datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-792554400000,1944,11,1944,2,8,7,0.156,0.054,0.102,6397.43,41.78,41.78,38.08,1,1,1,258.2,250.3,266,168.9,161.6,89.29,67,93,0,0,0,0.345,0.268,0.365,168.9,161.6,183.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.108,0.113,0.0101,0.00948,0.0113,0.0004,0.00038,0.00045,0.291,0.278,0.314,0.012,0.011,0.012,24.98,24.94,25,0.945,0.943,0.949,0.974,0.97,0.98,0.92,0.915,0.93,39.1,37.35,42.64,38.08,36.24,41.78,0,0,0,0,0,0,0.212,0,0.054,0.35,0.65,0.35,41
-791949600000,1944,11,1944,2,9,7,0.178,0.0591,0.119,7522.53,48.2,48.2,44.78,1,1,1,295.1,273.3,317.9,197.4,180.3,97.71,93,104,0,0,0,0.331,0.316,0.344,197.4,180.3,213.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.121,0.115,0.128,0.0125,0.0111,0.0139,0.0005,0.00044,0.00056,0.343,0.312,0.373,0.014,0.012,0.015,24.77,24.64,24.9,0.954,0.949,0.957,0.98,0.98,0.98,0.934,0.929,0.938,45.73,41.76,49.48,44.78,40.91,48.2,0,0,0,0,0,0,0.249,0,0.059,0.33,0.67,0.33,42.3
-791344800000,1944,12,1944,3,10,7,0.216,0.0629,0.153,9234.13,61.95,61.95,54.97,2,1,1.8571428571428572,357.5,327.5,389.6,253.5,223.5,104,104,104,0,0,0,0.292,0.267,0.318,253.5,223.5,285.6,990,990,990,965.2,965,965.3,24.8,24.7,25,0.142,0.131,0.153,0.0218,0.0148,0.0338,0.00088,0.00059,0.0014,0.299,0.247,0.39,0.012,0.0099,0.016,24.51,24.33,24.68,0.935,0.923,0.959,0.971,0.97,0.98,0.908,0.895,0.94,32.16,25.74,51.65,30.93,24.97,48.2,0,0,0,0,0,0,0.305,0,0.063,0.29,0.71,0.29,42.8
-790740000000,1944,12,1944,3,11,7,0.252,0.0629,0.189,11373.7,69.95,69.95,67.7,2,2,2,416.5,396.1,427.1,312.5,292.1,104,104,104,0,0,0,0.25,0.243,0.263,312.5,292.1,323.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.162,0.155,0.166,0.0465,0.0369,0.0515,0.0019,0.0015,0.0021,0.362,0.332,0.378,0.015,0.013,0.015,24.16,24.1,24.29,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.9,32.65,36.06,33.85,31.68,34.97,0,0,0,0,0,0,0.376,0,0.063,0.25,0.75,0.25,45.1
-790135200000,1944,12,1944,3,12,7,0.261,0.0629,0.198,11905.5,75.38,75.38,70.87,2,2,2,431.2,418.2,451.8,327.2,314.2,104,104,104,0,0,0,0.241,0.23,0.249,327.2,314.2,347.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.168,0.163,0.175,0.0535,0.0473,0.0631,0.0022,0.0019,0.0026,0.384,0.365,0.415,0.016,0.015,0.017,24.08,23.95,24.15,0.945,0.943,0.948,0.971,0.97,0.973,0.917,0.914,0.923,36.5,35.08,38.72,35.43,34.03,37.69,0,0,0,0,0,0,0.394,0,0.063,0.24,0.76,0.24,45.6
-789530400000,1944,12,1944,3,13,7,0.286,0.0629,0.223,13449.4,81.29,81.29,80.06,2,2,2,472.4,461.1,477.8,368.4,357.1,104,104,104,0,0,0,0.22,0.218,0.226,368.4,357.1,373.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.182,0.178,0.184,0.0729,0.0676,0.0754,0.003,0.0028,0.0031,0.446,0.429,0.454,0.018,0.018,0.019,23.83,23.8,23.9,0.951,0.949,0.952,0.978,0.975,0.979,0.93,0.926,0.932,40.93,39.73,41.51,40.03,38.75,40.64,0,0,0,0,0,0,0.445,0,0.063,0.22,0.78,0.22,47
-788925600000,1945,1,1944,4,14,7,0.299,0.0726,0.226,13606.7,83.83,83.83,80.99,2,2,2,493.9,477.8,507,373.9,357.8,120,120,120,0,0,0,0.243,0.237,0.251,373.9,357.8,387,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.185,0.18,0.19,0.0755,0.0679,0.0817,0.0031,0.0028,0.0034,0.456,0.432,0.476,0.019,0.018,0.02,23.72,23.64,23.82,0.952,0.949,0.953,0.979,0.975,0.98,0.931,0.926,0.934,41.38,39.68,42.77,40.5,38.7,41.92,0,0,0,0,0,0,0.45,0,0.073,0.24,0.76,0.24,45.5
-788320800000,1945,1,1944,4,15,7,0.319,0.0726,0.246,14778,91.02,91.02,87.96,2,2,2,527.4,512.2,542.7,407.4,392.2,120,120,120,0,0,0,0.228,0.221,0.234,407.4,392.2,422.7,990,990,990,966,965.9,966,24,24,24.1,0.197,0.192,0.203,0.0913,0.0841,0.0985,0.0038,0.0035,0.0041,0.506,0.483,0.529,0.021,0.02,0.022,23.52,23.43,23.61,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.88,43.32,46.44,43.98,42.45,45.51,0,0,0,0,0,0,0.489,0,0.073,0.23,0.77,0.23,46.3
-787716000000,1945,1,1944,4,16,7,0.356,0.0701,0.286,16518.1,112.1,112.1,98.32,3,2,2.142857142857143,588,561.5,629.7,472.2,441.5,115.9,91,120,0,0,0,0.198,0.145,0.214,472.2,441.5,538.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.224,0.209,0.257,0.123,0.107,0.161,0.0052,0.0045,0.0068,0.591,0.557,0.632,0.025,0.023,0.027,23.17,22.98,23.32,0.956,0.95,0.958,0.979,0.973,0.98,0.936,0.924,0.939,48.51,38.43,52.58,46.49,37.38,48.2,0,0,0,0,0,0,0.546,0,0.07,0.2,0.8,0.2,46.4
-787111200000,1945,1,1944,4,17,7,0.401,0.055,0.346,19983.7,125.9,125.9,119,3,3,3,663.1,636.6,698.6,572.1,545.6,91,91,91,0,0,0,0.137,0.13,0.143,572.1,545.6,607.6,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.276,0.261,0.296,0.183,0.165,0.207,0.0078,0.007,0.0089,0.659,0.614,0.719,0.028,0.026,0.031,22.79,22.59,22.94,0.952,0.95,0.955,0.977,0.974,0.98,0.93,0.925,0.936,40.58,38.88,42.83,39.65,37.86,41.98,0,0,0,0,0,0,0.661,0,0.055,0.14,0.86,0.14,49.8
-786506400000,1945,1,1944,4,18,7,0.447,0.0599,0.387,22098.5,134.7,134.7,131.5,3,3,3,739.1,704.7,764,640.1,613.7,99,91,105,0,0,0,0.134,0.125,0.142,640.1,613.7,659,990,990,990,966.9,966.7,967,23.1,23,23.3,0.316,0.3,0.328,0.229,0.211,0.241,0.0099,0.0091,0.01,0.775,0.729,0.808,0.033,0.031,0.035,22.37,22.24,22.55,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.74,43.21,45.82,43.85,42.34,44.91,0,0,0,0,0,0,0.731,0,0.06,0.13,0.87,0.13,49.4
-785901600000,1945,2,1944,5,19,7,0.498,0.0663,0.431,23943.6,144.6,144.6,142.5,3,3,3,822.9,768.4,858,713.4,663.4,109.6,105,137,0,0,0,0.133,0.124,0.16,713.4,663.4,740.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.36,0.33,0.376,0.278,0.244,0.296,0.012,0.011,0.013,0.901,0.815,0.948,0.04,0.035,0.042,21.91,21.75,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.87,46.09,50.44,47.51,45.16,48.2,0,0,0,0,0,0,0.792,0,0.067,0.13,0.87,0.13,48.1
-785296800000,1945,2,1944,5,20,7,0.543,0.0829,0.46,24574.2,156.7,156.7,146.3,4,3,3.142857142857143,897.3,858,941.1,760.3,721,137,137,137,0,0,0,0.153,0.146,0.16,760.3,721,804.1,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.402,0.367,0.441,0.306,0.283,0.328,0.014,0.012,0.015,0.977,0.917,1.03,0.043,0.04,0.046,21.53,21.35,21.75,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,49.25,40.13,52.31,46.89,39.18,48.2,0,0,0,0,0,0,0.813,0,0.083,0.15,0.85,0.15,45.3
-784692000000,1945,2,1944,5,21,7,0.643,0.0829,0.56,29503.8,189.9,189.9,175.6,4,4,4,1063,953.8,1164,925.9,816.8,137,137,137,0,0,0,0.13,0.118,0.144,925.9,816.8,1027,990,990,990,968.1,967.7,968.4,21.9,21.6,22.3,0.559,0.453,0.672,0.395,0.334,0.484,0.018,0.015,0.022,1.21,1.01,1.44,0.055,0.045,0.067,20.7,20.14,21.28,0.955,0.954,0.956,0.98,0.977,0.98,0.936,0.932,0.936,44.82,40.64,48.45,43.9,39.72,47.49,0,0,0,0,0,0,0.976,0,0.083,0.13,0.87,0.13,45.9
-784087200000,1945,2,1944,5,22,7,0.664,0.0988,0.565,29287.8,192.8,192.8,174.3,4,4,4,1098,982,1222,934.9,799,163.3,137,183,0,0,0,0.151,0.112,0.186,934.9,799,1085,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.588,0.448,0.757,0.441,0.326,0.615,0.02,0.015,0.029,1.28,0.986,1.67,0.059,0.044,0.078,20.51,19.73,21.19,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,44.7,39.55,50.11,43.58,38.57,48.2,0,0,0,0,0,0,0.969,0,0.099,0.15,0.85,0.15,44.1
-783482400000,1945,3,1944,6,23,7,1.02,0.111,0.645,29738.5,192.8,192.8,177,4,4,4,1690,1140,2186,1507,957.1,183,183,183,440.4,0,903,0.116,0.0837,0.161,1067,957.1,1100,990,990,990,970.1,968.3,971.5,19.9,18.5,21.7,0.828,0.592,0.926,0.584,0.402,0.648,0.03,0.019,0.035,1.7,1.26,1.87,0.087,0.058,0.1,18.22,16.58,20.4,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,45.17,42.33,49.29,44.25,41.48,48.2,0,0,0,0,0,0,0.983,0,0.375,0.11,0.63,0.37,29.2
-782877600000,1945,3,1944,6,24,7,1.54,0.111,0.665,26203.7,164.2,164.2,156,4,4,4,2550,2255,2899,2367,2072,183,183,183,1267,972,1616,0.0723,0.0631,0.0811,1100,1100,1100,990,990,990,972.4,971.7,973.3,17.6,16.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.7,14.86,16.41,0.944,0.94,0.946,0.976,0.971,0.98,0.921,0.913,0.927,39.95,37.67,41.88,38.99,36.58,41.04,0,0,0,0,0,0,0.867,0,0.875,0.072,0.43,0.57,17
-782272800000,1945,3,1944,6,25,7,1.98,0.135,0.665,23014.9,143,143,137,4,4,4,3271,3020,3529,3048,2837,223,183,239,1948,1737,2190,0.068,0.0597,0.0747,1100,1100,1100,990,990,990,974.1,973.6,974.7,15.9,15.3,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14,13.44,14.56,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,35.31,33.78,36.85,34.25,32.76,35.75,0,0,0,0,0,0,0.761,0,1.315,0.068,0.34,0.66,11.6
-781668000000,1945,3,1944,6,26,7,2.3,0.149,0.665,20965.1,128.7,128.7,124.8,4,4,4,3806,3635,3909,3559,3396,247,239,295,2459,2296,2570,0.0649,0.0611,0.0756,1100,1100,1100,990,990,990,975.3,974.9,975.5,14.7,14.5,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.86,12.64,13.22,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,32.16,31.56,33.17,31.2,30.61,32.17,0,0,0,0,0,0,0.693,0,1.635,0.065,0.29,0.71,9.12
-781063200000,1945,4,1944,7,27,7,2.27,0.178,0.665,21150.7,129.2,129.2,125.9,4,4,4,3758,3612,3882,3463,3317,295,295,295,2363,2217,2487,0.0786,0.076,0.0817,1100,1100,1100,990,990,990,975.2,974.9,975.4,14.8,14.6,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,12.96,12.7,13.27,0.928,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,32.45,31.71,33.3,31.47,30.76,32.3,0,0,0,0,0,0,0.699,0,1.605,0.078,0.29,0.71,9.32
-780458400000,1945,4,1944,7,28,7,2.05,0.178,0.665,22553.5,138,138,134.2,4,4,4,3388,3219,3529,3093,2924,295,295,295,1992,1824,2134,0.0872,0.0836,0.0916,1100,1100,1100,990,990,990,974.4,974,974.7,15.6,15.3,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.74,13.44,14.1,0.933,0.932,0.936,0.97,0.97,0.97,0.905,0.904,0.908,34.6,33.78,35.58,33.56,32.76,34.51,0,0,0,0,0,0,0.746,0,1.385,0.087,0.32,0.68,11
-779853600000,1945,4,1944,7,29,7,1.81,0.165,0.665,24187.4,147,147,144,4,4,4,2986,2874,3136,2713,2604,272.7,217,295,1613,1504,1741,0.0912,0.0755,0.102,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.65,14.28,14.92,0.939,0.937,0.94,0.971,0.97,0.971,0.911,0.909,0.914,37.09,36.08,37.83,35.99,35,36.75,0,0,0,0,0,0,0.8,0,1.145,0.091,0.37,0.63,13.4
-779248800000,1945,4,1944,7,30,7,1.59,0.131,0.665,25816.6,157.2,157.2,153.7,4,4,4,2633,2505,2770,2416,2288,217,217,217,1316,1188,1453,0.0825,0.0783,0.0866,1100,1100,1100,990,990,990,972.6,972.3,973,17.4,17,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.17,15.81,0.943,0.942,0.944,0.975,0.973,0.977,0.919,0.916,0.922,39.41,38.52,40.25,38.42,37.47,39.31,0,0,0,0,0,0,0.854,0,0.925,0.082,0.42,0.58,16.2
-778644000000,1945,4,1944,7,31,7,1.45,0.162,0.665,26888.1,162.7,162.7,160,4,4,4,2404,2307,2496,2136,2031,267.6,217,276,1036,931,1179,0.112,0.0869,0.12,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.83,16.29,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.91,40.31,41.54,40.01,39.37,40.69,0,0,0,0,0,0,0.889,0,0.785,0.11,0.46,0.54,18.5
-778039200000,1945,5,1944,8,32,7,1.31,0.167,0.665,27930.6,169.3,169.3,166.3,4,4,4,2172,2054,2291,1896,1778,276,276,276,796.4,678,915,0.127,0.12,0.134,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.61,16.32,16.9,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.41,41.64,43.18,41.56,40.79,42.32,0,0,0,0,0,0,0.924,0,0.645,0.13,0.51,0.49,21.3
-777434400000,1945,5,1944,8,33,7,1.15,0.167,0.665,29212.4,177.6,177.6,173.9,4,4,4,1907,1799,2030,1631,1523,276,276,276,531,423,654,0.145,0.136,0.153,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.33,16.95,17.67,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.36,43.33,45.29,43.47,42.47,44.39,0,0,0,0,0,0,0.966,0,0.485,0.15,0.58,0.42,25.4
-776829600000,1945,5,1944,8,34,7,1.01,0.167,0.665,30577.7,185.4,185.4,182,4,4,4,1671,1571,1775,1395,1295,276,276,276,294.6,195,399,0.165,0.155,0.176,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.919,0.908,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.1,17.75,18.43,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.43,45.51,47.31,45.5,44.6,46.36,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
-776224800000,1945,5,1944,8,35,7,0.868,0.15,0.665,31926.4,192.8,192.8,190,4,4,4,1436,1312,1546,1188,1102,247.7,210,276,88,2,170,0.172,0.151,0.191,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.852,0.811,0.89,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.76,1.84,0.087,0.083,0.09,18.92,18.53,19.36,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.61,47.57,49.78,47.51,46.61,48.2,0,0,0,0,0,0,1.06,0,0.203,0.17,0.77,0.23,36.8
-775620000000,1945,6,1944,9,36,7,0.713,0.127,0.586,30149.8,192.5,192.5,179.5,4,4,4,1179,1073,1284,969.4,862.8,210,210,210,0,0,0,0.179,0.164,0.196,969.4,862.8,1074,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.632,0.515,0.774,0.435,0.357,0.59,0.02,0.016,0.028,1.34,1.11,1.66,0.062,0.051,0.078,20.2,19.55,20.77,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.78,41.92,49.12,44.87,41.08,48.13,0,0,0,0,0,0,0.997,0,0.127,0.18,0.82,0.18,42.3
-775015200000,1945,6,1944,9,37,7,0.565,0.0974,0.468,25269.8,167.5,167.5,150.4,4,3,3.4285714285714284,934.5,845.8,1035,773.5,684.8,161,161,161,0,0,0,0.173,0.156,0.19,773.5,684.8,874.3,990,990,990,967.6,967.3,968,22.4,22,22.7,0.424,0.352,0.514,0.31,0.258,0.362,0.014,0.011,0.016,0.983,0.861,1.11,0.044,0.038,0.051,21.38,20.88,21.86,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.7,39.92,51.66,44.37,38.96,48.2,0,0,0,0,0,0,0.836,0,0.097,0.17,0.83,0.17,44.7
-774410400000,1945,6,1944,9,38,7,0.474,0.0974,0.377,21305,134.6,134.6,126.8,3,3,3,783.8,735.5,827.5,622.8,574.5,161,161,161,0,0,0,0.206,0.195,0.219,622.8,574.5,666.5,990,990,990,967,966.8,967.2,23,22.8,23.2,0.317,0.289,0.342,0.217,0.185,0.246,0.0095,0.008,0.011,0.757,0.675,0.83,0.033,0.029,0.036,22.21,21.96,22.48,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.93,0.937,43.16,40.21,45.77,42.27,39.27,44.85,0,0,0,0,0,0,0.705,0,0.097,0.21,0.8,0.2,44.9
-773805600000,1945,6,1944,9,39,7,0.4,0.0951,0.305,17380.4,115.7,115.7,103.5,3,2,2.5714285714285716,662.2,599.5,725.1,504.9,464.5,157.3,135,161,0,0,0,0.238,0.222,0.255,504.9,464.5,564.1,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.249,0.224,0.283,0.141,0.118,0.178,0.006,0.005,0.0077,0.605,0.551,0.658,0.026,0.024,0.028,22.85,22.54,23.1,0.952,0.946,0.957,0.975,0.97,0.98,0.929,0.918,0.938,43.16,35.49,51.84,41.37,34.43,48.2,0,0,0,0,0,0,0.575,0,0.095,0.24,0.76,0.24,43.5
-773200800000,1945,7,1944,10,40,7,0.338,0.0816,0.256,15250.8,96.4,96.4,90.78,2,2,2,558.5,525.1,588.3,423.5,390.1,135,135,135,0,0,0,0.242,0.229,0.257,423.5,390.1,453.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.206,0.194,0.218,0.0989,0.0831,0.113,0.0041,0.0035,0.0048,0.533,0.483,0.579,0.022,0.02,0.024,23.35,23.17,23.55,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.36,42.97,49.34,45.39,42.11,48.2,0,0,0,0,0,0,0.504,0,0.082,0.24,0.76,0.24,45.1
-772596000000,1945,7,1944,10,41,7,0.3,0.0816,0.219,13102.8,81.52,81.52,77.99,2,2,2,496.5,481.3,512.2,361.5,346.3,135,135,135,0,0,0,0.272,0.264,0.281,361.5,346.3,377.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.184,0.179,0.189,0.0696,0.0624,0.077,0.0029,0.0026,0.0032,0.44,0.417,0.464,0.018,0.017,0.019,23.73,23.63,23.82,0.95,0.948,0.952,0.976,0.972,0.979,0.927,0.922,0.933,39.96,38.33,41.61,39,37.28,40.76,0,0,0,0,0,0,0.433,0,0.081,0.27,0.73,0.27,43.7
-771991200000,1945,7,1944,10,42,7,0.275,0.0905,0.185,11039.3,73.06,73.06,65.71,2,2,2,455.4,442.7,474.7,305.8,256.7,149.6,135,186,0,0,0,0.329,0.284,0.42,305.8,256.7,339.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.165,0.15,0.176,0.0434,0.0202,0.0593,0.0018,0.00083,0.0024,0.358,0.286,0.407,0.015,0.012,0.017,23.99,23.86,24.12,0.941,0.931,0.947,0.97,0.97,0.971,0.913,0.904,0.919,33.87,28.28,37.62,32.86,27.43,36.53,0,0,0,0,0,0,0.365,0,0.09,0.33,0.67,0.33,40.1
-771386400000,1945,7,1944,10,43,7,0.256,0.112,0.144,8541.05,53.98,53.98,50.84,2,1,1.7142857142857142,423.4,406.7,438.5,237.4,220.7,186,186,186,0,0,0,0.44,0.424,0.457,237.4,220.7,252.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.138,0.149,0.0161,0.0145,0.0182,0.00066,0.00059,0.00074,0.306,0.261,0.403,0.012,0.011,0.016,24.19,24.14,24.24,0.936,0.925,0.958,0.973,0.97,0.98,0.911,0.897,0.939,33.6,25.98,51.34,32.31,25.2,48.2,0,0,0,0,0,0,0.282,0,0.112,0.44,0.56,0.44,33.4
-770781600000,1945,7,1944,10,44,7,0.237,0.0991,0.138,8285.59,51.77,51.77,49.32,2,1,1.4285714285714286,392.7,379,406.7,228.8,216.5,163.9,155,186,0,0,0,0.417,0.391,0.462,228.8,216.5,241.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.139,0.136,0.142,0.0152,0.0142,0.0162,0.00062,0.00058,0.00066,0.337,0.256,0.407,0.014,0.01,0.016,24.3,24.18,24.4,0.944,0.925,0.959,0.976,0.97,0.98,0.921,0.897,0.939,40.23,25.94,52.47,38.43,25.17,48.2,0,0,0,0,0,0,0.274,0,0.099,0.42,0.58,0.42,35
-770176800000,1945,8,1944,11,45,7,0.215,0.0937,0.122,7576.18,47.83,47.83,45.1,1,1,1,355.9,347.3,368.3,200.9,192.3,155,155,155,0,0,0,0.436,0.421,0.446,200.9,192.3,213.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.125,0.132,0.0128,0.0121,0.0139,0.00052,0.00049,0.00056,0.355,0.339,0.377,0.014,0.014,0.015,24.47,24.38,24.52,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.02,44.06,48.81,45.1,43.18,47.83,0,0,0,0,0,0,0.251,0,0.093,0.44,0.57,0.43,35.2
-769572000000,1945,8,1944,11,46,7,0.204,0.0937,0.11,6870.88,43.18,43.18,40.9,1,1,1,337.5,327.5,347.3,182.5,172.5,155,155,155,0,0,0,0.46,0.446,0.473,182.5,172.5,192.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.118,0.125,0.0113,0.0104,0.0121,0.00045,0.00042,0.00049,0.322,0.304,0.339,0.013,0.012,0.014,24.59,24.52,24.66,0.95,0.947,0.953,0.979,0.975,0.98,0.929,0.923,0.934,41.79,39.5,44.06,40.9,38.51,43.18,0,0,0,0,0,0,0.227,0,0.094,0.46,0.54,0.46,33.7
-768967200000,1945,8,1944,11,47,7,0.19,0.0937,0.0966,5957.79,37.65,37.65,35.46,1,1,1,314.7,302.6,324.1,159.7,147.6,155,155,155,0,0,0,0.493,0.478,0.512,159.7,147.6,169.1,990,990,990,965,964.9,965,25,25,25.1,0.113,0.109,0.117,0.00932,0.0083,0.0101,0.00037,0.00033,0.00041,0.281,0.259,0.298,0.011,0.01,0.012,24.75,24.68,24.83,0.943,0.939,0.946,0.971,0.97,0.973,0.915,0.91,0.92,36.53,33.74,38.69,35.46,32.73,37.65,0,0,0,0,0,0,0.197,0,0.0934,0.49,0.51,0.49,31.4
-768362400000,1945,8,1944,11,48,7,0.174,0.0874,0.087,5367.12,36.99,36.99,31.95,1,1,1,288.4,281.5,298.8,143.9,128.2,144.4,118,155,0,0,0,0.5,0.417,0.547,143.9,128.2,165.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.107,0.102,0.111,0.00798,0.00665,0.00979,0.00032,0.00026,0.00039,0.252,0.225,0.287,0.01,0.0089,0.011,24.9,24.85,24.94,0.936,0.93,0.944,0.97,0.97,0.972,0.909,0.902,0.917,32.92,29.18,38.06,31.95,28.3,36.99,0,0,0,0,0,0,0.177,0,0.087,0.5,0.5,0.5,30.8
-767757600000,1945,9,1944,12,49,7,0.161,0.0714,0.0897,5555.29,34.66,34.66,33.07,1,1,1,266.3,259.4,273.3,148.3,141.4,118,118,118,0,0,0,0.443,0.432,0.455,148.3,141.4,155.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.108,0.00836,0.00777,0.00895,0.00033,0.00031,0.00036,0.257,0.244,0.269,0.01,0.0097,0.011,24.98,24.94,25.02,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.09,32.45,35.74,33.07,31.48,34.66,0,0,0,0,0,0,0.184,0,0.0713,0.44,0.56,0.44,34.5
-767152800000,1945,9,1944,12,50,7,0.152,0.0714,0.0811,5008.73,31.48,31.48,29.81,1,1,1,252.1,242.4,259.4,134.1,124.4,118,118,118,0,0,0,0.468,0.455,0.487,134.1,124.4,141.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0971,0.103,0.00715,0.00632,0.00777,0.00028,0.00025,0.00031,0.231,0.214,0.244,0.0091,0.0084,0.0097,25.06,25.02,25.13,0.933,0.928,0.936,0.97,0.97,0.97,0.905,0.9,0.908,30.74,28.46,32.45,29.81,27.61,31.48,0,0,0,0,0,0,0.166,0,0.0709,0.47,0.53,0.47,33
-766548000000,1945,9,1944,12,51,7,0.141,0.0644,0.0765,4726.34,31.46,31.46,28.13,1,1,1,232.9,228.7,236.2,126.5,113.5,106.4,91,118,0,0,0,0.457,0.393,0.51,126.5,113.5,140.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0969,0.0932,0.101,0.0065,0.0054,0.00769,0.00026,0.00021,0.0003,0.217,0.194,0.241,0.0085,0.0076,0.0095,25.19,25.17,25.22,0.928,0.921,0.935,0.97,0.97,0.97,0.9,0.893,0.907,29,25.85,32.43,28.13,25.08,31.46,0,0,0,0,0,0,0.156,0,0.0645,0.46,0.54,0.46,33.5
-765943200000,1945,9,1944,12,52,7,0.137,0.055,0.0816,5071.26,30.81,30.81,30.19,1,1,1,225.9,223.4,228.7,134.9,132.4,91,91,91,0,0,0,0.403,0.398,0.407,134.9,132.4,137.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0987,0.0978,0.0997,0.00722,0.007,0.00745,0.00028,0.00027,0.00029,0.231,0.226,0.235,0.0091,0.0089,0.0093,25.21,25.19,25.23,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.12,30.51,31.76,30.19,29.6,30.81,0,0,0,0,0,0,0.168,0,0.0554,0.4,0.6,0.4,37
-765338400000,1945,10,1945,1,1,7,0.131,0.0587,0.0728,4503.39,27.59,27.59,26.81,1,1,1,217.4,213,220.7,120.4,116,97,97,97,0,0,0,0.446,0.439,0.455,120.4,116,123.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0939,0.0924,0.0951,0.00598,0.00561,0.00627,0.00023,0.00022,0.00025,0.205,0.197,0.211,0.008,0.0077,0.0083,25.29,25.26,25.32,0.925,0.922,0.928,0.97,0.97,0.97,0.898,0.895,0.9,27.63,26.58,28.44,26.81,25.78,27.59,0,0,0,0,0,0,0.149,0,0.0582,0.45,0.56,0.44,34.4
-764733600000,1945,10,1945,1,2,7,0.124,0.0587,0.0655,4026.31,25.51,25.51,23.97,1,1,1,205.3,203.8,211.9,108.3,106.8,97,97,97,0,0,0,0.473,0.458,0.476,108.3,106.8,114.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0891,0.092,0.00495,0.00483,0.00551,0.00019,0.00019,0.00022,0.183,0.181,0.195,0.0072,0.0071,0.0076,25.38,25.33,25.4,0.916,0.915,0.921,0.97,0.97,0.97,0.889,0.888,0.894,24.71,24.35,26.3,23.97,23.62,25.51,0,0,0,0,0,0,0.133,0,0.0585,0.47,0.53,0.47,32.5
-764128800000,1945,10,1945,1,3,7,0.122,0.0566,0.0655,4028.66,28.47,28.47,23.98,1,1,1,201.8,199.9,203.5,108.2,104.4,93.57,73,97,0,0,0,0.464,0.365,0.482,108.2,104.4,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0883,0.0937,0.00495,0.00463,0.00654,0.00019,0.00018,0.00026,0.183,0.176,0.214,0.0071,0.0069,0.0084,25.41,25.39,25.41,0.916,0.914,0.929,0.97,0.97,0.97,0.889,0.886,0.901,24.72,23.78,29.35,23.98,23.07,28.47,0,0,0,0,0,0,0.133,0,0.0565,0.46,0.54,0.46,33
-763524000000,1945,10,1945,1,4,7,0.122,0.0442,0.078,4865.25,29.85,29.85,28.96,1,1,1,202,197.9,205.9,129,124.9,73,73,73,0,0,0,0.361,0.354,0.369,129,124.9,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.093,0.0959,0.00672,0.00636,0.00705,0.00026,0.00025,0.00028,0.218,0.21,0.225,0.0085,0.0082,0.0088,25.36,25.34,25.39,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.86,28.85,30.78,28.96,27.99,29.85,0,0,0,0,0,0,0.161,0,0.044,0.36,0.64,0.36,39.9
-762919200000,1945,10,1945,1,5,7,0.124,0.0511,0.0731,4533.76,30.34,30.34,26.99,1,1,1,205.4,203.8,208.1,120.9,110.8,84.43,73,93,0,0,0,0.411,0.351,0.456,120.9,110.8,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0902,0.0966,0.00603,0.00517,0.00723,0.00024,0.0002,0.00028,0.205,0.187,0.229,0.008,0.0073,0.0089,25.36,25.32,25.39,0.924,0.918,0.933,0.97,0.97,0.97,0.897,0.891,0.905,27.82,25.34,31.28,26.99,24.58,30.34,0,0,0,0,0,0,0.15,0,0.0509,0.41,0.59,0.41,36.6
-762314400000,1945,11,1945,2,6,7,0.132,0.0562,0.0755,4679.7,29.13,29.13,27.86,1,1,1,217.8,208.1,223.4,124.8,115.1,93,93,93,0,0,0,0.427,0.416,0.447,124.8,115.1,130.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0951,0.0917,0.0971,0.00636,0.00553,0.00683,0.00025,0.00022,0.00027,0.213,0.195,0.222,0.0083,0.0076,0.0087,25.28,25.24,25.36,0.928,0.921,0.931,0.97,0.97,0.97,0.9,0.894,0.903,28.72,26.36,30.03,27.86,25.57,29.13,0,0,0,0,0,0,0.155,0,0.0565,0.43,0.57,0.43,35.5
-761709600000,1945,11,1945,2,7,7,0.139,0.0562,0.0831,5160.22,31.69,31.69,30.72,1,1,1,230.3,225.8,234.6,137.3,132.8,93,93,93,0,0,0,0.404,0.396,0.412,137.3,132.8,141.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0979,0.101,0.00742,0.00704,0.00779,0.00029,0.00028,0.00031,0.235,0.227,0.243,0.0092,0.0089,0.0096,25.18,25.15,25.22,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,31.67,30.61,32.67,30.72,29.69,31.69,0,0,0,0,0,0,0.171,0,0.0559,0.4,0.6,0.4,37.1
-761104800000,1945,11,1945,2,8,7,0.151,0.0562,0.0951,5932.25,38.36,38.36,35.31,1,1,1,250.3,236.2,263.1,157.3,143.2,93,93,93,0,0,0,0.372,0.353,0.394,157.3,143.2,170.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.107,0.102,0.111,0.00912,0.00792,0.0102,0.00036,0.00031,0.0004,0.271,0.245,0.293,0.011,0.0097,0.012,25.04,24.95,25.14,0.941,0.936,0.945,0.971,0.97,0.975,0.914,0.908,0.921,36.35,33.04,39.36,35.31,32.05,38.36,0,0,0,0,0,0,0.196,0,0.0559,0.37,0.63,0.37,39.3
-760500000000,1945,11,1945,2,9,7,0.176,0.0581,0.118,7455.53,47.64,47.64,44.38,1,1,1,291.6,268.9,310.1,195.5,175.9,96.14,93,104,0,0,0,0.33,0.307,0.346,195.5,175.9,209.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.12,0.113,0.125,0.0124,0.0107,0.0136,0.00049,0.00042,0.00054,0.339,0.304,0.364,0.013,0.012,0.015,24.79,24.69,24.92,0.953,0.947,0.956,0.98,0.978,0.98,0.934,0.926,0.937,45.3,40.72,48.62,44.38,39.81,47.64,0,0,0,0,0,0,0.247,0,0.058,0.33,0.67,0.33,42.4
-759895200000,1945,12,1945,3,10,7,0.198,0.0629,0.135,8270.44,52,52,49.23,2,1,1.4285714285714286,327.9,313.5,343.7,223.9,209.5,104,104,104,0,0,0,0.318,0.303,0.332,223.9,209.5,239.7,990,990,990,965,965,965.1,25,24.9,25,0.131,0.126,0.137,0.0148,0.0136,0.0161,0.00059,0.00054,0.00065,0.323,0.247,0.39,0.013,0.0099,0.016,24.64,24.57,24.68,0.943,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,39.78,25.74,51.65,38.34,24.97,48.2,0,0,0,0,0,0,0.273,0,0.063,0.32,0.68,0.32,41.8
-759290400000,1945,12,1945,3,11,7,0.221,0.0629,0.158,9506.77,64.74,64.74,56.59,2,2,2,364.8,343.7,402.5,260.8,239.7,104,104,104,0,0,0,0.286,0.258,0.303,260.8,239.7,298.5,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.144,0.137,0.157,0.0234,0.0161,0.0399,0.00094,0.00065,0.0016,0.286,0.257,0.341,0.012,0.01,0.014,24.49,24.25,24.62,0.931,0.926,0.94,0.97,0.97,0.97,0.904,0.898,0.912,29.17,26.8,33.37,28.29,26,32.37,0,0,0,0,0,0,0.314,0,0.063,0.28,0.71,0.29,43
-758685600000,1945,12,1945,3,12,7,0.26,0.0629,0.197,11859.9,74.2,74.2,70.59,2,2,2,430.1,412.3,446.6,326.1,308.3,104,104,104,0,0,0,0.242,0.233,0.252,326.1,308.3,342.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.167,0.161,0.173,0.0529,0.0445,0.0607,0.0022,0.0018,0.0025,0.383,0.356,0.407,0.016,0.015,0.017,24.08,23.98,24.19,0.945,0.942,0.947,0.97,0.97,0.972,0.917,0.914,0.921,36.38,34.44,38.16,35.3,33.4,37.1,0,0,0,0,0,0,0.392,0,0.063,0.24,0.76,0.24,45.6
-758080800000,1945,12,1945,3,13,7,0.297,0.0629,0.234,14108.7,86.53,86.53,83.98,2,2,2,490.5,481.3,502.8,386.5,377.3,104,104,104,0,0,0,0.212,0.207,0.216,386.5,377.3,398.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.189,0.185,0.193,0.0814,0.0771,0.0872,0.0034,0.0032,0.0036,0.473,0.459,0.492,0.02,0.019,0.02,23.72,23.65,23.77,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,42.85,41.87,44.15,41.99,41.03,43.27,0,0,0,0,0,0,0.467,0,0.063,0.21,0.79,0.21,47.5
-757476000000,1945,12,1945,3,14,7,0.324,0.0712,0.253,15137.7,94.74,94.74,90.11,2,2,2,535.6,507,561.5,417.9,395.4,117.7,104,120,0,0,0,0.22,0.205,0.233,417.9,395.4,441.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.201,0.193,0.209,0.0962,0.0856,0.107,0.004,0.0036,0.0045,0.522,0.488,0.557,0.022,0.02,0.023,23.47,23.32,23.62,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.97,43.65,48.34,45.05,42.78,47.37,0,0,0,0,0,0,0.501,0,0.071,0.22,0.78,0.22,46.7
-756871200000,1946,1,1945,4,15,7,0.381,0.0726,0.308,17737.8,119.6,119.6,105.6,3,2,2.5714285714285716,629.2,570.2,698.6,509.2,450.2,120,120,120,0,0,0,0.192,0.172,0.21,509.2,450.2,578.6,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.245,0.212,0.284,0.144,0.111,0.188,0.0061,0.0047,0.008,0.606,0.562,0.675,0.026,0.024,0.029,22.98,22.63,23.26,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.919,0.939,43.64,36.48,51.31,42.08,35.38,48.2,0,0,0,0,0,0,0.587,0,0.073,0.19,0.81,0.19,46.6
-756266400000,1946,1,1945,4,16,7,0.473,0.0726,0.4,22590.8,144.6,144.6,134.5,3,3,3,781.4,725.1,845.8,661.4,605.1,120,120,120,0,0,0,0.154,0.142,0.166,661.4,605.1,725.8,990,990,990,967,966.8,967.3,23,22.7,23.2,0.331,0.299,0.368,0.243,0.205,0.286,0.011,0.0088,0.013,0.814,0.719,0.923,0.035,0.031,0.041,22.16,21.79,22.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.78,42.44,49.48,44.82,41.6,48.2,0,0,0,0,0,0,0.747,0,0.073,0.15,0.85,0.15,47.8
-755661600000,1946,1,1945,4,17,7,0.551,0.0841,0.467,25178.9,160.3,160.3,149.9,4,3,3.4285714285714284,911.8,863.8,964.9,772.8,724.8,139,139,139,0,0,0,0.153,0.144,0.161,772.8,724.8,825.9,990,990,990,967.5,967.4,967.8,22.5,22.2,22.6,0.416,0.373,0.465,0.312,0.285,0.339,0.014,0.013,0.015,0.979,0.926,1.03,0.044,0.041,0.046,21.47,21.22,21.72,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.929,0.938,46.06,39.52,52.17,44.35,38.53,48.2,0,0,0,0,0,0,0.833,0,0.084,0.15,0.85,0.15,45.7
-755056800000,1946,1,1945,4,18,7,0.592,0.09,0.501,26966,163.2,163.2,160.5,4,4,4,978,964.9,982,829.2,820,148.9,139,162,0,0,0,0.152,0.142,0.165,829.2,820,843,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.47,0.464,0.481,0.34,0.336,0.347,0.015,0.015,0.016,1.03,1.02,1.05,0.047,0.046,0.048,21.16,21.12,21.22,0.954,0.954,0.954,0.978,0.977,0.98,0.933,0.932,0.935,41.02,40.55,41.65,40.13,39.63,40.8,0,0,0,0,0,0,0.892,0,0.091,0.15,0.85,0.15,45.6
-754452000000,1946,2,1945,5,19,7,0.594,0.098,0.496,26630.4,158.5,158.5,158.5,4,4,4,982,982,982,820,820,162,162,162,0,0,0,0.165,0.165,0.165,820,820,820,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.464,0.464,0.464,0.336,0.336,0.336,0.015,0.015,0.015,1.02,1.02,1.02,0.046,0.046,0.046,21.15,21.15,21.15,0.954,0.954,0.954,0.977,0.977,0.977,0.932,0.932,0.932,40.55,40.55,40.55,39.63,39.63,39.63,0,0,0,0,0,0,0.881,0,0.098,0.16,0.84,0.16,44.8
-753847200000,1946,2,1945,5,20,7,0.594,0.098,0.496,26630.4,158.5,158.5,158.5,4,4,4,982,982,982,820,820,162,162,162,0,0,0,0.165,0.165,0.165,820,820,820,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.464,0.464,0.464,0.336,0.336,0.336,0.015,0.015,0.015,1.02,1.02,1.02,0.046,0.046,0.046,21.15,21.15,21.15,0.954,0.954,0.954,0.977,0.977,0.977,0.932,0.932,0.932,40.55,40.55,40.55,39.63,39.63,39.63,0,0,0,0,0,0,0.881,0,0.098,0.16,0.84,0.16,44.8
-753242400000,1946,2,1945,5,21,7,0.594,0.0893,0.505,27120.8,163.6,163.6,161.4,4,4,4,982,982,982,834.3,820,147.7,137,162,0,0,0,0.151,0.14,0.165,834.3,820,845,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.473,0.464,0.479,0.343,0.336,0.348,0.015,0.015,0.016,1.04,1.02,1.05,0.047,0.046,0.048,21.13,21.12,21.15,0.954,0.954,0.954,0.979,0.977,0.98,0.934,0.932,0.935,41.24,40.55,41.75,40.36,39.63,40.91,0,0,0,0,0,0,0.897,0,0.089,0.15,0.85,0.15,45.7
-752637600000,1946,2,1945,5,22,7,0.597,0.0808,0.516,27713,168,168,165,4,4,4,986.6,982,1001,853,845,133.6,129,137,0,0,0,0.136,0.129,0.14,853,845,871.9,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.487,0.479,0.504,0.352,0.348,0.361,0.016,0.016,0.016,1.07,1.05,1.1,0.048,0.048,0.05,21.09,20.99,21.12,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.09,41.75,42.86,41.24,40.91,42,0,0,0,0,0,0,0.916,0,0.081,0.14,0.86,0.14,46.4
-752032800000,1946,3,1945,6,23,7,0.629,0.078,0.551,29216.2,178.9,178.9,173.9,4,4,4,1039,1007,1073,910.3,877.6,129,129,129,0,0,0,0.124,0.12,0.128,910.3,877.6,943.8,990,990,990,968,967.9,968.1,22,21.9,22.1,0.54,0.51,0.57,0.38,0.364,0.396,0.017,0.016,0.018,1.17,1.11,1.23,0.053,0.05,0.056,20.81,20.64,20.97,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.36,43.08,45.65,43.48,42.22,44.73,0,0,0,0,0,0,0.966,0,0.078,0.12,0.88,0.12,46.4
-751428000000,1946,3,1945,6,24,7,0.678,0.078,0.6,31164.4,191.1,191.1,185.5,4,4,4,1120,1073,1164,991.4,943.8,129,129,129,0,0,0,0.115,0.111,0.12,991.4,943.8,1035,990,990,990,968.3,968.1,968.4,21.7,21.6,21.9,0.626,0.57,0.685,0.437,0.396,0.502,0.02,0.018,0.023,1.34,1.23,1.47,0.062,0.056,0.068,20.38,20.11,20.64,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.32,45.65,48.75,46.38,44.73,47.77,0,0,0,0,0,0,1.03,0,0.078,0.12,0.88,0.12,46
-750823200000,1946,3,1945,6,25,7,0.719,0.078,0.641,32360.9,192.8,192.8,192.6,4,4,4,1189,1175,1200,1060,1046,129,129,129,0,0,0,0.109,0.108,0.11,1060,1046,1071,990,990,990,968.5,968.5,968.5,21.5,21.5,21.5,0.722,0.702,0.738,0.559,0.527,0.582,0.026,0.024,0.027,1.57,1.52,1.61,0.073,0.07,0.075,19.93,19.86,20.03,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,49.48,49.08,49.77,48.16,48.1,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,45
-750218400000,1946,3,1945,6,26,7,0.731,0.078,0.653,32390.4,192.8,192.8,192.8,4,4,4,1209,1200,1222,1080,1071,129,129,129,0,0,0,0.107,0.106,0.108,1080,1071,1093,990,990,990,968.6,968.5,968.6,21.4,21.4,21.5,0.751,0.738,0.771,0.603,0.582,0.633,0.028,0.027,0.03,1.65,1.61,1.7,0.077,0.075,0.08,19.79,19.7,19.86,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.02,49.77,50.39,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,44.3
-749613600000,1946,4,1945,7,27,7,0.756,0.0895,0.663,32390.4,192.8,192.8,192.8,4,4,4,1249,1241,1259,1101,1093,148,148,148,4.714,0,11,0.119,0.118,0.119,1097,1093,1100,990,990,990,968.7,968.7,968.7,21.3,21.3,21.3,0.791,0.785,0.798,0.64,0.632,0.648,0.03,0.03,0.03,1.73,1.71,1.75,0.081,0.08,0.082,19.59,19.54,19.63,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.23,50.17,50.3,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.093,0.12,0.88,0.12,42.8
-749008800000,1946,4,1945,7,28,7,0.791,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1308,1297,1323,1160,1149,148,148,148,60,49,75,0.113,0.112,0.114,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.819,0.814,0.826,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.76,1.77,0.084,0.083,0.084,19.37,19.31,19.41,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.79,49.65,49.9,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.126,0.11,0.84,0.16,40.9
-748404000000,1946,4,1945,7,29,7,0.855,0.0895,0.665,32100.8,192.8,192.8,191.1,4,4,4,1413,1364,1475,1265,1216,148,148,148,165.6,116,227,0.105,0.1,0.109,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.866,0.844,0.895,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.84,0.087,0.085,0.089,18.98,18.75,19.16,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.76,48.16,49.25,47.77,47.19,48.2,0,0,0,0,0,0,1.06,0,0.19,0.1,0.78,0.22,37.5
-747799200000,1946,4,1945,7,30,7,0.905,0.0895,0.665,31581,188.8,188.8,188,4,4,4,1496,1475,1528,1348,1327,148,148,148,248.4,227,280,0.0988,0.0969,0.1,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.903,0.895,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.84,1.86,0.09,0.089,0.091,18.68,18.57,18.75,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.95,47.67,48.16,47,46.72,47.19,0,0,0,0,0,0,1.04,0,0.24,0.099,0.73,0.27,34.9
-747194400000,1946,4,1945,7,31,7,0.944,0.109,0.665,31206,186.2,186.2,185.7,4,4,4,1561,1546,1571,1382,1360,179.4,148,192,281.7,260,298,0.115,0.0957,0.124,1100,1100,1100,990,990,990,969.7,969.6,969.7,20.3,20.3,20.4,0.91,0.908,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.091,0.092,18.46,18.43,18.51,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.39,47.3,47.51,46.44,46.36,46.56,0,0,0,0,0,0,1.03,0,0.279,0.12,0.7,0.3,33.1
-746589600000,1946,5,1945,8,32,7,0.917,0.116,0.665,31492.1,189,189,187.5,4,4,4,1516,1475,1557,1324,1283,192,192,192,223.7,183,265,0.127,0.123,0.13,1100,1100,1100,990,990,990,969.5,969.4,969.7,20.5,20.3,20.6,0.892,0.873,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.091,18.62,18.48,18.77,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.82,47.43,48.21,46.86,46.48,47.25,0,0,0,0,0,0,1.04,0,0.252,0.13,0.73,0.27,34.3
-745984800000,1946,5,1945,8,33,7,0.853,0.116,0.665,32157.4,192.8,192.8,191.4,4,4,4,1410,1364,1463,1218,1172,192,192,192,118,72,171,0.136,0.131,0.141,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.846,0.826,0.868,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.82,0.086,0.085,0.088,19.01,18.82,19.18,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.85,48.33,49.3,47.85,47.36,48.2,0,0,0,0,0,0,1.06,0,0.188,0.14,0.78,0.22,37.7
-745380000000,1946,5,1945,8,34,7,0.828,0.116,0.665,32374.6,192.8,192.8,192.7,4,4,4,1370,1364,1388,1178,1172,192,192,192,77.57,72,96,0.14,0.138,0.141,1100,1100,1100,990,990,990,969.1,969,969.1,20.9,20.9,21,0.829,0.826,0.838,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.79,0.085,0.085,0.086,19.16,19.09,19.18,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.24,49.06,49.3,48.18,48.08,48.2,0,0,0,0,0,0,1.07,0,0.163,0.14,0.8,0.2,39.1
-744775200000,1946,5,1945,8,35,7,0.763,0.111,0.648,32246.5,192.8,192.8,191.9,4,4,4,1262,1200,1323,1078,1039,183.1,161,192,7.286,0,31,0.145,0.133,0.155,1071,1039,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.756,0.703,0.81,0.583,0.51,0.648,0.027,0.024,0.031,1.63,1.5,1.76,0.077,0.07,0.083,19.64,19.33,19.97,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.21,48.58,49.79,47.99,47.61,48.2,0,0,0,0,0,0,1.07,0,0.115,0.15,0.85,0.15,42.3
-744170400000,1946,6,1945,9,36,7,0.654,0.0974,0.557,29261.7,187.6,187.6,174.2,4,4,4,1081,995,1175,920.4,834,161,161,161,0,0,0,0.149,0.137,0.162,920.4,834,1014,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.561,0.477,0.667,0.388,0.343,0.455,0.018,0.015,0.021,1.2,1.04,1.4,0.055,0.047,0.065,20.64,20.14,21.08,0.955,0.954,0.955,0.98,0.978,0.98,0.936,0.933,0.936,44.44,41.11,47.86,43.54,40.22,46.9,0,0,0,0,0,0,0.968,0,0.097,0.15,0.85,0.15,44.7
-743565600000,1946,6,1945,9,37,7,0.535,0.0974,0.438,23878.4,155.8,155.8,142.1,4,3,3.142857142857143,885.2,797.9,964.9,724.2,636.9,161,161,161,0,0,0,0.183,0.167,0.202,724.2,636.9,803.9,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.384,0.325,0.449,0.283,0.226,0.328,0.013,0.0099,0.015,0.921,0.78,1.02,0.041,0.034,0.046,21.64,21.25,22.13,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.02,39.92,51.66,45.52,38.96,48.2,0,0,0,0,0,0,0.79,0,0.097,0.18,0.82,0.18,44.6
-742960800000,1946,6,1945,9,38,7,0.432,0.0974,0.334,19055.1,124.2,124.2,113.4,3,3,3,713.6,662,768.4,552.6,501,161,161,161,0,0,0,0.226,0.21,0.243,552.6,501,607.4,990,990,990,966.8,966.5,967,23.2,23,23.5,0.277,0.248,0.308,0.17,0.136,0.207,0.0073,0.0058,0.009,0.638,0.551,0.731,0.027,0.024,0.032,22.61,22.3,22.9,0.951,0.946,0.955,0.974,0.97,0.98,0.926,0.918,0.935,38.8,35.49,42.26,37.81,34.43,41.41,0,0,0,0,0,0,0.63,0,0.098,0.23,0.77,0.23,44.1
-742356000000,1946,6,1945,9,39,7,0.363,0.0974,0.265,15430.8,96.4,96.4,91.85,2,2,2,599.9,536.9,643.9,438.9,375.9,161,161,161,0,0,0,0.269,0.25,0.3,438.9,375.9,482.9,990,990,990,966.3,966,966.5,23.7,23.5,24,0.216,0.191,0.237,0.106,0.0764,0.127,0.0045,0.0032,0.0054,0.561,0.463,0.633,0.024,0.019,0.027,23.15,22.89,23.52,0.956,0.952,0.958,0.98,0.979,0.98,0.937,0.932,0.939,47.59,41.26,51.84,45.93,40.39,48.2,0,0,0,0,0,0,0.51,0,0.098,0.27,0.73,0.27,42.5
-741751200000,1946,7,1945,10,40,7,0.29,0.0816,0.208,12453.3,81.52,81.52,74.13,2,2,2,479,446.6,512.2,344,311.6,135,135,135,0,0,0,0.283,0.264,0.302,344,311.6,377.2,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.178,0.166,0.189,0.0614,0.0461,0.077,0.0025,0.0019,0.0032,0.414,0.365,0.464,0.017,0.015,0.019,23.83,23.63,24.03,0.947,0.943,0.952,0.973,0.97,0.979,0.922,0.914,0.933,38.08,34.6,41.61,37.06,33.56,40.76,0,0,0,0,0,0,0.412,0,0.082,0.28,0.72,0.28,42.9
-741146400000,1946,7,1945,10,41,7,0.255,0.0816,0.174,10401.9,65.43,65.43,61.92,2,2,2,422.1,406.7,438.5,287.1,271.7,135,135,135,0,0,0,0.32,0.308,0.332,287.1,271.7,303.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.152,0.163,0.0345,0.0272,0.0423,0.0014,0.0011,0.0017,0.329,0.305,0.353,0.013,0.012,0.014,24.17,24.07,24.26,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,31.92,30.21,33.73,30.96,29.3,32.71,0,0,0,0,0,0,0.344,0,0.081,0.32,0.68,0.32,40.8
-740541600000,1946,7,1945,10,42,7,0.238,0.0816,0.156,9358.19,58.6,58.6,55.7,2,2,2,393.2,382.6,406.7,258.2,247.6,135,135,135,0,0,0,0.343,0.332,0.353,258.2,247.6,271.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.144,0.152,0.021,0.0168,0.0272,0.00085,0.00068,0.0011,0.285,0.27,0.305,0.012,0.011,0.012,24.35,24.26,24.42,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,28.71,27.54,30.21,27.85,26.71,29.3,0,0,0,0,0,0,0.309,0,0.082,0.34,0.66,0.34,39.3
-739936800000,1946,7,1945,10,43,7,0.217,0.0816,0.135,8215.49,52.62,52.62,48.9,2,1,1.2857142857142858,359,343.7,379,224,208.7,135,135,135,0,0,0,0.377,0.356,0.393,224,208.7,244,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.13,0.142,0.0148,0.0135,0.0165,0.0006,0.00054,0.00067,0.349,0.254,0.404,0.014,0.01,0.016,24.46,24.38,24.51,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.34,25.91,52.46,41.55,25.13,48.2,0,0,0,0,0,0,0.272,0,0.082,0.38,0.62,0.38,37.9
-739332000000,1946,7,1945,10,44,7,0.203,0.0747,0.128,7945.02,48.2,48.2,47.29,1,1,1,335.1,324.1,343.7,211.6,202.2,123.6,115,135,0,0,0,0.368,0.344,0.4,211.6,202.2,219.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.129,0.127,0.131,0.0137,0.0129,0.0144,0.00055,0.00052,0.00058,0.371,0.356,0.384,0.015,0.014,0.015,24.55,24.51,24.61,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.75,46.51,50.6,47.29,45.58,48.2,0,0,0,0,0,0,0.263,0,0.075,0.37,0.63,0.37,39.1
-738727200000,1946,8,1945,11,45,7,0.187,0.0696,0.117,7356.33,45.94,45.94,43.79,1,1,1,308.5,298.8,317.9,193.5,183.8,115,115,115,0,0,0,0.373,0.362,0.385,193.5,183.8,202.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.118,0.125,0.0122,0.0114,0.013,0.00049,0.00045,0.00052,0.338,0.32,0.355,0.013,0.013,0.014,24.72,24.66,24.78,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.68,42.44,46.88,43.79,41.59,45.94,0,0,0,0,0,0,0.243,0,0.07,0.37,0.63,0.37,39.3
-738122400000,1946,8,1945,11,46,7,0.174,0.0696,0.105,6554.19,40.58,40.58,39.01,1,1,1,288.3,283.2,294.6,173.3,168.2,115,115,115,0,0,0,0.399,0.39,0.406,173.3,168.2,179.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.113,0.117,0.0105,0.01,0.011,0.00042,0.0004,0.00044,0.302,0.293,0.313,0.012,0.012,0.012,24.85,24.81,24.87,0.947,0.945,0.949,0.976,0.973,0.979,0.924,0.92,0.929,39.97,38.78,41.45,39.01,37.75,40.58,0,0,0,0,0,0,0.217,0,0.069,0.4,0.6,0.4,37.7
-737517600000,1946,8,1945,11,47,7,0.165,0.0696,0.095,5898.64,37.31,37.31,35.11,1,1,1,272.1,263.1,281.5,157.1,148.1,115,115,115,0,0,0,0.423,0.409,0.437,157.1,148.1,166.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.0091,0.00834,0.0099,0.00036,0.00033,0.00039,0.273,0.257,0.289,0.011,0.01,0.011,24.94,24.88,24.99,0.941,0.938,0.944,0.971,0.97,0.973,0.914,0.91,0.918,36.17,34.07,38.37,35.11,33.04,37.31,0,0,0,0,0,0,0.195,0,0.07,0.42,0.58,0.42,35.7
-736912800000,1946,8,1945,11,48,7,0.155,0.0675,0.0879,5449.53,35.72,35.72,32.44,1,1,1,257,250.3,263.1,145.4,135.3,111.6,91,115,0,0,0,0.434,0.364,0.459,145.4,135.3,159.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00811,0.00725,0.00929,0.00032,0.00029,0.00037,0.251,0.234,0.274,0.0099,0.0092,0.011,25.02,24.99,25.07,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.914,33.44,31.03,36.82,32.44,30.1,35.72,0,0,0,0,0,0,0.18,0,0.0671,0.44,0.57,0.43,35.2
-736308000000,1946,9,1945,12,49,7,0.143,0.055,0.0882,5485.82,34.87,34.87,32.65,1,1,1,236.8,231.5,246.5,145.8,140.5,91,91,91,0,0,0,0.384,0.369,0.393,145.8,140.5,155.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00814,0.00769,0.00897,0.00032,0.0003,0.00035,0.25,0.241,0.267,0.0098,0.0095,0.011,25.13,25.05,25.17,0.937,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.913,33.66,32.43,35.95,32.65,31.46,34.87,0,0,0,0,0,0,0.181,0,0.0548,0.38,0.62,0.38,38.4
-735703200000,1946,9,1945,12,50,7,0.135,0.055,0.0798,4955.92,30.81,30.81,29.5,1,1,1,222.9,216.8,228.7,131.9,125.8,91,91,91,0,0,0,0.408,0.398,0.42,131.9,125.8,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0954,0.0997,0.00696,0.00644,0.00745,0.00027,0.00025,0.00029,0.225,0.214,0.235,0.0088,0.0084,0.0093,25.24,25.19,25.29,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.41,28.97,31.76,29.5,28.1,30.81,0,0,0,0,0,0,0.164,0,0.0552,0.41,0.59,0.41,36.7
-735098400000,1946,9,1945,12,51,7,0.127,0.055,0.0715,4424.23,27.22,27.22,26.33,1,1,1,209.2,205.9,213,118.2,114.9,91,91,91,0,0,0,0.435,0.427,0.442,118.2,114.9,122,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0928,0.0916,0.0941,0.0058,0.00552,0.00612,0.00023,0.00022,0.00024,0.201,0.195,0.207,0.0079,0.0076,0.0081,25.34,25.31,25.37,0.924,0.921,0.926,0.97,0.97,0.97,0.896,0.894,0.899,27.15,26.35,28.07,26.33,25.56,27.22,0,0,0,0,0,0,0.146,0,0.0555,0.43,0.56,0.44,34.8
-734493600000,1946,9,1945,12,52,7,0.123,0.055,0.0682,4205.45,25.08,25.08,25.03,1,1,1,203.7,203.5,203.9,112.7,112.5,91,91,91,0,0,0,0.446,0.446,0.447,112.7,112.5,112.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0908,0.0909,0.00533,0.00531,0.00535,0.00021,0.00021,0.00021,0.191,0.19,0.191,0.0075,0.0074,0.0075,25.39,25.39,25.39,0.92,0.919,0.92,0.97,0.97,0.97,0.892,0.892,0.892,25.81,25.76,25.85,25.03,24.99,25.08,0,0,0,0,0,0,0.139,0,0.0548,0.45,0.55,0.45,34.2
-733888800000,1946,9,1945,12,53,7,0.122,0.0457,0.0763,4750.99,28.83,28.83,28.28,1,1,1,201.7,201.4,203.5,126.2,112.5,75.57,73,91,0,0,0,0.374,0.362,0.447,126.2,112.5,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0908,0.0943,0.00647,0.00531,0.00667,0.00025,0.00021,0.00026,0.213,0.19,0.217,0.0083,0.0074,0.0085,25.38,25.37,25.39,0.928,0.919,0.93,0.97,0.97,0.97,0.9,0.892,0.902,29.15,25.76,29.72,28.28,24.99,28.83,0,0,0,0,0,0,0.157,0,0.0457,0.37,0.63,0.37,38.9
-733284000000,1946,10,1946,1,1,7,0.121,0.0442,0.0766,4772.03,28.47,28.47,28.4,1,1,1,199.6,197.9,199.9,126.6,124.9,73,73,73,0,0,0,0.366,0.365,0.369,126.6,124.9,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.093,0.0937,0.00651,0.00636,0.00654,0.00025,0.00025,0.00026,0.214,0.21,0.214,0.0083,0.0082,0.0084,25.39,25.39,25.39,0.929,0.928,0.929,0.97,0.97,0.97,0.901,0.9,0.901,29.28,28.85,29.35,28.4,27.99,28.47,0,0,0,0,0,0,0.158,0,0.0444,0.37,0.63,0.37,39.4
-732679200000,1946,10,1946,1,2,7,0.12,0.0442,0.0755,4702.05,27.99,27.99,27.99,1,1,1,197.9,197.9,197.9,124.9,124.9,73,73,73,0,0,0,0.369,0.369,0.369,124.9,124.9,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.093,0.093,0.00636,0.00636,0.00636,0.00025,0.00025,0.00025,0.21,0.21,0.21,0.0082,0.0082,0.0082,25.39,25.39,25.39,0.928,0.928,0.928,0.97,0.97,0.97,0.9,0.9,0.9,28.85,28.85,28.85,27.99,27.99,27.99,0,0,0,0,0,0,0.155,0,0.0445,0.37,0.63,0.37,39.2
-732074400000,1946,10,1946,1,3,7,0.119,0.0442,0.0751,4672.92,27.99,27.99,27.81,1,1,1,197.1,196.6,197.9,124.1,123.6,73,73,73,0,0,0,0.37,0.369,0.371,124.1,123.6,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0926,0.093,0.0063,0.00626,0.00636,0.00025,0.00024,0.00025,0.209,0.208,0.21,0.0082,0.0081,0.0082,25.39,25.39,25.39,0.928,0.927,0.928,0.97,0.97,0.97,0.9,0.9,0.9,28.68,28.54,28.85,27.81,27.68,27.99,0,0,0,0,0,0,0.155,0,0.0439,0.37,0.63,0.37,39.3
-731469600000,1946,10,1946,1,4,7,0.119,0.0426,0.0763,4753.41,29.11,29.11,28.29,1,1,1,196.6,196.6,196.6,126.2,123.6,70.43,67,73,0,0,0,0.358,0.341,0.371,126.2,123.6,129.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0926,0.0936,0.00648,0.00626,0.00677,0.00025,0.00024,0.00026,0.212,0.208,0.218,0.0083,0.0081,0.0085,25.38,25.38,25.39,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.17,28.54,30.01,28.29,27.68,29.11,0,0,0,0,0,0,0.157,0,0.0427,0.36,0.64,0.36,39.9
-730864800000,1946,11,1946,2,5,7,0.119,0.0405,0.0784,4889.86,29.11,29.11,29.11,1,1,1,196.6,196.6,196.6,129.6,129.6,67,67,67,0,0,0,0.341,0.341,0.341,129.6,129.6,129.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0936,0.0936,0.00677,0.00677,0.00677,0.00026,0.00026,0.00026,0.218,0.218,0.218,0.0085,0.0085,0.0085,25.38,25.38,25.38,0.93,0.93,0.93,0.97,0.97,0.97,0.902,0.902,0.902,30.01,30.01,30.01,29.11,29.11,29.11,0,0,0,0,0,0,0.162,0,0.0406,0.34,0.66,0.34,41.1
-730260000000,1946,11,1946,2,6,7,0.119,0.0405,0.0788,4915.61,29.89,29.89,29.26,1,1,1,197.3,196.6,199.9,130.3,129.6,67,67,67,0,0,0,0.34,0.335,0.341,130.3,129.6,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0936,0.0948,0.00682,0.00677,0.00705,0.00027,0.00026,0.00028,0.219,0.218,0.224,0.0086,0.0085,0.0087,25.38,25.38,25.38,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.16,30.01,30.81,29.26,29.11,29.89,0,0,0,0,0,0,0.163,0,0.0402,0.34,0.66,0.34,41.3
-729655200000,1946,11,1946,2,7,7,0.129,0.0346,0.0945,5953.43,41.54,41.54,35.44,1,1,1,213.5,201.4,231.5,156.3,134.4,57.29,50,67,0,0,0,0.271,0.216,0.333,156.3,134.4,181.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0953,0.11,0.00903,0.00718,0.0112,0.00035,0.00028,0.00044,0.264,0.227,0.309,0.01,0.0089,0.012,25.25,25.1,25.36,0.94,0.932,0.949,0.973,0.97,0.98,0.915,0.904,0.93,36.39,31.18,42.39,35.44,30.24,41.54,0,0,0,0,0,0,0.197,0,0.0345,0.27,0.73,0.27,46.2
