datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-729050400000,1946,11,1946,2,8,7,0.151,0.0326,0.119,7535.96,48.2,48.2,44.86,1,1,1,250.1,236.2,266,196.3,186.2,53.86,50,77,0,0,0,0.215,0.191,0.29,196.3,186.2,211.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.111,0.121,0.0124,0.0116,0.0138,0.00049,0.00046,0.00054,0.335,0.317,0.363,0.013,0.012,0.014,24.97,24.89,25.07,0.953,0.95,0.957,0.98,0.98,0.98,0.934,0.931,0.938,45.82,43.49,49.49,44.86,42.62,48.2,0,0,0,0,0,0,0.249,0,0.032,0.22,0.79,0.21,49.9
-728445600000,1946,12,1946,3,9,7,0.182,0.0466,0.136,8309.15,54.7,54.7,49.46,2,1,1.4285714285714286,301.3,273.3,327.5,224.3,196.3,77,77,77,0,0,0,0.256,0.235,0.282,224.3,196.3,250.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.119,0.138,0.0148,0.0124,0.0173,0.00059,0.00049,0.00069,0.319,0.247,0.391,0.013,0.0099,0.016,24.77,24.7,24.87,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,39.73,26.19,52.42,38.17,25.41,48.2,0,0,0,0,0,0,0.275,0,0.046,0.26,0.75,0.25,45.7
-727840800000,1946,12,1946,3,10,7,0.216,0.0582,0.157,9503.5,59.67,59.67,56.57,2,2,2,356.5,334.4,379,260.2,243.3,96.29,77,104,0,0,0,0.269,0.225,0.299,260.2,243.3,275,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.138,0.149,0.0222,0.0164,0.0288,0.00089,0.00066,0.0012,0.283,0.261,0.306,0.011,0.011,0.012,24.53,24.4,24.65,0.932,0.927,0.935,0.97,0.97,0.97,0.904,0.899,0.907,29.16,27.22,30.76,28.28,26.4,29.84,0,0,0,0,0,0,0.314,0,0.059,0.27,0.73,0.27,44
-727236000000,1946,12,1946,3,11,7,0.239,0.0629,0.176,10619.1,68.06,68.06,63.21,2,2,2,395.5,382.6,418.2,291.5,278.6,104,104,104,0,0,0,0.263,0.249,0.272,291.5,278.6,314.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.15,0.163,0.0366,0.0305,0.0473,0.0015,0.0012,0.0019,0.331,0.311,0.365,0.013,0.013,0.015,24.29,24.15,24.38,0.938,0.936,0.943,0.97,0.97,0.97,0.91,0.908,0.914,32.58,31.16,35.08,31.6,30.23,34.03,0,0,0,0,0,0,0.351,0,0.063,0.26,0.74,0.26,44.4
-726631200000,1946,12,1946,3,12,7,0.271,0.0629,0.208,12539.4,80.57,80.57,74.64,2,2,2,448.3,427.1,474.7,344.3,323.1,104,104,104,0,0,0,0.232,0.219,0.243,344.3,323.1,370.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.174,0.166,0.183,0.0615,0.0515,0.0739,0.0025,0.0021,0.003,0.41,0.378,0.45,0.017,0.015,0.019,23.97,23.81,24.1,0.947,0.944,0.951,0.973,0.97,0.979,0.922,0.916,0.931,38.35,36.06,41.17,37.32,34.97,40.29,0,0,0,0,0,0,0.415,0,0.063,0.23,0.77,0.23,46.3
-726026400000,1946,12,1946,3,13,7,0.301,0.0698,0.231,13944,84.9,84.9,83,2,2,2,498.1,485.3,512.2,382.7,372.5,115.4,104,120,0,0,0,0.232,0.212,0.244,382.7,372.5,392.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.188,0.185,0.192,0.0796,0.0748,0.0841,0.0033,0.0031,0.0035,0.469,0.454,0.483,0.019,0.019,0.02,23.69,23.61,23.75,0.953,0.951,0.954,0.98,0.979,0.98,0.933,0.931,0.935,42.36,41.24,43.32,41.5,40.36,42.45,0,0,0,0,0,0,0.461,0,0.07,0.23,0.77,0.23,46.3
-725421600000,1947,1,1946,4,14,7,0.33,0.0726,0.257,15386.1,95.76,95.76,91.58,2,2,2,545.5,525.1,566.7,425.5,405.1,120,120,120,0,0,0,0.22,0.212,0.229,425.5,405.1,446.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.204,0.197,0.211,0.0998,0.0902,0.11,0.0042,0.0038,0.0046,0.533,0.503,0.565,0.022,0.021,0.024,23.41,23.28,23.53,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.73,44.66,48.86,45.79,43.77,47.88,0,0,0,0,0,0,0.509,0,0.073,0.22,0.78,0.22,46.6
-724816800000,1947,1,1946,4,15,7,0.362,0.0726,0.289,16561.8,105.7,105.7,98.58,3,2,2.2857142857142856,598.4,570.2,629.7,478.4,450.2,120,120,120,0,0,0,0.201,0.191,0.21,478.4,450.2,509.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.228,0.212,0.245,0.125,0.111,0.141,0.0053,0.0047,0.006,0.586,0.53,0.632,0.025,0.022,0.027,23.12,23.02,23.26,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.62,35.17,52.58,44.34,34.11,48.2,0,0,0,0,0,0,0.548,0,0.073,0.2,0.8,0.2,45.8
-724212000000,1947,1,1946,4,16,7,0.425,0.0726,0.353,20219.3,128.4,128.4,120.4,3,3,3,703.1,636.6,745.4,583.1,516.6,120,120,120,0,0,0,0.171,0.161,0.189,583.1,516.6,625.4,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.287,0.249,0.311,0.19,0.146,0.219,0.0082,0.0062,0.0095,0.682,0.57,0.754,0.029,0.024,0.033,22.61,22.36,22.98,0.953,0.948,0.955,0.977,0.97,0.98,0.931,0.92,0.936,41.04,36.79,43.68,40.12,35.69,42.81,0,0,0,0,0,0,0.669,0,0.072,0.17,0.83,0.17,47.6
-723607200000,1947,1,1946,4,17,7,0.435,0.0755,0.359,20588.9,124.8,124.8,122.6,3,3,3,718.8,704.7,741,594,584.7,124.9,120,137,0,0,0,0.174,0.166,0.185,594,584.7,605.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.294,0.288,0.301,0.198,0.192,0.205,0.0085,0.0082,0.0088,0.701,0.685,0.72,0.03,0.029,0.031,22.52,22.42,22.6,0.954,0.953,0.955,0.979,0.979,0.98,0.934,0.933,0.935,41.71,41.17,42.44,40.85,40.29,41.6,0,0,0,0,0,0,0.681,0,0.076,0.17,0.83,0.17,47.3
-723002400000,1947,2,1946,5,18,7,0.451,0.0829,0.368,20981.7,128.3,128.3,124.9,3,3,3,744.9,741,764,607.9,604,137,137,137,0,0,0,0.184,0.179,0.185,607.9,604,627,990,990,990,966.9,966.9,967,23.1,23,23.1,0.303,0.301,0.314,0.207,0.204,0.22,0.009,0.0088,0.0095,0.726,0.72,0.759,0.031,0.031,0.033,22.39,22.29,22.42,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.48,42.24,43.64,41.63,41.4,42.76,0,0,0,0,0,0,0.694,0,0.083,0.18,0.82,0.18,46.5
-722397600000,1947,2,1946,5,19,7,0.48,0.0663,0.414,23293.8,144.6,144.6,138.7,3,3,3,793.3,764,827.5,683.7,627,109.6,105,137,0,0,0,0.138,0.127,0.179,683.7,627,722.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.342,0.314,0.364,0.258,0.22,0.284,0.011,0.0095,0.012,0.85,0.759,0.915,0.037,0.033,0.04,22.08,21.87,22.29,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,47.2,43.64,49.44,46.22,42.76,48.2,0,0,0,0,0,0,0.77,0,0.066,0.14,0.86,0.14,48.5
-721792800000,1947,2,1946,5,20,7,0.543,0.0635,0.479,25727.6,168,168,153.1,4,3,3.4285714285714284,897.3,845.8,971,792.3,740.8,105,105,105,0,0,0,0.117,0.108,0.124,792.3,740.8,866,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.423,0.376,0.491,0.322,0.296,0.358,0.014,0.013,0.016,1,0.948,1.08,0.045,0.042,0.049,21.51,21.13,21.77,0.956,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.938,47.2,41.45,52.18,45.17,40.59,48.2,0,0,0,0,0,0,0.851,0,0.064,0.12,0.88,0.12,47.4
-721188000000,1947,2,1946,5,21,7,0.663,0.077,0.586,30620.7,192,192,182.3,4,4,4,1096,982,1200,968.5,877,127.3,105,183,0,0,0,0.115,0.0921,0.158,968.5,877,1035,990,990,990,968.2,967.8,968.5,21.8,21.5,22.2,0.599,0.501,0.675,0.421,0.363,0.502,0.019,0.016,0.023,1.29,1.1,1.46,0.059,0.05,0.067,20.51,20.05,21.07,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.5,43.27,48.97,45.57,42.41,47.99,0,0,0,0,0,0,1.01,0,0.077,0.12,0.88,0.12,46.2
-720583200000,1947,3,1946,6,22,7,0.839,0.111,0.662,32122.9,192.8,192.8,191.2,4,4,4,1388,1246,1475,1205,1063,183,183,183,110.1,0,192,0.132,0.124,0.147,1095,1063,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.835,0.742,0.877,0.636,0.564,0.648,0.03,0.026,0.031,1.77,1.6,1.83,0.085,0.075,0.089,19.11,18.77,19.73,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.85,48.2,49.71,47.8,47.24,48.2,0,0,0,0,0,0,1.06,0,0.177,0.13,0.79,0.21,38.3
-719978400000,1947,3,1946,6,23,7,1.01,0.111,0.665,30607.6,188.3,188.3,182.2,4,4,4,1667,1492,1799,1484,1309,183,183,183,383.6,209,516,0.11,0.102,0.123,1100,1100,1100,990,990,990,970,969.5,970.5,20,19.5,20.5,0.912,0.883,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.093,0.089,0.096,18.12,17.67,18.71,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.48,45.29,48.05,45.55,44.39,47.08,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
-719373600000,1947,3,1946,6,24,7,1.26,0.111,0.665,28348.7,175.9,175.9,168.7,4,4,4,2087,1847,2445,1904,1664,183,183,183,804,564,1162,0.0885,0.0748,0.0991,1100,1100,1100,990,990,990,971.3,970.6,972.2,18.7,17.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.097,0.11,16.85,15.95,17.52,0.948,0.945,0.95,0.98,0.977,0.98,0.928,0.923,0.931,43.07,40.64,44.88,42.19,39.73,43.98,0,0,0,0,0,0,0.937,0,0.595,0.088,0.53,0.47,22.5
-718768800000,1947,3,1946,6,25,7,1.92,0.111,0.665,23505.1,155.8,155.8,139.9,4,4,4,3167,2557,3742,2984,2374,183,183,183,1884,1274,2459,0.0587,0.0489,0.0716,1100,1100,1100,990,990,990,973.9,972.4,975.1,16.1,14.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.044,1.87,1.87,1.87,0.12,0.11,0.13,14.26,12.99,15.68,0.936,0.929,0.944,0.971,0.97,0.976,0.909,0.901,0.921,36.02,32.55,39.91,34.98,31.57,38.95,0,0,0,0,0,0,0.777,0,1.255,0.058,0.35,0.65,12.2
-718164000000,1947,3,1946,6,26,7,2.69,0.169,0.665,18680.5,121.4,121.4,111.2,4,4,4,4449,3954,4716,4170,3771,279,183,295,3070,2671,3321,0.0625,0.0463,0.0705,1100,1100,1100,990,990,990,976.5,975.6,977,13.5,13,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.045,0.05,1.87,1.87,1.87,0.14,0.13,0.14,11.63,11.14,12.54,0.916,0.911,0.925,0.97,0.97,0.97,0.889,0.884,0.897,28.73,27.37,31.29,27.8,26.27,30.35,0,0,0,0,0,0,0.618,0,2.025,0.063,0.25,0.75,6.94
-717559200000,1947,4,1946,7,27,7,2.83,0.178,0.665,17799.8,109.4,109.4,106,4,4,4,4682,4553,4776,4387,4258,295,295,295,3287,3158,3381,0.0631,0.0618,0.0648,1100,1100,1100,990,990,990,976.9,976.7,977.1,13.1,12.9,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.05,1.87,1.87,1.87,0.14,0.14,0.15,11.2,11.02,11.43,0.912,0.91,0.914,0.97,0.97,0.97,0.885,0.883,0.887,27.54,27.07,28.2,26.49,25.78,27.35,0,0,0,0,0,0,0.589,0,2.165,0.063,0.23,0.77,6.29
-716954400000,1947,4,1946,7,28,7,2.63,0.178,0.665,19040.4,115.6,115.6,113.3,4,4,4,4354,4241,4497,4059,3946,295,295,295,2959,2846,3102,0.0678,0.0656,0.0696,1100,1100,1100,990,990,990,976.3,976.1,976.6,13.7,13.4,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.8,11.54,12,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,29.21,28.48,29.79,28.33,27.63,28.89,0,0,0,0,0,0,0.63,0,1.965,0.068,0.25,0.75,7.24
-716349600000,1947,4,1946,7,29,7,2.52,0.178,0.665,19671.2,117.7,117.7,117.1,4,4,4,4164,4135,4206,3869,3840,295,295,295,2769,2740,2811,0.0708,0.0701,0.0713,1100,1100,1100,990,990,990,976,975.9,976.1,14,13.9,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.15,12.07,12.2,0.921,0.921,0.922,0.97,0.97,0.97,0.894,0.893,0.894,30.18,29.96,30.33,29.27,29.06,29.42,0,0,0,0,0,0,0.651,0,1.855,0.071,0.26,0.74,7.81
-715744800000,1947,4,1946,7,30,7,2.37,0.187,0.665,20517.5,123.1,123.1,122.1,4,4,4,3924,3879,4087,3614,3558,309.9,295,321,2514,2458,2692,0.079,0.0722,0.0828,1100,1100,1100,990,990,990,975.5,975.4,975.8,14.5,14.2,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.61,12.29,12.7,0.925,0.923,0.926,0.97,0.97,0.97,0.898,0.895,0.899,31.48,30.57,31.73,30.53,29.66,30.78,0,0,0,0,0,0,0.678,0,1.705,0.079,0.28,0.72,8.66
-715140000000,1947,5,1946,8,31,7,2.21,0.194,0.665,21545.2,132.7,132.7,128.2,4,4,4,3654,3456,3835,3333,3135,321,321,321,2233,2035,2414,0.088,0.0837,0.0929,1100,1100,1100,990,990,990,974.9,974.5,975.3,15.1,14.7,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.18,12.79,13.6,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,33.05,31.99,34.2,32.06,31.03,33.17,0,0,0,0,0,0,0.712,0,1.545,0.088,0.3,0.7,9.75
-714535200000,1947,5,1946,8,32,7,1.93,0.194,0.665,23296.9,143.3,143.3,138.7,4,4,4,3199,3008,3405,2878,2687,321,321,321,1778,1587,1984,0.101,0.0943,0.107,1100,1100,1100,990,990,990,974,973.5,974.4,16,15.6,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.16,13.71,14.59,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,35.74,34.5,36.94,34.67,33.46,35.83,0,0,0,0,0,0,0.77,0,1.265,0.1,0.34,0.66,12.1
-713930400000,1947,5,1946,8,33,7,1.67,0.194,0.665,25226.9,156.1,156.1,150.2,4,4,4,2760,2544,2982,2439,2223,321,321,321,1339,1123,1561,0.117,0.108,0.126,1100,1100,1100,990,990,990,972.9,972.4,973.5,17.1,16.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.19,14.66,15.71,0.942,0.939,0.944,0.973,0.97,0.976,0.916,0.911,0.921,38.58,37.11,39.99,37.54,36,39.04,0,0,0,0,0,0,0.834,0,1.005,0.12,0.4,0.6,15.1
-713325600000,1947,5,1946,8,34,7,1.45,0.189,0.665,26952.5,163.2,163.2,160.4,4,4,4,2390,2291,2496,2078,2000,311.9,257,321,978.1,900,1075,0.13,0.112,0.138,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.83,16.32,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41,40.31,41.64,40.11,39.37,40.79,0,0,0,0,0,0,0.891,0,0.785,0.13,0.46,0.54,18.6
-712720800000,1947,6,1946,9,35,7,1.23,0.155,0.665,28537.2,174,174,169.9,4,4,4,2039,1902,2197,1782,1645,257,257,257,682.6,545,840,0.126,0.117,0.135,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.95,16.55,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.33,42.25,44.39,42.47,41.41,43.5,0,0,0,0,0,0,0.944,0,0.565,0.13,0.54,0.46,23.2
-712116000000,1947,6,1946,9,36,7,0.997,0.155,0.665,30697.3,185.4,185.4,182.7,4,4,4,1649,1571,1856,1392,1314,257,257,257,291.4,214,499,0.157,0.138,0.164,1100,1100,1100,990,990,990,970,969.7,970.6,20,19.4,20.3,0.919,0.916,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.097,18.17,17.49,18.42,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.61,44.8,47.29,45.68,43.9,46.34,0,0,0,0,0,0,1.02,0,0.332,0.16,0.67,0.33,30.8
-711511200000,1947,6,1946,9,37,7,0.889,0.155,0.664,31717.8,192.6,192.6,188.8,4,4,4,1470,1339,1571,1213,1082,257,257,257,115.3,0,214,0.175,0.164,0.192,1097,1082,1100,990,990,990,969.4,969,969.7,20.6,20.3,21,0.875,0.802,0.916,0.642,0.608,0.648,0.031,0.029,0.032,1.82,1.71,1.86,0.088,0.081,0.092,18.8,18.42,19.33,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.16,47.29,49.13,47.2,46.34,48.15,0,0,0,0,0,0,1.05,0,0.225,0.17,0.75,0.25,35.7
-710906400000,1947,6,1946,9,38,7,0.745,0.155,0.59,30075.8,188.8,188.8,179,4,4,4,1233,1155,1312,975.5,898.3,257,257,257,0,0,0,0.209,0.196,0.222,975.5,898.3,1055,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.65,0.558,0.762,0.432,0.374,0.548,0.02,0.017,0.026,1.35,1.18,1.6,0.063,0.054,0.076,20.02,19.52,20.43,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.67,42.97,48.18,44.76,42.11,47.21,0,0,0,0,0,0,0.995,0,0.155,0.21,0.79,0.21,40.4
-710301600000,1947,6,1946,9,39,7,0.642,0.14,0.502,26406.6,169,169,157.2,4,3,3.7142857142857144,1062,987.8,1147,830.3,760.8,231.3,227,257,0,0,0,0.218,0.202,0.23,830.3,760.8,896.2,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.489,0.425,0.55,0.341,0.307,0.373,0.016,0.014,0.017,1.08,1.01,1.17,0.049,0.046,0.054,20.83,20.47,21.13,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.07,39.61,50.96,42.74,38.63,48.2,0,0,0,0,0,0,0.873,0,0.14,0.22,0.78,0.22,41.1
-709696800000,1947,7,1946,10,40,7,0.538,0.137,0.4,22138.6,144.6,144.6,131.8,3,3,3,888.9,837.3,971,661.9,610.3,227,227,227,0,0,0,0.256,0.234,0.271,661.9,610.3,744,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.35,0.319,0.409,0.243,0.209,0.298,0.011,0.0092,0.013,0.834,0.745,0.985,0.037,0.033,0.044,21.71,21.23,22.01,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.85,41.9,49.4,43.93,41.06,48.2,0,0,0,0,0,0,0.732,0,0.138,0.25,0.74,0.26,41.1
-709092000000,1947,7,1946,10,41,7,0.448,0.137,0.31,17421,115.5,115.5,103.7,3,2,2.5714285714285716,740.2,690.2,797.9,513.2,463.2,227,227,227,0,0,0,0.307,0.284,0.329,513.2,463.2,570.9,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.264,0.235,0.296,0.146,0.118,0.182,0.0063,0.005,0.008,0.629,0.573,0.678,0.027,0.025,0.03,22.51,22.23,22.73,0.953,0.947,0.957,0.975,0.97,0.98,0.929,0.919,0.938,43.23,35.55,52.61,41.45,34.49,48.2,0,0,0,0,0,0,0.576,0,0.138,0.31,0.69,0.31,38.9
-708487200000,1947,7,1946,10,42,7,0.384,0.137,0.247,14513.2,91.58,91.58,86.39,2,2,2,635.6,606.9,662,408.6,379.9,227,227,227,0,0,0,0.358,0.343,0.374,408.6,379.9,435,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.208,0.198,0.219,0.0919,0.0783,0.104,0.0039,0.0033,0.0044,0.518,0.475,0.56,0.022,0.02,0.024,23.04,22.89,23.2,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,44.08,41.16,46.73,43.19,40.27,45.79,0,0,0,0,0,0,0.48,0,0.137,0.36,0.64,0.36,37.8
-707882400000,1947,7,1946,10,43,7,0.338,0.126,0.212,12516.4,77.49,77.49,74.5,2,2,2,559.7,525.1,593.1,351.1,334.5,208.6,184,227,0,0,0,0.372,0.339,0.404,351.1,334.5,366.1,990,990,990,966.1,966,966.3,23.9,23.7,24,0.186,0.181,0.193,0.0647,0.0569,0.0718,0.0027,0.0024,0.003,0.431,0.407,0.454,0.018,0.017,0.019,23.45,23.28,23.62,0.949,0.946,0.951,0.973,0.97,0.975,0.923,0.918,0.927,38.3,36.42,39.72,37.25,35.33,38.74,0,0,0,0,0,0,0.414,0,0.126,0.37,0.63,0.37,37
-707277600000,1947,8,1946,11,44,7,0.304,0.111,0.192,11390.5,70.6,70.6,67.8,2,2,2,501.8,490.4,515.4,317.8,306.4,184,184,184,0,0,0,0.367,0.357,0.375,317.8,306.4,331.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.173,0.169,0.178,0.049,0.0436,0.0554,0.002,0.0018,0.0023,0.379,0.362,0.399,0.016,0.015,0.017,23.76,23.68,23.83,0.944,0.942,0.946,0.97,0.97,0.97,0.915,0.914,0.917,34.95,33.72,36.39,33.9,32.71,35.3,0,0,0,0,0,0,0.377,0,0.112,0.37,0.63,0.37,37.5
-706672800000,1947,8,1946,11,45,7,0.283,0.111,0.171,10177.5,63.52,63.52,60.58,2,2,2,467.4,451.8,481.3,283.4,267.8,184,184,184,0,0,0,0.394,0.382,0.407,283.4,267.8,297.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.166,0.0328,0.0254,0.0393,0.0013,0.001,0.0016,0.327,0.304,0.348,0.013,0.012,0.014,23.97,23.89,24.06,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.23,29.51,32.74,30.29,28.62,31.76,0,0,0,0,0,0,0.337,0,0.112,0.39,0.6,0.4,36
-706068000000,1947,8,1946,11,46,7,0.262,0.111,0.151,8955.82,55.31,55.31,53.31,2,2,2,433.4,418.2,442.7,249.4,234.2,184,184,184,0,0,0,0.425,0.416,0.44,249.4,234.2,258.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.152,0.0182,0.0157,0.0211,0.00075,0.00064,0.00086,0.278,0.259,0.29,0.011,0.011,0.012,24.17,24.12,24.26,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.48,25.76,28.51,26.65,24.98,27.66,0,0,0,0,0,0,0.296,0,0.111,0.42,0.58,0.42,34.2
-705463200000,1947,8,1946,11,47,7,0.243,0.111,0.131,7971.98,49.97,49.97,47.45,2,1,1.1428571428571428,401.2,385.2,418.2,217.2,201.2,184,184,184,0,0,0,0.459,0.44,0.478,217.2,201.2,234.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.143,0.0142,0.0129,0.0157,0.00058,0.00052,0.00064,0.365,0.259,0.407,0.015,0.011,0.017,24.23,24.14,24.32,0.952,0.925,0.958,0.979,0.97,0.98,0.932,0.897,0.939,45.45,25.76,51.76,43.88,24.98,48.2,0,0,0,0,0,0,0.264,0,0.112,0.46,0.54,0.46,32.8
-704858400000,1947,9,1946,12,48,7,0.223,0.0835,0.14,8364.12,52.72,52.72,49.79,2,1,1.4285714285714286,368.8,354,382.6,230.8,216,138,138,138,0,0,0,0.375,0.361,0.39,230.8,216,244.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.133,0.143,0.0154,0.0141,0.0165,0.00062,0.00057,0.00067,0.338,0.258,0.406,0.014,0.01,0.016,24.42,24.35,24.47,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.898,0.94,40.71,26.32,52.69,38.66,25.53,48.2,0,0,0,0,0,0,0.277,0,0.083,0.37,0.63,0.37,37.5
-704253600000,1947,9,1946,12,49,7,0.205,0.0835,0.121,7587.27,47.13,47.13,45.16,1,1,1,338.5,330.7,347.3,200.5,192.7,138,138,138,0,0,0,0.408,0.397,0.417,200.5,192.7,209.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.127,0.124,0.13,0.0128,0.0121,0.0135,0.00051,0.00049,0.00054,0.353,0.339,0.369,0.014,0.014,0.015,24.55,24.49,24.61,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.08,44.31,48.09,45.16,43.42,47.13,0,0,0,0,0,0,0.251,0,0.084,0.41,0.59,0.41,37
-703648800000,1947,9,1946,12,50,7,0.192,0.0835,0.109,6806.94,42.7,42.7,40.52,1,1,1,318.3,310.1,327.5,180.3,172.1,138,138,138,0,0,0,0.434,0.421,0.445,180.3,172.1,189.5,990,990,990,965,965,965,25,25,25,0.12,0.117,0.123,0.0111,0.0104,0.0119,0.00044,0.00041,0.00048,0.317,0.302,0.333,0.013,0.012,0.013,24.69,24.63,24.75,0.949,0.946,0.952,0.978,0.975,0.98,0.928,0.923,0.933,41.42,39.52,43.57,40.52,38.53,42.7,0,0,0,0,0,0,0.225,0,0.083,0.43,0.57,0.43,35.5
-703044000000,1947,9,1946,12,51,7,0.183,0.0835,0.0991,6142.24,38.53,38.53,36.56,1,1,1,301.9,294.6,310.1,163.9,156.6,138,138,138,0,0,0,0.457,0.445,0.468,163.9,156.6,172.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.112,0.117,0.00968,0.00906,0.0104,0.00039,0.00036,0.00041,0.288,0.275,0.302,0.011,0.011,0.012,24.8,24.75,24.85,0.944,0.941,0.946,0.971,0.97,0.975,0.917,0.913,0.923,37.63,35.93,39.52,36.56,34.85,38.53,0,0,0,0,0,0,0.203,0,0.0839,0.46,0.54,0.46,33.6
-702439200000,1947,9,1946,12,52,7,0.176,0.0714,0.105,6559.1,40.72,40.72,39.04,1,1,1,291.3,290,294.6,173.3,156.6,118,110,138,0,0,0,0.404,0.379,0.468,173.3,156.6,180,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.112,0.117,0.0105,0.00906,0.0111,0.00042,0.00036,0.00044,0.302,0.275,0.314,0.012,0.011,0.012,24.83,24.83,24.85,0.947,0.941,0.949,0.977,0.97,0.979,0.925,0.913,0.929,39.96,35.93,41.58,39.04,34.85,40.72,0,0,0,0,0,0,0.217,0,0.071,0.41,0.6,0.4,37.3
-701834400000,1947,10,1947,1,1,7,0.168,0.0665,0.101,6324.25,40,40,37.64,1,1,1,277.6,268.9,287.1,167.6,158.9,110,110,110,0,0,0,0.396,0.383,0.409,167.6,158.9,177.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.116,0.01,0.00926,0.0108,0.0004,0.00037,0.00043,0.292,0.276,0.308,0.012,0.011,0.012,24.9,24.84,24.95,0.945,0.942,0.948,0.973,0.97,0.978,0.92,0.914,0.927,38.67,36.62,40.9,37.64,35.52,40,0,0,0,0,0,0,0.209,0,0.067,0.4,0.6,0.4,37.6
-701229600000,1947,10,1947,1,2,7,0.161,0.0665,0.0948,5887.85,35.52,35.52,35.05,1,1,1,266.8,266,268.9,156.8,156,110,110,110,0,0,0,0.413,0.409,0.414,156.8,156,158.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.109,0.11,0.00908,0.00901,0.00926,0.00036,0.00036,0.00037,0.272,0.271,0.276,0.011,0.011,0.011,24.96,24.95,24.97,0.941,0.941,0.942,0.97,0.97,0.97,0.913,0.913,0.914,36.13,35.93,36.62,35.05,34.86,35.52,0,0,0,0,0,0,0.195,0,0.0662,0.41,0.59,0.41,36.6
-700624800000,1947,10,1947,1,3,7,0.159,0.0665,0.0925,5740.59,34.21,34.21,34.17,1,1,1,262.9,261.9,263.1,152.9,151.9,110,110,110,0,0,0,0.418,0.418,0.42,152.9,151.9,153.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.108,0.00875,0.00866,0.00876,0.00035,0.00034,0.00035,0.265,0.263,0.266,0.011,0.01,0.011,24.98,24.98,24.99,0.94,0.94,0.94,0.97,0.97,0.97,0.912,0.912,0.912,35.23,34.98,35.27,34.17,33.93,34.21,0,0,0,0,0,0,0.19,0,0.0665,0.42,0.58,0.42,36.1
-700020000000,1947,10,1947,1,4,7,0.161,0.0658,0.095,5901.76,36.49,36.49,35.13,1,1,1,266,263.1,268.9,157.1,153.1,108.9,106,110,0,0,0,0.41,0.394,0.418,157.1,153.1,162.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.111,0.0091,0.00876,0.0096,0.00036,0.00035,0.00038,0.273,0.266,0.283,0.011,0.011,0.011,24.96,24.94,24.98,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.912,0.916,36.21,35.27,37.58,35.13,34.21,36.49,0,0,0,0,0,0,0.195,0,0.066,0.41,0.59,0.41,36.7
-699415200000,1947,11,1947,2,5,7,0.161,0.0641,0.0973,6047.09,36.49,36.49,35.99,1,1,1,266.8,263.1,268.9,160.8,157.1,106,106,106,0,0,0,0.397,0.394,0.403,160.8,157.1,162.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.111,0.00942,0.0091,0.0096,0.00037,0.00036,0.00038,0.279,0.272,0.283,0.011,0.011,0.011,24.95,24.94,24.98,0.943,0.941,0.943,0.97,0.97,0.971,0.915,0.913,0.916,37.09,36.23,37.58,35.99,35.14,36.49,0,0,0,0,0,0,0.2,0,0.0637,0.4,0.6,0.4,37.6
-698810400000,1947,11,1947,2,6,7,0.16,0.0641,0.0954,5929.87,37.57,37.57,35.3,1,1,1,263.7,259.4,273.3,157.7,153.4,106,106,106,0,0,0,0.402,0.388,0.409,157.7,153.4,167.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.00916,0.00879,0.00997,0.00036,0.00035,0.0004,0.273,0.266,0.291,0.011,0.011,0.012,24.97,24.92,25,0.942,0.94,0.945,0.97,0.97,0.973,0.914,0.912,0.919,36.37,35.35,38.61,35.3,34.29,37.57,0,0,0,0,0,0,0.196,0,0.0646,0.4,0.6,0.4,37.1
-698205600000,1947,11,1947,2,7,7,0.176,0.0607,0.115,7207.89,48.2,48.2,42.9,1,1,1,290.6,273.3,324.1,190.2,167.3,100.4,93,106,0,0,0,0.346,0.311,0.388,190.2,167.3,218.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.119,0.112,0.13,0.0119,0.00997,0.0143,0.00047,0.0004,0.00057,0.331,0.291,0.381,0.013,0.012,0.015,24.8,24.6,24.92,0.951,0.945,0.958,0.979,0.973,0.98,0.931,0.919,0.939,44,38.61,50.39,42.9,37.57,48.2,0,0,0,0,0,0,0.238,0,0.061,0.34,0.65,0.35,41
-697600800000,1947,11,1947,2,8,7,0.181,0.0562,0.125,7777.29,49.56,49.56,46.29,2,1,1.1428571428571428,298.9,281.5,321.2,205.9,188.5,93,93,93,0,0,0,0.312,0.29,0.33,205.9,188.5,228.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.118,0.132,0.0132,0.0118,0.0151,0.00053,0.00047,0.00061,0.335,0.243,0.377,0.013,0.0097,0.015,24.76,24.67,24.85,0.95,0.922,0.958,0.979,0.97,0.98,0.93,0.895,0.939,43.82,25.55,50.31,42.75,24.78,48.2,0,0,0,0,0,0,0.257,0,0.056,0.31,0.69,0.31,43
-696996000000,1947,12,1947,3,9,7,0.198,0.0629,0.135,8277.23,54.29,54.29,49.27,2,1,1.5714285714285714,327.2,294.6,354,223.2,190.6,104,104,104,0,0,0,0.319,0.294,0.353,223.2,190.6,250,990,990,990,965,964.9,965.2,25,24.8,25.1,0.131,0.119,0.14,0.0147,0.012,0.017,0.00059,0.00048,0.00068,0.296,0.247,0.359,0.012,0.0099,0.014,24.67,24.56,24.79,0.938,0.923,0.956,0.974,0.97,0.98,0.914,0.895,0.937,35.14,25.74,47.7,34.28,24.97,46.74,0,0,0,0,0,0,0.274,0,0.063,0.32,0.68,0.32,41.8
-696391200000,1947,12,1947,3,10,7,0.229,0.0629,0.166,10012.3,63.35,63.35,59.6,2,2,2,378.6,364,396.1,274.6,260,104,104,104,0,0,0,0.275,0.263,0.286,274.6,260,292.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.144,0.155,0.0286,0.0217,0.0369,0.0012,0.00088,0.0015,0.306,0.284,0.332,0.012,0.011,0.013,24.4,24.29,24.5,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.72,29.1,32.65,29.8,28.23,31.68,0,0,0,0,0,0,0.331,0,0.063,0.27,0.72,0.28,43.7
-695786400000,1947,12,1947,3,11,7,0.249,0.0629,0.186,11219.2,68.91,68.91,66.78,2,2,2,412.1,406.7,422.2,308.1,302.7,104,104,104,0,0,0,0.252,0.246,0.256,308.1,302.7,318.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.159,0.164,0.0444,0.0419,0.0492,0.0018,0.0017,0.002,0.356,0.348,0.371,0.014,0.014,0.015,24.19,24.13,24.22,0.942,0.941,0.943,0.97,0.97,0.97,0.914,0.913,0.915,34.42,33.83,35.52,33.39,32.81,34.45,0,0,0,0,0,0,0.371,0,0.063,0.25,0.75,0.25,45.1
-695181600000,1947,12,1947,3,12,7,0.284,0.0629,0.221,13294.2,96.4,96.4,79.13,2,2,2,469.6,427.1,554.6,365.6,323.1,104,104,104,0,0,0,0.223,0.188,0.243,365.6,323.1,450.6,990,990,990,965.7,965.5,966.1,24.3,23.9,24.5,0.181,0.166,0.211,0.0716,0.0515,0.112,0.003,0.0021,0.0047,0.442,0.378,0.57,0.018,0.015,0.024,23.84,23.33,24.1,0.95,0.944,0.958,0.976,0.97,0.98,0.927,0.916,0.939,40.57,36.06,49.41,39.57,34.97,48.2,0,0,0,0,0,0,0.44,0,0.063,0.22,0.78,0.22,46.8
-694576800000,1947,12,1947,3,13,7,0.315,0.0684,0.247,14825.1,95.76,95.76,88.24,2,2,2,521.5,490.4,566.7,408.3,386.4,113.1,104,120,0,0,0,0.217,0.207,0.234,408.3,386.4,446.7,990,990,990,965.9,965.8,966.2,24.1,23.8,24.2,0.197,0.188,0.211,0.0917,0.0814,0.11,0.0038,0.0034,0.0046,0.507,0.473,0.565,0.021,0.02,0.024,23.55,23.28,23.72,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,45.02,42.84,48.86,44.12,41.98,47.88,0,0,0,0,0,0,0.49,0,0.068,0.22,0.78,0.22,47.1
-693972000000,1948,1,1947,4,14,7,0.376,0.0726,0.304,17430.6,109.8,109.8,103.8,3,2,2.7142857142857144,622,588.3,650.5,502,468.3,120,120,120,0,0,0,0.193,0.184,0.204,502,468.3,530.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.241,0.222,0.257,0.138,0.12,0.155,0.0059,0.0051,0.0066,0.578,0.53,0.608,0.024,0.022,0.026,23.04,22.9,23.15,0.95,0.945,0.957,0.973,0.97,0.98,0.925,0.917,0.938,40.78,35.17,51.31,39.17,34.11,48.2,0,0,0,0,0,0,0.576,0,0.072,0.19,0.81,0.19,46.4
-693367200000,1948,1,1947,4,15,7,0.442,0.0726,0.37,21097.2,133.8,133.8,125.6,3,3,3,731.2,667.6,776.2,611.2,547.6,120,120,120,0,0,0,0.165,0.155,0.18,611.2,547.6,656.2,990,990,990,966.8,966.6,967,23.2,23,23.4,0.303,0.267,0.328,0.209,0.167,0.239,0.009,0.0071,0.01,0.73,0.622,0.806,0.032,0.027,0.035,22.45,22.19,22.81,0.954,0.951,0.956,0.978,0.973,0.98,0.934,0.925,0.937,42.77,38.81,45.53,41.86,37.78,44.62,0,0,0,0,0,0,0.698,0,0.072,0.16,0.84,0.16,47.7
-692762400000,1948,1,1947,4,16,7,0.489,0.0808,0.408,22942.4,141.8,141.8,136.6,3,3,3,807.8,790.3,845.8,674.2,658.9,133.6,120,139,0,0,0,0.165,0.15,0.174,674.2,658.9,706.8,990,990,990,967.1,967.1,967.3,22.9,22.7,22.9,0.342,0.334,0.362,0.251,0.241,0.273,0.011,0.011,0.012,0.839,0.815,0.895,0.037,0.036,0.039,22.03,21.82,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.45,45.52,48.24,45.52,44.61,47.28,0,0,0,0,0,0,0.759,0,0.081,0.17,0.83,0.17,46.9
-692157600000,1948,1,1947,4,17,7,0.508,0.0839,0.424,23644.1,144.6,144.6,140.7,3,3,3,840.5,817.2,871.9,701.8,678.2,138.7,137,139,0,0,0,0.165,0.157,0.17,701.8,678.2,734.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.359,0.345,0.378,0.27,0.254,0.292,0.012,0.011,0.013,0.887,0.847,0.943,0.039,0.037,0.042,21.85,21.67,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.96,46.64,49.81,46.91,45.71,48.2,0,0,0,0,0,0,0.782,0,0.084,0.17,0.83,0.17,46.5
-691552800000,1948,2,1947,5,18,7,0.565,0.0829,0.482,25788.5,163.6,163.6,153.5,4,3,3.5714285714285716,934,878.6,982,797,741.6,137,137,137,0,0,0,0.147,0.14,0.156,797,741.6,845,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.435,0.384,0.479,0.325,0.296,0.348,0.015,0.013,0.016,1.01,0.957,1.05,0.045,0.042,0.048,21.36,21.12,21.63,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.31,39.62,51.83,43.54,38.64,48.2,0,0,0,0,0,0,0.853,0,0.083,0.15,0.85,0.15,45.6
-690948000000,1948,2,1947,5,19,7,0.644,0.0937,0.55,29061.6,185,185,173,4,4,4,1065,1001,1155,909.9,863.9,154.9,137,162,0,0,0,0.145,0.135,0.155,909.9,863.9,993.3,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.546,0.496,0.636,0.379,0.357,0.42,0.017,0.016,0.019,1.17,1.09,1.33,0.054,0.049,0.062,20.72,20.28,21.01,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.13,42.48,47.19,43.25,41.63,46.24,0,0,0,0,0,0,0.961,0,0.094,0.15,0.85,0.15,45.1
-690343200000,1948,2,1947,5,20,7,0.822,0.098,0.654,31871.9,192.8,192.8,189.7,4,4,4,1359,1187,1622,1197,1025,162,162,162,116.1,0,360,0.121,0.0999,0.136,1081,1025,1100,990,990,990,969,968.5,969.9,21,20.1,21.5,0.807,0.682,0.908,0.605,0.479,0.648,0.029,0.022,0.032,1.71,1.45,1.86,0.082,0.067,0.092,19.26,18.27,20.07,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.62,46.88,50.2,47.43,45.94,48.2,0,0,0,0,0,0,1.05,0,0.168,0.12,0.8,0.2,38.8
-689738400000,1948,2,1947,5,21,7,1.6,0.098,0.665,25940.5,177.6,177.6,154.4,4,4,4,2638,1799,3879,2476,1637,162,162,162,1375,537,2617,0.0659,0.0418,0.09,1100,1100,1100,990,990,990,972.6,970.5,975.4,17.4,14.6,19.5,0.926,0.921,0.926,0.648,0.648,0.648,0.038,0.033,0.044,1.87,1.87,1.87,0.11,0.096,0.13,15.56,12.7,17.68,0.942,0.926,0.95,0.976,0.97,0.98,0.919,0.899,0.931,39.55,31.73,45.31,38.6,30.78,44.4,0,0,0,0,0,0,0.858,0,0.935,0.061,0.42,0.58,16.2
-689133600000,1948,3,1947,6,22,7,3.27,0.145,0.665,14014.9,110.8,110.8,83.42,4,4,4,5407,4481,5816,5168,4242,239,239,239,4068,3142,4477,0.0445,0.0411,0.0533,1100,1100,1100,990.04,990,990.07,978.1,976.6,978.8,11.9,11.3,13.4,0.91,0.899,0.926,0.648,0.648,0.648,0.055,0.048,0.057,1.86,1.85,1.87,0.16,0.14,0.16,10.07,9.459,11.57,0.86,0.823,0.916,0.968,0.965,0.97,0.833,0.794,0.888,23.42,20.99,28.56,20.86,17.75,27.71,0,0,0,0,0,0,0.463,0,2.605,0.044,0.2,0.8,4.29
-688528800000,1948,3,1947,6,23,7,3.67,0.171,0.665,10776.7,67,67,64.15,4,4,4,6060,5948,6157,5778,5672,282.4,239,315,4678,4572,4818,0.0466,0.0388,0.0526,1100,1100,1100,990.09,990.08,990.1,979.1,979,979.2,11,10.9,11.1,0.892,0.889,0.895,0.648,0.648,0.648,0.059,0.058,0.06,1.84,1.84,1.84,0.17,0.17,0.17,9.131,9.02,9.271,0.793,0.782,0.805,0.962,0.961,0.963,0.762,0.752,0.776,19.52,19.03,20.14,16.04,15.47,16.75,0,0,0,0,0,0,0.356,0,3.005,0.047,0.18,0.82,2.94
-687924000000,1948,3,1947,6,24,7,3.55,0.191,0.665,11634.7,71.01,71.01,69.25,4,4,4,5873,5816,5929,5558,5501,315,315,315,4459,4401,4514,0.0536,0.0531,0.0542,1100,1100,1100,990.08,990.07,990.08,978.9,978.8,978.9,11.2,11.1,11.3,0.897,0.896,0.899,0.648,0.648,0.648,0.058,0.057,0.058,1.85,1.84,1.85,0.16,0.16,0.17,9.377,9.298,9.459,0.815,0.808,0.823,0.964,0.964,0.965,0.786,0.779,0.794,20.62,20.26,20.99,17.31,16.89,17.75,0,0,0,0,0,0,0.385,0,2.885,0.054,0.19,0.81,3.28
-687319200000,1948,3,1947,6,25,7,3.49,0.191,0.665,12202.3,73.4,73.4,72.63,4,4,4,5764,5740,5802,5449,5425,315,315,315,4349,4325,4387,0.0547,0.0543,0.0549,1100,1100,1100,990.07,990.07,990.07,978.7,978.6,978.7,11.4,11.3,11.4,0.901,0.899,0.901,0.648,0.648,0.648,0.057,0.057,0.057,1.85,1.85,1.85,0.16,0.16,0.16,9.533,9.479,9.567,0.83,0.825,0.833,0.966,0.965,0.966,0.802,0.796,0.805,21.34,21.09,21.5,18.16,17.86,18.35,0,0,0,0,0,0,0.404,0,2.825,0.055,0.19,0.81,3.5
-686714400000,1948,3,1947,6,26,7,3.42,0.207,0.665,12803.7,80.04,80.04,76.21,4,4,4,5653,5537,5725,5310,5173,343,315,364,4210,4073,4310,0.0607,0.055,0.0657,1100,1100,1100,990.06,990.05,990.07,978.5,978.3,978.6,11.5,11.4,11.7,0.904,0.902,0.908,0.648,0.648,0.648,0.056,0.055,0.057,1.85,1.85,1.86,0.16,0.16,0.16,9.692,9.589,9.857,0.845,0.835,0.86,0.967,0.966,0.969,0.817,0.807,0.834,22.08,21.6,22.86,19.05,18.47,20.01,0,0,0,0,0,0,0.423,0,2.755,0.061,0.19,0.81,3.74
-686109600000,1948,4,1947,7,27,7,3.3,0.22,0.665,13920.8,84.45,84.45,82.86,4,4,4,5452,5397,5489,5088,5033,364,364,364,3988,3933,4025,0.0668,0.0663,0.0674,1100,1100,1100,990.04,990.04,990.05,978.2,978.1,978.3,11.8,11.8,11.9,0.91,0.909,0.912,0.648,0.648,0.648,0.055,0.054,0.055,1.86,1.86,1.86,0.16,0.16,0.16,9.979,9.927,10.06,0.871,0.866,0.875,0.97,0.97,0.97,0.845,0.84,0.849,23.43,23.2,23.75,20.72,20.42,21.11,0,0,0,0,0,0,0.46,0,2.635,0.067,0.2,0.8,4.22
-685504800000,1948,4,1947,7,28,7,3.2,0.22,0.665,14679.3,91.14,91.14,87.38,4,4,4,5286,5145,5397,4922,4781,364,364,364,3822,3681,3933,0.0689,0.0674,0.0707,1100,1100,1100,990.03,990.02,990.04,978,977.7,978.1,12.1,11.9,12.3,0.915,0.912,0.919,0.648,0.648,0.648,0.054,0.053,0.054,1.86,1.86,1.87,0.15,0.15,0.16,10.22,10.06,10.42,0.881,0.875,0.889,0.97,0.97,0.97,0.855,0.849,0.862,24.28,23.75,24.96,21.84,21.11,22.79,0,0,0,0,0,0,0.485,0,2.535,0.069,0.21,0.79,4.59
-684900000000,1948,4,1947,7,29,7,2.92,0.22,0.665,17014.4,109.4,109.4,101.3,4,4,4,4820,4553,5103,4456,4189,364,364,364,3356,3089,3639,0.0757,0.0713,0.08,1100,1100,1100,990,990,990.01,977.2,976.7,977.7,12.8,12.3,13.3,0.925,0.921,0.926,0.648,0.648,0.648,0.051,0.049,0.052,1.87,1.87,1.87,0.15,0.14,0.15,10.95,10.48,11.43,0.905,0.891,0.914,0.97,0.97,0.97,0.878,0.864,0.887,26.74,25.17,28.2,25.32,23.08,27.35,0,0,0,0,0,0,0.563,0,2.255,0.075,0.23,0.77,5.83
-684295200000,1948,4,1947,7,30,7,2.57,0.213,0.665,19381.8,119,119,115.4,4,4,4,4251,4067,4481,3899,3746,351.7,321,364,2799,2646,3017,0.0827,0.0782,0.0874,1100,1100,1100,990,990,990,976.1,975.8,976.6,13.9,13.4,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.99,11.57,12.32,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.888,0.895,29.73,28.56,30.67,28.84,27.71,29.75,0,0,0,0,0,0,0.641,0,1.905,0.083,0.26,0.74,7.54
-683690400000,1948,5,1947,8,31,7,2.3,0.194,0.665,20970.2,130,130,124.8,4,4,4,3804,3577,3986,3483,3256,321,321,321,2383,2156,2565,0.0845,0.0805,0.0897,1100,1100,1100,990,990,990,975.3,974.8,975.6,14.7,14.4,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.86,12.48,13.34,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,32.17,31.1,33.5,31.21,30.17,32.5,0,0,0,0,0,0,0.693,0,1.635,0.084,0.29,0.71,9.12
-683085600000,1948,5,1947,8,32,7,2.01,0.194,0.665,22770.9,139.6,139.6,135.5,4,4,4,3330,3153,3503,3009,2832,321,321,321,1909,1732,2082,0.0965,0.0916,0.102,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.86,13.5,14.24,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.93,33.93,35.97,33.89,32.91,34.89,0,0,0,0,0,0,0.753,0,1.345,0.097,0.33,0.67,11.3
-682480800000,1948,5,1947,8,33,7,1.78,0.194,0.665,24393.7,149.5,149.5,145.2,4,4,4,2940,2785,3078,2619,2464,321,321,321,1519,1364,1657,0.109,0.104,0.115,1100,1100,1100,990,990,990,973.4,973,973.7,16.6,16.3,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.76,14.42,15.13,0.94,0.938,0.942,0.971,0.97,0.973,0.912,0.909,0.916,37.39,36.47,38.42,36.3,35.38,37.37,0,0,0,0,0,0,0.807,0,1.115,0.11,0.37,0.63,13.7
-681876000000,1948,5,1947,8,34,7,1.54,0.194,0.665,26194.3,160,160,155.9,4,4,4,2552,2404,2720,2231,2083,321,321,321,1131,983,1299,0.126,0.118,0.134,1100,1100,1100,990,990,990,972.4,972.1,972.8,17.6,17.2,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.69,15.29,16.05,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.917,0.924,39.94,38.84,40.91,38.98,37.82,40.01,0,0,0,0,0,0,0.866,0,0.875,0.13,0.43,0.57,17
-681271200000,1948,5,1947,8,35,7,1.37,0.161,0.665,27533,167.1,167.1,163.9,4,4,4,2263,2138,2373,1997,1881,266.1,257,321,896.7,781,972,0.117,0.11,0.135,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.39,16.13,16.69,0.946,0.945,0.947,0.98,0.978,0.98,0.927,0.925,0.928,41.83,41.12,42.64,40.97,40.23,41.79,0,0,0,0,0,0,0.91,0,0.705,0.12,0.49,0.51,20.1
-680666400000,1948,6,1947,9,36,7,1.17,0.155,0.665,29054.4,177.6,177.6,172.9,4,4,4,1938,1799,2097,1681,1542,257,257,257,580.9,442,740,0.133,0.123,0.143,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.24,16.79,17.67,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44.12,42.9,45.29,43.24,42.04,44.39,0,0,0,0,0,0,0.961,0,0.505,0.13,0.57,0.43,24.8
-680061600000,1948,6,1947,9,37,7,1,0.155,0.665,30635.9,184.7,184.7,182.4,4,4,4,1660,1590,1775,1403,1333,257,257,257,302.4,233,418,0.155,0.145,0.162,1100,1100,1100,990,990,990,970,969.8,970.4,20,19.6,20.2,0.921,0.916,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.13,17.75,18.36,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.52,45.51,47.13,45.59,44.6,46.18,0,0,0,0,0,0,1.01,0,0.335,0.15,0.67,0.33,30.6
-679456800000,1948,6,1947,9,38,7,0.874,0.155,0.661,31774.8,192.8,192.8,189.1,4,4,4,1445,1312,1552,1188,1055,257,257,257,94.43,0,195,0.178,0.166,0.196,1094,1055,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.859,0.762,0.913,0.634,0.548,0.648,0.031,0.026,0.032,1.79,1.6,1.86,0.087,0.076,0.091,18.9,18.49,19.52,0.953,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.26,47.46,49.28,47.28,46.51,48.2,0,0,0,0,0,0,1.05,0,0.213,0.18,0.76,0.24,36.4
-678852000000,1948,6,1947,9,39,7,0.729,0.145,0.584,29982.6,185.8,185.8,178.5,4,4,4,1206,1123,1284,966,896.2,239.9,227,257,0,0,0,0.199,0.188,0.208,966,896.2,1027,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.631,0.548,0.721,0.413,0.373,0.484,0.019,0.017,0.023,1.31,1.17,1.49,0.061,0.054,0.07,20.14,19.72,20.55,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.53,43.1,47.4,44.62,42.24,46.45,0,0,0,0,0,0,0.991,0,0.145,0.2,0.8,0.2,41.1
-678247200000,1948,7,1947,10,40,7,0.616,0.137,0.479,25211.7,161,161,150.1,4,3,3.4285714285714284,1019,971,1073,792.3,744,227,227,227,0,0,0,0.223,0.212,0.234,792.3,744,845.8,990,990,990,968,967.8,968.1,22,21.9,22.2,0.453,0.409,0.502,0.322,0.298,0.348,0.015,0.013,0.016,1.03,0.985,1.08,0.047,0.044,0.049,21.01,20.79,21.23,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.21,39.61,51.69,44.4,38.63,48.2,0,0,0,0,0,0,0.834,0,0.137,0.22,0.78,0.22,40.9
-677642400000,1948,7,1947,10,41,7,0.535,0.137,0.398,22030,142.6,142.6,131.1,3,3,3,884.9,817.2,953.8,657.9,590.2,227,227,227,0,0,0,0.257,0.238,0.278,657.9,590.2,726.8,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.347,0.307,0.394,0.24,0.195,0.286,0.011,0.0086,0.013,0.826,0.711,0.95,0.037,0.031,0.043,21.73,21.34,22.12,0.956,0.953,0.957,0.979,0.978,0.98,0.936,0.932,0.937,44.62,40.69,48.49,43.71,39.77,47.52,0,0,0,0,0,0,0.729,0,0.137,0.26,0.74,0.26,41.2
-677037600000,1948,7,1947,10,42,7,0.453,0.137,0.316,17535.7,114,114,104.4,3,2,2.5714285714285716,748.7,704.7,790.3,521.7,477.7,227,227,227,0,0,0,0.304,0.287,0.322,521.7,477.7,563.3,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.268,0.243,0.292,0.15,0.124,0.177,0.0065,0.0053,0.0077,0.643,0.582,0.668,0.028,0.025,0.029,22.46,22.27,22.65,0.953,0.948,0.957,0.975,0.97,0.98,0.929,0.919,0.938,43.91,35.91,52.61,41.68,34.83,48.2,0,0,0,0,0,0,0.58,0,0.137,0.3,0.7,0.3,38.7
-676432800000,1948,7,1947,10,43,7,0.391,0.134,0.257,15069.3,96.4,96.4,89.7,2,2,2,646.3,606.9,690.2,425.4,385.2,220.9,184,227,0,0,0,0.342,0.303,0.371,425.4,385.2,463.2,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.215,0.2,0.235,0.0998,0.0808,0.118,0.0042,0.0034,0.005,0.545,0.483,0.608,0.023,0.02,0.026,22.97,22.73,23.17,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.938,45.8,41.7,49.42,44.85,40.85,48.2,0,0,0,0,0,0,0.498,0,0.134,0.34,0.66,0.34,38.5
-675828000000,1948,8,1947,11,44,7,0.348,0.111,0.237,14037.8,89.94,89.94,83.56,2,2,2,575.4,548.2,606.9,391.4,364.2,184,184,184,0,0,0,0.32,0.303,0.336,391.4,364.2,422.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.189,0.21,0.0838,0.0709,0.0986,0.0035,0.003,0.0042,0.489,0.448,0.536,0.021,0.019,0.023,23.32,23.14,23.48,0.953,0.95,0.956,0.979,0.976,0.98,0.933,0.927,0.937,42.67,39.86,45.89,41.78,38.89,44.97,0,0,0,0,0,0,0.464,0,0.111,0.32,0.68,0.32,40.3
-675223200000,1948,8,1947,11,45,7,0.308,0.111,0.197,11680.3,75.27,75.27,69.53,2,2,2,510,490.4,536.9,326,306.4,184,184,184,0,0,0,0.361,0.343,0.375,326,306.4,352.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.169,0.185,0.0529,0.0436,0.0656,0.0022,0.0018,0.0027,0.391,0.362,0.431,0.016,0.015,0.018,23.71,23.55,23.83,0.945,0.942,0.949,0.971,0.97,0.973,0.917,0.914,0.923,35.82,33.72,38.67,34.76,32.71,37.64,0,0,0,0,0,0,0.386,0,0.111,0.36,0.64,0.36,37.9
-674618400000,1948,8,1947,11,46,7,0.279,0.111,0.168,9947.84,63.52,63.52,59.21,2,2,2,461,442.7,481.3,277,258.7,184,184,184,0,0,0,0.399,0.382,0.416,277,258.7,297.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.166,0.0298,0.0211,0.0393,0.0012,0.00086,0.0016,0.318,0.29,0.348,0.013,0.012,0.014,24.01,23.89,24.12,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.52,28.51,32.74,29.61,27.66,31.76,0,0,0,0,0,0,0.329,0,0.111,0.4,0.6,0.4,35.7
-674013600000,1948,8,1947,11,47,7,0.256,0.111,0.145,8599.06,53.69,53.69,51.18,2,1,1.8571428571428572,424,412.3,435.1,240,228.3,184,184,184,0,0,0,0.434,0.423,0.446,240,228.3,251.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.145,0.141,0.149,0.0163,0.0152,0.0175,0.00066,0.00062,0.00072,0.288,0.259,0.407,0.012,0.011,0.017,24.2,24.14,24.26,0.932,0.925,0.958,0.971,0.97,0.98,0.905,0.897,0.939,30.23,25.76,51.76,29.04,24.98,48.2,0,0,0,0,0,0,0.284,0,0.111,0.43,0.57,0.43,33.6
-673408800000,1948,8,1947,11,48,7,0.238,0.0914,0.147,8820.88,55.65,55.65,52.51,2,1,1.7142857142857142,393.8,382.6,406.7,242.7,218.5,151.1,138,184,0,0,0,0.383,0.348,0.457,242.7,218.5,258.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.143,0.138,0.147,0.0172,0.0143,0.0208,0.0007,0.00058,0.00085,0.309,0.267,0.397,0.013,0.011,0.016,24.32,24.17,24.42,0.938,0.928,0.958,0.973,0.97,0.98,0.912,0.9,0.939,34.29,27.18,50.59,33.14,26.36,48.2,0,0,0,0,0,0,0.292,0,0.091,0.38,0.62,0.38,37.1
-672804000000,1948,9,1947,12,49,7,0.22,0.0835,0.137,8229.87,51.92,51.92,48.99,2,1,1.2857142857142858,363.8,347.3,379,225.8,209.3,138,138,138,0,0,0,0.38,0.364,0.397,225.8,209.3,241,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.136,0.13,0.141,0.0149,0.0135,0.0162,0.0006,0.00054,0.00066,0.352,0.258,0.406,0.014,0.01,0.016,24.43,24.35,24.49,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.898,0.94,43.7,26.32,52.69,41.63,25.53,48.2,0,0,0,0,0,0,0.272,0,0.083,0.38,0.62,0.38,37.4
-672199200000,1948,9,1947,12,50,7,0.2,0.0835,0.117,7300.81,46.33,46.33,43.46,1,1,1,330.9,321.2,343.7,192.9,183.2,138,138,138,0,0,0,0.417,0.402,0.43,192.9,183.2,205.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.121,0.129,0.0121,0.0113,0.0132,0.00049,0.00045,0.00053,0.34,0.322,0.362,0.014,0.013,0.015,24.61,24.52,24.67,0.953,0.95,0.956,0.98,0.98,0.98,0.933,0.931,0.937,44.34,42.1,47.27,43.46,41.25,46.33,0,0,0,0,0,0,0.241,0,0.083,0.42,0.58,0.42,36.5
-671594400000,1948,9,1947,12,51,7,0.188,0.0835,0.105,6533.91,41.91,41.91,38.89,1,1,1,311.6,302.6,324.1,173.6,164.6,138,138,138,0,0,0,0.443,0.426,0.456,173.6,164.6,186.1,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.122,0.0105,0.00974,0.0116,0.00042,0.00039,0.00046,0.305,0.289,0.327,0.012,0.012,0.013,24.74,24.65,24.8,0.947,0.944,0.951,0.975,0.971,0.98,0.924,0.917,0.932,39.87,37.8,42.76,38.89,36.71,41.91,0,0,0,0,0,0,0.216,0,0.083,0.44,0.56,0.44,34.8
-670989600000,1948,9,1947,12,52,7,0.173,0.0762,0.097,6027.31,39.02,39.02,35.88,1,1,1,286.4,283.2,294.6,160.4,145.2,126,110,138,0,0,0,0.439,0.388,0.487,160.4,145.2,173.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.115,0.00938,0.00809,0.0105,0.00037,0.00032,0.00042,0.28,0.254,0.301,0.011,0.01,0.012,24.87,24.85,24.91,0.942,0.937,0.946,0.973,0.97,0.976,0.917,0.909,0.924,36.88,33.26,39.98,35.88,32.26,39.02,0,0,0,0,0,0,0.199,0,0.076,0.44,0.56,0.44,34.8
-670384800000,1948,10,1948,1,1,7,0.171,0.0665,0.105,6555.42,39.02,39.02,39.02,1,1,1,283.2,283.2,283.2,173.2,173.2,110,110,110,0,0,0,0.388,0.388,0.388,173.2,173.2,173.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.115,0.115,0.0105,0.0105,0.0105,0.00042,0.00042,0.00042,0.301,0.301,0.301,0.012,0.012,0.012,24.87,24.87,24.87,0.946,0.946,0.946,0.976,0.976,0.976,0.924,0.924,0.924,39.98,39.98,39.98,39.02,39.02,39.02,0,0,0,0,0,0,0.217,0,0.066,0.39,0.61,0.39,38.3
-669780000000,1948,10,1948,1,2,7,0.171,0.0665,0.105,6555.42,39.02,39.02,39.02,1,1,1,283.2,283.2,283.2,173.2,173.2,110,110,110,0,0,0,0.388,0.388,0.388,173.2,173.2,173.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.115,0.115,0.0105,0.0105,0.0105,0.00042,0.00042,0.00042,0.301,0.301,0.301,0.012,0.012,0.012,24.87,24.87,24.87,0.946,0.946,0.946,0.976,0.976,0.976,0.924,0.924,0.924,39.98,39.98,39.98,39.02,39.02,39.02,0,0,0,0,0,0,0.217,0,0.066,0.39,0.61,0.39,38.3
-669175200000,1948,10,1948,1,3,7,0.175,0.0665,0.108,6776.44,42.78,42.78,40.34,1,1,1,288.6,283.2,298.8,178.6,173.2,110,110,110,0,0,0,0.381,0.368,0.388,178.6,173.2,188.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.12,0.0109,0.0105,0.0118,0.00043,0.00042,0.00047,0.311,0.301,0.329,0.012,0.012,0.013,24.83,24.78,24.87,0.948,0.946,0.951,0.978,0.976,0.98,0.927,0.924,0.932,41.25,39.98,43.65,40.34,39.02,42.78,0,0,0,0,0,0,0.224,0,0.067,0.38,0.62,0.38,38.7
-668570400000,1948,10,1948,1,4,7,0.191,0.0665,0.125,7833.83,48.2,48.2,46.63,1,1,1,316.2,305.9,324.1,206.2,195.9,110,110,110,0,0,0,0.348,0.339,0.36,206.2,195.9,214.1,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.129,0.0133,0.0124,0.0139,0.00053,0.00049,0.00056,0.36,0.342,0.374,0.014,0.014,0.015,24.66,24.61,24.73,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,47.66,45.31,49.44,46.63,44.4,48.2,0,0,0,0,0,0,0.259,0,0.066,0.35,0.65,0.35,41
-667965600000,1948,11,1948,2,5,7,0.202,0.0689,0.133,8097.6,48.2,48.2,48.2,1,1,1,334.7,327.5,341.6,220.7,213.5,114,114,114,0,0,0,0.341,0.334,0.348,220.7,213.5,227.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.135,0.0145,0.0139,0.0151,0.00058,0.00056,0.00061,0.388,0.375,0.4,0.016,0.015,0.016,24.54,24.49,24.59,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.89,49.28,52.4,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.069,0.34,0.66,0.34,40.1
-667360800000,1948,11,1948,2,6,7,0.212,0.0689,0.143,8621.13,53,53,51.32,2,2,2,351.1,343.7,358.7,237.1,229.7,114,114,114,0,0,0,0.325,0.318,0.332,237.1,229.7,244.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.136,0.141,0.0159,0.0153,0.0165,0.00064,0.00061,0.00067,0.257,0.249,0.265,0.01,0.01,0.011,24.59,24.54,24.63,0.925,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,26.45,25.6,27.32,25.66,24.84,26.5,0,0,0,0,0,0,0.285,0,0.069,0.33,0.67,0.33,40.7
-666756000000,1948,11,1948,2,7,7,0.213,0.0683,0.145,8702.35,56,56,51.8,2,2,2,352.1,343.7,364,239.3,229.7,112.9,106,114,0,0,0,0.321,0.291,0.332,239.3,229.7,258,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.136,0.144,0.0165,0.0153,0.0208,0.00067,0.00061,0.00084,0.26,0.249,0.282,0.01,0.01,0.011,24.58,24.5,24.63,0.926,0.923,0.931,0.97,0.97,0.97,0.898,0.895,0.903,26.7,25.6,28.86,25.9,24.84,28,0,0,0,0,0,0,0.288,0,0.068,0.32,0.68,0.32,40.9
-666151200000,1948,11,1948,2,8,7,0.22,0.0641,0.156,9407.43,56,56,56,2,2,2,364,364,364,258,258,106,106,106,0,0,0,0.291,0.291,0.291,258,258,258,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.144,0.144,0.144,0.0208,0.0208,0.0208,0.00084,0.00084,0.00084,0.282,0.282,0.282,0.011,0.011,0.011,24.5,24.5,24.5,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.903,28.86,28.86,28.86,28,28,28,0,0,0,0,0,0,0.311,0,0.064,0.29,0.71,0.29,42.8
