datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-538538400000,1952,12,1952,3,10,7,0.253,0.0714,0.182,10908.7,66.82,66.82,64.93,2,2,2,418.3,406.7,427.1,300.3,288.7,118,118,118,0,0,0,0.282,0.276,0.29,300.3,288.7,309.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.156,0.164,0.0407,0.0353,0.0449,0.0017,0.0014,0.0018,0.346,0.329,0.36,0.014,0.013,0.015,24.17,24.12,24.24,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,33.47,32.19,34.44,32.47,31.23,33.41,0,0,0,0,0,0,0.361,0,0.071,0.28,0.72,0.28,43.1
-537933600000,1952,12,1952,3,11,7,0.256,0.0702,0.186,11173.8,71.62,71.62,66.51,2,2,2,423.6,406.7,435.1,307.6,288.7,116,104,118,0,0,0,0.274,0.239,0.29,307.6,288.7,331.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.156,0.169,0.0442,0.0353,0.0553,0.0018,0.0014,0.0023,0.357,0.329,0.39,0.015,0.013,0.016,24.14,24.05,24.24,0.942,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.917,34.28,32.19,36.92,33.26,31.23,35.81,0,0,0,0,0,0,0.37,0,0.07,0.27,0.73,0.27,43.6
-537328800000,1952,12,1952,3,12,7,0.28,0.0629,0.217,13109.2,82.9,82.9,78.03,2,2,2,463.5,438.5,485.3,359.5,334.5,104,104,104,0,0,0,0.225,0.214,0.237,359.5,334.5,381.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.17,0.187,0.0687,0.0569,0.079,0.0028,0.0023,0.0033,0.433,0.395,0.465,0.018,0.016,0.019,23.88,23.75,24.03,0.95,0.946,0.953,0.976,0.97,0.98,0.927,0.918,0.934,39.97,37.29,42.3,39.02,36.18,41.45,0,0,0,0,0,0,0.434,0,0.063,0.22,0.77,0.23,46.8
-536724000000,1952,12,1952,3,13,7,0.309,0.0684,0.241,14488.3,89.88,89.88,86.24,2,2,2,511.4,490.4,536.9,398.2,386.4,113.1,104,120,0,0,0,0.221,0.207,0.234,398.2,386.4,416.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.188,0.201,0.087,0.0814,0.0958,0.0036,0.0034,0.004,0.492,0.473,0.52,0.02,0.02,0.022,23.61,23.46,23.72,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,44,42.84,45.86,43.12,41.98,44.94,0,0,0,0,0,0,0.479,0,0.068,0.22,0.78,0.22,46.9
-536119200000,1953,1,1952,4,14,7,0.344,0.0726,0.272,16005.1,96.4,96.4,95.27,2,2,2,569.5,548.2,588.3,449.5,428.2,120,120,120,0,0,0,0.211,0.204,0.219,449.5,428.2,468.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.213,0.205,0.222,0.111,0.101,0.12,0.0047,0.0042,0.0051,0.57,0.537,0.6,0.024,0.022,0.025,23.27,23.15,23.4,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.1,47,50.87,47.63,46.06,48.2,0,0,0,0,0,0,0.529,0,0.072,0.21,0.79,0.21,46.5
-535514400000,1953,1,1952,4,15,7,0.372,0.0726,0.299,17157.4,108.5,108.5,102.1,3,2,2.5714285714285716,614.7,588.3,643.9,494.7,468.3,120,120,120,0,0,0,0.196,0.186,0.204,494.7,468.3,523.9,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.237,0.222,0.253,0.134,0.12,0.151,0.0057,0.0051,0.0064,0.581,0.558,0.608,0.025,0.024,0.026,23.06,22.94,23.15,0.952,0.947,0.957,0.974,0.97,0.98,0.927,0.919,0.938,42.76,36.33,51.31,40.93,35.24,48.2,0,0,0,0,0,0,0.567,0,0.073,0.2,0.8,0.2,46.1
-534909600000,1953,1,1952,4,16,7,0.416,0.0726,0.344,19729.5,127.6,127.6,117.4,3,3,3,688.4,648.5,741,568.4,528.5,120,120,120,0,0,0,0.175,0.162,0.185,568.4,528.5,621,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.279,0.256,0.308,0.181,0.154,0.216,0.0077,0.0066,0.0093,0.657,0.59,0.746,0.028,0.025,0.032,22.69,22.39,22.92,0.952,0.949,0.955,0.976,0.971,0.98,0.929,0.921,0.936,40.12,37.57,43.41,39.15,36.47,42.54,0,0,0,0,0,0,0.652,0,0.072,0.17,0.83,0.17,47.4
-534304800000,1953,1,1952,4,17,7,0.469,0.074,0.395,22362.2,135.4,135.4,133.1,3,3,3,774.8,764,804.6,652.4,644,122.4,120,137,0,0,0,0.158,0.153,0.17,652.4,644,667.6,990,990,990,967,967,967.1,23,22.9,23,0.327,0.321,0.337,0.237,0.231,0.247,0.01,0.01,0.011,0.799,0.785,0.827,0.035,0.034,0.036,22.2,22.05,22.26,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.27,44.8,46.05,44.37,43.9,45.13,0,0,0,0,0,0,0.739,0,0.074,0.16,0.84,0.16,47.7
-533700000000,1953,2,1952,5,18,7,0.508,0.0829,0.425,23725.3,144.6,144.6,141.2,3,3,3,840.3,804.6,863.8,703.3,667.6,137,137,137,0,0,0,0.163,0.159,0.17,703.3,667.6,726.8,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.357,0.337,0.371,0.271,0.247,0.287,0.012,0.011,0.013,0.887,0.827,0.927,0.039,0.036,0.041,21.85,21.72,22.05,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.06,46.05,49.37,47.07,45.13,48.2,0,0,0,0,0,0,0.785,0,0.083,0.16,0.84,0.16,46.7
-533095200000,1953,2,1952,5,19,7,0.555,0.0829,0.472,25113.6,156.7,156.7,149.5,4,3,3.4285714285714284,917.6,871.9,941.1,780.6,734.9,137,137,137,0,0,0,0.15,0.146,0.157,780.6,734.9,804.1,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.42,0.378,0.441,0.316,0.292,0.328,0.014,0.013,0.015,0.989,0.943,1.03,0.044,0.042,0.046,21.44,21.35,21.67,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.53,39.62,52.31,44.26,38.64,48.2,0,0,0,0,0,0,0.83,0,0.083,0.15,0.85,0.15,45.2
-532490400000,1953,2,1952,5,20,7,0.638,0.0829,0.555,29306.7,188,188,174.4,4,4,4,1055,964.9,1147,917.9,827.9,137,137,137,0,0,0,0.13,0.119,0.142,917.9,827.9,1010,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.551,0.463,0.648,0.388,0.34,0.446,0.018,0.015,0.021,1.19,1.02,1.38,0.054,0.046,0.064,20.74,20.26,21.22,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.936,44.52,41.08,47.95,43.61,40.19,46.99,0,0,0,0,0,0,0.969,0,0.083,0.13,0.87,0.13,45.9
-531885600000,1953,2,1952,5,21,7,0.727,0.0868,0.631,31790.4,192.8,192.8,189.2,4,4,4,1202,1106,1323,1058,968.7,143.6,137,183,15,0,65,0.119,0.105,0.138,1043,968.7,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.706,0.592,0.813,0.536,0.408,0.648,0.025,0.019,0.031,1.53,1.27,1.76,0.071,0.058,0.084,19.94,19.33,20.5,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,48.62,46.52,50.44,47.31,45.59,48.2,0,0,0,0,0,0,1.05,0,0.096,0.12,0.87,0.13,43.7
-531280800000,1953,3,1952,6,22,7,1.31,0.111,0.665,28208.2,192.8,192.8,167.9,4,4,4,2166,1364,2965,1983,1181,183,183,183,882.7,81,1682,0.0921,0.0617,0.134,1100,1100,1100,990,990,990,971.3,969,973.4,18.7,16.6,21,0.902,0.829,0.926,0.648,0.648,0.648,0.035,0.031,0.039,1.85,1.78,1.87,0.1,0.085,0.11,16.82,14.7,19.18,0.947,0.939,0.953,0.977,0.97,0.98,0.925,0.911,0.934,42.97,37.23,49.29,41.98,36.11,48.2,0,0,0,0,0,0,0.933,0,0.645,0.085,0.51,0.49,21.5
-530676000000,1953,3,1952,6,23,7,2.15,0.135,0.665,21924.7,140,140,130.5,4,4,4,3556,3136,4135,3333,2953,223,183,239,2233,1853,2796,0.0627,0.0568,0.0702,1100,1100,1100,990,990,990,974.7,973.8,975.9,15.3,14.1,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.04,0.046,1.87,1.87,1.87,0.12,0.12,0.13,13.39,12.2,14.28,0.931,0.922,0.937,0.97,0.97,0.97,0.903,0.894,0.909,33.64,30.33,36.08,32.63,29.42,35,0,0,0,0,0,0,0.725,0,1.485,0.063,0.31,0.69,10.2
-530071200000,1953,3,1952,6,24,7,3.04,0.158,0.665,15896.6,114.5,114.5,94.62,4,4,4,5024,4293,5759,4763,4054,260.7,239,315,3663,2954,4344,0.052,0.0444,0.0558,1100,1100,1100,990.03,990,990.07,977.5,976.2,978.7,12.5,11.4,13.8,0.917,0.901,0.926,0.648,0.648,0.648,0.052,0.047,0.057,1.86,1.85,1.87,0.15,0.14,0.16,10.68,9.54,11.91,0.885,0.831,0.919,0.969,0.966,0.97,0.858,0.802,0.892,25.57,21.37,29.52,23.66,18.2,28.64,0,0,0,0,0,0,0.526,0,2.375,0.052,0.22,0.78,5.23
-529466400000,1953,3,1952,6,25,7,3.5,0.191,0.665,12070.7,75.34,75.34,71.85,4,4,4,5790,5680,5874,5475,5365,315,315,315,4375,4265,4459,0.0544,0.0536,0.0555,1100,1100,1100,990.07,990.06,990.08,978.7,978.6,978.9,11.3,11.2,11.5,0.9,0.897,0.903,0.648,0.648,0.648,0.057,0.056,0.058,1.85,1.85,1.85,0.16,0.16,0.16,9.496,9.377,9.654,0.826,0.815,0.841,0.966,0.964,0.967,0.798,0.786,0.813,21.17,20.62,21.9,17.96,17.31,18.83,0,0,0,0,0,0,0.399,0,2.835,0.055,0.19,0.81,3.45
-528861600000,1953,3,1952,6,26,7,3.27,0.212,0.665,14114.1,88.74,88.74,84.01,4,4,4,5405,5234,5594,5055,4870,350,315,364,3955,3770,4179,0.0648,0.0563,0.0695,1100,1100,1100,990.04,990.03,990.05,978.1,977.9,978.4,11.9,11.6,12.2,0.912,0.906,0.917,0.648,0.648,0.648,0.054,0.053,0.056,1.86,1.85,1.86,0.16,0.15,0.16,10.05,9.776,10.29,0.872,0.852,0.884,0.97,0.968,0.97,0.846,0.825,0.857,23.64,22.47,24.53,21,19.53,22.19,0,0,0,0,0,0,0.467,0,2.605,0.065,0.2,0.8,4.32
-528256800000,1953,4,1952,7,27,7,3.01,0.208,0.665,16143.8,101,101,96.09,4,4,4,4981,4836,5145,4636,4541,344.3,295,364,3536,3441,3681,0.069,0.0608,0.0739,1100,1100,1100,990.01,990,990.02,977.5,977.2,977.7,12.5,12.3,12.8,0.924,0.919,0.926,0.648,0.648,0.648,0.052,0.051,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.67,10.42,10.92,0.898,0.889,0.907,0.97,0.97,0.97,0.871,0.862,0.88,25.84,24.96,26.7,24.02,22.79,25.24,0,0,0,0,0,0,0.534,0,2.345,0.069,0.22,0.78,5.36
-527652000000,1953,4,1952,7,28,7,2.84,0.178,0.665,17691.5,109.7,109.7,105.3,4,4,4,4699,4535,4854,4404,4240,295,295,295,3304,3140,3459,0.0628,0.0608,0.065,1100,1100,1100,990,990,990,977,976.7,977.2,13,12.8,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.17,10.88,11.47,0.911,0.906,0.915,0.97,0.97,0.97,0.884,0.879,0.887,27.44,26.58,28.28,26.33,25.07,27.44,0,0,0,0,0,0,0.585,0,2.175,0.063,0.23,0.77,6.23
-527047200000,1953,4,1952,7,29,7,2.57,0.178,0.665,19395,119,119,115.4,4,4,4,4247,4066,4464,3952,3771,295,295,295,2852,2671,3069,0.0695,0.0661,0.0726,1100,1100,1100,990,990,990,976.1,975.8,976.5,13.9,13.5,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.99,11.6,12.33,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.888,0.895,29.75,28.65,30.68,28.86,27.79,29.76,0,0,0,0,0,0,0.641,0,1.905,0.069,0.26,0.74,7.55
-526442400000,1953,4,1952,7,30,7,2.35,0.185,0.665,20689.6,128.1,128.1,123.2,4,4,4,3878,3661,4005,3572,3340,306.1,295,321,2471,2240,2610,0.0791,0.0737,0.0877,1100,1100,1100,990,990,990,975.4,975,975.7,14.6,14.3,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.71,12.44,13.16,0.926,0.924,0.93,0.97,0.97,0.97,0.898,0.896,0.902,31.74,30.99,33.02,30.79,30.06,32.03,0,0,0,0,0,0,0.684,0,1.685,0.079,0.28,0.72,8.8
-525837600000,1953,5,1952,8,31,7,2.19,0.194,0.665,21688,131.1,131.1,129.1,4,4,4,3617,3529,3661,3296,3208,321,321,321,2196,2108,2240,0.0888,0.0877,0.091,1100,1100,1100,990,990,990,974.9,974.7,975,15.1,15,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.26,13.16,13.44,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.27,33.02,33.78,32.27,32.03,32.76,0,0,0,0,0,0,0.717,0,1.525,0.089,0.3,0.7,9.9
-525232800000,1953,5,1952,8,32,7,2.02,0.194,0.665,22727.2,138,138,135.3,4,4,4,3342,3219,3479,3021,2898,321,321,321,1921,1798,2058,0.0961,0.0923,0.0997,1100,1100,1100,990,990,990,974.3,974,974.6,15.7,15.4,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.84,13.55,14.1,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.87,34.07,35.58,33.82,33.05,34.51,0,0,0,0,0,0,0.752,0,1.355,0.096,0.33,0.67,11.3
-524628000000,1953,5,1952,8,33,7,1.82,0.194,0.665,24115.2,147.6,147.6,143.5,4,4,4,3002,2854,3158,2681,2533,321,321,321,1581,1433,1737,0.107,0.102,0.112,1100,1100,1100,990,990,990,973.5,973.2,973.9,16.5,16.1,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.61,14.23,14.96,0.939,0.936,0.941,0.97,0.97,0.972,0.911,0.908,0.914,36.98,35.94,37.97,35.89,34.86,36.89,0,0,0,0,0,0,0.797,0,1.155,0.11,0.37,0.63,13.3
-524023200000,1953,5,1952,8,34,7,1.56,0.194,0.665,26044.8,160,160,155,4,4,4,2585,2404,2770,2264,2083,321,321,321,1164,983,1349,0.125,0.116,0.134,1100,1100,1100,990,990,990,972.5,972.1,973,17.5,17,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.61,15.17,16.05,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.916,0.924,39.73,38.52,40.91,38.76,37.47,40.01,0,0,0,0,0,0,0.861,0,0.895,0.12,0.43,0.57,16.7
-523418400000,1953,6,1952,9,35,7,1.37,0.155,0.665,27560.1,166.3,166.3,164,4,4,4,2257,2173,2363,2000,1916,257,257,257,900.6,816,1006,0.114,0.109,0.118,1100,1100,1100,990,990,990,971.7,971.5,972,18.3,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.15,16.61,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.86,41.18,42.41,41.01,40.29,41.56,0,0,0,0,0,0,0.911,0,0.705,0.11,0.49,0.51,20.1
-522813600000,1953,6,1952,9,36,7,1.17,0.155,0.665,29100.3,178.2,178.2,173.2,4,4,4,1929,1780,2073,1672,1523,257,257,257,571.9,423,716,0.134,0.124,0.144,1100,1100,1100,990,990,990,970.9,970.4,971.3,19.1,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.27,16.85,17.74,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.19,43.06,45.46,43.3,42.2,44.55,0,0,0,0,0,0,0.962,0,0.505,0.13,0.57,0.43,24.9
-522208800000,1953,6,1952,9,37,7,0.991,0.155,0.665,30763.6,187.8,187.8,183.1,4,4,4,1638,1506,1775,1381,1249,257,257,257,280.9,149,418,0.157,0.145,0.171,1100,1100,1100,990,990,990,969.9,969.5,970.4,20.1,19.6,20.5,0.917,0.895,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.84,1.87,0.093,0.09,0.095,18.2,17.75,18.65,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.71,45.51,47.9,45.78,44.6,46.94,0,0,0,0,0,0,1.02,0,0.326,0.16,0.67,0.33,31
-521604000000,1953,6,1952,9,38,7,0.822,0.155,0.646,31694.2,192.8,192.8,188.7,4,4,4,1359,1250,1492,1102,992.7,257,257,257,34.57,0,135,0.19,0.172,0.206,1068,992.7,1100,990,990,990,969,968.7,969.5,21,20.5,21.3,0.795,0.67,0.885,0.578,0.419,0.648,0.028,0.02,0.032,1.67,1.37,1.83,0.08,0.064,0.089,19.3,18.71,19.95,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.14,46.36,49.28,47.16,45.44,48.2,0,0,0,0,0,0,1.05,0,0.176,0.19,0.79,0.21,38.6
-520999200000,1953,6,1952,9,39,7,0.693,0.142,0.55,28629.8,179.7,179.7,170.4,4,4,4,1145,1059,1235,909.6,831.6,235.6,227,257,0,0,0,0.206,0.193,0.214,909.6,831.6,977.6,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.566,0.489,0.648,0.379,0.341,0.412,0.018,0.016,0.019,1.19,1.05,1.33,0.055,0.048,0.062,20.45,20.03,20.86,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,43.5,40.56,45.84,42.6,39.63,44.93,0,0,0,0,0,0,0.947,0,0.143,0.2,0.79,0.21,41.3
-520394400000,1953,7,1952,10,40,7,0.585,0.137,0.448,23932.9,154.5,154.5,142.5,4,3,3.142857142857143,967.1,893,1035,740.1,666,227,227,227,0,0,0,0.235,0.219,0.254,740.1,666,808.3,990,990,990,967.8,967.5,968,22.2,22,22.5,0.408,0.35,0.468,0.292,0.246,0.33,0.013,0.011,0.015,0.962,0.839,1.06,0.043,0.037,0.048,21.28,20.98,21.69,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.28,39.61,51.69,45.65,38.63,48.2,0,0,0,0,0,0,0.791,0,0.137,0.23,0.77,0.23,40.9
-519789600000,1953,7,1952,10,41,7,0.49,0.137,0.353,19773.2,129.2,129.2,117.7,3,3,3,809.9,755.5,871.9,582.9,528.5,227,227,227,0,0,0,0.281,0.26,0.3,582.9,528.5,644.9,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.303,0.272,0.338,0.19,0.154,0.232,0.0083,0.0067,0.01,0.698,0.607,0.803,0.031,0.026,0.036,22.16,21.81,22.47,0.952,0.949,0.956,0.976,0.97,0.98,0.929,0.92,0.936,40.2,36.84,43.93,39.23,35.73,43.05,0,0,0,0,0,0,0.654,0,0.137,0.28,0.72,0.28,40.4
-519184800000,1953,7,1952,10,42,7,0.42,0.137,0.283,16184,104.5,104.5,96.33,3,2,2.2857142857142856,694.3,643.9,741,467.3,416.9,227,227,227,0,0,0,0.328,0.306,0.353,467.3,416.9,514,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.238,0.211,0.264,0.12,0.0958,0.144,0.0052,0.0041,0.0062,0.583,0.531,0.633,0.025,0.023,0.027,22.74,22.55,22.99,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,44.57,35.55,50.75,43.22,34.49,48.2,0,0,0,0,0,0,0.535,0,0.137,0.33,0.67,0.33,38.5
-518580000000,1953,7,1952,10,43,7,0.372,0.13,0.242,14271.9,88.07,88.07,84.95,2,2,2,615.2,588.3,643.9,400.4,372.5,214.7,184,227,0,0,0,0.349,0.313,0.379,400.4,372.5,416.9,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.204,0.195,0.211,0.088,0.0748,0.0958,0.0037,0.0032,0.0041,0.505,0.464,0.531,0.021,0.02,0.023,23.14,22.99,23.24,0.955,0.951,0.956,0.98,0.977,0.98,0.935,0.929,0.937,43.36,40.38,44.93,42.48,39.45,44.04,0,0,0,0,0,0,0.472,0,0.13,0.35,0.65,0.35,38.4
-517975200000,1953,8,1952,11,44,7,0.33,0.111,0.219,12987.8,82.61,82.61,77.31,2,2,2,546,512.2,570.2,362,328.2,184,184,184,0,0,0,0.338,0.323,0.359,362,328.2,386.2,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.188,0.176,0.197,0.0699,0.0539,0.0813,0.0029,0.0022,0.0034,0.445,0.394,0.481,0.019,0.016,0.02,23.5,23.35,23.7,0.95,0.945,0.953,0.975,0.97,0.98,0.927,0.917,0.934,39.62,36.05,42.15,38.65,34.97,41.31,0,0,0,0,0,0,0.429,0,0.111,0.34,0.66,0.34,39.4
-517370400000,1953,8,1952,11,45,7,0.299,0.111,0.187,11112.9,69.94,69.94,66.15,2,2,2,493.9,481.3,512.2,309.9,297.3,184,184,184,0,0,0,0.373,0.359,0.382,309.9,297.3,328.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.166,0.176,0.0453,0.0393,0.0539,0.0019,0.0016,0.0022,0.367,0.348,0.394,0.015,0.014,0.016,23.81,23.7,23.89,0.942,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.1,32.74,36.05,33.07,31.76,34.97,0,0,0,0,0,0,0.367,0,0.112,0.37,0.63,0.37,37.2
-516765600000,1953,8,1952,11,46,7,0.278,0.111,0.167,9888.76,62.11,62.11,58.86,2,2,2,459.4,446.6,474.7,275.4,262.6,184,184,184,0,0,0,0.401,0.388,0.412,275.4,262.6,290.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.153,0.163,0.029,0.0229,0.0362,0.0012,0.00094,0.0015,0.315,0.296,0.338,0.013,0.012,0.014,24.02,23.93,24.09,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,30.34,28.94,32.02,29.43,28.07,31.06,0,0,0,0,0,0,0.327,0,0.111,0.4,0.6,0.4,35.6
-516160800000,1953,8,1952,11,47,7,0.25,0.111,0.139,8339.22,53.69,53.69,49.64,2,1,1.4285714285714286,414,396.1,435.1,230,212.1,184,184,184,0,0,0,0.445,0.423,0.465,230,212.1,251.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.142,0.135,0.149,0.0154,0.0138,0.0175,0.00063,0.00056,0.00072,0.34,0.259,0.407,0.014,0.011,0.017,24.2,24.14,24.26,0.945,0.925,0.958,0.976,0.97,0.98,0.922,0.897,0.939,40.07,25.76,51.76,38.52,24.98,48.2,0,0,0,0,0,0,0.276,0,0.111,0.44,0.56,0.44,33.4
-515556000000,1953,8,1952,11,48,7,0.231,0.0874,0.143,8635.62,55.21,55.21,51.4,2,1,1.7142857142857142,381.6,358.7,394,237,210,144.6,138,184,0,0,0,0.379,0.35,0.467,237,210,256,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.141,0.134,0.147,0.0162,0.0136,0.0198,0.00066,0.00055,0.00081,0.301,0.258,0.389,0.012,0.01,0.016,24.39,24.26,24.47,0.936,0.925,0.958,0.973,0.97,0.98,0.911,0.898,0.939,33.56,26.32,50.64,32.49,25.53,48.2,0,0,0,0,0,0,0.286,0,0.088,0.38,0.62,0.38,37.4
-514951200000,1953,9,1952,12,49,7,0.208,0.0835,0.124,7776.02,48.09,48.09,46.29,1,1,1,343.5,334.4,351.7,205.5,196.4,138,138,138,0,0,0,0.402,0.392,0.413,205.5,196.4,213.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.126,0.132,0.0132,0.0124,0.0139,0.00053,0.0005,0.00056,0.362,0.346,0.377,0.015,0.014,0.015,24.52,24.46,24.58,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.23,45.16,49.07,46.29,44.26,48.09,0,0,0,0,0,0,0.257,0,0.084,0.4,0.6,0.4,37.4
-514346400000,1953,9,1952,12,50,7,0.197,0.0835,0.113,7098.56,44.26,44.26,42.25,1,1,1,325.6,317.9,334.4,187.6,179.9,138,138,138,0,0,0,0.424,0.413,0.434,187.6,179.9,196.4,990,990,990,965,965,965.1,25,24.9,25,0.123,0.12,0.126,0.0117,0.011,0.0124,0.00047,0.00044,0.0005,0.33,0.316,0.346,0.013,0.013,0.014,24.64,24.58,24.69,0.951,0.949,0.954,0.98,0.979,0.98,0.932,0.929,0.935,43.12,41.34,45.16,42.25,40.47,44.26,0,0,0,0,0,0,0.235,0,0.084,0.42,0.57,0.43,36
-513741600000,1953,9,1952,12,51,7,0.189,0.0835,0.105,6571.23,39.38,39.38,39.11,1,1,1,312.4,305.9,313.5,174.4,167.9,138,138,138,0,0,0,0.442,0.44,0.451,174.4,167.9,175.5,990,990,990,965,964.9,965,25,25,25.1,0.118,0.116,0.118,0.0106,0.01,0.0107,0.00042,0.0004,0.00043,0.306,0.295,0.308,0.012,0.012,0.012,24.73,24.72,24.78,0.947,0.945,0.947,0.976,0.973,0.977,0.924,0.919,0.925,40.07,38.56,40.32,39.11,37.52,39.38,0,0,0,0,0,0,0.217,0,0.084,0.44,0.56,0.44,34.8
-513136800000,1953,9,1952,12,52,7,0.173,0.0738,0.099,6160.38,40,40,36.67,1,1,1,285.7,276.2,294.6,163.7,149.1,122,110,138,0,0,0,0.426,0.383,0.481,163.7,149.1,177.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.116,0.00966,0.00843,0.0108,0.00038,0.00033,0.00043,0.286,0.261,0.308,0.011,0.01,0.012,24.87,24.84,24.91,0.944,0.939,0.948,0.973,0.97,0.978,0.918,0.911,0.927,37.68,34.18,40.9,36.67,33.16,40,0,0,0,0,0,0,0.204,0,0.074,0.43,0.57,0.43,35.6
-512532000000,1953,10,1953,1,1,7,0.165,0.0665,0.0988,6142.02,36.56,36.56,36.56,1,1,1,273.3,273.3,273.3,163.3,163.3,110,110,110,0,0,0,0.402,0.402,0.402,163.3,163.3,163.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.111,0.111,0.00963,0.00963,0.00963,0.00038,0.00038,0.00038,0.284,0.284,0.284,0.011,0.011,0.011,24.92,24.92,24.92,0.943,0.943,0.943,0.971,0.971,0.971,0.916,0.916,0.916,37.65,37.65,37.65,36.56,36.56,36.56,0,0,0,0,0,0,0.203,0,0.0662,0.4,0.6,0.4,37.2
-511927200000,1953,10,1953,1,2,7,0.16,0.0665,0.0934,5796.84,35.52,35.52,34.51,1,1,1,264.4,261.9,268.9,154.4,151.9,110,110,110,0,0,0,0.416,0.409,0.42,154.4,151.9,158.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.11,0.00887,0.00866,0.00926,0.00035,0.00034,0.00037,0.268,0.263,0.276,0.011,0.01,0.011,24.97,24.95,24.99,0.941,0.94,0.942,0.97,0.97,0.97,0.912,0.912,0.914,35.57,34.98,36.62,34.51,33.93,35.52,0,0,0,0,0,0,0.192,0,0.0666,0.42,0.58,0.42,36.2
-511322400000,1953,10,1953,1,3,7,0.158,0.0665,0.0916,5686.07,34.21,34.21,33.85,1,1,1,261.5,259.4,263.1,151.5,149.4,110,110,110,0,0,0,0.421,0.418,0.424,151.5,149.4,153.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.106,0.108,0.00863,0.00845,0.00876,0.00034,0.00033,0.00035,0.263,0.259,0.266,0.01,0.01,0.011,24.99,24.98,25,0.94,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,34.89,34.39,35.27,33.85,33.36,34.21,0,0,0,0,0,0,0.188,0,0.0664,0.42,0.58,0.42,36
-510717600000,1953,10,1953,1,4,7,0.163,0.0662,0.0963,5985.19,37.57,37.57,35.63,1,1,1,268.7,266,273.3,159.3,156,109.4,106,110,0,0,0,0.407,0.388,0.414,159.3,156,167.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.112,0.00929,0.00901,0.00997,0.00037,0.00036,0.0004,0.276,0.271,0.291,0.011,0.011,0.012,24.95,24.92,24.97,0.942,0.941,0.945,0.97,0.97,0.973,0.914,0.913,0.919,36.71,35.93,38.61,35.63,34.86,37.57,0,0,0,0,0,0,0.198,0,0.0667,0.41,0.59,0.41,36.7
-510112800000,1953,11,1953,2,5,7,0.166,0.0641,0.102,6342.61,39.61,39.61,37.75,1,1,1,274,263.1,281.5,168,157.1,106,106,106,0,0,0,0.387,0.377,0.403,168,157.1,175.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.01,0.0091,0.0107,0.0004,0.00036,0.00042,0.292,0.272,0.305,0.012,0.011,0.012,24.91,24.87,24.98,0.945,0.941,0.947,0.974,0.97,0.977,0.92,0.913,0.926,38.77,36.23,40.53,37.75,35.14,39.61,0,0,0,0,0,0,0.21,0,0.064,0.39,0.61,0.39,38.2
-509508000000,1953,11,1953,2,6,7,0.163,0.0641,0.099,6165.46,38.29,38.29,36.7,1,1,1,269.7,266,276.2,163.7,160,106,106,106,0,0,0,0.393,0.384,0.399,163.7,160,170.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.11,0.113,0.00967,0.00935,0.0102,0.00038,0.00037,0.00041,0.284,0.277,0.296,0.011,0.011,0.012,24.94,24.9,24.96,0.943,0.942,0.945,0.971,0.97,0.974,0.917,0.914,0.921,37.78,36.89,39.29,36.7,35.79,38.29,0,0,0,0,0,0,0.204,0,0.064,0.39,0.61,0.39,37.8
-508903200000,1953,11,1953,2,7,7,0.18,0.0641,0.115,7268.66,44.6,44.6,43.27,1,1,1,296.8,290,302.6,190.8,184,106,106,106,0,0,0,0.357,0.35,0.365,190.8,184,196.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.123,0.012,0.0114,0.0125,0.00048,0.00045,0.0005,0.333,0.32,0.343,0.013,0.013,0.014,24.78,24.74,24.82,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.15,42.54,45.51,43.27,41.69,44.6,0,0,0,0,0,0,0.24,0,0.065,0.36,0.64,0.36,40.4
-508298400000,1953,11,1953,2,8,7,0.192,0.0641,0.128,7906.69,58.37,58.37,47.06,2,1,1.1428571428571428,316.9,298.8,375.1,210.9,192.8,106,106,106,0,0,0,0.336,0.283,0.355,210.9,192.8,269.1,990,990,990,965,964.9,965.3,25,24.7,25.1,0.128,0.121,0.148,0.0147,0.0121,0.026,0.00059,0.00048,0.0011,0.344,0.298,0.393,0.014,0.012,0.016,24.67,24.43,24.77,0.952,0.934,0.959,0.979,0.97,0.98,0.931,0.906,0.94,44.2,30.09,51.9,42.89,29.19,48.2,0,0,0,0,0,0,0.261,0,0.064,0.33,0.67,0.33,41.2
-507693600000,1953,11,1953,2,9,7,0.239,0.0703,0.169,10151.1,75.91,75.91,60.42,2,2,2,395.5,364,469.1,279.2,246,116.3,106,118,0,0,0,0.296,0.252,0.324,279.2,246,351.1,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.153,0.141,0.179,0.031,0.0167,0.0647,0.0013,0.00067,0.0027,0.315,0.267,0.423,0.013,0.011,0.017,24.31,23.87,24.51,0.935,0.928,0.949,0.971,0.97,0.974,0.908,0.9,0.924,31.12,27.45,38.98,30.21,26.63,37.96,0,0,0,0,0,0,0.336,0,0.07,0.29,0.71,0.29,42.5
-507088800000,1953,12,1953,3,10,7,0.322,0.0734,0.248,14797.7,96.4,96.4,88.08,2,2,2,531.9,490.4,576.2,410.5,366.5,121.4,118,126,0,0,0,0.23,0.205,0.256,410.5,366.5,458.2,990,990,990,966,965.8,966.2,24,23.8,24.2,0.2,0.185,0.218,0.0928,0.072,0.115,0.0039,0.003,0.0048,0.513,0.447,0.585,0.021,0.018,0.025,23.49,23.22,23.74,0.955,0.951,0.958,0.979,0.977,0.98,0.935,0.929,0.939,45.12,40.56,49.96,44.04,39.63,48.2,0,0,0,0,0,0,0.489,0,0.074,0.23,0.77,0.23,46
-506484000000,1953,12,1953,3,11,7,0.321,0.0762,0.245,14680.4,93.44,93.44,87.38,2,2,2,531.2,502.8,561.5,405.2,376.8,126,126,126,0,0,0,0.237,0.224,0.251,405.2,376.8,435.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.189,0.21,0.0902,0.0768,0.105,0.0038,0.0032,0.0044,0.505,0.463,0.551,0.021,0.019,0.023,23.5,23.32,23.67,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.59,41.64,47.67,43.69,40.79,46.72,0,0,0,0,0,0,0.485,0,0.076,0.24,0.76,0.24,45.7
-505879200000,1953,12,1953,3,12,7,0.348,0.0714,0.276,16131,96.4,96.4,96.02,2,2,2,575,561.5,588.3,457,443.5,118,118,118,0,0,0,0.205,0.201,0.21,457,443.5,470.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.218,0.211,0.224,0.115,0.108,0.121,0.0048,0.0045,0.0051,0.583,0.561,0.605,0.024,0.024,0.025,23.23,23.15,23.31,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.83,48.56,51.07,48.01,47.58,48.2,0,0,0,0,0,0,0.533,0,0.072,0.21,0.79,0.21,46.4
-505274400000,1953,12,1953,3,13,7,0.375,0.0768,0.298,17105,107.9,107.9,101.8,3,2,2.7142857142857144,620.4,588.3,662,493.4,470.3,127,118,139,0,0,0,0.204,0.193,0.218,493.4,470.3,523,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.239,0.224,0.257,0.133,0.121,0.15,0.0056,0.0051,0.0064,0.566,0.527,0.614,0.024,0.022,0.026,23.05,22.87,23.15,0.949,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.18,34.96,51.51,38.53,33.91,48.2,0,0,0,0,0,0,0.566,0,0.077,0.2,0.79,0.21,45.6
-504669600000,1954,1,1953,4,14,7,0.446,0.0841,0.362,20665.5,127.9,127.9,123,3,3,3,737.4,710.9,764,598.4,571.9,139,139,139,0,0,0,0.189,0.182,0.196,598.4,571.9,625,990,990,990,966.8,966.7,967,23.2,23,23.3,0.3,0.285,0.315,0.201,0.183,0.218,0.0087,0.0079,0.0095,0.713,0.668,0.757,0.031,0.029,0.033,22.44,22.29,22.59,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.87,40.22,43.5,41,39.27,42.63,0,0,0,0,0,0,0.683,0,0.084,0.19,0.81,0.19,46.3
-504064800000,1954,1,1953,4,15,7,0.493,0.0841,0.409,22942.5,143.8,143.8,136.6,3,3,3,814.9,764,858,675.9,625,139,139,139,0,0,0,0.171,0.162,0.182,675.9,625,719,990,990,990,967.2,967,967.3,22.8,22.7,23,0.344,0.315,0.369,0.252,0.218,0.281,0.011,0.0095,0.012,0.843,0.757,0.916,0.037,0.033,0.04,22,21.75,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.45,43.5,48.92,45.52,42.63,47.94,0,0,0,0,0,0,0.759,0,0.084,0.17,0.83,0.17,46.5
-503460000000,1954,1,1953,4,16,7,0.527,0.0841,0.443,24292.8,144.6,144.6,144.6,3,3,3,871.9,871.9,871.9,732.9,732.9,139,139,139,0,0,0,0.159,0.159,0.159,732.9,732.9,732.9,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.38,0.38,0.38,0.291,0.291,0.291,0.013,0.013,0.013,0.943,0.943,0.943,0.042,0.042,0.042,21.67,21.67,21.67,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.67,49.67,49.67,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.084,0.16,0.84,0.16,46.1
-502855200000,1954,1,1953,4,17,7,0.534,0.0841,0.45,24292.8,144.6,144.6,144.6,3,3,3,883.6,871.9,902.5,744.6,732.9,139,139,139,0,0,0,0.157,0.154,0.159,744.6,732.9,763.5,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.391,0.38,0.408,0.298,0.291,0.309,0.013,0.013,0.014,0.965,0.943,1,0.043,0.042,0.044,21.6,21.49,21.67,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.3,49.67,51.3,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.084,0.16,0.84,0.16,45.5
-502250400000,1954,2,1953,5,18,7,0.585,0.098,0.487,26020.2,160.7,160.7,154.9,4,3,3.7142857142857144,967.2,910,995,805.2,748,162,162,162,0,0,0,0.168,0.163,0.178,805.2,748,833,990,990,990,967.8,967.5,967.9,22.2,22.1,22.5,0.451,0.398,0.476,0.329,0.301,0.342,0.015,0.013,0.015,1.02,0.978,1.04,0.046,0.044,0.047,21.21,21.08,21.48,0.954,0.953,0.957,0.978,0.976,0.98,0.934,0.93,0.938,43.6,39.88,51.59,42.16,38.91,48.2,0,0,0,0,0,0,0.86,0,0.098,0.17,0.83,0.17,44.5
-501645600000,1954,2,1953,5,19,7,0.609,0.098,0.511,27351.9,167.3,167.3,162.8,4,4,4,1008,995,1035,845.7,833,162,162,162,0,0,0,0.161,0.156,0.163,845.7,833,873.3,990,990,990,967.9,967.9,968,22.1,22,22.1,0.488,0.476,0.513,0.348,0.342,0.362,0.016,0.015,0.016,1.06,1.04,1.11,0.048,0.047,0.051,21.01,20.88,21.08,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.933,0.936,41.57,41.06,42.68,40.7,40.17,41.82,0,0,0,0,0,0,0.904,0,0.098,0.16,0.84,0.16,44.9
-501040800000,1954,2,1953,5,20,7,0.633,0.0958,0.537,28511.7,175.4,175.4,169.7,4,4,4,1047,1035,1059,888.3,873.3,158.4,137,162,0,0,0,0.151,0.129,0.156,888.3,873.3,921.6,990,990,990,968,968,968.1,22,21.9,22,0.525,0.513,0.549,0.369,0.362,0.385,0.017,0.016,0.018,1.14,1.11,1.19,0.052,0.051,0.054,20.82,20.73,20.88,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.29,42.68,44.75,42.43,41.82,43.85,0,0,0,0,0,0,0.943,0,0.096,0.15,0.85,0.15,45
-500436000000,1954,2,1953,5,21,7,0.719,0.0829,0.631,31758,192.8,192.8,189,4,4,4,1189,1078,1284,1052,940.9,137,137,137,8.571,0,47,0.116,0.107,0.127,1043,940.9,1100,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.702,0.567,0.798,0.539,0.394,0.648,0.025,0.018,0.031,1.53,1.22,1.75,0.071,0.056,0.082,19.98,19.46,20.63,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.73,45.48,50.47,47.26,44.57,48.2,0,0,0,0,0,0,1.05,0,0.088,0.12,0.88,0.12,44.2
-499831200000,1954,3,1953,6,22,7,0.856,0.111,0.665,32019.5,192.8,192.8,190.6,4,4,4,1415,1302,1546,1232,1119,183,183,183,131.6,19,263,0.13,0.118,0.141,1100,1100,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.851,0.805,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.75,1.85,0.087,0.083,0.091,18.99,18.51,19.4,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.79,47.53,49.88,47.65,46.58,48.2,0,0,0,0,0,0,1.06,0,0.191,0.13,0.78,0.22,37.4
-499226400000,1954,3,1953,6,23,7,1.06,0.111,0.665,30068.1,184.8,184.8,179,4,4,4,1759,1590,1956,1576,1407,183,183,183,476.1,307,673,0.105,0.0936,0.115,1100,1100,1100,990,990,990,970.3,969.8,971,19.7,19,20.2,0.92,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.098,17.81,17.17,18.37,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.66,43.92,47.15,44.74,43.04,46.2,0,0,0,0,0,0,0.994,0,0.395,0.1,0.63,0.37,28.4
-498621600000,1954,3,1953,6,24,7,1.32,0.111,0.665,27886.9,169.9,169.9,166,4,4,4,2182,2030,2329,1999,1847,183,183,183,898.9,747,1046,0.084,0.0786,0.0901,1100,1100,1100,990,990,990,971.5,971.2,971.9,18.5,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.23,16.95,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.35,41.4,43.33,41.5,40.53,42.47,0,0,0,0,0,0,0.922,0,0.655,0.084,0.5,0.5,21.1
-498016800000,1954,3,1953,6,25,7,1.56,0.111,0.665,26071.5,160.2,160.2,155.2,4,4,4,2579,2398,2814,2396,2215,183,183,183,1296,1115,1531,0.0712,0.065,0.0763,1100,1100,1100,990,990,990,972.5,972.1,973.1,17.5,16.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.63,15.06,16.06,0.944,0.941,0.945,0.976,0.972,0.978,0.92,0.915,0.924,39.77,38.23,40.95,38.8,37.17,40.05,0,0,0,0,0,0,0.862,0,0.895,0.071,0.43,0.57,16.7
-497412000000,1954,3,1953,6,26,7,1.95,0.122,0.665,23167,144,144,137.9,4,4,4,3231,2982,3456,3029,2799,202.4,183,217,1929,1699,2139,0.0626,0.058,0.067,1100,1100,1100,990,990,990,974,973.5,974.5,16,15.5,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.09,13.6,14.66,0.936,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,35.54,34.2,37.11,34.47,33.17,36,0,0,0,0,0,0,0.766,0,1.285,0.063,0.34,0.66,11.9
-496807200000,1954,4,1953,7,27,7,2.2,0.138,0.665,21586.4,132.3,132.3,128.5,4,4,4,3643,3474,3835,3415,3257,228.1,217,295,2315,2157,2441,0.0625,0.0577,0.0769,1100,1100,1100,990,990,990,974.9,974.6,975.3,15.1,14.7,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.2,12.79,13.56,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,33.12,31.99,34.1,32.12,31.03,33.07,0,0,0,0,0,0,0.714,0,1.535,0.063,0.3,0.7,9.81
-496202400000,1954,4,1953,7,28,7,2.26,0.178,0.665,21219.7,130,130,126.3,4,4,4,3740,3577,3835,3445,3282,295,295,295,2345,2182,2440,0.0789,0.0769,0.0825,1100,1100,1100,990,990,990,975.1,974.8,975.3,14.9,14.7,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13,12.79,13.34,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,32.55,31.99,33.5,31.58,31.03,32.5,0,0,0,0,0,0,0.702,0,1.595,0.079,0.29,0.71,9.39
-495597600000,1954,4,1953,7,29,7,2.05,0.178,0.665,22569.3,138,138,134.3,4,4,4,3383,3219,3558,3088,2924,295,295,295,1988,1824,2164,0.0873,0.0829,0.0916,1100,1100,1100,990,990,990,974.4,974,974.7,15.6,15.3,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.75,13.38,14.1,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,34.62,33.61,35.58,33.59,32.6,34.51,0,0,0,0,0,0,0.746,0,1.385,0.087,0.32,0.68,11
-494992800000,1954,4,1953,7,30,7,1.83,0.183,0.665,24000.1,147,147,142.9,4,4,4,3028,2874,3177,2725,2553,302.4,295,321,1625,1453,1782,0.1,0.0929,0.112,1100,1100,1100,990,990,990,973.6,973.2,973.9,16.4,16.1,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.55,14.19,14.92,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.914,36.81,35.83,37.83,35.71,34.75,36.75,0,0,0,0,0,0,0.794,0,1.165,0.1,0.36,0.64,13.1
-494388000000,1954,5,1953,8,31,7,1.64,0.194,0.665,25444.9,154.4,154.4,151.5,4,4,4,2713,2608,2814,2392,2287,321,321,321,1292,1187,1393,0.118,0.114,0.123,1100,1100,1100,990,990,990,972.8,972.6,973.1,17.2,16.9,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.3,15.06,15.56,0.942,0.941,0.943,0.974,0.972,0.975,0.917,0.915,0.92,38.89,38.23,39.58,37.86,37.17,38.59,0,0,0,0,0,0,0.841,0,0.975,0.12,0.41,0.59,15.5
-493783200000,1954,5,1953,8,32,7,1.46,0.171,0.665,26815.6,162.3,162.3,159.6,4,4,4,2419,2321,2529,2137,2045,282.4,276,321,1037,945,1108,0.117,0.112,0.127,1100,1100,1100,990,990,990,972.1,971.9,972.4,17.9,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.75,16.25,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.922,0.926,40.81,40.09,41.45,39.9,39.14,40.58,0,0,0,0,0,0,0.887,0,0.795,0.12,0.46,0.54,18.4
-493178400000,1954,5,1953,8,33,7,1.3,0.167,0.665,28001.9,169.9,169.9,166.7,4,4,4,2156,2030,2291,1880,1754,276,276,276,779.6,654,915,0.128,0.12,0.136,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.65,16.32,16.95,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.52,41.64,43.33,41.67,40.79,42.47,0,0,0,0,0,0,0.926,0,0.635,0.13,0.51,0.49,21.5
-492573600000,1954,5,1953,8,34,7,1.12,0.167,0.665,29485,179.8,179.8,175.5,4,4,4,1859,1734,1995,1583,1458,276,276,276,483,358,619,0.149,0.138,0.159,1100,1100,1100,990,990,990,970.6,970.2,971.1,19.4,18.9,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.48,17.04,17.89,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.77,43.58,45.87,43.88,42.71,44.95,0,0,0,0,0,0,0.975,0,0.455,0.15,0.59,0.41,26.3
-491968800000,1954,5,1953,8,35,7,0.958,0.133,0.665,31076.6,188.3,188.3,185,4,4,4,1584,1492,1669,1365,1282,219.4,210,276,264.9,182,342,0.138,0.127,0.165,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.911,0.89,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.84,1.87,0.092,0.089,0.093,18.38,18.1,18.7,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.19,46.45,48.03,46.24,45.52,47.07,0,0,0,0,0,0,1.03,0,0.293,0.14,0.69,0.31,32.4
-491364000000,1954,6,1953,9,36,7,0.81,0.127,0.653,32074.7,192.8,192.8,190.9,4,4,4,1339,1246,1463,1129,1036,210,210,210,48.71,0,153,0.158,0.144,0.169,1080,1036,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.802,0.717,0.877,0.603,0.503,0.648,0.029,0.024,0.031,1.7,1.51,1.83,0.081,0.071,0.088,19.33,18.81,19.82,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.78,48.05,49.71,47.73,47.08,48.2,0,0,0,0,0,0,1.06,0,0.157,0.16,0.81,0.19,39.6
-490759200000,1954,6,1953,9,37,7,0.689,0.127,0.562,29234.5,184.5,184.5,174,4,4,4,1139,1059,1212,928.6,848.6,210,210,210,0,0,0,0.185,0.173,0.198,928.6,848.6,1002,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.581,0.502,0.668,0.389,0.35,0.428,0.018,0.016,0.02,1.23,1.08,1.38,0.057,0.049,0.064,20.44,20.06,20.84,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.4,41.35,47.07,43.5,40.48,46.13,0,0,0,0,0,0,0.967,0,0.127,0.18,0.82,0.18,42.4
-490154400000,1954,6,1953,9,38,7,0.594,0.127,0.467,24937,160,160,148.4,4,3,3.4285714285714284,981.6,910,1047,771.6,700,210,210,210,0,0,0,0.215,0.201,0.231,771.6,700,837.3,990,990,990,967.8,967.5,968,22.2,22,22.5,0.432,0.368,0.492,0.31,0.269,0.344,0.014,0.012,0.016,0.992,0.894,1.06,0.045,0.04,0.048,21.19,20.89,21.57,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.937,45.3,39.24,51.33,43.89,38.24,48.2,0,0,0,0,0,0,0.825,0,0.127,0.21,0.79,0.21,42
-489549600000,1954,6,1953,9,39,7,0.497,0.119,0.378,21221.6,136,136,126.3,3,3,3,821.7,755.5,893,625.4,569.5,196.3,186,210,0,0,0,0.239,0.225,0.248,625.4,569.5,683,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.323,0.289,0.358,0.219,0.181,0.257,0.0096,0.0079,0.011,0.766,0.67,0.865,0.034,0.029,0.038,22.05,21.66,22.41,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.937,43.01,39.71,46.27,42.11,38.74,45.34,0,0,0,0,0,0,0.702,0,0.119,0.24,0.76,0.24,42.7
-488944800000,1954,7,1953,10,40,7,0.419,0.112,0.306,17335.8,112.2,112.2,103.2,3,2,2.5714285714285716,692.3,648.5,735.5,506.3,462.5,186,186,186,0,0,0,0.269,0.253,0.287,506.3,462.5,549.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.253,0.229,0.278,0.141,0.117,0.168,0.0061,0.005,0.0073,0.611,0.559,0.645,0.026,0.024,0.028,22.72,22.52,22.91,0.952,0.947,0.957,0.975,0.97,0.98,0.928,0.918,0.938,43.07,35.54,52.08,41.28,34.48,48.2,0,0,0,0,0,0,0.573,0,0.113,0.27,0.73,0.27,41.4
-488340000000,1954,7,1953,10,41,7,0.366,0.112,0.254,14986.8,95.31,95.31,89.21,2,2,2,605.5,570.2,636.6,419.5,384.2,186,186,186,0,0,0,0.307,0.292,0.326,419.5,384.2,450.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.209,0.195,0.222,0.097,0.0803,0.112,0.0041,0.0034,0.0047,0.531,0.478,0.58,0.022,0.02,0.025,23.15,22.97,23.36,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.51,41.93,48.63,44.6,41.09,47.66,0,0,0,0,0,0,0.496,0,0.112,0.31,0.69,0.31,40.9
-487735200000,1954,7,1953,10,42,7,0.33,0.112,0.218,12919,81.41,81.41,76.9,2,2,2,546.4,525.1,566.7,360.4,339.1,186,186,186,0,0,0,0.341,0.328,0.354,360.4,339.1,380.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.18,0.194,0.0691,0.0591,0.0787,0.0029,0.0025,0.0033,0.442,0.41,0.472,0.018,0.017,0.02,23.5,23.38,23.63,0.95,0.947,0.952,0.975,0.97,0.979,0.926,0.919,0.933,39.44,37.2,41.56,38.45,36.09,40.71,0,0,0,0,0,0,0.427,0,0.112,0.34,0.66,0.34,39.1
-487130400000,1954,7,1953,10,43,7,0.297,0.11,0.187,11114,69.51,69.51,66.15,2,2,2,491.3,474.7,512.2,309.8,295.3,181.6,155,186,0,0,0,0.369,0.327,0.386,309.8,295.3,326.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.164,0.175,0.0452,0.0384,0.053,0.0019,0.0016,0.0022,0.366,0.344,0.391,0.015,0.014,0.016,23.82,23.7,23.89,0.942,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.1,32.51,35.83,33.08,31.54,34.75,0,0,0,0,0,0,0.368,0,0.11,0.37,0.63,0.37,37.4
-486525600000,1954,8,1953,11,44,7,0.279,0.0937,0.185,11046.2,68.56,68.56,65.75,2,2,2,461.2,446.6,474.7,306.2,291.6,155,155,155,0,0,0,0.336,0.327,0.347,306.2,291.6,319.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.165,0.16,0.17,0.0435,0.0366,0.0499,0.0018,0.0015,0.0021,0.358,0.336,0.378,0.015,0.014,0.016,23.97,23.89,24.05,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.916,33.89,32.29,35.34,32.88,31.33,34.28,0,0,0,0,0,0,0.365,0,0.094,0.34,0.66,0.34,39.6
-485920800000,1954,8,1953,11,45,7,0.258,0.0937,0.165,9821.46,60.93,60.93,58.46,2,2,2,427,418.2,438.5,272,263.2,155,155,155,0,0,0,0.363,0.353,0.371,272,263.2,283.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.153,0.15,0.157,0.0274,0.0232,0.0328,0.0011,0.00095,0.0013,0.307,0.293,0.324,0.013,0.012,0.013,24.17,24.1,24.22,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,30.13,29.16,31.41,29.23,28.29,30.46,0,0,0,0,0,0,0.325,0,0.093,0.36,0.64,0.36,38.1
-485316000000,1954,8,1953,11,46,7,0.241,0.0988,0.142,8578,55.3,55.3,51.06,2,1,1.7142857142857142,398.7,385.2,412.3,235.4,201.2,163.3,155,184,0,0,0,0.41,0.376,0.478,235.4,201.2,257.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.141,0.132,0.148,0.0163,0.0129,0.0204,0.00066,0.00052,0.00083,0.298,0.261,0.374,0.012,0.011,0.015,24.31,24.26,24.37,0.936,0.926,0.956,0.973,0.97,0.98,0.911,0.898,0.937,32.94,26.45,47.79,32.08,25.66,46.83,0,0,0,0,0,0,0.284,0,0.099,0.41,0.59,0.41,35.6
-484711200000,1954,8,1953,11,47,7,0.225,0.111,0.114,7066.67,44.33,44.33,42.06,1,1,1,372.6,364,382.6,188.6,180,184,184,184,0,0,0,0.494,0.481,0.505,188.6,180,198.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.127,0.124,0.131,0.0118,0.0111,0.0126,0.00048,0.00045,0.00051,0.336,0.321,0.354,0.014,0.013,0.014,24.4,24.33,24.46,0.952,0.949,0.955,0.979,0.978,0.98,0.932,0.928,0.935,42.94,40.98,45.24,42.06,40.09,44.33,0,0,0,0,0,0,0.234,0,0.111,0.49,0.51,0.49,31.4
-484106400000,1954,8,1953,11,48,7,0.206,0.0914,0.115,7149.16,46.33,46.33,42.55,1,1,1,340.9,330.7,354,189.7,167.7,151.1,138,184,0,0,0,0.442,0.402,0.523,189.7,167.7,205.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.12,0.129,0.0119,0.01,0.0132,0.00048,0.0004,0.00053,0.335,0.299,0.362,0.013,0.012,0.015,24.56,24.52,24.61,0.952,0.945,0.956,0.978,0.972,0.98,0.931,0.919,0.937,43.51,38.15,47.27,42.55,37.09,46.33,0,0,0,0,0,0,0.236,0,0.091,0.44,0.56,0.44,34.7
-483501600000,1954,9,1953,12,49,7,0.194,0.0835,0.111,6937.92,42.7,42.7,41.3,1,1,1,321.5,313.5,327.5,183.5,175.5,138,138,138,0,0,0,0.429,0.421,0.44,183.5,175.5,189.5,990,990,990,965,965,965,25,25,25,0.121,0.118,0.123,0.0114,0.0107,0.0119,0.00045,0.00043,0.00048,0.323,0.308,0.333,0.013,0.012,0.013,24.67,24.63,24.72,0.95,0.947,0.952,0.979,0.977,0.98,0.93,0.925,0.933,42.18,40.32,43.57,41.3,39.38,42.7,0,0,0,0,0,0,0.229,0,0.083,0.43,0.57,0.43,35.8
-482896800000,1954,9,1953,12,50,7,0.185,0.0835,0.101,6273.17,38.53,38.53,37.34,1,1,1,305.1,294.6,310.1,167.1,156.6,138,138,138,0,0,0,0.452,0.445,0.468,167.1,156.6,172.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.117,0.00996,0.00906,0.0104,0.0004,0.00036,0.00041,0.293,0.275,0.302,0.012,0.011,0.012,24.78,24.75,24.85,0.945,0.941,0.946,0.973,0.97,0.975,0.919,0.913,0.923,38.38,35.93,39.52,37.34,34.85,38.53,0,0,0,0,0,0,0.207,0,0.084,0.45,0.55,0.45,33.9
-482292000000,1954,9,1953,12,51,7,0.167,0.0835,0.0832,5128.03,32.26,32.26,30.52,1,1,1,275.6,266,283.2,137.6,128,138,138,138,0,0,0,0.501,0.487,0.519,137.6,128,145.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.102,0.108,0.00745,0.00663,0.00809,0.0003,0.00026,0.00032,0.241,0.223,0.254,0.0096,0.0089,0.01,24.96,24.91,25.01,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.47,29.19,33.26,30.52,28.32,32.26,0,0,0,0,0,0,0.17,0,0.0838,0.5,0.5,0.5,30.7
-481687200000,1954,9,1953,12,52,7,0.155,0.0728,0.082,5067.87,35.3,35.3,30.17,1,1,1,256.1,246.5,263.1,135.7,118.9,120.4,97,138,0,0,0,0.469,0.381,0.537,135.7,118.9,157.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0983,0.107,0.00728,0.00586,0.00914,0.00029,0.00023,0.00036,0.235,0.207,0.271,0.0093,0.0082,0.011,25.04,25.01,25.07,0.933,0.925,0.941,0.97,0.97,0.97,0.905,0.897,0.913,31.1,27.03,36.39,30.17,26.22,35.3,0,0,0,0,0,0,0.168,0,0.073,0.47,0.53,0.47,32.7
-481082400000,1954,10,1954,1,1,7,0.145,0.0587,0.0859,5338.16,33.47,33.47,31.77,1,1,1,239.1,231.5,246.5,142.1,134.5,97,97,97,0,0,0,0.406,0.393,0.419,142.1,134.5,149.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0989,0.104,0.00783,0.00718,0.00846,0.00031,0.00028,0.00033,0.244,0.23,0.257,0.0096,0.0091,0.01,25.12,25.06,25.18,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.76,30.98,34.5,31.77,30.05,33.47,0,0,0,0,0,0,0.177,0,0.0591,0.4,0.59,0.41,36.8
-480477600000,1954,10,1954,1,2,7,0.135,0.0587,0.0767,4754.71,29.4,29.4,28.3,1,1,1,223.9,216.8,228.7,126.9,119.8,97,97,97,0,0,0,0.433,0.424,0.447,126.9,119.8,131.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.0937,0.0979,0.00653,0.00593,0.00694,0.00026,0.00023,0.00027,0.216,0.204,0.225,0.0085,0.008,0.0089,25.24,25.2,25.3,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,29.18,27.48,30.31,28.3,26.65,29.4,0,0,0,0,0,0,0.157,0,0.0583,0.43,0.57,0.43,35.2
-479872800000,1954,10,1954,1,3,7,0.13,0.0587,0.0708,4374.29,26.65,26.65,26.04,1,1,1,214.1,211.9,216.8,117.1,114.9,97,97,97,0,0,0,0.453,0.447,0.458,117.1,114.9,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0928,0.092,0.0937,0.00571,0.00551,0.00593,0.00022,0.00022,0.00023,0.199,0.195,0.204,0.0078,0.0076,0.008,25.32,25.3,25.33,0.923,0.921,0.925,0.97,0.97,0.97,0.895,0.894,0.897,26.84,26.3,27.48,26.04,25.51,26.65,0,0,0,0,0,0,0.145,0,0.0592,0.45,0.54,0.46,33.6
-479268000000,1954,10,1954,1,4,7,0.135,0.0587,0.0762,4719.9,28.75,28.75,28.09,1,1,1,222.9,220.7,225.8,125.9,123.7,97,97,97,0,0,0,0.435,0.43,0.439,125.9,123.7,128.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.0951,0.0969,0.00645,0.00627,0.0067,0.00025,0.00025,0.00026,0.215,0.211,0.22,0.0084,0.0083,0.0086,25.25,25.23,25.26,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,28.96,28.44,29.64,28.09,27.59,28.75,0,0,0,0,0,0,0.156,0,0.0588,0.43,0.56,0.44,35
-478663200000,1954,11,1954,2,5,7,0.132,0.0562,0.0753,4670.3,30.26,30.26,27.8,1,1,1,217.6,211.9,228.3,124.6,118.9,93,93,93,0,0,0,0.428,0.407,0.439,124.6,118.9,135.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.095,0.093,0.0988,0.00634,0.00585,0.00725,0.00025,0.00023,0.00029,0.212,0.202,0.231,0.0083,0.0079,0.0091,25.28,25.2,25.33,0.928,0.924,0.933,0.97,0.97,0.97,0.9,0.896,0.905,28.66,27.29,31.2,27.8,26.47,30.26,0,0,0,0,0,0,0.154,0,0.0567,0.43,0.57,0.43,35.4
-478058400000,1954,11,1954,2,6,7,0.149,0.0562,0.0924,5756.29,36.81,36.81,34.26,1,1,1,245.8,234.6,256.9,152.8,141.6,93,93,93,0,0,0,0.379,0.362,0.396,152.8,141.6,163.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.101,0.109,0.00874,0.00779,0.00968,0.00035,0.00031,0.00038,0.263,0.243,0.282,0.01,0.0096,0.011,25.07,24.99,25.15,0.94,0.935,0.943,0.97,0.97,0.971,0.912,0.907,0.917,35.31,32.67,37.89,34.26,31.69,36.81,0,0,0,0,0,0,0.19,0,0.0566,0.38,0.62,0.38,38.6
-477453600000,1954,11,1954,2,7,7,0.156,0.0562,0.0993,6199.24,37.43,37.43,36.9,1,1,1,257.2,256.9,259.4,164.2,163.9,93,93,93,0,0,0,0.362,0.359,0.362,164.2,163.9,166.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.109,0.11,0.00971,0.00968,0.00989,0.00038,0.00038,0.00039,0.283,0.282,0.287,0.011,0.011,0.011,24.99,24.98,24.99,0.944,0.943,0.944,0.972,0.971,0.973,0.917,0.917,0.918,37.98,37.89,38.48,36.9,36.81,37.43,0,0,0,0,0,0,0.205,0,0.0567,0.36,0.64,0.36,39.7
-476848800000,1954,11,1954,2,8,7,0.168,0.0562,0.112,7054.86,48.2,48.2,41.99,1,1,1,278.5,263.1,305.9,185.5,170.1,93,93,93,0,0,0,0.335,0.304,0.353,185.5,170.1,212.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.111,0.126,0.0115,0.0102,0.0138,0.00046,0.0004,0.00055,0.321,0.293,0.37,0.013,0.012,0.015,24.86,24.7,24.95,0.95,0.945,0.957,0.978,0.975,0.98,0.929,0.921,0.938,42.96,39.36,49.36,41.99,38.36,48.2,0,0,0,0,0,0,0.233,0,0.056,0.33,0.67,0.33,42
-476244000000,1954,11,1954,2,9,7,0.197,0.061,0.136,8219.12,51.52,51.52,48.92,2,1,1.2857142857142858,325.5,313.5,341.6,224.7,220.1,100.9,93,104,0,0,0,0.31,0.297,0.321,224.7,220.1,237.6,990,990,990,965,965,965.1,25,24.9,25,0.131,0.129,0.136,0.0148,0.0145,0.0159,0.00059,0.00058,0.00064,0.347,0.247,0.39,0.014,0.0099,0.016,24.63,24.57,24.68,0.949,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.98,25.74,51.65,41.68,24.97,48.2,0,0,0,0,0,0,0.272,0,0.061,0.31,0.69,0.31,41.7
-475639200000,1954,12,1954,3,10,7,0.239,0.0629,0.176,10581.2,72.36,72.36,62.98,2,2,2,394.5,351.7,438.5,290.5,247.7,104,104,104,0,0,0,0.265,0.237,0.296,290.5,247.7,334.5,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.155,0.14,0.17,0.0363,0.0168,0.0569,0.0015,0.00068,0.0023,0.33,0.266,0.395,0.013,0.011,0.016,24.3,24.03,24.58,0.938,0.929,0.946,0.97,0.97,0.97,0.91,0.901,0.918,32.46,27.72,37.29,31.49,26.89,36.18,0,0,0,0,0,0,0.35,0,0.063,0.26,0.74,0.26,44.3
-475034400000,1954,12,1954,3,11,7,0.282,0.0629,0.219,13234.8,82.07,82.07,78.78,2,2,2,466.7,456.4,481.3,362.7,352.4,104,104,104,0,0,0,0.223,0.216,0.228,362.7,352.4,377.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.177,0.185,0.0702,0.0653,0.0771,0.0029,0.0027,0.0032,0.438,0.422,0.459,0.018,0.017,0.019,23.86,23.77,23.92,0.95,0.949,0.952,0.977,0.974,0.98,0.928,0.924,0.933,40.33,39.22,41.87,39.39,38.22,41.03,0,0,0,0,0,0,0.438,0,0.063,0.22,0.78,0.22,46.9
