datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
804722400000,1995,7,1994,10,40,7,0.157,0.0653,0.0918,5696.93,34.39,34.39,33.91,1,1,1,259.8,254.6,261.9,151.8,146.6,108,108,108,0,0,0,0.415,0.412,0.424,151.8,146.6,153.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.108,0.00865,0.00821,0.00883,0.00034,0.00032,0.00035,0.263,0.254,0.267,0.01,0.01,0.011,25,24.99,25.03,0.94,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,34.96,33.74,35.45,33.91,32.73,34.39,0,0,0,0,0,0,0.188,0,0.0652,0.42,0.58,0.42,36.3
805327200000,1995,7,1994,10,41,7,0.15,0.0653,0.0842,5217.96,32.73,32.73,31.06,1,1,1,247.3,242.4,254.6,139.3,134.4,108,108,108,0,0,0,0.437,0.424,0.446,139.3,134.4,146.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.105,0.00759,0.00717,0.00821,0.0003,0.00028,0.00032,0.241,0.232,0.254,0.0095,0.0092,0.01,25.08,25.03,25.11,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.02,30.87,33.74,31.06,29.94,32.73,0,0,0,0,0,0,0.173,0,0.0658,0.44,0.56,0.44,34.8
805932000000,1995,7,1994,10,42,7,0.142,0.0653,0.0764,4725.16,29.29,29.29,28.13,1,1,1,234.4,231.5,239.5,126.4,123.5,108,108,108,0,0,0,0.461,0.451,0.467,126.4,123.5,131.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0981,0.0971,0.1,0.00649,0.00625,0.00693,0.00026,0.00025,0.00027,0.218,0.213,0.227,0.0086,0.0084,0.0089,25.18,25.14,25.2,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,29,28.31,30.2,28.13,27.46,29.29,0,0,0,0,0,0,0.156,0,0.0656,0.46,0.54,0.46,33.3
806536800000,1995,7,1994,10,43,7,0.136,0.0653,0.0712,4385.2,27.46,27.46,26.1,1,1,1,225.7,220.7,231.5,117.7,112.7,108,108,108,0,0,0,0.479,0.467,0.489,117.7,112.7,123.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0951,0.0933,0.0971,0.00575,0.00533,0.00625,0.00023,0.00021,0.00025,0.202,0.193,0.213,0.0079,0.0076,0.0084,25.24,25.2,25.28,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.893,0.9,26.91,25.72,28.31,26.1,24.95,27.46,0,0,0,0,0,0,0.145,0,0.0648,0.48,0.52,0.48,32.2
807141600000,1995,7,1994,10,44,7,0.13,0.0575,0.0725,4481.52,27.89,27.89,26.68,1,1,1,214.9,208.1,220.7,119.8,112.7,95.14,93,108,0,0,0,0.443,0.427,0.489,119.8,112.7,124.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0943,0.0924,0.0959,0.00593,0.00533,0.00637,0.00023,0.00021,0.00025,0.204,0.193,0.213,0.008,0.0076,0.0084,25.31,25.28,25.36,0.925,0.92,0.928,0.97,0.97,0.97,0.897,0.893,0.901,27.5,25.72,28.75,26.68,24.95,27.89,0,0,0,0,0,0,0.148,0,0.0575,0.44,0.56,0.44,34.5
807746400000,1995,8,1994,11,45,7,0.125,0.0562,0.069,4260.61,25.57,25.57,25.36,1,1,1,207.2,203.9,208.1,114.2,110.9,93,93,93,0,0,0,0.449,0.447,0.456,114.2,110.9,115.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0909,0.0924,0.00545,0.00518,0.00553,0.00021,0.0002,0.00022,0.194,0.188,0.196,0.0076,0.0074,0.0077,25.36,25.36,25.39,0.921,0.918,0.921,0.97,0.97,0.97,0.893,0.891,0.894,26.15,25.36,26.36,25.36,24.6,25.57,0,0,0,0,0,0,0.141,0,0.056,0.45,0.55,0.45,34.1
808351200000,1995,8,1994,11,46,7,0.121,0.0562,0.0651,4002.4,24.57,24.57,23.82,1,1,1,200.6,197.9,203.8,107.6,104.9,93,93,93,0,0,0,0.464,0.456,0.47,107.6,104.9,110.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0888,0.0909,0.0049,0.00466,0.00517,0.00019,0.00018,0.0002,0.182,0.177,0.188,0.0071,0.0069,0.0074,25.41,25.39,25.42,0.916,0.914,0.918,0.97,0.97,0.97,0.888,0.886,0.891,24.56,23.89,25.33,23.82,23.17,24.57,0,0,0,0,0,0,0.132,0,0.0559,0.46,0.54,0.46,33.1
808956000000,1995,8,1994,11,47,7,0.114,0.0562,0.0582,3573.69,22.87,22.87,21.27,1,1,1,189.3,178.2,196.6,96.25,85.24,93,93,93,0,0,0,0.492,0.473,0.522,96.25,85.24,103.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0819,0.0883,0.00393,0.003,0.00456,0.00015,0.00012,0.00018,0.162,0.142,0.175,0.0063,0.0056,0.0068,25.42,25.41,25.42,0.917,0.912,0.93,0.967,0.962,0.97,0.887,0.883,0.895,21.99,19.75,23.58,21.27,19.01,22.87,0,0,0,0,0,0,0.118,0,0.0558,0.49,0.51,0.49,31.3
809560800000,1995,8,1994,11,48,7,0.105,0.0508,0.0543,3345.01,22.1,22.1,19.91,1,1,1,173.8,170.2,178.2,89.79,79.59,84,72,93,0,0,0,0.483,0.417,0.539,89.79,79.59,100.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0825,0.0799,0.0851,0.00338,0.00252,0.0043,0.00013,0.000098,0.00017,0.15,0.132,0.168,0.0059,0.0052,0.0066,25.4,25.38,25.41,0.924,0.911,0.937,0.964,0.96,0.969,0.891,0.883,0.899,20.64,18.58,22.81,19.91,17.84,22.1,0,0,0,0,0,0,0.111,0,0.0507,0.48,0.52,0.48,31.9
810165600000,1995,9,1994,12,49,7,0.099,0.0435,0.0555,3406.4,20.94,20.94,20.28,1,1,1,163.7,160.7,167,91.74,88.69,72,72,72,0,0,0,0.44,0.431,0.448,91.74,88.69,95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.081,0.0832,0.00355,0.00329,0.00383,0.00014,0.00013,0.00015,0.152,0.146,0.158,0.006,0.0057,0.0062,25.38,25.37,25.38,0.92,0.916,0.924,0.965,0.964,0.967,0.888,0.886,0.89,21.01,20.39,21.67,20.28,19.65,20.94,0,0,0,0,0,0,0.113,0,0.0435,0.44,0.56,0.44,34.4
810770400000,1995,9,1994,12,50,7,0.0945,0.0435,0.0509,3144.72,19.65,19.65,18.72,1,1,1,156.2,149.8,160.7,84.19,77.79,72,72,72,0,0,0,0.461,0.448,0.481,84.19,77.79,88.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0771,0.081,0.00291,0.00236,0.00329,0.00011,0.000093,0.00013,0.138,0.127,0.146,0.0054,0.005,0.0057,25.37,25.37,25.37,0.929,0.924,0.936,0.962,0.96,0.964,0.894,0.89,0.899,19.46,18.12,20.39,18.72,17.4,19.65,0,0,0,0,0,0,0.104,0,0.0436,0.46,0.54,0.46,33.3
811375200000,1995,9,1994,12,51,7,0.0848,0.0435,0.0413,2479.27,16.9,16.9,14.76,1,1,1,140.3,136.7,147.3,68.28,64.72,72,72,72,0,0,0,0.514,0.489,0.527,68.28,64.72,75.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0725,0.0762,0.00155,0.00125,0.00215,0.000061,0.000049,0.000084,0.11,0.104,0.122,0.0043,0.0041,0.0048,25.39,25.38,25.4,0.903,0.884,0.94,0.96,0.96,0.96,0.867,0.849,0.902,15.37,14.25,17.6,14.76,13.68,16.9,0,0,0,0,0,0,0.082,0,0.0435,0.51,0.49,0.51,29.2
811980000000,1995,9,1994,12,52,7,0.0823,0.0418,0.0405,2399.13,17.92,17.92,14.28,1,1,1,136.1,132.4,138.6,66.94,62.36,69.14,52,72,0,0,0,0.508,0.393,0.536,66.94,62.36,80.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0717,0.0745,0.00144,0.00105,0.00258,0.000056,0.000041,0.0001,0.107,0.0994,0.128,0.0042,0.0039,0.005,25.39,25.37,25.4,0.891,0.871,0.933,0.96,0.96,0.96,0.855,0.836,0.896,14.88,13.53,18.67,14.28,12.99,17.92,0,0,0,0,0,0,0.0793,0,0.0418,0.51,0.49,0.51,29.2
812584800000,1995,10,1995,1,1,7,0.082,0.0314,0.0505,3118.6,19.53,19.53,18.56,1,1,1,135.5,128.2,140.3,83.51,76.2,52,52,52,0,0,0,0.384,0.371,0.406,83.51,76.2,88.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.073,0.0773,0.00285,0.00223,0.00325,0.00011,0.000087,0.00013,0.134,0.121,0.142,0.0052,0.0047,0.0056,25.37,25.36,25.38,0.929,0.923,0.939,0.962,0.96,0.964,0.894,0.89,0.901,19.3,17.81,20.27,18.56,17.09,19.53,0,0,0,0,0,0,0.103,0,0.0315,0.38,0.62,0.38,38
813189600000,1995,10,1995,1,2,7,0.0843,0.0314,0.0528,3249.41,20.19,20.19,19.34,1,1,1,139.3,131.3,143.5,87.35,79.33,52,52,52,0,0,0,0.374,0.362,0.396,87.35,79.33,91.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0741,0.0784,0.00317,0.00249,0.00353,0.00012,0.000098,0.00014,0.141,0.126,0.148,0.0055,0.0049,0.0058,25.36,25.35,25.37,0.925,0.92,0.934,0.963,0.96,0.965,0.891,0.887,0.897,20.08,18.45,20.92,19.34,17.71,20.19,0,0,0,0,0,0,0.107,0,0.0315,0.37,0.63,0.37,38.5
813794400000,1995,10,1995,1,3,7,0.084,0.0314,0.0525,3231.47,20.41,20.41,19.23,1,1,1,138.8,131.3,144.6,86.82,79.33,52,52,52,0,0,0,0.375,0.36,0.396,86.82,79.33,92.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0741,0.0788,0.00313,0.00249,0.00362,0.00012,0.000098,0.00014,0.14,0.126,0.15,0.0055,0.0049,0.0059,25.36,25.35,25.37,0.925,0.918,0.934,0.963,0.96,0.965,0.891,0.887,0.897,19.97,18.45,21.14,19.23,17.71,20.41,0,0,0,0,0,0,0.107,0,0.0315,0.37,0.62,0.38,38.5
814399200000,1995,10,1995,1,4,7,0.0822,0.0314,0.0507,3130.81,20.19,20.19,18.64,1,1,1,135.9,131.3,143.5,83.89,79.33,52,52,52,0,0,0,0.383,0.362,0.396,83.89,79.33,91.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0741,0.0784,0.00288,0.00249,0.00353,0.00011,0.000098,0.00014,0.134,0.126,0.148,0.0053,0.0049,0.0058,25.37,25.35,25.37,0.929,0.92,0.934,0.962,0.96,0.965,0.893,0.887,0.897,19.38,18.45,20.92,18.64,17.71,20.19,0,0,0,0,0,0,0.104,0,0.0315,0.38,0.62,0.38,38.1
815004000000,1995,10,1995,1,5,7,0.0815,0.0306,0.0509,3140.26,19.63,19.63,18.69,1,1,1,134.7,127.7,138.8,84.15,77.74,50.57,50,52,0,0,0,0.376,0.36,0.391,84.15,77.74,88.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0732,0.0771,0.0029,0.00236,0.00329,0.00011,0.000092,0.00013,0.135,0.123,0.143,0.0053,0.0048,0.0056,25.37,25.36,25.38,0.928,0.923,0.937,0.962,0.96,0.964,0.893,0.889,0.899,19.43,18.12,20.37,18.69,17.4,19.63,0,0,0,0,0,0,0.104,0,0.0306,0.38,0.62,0.38,38.5
815608800000,1995,11,1995,2,6,7,0.084,0.0302,0.0537,3301.56,22.09,22.09,19.65,1,1,1,138.8,132.4,150.7,88.84,82.4,50,50,50,0,0,0,0.361,0.332,0.378,88.84,82.4,100.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0748,0.0813,0.0033,0.00275,0.00431,0.00013,0.00011,0.00017,0.143,0.131,0.164,0.0056,0.0052,0.0064,25.36,25.34,25.37,0.923,0.911,0.93,0.964,0.961,0.969,0.89,0.883,0.894,20.38,19.07,22.8,19.65,18.33,22.09,0,0,0,0,0,0,0.109,0,0.0303,0.36,0.64,0.36,39.3
816213600000,1995,11,1995,2,7,7,0.0882,0.0302,0.058,3542.74,21.88,21.88,21.09,1,1,1,145.9,139.1,149.8,95.9,89.1,50,50,50,0,0,0,0.343,0.334,0.359,95.9,89.1,99.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0772,0.081,0.0039,0.00332,0.00423,0.00015,0.00013,0.00017,0.155,0.143,0.162,0.0061,0.0056,0.0064,25.34,25.34,25.36,0.915,0.911,0.922,0.967,0.964,0.969,0.885,0.883,0.889,21.81,20.44,22.59,21.09,19.7,21.88,0,0,0,0,0,0,0.117,0,0.0302,0.34,0.66,0.34,40.2
816818400000,1995,11,1995,2,8,7,0.104,0.0302,0.0737,4565.34,34.83,34.83,27.17,1,1,1,171.8,150.7,203.9,121.8,100.7,50,50,50,0,0,0,0.294,0.245,0.332,121.8,100.7,153.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0888,0.0813,0.1,0.0061,0.00431,0.00883,0.00024,0.00017,0.00035,0.202,0.164,0.259,0.0079,0.0064,0.01,25.34,25.32,25.34,0.924,0.911,0.94,0.97,0.969,0.97,0.896,0.883,0.912,28.02,22.8,35.91,27.17,22.09,34.83,0,0,0,0,0,0,0.151,0,0.0303,0.29,0.71,0.29,43.9
817423200000,1995,11,1995,2,9,7,0.12,0.0326,0.0871,5463.61,33.42,33.42,32.52,1,1,1,197.9,195.3,203.5,144.1,136.3,53.86,50,59,0,0,0,0.272,0.253,0.302,144.1,136.3,147.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0972,0.0953,0.0982,0.008,0.00733,0.00832,0.00031,0.00029,0.00032,0.242,0.229,0.248,0.0095,0.009,0.0097,25.35,25.34,25.36,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.909,33.53,31.62,34.46,32.52,30.67,33.42,0,0,0,0,0,0,0.181,0,0.0329,0.27,0.73,0.27,45.5
818028000000,1995,12,1995,3,10,7,0.134,0.0357,0.0985,6193.89,38.46,38.46,36.87,1,1,1,221.8,211.9,228.3,162.8,152.9,59,59,59,0,0,0,0.266,0.258,0.278,162.8,152.9,169.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.101,0.107,0.00959,0.00874,0.0101,0.00038,0.00034,0.0004,0.277,0.259,0.288,0.011,0.01,0.011,25.19,25.14,25.27,0.943,0.939,0.945,0.972,0.97,0.975,0.916,0.911,0.921,37.92,35.59,39.45,36.87,34.52,38.46,0,0,0,0,0,0,0.205,0,0.0355,0.27,0.74,0.26,46.2
818632800000,1995,12,1995,3,11,7,0.143,0.0357,0.107,6799.29,41.89,41.89,40.47,1,1,1,236.5,231.5,242.4,177.5,172.5,59,59,59,0,0,0,0.25,0.243,0.255,177.5,172.5,183.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.112,0.0108,0.0104,0.0113,0.00043,0.00041,0.00045,0.303,0.294,0.313,0.012,0.012,0.012,25.08,25.03,25.12,0.947,0.946,0.949,0.979,0.976,0.98,0.927,0.924,0.93,41.36,40.19,42.74,40.47,39.24,41.89,0,0,0,0,0,0,0.225,0,0.036,0.25,0.75,0.25,47.5
819237600000,1995,12,1995,3,12,7,0.143,0.0357,0.107,6768.24,40.41,40.41,40.29,1,1,1,235.7,234.6,236.2,176.7,175.6,59,59,59,0,0,0,0.25,0.25,0.251,176.7,175.6,177.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.109,0.11,0.0108,0.0107,0.0108,0.00042,0.00042,0.00043,0.301,0.299,0.302,0.012,0.012,0.012,25.08,25.08,25.09,0.947,0.947,0.947,0.979,0.978,0.979,0.927,0.926,0.927,41.17,40.92,41.29,40.29,40.02,40.41,0,0,0,0,0,0,0.224,0,0.036,0.25,0.75,0.25,47.3
819842400000,1995,12,1995,3,13,7,0.153,0.0357,0.117,7437.71,46.66,46.66,44.27,1,1,1,252.7,242.4,263.1,193.7,183.4,59,59,59,0,0,0,0.234,0.224,0.243,193.7,183.4,204.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.112,0.119,0.0122,0.0113,0.0131,0.00048,0.00045,0.00052,0.332,0.313,0.35,0.013,0.012,0.014,24.96,24.9,25.03,0.953,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,45.18,42.74,47.62,44.27,41.89,46.66,0,0,0,0,0,0,0.246,0,0.036,0.23,0.76,0.24,48.6
820447200000,1996,1,1995,4,14,7,0.173,0.0442,0.129,8018.09,50.82,50.82,47.73,2,1,1.2857142857142858,286,268.9,305.9,213,195.9,73,73,73,0,0,0,0.256,0.239,0.271,213,195.9,232.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.118,0.131,0.0139,0.0124,0.0155,0.00055,0.00049,0.00062,0.323,0.246,0.375,0.013,0.0098,0.015,24.83,24.76,24.89,0.946,0.924,0.958,0.977,0.97,0.98,0.925,0.896,0.939,41.55,26.2,50.48,40.47,25.41,48.2,0,0,0,0,0,0,0.265,0,0.044,0.26,0.75,0.25,46.3
821052000000,1996,1,1995,4,15,7,0.216,0.0442,0.172,10398.1,72.62,72.62,61.89,2,2,2,356.8,305.9,406.7,283.8,232.9,73,73,73,0,0,0,0.207,0.179,0.239,283.8,232.9,333.7,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.149,0.131,0.167,0.034,0.0155,0.0565,0.0014,0.00062,0.0023,0.317,0.246,0.391,0.013,0.0098,0.016,24.5,24.18,24.82,0.936,0.924,0.946,0.97,0.97,0.97,0.908,0.896,0.918,31.9,26.2,37.41,30.95,25.41,36.31,0,0,0,0,0,0,0.344,0,0.044,0.2,0.8,0.2,48.1
821656800000,1996,1,1995,4,16,7,0.259,0.0442,0.215,13048.9,79.13,79.13,77.67,2,2,2,428.7,422.2,435.1,355.7,349.2,73,73,73,0,0,0,0.17,0.168,0.173,355.7,349.2,362.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.174,0.172,0.177,0.0669,0.0638,0.0699,0.0027,0.0026,0.0029,0.424,0.414,0.434,0.017,0.017,0.018,24.05,24.01,24.09,0.949,0.948,0.95,0.976,0.974,0.977,0.926,0.924,0.928,39.81,39.11,40.49,38.84,38.09,39.57,0,0,0,0,0,0,0.432,0,0.044,0.17,0.83,0.17,50.4
822261600000,1996,1,1995,4,17,7,0.245,0.0442,0.201,12168.4,77.31,77.31,72.43,2,2,2,405.5,389.6,427.1,332.5,316.6,73,73,73,0,0,0,0.18,0.171,0.187,332.5,316.6,354.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.166,0.161,0.174,0.0559,0.0484,0.0662,0.0023,0.002,0.0027,0.389,0.365,0.422,0.016,0.015,0.017,24.19,24.06,24.29,0.945,0.943,0.949,0.971,0.97,0.975,0.918,0.915,0.925,37.28,35.55,39.64,36.22,34.48,38.66,0,0,0,0,0,0,0.402,0,0.044,0.18,0.82,0.18,49.7
822866400000,1996,1,1995,4,18,7,0.251,0.0483,0.203,12231.5,74.31,74.31,72.81,2,2,2,414.7,402.5,422.2,334.9,327.3,79.86,73,85,0,0,0,0.192,0.176,0.206,334.9,327.3,341.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.168,0.165,0.169,0.0571,0.0535,0.06,0.0023,0.0022,0.0024,0.393,0.382,0.402,0.016,0.016,0.016,24.14,24.1,24.2,0.946,0.945,0.947,0.971,0.97,0.972,0.918,0.916,0.921,37.49,36.63,38.22,36.4,35.53,37.15,0,0,0,0,0,0,0.404,0,0.048,0.19,0.81,0.19,48.7
823471200000,1996,2,1995,5,19,7,0.26,0.0514,0.208,12588.4,77.94,77.94,74.93,2,2,2,429.5,422.2,442.7,344.5,337.2,85,85,85,0,0,0,0.198,0.192,0.201,344.5,337.2,357.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.172,0.169,0.176,0.0616,0.0582,0.0678,0.0025,0.0024,0.0028,0.408,0.397,0.428,0.017,0.016,0.018,24.06,23.98,24.1,0.947,0.946,0.949,0.973,0.971,0.976,0.922,0.919,0.927,38.51,37.71,39.93,37.47,36.63,38.97,0,0,0,0,0,0,0.416,0,0.052,0.2,0.8,0.2,48.4
824076000000,1996,2,1995,5,20,7,0.284,0.0514,0.232,14082,85.61,85.61,83.82,2,2,2,469.2,461.1,477.8,384.2,376.1,85,85,85,0,0,0,0.181,0.178,0.184,384.2,376.1,392.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.186,0.183,0.189,0.0803,0.0765,0.0844,0.0033,0.0031,0.0035,0.468,0.456,0.481,0.019,0.019,0.02,23.82,23.77,23.87,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,42.77,41.9,43.68,41.91,41.07,42.81,0,0,0,0,0,0,0.466,0,0.052,0.18,0.82,0.18,49.6
824680800000,1996,2,1995,5,21,7,0.297,0.0514,0.246,14851.2,90.68,90.68,88.4,2,2,2,491.4,485.3,502.8,406.4,400.3,85,85,85,0,0,0,0.173,0.169,0.175,406.4,400.3,417.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.193,0.191,0.197,0.0908,0.0879,0.0962,0.0038,0.0036,0.004,0.501,0.492,0.518,0.021,0.02,0.021,23.69,23.62,23.72,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.1,44.47,46.27,44.2,43.58,45.34,0,0,0,0,0,0,0.491,0,0.051,0.17,0.83,0.17,50
825285600000,1996,2,1995,5,22,7,0.312,0.0571,0.255,15353.3,93.83,93.83,91.39,2,2,2,516.6,492.5,542.7,422.2,407.5,94.43,85,107,0,0,0,0.182,0.165,0.204,422.2,407.5,435.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.2,0.194,0.207,0.0983,0.0914,0.105,0.0041,0.0038,0.0044,0.526,0.503,0.548,0.022,0.021,0.023,23.55,23.41,23.68,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.63,45.22,47.87,45.69,44.31,46.92,0,0,0,0,0,0,0.508,0,0.057,0.18,0.82,0.18,49.2
825890400000,1996,3,1995,6,23,7,0.342,0.0647,0.277,16190.3,96.4,96.4,96.37,2,2,2,565.1,554.6,576.2,458.1,447.6,107,107,107,0,0,0,0.19,0.186,0.193,458.1,447.6,469.2,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.216,0.211,0.222,0.115,0.11,0.12,0.0048,0.0046,0.0051,0.583,0.566,0.601,0.024,0.024,0.025,23.27,23.21,23.34,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,50.06,49.08,51.08,48.19,48.1,48.2,0,0,0,0,0,0,0.535,0,0.065,0.19,0.81,0.19,47.3
826495200000,1996,3,1995,6,24,7,0.366,0.0647,0.301,17202.4,106.6,106.6,102.4,3,2,2.7142857142857144,604.9,588.3,619.8,497.9,481.3,107,107,107,0,0,0,0.177,0.173,0.182,497.9,481.3,512.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.238,0.228,0.246,0.135,0.126,0.144,0.0057,0.0053,0.0061,0.57,0.53,0.63,0.024,0.022,0.027,23.11,23.06,23.17,0.949,0.945,0.956,0.973,0.97,0.98,0.923,0.917,0.937,40.7,35.27,52.62,38.72,34.21,48.2,0,0,0,0,0,0,0.569,0,0.065,0.18,0.82,0.18,47
827100000000,1996,3,1995,6,25,7,0.39,0.0647,0.326,18775.5,115.1,115.1,111.8,3,3,3,645.5,629.7,662,538.5,522.7,107,107,107,0,0,0,0.166,0.162,0.17,538.5,522.7,555,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.261,0.252,0.27,0.161,0.15,0.172,0.0068,0.0064,0.0073,0.607,0.58,0.634,0.026,0.025,0.027,22.91,22.82,23,0.95,0.949,0.951,0.972,0.97,0.975,0.924,0.92,0.927,38.31,37.28,39.37,37.25,36.17,38.37,0,0,0,0,0,0,0.621,0,0.064,0.17,0.84,0.16,48.1
827704800000,1996,3,1995,6,26,7,0.417,0.0647,0.353,20296,124.9,124.9,120.8,3,3,3,690.1,667.6,710.9,583.1,560.6,107,107,107,0,0,0,0.155,0.151,0.16,583.1,560.6,603.9,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.286,0.274,0.298,0.191,0.176,0.204,0.0082,0.0075,0.0088,0.682,0.644,0.717,0.029,0.027,0.031,22.66,22.54,22.79,0.953,0.952,0.955,0.978,0.975,0.98,0.932,0.928,0.935,41.16,39.74,42.48,40.27,38.76,41.63,0,0,0,0,0,0,0.671,0,0.064,0.16,0.85,0.15,48.7
828309600000,1996,4,1995,7,27,7,0.448,0.0756,0.373,21277.9,129.2,129.2,126.7,3,3,3,741.3,729.9,755.5,616.3,604.9,125,125,125,0,0,0,0.169,0.165,0.171,616.3,604.9,630.5,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.31,0.303,0.318,0.213,0.205,0.222,0.0092,0.0088,0.0096,0.742,0.723,0.766,0.032,0.031,0.033,22.39,22.31,22.46,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.08,42.39,43.94,42.22,41.54,43.06,0,0,0,0,0,0,0.704,0,0.075,0.17,0.83,0.17,47.5
828914400000,1996,4,1995,7,28,7,0.469,0.0756,0.393,22268.3,135.3,135.3,132.5,3,3,3,774.6,764,790.3,649.6,639,125,125,125,0,0,0,0.161,0.158,0.164,649.6,639,665.3,990,990,990,967,967,967.1,23,22.9,23,0.329,0.323,0.338,0.235,0.228,0.245,0.01,0.0099,0.011,0.798,0.78,0.825,0.035,0.034,0.036,22.2,22.11,22.26,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.08,44.45,46.01,44.18,43.56,45.09,0,0,0,0,0,0,0.736,0,0.076,0.16,0.84,0.16,47.5
829519200000,1996,4,1995,7,29,7,0.49,0.0756,0.415,23301.7,141.5,141.5,138.7,3,3,3,810.5,797.9,827.5,685.5,672.9,125,125,125,0,0,0,0.154,0.151,0.157,685.5,672.9,702.5,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.349,0.342,0.359,0.259,0.25,0.27,0.011,0.011,0.012,0.859,0.838,0.888,0.038,0.037,0.039,22,21.9,22.07,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.18,46.46,48.13,46.23,45.53,47.17,0,0,0,0,0,0,0.771,0,0.075,0.15,0.85,0.15,47.6
830124000000,1996,4,1995,7,30,7,0.509,0.0756,0.433,24122.9,144.6,144.6,143.6,3,3,3,840.9,834.5,851.4,715.9,709.5,125,125,125,0,0,0,0.149,0.147,0.15,715.9,709.5,726.4,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.366,0.363,0.373,0.279,0.275,0.286,0.012,0.012,0.013,0.91,0.899,0.929,0.04,0.04,0.041,21.83,21.77,21.86,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.88,48.52,49.45,47.86,47.55,48.2,0,0,0,0,0,0,0.798,0,0.076,0.15,0.85,0.15,47.4
830728800000,1996,4,1995,7,31,7,0.514,0.0851,0.429,23865.7,144.6,144.6,142.1,3,3,3,850.6,845.8,851.4,709.8,698.8,140.7,125,147,0,0,0,0.166,0.147,0.174,709.8,698.8,726.4,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.363,0.357,0.373,0.275,0.268,0.286,0.012,0.012,0.013,0.901,0.882,0.929,0.04,0.039,0.041,21.8,21.77,21.83,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.4,47.73,49.45,47.35,46.77,48.2,0,0,0,0,0,0,0.789,0,0.085,0.17,0.83,0.17,46.4
831333600000,1996,5,1995,8,32,7,0.504,0.0889,0.415,23212.5,140.3,140.3,138.2,3,3,3,832.8,817.2,845.8,685.8,670.2,147,147,147,0,0,0,0.177,0.174,0.18,685.8,670.2,698.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.35,0.341,0.357,0.259,0.249,0.268,0.011,0.011,0.012,0.86,0.834,0.882,0.038,0.037,0.039,21.91,21.83,22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47,46.11,47.73,46.06,45.19,46.77,0,0,0,0,0,0,0.768,0,0.089,0.18,0.82,0.18,46.1
831938400000,1996,5,1995,8,33,7,0.462,0.0889,0.374,21204.6,133.4,133.4,126.2,3,3,3,764.6,707.9,804.6,617.6,560.9,147,147,147,0,0,0,0.192,0.183,0.208,617.6,560.9,657.6,990,990,990,967,966.7,967.1,23,22.9,23.3,0.311,0.279,0.334,0.214,0.176,0.24,0.0093,0.0076,0.011,0.745,0.649,0.812,0.032,0.028,0.036,22.3,22.07,22.62,0.955,0.951,0.956,0.979,0.975,0.98,0.935,0.928,0.937,42.96,39.46,45.37,42.07,38.47,44.47,0,0,0,0,0,0,0.701,0,0.088,0.19,0.81,0.19,45.9
832543200000,1996,5,1995,8,34,7,0.375,0.0889,0.286,16575.1,111.8,111.8,98.66,3,2,2.4285714285714284,620.7,542.7,690.2,473.7,395.7,147,147,147,0,0,0,0.238,0.213,0.271,473.7,395.7,543.2,990,990,990,966.4,966,966.7,23.6,23.3,24,0.232,0.196,0.269,0.124,0.0857,0.164,0.0053,0.0036,0.007,0.568,0.491,0.629,0.024,0.021,0.027,23.06,22.72,23.47,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.04,35.62,51.94,41.65,34.55,48.2,0,0,0,0,0,0,0.548,0,0.089,0.24,0.76,0.24,44.2
833148000000,1996,5,1995,8,35,7,0.286,0.0841,0.201,12042.9,79.34,79.34,71.68,2,2,2,472.1,429.8,515.4,333.1,309.4,139,119,147,0,0,0,0.294,0.266,0.322,333.1,309.4,368.4,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.174,0.165,0.186,0.0562,0.045,0.0729,0.0023,0.0019,0.003,0.397,0.362,0.45,0.016,0.015,0.019,23.88,23.63,24.1,0.946,0.942,0.951,0.972,0.97,0.977,0.919,0.914,0.929,36.89,34.29,40.59,35.84,33.26,39.67,0,0,0,0,0,0,0.398,0,0.085,0.29,0.7,0.3,42.1
833752800000,1996,6,1995,9,36,7,0.241,0.072,0.169,10171.4,66.59,66.59,60.54,2,2,2,398.9,375.1,427.1,279.9,256.1,119,119,119,0,0,0,0.299,0.279,0.317,279.9,256.1,308.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.145,0.164,0.0311,0.0199,0.0444,0.0013,0.0008,0.0018,0.316,0.281,0.359,0.013,0.011,0.015,24.29,24.12,24.44,0.936,0.931,0.942,0.97,0.97,0.97,0.908,0.903,0.914,31.21,28.57,34.33,30.27,27.71,33.3,0,0,0,0,0,0,0.336,0,0.072,0.3,0.7,0.3,42.2
834357600000,1996,6,1995,9,37,7,0.212,0.072,0.14,8435.63,53.97,53.97,50.21,2,1,1.5714285714285714,351.1,334.4,368.3,232.1,215.4,119,119,119,0,0,0,0.339,0.323,0.356,232.1,215.4,249.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.131,0.143,0.0155,0.0141,0.0169,0.00062,0.00056,0.00068,0.316,0.252,0.401,0.013,0.01,0.016,24.53,24.46,24.59,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.22,25.92,52.5,35.43,25.14,48.2,0,0,0,0,0,0,0.279,0,0.072,0.34,0.66,0.34,39.8
834962400000,1996,6,1995,9,38,7,0.194,0.072,0.122,7663.21,47.85,47.85,45.61,1,1,1,320.7,310.1,330.7,201.7,191.1,119,119,119,0,0,0,0.371,0.36,0.384,201.7,191.1,211.7,990,990,990,965,965,965.1,25,24.9,25,0.126,0.122,0.13,0.0129,0.012,0.0137,0.00052,0.00048,0.00055,0.354,0.335,0.372,0.014,0.013,0.015,24.64,24.57,24.71,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.55,44.09,48.82,45.61,43.21,47.85,0,0,0,0,0,0,0.253,0,0.072,0.37,0.63,0.37,39.5
835567200000,1996,6,1995,9,39,7,0.178,0.072,0.106,6639.93,43.21,43.21,39.52,1,1,1,294.6,283.2,310.1,175.6,164.2,119,119,119,0,0,0,0.404,0.384,0.42,175.6,164.2,191.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.117,0.113,0.122,0.0107,0.00971,0.012,0.00043,0.00039,0.00048,0.307,0.287,0.335,0.012,0.011,0.013,24.81,24.71,24.88,0.947,0.944,0.952,0.976,0.971,0.98,0.925,0.917,0.933,40.48,37.82,44.09,39.52,36.73,43.21,0,0,0,0,0,0,0.22,0,0.072,0.4,0.6,0.4,37.3
836172000000,1996,7,1995,10,40,7,0.166,0.0653,0.101,6269.34,39.09,39.09,37.32,1,1,1,274.2,263.1,281.5,166.2,155.1,108,108,108,0,0,0,0.394,0.384,0.41,166.2,155.1,173.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.108,0.115,0.00988,0.00893,0.0105,0.00039,0.00035,0.00042,0.289,0.269,0.302,0.011,0.011,0.012,24.91,24.87,24.98,0.944,0.941,0.947,0.973,0.97,0.976,0.919,0.913,0.924,38.35,35.75,40.05,37.32,34.68,39.09,0,0,0,0,0,0,0.207,0,0.065,0.39,0.61,0.39,37.8
836776800000,1996,7,1995,10,41,7,0.157,0.0653,0.0921,5718.25,35.32,35.32,34.04,1,1,1,260.3,254.6,266,152.3,146.6,108,108,108,0,0,0,0.415,0.406,0.424,152.3,146.6,158,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.109,0.0087,0.00821,0.00918,0.00034,0.00032,0.00036,0.264,0.254,0.274,0.01,0.01,0.011,24.99,24.96,25.03,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.913,35.09,33.74,36.41,34.04,32.73,35.32,0,0,0,0,0,0,0.189,0,0.0649,0.42,0.59,0.41,36.4
837381600000,1996,7,1995,10,42,7,0.153,0.0653,0.0872,5406.09,32.73,32.73,32.18,1,1,1,252.2,246.5,254.6,144.2,138.5,108,108,108,0,0,0,0.428,0.424,0.438,144.2,138.5,146.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.105,0.00801,0.00752,0.00821,0.00032,0.0003,0.00032,0.25,0.239,0.254,0.0099,0.0095,0.01,25.04,25.03,25.08,0.937,0.934,0.938,0.97,0.97,0.97,0.909,0.906,0.91,33.17,31.83,33.74,32.18,30.88,32.73,0,0,0,0,0,0,0.179,0,0.0658,0.43,0.57,0.43,35.3
837986400000,1996,7,1995,10,43,7,0.144,0.0653,0.0782,4834.91,30.88,30.88,28.78,1,1,1,237.3,228.7,246.5,129.3,120.7,108,108,108,0,0,0,0.455,0.438,0.472,129.3,120.7,138.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0992,0.0961,0.102,0.00674,0.00601,0.00752,0.00027,0.00024,0.0003,0.223,0.208,0.239,0.0088,0.0082,0.0095,25.15,25.08,25.22,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.67,27.63,31.83,28.78,26.8,30.88,0,0,0,0,0,0,0.16,0,0.0658,0.45,0.54,0.46,33.6
838591200000,1996,7,1995,10,44,7,0.136,0.0601,0.0763,4726.46,29.83,29.83,28.13,1,1,1,225.7,220.7,228.3,126.2,118.6,99.43,93,108,0,0,0,0.44,0.411,0.477,126.2,118.6,133.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0971,0.0954,0.0989,0.00648,0.00583,0.00709,0.00025,0.00023,0.00028,0.216,0.204,0.229,0.0085,0.008,0.009,25.23,25.21,25.26,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29,27.12,30.75,28.13,26.31,29.83,0,0,0,0,0,0,0.156,0,0.0597,0.44,0.56,0.44,34.8
839196000000,1996,8,1995,11,45,7,0.13,0.0562,0.0737,4563.65,27.62,27.62,27.16,1,1,1,214.8,211.9,216.8,121.8,118.9,93,93,93,0,0,0,0.433,0.429,0.439,121.8,118.9,123.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0937,0.0954,0.00611,0.00585,0.00627,0.00024,0.00023,0.00025,0.208,0.203,0.211,0.0081,0.0079,0.0083,25.3,25.29,25.33,0.926,0.924,0.928,0.97,0.97,0.97,0.899,0.896,0.9,28,27.29,28.47,27.16,26.47,27.62,0,0,0,0,0,0,0.151,0,0.0563,0.43,0.57,0.43,35.1
839800800000,1996,8,1995,11,46,7,0.123,0.0562,0.0671,4133.6,25.08,25.08,24.6,1,1,1,203.9,201.4,205.9,110.9,108.4,93,93,93,0,0,0,0.456,0.452,0.462,110.9,108.4,112.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.09,0.0916,0.00518,0.00497,0.00535,0.0002,0.00019,0.00021,0.188,0.184,0.192,0.0074,0.0072,0.0075,25.39,25.37,25.41,0.918,0.916,0.92,0.97,0.97,0.97,0.891,0.889,0.892,25.37,24.76,25.85,24.6,24.02,25.08,0,0,0,0,0,0,0.137,0,0.0559,0.46,0.55,0.45,33.6
840405600000,1996,8,1995,11,47,7,0.119,0.0562,0.0624,3829.62,23.66,23.66,22.8,1,1,1,196.2,191.6,199.9,103.2,98.56,93,93,93,0,0,0,0.474,0.465,0.485,103.2,98.56,106.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0866,0.0895,0.00453,0.00413,0.00484,0.00018,0.00016,0.00019,0.175,0.166,0.181,0.0068,0.0065,0.0071,25.42,25.42,25.42,0.914,0.912,0.915,0.969,0.968,0.97,0.886,0.883,0.888,23.51,22.41,24.39,22.8,21.7,23.66,0,0,0,0,0,0,0.127,0,0.0566,0.47,0.52,0.48,32.2
841010400000,1996,8,1995,11,48,7,0.112,0.0544,0.0579,3557.22,23.47,23.47,21.17,1,1,1,185.8,178.2,191.6,95.78,88.07,90,72,93,0,0,0,0.484,0.404,0.514,95.78,88.07,106.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0853,0.0828,0.0871,0.00389,0.00324,0.00478,0.00015,0.00013,0.00019,0.161,0.147,0.178,0.0063,0.0058,0.007,25.41,25.38,25.42,0.918,0.912,0.926,0.967,0.964,0.97,0.887,0.883,0.892,21.9,20.33,24.2,21.17,19.59,23.47,0,0,0,0,0,0,0.118,0,0.0541,0.49,0.52,0.48,31.8
841615200000,1996,9,1995,12,49,7,0.105,0.0435,0.0611,3737.62,23.47,23.47,22.25,1,1,1,173,166.3,178.2,101,94.29,72,72,72,0,0,0,0.416,0.404,0.433,101,94.29,106.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0853,0.0829,0.0871,0.00434,0.00376,0.00478,0.00017,0.00015,0.00019,0.168,0.156,0.178,0.0066,0.0061,0.007,25.38,25.38,25.38,0.913,0.911,0.917,0.969,0.966,0.97,0.885,0.883,0.888,22.96,21.52,24.2,22.25,20.8,23.47,0,0,0,0,0,0,0.124,0,0.0439,0.41,0.58,0.42,35.6
842220000000,1996,9,1995,12,50,7,0.0968,0.0435,0.0532,3276.95,20.51,20.51,19.51,1,1,1,160,156.8,164.9,87.99,84.77,72,72,72,0,0,0,0.45,0.437,0.459,87.99,84.77,92.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0796,0.0824,0.00323,0.00296,0.00364,0.00013,0.00012,0.00014,0.145,0.139,0.154,0.0057,0.0055,0.006,25.37,25.37,25.38,0.925,0.919,0.928,0.964,0.962,0.966,0.891,0.887,0.893,20.24,19.58,21.24,19.51,18.84,20.51,0,0,0,0,0,0,0.108,0,0.0436,0.45,0.55,0.45,33.9
842824800000,1996,9,1995,12,51,7,0.0929,0.0435,0.0493,3054.17,18.85,18.85,18.18,1,1,1,153.6,149.8,156.8,81.6,77.79,72,72,72,0,0,0,0.469,0.459,0.481,81.6,77.79,84.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0771,0.0796,0.00269,0.00236,0.00296,0.00011,0.000093,0.00012,0.134,0.127,0.14,0.0052,0.005,0.0055,25.37,25.37,25.37,0.932,0.928,0.936,0.961,0.96,0.962,0.895,0.893,0.899,18.92,18.12,19.59,18.18,17.4,18.85,0,0,0,0,0,0,0.101,0,0.0436,0.47,0.53,0.47,32.9
843429600000,1996,9,1995,12,52,7,0.0844,0.0435,0.0409,2445.12,16.9,16.9,14.55,1,1,1,139.6,134.4,147.3,67.6,62.36,72,72,72,0,0,0,0.516,0.489,0.536,67.6,62.36,75.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0717,0.0762,0.0015,0.00105,0.00215,0.000059,0.000041,0.000084,0.109,0.0994,0.122,0.0043,0.0039,0.0048,25.39,25.38,25.4,0.899,0.871,0.94,0.96,0.96,0.96,0.863,0.836,0.902,15.16,13.53,17.6,14.55,12.99,16.9,0,0,0,0,0,0,0.0809,0,0.0435,0.52,0.48,0.52,29
844034400000,1996,9,1995,12,53,7,0.0814,0.0332,0.0482,2965.43,19.22,19.22,17.65,1,1,1,134.6,127.7,138.8,79.75,65.16,54.86,52,72,0,0,0,0.407,0.375,0.525,79.75,65.16,86.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0726,0.0767,0.00253,0.00129,0.00312,0.000099,0.000051,0.00012,0.127,0.104,0.139,0.005,0.0041,0.0055,25.37,25.36,25.4,0.924,0.886,0.939,0.961,0.96,0.963,0.888,0.851,0.902,18.37,14.38,19.96,17.65,13.81,19.22,0,0,0,0,0,0,0.0981,0,0.0332,0.41,0.59,0.41,36.4
844639200000,1996,10,1996,1,1,7,0.082,0.0314,0.0505,3119.22,18.71,18.71,18.57,1,1,1,135.6,131.3,136.3,83.55,79.33,52,52,52,0,0,0,0.384,0.382,0.396,83.55,79.33,84.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0741,0.0759,0.00285,0.00249,0.00291,0.00011,0.000098,0.00011,0.134,0.126,0.135,0.0052,0.0049,0.0053,25.37,25.36,25.37,0.929,0.928,0.934,0.962,0.96,0.962,0.893,0.893,0.897,19.31,18.45,19.45,18.57,17.71,18.71,0,0,0,0,0,0,0.103,0,0.0315,0.38,0.62,0.38,38
845244000000,1996,10,1996,1,2,7,0.0864,0.0314,0.055,3374.78,22.42,22.42,20.09,1,1,1,142.9,131.3,154,90.87,79.33,52,52,52,0,0,0,0.365,0.338,0.396,90.87,79.33,102,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0741,0.0821,0.00347,0.00249,0.00442,0.00014,0.000098,0.00017,0.147,0.126,0.167,0.0058,0.0049,0.0065,25.36,25.34,25.37,0.922,0.912,0.934,0.965,0.96,0.97,0.889,0.885,0.897,20.81,18.45,23.12,20.09,17.71,22.42,0,0,0,0,0,0,0.112,0,0.0314,0.36,0.64,0.36,39.1
845848800000,1996,10,1996,1,3,7,0.0904,0.0314,0.059,3600.3,22.42,22.42,21.43,1,1,1,149.5,145.3,154,97.5,93.33,52,52,52,0,0,0,0.348,0.338,0.358,97.5,93.33,102,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0791,0.0821,0.00404,0.00368,0.00442,0.00016,0.00014,0.00017,0.159,0.151,0.167,0.0062,0.0059,0.0065,25.34,25.34,25.35,0.914,0.911,0.918,0.968,0.966,0.97,0.884,0.883,0.886,22.15,21.29,23.12,21.43,20.56,22.42,0,0,0,0,0,0,0.119,0,0.0314,0.35,0.65,0.35,39.8
846453600000,1996,10,1996,1,4,7,0.0891,0.0309,0.0582,3558.48,22.9,22.9,21.18,1,1,1,147.4,142.5,154,96.25,92.52,51.14,50,52,0,0,0,0.347,0.325,0.351,96.25,92.52,104,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0784,0.0825,0.00393,0.00361,0.00459,0.00015,0.00014,0.00018,0.156,0.149,0.17,0.0061,0.0059,0.0067,25.34,25.34,25.35,0.916,0.914,0.919,0.967,0.965,0.97,0.885,0.885,0.887,21.9,21.13,23.61,21.18,20.4,22.9,0,0,0,0,0,0,0.118,0,0.0309,0.35,0.65,0.35,39.9
847058400000,1996,11,1996,2,5,7,0.0909,0.0302,0.0607,3704.39,23.33,23.33,22.05,1,1,1,150.3,148.2,155.8,100.3,98.18,50,50,50,0,0,0,0.332,0.321,0.337,100.3,98.18,105.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0804,0.0831,0.00428,0.0041,0.00474,0.00017,0.00016,0.00019,0.163,0.16,0.173,0.0064,0.0063,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.968,0.97,0.884,0.883,0.888,22.76,22.27,24.05,22.05,21.55,23.33,0,0,0,0,0,0,0.122,0,0.0302,0.33,0.67,0.33,40.8
847663200000,1996,11,1996,2,6,7,0.098,0.0302,0.0678,4171.53,29.81,29.81,24.83,1,1,1,162,149.8,182.7,112,99.79,50,50,50,0,0,0,0.31,0.274,0.334,112,99.79,132.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0853,0.081,0.0926,0.00527,0.00423,0.00703,0.00021,0.00017,0.00027,0.184,0.162,0.221,0.0072,0.0064,0.0087,25.34,25.34,25.34,0.919,0.911,0.932,0.97,0.969,0.97,0.891,0.883,0.904,25.61,22.59,30.73,24.83,21.88,29.81,0,0,0,0,0,0,0.138,0,0.0302,0.31,0.69,0.31,42.6
848268000000,1996,11,1996,2,7,7,0.107,0.0302,0.0768,4776.06,28.75,28.75,28.43,1,1,1,176.9,173.7,178.2,126.9,123.7,50,50,50,0,0,0,0.283,0.281,0.288,126.9,123.7,128.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0894,0.091,0.00654,0.00626,0.00665,0.00026,0.00025,0.00026,0.211,0.205,0.213,0.0083,0.008,0.0083,25.34,25.34,25.34,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.31,28.51,29.63,28.43,27.66,28.75,0,0,0,0,0,0,0.158,0,0.0302,0.28,0.72,0.28,44.6
848872800000,1996,11,1996,2,8,7,0.111,0.031,0.08,4989.14,31.92,31.92,29.7,1,1,1,183.5,172.6,191.6,132.2,122.6,51.29,50,59,0,0,0,0.28,0.261,0.308,132.2,122.6,141.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.089,0.0957,0.00699,0.00617,0.00778,0.00027,0.00024,0.0003,0.221,0.203,0.237,0.0086,0.008,0.0093,25.35,25.34,25.36,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,30.62,28.24,32.9,29.7,27.39,31.92,0,0,0,0,0,0,0.165,0,0.031,0.28,0.72,0.28,44.9
849477600000,1996,12,1996,3,9,7,0.118,0.0357,0.0827,5168.76,31.29,31.29,30.77,1,1,1,195.7,191.6,197.9,136.7,132.6,59,59,59,0,0,0,0.301,0.298,0.308,136.7,132.6,138.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.094,0.0962,0.00737,0.00702,0.00755,0.00029,0.00027,0.0003,0.23,0.222,0.234,0.009,0.0087,0.0091,25.36,25.36,25.36,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.72,30.71,32.25,30.77,29.79,31.29,0,0,0,0,0,0,0.171,0,0.0353,0.3,0.7,0.3,43.8
850082400000,1996,12,1996,3,10,7,0.126,0.0357,0.0904,5667.98,36.88,36.88,33.74,1,1,1,208.4,197.9,222,149.4,138.9,59,59,59,0,0,0,0.283,0.266,0.298,149.4,138.9,163,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0999,0.0962,0.105,0.00845,0.00755,0.0096,0.00033,0.0003,0.00038,0.253,0.234,0.277,0.0099,0.0091,0.011,25.29,25.19,25.36,0.938,0.934,0.943,0.97,0.97,0.972,0.91,0.906,0.916,34.77,32.25,37.96,33.74,31.29,36.88,0,0,0,0,0,0,0.187,0,0.0356,0.28,0.72,0.28,45
850687200000,1996,12,1996,3,11,7,0.145,0.0357,0.109,6890.9,43.7,43.7,41.02,1,1,1,238.9,225.8,250.3,179.9,166.8,59,59,59,0,0,0,0.247,0.236,0.261,179.9,166.8,191.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.106,0.115,0.011,0.00993,0.012,0.00044,0.00039,0.00047,0.307,0.284,0.327,0.012,0.011,0.013,25.06,24.97,25.16,0.948,0.944,0.952,0.978,0.974,0.98,0.927,0.919,0.933,41.93,38.86,44.59,41.02,37.83,43.7,0,0,0,0,0,0,0.228,0,0.036,0.25,0.75,0.25,47.5
851292000000,1996,12,1996,3,12,7,0.16,0.0357,0.124,7759.46,48.2,48.2,46.19,1,1,1,264.4,242.4,283.2,205.4,183.4,59,59,59,0,0,0,0.224,0.208,0.243,205.4,183.4,224.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.112,0.126,0.0132,0.0113,0.0148,0.00052,0.00045,0.00059,0.353,0.313,0.386,0.014,0.012,0.015,24.89,24.78,25.03,0.955,0.949,0.959,0.98,0.98,0.98,0.936,0.93,0.94,47.89,42.74,52.27,46.19,41.89,48.2,0,0,0,0,0,0,0.257,0,0.036,0.22,0.78,0.22,48.5
851896800000,1996,12,1996,3,13,7,0.191,0.0417,0.149,9029.63,59.9,59.9,53.75,2,2,2,315.1,287.1,347.3,246.1,228.1,69,59,73,0,0,0,0.219,0.2,0.241,246.1,228.1,274.3,990,990,990,965,964.8,965.1,25,24.9,25.2,0.135,0.128,0.146,0.0192,0.0151,0.0285,0.00077,0.0006,0.0011,0.263,0.239,0.302,0.011,0.0095,0.012,24.76,24.56,24.91,0.927,0.922,0.935,0.97,0.97,0.97,0.9,0.895,0.907,27.71,25.7,30.88,26.87,24.93,29.95,0,0,0,0,0,0,0.299,0,0.042,0.22,0.78,0.22,47.3
852501600000,1997,1,1996,4,14,7,0.224,0.0442,0.18,10897.1,68.04,68.04,64.86,2,2,2,370.4,354,385.2,297.4,281,73,73,73,0,0,0,0.198,0.19,0.206,297.4,281,312.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.154,0.148,0.159,0.0394,0.0316,0.0464,0.0016,0.0013,0.0019,0.336,0.312,0.359,0.014,0.013,0.015,24.41,24.32,24.52,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,33.43,31.62,35.07,32.43,30.67,34.02,0,0,0,0,0,0,0.36,0,0.044,0.2,0.8,0.2,48.6
853106400000,1997,1,1996,4,15,7,0.253,0.0442,0.209,12632.4,86.5,86.5,75.19,2,2,2,417.8,385.2,469.1,344.8,312.2,73,73,73,0,0,0,0.176,0.156,0.19,344.8,312.2,396.1,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.171,0.159,0.189,0.0618,0.0464,0.086,0.0025,0.0019,0.0035,0.408,0.359,0.485,0.017,0.015,0.02,24.11,23.8,24.32,0.947,0.942,0.955,0.973,0.97,0.98,0.922,0.914,0.935,38.62,35.07,44.13,37.6,34.02,43.25,0,0,0,0,0,0,0.418,0,0.044,0.17,0.83,0.17,49.9
853711200000,1997,1,1996,4,16,7,0.28,0.0442,0.236,14314.4,89.79,89.79,85.2,2,2,2,463,446.6,485.3,390,373.6,73,73,73,0,0,0,0.158,0.15,0.163,390,373.6,412.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.187,0.181,0.194,0.0831,0.0753,0.0936,0.0034,0.0031,0.0039,0.475,0.451,0.509,0.02,0.018,0.021,23.84,23.71,23.94,0.954,0.952,0.956,0.98,0.98,0.98,0.934,0.932,0.937,43.47,41.73,45.81,42.6,40.88,44.89,0,0,0,0,0,0,0.473,0,0.044,0.16,0.84,0.16,51.1
854316000000,1997,1,1996,4,17,7,0.318,0.0462,0.272,16122.3,102.8,102.8,95.97,3,2,2.142857142857143,526.1,492.5,576.2,449.7,419.5,76.43,73,85,0,0,0,0.145,0.137,0.157,449.7,419.5,491.2,990,990,990,966,965.8,966.2,24,23.8,24.2,0.209,0.197,0.229,0.111,0.097,0.131,0.0046,0.004,0.0055,0.55,0.52,0.578,0.023,0.021,0.024,23.48,23.28,23.66,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.94,35.34,50.42,45.53,34.28,48.2,0,0,0,0,0,0,0.533,0,0.046,0.15,0.86,0.14,50.7
854920800000,1997,2,1996,5,18,7,0.4,0.0514,0.348,20072.1,135.5,135.5,119.5,3,3,3,661,576.2,745.4,576,491.2,85,85,85,0,0,0,0.13,0.114,0.148,576,491.2,660.4,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.277,0.229,0.325,0.186,0.131,0.242,0.0079,0.0055,0.01,0.665,0.523,0.807,0.028,0.022,0.035,22.79,22.31,23.28,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,40.8,35.34,46.08,39.83,34.28,45.16,0,0,0,0,0,0,0.664,0,0.052,0.13,0.87,0.13,50.2
855525600000,1997,2,1996,5,19,7,0.47,0.0618,0.408,23109.4,138.7,138.7,137.6,3,3,3,777.1,764,782.3,674.9,665.6,102.1,85,105,0,0,0,0.131,0.111,0.136,674.9,665.6,679,990,990,990,967,967,967,23,23,23,0.336,0.331,0.338,0.252,0.246,0.255,0.011,0.011,0.011,0.834,0.819,0.839,0.036,0.036,0.037,22.16,22.13,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.79,46.22,47.18,45.85,45.29,46.23,0,0,0,0,0,0,0.764,0,0.062,0.13,0.87,0.13,49.2
856130400000,1997,2,1996,5,20,7,0.469,0.0635,0.405,22946.6,137.9,137.9,136.6,3,3,3,774.7,764,782.3,669.7,659,105,105,105,0,0,0,0.135,0.134,0.137,669.7,659,677.3,990,990,990,967,967,967,23,23,23,0.334,0.328,0.338,0.248,0.241,0.253,0.011,0.01,0.011,0.826,0.808,0.839,0.036,0.035,0.037,22.17,22.13,22.24,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.46,45.82,46.9,45.53,44.91,45.97,0,0,0,0,0,0,0.759,0,0.064,0.14,0.86,0.14,48.9
856735200000,1997,2,1996,5,21,7,0.465,0.0638,0.401,22760,135.8,135.8,135.5,3,3,3,769,768.4,772.5,663.4,661.4,105.6,105,107,0,0,0,0.138,0.137,0.139,663.4,661.4,665.5,990,990,990,967,967,967,23,23,23,0.331,0.33,0.333,0.244,0.243,0.246,0.011,0.011,0.011,0.816,0.814,0.821,0.035,0.035,0.036,22.21,22.19,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.08,45.95,46.19,45.16,45.03,45.26,0,0,0,0,0,0,0.753,0,0.064,0.14,0.86,0.14,48.9
857340000000,1997,3,1996,6,22,7,0.479,0.0647,0.414,23355.1,143.3,143.3,139,3,3,3,791.6,772.5,817.2,684.6,665.5,107,107,107,0,0,0,0.135,0.131,0.139,684.6,665.5,710.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.344,0.333,0.359,0.258,0.246,0.275,0.011,0.011,0.012,0.853,0.821,0.896,0.037,0.036,0.039,22.08,21.94,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.29,46.19,48.73,46.34,45.26,47.76,0,0,0,0,0,0,0.772,0,0.065,0.14,0.86,0.14,48.8
857944800000,1997,3,1996,6,23,7,0.522,0.0647,0.458,25050.3,156.2,156.2,149.1,4,3,3.4285714285714284,863.7,827.5,902.5,756.7,720.5,107,107,107,0,0,0,0.124,0.119,0.129,756.7,720.5,795.5,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.394,0.364,0.429,0.303,0.282,0.324,0.013,0.012,0.014,0.943,0.913,0.971,0.042,0.04,0.043,21.7,21.53,21.88,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,45.58,39.62,50.97,44.16,38.64,48.2,0,0,0,0,0,0,0.828,0,0.064,0.12,0.88,0.12,48
858549600000,1997,3,1996,6,24,7,0.581,0.0704,0.511,27565.5,168,168,164.1,4,4,4,960.6,917.8,1001,844.2,810.8,116.4,107,129,0,0,0,0.121,0.112,0.133,844.2,810.8,871.9,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.476,0.443,0.504,0.348,0.331,0.361,0.016,0.015,0.016,1.05,0.991,1.1,0.047,0.044,0.05,21.21,20.99,21.44,0.954,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,41.88,40.64,42.86,41.02,39.72,42,0,0,0,0,0,0,0.912,0,0.07,0.12,0.88,0.12,47.4
859154400000,1997,3,1996,6,25,7,0.625,0.078,0.547,29060.9,176.8,176.8,173,4,4,4,1033,1007,1059,904.2,877.6,129,129,129,0,0,0,0.125,0.122,0.128,904.2,877.6,929.6,990,990,990,968,967.9,968.1,22,21.9,22.1,0.534,0.51,0.557,0.377,0.364,0.389,0.017,0.016,0.018,1.16,1.11,1.2,0.053,0.05,0.055,20.84,20.71,20.97,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.13,43.08,45.11,43.25,42.22,44.21,0,0,0,0,0,0,0.961,0,0.078,0.12,0.88,0.12,46.5
859759200000,1997,3,1996,6,26,7,0.687,0.0879,0.599,31059.4,190.8,190.8,184.9,4,4,4,1136,1078,1187,991.2,948.3,145.3,129,148,0,0,0,0.128,0.12,0.135,991.2,948.3,1039,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.637,0.575,0.706,0.437,0.398,0.511,0.02,0.018,0.024,1.35,1.24,1.5,0.062,0.057,0.07,20.32,20.01,20.62,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.16,45.66,48.68,46.22,44.74,47.71,0,0,0,0,0,0,1.03,0,0.088,0.13,0.87,0.13,45.2
860364000000,1997,4,1996,7,27,7,0.741,0.0895,0.651,32374.8,192.8,192.8,192.7,4,4,4,1225,1199,1259,1077,1051,148,148,148,1.571,0,11,0.121,0.118,0.123,1076,1051,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.76,0.724,0.798,0.593,0.538,0.648,0.028,0.025,0.03,1.65,1.55,1.75,0.077,0.072,0.082,19.74,19.54,19.92,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.69,49.03,50.3,48.18,48.05,48.2,0,0,0,0,0,0,1.07,0,0.09,0.12,0.88,0.12,43.7
860968800000,1997,4,1996,7,28,7,0.776,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1283,1259,1302,1135,1111,148,148,148,35.14,11,54,0.115,0.114,0.118,1100,1100,1100,990,990,990,968.8,968.7,968.8,21.2,21.2,21.3,0.809,0.798,0.819,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.75,1.77,0.083,0.082,0.084,19.45,19.38,19.54,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.03,49.85,50.27,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.111,0.12,0.86,0.14,41.7
861573600000,1997,4,1996,7,29,7,0.797,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1318,1312,1323,1170,1164,148,148,148,70.14,64,75,0.112,0.112,0.113,1100,1100,1100,990,990,990,968.9,968.9,968.9,21.1,21.1,21.1,0.824,0.822,0.826,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.77,1.77,0.084,0.084,0.084,19.33,19.31,19.35,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.69,49.65,49.75,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.132,0.11,0.83,0.17,40.6
862178400000,1997,4,1996,7,30,7,0.827,0.105,0.665,32370.6,192.8,192.8,192.7,4,4,4,1368,1339,1388,1195,1172,173.1,148,192,95,72,116,0.127,0.109,0.141,1100,1100,1100,990,990,990,969.1,969,969.1,20.9,20.9,21,0.836,0.826,0.844,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.79,0.085,0.085,0.086,19.16,19.09,19.25,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.23,49.06,49.48,48.17,48.08,48.2,0,0,0,0,0,0,1.07,0,0.162,0.13,0.8,0.2,39.1
862783200000,1997,5,1996,8,31,7,0.839,0.116,0.665,32308,192.3,192.3,192.3,4,4,4,1388,1388,1388,1196,1196,192,192,192,96,96,96,0.138,0.138,0.138,1100,1100,1100,990,990,990,969.1,969.1,969.1,20.9,20.9,20.9,0.838,0.838,0.838,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.79,1.79,0.086,0.086,0.086,19.09,19.09,19.09,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.06,49.06,49.06,48.08,48.08,48.08,0,0,0,0,0,0,1.07,0,0.174,0.14,0.79,0.21,38.5
863388000000,1997,5,1996,8,32,7,0.818,0.116,0.665,32374.6,192.8,192.8,192.7,4,4,4,1353,1312,1388,1161,1120,192,192,192,60.71,20,96,0.142,0.138,0.146,1100,1100,1100,990,990,990,969,968.9,969.1,21,20.9,21.1,0.822,0.807,0.838,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.79,0.084,0.083,0.086,19.22,19.09,19.36,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.4,49.06,49.79,48.18,48.08,48.2,0,0,0,0,0,0,1.07,0,0.153,0.14,0.81,0.19,39.6
863992800000,1997,5,1996,8,33,7,0.768,0.116,0.652,32296,192.8,192.8,192.2,4,4,4,1270,1241,1297,1078,1049,192,192,192,0.7143,0,5,0.151,0.148,0.155,1077,1049,1100,990,990,990,968.7,968.7,968.8,21.3,21.2,21.3,0.764,0.722,0.798,0.597,0.533,0.648,0.028,0.025,0.031,1.66,1.54,1.75,0.078,0.072,0.082,19.59,19.42,19.8,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.935,49.38,48.6,49.95,48.06,47.63,48.2,0,0,0,0,0,0,1.07,0,0.116,0.15,0.85,0.15,42.1
864597600000,1997,5,1996,8,34,7,0.715,0.113,0.602,30945.2,188.4,188.4,184.2,4,4,4,1182,1140,1222,994.7,963.3,187.6,161,192,0,0,0,0.159,0.141,0.166,994.7,963.3,1030,990,990,990,968.5,968.3,968.6,21.5,21.4,21.7,0.642,0.598,0.694,0.434,0.405,0.491,0.02,0.019,0.023,1.35,1.27,1.47,0.063,0.059,0.069,20.17,19.93,20.36,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.99,45.89,48.07,46.05,44.97,47.11,0,0,0,0,0,0,1.02,0,0.113,0.16,0.84,0.16,43.3
865202400000,1997,6,1996,9,35,7,0.621,0.0974,0.524,27888.5,176,176,166,4,4,4,1027,964.9,1091,866.3,803.9,161,161,161,0,0,0,0.157,0.148,0.167,866.3,803.9,930.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.507,0.449,0.565,0.358,0.328,0.389,0.016,0.015,0.018,1.1,0.991,1.21,0.05,0.045,0.056,20.92,20.6,21.25,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.39,39.92,44.89,41.5,38.96,43.99,0,0,0,0,0,0,0.922,0,0.097,0.16,0.84,0.16,44.9
865807200000,1997,6,1996,9,36,7,0.509,0.0974,0.412,22718.5,144.6,144.6,135.2,3,3,3,841.7,745.4,935.5,680.7,584.4,161,161,161,0,0,0,0.192,0.172,0.216,680.7,584.4,774.5,990,990,990,967.3,966.9,967.6,22.7,22.4,23.1,0.354,0.295,0.423,0.255,0.191,0.314,0.011,0.0083,0.014,0.857,0.692,1.02,0.038,0.03,0.046,21.88,21.34,22.43,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,46.47,40.84,51.66,45.08,39.93,48.2,0,0,0,0,0,0,0.751,0,0.097,0.19,0.81,0.19,44.6
866412000000,1997,6,1996,9,37,7,0.385,0.0974,0.287,16530.4,115.7,115.7,98.4,3,2,2.2857142857142856,636,570.2,725.1,475,409.2,161,161,161,0,0,0,0.255,0.222,0.282,475,409.2,564.1,990,990,990,966.4,966.2,966.8,23.6,23.2,23.8,0.234,0.203,0.283,0.126,0.0921,0.178,0.0053,0.0039,0.0077,0.588,0.513,0.658,0.025,0.022,0.028,22.97,22.54,23.32,0.955,0.949,0.957,0.978,0.97,0.98,0.934,0.92,0.938,45.52,37.13,52.58,43.87,36.02,48.2,0,0,0,0,0,0,0.547,0,0.098,0.25,0.75,0.25,42.9
867016800000,1997,6,1996,9,38,7,0.301,0.0974,0.203,12107.7,82.06,82.06,72.07,2,2,2,497.1,456.4,542.7,336.1,295.4,161,161,161,0,0,0,0.325,0.297,0.353,336.1,295.4,381.7,990,990,990,965.8,965.7,966,24.2,24,24.3,0.177,0.162,0.193,0.0576,0.0384,0.0791,0.0024,0.0016,0.0033,0.404,0.343,0.472,0.017,0.014,0.02,23.76,23.49,24,0.946,0.94,0.953,0.973,0.97,0.98,0.92,0.912,0.934,37.04,32.68,41.87,36.03,31.7,41.03,0,0,0,0,0,0,0.4,0,0.098,0.32,0.67,0.33,40.2
