datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1312754400000,2011,8,2010,11,45,7,0.329,0.111,0.217,12892.9,83.12,83.12,76.74,2,2,2,543.6,519.2,572.7,359.6,335.2,184,184,184,0,0,0,0.339,0.321,0.354,359.6,335.2,388.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.187,0.179,0.198,0.0687,0.0572,0.0825,0.0029,0.0024,0.0035,0.441,0.405,0.485,0.018,0.017,0.02,23.51,23.34,23.66,0.95,0.946,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.37,36.8,42.41,38.37,35.69,41.56,0,0,0,0,0,0,0.426,0,0.112,0.34,0.66,0.34,39.2
1313359200000,2011,8,2010,11,46,7,0.3,0.111,0.188,11161.4,70.26,70.26,66.44,2,2,2,495.3,477.3,513.7,311.3,293.3,184,184,184,0,0,0,0.372,0.358,0.386,311.3,293.3,329.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.17,0.164,0.177,0.0459,0.0374,0.0546,0.0019,0.0015,0.0023,0.369,0.342,0.397,0.015,0.014,0.016,23.8,23.69,23.91,0.943,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.25,32.3,36.22,33.22,31.34,35.13,0,0,0,0,0,0,0.369,0,0.112,0.37,0.63,0.37,37.2
1313964000000,2011,8,2010,11,47,7,0.277,0.111,0.165,9810.31,62.02,62.02,58.39,2,2,2,457.2,439.4,474.2,273.2,255.4,184,184,184,0,0,0,0.403,0.388,0.419,273.2,255.4,290.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.151,0.163,0.0279,0.0196,0.036,0.0011,0.0008,0.0015,0.312,0.285,0.337,0.013,0.012,0.014,24.03,23.93,24.14,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.1,28.15,31.97,29.2,27.31,31.01,0,0,0,0,0,0,0.324,0,0.112,0.4,0.6,0.4,35.4
1314568800000,2011,8,2010,11,48,7,0.252,0.0954,0.157,9342.3,59.34,59.34,55.61,2,2,2,416.6,398.5,432.6,258.9,239.1,157.7,138,184,0,0,0,0.378,0.334,0.435,258.9,239.1,275.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.15,0.145,0.154,0.0222,0.0161,0.0289,0.00091,0.00066,0.0012,0.289,0.265,0.311,0.012,0.011,0.013,24.24,24.18,24.32,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.66,26.32,30.59,27.8,25.53,29.67,0,0,0,0,0,0,0.309,0,0.095,0.38,0.62,0.38,37.1
1315173600000,2011,9,2010,12,49,7,0.233,0.0835,0.15,8974.05,56.16,56.16,53.42,2,2,2,385.8,371.1,398.5,247.8,233.1,138,138,138,0,0,0,0.358,0.346,0.372,247.8,233.1,260.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.139,0.148,0.0178,0.0156,0.0219,0.00072,0.00063,0.00089,0.271,0.254,0.289,0.011,0.01,0.012,24.4,24.32,24.49,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,27.53,25.86,28.95,26.71,25.09,28.08,0,0,0,0,0,0,0.297,0,0.083,0.36,0.64,0.36,38.5
1315778400000,2011,9,2010,12,50,7,0.216,0.0835,0.132,8087.92,50.18,50.18,48.14,2,1,1.1428571428571428,357,344.5,371.1,219,206.5,138,138,138,0,0,0,0.387,0.372,0.401,219,206.5,233.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.129,0.139,0.0144,0.0133,0.0156,0.00058,0.00053,0.00063,0.364,0.254,0.4,0.015,0.01,0.016,24.45,24.38,24.51,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,46.32,25.86,51.98,44.56,25.09,48.2,0,0,0,0,0,0,0.267,0,0.084,0.39,0.61,0.39,37.4
1316383200000,2011,9,2010,12,51,7,0.203,0.0835,0.119,7459.87,46.5,46.5,44.4,1,1,1,335.1,325.1,344.5,197.1,187.1,138,138,138,0,0,0,0.412,0.401,0.424,197.1,187.1,206.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.129,0.0125,0.0117,0.0133,0.0005,0.00047,0.00053,0.347,0.329,0.364,0.014,0.013,0.015,24.58,24.51,24.65,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.31,43.01,47.45,44.4,42.15,46.5,0,0,0,0,0,0,0.247,0,0.084,0.41,0.59,0.41,36.7
1316988000000,2011,9,2010,12,52,7,0.186,0.0786,0.107,6682.05,42.08,42.08,39.77,1,1,1,306.9,295.8,320.9,176.9,161,130,110,138,0,0,0,0.423,0.372,0.462,176.9,161,185.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.113,0.121,0.0108,0.00943,0.0115,0.00043,0.00038,0.00046,0.31,0.282,0.324,0.012,0.011,0.013,24.75,24.67,24.82,0.948,0.943,0.95,0.977,0.97,0.98,0.926,0.915,0.931,40.71,36.95,42.94,39.77,35.84,42.08,0,0,0,0,0,0,0.221,0,0.079,0.42,0.58,0.42,35.9
1317592800000,2011,10,2011,1,1,7,0.175,0.0665,0.109,6814.17,42.08,42.08,40.56,1,1,1,289.5,284.3,295.8,179.5,174.3,110,110,110,0,0,0,0.38,0.372,0.387,179.5,174.3,185.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.119,0.011,0.0106,0.0115,0.00044,0.00042,0.00046,0.313,0.303,0.324,0.012,0.012,0.013,24.83,24.79,24.86,0.948,0.947,0.95,0.978,0.977,0.98,0.928,0.925,0.931,41.45,40.23,42.94,40.56,39.28,42.08,0,0,0,0,0,0,0.225,0,0.066,0.38,0.62,0.38,38.9
1318197600000,2011,10,2011,1,2,7,0.174,0.0665,0.107,6717.28,40.84,40.84,39.98,1,1,1,287.1,284.3,290.5,177.1,174.3,110,110,110,0,0,0,0.383,0.379,0.387,177.1,174.3,180.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.115,0.117,0.0108,0.0106,0.0111,0.00043,0.00042,0.00044,0.308,0.303,0.314,0.012,0.012,0.013,24.84,24.82,24.86,0.948,0.947,0.949,0.978,0.977,0.98,0.927,0.925,0.929,40.89,40.23,41.69,39.98,39.28,40.84,0,0,0,0,0,0,0.222,0,0.067,0.38,0.61,0.39,38.6
1318802400000,2011,10,2011,1,3,7,0.163,0.0665,0.0965,6001.98,38.7,38.7,35.73,1,1,1,269.5,257.6,281.9,159.5,147.6,110,110,110,0,0,0,0.409,0.39,0.427,159.5,147.6,171.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.106,0.114,0.00931,0.00829,0.0104,0.00037,0.00033,0.00041,0.277,0.256,0.299,0.011,0.01,0.012,24.94,24.87,25.01,0.942,0.938,0.946,0.971,0.97,0.975,0.915,0.91,0.923,36.77,33.96,39.68,35.73,32.94,38.7,0,0,0,0,0,0,0.198,0,0.0665,0.41,0.59,0.41,36.8
1319407200000,2011,10,2011,1,4,7,0.15,0.0665,0.0836,5177.05,31.6,31.6,30.82,1,1,1,248.3,243.7,251.7,138.3,133.7,110,110,110,0,0,0,0.443,0.437,0.451,138.3,133.7,141.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.101,0.104,0.0075,0.00711,0.0078,0.0003,0.00028,0.00031,0.239,0.231,0.245,0.0094,0.0091,0.0097,25.07,25.05,25.11,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,31.77,30.69,32.58,30.82,29.77,31.6,0,0,0,0,0,0,0.171,0,0.0664,0.44,0.56,0.44,34.5
1320012000000,2011,10,2011,1,5,7,0.151,0.0645,0.0866,5366.71,33.33,33.33,31.94,1,1,1,249.7,243.7,255.2,143.1,133.7,106.6,106,110,0,0,0,0.427,0.415,0.451,143.1,133.7,149.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00792,0.00711,0.00843,0.00031,0.00028,0.00033,0.247,0.231,0.258,0.0098,0.0091,0.01,25.06,25.02,25.11,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,32.93,30.69,34.36,31.94,29.77,33.33,0,0,0,0,0,0,0.177,0,0.0644,0.43,0.57,0.43,35.5
1320616800000,2011,11,2011,2,6,7,0.16,0.0641,0.096,5971.39,38.89,38.89,35.54,1,1,1,264.7,257.6,278.6,158.7,151.6,106,106,106,0,0,0,0.401,0.38,0.412,158.7,151.6,172.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.114,0.00924,0.00863,0.0104,0.00037,0.00034,0.00041,0.275,0.262,0.3,0.011,0.01,0.012,24.97,24.89,25.01,0.942,0.94,0.946,0.971,0.97,0.976,0.915,0.911,0.923,36.6,34.93,39.86,35.54,33.88,38.89,0,0,0,0,0,0,0.197,0,0.064,0.4,0.6,0.4,37.3
1321221600000,2011,11,2011,2,7,7,0.19,0.0641,0.126,7886.22,48.2,48.2,46.94,1,1,1,314.1,306.7,325.1,208.1,200.7,106,106,106,0,0,0,0.338,0.326,0.346,208.1,200.7,219.1,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.131,0.0134,0.0128,0.0144,0.00054,0.00051,0.00058,0.364,0.35,0.383,0.015,0.014,0.015,24.67,24.59,24.72,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.14,46.45,50.63,46.94,45.52,48.2,0,0,0,0,0,0,0.261,0,0.064,0.34,0.66,0.34,41.5
1321826400000,2011,11,2011,2,8,7,0.198,0.0641,0.134,8230.67,52.73,52.73,48.99,2,1,1.2857142857142858,327.4,314.6,349.1,221.4,208.6,106,106,106,0,0,0,0.324,0.304,0.337,221.4,208.6,243.1,990,990,990,965,965,965.1,25,24.9,25,0.131,0.127,0.139,0.0146,0.0135,0.0164,0.00058,0.00054,0.00066,0.341,0.254,0.388,0.014,0.01,0.016,24.62,24.57,24.66,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.03,26.31,51.28,41.58,25.53,48.2,0,0,0,0,0,0,0.272,0,0.064,0.32,0.68,0.32,41.6
1322431200000,2011,11,2011,2,9,7,0.235,0.0683,0.167,10021.4,65.3,65.3,59.65,2,2,2,388.3,349.1,419.9,275.4,243.1,112.9,106,118,0,0,0,0.291,0.28,0.304,275.4,243.1,301.9,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.151,0.139,0.161,0.0294,0.0164,0.0415,0.0012,0.00066,0.0017,0.309,0.262,0.349,0.013,0.011,0.014,24.35,24.16,24.59,0.935,0.927,0.941,0.97,0.97,0.97,0.907,0.899,0.913,30.75,27.18,33.66,29.83,26.36,32.65,0,0,0,0,0,0,0.331,0,0.068,0.29,0.71,0.29,42.6
1323036000000,2011,12,2011,3,10,7,0.275,0.0714,0.203,12196.7,77.76,77.76,72.6,2,2,2,453.9,423.1,477.3,335.9,305.1,118,118,118,0,0,0,0.26,0.247,0.279,335.9,305.1,359.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.162,0.181,0.0575,0.043,0.0686,0.0024,0.0018,0.0028,0.4,0.354,0.435,0.016,0.014,0.018,23.96,23.82,24.14,0.946,0.941,0.95,0.972,0.97,0.976,0.92,0.913,0.927,37.33,34.01,39.85,36.3,32.99,38.88,0,0,0,0,0,0,0.403,0,0.072,0.26,0.74,0.26,44.4
1323640800000,2011,12,2011,3,11,7,0.311,0.0714,0.239,14367.2,90.97,90.97,85.52,2,2,2,513.5,487.6,540.2,395.5,369.6,118,118,118,0,0,0,0.23,0.218,0.242,395.5,369.6,422.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.185,0.204,0.0857,0.0735,0.0983,0.0036,0.003,0.0041,0.489,0.45,0.529,0.02,0.019,0.022,23.6,23.44,23.76,0.954,0.951,0.956,0.98,0.978,0.98,0.934,0.93,0.937,43.65,40.95,46.41,42.76,40.05,45.49,0,0,0,0,0,0,0.475,0,0.072,0.23,0.77,0.23,46.2
1324245600000,2011,12,2011,3,12,7,0.35,0.0714,0.278,16102.7,96.4,96.4,95.85,2,2,2,578.5,553,602.6,460.4,435,118,118,118,0,0,0,0.204,0.196,0.213,460.4,435,484.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.22,0.208,0.233,0.116,0.104,0.128,0.0049,0.0044,0.0054,0.589,0.549,0.63,0.025,0.023,0.027,23.21,23.06,23.36,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.14,47.71,52.37,47.92,46.75,48.2,0,0,0,0,0,0,0.532,0,0.072,0.2,0.79,0.21,46
1324850400000,2011,12,2011,3,13,7,0.379,0.0732,0.306,17521.3,109.7,109.7,104.3,3,2,2.857142857142857,626.7,602.6,647.5,505.7,484.6,121,118,139,0,0,0,0.193,0.182,0.215,505.7,484.6,529.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.245,0.233,0.258,0.14,0.128,0.155,0.0059,0.0054,0.0066,0.57,0.532,0.63,0.024,0.022,0.027,23.02,22.92,23.13,0.948,0.945,0.956,0.972,0.97,0.98,0.921,0.917,0.937,38.58,35.16,52.37,37.06,34.1,48.2,0,0,0,0,0,0,0.579,0,0.073,0.19,0.81,0.19,46.2
1325455200000,2012,1,2011,4,14,7,0.429,0.0841,0.345,19727.7,123.8,123.8,117.4,3,3,3,709,642.9,741.1,570,503.9,139,139,139,0,0,0,0.197,0.188,0.216,570,503.9,602.1,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.284,0.246,0.302,0.182,0.138,0.203,0.0078,0.0058,0.0088,0.665,0.553,0.719,0.029,0.024,0.031,22.6,22.42,22.98,0.952,0.947,0.954,0.977,0.97,0.98,0.93,0.918,0.935,40.08,35.82,42.11,39.14,34.75,41.27,0,0,0,0,0,0,0.652,0,0.084,0.2,0.8,0.2,46
1326060000000,2012,1,2011,4,15,7,0.484,0.0841,0.4,22531.5,139.6,139.6,134.1,3,3,3,799.9,763.1,832.3,660.9,624.1,139,139,139,0,0,0,0.174,0.167,0.182,660.9,624.1,693.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.336,0.315,0.354,0.242,0.218,0.264,0.011,0.0095,0.012,0.818,0.756,0.873,0.036,0.033,0.038,22.08,21.9,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.62,43.44,47.49,44.71,42.57,46.54,0,0,0,0,0,0,0.745,0,0.084,0.17,0.83,0.17,46.6
1326664800000,2012,1,2011,4,16,7,0.549,0.0841,0.465,24872.7,156.8,156.8,148.1,4,3,3.2857142857142856,908.3,890.2,944.3,769.3,751.2,139,139,139,0,0,0,0.153,0.147,0.156,769.3,751.2,805.3,990,990,990,967.5,967.5,967.7,22.5,22.3,22.5,0.413,0.397,0.446,0.311,0.303,0.329,0.014,0.013,0.015,0.987,0.979,1.01,0.044,0.043,0.045,21.48,21.33,21.56,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,47.8,40.09,51.72,45.62,39.13,48.2,0,0,0,0,0,0,0.823,0,0.084,0.15,0.85,0.15,45.3
1327269600000,2012,1,2011,4,17,7,0.605,0.0841,0.521,27877.6,174.1,174.1,165.9,4,4,4,1000,947.4,1052,861.2,808.4,139,139,139,0,0,0,0.139,0.132,0.147,861.2,808.4,913.3,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.497,0.449,0.545,0.356,0.33,0.381,0.016,0.015,0.017,1.09,0.995,1.18,0.049,0.045,0.054,21.03,20.76,21.32,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.36,40.28,44.41,41.48,39.34,43.52,0,0,0,0,0,0,0.922,0,0.084,0.14,0.86,0.14,46.1
1327874400000,2012,1,2011,4,18,7,0.693,0.094,0.599,30956.7,192.8,192.8,184.3,4,4,4,1146,1066,1226,990.9,926.8,155.4,139,162,0,0,0,0.135,0.127,0.144,990.9,926.8,1064,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.637,0.557,0.739,0.452,0.388,0.566,0.021,0.018,0.026,1.36,1.2,1.6,0.063,0.055,0.075,20.28,19.79,20.69,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.02,44.92,49.27,46.07,44.03,48.2,0,0,0,0,0,0,1.02,0,0.094,0.14,0.86,0.14,44.7
1328479200000,2012,2,2011,5,19,7,0.813,0.098,0.664,32248.4,192.8,192.8,192,4,4,4,1345,1246,1466,1183,1084,162,162,162,85.43,0,204,0.121,0.111,0.13,1098,1084,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.824,0.769,0.877,0.643,0.612,0.648,0.031,0.029,0.031,1.77,1.68,1.83,0.084,0.079,0.088,19.25,18.8,19.65,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.37,48.28,50.22,47.99,47.32,48.2,0,0,0,0,0,0,1.07,0,0.149,0.12,0.82,0.18,39.7
1329084000000,2012,2,2011,5,20,7,1,0.098,0.665,30660.9,186,186,182.5,4,4,4,1658,1558,1753,1496,1396,162,162,162,396.4,296,491,0.0979,0.0924,0.104,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.911,0.9,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.14,17.83,18.48,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.56,45.72,47.44,45.63,44.8,46.49,0,0,0,0,0,0,1.01,0,0.335,0.098,0.67,0.33,30.7
1329688800000,2012,2,2011,5,21,7,1.11,0.098,0.665,29596.5,180.3,180.3,176.2,4,4,4,1840,1722,1897,1678,1560,162,162,162,578.3,460,635,0.0881,0.0854,0.0941,1100,1100,1100,990,990,990,970.6,970.2,970.8,19.4,19.2,19.8,0.924,0.916,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.096,0.094,0.097,17.54,17.36,17.93,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.94,44.44,46,44.04,43.55,45.08,0,0,0,0,0,0,0.979,0,0.445,0.088,0.6,0.4,26.7
1330293600000,2012,2,2011,5,22,7,1.19,0.125,0.665,28899.5,172.9,172.9,172,4,4,4,1961,1935,2028,1755,1709,206,162,239,655.1,609,689,0.105,0.0836,0.123,1100,1100,1100,990,990,990,971,970.9,971.2,19,18.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.1,17.15,16.96,17.23,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.88,43.35,44.1,43.01,42.48,43.22,0,0,0,0,0,0,0.956,0,0.525,0.11,0.56,0.44,24.3
1330898400000,2012,3,2011,6,23,7,1.3,0.14,0.665,28012.4,169.2,169.2,166.7,4,4,4,2154,2058,2258,1923,1819,231,183,239,822.3,719,975,0.108,0.081,0.116,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.4,16.89,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.54,41.86,43.16,41.69,41.02,42.3,0,0,0,0,0,0,0.926,0,0.635,0.11,0.51,0.49,21.5
1331503200000,2012,3,2011,6,24,7,1.42,0.111,0.665,27168.9,163.7,163.7,161.7,4,4,4,2344,2274,2408,2161,2091,183,183,183,1061,991,1125,0.0781,0.076,0.0805,1100,1100,1100,990,990,990,971.9,971.8,972.1,18.1,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.2,16.04,16.37,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.3,40.89,41.76,40.43,39.99,40.91,0,0,0,0,0,0,0.898,0,0.755,0.078,0.47,0.53,19.1
1332108000000,2012,3,2011,6,25,7,1.51,0.111,0.665,26460.2,159.1,159.1,157.5,4,4,4,2496,2438,2550,2313,2255,183,183,183,1213,1155,1267,0.0734,0.0718,0.0751,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.83,15.7,15.97,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.921,0.924,40.31,39.95,40.69,39.38,38.99,39.78,0,0,0,0,0,0,0.875,0,0.845,0.074,0.44,0.56,17.5
1332712800000,2012,3,2011,6,26,7,1.61,0.114,0.665,25721.1,155.4,155.4,153.1,4,4,4,2654,2571,2730,2466,2388,187.9,183,217,1366,1288,1425,0.0708,0.0676,0.0795,1100,1100,1100,990,990,990,972.7,972.5,972.9,17.3,17.1,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.45,15.26,15.65,0.943,0.942,0.944,0.974,0.973,0.976,0.919,0.917,0.921,39.28,38.78,39.82,38.28,37.75,38.85,0,0,0,0,0,0,0.851,0,0.945,0.071,0.41,0.59,16
1333317600000,2012,4,2011,7,27,7,1.71,0.131,0.665,24905.3,150.3,150.3,148.2,4,4,4,2829,2755,2920,2612,2538,217,217,217,1512,1438,1603,0.0767,0.0743,0.0788,1100,1100,1100,990,990,990,973.1,972.9,973.3,16.9,16.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.02,14.8,15.2,0.941,0.94,0.942,0.972,0.971,0.973,0.915,0.912,0.916,38.13,37.52,38.62,37.06,36.43,37.58,0,0,0,0,0,0,0.824,0,1.045,0.077,0.39,0.61,14.6
1333922400000,2012,4,2011,7,28,7,1.85,0.131,0.665,23832.7,144.7,144.7,141.9,4,4,4,3065,2957,3200,2848,2740,217,217,217,1748,1640,1883,0.0709,0.0678,0.0734,1100,1100,1100,990,990,990,973.7,973.4,974,16.3,16,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.46,14.14,14.72,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,36.56,35.69,37.28,35.47,34.62,36.17,0,0,0,0,0,0,0.788,0,1.185,0.071,0.36,0.64,12.9
1334527200000,2012,4,2011,7,29,7,2.05,0.145,0.665,22524.3,137.7,137.7,134.1,4,4,4,3395,3234,3535,3156,3017,239.3,217,295,2056,1917,2153,0.0703,0.0625,0.0841,1100,1100,1100,990,990,990,974.4,974.1,974.7,15.6,15.3,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.73,13.43,14.07,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,34.55,33.74,35.49,33.52,32.73,34.43,0,0,0,0,0,0,0.745,0,1.385,0.071,0.32,0.68,11
1335132000000,2012,4,2011,7,30,7,2.15,0.178,0.665,21896.3,131.3,131.3,130.3,4,4,4,3561,3520,3585,3266,3225,295,295,295,2167,2125,2190,0.0828,0.0823,0.0838,1100,1100,1100,990,990,990,974.8,974.7,974.8,15.2,15.2,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.37,13.33,13.46,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,33.59,33.46,33.83,32.58,32.45,32.82,0,0,0,0,0,0,0.724,0,1.485,0.083,0.31,0.69,10.2
1335736800000,2012,4,2011,7,31,7,2.05,0.192,0.665,22538.1,136.9,136.9,134.2,4,4,4,3392,3268,3520,3074,2947,317.3,295,321,1974,1847,2125,0.0937,0.0838,0.0982,1100,1100,1100,990,990,990,974.4,974.1,974.7,15.6,15.3,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.73,13.46,14,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,34.58,33.83,35.29,33.54,32.82,34.24,0,0,0,0,0,0,0.745,0,1.385,0.094,0.32,0.68,11
1336341600000,2012,5,2011,8,32,7,1.87,0.194,0.665,23727.9,145,145,141.2,4,4,4,3090,2944,3231,2769,2623,321,321,321,1669,1523,1810,0.104,0.0993,0.109,1100,1100,1100,990,990,990,973.7,973.4,974.1,16.3,15.9,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.4,14.07,14.75,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.912,36.4,35.51,37.37,35.31,34.44,36.26,0,0,0,0,0,0,0.785,0,1.205,0.1,0.36,0.64,12.7
1336946400000,2012,5,2011,8,33,7,1.66,0.194,0.665,25292.9,154.8,154.8,150.6,4,4,4,2746,2593,2900,2425,2272,321,321,321,1325,1172,1479,0.117,0.111,0.124,1100,1100,1100,990,990,990,972.9,972.5,973.3,17.1,16.7,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.23,14.85,15.59,0.942,0.94,0.943,0.973,0.971,0.975,0.917,0.913,0.92,38.67,37.66,39.68,37.64,36.57,38.7,0,0,0,0,0,0,0.836,0,0.995,0.12,0.4,0.6,15.2
1337551200000,2012,5,2011,8,34,7,1.47,0.194,0.665,26752.4,162.6,162.6,159.2,4,4,4,2433,2311,2571,2112,1990,321,321,321,1012,890,1150,0.132,0.125,0.139,1100,1100,1100,990,990,990,972.1,971.8,972.5,17.9,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.65,16.28,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.72,39.82,41.52,39.81,38.85,40.66,0,0,0,0,0,0,0.885,0,0.805,0.13,0.45,0.55,18.2
1338156000000,2012,5,2011,8,35,7,1.29,0.178,0.665,28081.6,171.1,171.1,167.2,4,4,4,2138,1987,2274,1844,1730,293.6,257,321,744.6,630,853,0.137,0.123,0.151,1100,1100,1100,990,990,990,971.4,971.1,971.8,18.6,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.69,16.37,17.07,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.64,41.76,43.65,41.79,40.91,42.78,0,0,0,0,0,0,0.929,0,0.625,0.14,0.52,0.48,21.8
1338760800000,2012,6,2011,9,36,7,1.08,0.155,0.665,29919.6,183.5,183.5,178.1,4,4,4,1784,1628,1937,1527,1371,257,257,257,426.7,271,580,0.145,0.133,0.158,1100,1100,1100,990,990,990,970.4,969.9,970.9,19.6,19.1,20.1,0.925,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.73,17.23,18.24,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.43,44.09,46.8,44.52,43.2,45.86,0,0,0,0,0,0,0.989,0,0.415,0.14,0.62,0.38,27.7
1339365600000,2012,6,2011,9,37,7,0.872,0.155,0.659,31721,192.3,192.3,188.8,4,4,4,1441,1298,1573,1184,1041,257,257,257,94.57,0,216,0.179,0.163,0.198,1090,1041,1100,990,990,990,969.3,968.8,969.7,20.7,20.3,21.2,0.853,0.741,0.916,0.625,0.515,0.648,0.03,0.024,0.032,1.78,1.54,1.86,0.086,0.073,0.092,18.93,18.42,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.17,47.27,49.05,47.2,46.33,48.07,0,0,0,0,0,0,1.05,0,0.213,0.18,0.76,0.24,36.4
1339970400000,2012,6,2011,9,38,7,0.71,0.155,0.554,28653.8,183.7,183.7,170.6,4,4,4,1173,1066,1266,916.2,808.8,257,257,257,0,0,0,0.22,0.203,0.241,916.2,808.8,1009,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.582,0.476,0.693,0.385,0.33,0.442,0.018,0.015,0.021,1.22,1.02,1.42,0.057,0.047,0.067,20.34,19.85,20.87,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,43.55,39.44,46.86,42.64,38.44,45.92,0,0,0,0,0,0,0.948,0,0.156,0.22,0.78,0.22,40.4
1340575200000,2012,6,2011,9,39,7,0.572,0.149,0.423,22884.5,144.6,144.6,136.2,3,3,3,946.2,861.7,1052,699.3,617.5,246.9,186,257,0,0,0,0.261,0.216,0.294,699.3,617.5,795.3,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.381,0.327,0.464,0.267,0.214,0.324,0.012,0.0094,0.015,0.904,0.761,1.08,0.041,0.034,0.049,21.42,20.86,21.84,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.76,42.08,51.85,45.41,41.24,48.2,0,0,0,0,0,0,0.757,0,0.149,0.26,0.74,0.26,40
1341180000000,2012,7,2011,10,40,7,0.473,0.112,0.36,20343.9,132.9,132.9,121.1,3,3,3,781.7,727.1,846.5,595.7,541.1,186,186,186,0,0,0,0.239,0.22,0.256,595.7,541.1,660.5,990,990,990,967,966.8,967.3,23,22.7,23.2,0.304,0.273,0.341,0.199,0.162,0.242,0.0087,0.007,0.011,0.714,0.622,0.823,0.031,0.027,0.036,22.26,21.89,22.57,0.953,0.95,0.956,0.977,0.972,0.98,0.932,0.923,0.937,41.3,37.92,45.2,40.36,36.84,44.3,0,0,0,0,0,0,0.673,0,0.113,0.24,0.76,0.24,43
1341784800000,2012,7,2011,10,41,7,0.397,0.112,0.285,16379.5,105.7,105.7,97.5,3,2,2.2857142857142856,656.8,613.6,702.3,470.8,427.6,186,186,186,0,0,0,0.284,0.265,0.303,470.8,427.6,516.3,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.234,0.211,0.259,0.122,0.101,0.146,0.0052,0.0043,0.0063,0.583,0.543,0.636,0.025,0.023,0.027,22.89,22.71,23.1,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.28,35.22,51.62,43.79,34.16,48.2,0,0,0,0,0,0,0.542,0,0.112,0.28,0.72,0.28,41.3
1342389600000,2012,7,2011,10,42,7,0.344,0.112,0.232,13746.5,88.64,88.64,81.82,2,2,2,569.5,540.2,602.6,383.5,354.2,186,186,186,0,0,0,0.327,0.309,0.344,383.5,354.2,416.6,990,990,990,966.2,966,966.3,23.8,23.7,24,0.195,0.185,0.207,0.08,0.0662,0.0956,0.0034,0.0028,0.004,0.477,0.433,0.526,0.02,0.018,0.022,23.36,23.16,23.54,0.953,0.949,0.956,0.978,0.973,0.98,0.931,0.924,0.937,41.84,38.8,45.23,40.91,37.77,44.32,0,0,0,0,0,0,0.455,0,0.112,0.33,0.67,0.33,40
1342994400000,2012,7,2011,10,43,7,0.312,0.112,0.199,11803.6,75.54,75.54,70.26,2,2,2,515.6,487.6,540.2,329.6,301.6,186,186,186,0,0,0,0.361,0.344,0.381,329.6,301.6,354.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.166,0.185,0.0546,0.0414,0.0662,0.0023,0.0017,0.0028,0.396,0.354,0.433,0.016,0.015,0.018,23.68,23.54,23.85,0.945,0.941,0.949,0.971,0.97,0.973,0.918,0.913,0.924,36.19,33.2,38.8,35.13,32.21,37.77,0,0,0,0,0,0,0.39,0,0.113,0.36,0.64,0.36,37.8
1343599200000,2012,7,2011,10,44,7,0.285,0.0991,0.186,11091.2,69.1,69.1,66.02,2,2,2,471.9,457.1,486.1,308,291.3,163.9,155,186,0,0,0,0.347,0.325,0.39,308,291.3,322.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.167,0.163,0.171,0.0444,0.0365,0.0511,0.0018,0.0015,0.0021,0.361,0.338,0.382,0.015,0.014,0.016,23.92,23.86,23.99,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.03,32.07,35.62,33.01,31.11,34.55,0,0,0,0,0,0,0.367,0,0.099,0.35,0.65,0.35,38.9
1344204000000,2012,8,2011,11,45,7,0.267,0.0937,0.173,10333.4,64.09,64.09,61.51,2,2,2,441.2,427.3,453.3,286.2,272.3,155,155,155,0,0,0,0.352,0.342,0.363,286.2,272.3,298.3,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.158,0.153,0.162,0.0341,0.0275,0.0398,0.0014,0.0011,0.0016,0.328,0.307,0.346,0.013,0.013,0.014,24.09,24.01,24.17,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,31.71,30.16,33.03,30.75,29.26,32.04,0,0,0,0,0,0,0.342,0,0.094,0.35,0.65,0.35,38.7
1344808800000,2012,8,2011,11,46,7,0.248,0.0937,0.154,9208.12,58.52,58.52,54.81,2,2,2,410.1,393.6,427.3,255.1,238.6,155,155,155,0,0,0,0.378,0.363,0.394,255.1,238.6,272.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.147,0.141,0.153,0.0205,0.016,0.0275,0.00083,0.00065,0.0011,0.282,0.261,0.307,0.011,0.011,0.013,24.27,24.17,24.37,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.25,26.4,30.16,27.41,25.61,29.26,0,0,0,0,0,0,0.305,0,0.094,0.38,0.62,0.38,37.1
1345413600000,2012,8,2011,11,47,7,0.23,0.0937,0.136,8120.35,50.27,50.27,48.34,2,1,1.1428571428571428,379.5,364.9,389.3,224.5,209.9,155,155,155,0,0,0,0.409,0.398,0.425,224.5,209.9,234.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.136,0.131,0.14,0.0148,0.0136,0.0157,0.0006,0.00055,0.00064,0.374,0.256,0.408,0.015,0.01,0.017,24.33,24.26,24.41,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.94,47.34,25.91,52.57,44.74,25.13,48.2,0,0,0,0,0,0,0.269,0,0.094,0.41,0.59,0.41,35.3
1346018400000,2012,8,2011,11,48,7,0.21,0.0874,0.123,7556.96,48.2,48.2,44.98,1,1,1,347.3,341.5,359.9,202.9,186.5,144.4,118,155,0,0,0,0.416,0.346,0.454,202.9,186.5,223.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.128,0.123,0.132,0.013,0.0116,0.0147,0.00052,0.00047,0.00059,0.357,0.329,0.391,0.014,0.013,0.016,24.51,24.44,24.56,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,46.56,42.72,51.49,44.98,41.87,48.2,0,0,0,0,0,0,0.25,0,0.087,0.42,0.59,0.41,36
1346623200000,2012,9,2011,12,49,7,0.194,0.0714,0.123,7688.23,48.2,48.2,45.76,1,1,1,321.6,311,338.4,203.6,193,118,118,118,0,0,0,0.367,0.349,0.379,203.6,193,220.4,990,990,990,965,965,965.1,25,24.9,25,0.125,0.121,0.131,0.0131,0.0122,0.0145,0.00052,0.00049,0.00058,0.355,0.336,0.385,0.014,0.013,0.015,24.64,24.52,24.71,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,46.97,44.54,50.79,45.76,43.65,48.2,0,0,0,0,0,0,0.254,0,0.071,0.37,0.63,0.37,39.6
1347228000000,2012,9,2011,12,50,7,0.179,0.0714,0.108,6770.92,42.68,42.68,40.3,1,1,1,296.7,287.9,306.7,178.7,169.9,118,118,118,0,0,0,0.398,0.385,0.41,178.7,169.9,188.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.113,0.12,0.0109,0.0102,0.0118,0.00044,0.00041,0.00047,0.311,0.295,0.329,0.012,0.012,0.013,24.8,24.74,24.85,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.921,0.932,41.22,39.14,43.55,40.3,38.13,42.68,0,0,0,0,0,0,0.224,0,0.071,0.4,0.6,0.4,37.8
1347832800000,2012,9,2011,12,51,7,0.167,0.0714,0.0958,5943.76,37.25,37.25,35.38,1,1,1,276.4,264.1,284.3,158.4,146.1,118,118,118,0,0,0,0.427,0.415,0.447,158.4,146.1,166.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.105,0.112,0.00921,0.00817,0.00988,0.00037,0.00032,0.00039,0.275,0.253,0.289,0.011,0.01,0.011,24.92,24.87,24.99,0.942,0.938,0.944,0.971,0.97,0.972,0.914,0.909,0.918,36.45,33.57,38.31,35.38,32.57,37.25,0,0,0,0,0,0,0.197,0,0.0712,0.43,0.57,0.43,35.6
1348437600000,2012,9,2011,12,52,7,0.157,0.0714,0.0852,5267.18,32.57,32.57,31.35,1,1,1,258.8,251.7,264.1,140.8,133.7,118,118,118,0,0,0,0.456,0.447,0.469,140.8,133.7,146.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.105,0.00772,0.00712,0.00817,0.00031,0.00028,0.00032,0.243,0.231,0.253,0.0096,0.0091,0.01,25.02,24.99,25.06,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.909,32.32,30.65,33.57,31.35,29.73,32.57,0,0,0,0,0,0,0.174,0,0.0718,0.45,0.54,0.46,33.5
1349042400000,2012,10,2012,1,1,7,0.149,0.0587,0.0906,5630.76,33.52,33.52,33.52,1,1,1,246.7,246.7,246.7,149.7,149.7,97,97,97,0,0,0,0.393,0.393,0.393,149.7,149.7,149.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.104,0.104,0.00848,0.00848,0.00848,0.00033,0.00033,0.00033,0.257,0.257,0.257,0.01,0.01,0.01,25.06,25.06,25.06,0.939,0.939,0.939,0.97,0.97,0.97,0.911,0.911,0.911,34.55,34.55,34.55,33.52,33.52,33.52,0,0,0,0,0,0,0.186,0,0.0584,0.39,0.61,0.39,37.8
1349647200000,2012,10,2012,1,2,7,0.148,0.0587,0.0895,5564.6,33.52,33.52,33.12,1,1,1,245,240.7,246.7,148,143.7,97,97,97,0,0,0,0.396,0.393,0.403,148,143.7,149.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.104,0.00833,0.00796,0.00848,0.00033,0.00031,0.00033,0.254,0.247,0.257,0.01,0.0097,0.01,25.08,25.06,25.11,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,34.15,33.14,34.55,33.12,32.14,33.52,0,0,0,0,0,0,0.184,0,0.0585,0.4,0.6,0.4,37.6
1350252000000,2012,10,2012,1,3,7,0.141,0.0587,0.0823,5110.27,32.14,32.14,30.42,1,1,1,233.1,223.9,240.7,136.1,126.9,97,97,97,0,0,0,0.416,0.403,0.433,136.1,126.9,143.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0995,0.0962,0.102,0.00732,0.00654,0.00796,0.00029,0.00026,0.00031,0.233,0.217,0.247,0.0092,0.0085,0.0097,25.17,25.11,25.24,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,31.36,29.19,33.14,30.42,28.32,32.14,0,0,0,0,0,0,0.169,0,0.0587,0.42,0.58,0.42,36.2
1350856800000,2012,10,2012,1,4,7,0.135,0.0587,0.0765,4743.59,28.95,28.95,28.24,1,1,1,223.5,221.3,226.7,126.5,124.3,97,97,97,0,0,0,0.434,0.428,0.438,126.5,124.3,129.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0961,0.0953,0.0972,0.00651,0.00631,0.00677,0.00026,0.00025,0.00027,0.216,0.212,0.222,0.0085,0.0083,0.0087,25.24,25.22,25.26,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,29.11,28.57,29.85,28.24,27.71,28.95,0,0,0,0,0,0,0.157,0,0.0585,0.43,0.57,0.43,35.1
1351461600000,2012,10,2012,1,5,7,0.141,0.0573,0.0839,5213.12,33.77,33.77,31.03,1,1,1,233.5,226.7,243.7,138.7,129.7,94.71,93,97,0,0,0,0.406,0.382,0.428,138.7,129.7,150.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0972,0.104,0.00754,0.00677,0.00856,0.0003,0.00027,0.00034,0.238,0.222,0.259,0.0094,0.0087,0.01,25.16,25.08,25.22,0.934,0.931,0.939,0.97,0.97,0.97,0.906,0.903,0.911,31.99,29.85,34.81,31.03,28.95,33.77,0,0,0,0,0,0,0.172,0,0.0571,0.41,0.6,0.4,37
1352066400000,2012,11,2012,2,6,7,0.157,0.0574,0.0992,6188.22,37.58,37.58,36.83,1,1,1,258.8,257.6,261.5,164,155.5,94.86,93,106,0,0,0,0.366,0.358,0.405,164,155.5,167,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.108,0.11,0.00969,0.00897,0.00994,0.00038,0.00035,0.00039,0.283,0.269,0.288,0.011,0.011,0.011,24.98,24.97,24.99,0.943,0.941,0.944,0.972,0.97,0.973,0.917,0.913,0.919,37.9,35.84,38.62,36.83,34.77,37.58,0,0,0,0,0,0,0.205,0,0.0578,0.37,0.63,0.37,39.4
1352671200000,2012,11,2012,2,7,7,0.181,0.0641,0.117,7206.08,48.2,48.2,42.89,1,1,1,299.9,264.1,332.7,193.9,158.1,106,106,106,0,0,0,0.357,0.319,0.401,193.9,158.1,226.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.122,0.109,0.133,0.0122,0.00919,0.015,0.00049,0.00036,0.0006,0.338,0.274,0.397,0.013,0.011,0.016,24.75,24.54,24.97,0.951,0.942,0.959,0.976,0.97,0.98,0.929,0.913,0.94,44.77,36.46,52.3,42.89,35.37,48.2,0,0,0,0,0,0,0.238,0,0.064,0.35,0.65,0.35,39.8
1353276000000,2012,11,2012,2,8,7,0.193,0.0641,0.129,7905.6,48.2,48.2,47.06,1,1,1,318.5,299,332.7,212.5,193,106,106,106,0,0,0,0.333,0.319,0.355,212.5,193,226.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.121,0.133,0.0138,0.0122,0.015,0.00055,0.00048,0.0006,0.371,0.336,0.397,0.015,0.013,0.016,24.64,24.54,24.77,0.957,0.953,0.959,0.98,0.98,0.98,0.938,0.934,0.94,49.12,44.65,52.3,47.06,43.76,48.2,0,0,0,0,0,0,0.261,0,0.064,0.33,0.67,0.33,41
1353880800000,2012,11,2012,2,9,7,0.207,0.0662,0.141,8479.95,51.71,51.71,50.48,2,2,2,342.5,335.5,353.1,233.1,229.5,109.4,106,118,0,0,0,0.319,0.308,0.338,233.1,229.5,238.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.134,0.138,0.0156,0.0153,0.016,0.00063,0.00061,0.00064,0.251,0.247,0.257,0.01,0.0099,0.01,24.64,24.58,24.68,0.924,0.923,0.926,0.97,0.97,0.97,0.896,0.895,0.898,26.02,25.63,26.65,25.24,24.86,25.85,0,0,0,0,0,0,0.28,0,0.066,0.32,0.68,0.32,41
1354485600000,2012,12,2012,3,10,7,0.235,0.0714,0.164,9854.69,63.87,63.87,58.66,2,2,2,389.1,359.9,413.3,271.1,241.9,118,118,118,0,0,0,0.304,0.286,0.328,271.1,241.9,295.3,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.15,0.14,0.159,0.0274,0.0163,0.0384,0.0011,0.00066,0.0016,0.303,0.262,0.339,0.012,0.011,0.014,24.35,24.2,24.54,0.934,0.927,0.94,0.97,0.97,0.97,0.906,0.899,0.911,30.24,26.97,32.92,29.33,26.17,31.93,0,0,0,0,0,0,0.326,0,0.071,0.3,0.7,0.3,41.9
1355090400000,2012,12,2012,3,11,7,0.272,0.0714,0.201,12069.3,80.1,80.1,71.84,2,2,2,450.4,419.9,487.6,332.4,301.9,118,118,118,0,0,0,0.263,0.242,0.281,332.4,301.9,369.6,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.172,0.161,0.185,0.0559,0.0415,0.0735,0.0023,0.0017,0.003,0.395,0.349,0.45,0.016,0.014,0.019,23.98,23.76,24.16,0.946,0.941,0.951,0.972,0.97,0.978,0.919,0.913,0.93,36.95,33.66,40.95,35.92,32.65,40.05,0,0,0,0,0,0,0.399,0,0.071,0.26,0.74,0.26,44.4
1355695200000,2012,12,2012,3,12,7,0.33,0.0714,0.259,15318.8,96.4,96.4,91.18,2,2,2,545.5,487.6,589.6,427.5,369.6,118,118,118,0,0,0,0.217,0.2,0.242,427.5,369.6,471.6,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.206,0.185,0.225,0.101,0.0735,0.122,0.0042,0.003,0.0051,0.538,0.45,0.608,0.022,0.019,0.026,23.41,23.14,23.76,0.956,0.951,0.958,0.98,0.978,0.98,0.937,0.93,0.939,46.88,40.95,51.19,45.59,40.05,48.2,0,0,0,0,0,0,0.507,0,0.071,0.22,0.78,0.22,46.4
1356300000000,2012,12,2012,3,13,7,0.423,0.0714,0.351,20119.4,131.9,131.9,119.8,3,3,3,698.8,630.9,763.1,580.8,512.9,118,118,118,0,0,0,0.17,0.155,0.187,580.8,512.9,645.1,990,990,990,966.7,966.4,967,23.3,23,23.6,0.287,0.249,0.324,0.189,0.144,0.232,0.0081,0.0061,0.01,0.68,0.566,0.789,0.029,0.024,0.034,22.62,22.26,23.01,0.952,0.948,0.956,0.976,0.97,0.98,0.93,0.919,0.937,40.88,36.56,44.88,39.92,35.47,43.98,0,0,0,0,0,0,0.665,0,0.072,0.17,0.83,0.17,47.6
1356904800000,2012,12,2012,3,14,7,0.498,0.0823,0.415,23170.2,144.6,144.6,137.9,3,3,3,822.9,774.5,890.2,686.9,647.5,136,118,139,0,0,0,0.165,0.152,0.177,686.9,647.5,751.2,990,990,990,967.2,967,967.5,22.8,22.5,23,0.351,0.328,0.397,0.26,0.234,0.303,0.011,0.01,0.013,0.863,0.795,0.979,0.038,0.035,0.043,21.95,21.56,22.19,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.12,44.84,50.65,45.97,43.94,48.2,0,0,0,0,0,0,0.766,0,0.083,0.17,0.83,0.17,46.5
1357509600000,2013,1,2012,4,15,7,0.577,0.0869,0.49,26440,161.2,161.2,157.4,4,4,4,953.4,934.1,983.4,809.7,795.1,143.7,139,150,0,0,0,0.151,0.147,0.156,809.7,795.1,833.4,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.452,0.437,0.476,0.331,0.324,0.342,0.015,0.014,0.015,0.999,0.971,1.04,0.045,0.043,0.047,21.29,21.12,21.39,0.953,0.953,0.954,0.977,0.975,0.979,0.931,0.93,0.933,40.29,39.74,41.17,39.35,38.77,40.29,0,0,0,0,0,0,0.874,0,0.087,0.15,0.85,0.15,45.8
1358114400000,2013,1,2012,4,16,7,0.657,0.0907,0.566,29669.7,190.5,190.5,176.6,4,4,4,1086,995.4,1187,935.5,845.4,150,150,150,0,0,0,0.139,0.126,0.151,935.5,845.4,1037,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.579,0.487,0.699,0.404,0.348,0.505,0.019,0.016,0.023,1.24,1.06,1.49,0.057,0.048,0.069,20.59,20.02,21.06,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.06,41.64,48.6,44.15,40.79,47.63,0,0,0,0,0,0,0.981,0,0.091,0.14,0.86,0.14,45.2
1358719200000,2013,1,2012,4,17,7,0.902,0.0907,0.663,31423.5,192.8,192.8,187,4,4,4,1492,1226,1870,1342,1076,150,150,150,245.4,0,620,0.103,0.0802,0.122,1097,1076,1100,990,990,990,969.5,968.6,970.7,20.5,19.3,21.4,0.86,0.756,0.926,0.64,0.593,0.648,0.031,0.028,0.034,1.8,1.64,1.87,0.088,0.077,0.097,18.74,17.45,19.75,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,47.97,44.67,50.21,46.76,43.78,48.2,0,0,0,0,0,0,1.04,0,0.239,0.1,0.74,0.26,34.8
1359324000000,2013,1,2012,4,18,7,1.4,0.103,0.665,27285.1,171.1,171.1,162.4,4,4,4,2314,1987,2619,2144,1837,170.1,150,197,1044,737,1322,0.0734,0.0664,0.084,1100,1100,1100,990,990,990,971.9,971.1,972.6,18.1,17.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.27,15.53,17.07,0.946,0.943,0.948,0.978,0.975,0.98,0.925,0.919,0.929,41.49,39.5,43.65,40.6,38.51,42.78,0,0,0,0,0,0,0.902,0,0.735,0.074,0.48,0.52,19.5
1359928800000,2013,2,2012,5,19,7,1.67,0.119,0.665,25214.4,152.3,152.3,150.1,4,4,4,2763,2684,2915,2566,2487,197,197,197,1466,1387,1618,0.0714,0.0676,0.0734,1100,1100,1100,990,990,990,972.9,972.8,973.3,17.1,16.7,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.18,14.82,15.37,0.942,0.94,0.942,0.973,0.971,0.974,0.916,0.912,0.918,38.56,37.56,39.08,37.52,36.46,38.07,0,0,0,0,0,0,0.834,0,1.005,0.071,0.4,0.6,15.1
1360533600000,2013,2,2012,5,20,7,1.92,0.119,0.665,23377.7,143.3,143.3,139.2,4,4,4,3177,3008,3358,2980,2811,197,197,197,1880,1711,2061,0.0621,0.0587,0.0655,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.2,13.81,14.59,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,35.86,34.77,36.94,34.79,33.73,35.83,0,0,0,0,0,0,0.773,0,1.255,0.062,0.35,0.65,12.2
1361138400000,2013,2,2012,5,21,7,2.12,0.119,0.665,22128.9,133.2,133.2,131.7,4,4,4,3500,3432,3545,3303,3235,197,197,197,2203,2135,2248,0.0563,0.0556,0.0574,1100,1100,1100,990,990,990,974.6,974.5,974.7,15.4,15.3,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.51,13.41,13.65,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.904,0.905,33.95,33.69,34.34,32.93,32.68,33.31,0,0,0,0,0,0,0.732,0,1.455,0.056,0.31,0.69,10.4
1361743200000,2013,2,2012,5,22,7,2.16,0.13,0.665,21885.4,130.5,130.5,130.3,4,4,4,3564,3553,3569,3349,3330,215,197,239,2249,2230,2272,0.0603,0.0552,0.067,1100,1100,1100,990,990,990,974.8,974.7,974.8,15.2,15.2,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.37,13.36,13.39,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.903,33.57,33.55,33.64,32.57,32.54,32.63,0,0,0,0,0,0,0.724,0,1.495,0.06,0.31,0.69,10.1
1362348000000,2013,3,2012,6,23,7,2.19,0.145,0.665,21662,129.5,129.5,128.9,4,4,4,3624,3597,3649,3385,3358,239,239,239,2285,2258,2311,0.066,0.0655,0.0665,1100,1100,1100,990,990,990,974.9,974.8,974.9,15.1,15.1,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.24,13.19,13.3,0.93,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,33.23,33.08,33.39,32.24,32.09,32.39,0,0,0,0,0,0,0.716,0,1.525,0.066,0.3,0.7,9.89
1362952800000,2013,3,2012,6,24,7,2.14,0.145,0.665,22005.9,132.9,132.9,131,4,4,4,3532,3447,3585,3293,3209,239,239,239,2194,2109,2246,0.0677,0.0667,0.0693,1100,1100,1100,990,990,990,974.7,974.5,974.8,15.3,15.2,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.44,13.33,13.62,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,33.76,33.46,34.25,32.75,32.45,33.22,0,0,0,0,0,0,0.728,0,1.475,0.068,0.31,0.69,10.3
1363557600000,2013,3,2012,6,25,7,1.96,0.145,0.665,23086,139.3,139.3,137.4,4,4,4,3247,3165,3367,3008,2926,239,239,239,1908,1826,2028,0.0736,0.071,0.0755,1100,1100,1100,990,990,990,974.1,973.9,974.3,15.9,15.7,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.04,13.79,14.22,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.42,34.72,35.9,34.35,33.68,34.82,0,0,0,0,0,0,0.763,0,1.295,0.074,0.34,0.66,11.8
1364162400000,2013,3,2012,6,26,7,1.88,0.145,0.665,23664.7,142.1,142.1,140.9,4,4,4,3103,3054,3148,2864,2815,239,239,239,1764,1715,1809,0.077,0.0759,0.0783,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.36,14.25,14.48,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.3,36,36.63,35.22,34.92,35.53,0,0,0,0,0,0,0.783,0,1.215,0.077,0.35,0.65,12.6
1364767200000,2013,4,2012,7,27,7,1.82,0.131,0.665,24045.6,143.3,143.3,143.1,4,4,4,3015,3008,3040,2798,2791,217,217,217,1698,1691,1723,0.0719,0.0714,0.0721,1100,1100,1100,990,990,990,973.6,973.5,973.6,16.4,16.4,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.58,14.52,14.59,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.91,36.89,36.72,36.94,35.78,35.62,35.83,0,0,0,0,0,0,0.795,0,1.155,0.072,0.37,0.63,13.2
1365372000000,2013,4,2012,7,28,7,1.83,0.131,0.665,24014.6,143.3,143.3,142.9,4,4,4,3022,3008,3054,2805,2791,217,217,217,1705,1691,1737,0.0718,0.0711,0.0721,1100,1100,1100,990,990,990,973.6,973.5,973.6,16.4,16.4,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.56,14.48,14.59,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.91,36.84,36.63,36.94,35.74,35.53,35.83,0,0,0,0,0,0,0.794,0,1.165,0.072,0.36,0.64,13.1
1365976800000,2013,4,2012,7,29,7,1.85,0.131,0.665,23829.1,142.5,142.5,141.8,4,4,4,3065,3040,3078,2848,2823,217,217,217,1748,1723,1761,0.0708,0.0705,0.0714,1100,1100,1100,990,990,990,973.7,973.6,973.7,16.3,16.3,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.45,14.42,14.52,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.909,0.91,36.56,36.47,36.72,35.46,35.37,35.62,0,0,0,0,0,0,0.788,0,1.185,0.071,0.36,0.64,12.9
1366581600000,2013,4,2012,7,30,7,1.84,0.131,0.665,23930.1,143.7,143.7,142.4,4,4,4,3042,2994,3060,2825,2777,217,217,217,1725,1677,1743,0.0714,0.0709,0.0725,1100,1100,1100,990,990,990,973.6,973.5,973.7,16.4,16.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.51,14.47,14.63,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.71,36.59,37.03,35.61,35.49,35.92,0,0,0,0,0,0,0.791,0,1.175,0.071,0.36,0.64,13
1367186400000,2013,4,2012,7,31,7,1.74,0.157,0.665,24689.8,150.3,150.3,147,4,4,4,2875,2755,2978,2616,2479,259.1,217,276,1516,1379,1661,0.0904,0.0729,0.1,1100,1100,1100,990,990,990,973.2,972.9,973.5,16.8,16.5,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.91,14.67,15.2,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.911,0.916,37.82,37.14,38.62,36.74,36.03,37.58,0,0,0,0,0,0,0.816,0,1.075,0.09,0.38,0.62,14.2
1367791200000,2013,5,2012,8,32,7,1.56,0.167,0.665,26054.9,158,158,155.1,4,4,4,2582,2478,2708,2306,2202,276,276,276,1206,1102,1332,0.107,0.102,0.111,1100,1100,1100,990,990,990,972.5,972.3,972.8,17.5,17.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.62,15.32,15.87,0.943,0.942,0.944,0.975,0.974,0.977,0.92,0.917,0.923,39.75,38.92,40.43,38.77,37.9,39.5,0,0,0,0,0,0,0.862,0,0.895,0.11,0.43,0.57,16.7
1368396000000,2013,5,2012,8,33,7,1.39,0.167,0.665,27362.2,166.2,166.2,162.9,4,4,4,2300,2175,2426,2024,1899,276,276,276,924.3,799,1050,0.12,0.114,0.127,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16,16.6,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.58,40.77,42.39,40.72,39.86,41.55,0,0,0,0,0,0,0.905,0,0.725,0.12,0.48,0.52,19.7
1369000800000,2013,5,2012,8,34,7,1.19,0.167,0.665,28876,176.8,176.8,171.9,4,4,4,1972,1823,2116,1696,1547,276,276,276,595.9,447,740,0.14,0.13,0.151,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.14,16.74,17.6,0.948,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.85,42.78,45.09,42.97,41.92,44.19,0,0,0,0,0,0,0.955,0,0.525,0.14,0.56,0.44,24.3
1369605600000,2013,5,2012,8,35,7,0.973,0.156,0.665,30936.7,188.6,188.6,184.1,4,4,4,1609,1484,1765,1352,1274,257.1,210,276,252.3,174,389,0.159,0.138,0.177,1100,1100,1100,990,990,990,969.8,969.4,970.3,20.2,19.7,20.6,0.91,0.883,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.089,0.095,18.3,17.78,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.98,45.59,48.11,46.04,44.68,47.15,0,0,0,0,0,0,1.02,0,0.308,0.16,0.68,0.32,31.8
1370210400000,2013,6,2012,9,36,7,0.779,0.127,0.63,31362.3,192.8,192.8,186.7,4,4,4,1288,1143,1456,1078,933.3,210,210,210,37.29,0,146,0.164,0.144,0.184,1041,933.3,1100,990,990,990,968.8,968.4,969.3,21.2,20.7,21.6,0.742,0.58,0.871,0.539,0.391,0.648,0.026,0.018,0.031,1.57,1.23,1.82,0.074,0.057,0.088,19.63,18.84,20.42,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.7,44.63,49.71,46.67,43.74,48.2,0,0,0,0,0,0,1.04,0,0.149,0.16,0.81,0.19,40.3
1370815200000,2013,6,2012,9,37,7,0.614,0.127,0.487,25523.1,167.3,167.3,151.9,4,3,3.4285714285714284,1015,971.7,1092,804.7,761.7,210,210,210,0,0,0,0.207,0.192,0.216,804.7,761.7,881.9,990,990,990,967.9,967.8,968.2,22.1,21.8,22.2,0.462,0.423,0.533,0.328,0.308,0.366,0.015,0.014,0.017,1.05,1.01,1.14,0.048,0.046,0.052,21.01,20.67,21.2,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.937,46.87,40.18,52.07,44.87,39.24,48.2,0,0,0,0,0,0,0.844,0,0.127,0.21,0.79,0.21,41.6
1371420000000,2013,6,2012,9,38,7,0.535,0.127,0.408,22585.5,144.6,144.6,134.4,3,3,3,884.5,832.3,947.4,674.5,622.3,210,210,210,0,0,0,0.238,0.222,0.252,674.5,622.3,737.4,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.356,0.324,0.401,0.252,0.217,0.294,0.011,0.0095,0.013,0.854,0.763,0.968,0.038,0.034,0.043,21.71,21.34,22.01,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.73,42.75,49.22,44.81,41.9,48.2,0,0,0,0,0,0,0.747,0,0.127,0.24,0.76,0.24,42.2
1372024800000,2013,6,2012,9,39,7,0.458,0.127,0.331,18645.1,123.7,123.7,111,3,2,2.857142857142857,757.3,692.2,821,547.3,482.2,210,210,210,0,0,0,0.278,0.256,0.303,547.3,482.2,611,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.281,0.244,0.318,0.167,0.127,0.209,0.0073,0.0054,0.0092,0.653,0.567,0.744,0.028,0.024,0.033,22.42,22.07,22.69,0.952,0.947,0.956,0.975,0.97,0.98,0.928,0.918,0.937,40.59,35.52,51.32,39.29,34.45,48.2,0,0,0,0,0,0,0.617,0,0.127,0.28,0.72,0.28,40.7
1372629600000,2013,7,2012,10,40,7,0.385,0.112,0.272,15655.1,96.4,96.4,93.19,2,2,2,636.4,589.6,678.3,450.4,403.6,186,186,186,0,0,0,0.293,0.274,0.315,450.4,403.6,492.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.223,0.202,0.246,0.112,0.0895,0.131,0.0047,0.0038,0.0056,0.582,0.507,0.652,0.025,0.021,0.028,22.97,22.74,23.24,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,48.5,43.92,52.47,46.59,43.04,48.2,0,0,0,0,0,0,0.518,0,0.113,0.29,0.71,0.29,40.7
1373234400000,2013,7,2012,10,41,7,0.333,0.112,0.22,13056,82.68,82.68,77.71,2,2,2,550.1,531,572.7,364.1,345,186,186,186,0,0,0,0.338,0.325,0.35,364.1,345,386.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.182,0.196,0.0708,0.0618,0.0815,0.003,0.0026,0.0034,0.447,0.419,0.481,0.019,0.017,0.02,23.48,23.34,23.59,0.95,0.948,0.953,0.976,0.971,0.98,0.927,0.921,0.934,39.83,37.82,42.19,38.86,36.74,41.34,0,0,0,0,0,0,0.432,0,0.113,0.34,0.66,0.34,39.2
1373839200000,2013,7,2012,10,42,7,0.295,0.112,0.182,10810.3,72.84,72.84,64.35,2,2,2,487.4,470,528.1,301.4,284,186,186,186,0,0,0,0.382,0.352,0.396,301.4,284,342.1,990,990,990,965.8,965.7,966,24.2,24,24.3,0.166,0.16,0.181,0.0413,0.0331,0.0605,0.0017,0.0014,0.0025,0.354,0.327,0.415,0.015,0.013,0.017,23.85,23.61,23.96,0.941,0.937,0.947,0.97,0.97,0.971,0.913,0.909,0.92,33.16,31.28,37.52,32.17,30.34,36.42,0,0,0,0,0,0,0.357,0,0.113,0.38,0.62,0.38,36.6
1374444000000,2013,7,2012,10,43,7,0.26,0.112,0.148,8759.42,57.93,57.93,52.14,2,1,1.8571428571428572,430.4,413.3,457.1,244.4,227.3,186,186,186,0,0,0,0.433,0.407,0.45,244.4,227.3,271.1,990,990,990,965.5,965.5,965.7,24.5,24.3,24.5,0.146,0.14,0.156,0.0179,0.0151,0.0269,0.00073,0.00061,0.0011,0.293,0.258,0.404,0.012,0.011,0.016,24.17,24.04,24.25,0.933,0.924,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.69,25.72,51.54,29.51,24.95,48.2,0,0,0,0,0,0,0.29,0,0.112,0.43,0.57,0.43,33.7
1375048800000,2013,7,2012,10,44,7,0.248,0.102,0.146,8695.62,55.51,55.51,51.76,2,1,1.5714285714285714,410.4,403.1,413.3,242.1,227.3,168.3,155,186,0,0,0,0.41,0.375,0.45,242.1,227.3,258.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.144,0.14,0.148,0.0171,0.0151,0.0209,0.0007,0.00061,0.00085,0.333,0.271,0.404,0.014,0.011,0.016,24.22,24.14,24.31,0.942,0.929,0.958,0.974,0.97,0.98,0.918,0.901,0.939,38.12,27.48,51.54,36.21,26.66,48.2,0,0,0,0,0,0,0.288,0,0.102,0.41,0.59,0.41,35.1
1375653600000,2013,8,2012,11,45,7,0.233,0.0937,0.14,8295.1,52.29,52.29,49.38,2,1,1.4285714285714286,386,379.2,398.5,231,224.2,155,155,155,0,0,0,0.402,0.389,0.409,231,224.2,243.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.136,0.143,0.0154,0.0148,0.0164,0.00062,0.0006,0.00067,0.34,0.256,0.404,0.014,0.01,0.016,24.33,24.28,24.4,0.944,0.925,0.959,0.976,0.97,0.98,0.921,0.897,0.94,40.78,25.91,52.1,38.46,25.13,48.2,0,0,0,0,0,0,0.274,0,0.093,0.4,0.6,0.4,35.6
