datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1630274400000,2021,8,2020,11,48,7,0.233,0.0914,0.141,8543.86,54.5,54.5,50.86,2,1,1.7142857142857142,385,375.6,396.4,233.9,206.3,151.1,138,184,0,0,0,0.392,0.353,0.471,233.9,206.3,252.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.133,0.146,0.0158,0.0133,0.0183,0.00064,0.00054,0.00074,0.297,0.259,0.379,0.012,0.01,0.015,24.38,24.24,24.46,0.936,0.926,0.957,0.973,0.97,0.98,0.91,0.898,0.938,32.95,26.38,48.3,32.1,25.59,47.34,0,0,0,0,0,0,0.283,0,0.092,0.39,0.61,0.39,36.7
1630879200000,2021,9,2020,12,49,7,0.216,0.0835,0.132,8098.75,49.92,49.92,48.21,2,1,1.1428571428571428,357,344.6,369.9,219,206.6,138,138,138,0,0,0,0.387,0.373,0.4,219,206.6,231.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.134,0.129,0.138,0.0144,0.0133,0.0155,0.00058,0.00054,0.00062,0.364,0.253,0.399,0.015,0.01,0.016,24.45,24.38,24.51,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.33,25.73,51.84,44.64,24.96,48.2,0,0,0,0,0,0,0.268,0,0.084,0.39,0.61,0.39,37.5
1631484000000,2021,9,2020,12,50,7,0.202,0.0835,0.118,7414.26,46.12,46.12,44.13,1,1,1,333.9,326.3,342.7,195.9,188.3,138,138,138,0,0,0,0.413,0.403,0.423,195.9,188.3,204.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.123,0.129,0.0124,0.0118,0.0132,0.0005,0.00047,0.00053,0.345,0.331,0.361,0.014,0.013,0.014,24.59,24.53,24.64,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.03,43.28,47.06,44.13,42.41,46.12,0,0,0,0,0,0,0.245,0,0.084,0.41,0.58,0.42,36.7
1632088800000,2021,9,2020,12,51,7,0.189,0.0835,0.105,6561.89,41.14,41.14,39.06,1,1,1,312.2,303.3,320.7,174.2,165.3,138,138,138,0,0,0,0.442,0.43,0.455,174.2,165.3,182.7,990,990,990,965,964.9,965,25,25,25.1,0.118,0.115,0.121,0.0106,0.0098,0.0113,0.00042,0.00039,0.00045,0.306,0.29,0.321,0.012,0.012,0.013,24.73,24.68,24.79,0.947,0.944,0.95,0.976,0.972,0.98,0.924,0.917,0.931,40.01,37.95,41.98,39.06,36.87,41.14,0,0,0,0,0,0,0.217,0,0.084,0.44,0.56,0.44,34.7
1632693600000,2021,9,2020,12,52,7,0.178,0.0762,0.101,6305.81,40.45,40.45,37.53,1,1,1,293.5,284.2,302.7,167.5,156.9,126,110,138,0,0,0,0.429,0.381,0.468,167.5,156.9,178.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.112,0.117,0.00999,0.00908,0.011,0.0004,0.00036,0.00044,0.293,0.275,0.312,0.012,0.011,0.012,24.83,24.8,24.86,0.945,0.942,0.948,0.974,0.97,0.979,0.92,0.913,0.928,38.55,35.99,41.32,37.53,34.91,40.45,0,0,0,0,0,0,0.209,0,0.077,0.43,0.57,0.43,35.4
1633298400000,2021,10,2021,1,1,7,0.165,0.0665,0.0989,6159.71,39.37,39.37,36.66,1,1,1,273.5,265,284.6,163.5,155,110,110,110,0,0,0,0.402,0.386,0.415,163.5,155,174.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.115,0.00965,0.00893,0.0106,0.00038,0.00035,0.00042,0.284,0.269,0.304,0.011,0.011,0.012,24.92,24.86,24.97,0.943,0.941,0.947,0.972,0.97,0.977,0.917,0.913,0.925,37.71,35.71,40.31,36.66,34.64,39.37,0,0,0,0,0,0,0.204,0,0.0661,0.4,0.6,0.4,37.3
1633903200000,2021,10,2021,1,2,7,0.167,0.0665,0.1,6258.39,38.48,38.48,37.25,1,1,1,276,267.4,281.1,166,157.4,110,110,110,0,0,0,0.398,0.391,0.411,166,157.4,171.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.114,0.00986,0.00913,0.0103,0.00039,0.00036,0.00041,0.289,0.273,0.298,0.011,0.011,0.012,24.91,24.88,24.96,0.944,0.942,0.946,0.973,0.97,0.975,0.918,0.913,0.922,38.29,36.26,39.47,37.25,35.17,38.48,0,0,0,0,0,0,0.207,0,0.067,0.4,0.6,0.4,37.5
1634508000000,2021,10,2021,1,3,7,0.165,0.0665,0.0983,6110.38,37.07,37.07,36.37,1,1,1,272.5,269.9,275.4,162.5,159.9,110,110,110,0,0,0,0.404,0.399,0.407,162.5,159.9,165.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.11,0.112,0.00956,0.00934,0.00981,0.00038,0.00037,0.00039,0.282,0.278,0.287,0.011,0.011,0.011,24.93,24.91,24.94,0.943,0.942,0.944,0.971,0.97,0.972,0.916,0.914,0.918,37.47,36.87,38.14,36.37,35.76,37.07,0,0,0,0,0,0,0.202,0,0.0667,0.4,0.6,0.4,37
1635112800000,2021,10,2021,1,4,7,0.164,0.0665,0.0971,6032.42,37.07,37.07,35.91,1,1,1,270.5,269.3,275.4,160.5,159.3,110,110,110,0,0,0,0.406,0.399,0.408,160.5,159.3,165.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.11,0.112,0.0094,0.00929,0.00981,0.00037,0.00037,0.00039,0.279,0.277,0.287,0.011,0.011,0.011,24.94,24.91,24.95,0.943,0.942,0.944,0.97,0.97,0.972,0.915,0.914,0.918,37.01,36.72,38.14,35.91,35.62,37.07,0,0,0,0,0,0,0.199,0,0.0669,0.41,0.59,0.41,36.8
1635717600000,2021,11,2021,2,5,7,0.165,0.0641,0.101,6277.85,37.84,37.84,37.37,1,1,1,272.5,269.9,274.4,166.5,163.9,106,106,106,0,0,0,0.389,0.386,0.393,166.5,163.9,168.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.111,0.113,0.0099,0.00968,0.0101,0.00039,0.00038,0.0004,0.289,0.285,0.292,0.011,0.011,0.012,24.92,24.91,24.94,0.944,0.944,0.945,0.973,0.971,0.974,0.918,0.917,0.92,38.42,37.83,38.86,37.37,36.74,37.84,0,0,0,0,0,0,0.208,0,0.064,0.39,0.61,0.39,38
1636322400000,2021,11,2021,2,6,7,0.175,0.0641,0.11,6935.67,44.13,44.13,41.28,1,1,1,288.6,273.4,300.6,182.6,167.4,106,106,106,0,0,0,0.368,0.353,0.388,182.6,167.4,194.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.112,0.122,0.0113,0.00998,0.0123,0.00045,0.0004,0.00049,0.318,0.291,0.339,0.013,0.012,0.014,24.83,24.76,24.92,0.949,0.945,0.953,0.978,0.973,0.98,0.928,0.919,0.934,42.22,38.63,45.03,41.28,37.59,44.13,0,0,0,0,0,0,0.229,0,0.065,0.37,0.63,0.37,39.6
1636927200000,2021,11,2021,2,7,7,0.174,0.0641,0.11,6928.06,42.19,42.19,41.24,1,1,1,288.1,284.2,292.2,182.1,178.2,106,106,106,0,0,0,0.368,0.363,0.373,182.1,178.2,186.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.116,0.119,0.0112,0.0109,0.0116,0.00045,0.00043,0.00046,0.317,0.31,0.324,0.013,0.012,0.013,24.83,24.81,24.85,0.949,0.948,0.95,0.98,0.979,0.98,0.93,0.928,0.931,42.09,41.17,43.05,41.24,40.28,42.19,0,0,0,0,0,0,0.229,0,0.064,0.37,0.63,0.37,39.8
1637532000000,2021,11,2021,2,8,7,0.178,0.0641,0.114,7154.58,44.13,44.13,42.59,1,1,1,293.9,284.6,300.6,187.9,178.6,106,106,106,0,0,0,0.361,0.353,0.372,187.9,178.6,194.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.116,0.122,0.0117,0.0109,0.0123,0.00047,0.00043,0.00049,0.327,0.311,0.339,0.013,0.012,0.014,24.8,24.76,24.85,0.951,0.948,0.953,0.98,0.979,0.98,0.932,0.928,0.934,43.46,41.28,45.03,42.59,40.4,44.13,0,0,0,0,0,0,0.237,0,0.064,0.36,0.64,0.36,40.2
1638136800000,2021,11,2021,2,9,7,0.187,0.0632,0.123,7769.43,48.2,48.2,46.25,1,1,1,308.8,302.7,318.6,204.2,196.7,104.6,104,106,0,0,0,0.339,0.326,0.35,204.2,196.7,214.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.122,0.128,0.0131,0.0125,0.014,0.00052,0.0005,0.00056,0.356,0.343,0.374,0.014,0.014,0.015,24.7,24.63,24.74,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,47.25,45.53,49.62,46.25,44.62,48.2,0,0,0,0,0,0,0.257,0,0.064,0.34,0.66,0.34,41.5
1638741600000,2021,12,2021,3,10,7,0.202,0.0629,0.14,8438.24,52.24,52.24,50.23,2,1,1.7142857142857142,334.7,319.6,344.8,230.7,215.6,104,104,104,0,0,0,0.311,0.302,0.325,230.7,215.6,240.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.128,0.137,0.0154,0.0141,0.0162,0.00062,0.00056,0.00065,0.289,0.246,0.388,0.012,0.0099,0.016,24.64,24.58,24.68,0.934,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.939,33.25,25.68,51.37,32,24.91,48.2,0,0,0,0,0,0,0.279,0,0.062,0.31,0.69,0.31,41.8
1639346400000,2021,12,2021,3,11,7,0.213,0.0629,0.15,9048.6,56.48,56.48,53.86,2,2,2,352.1,342.4,364.1,248.1,238.4,104,104,104,0,0,0,0.296,0.286,0.304,248.1,238.4,260.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.136,0.144,0.0179,0.016,0.0218,0.00072,0.00064,0.00088,0.268,0.256,0.284,0.011,0.01,0.011,24.57,24.5,24.63,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.76,26.65,29.11,26.93,25.85,28.24,0,0,0,0,0,0,0.299,0,0.063,0.3,0.7,0.3,42.5
1639951200000,2021,12,2021,3,12,7,0.226,0.0489,0.177,10727.3,67.27,67.27,63.85,2,2,2,373.9,366.3,385.8,293.1,262.3,80.86,77,104,0,0,0,0.217,0.2,0.284,293.1,262.3,308.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.153,0.145,0.158,0.0373,0.0228,0.0448,0.0015,0.00092,0.0018,0.331,0.287,0.354,0.013,0.012,0.014,24.4,24.32,24.48,0.939,0.932,0.942,0.97,0.97,0.97,0.911,0.904,0.913,32.91,29.35,34.67,31.93,28.47,33.63,0,0,0,0,0,0,0.355,0,0.049,0.22,0.78,0.22,47.5
1640556000000,2021,12,2021,3,13,7,0.273,0.049,0.224,13571.5,95.55,95.55,80.78,2,2,2,452.2,420.5,533.8,371.2,343.5,81,77,91,0,0,0,0.179,0.17,0.188,371.2,343.5,442.8,990,990,990,965.6,965.5,966,24.4,24,24.5,0.181,0.171,0.207,0.0742,0.0611,0.108,0.0031,0.0025,0.0045,0.448,0.406,0.556,0.018,0.017,0.023,23.92,23.44,24.1,0.951,0.947,0.958,0.976,0.973,0.98,0.928,0.921,0.939,41.36,38.46,48.75,40.39,37.41,47.78,0,0,0,0,0,0,0.449,0,0.049,0.18,0.82,0.18,49.7
1641160800000,2022,1,2021,4,14,7,0.417,0.055,0.362,20658.8,139.5,139.5,123,3,2,2.857142857142857,688.9,566.2,775.8,597.9,475.2,91,91,91,0,0,0,0.134,0.117,0.161,597.9,475.2,684.8,990,990,990,966.7,966.1,967,23.3,23,23.9,0.291,0.221,0.34,0.201,0.123,0.258,0.0086,0.0052,0.011,0.719,0.577,0.849,0.031,0.024,0.037,22.63,22.15,23.24,0.955,0.949,0.957,0.978,0.97,0.98,0.934,0.921,0.938,44.61,37.42,51.79,43.28,36.32,48.2,0,0,0,0,0,0,0.683,0,0.055,0.13,0.87,0.13,49.5
1641765600000,2022,1,2021,4,15,7,0.44,0.0799,0.36,20565.9,138.4,138.4,122.4,3,3,3,727.8,691.9,769.2,595.7,552.9,132.1,91,139,0,0,0,0.182,0.118,0.201,595.7,552.9,678.2,990,990,990,966.8,966.7,967,23.2,23,23.3,0.297,0.274,0.336,0.199,0.17,0.254,0.0086,0.0073,0.011,0.707,0.636,0.838,0.03,0.027,0.036,22.48,22.18,22.7,0.954,0.951,0.957,0.978,0.974,0.98,0.932,0.926,0.938,41.73,39.01,47.08,40.81,37.99,46.14,0,0,0,0,0,0,0.68,0,0.08,0.18,0.82,0.18,46.7
1642370400000,2022,1,2021,4,16,7,0.479,0.0841,0.395,22267.5,141.3,141.3,132.5,3,3,3,791.4,727.2,842.5,652.4,588.2,139,139,139,0,0,0,0.176,0.165,0.191,652.4,588.2,703.5,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.331,0.294,0.36,0.237,0.194,0.271,0.01,0.0084,0.012,0.804,0.695,0.89,0.035,0.03,0.039,22.13,21.84,22.5,0.956,0.953,0.957,0.98,0.979,0.98,0.937,0.933,0.938,45.09,41.24,48.06,44.18,40.36,47.1,0,0,0,0,0,0,0.736,0,0.084,0.18,0.82,0.18,46.5
1642975200000,2022,1,2021,4,17,7,0.54,0.0841,0.456,24286,144.6,144.6,144.6,3,3,3,893.2,861.1,906.9,754.2,722.1,139,139,139,0,0,0,0.156,0.153,0.161,754.2,722.1,767.9,990,990,990,967.5,967.3,967.5,22.5,22.5,22.7,0.399,0.37,0.412,0.303,0.283,0.311,0.013,0.013,0.014,0.983,0.921,1.01,0.044,0.041,0.045,21.54,21.46,21.73,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.81,49.09,51.53,48.19,48.11,48.2,0,0,0,0,0,0,0.803,0,0.084,0.16,0.84,0.16,45
1643580000000,2022,1,2021,4,18,7,0.558,0.096,0.463,24292.8,144.6,144.6,144.6,3,3,3,923.4,908.4,938.7,764.7,755.9,158.7,139,162,0,0,0,0.172,0.153,0.176,764.7,755.9,776.7,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.413,0.406,0.425,0.309,0.305,0.315,0.014,0.014,0.014,1.01,0.992,1.03,0.045,0.044,0.046,21.4,21.32,21.46,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.17,50.68,51.76,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.095,0.17,0.83,0.17,43.5
1644184800000,2022,2,2021,5,19,7,0.588,0.0915,0.497,26538.1,165.3,165.3,158,4,3,3.857142857142857,972.8,947.1,992.9,821.5,785.1,151.3,137,162,0,0,0,0.156,0.138,0.171,821.5,785.1,855.9,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.462,0.432,0.489,0.337,0.319,0.353,0.015,0.014,0.016,1.03,0.982,1.07,0.046,0.044,0.049,21.18,21.05,21.27,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.93,0.937,42.56,39.71,52.2,41.21,38.73,48.2,0,0,0,0,0,0,0.878,0,0.091,0.16,0.85,0.15,45.1
1644789600000,2022,2,2021,5,20,7,0.611,0.0829,0.528,28221.3,172.4,172.4,168,4,4,4,1010,994.5,1038,873.1,857.5,137,137,137,0,0,0,0.136,0.132,0.138,873.1,857.5,901.3,990,990,990,967.9,967.9,968,22.1,22,22.1,0.505,0.49,0.53,0.362,0.354,0.375,0.016,0.016,0.017,1.1,1.08,1.15,0.05,0.049,0.052,20.97,20.83,21.05,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.85,42.23,43.97,42,41.39,43.09,0,0,0,0,0,0,0.933,0,0.083,0.14,0.86,0.14,46.2
1645394400000,2022,2,2021,5,21,7,0.663,0.0829,0.578,30114.3,192.8,192.8,179.3,4,4,4,1097,1045,1260,959.6,908,137,137,137,3.286,0,23,0.125,0.109,0.131,956.3,908,1100,990,990,990,968.2,968,968.7,21.8,21.3,22,0.592,0.536,0.789,0.427,0.378,0.648,0.02,0.017,0.03,1.28,1.16,1.74,0.059,0.053,0.082,20.51,19.55,20.79,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,45.88,44.23,50.28,44.81,43.35,48.2,0,0,0,0,0,0,0.996,0,0.085,0.13,0.87,0.13,45.4
1645999200000,2022,2,2021,5,22,7,0.75,0.107,0.639,32082.1,192.8,192.8,191,4,4,4,1241,1203,1338,1064,1022,176.4,137,183,7.857,0,55,0.142,0.114,0.152,1057,1022,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.734,0.682,0.82,0.55,0.472,0.648,0.026,0.022,0.031,1.58,1.44,1.77,0.074,0.067,0.084,19.77,19.27,20.02,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.86,47.9,49.58,47.74,46.94,48.2,0,0,0,0,0,0,1.06,0,0.111,0.14,0.85,0.15,42.8
1646604000000,2022,3,2021,6,23,7,0.95,0.111,0.665,31186.7,192.1,192.1,185.6,4,4,4,1570,1394,1805,1387,1211,183,183,183,287.3,111,522,0.117,0.101,0.131,1100,1100,1100,990,990,990,969.7,969.1,970.5,20.3,19.5,20.9,0.891,0.842,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.79,1.87,0.091,0.086,0.096,18.45,17.66,19.07,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47.36,45.25,48.99,46.41,44.34,48.01,0,0,0,0,0,0,1.03,0,0.285,0.12,0.7,0.3,32.8
1647208800000,2022,3,2021,6,24,7,1.31,0.111,0.665,27971.2,173,173,166.5,4,4,4,2166,1933,2311,1983,1750,183,183,183,882.7,650,1028,0.0848,0.0792,0.0947,1100,1100,1100,990,990,990,971.5,970.9,971.9,18.5,18.1,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.63,16.27,17.24,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.48,41.51,44.12,41.62,40.65,43.24,0,0,0,0,0,0,0.925,0,0.645,0.085,0.51,0.49,21.4
1647813600000,2022,3,2021,6,25,7,1.42,0.111,0.665,27118.3,162.5,162.5,161.4,4,4,4,2354,2316,2404,2171,2133,183,183,183,1071,1033,1121,0.0777,0.0761,0.079,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.17,16.05,16.26,0.946,0.945,0.946,0.979,0.978,0.979,0.925,0.924,0.926,41.23,40.91,41.48,40.35,40.01,40.62,0,0,0,0,0,0,0.897,0,0.755,0.078,0.47,0.53,19.1
1648418400000,2022,3,2021,6,26,7,1.48,0.119,0.665,26699.2,159.7,159.7,158.9,4,4,4,2445,2416,2475,2247,2233,197.6,183,217,1147,1133,1158,0.0808,0.0751,0.0884,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.88,16.02,0.945,0.945,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.65,40.45,40.83,39.73,39.52,39.93,0,0,0,0,0,0,0.883,0,0.815,0.08,0.45,0.55,18
1649023200000,2022,4,2021,7,27,7,1.52,0.131,0.665,26344.3,157.7,157.7,156.8,4,4,4,2520,2488,2610,2303,2271,217,217,217,1203,1171,1293,0.0861,0.0831,0.0872,1100,1100,1100,990,990,990,972.4,972.3,972.6,17.6,17.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.77,15.55,15.85,0.944,0.943,0.944,0.976,0.975,0.977,0.922,0.92,0.922,40.15,39.56,40.37,39.2,38.58,39.43,0,0,0,0,0,0,0.871,0,0.855,0.086,0.44,0.56,17.3
1649628000000,2022,4,2021,7,28,7,1.58,0.131,0.665,25910.3,156.3,156.3,154.2,4,4,4,2613,2539,2694,2396,2322,217,217,217,1296,1222,1377,0.0831,0.0805,0.0855,1100,1100,1100,990,990,990,972.6,972.4,972.8,17.4,17.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.55,15.35,15.73,0.943,0.942,0.944,0.975,0.974,0.976,0.92,0.918,0.921,39.54,39.01,40.03,38.56,37.99,39.07,0,0,0,0,0,0,0.857,0,0.915,0.083,0.42,0.58,16.4
1650232800000,2022,4,2021,7,29,7,1.72,0.131,0.665,24867.8,151.3,151.3,148,4,4,4,2837,2719,2955,2620,2502,217,217,217,1520,1402,1638,0.0765,0.0734,0.0798,1100,1100,1100,990,990,990,973.1,972.8,973.4,16.9,16.6,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.01,14.72,15.29,0.941,0.939,0.942,0.972,0.97,0.974,0.914,0.911,0.917,38.08,37.29,38.85,37.01,36.18,37.83,0,0,0,0,0,0,0.822,0,1.055,0.076,0.39,0.61,14.5
1650837600000,2022,4,2021,7,30,7,1.85,0.14,0.665,23883.9,143.9,143.9,142.2,4,4,4,3052,2985,3100,2821,2768,231.9,217,321,1721,1668,1766,0.076,0.0704,0.104,1100,1100,1100,990,990,990,973.6,973.5,973.8,16.4,16.2,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.49,14.37,14.65,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.64,36.32,37.09,35.54,35.23,35.98,0,0,0,0,0,0,0.79,0,1.185,0.076,0.36,0.64,12.9
1651442400000,2022,5,2021,8,31,7,1.85,0.194,0.665,23825.3,142.8,142.8,141.8,4,4,4,3066,3028,3102,2745,2707,321,321,321,1645,1607,1681,0.105,0.103,0.106,1100,1100,1100,990,990,990,973.7,973.6,973.8,16.3,16.2,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.45,14.36,14.55,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,36.55,36.31,36.81,35.45,35.22,35.7,0,0,0,0,0,0,0.788,0,1.185,0.1,0.36,0.64,12.9
1652047200000,2022,5,2021,8,32,7,1.79,0.194,0.665,24263.6,146.2,146.2,144.4,4,4,4,2967,2902,3016,2646,2581,321,321,321,1546,1481,1595,0.108,0.106,0.111,1100,1100,1100,990,990,990,973.4,973.3,973.6,16.6,16.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.69,14.57,14.85,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.913,37.21,36.88,37.65,36.11,35.78,36.56,0,0,0,0,0,0,0.802,0,1.125,0.11,0.37,0.63,13.6
1652652000000,2022,5,2021,8,33,7,1.66,0.194,0.665,25264.6,154.1,154.1,150.4,4,4,4,2752,2619,2861,2431,2298,321,321,321,1331,1198,1440,0.117,0.112,0.123,1100,1100,1100,990,990,990,972.9,972.6,973.2,17.1,16.8,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.21,14.95,15.53,0.942,0.941,0.943,0.973,0.972,0.975,0.916,0.914,0.919,38.64,37.92,39.5,37.6,36.84,38.51,0,0,0,0,0,0,0.835,0,0.995,0.12,0.4,0.6,15.2
1653256800000,2022,5,2021,8,34,7,1.48,0.194,0.665,26677.4,162,162,158.8,4,4,4,2449,2334,2560,2128,2013,321,321,321,1028,913,1139,0.131,0.125,0.138,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.67,16.22,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.921,0.926,40.62,39.89,41.36,39.7,38.93,40.49,0,0,0,0,0,0,0.882,0,0.815,0.13,0.45,0.55,18
1653861600000,2022,5,2021,8,35,7,1.31,0.166,0.665,27941.4,170.4,170.4,166.3,4,4,4,2170,2009,2309,1894,1752,275.3,257,321,794.3,652,895,0.127,0.114,0.142,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.62,16.28,17,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.43,41.53,43.47,41.58,40.67,42.6,0,0,0,0,0,0,0.924,0,0.645,0.13,0.51,0.49,21.3
1654466400000,2022,6,2021,9,36,7,1.08,0.155,0.665,29873,183.3,183.3,177.8,4,4,4,1792,1632,1952,1535,1375,257,257,257,434.9,275,595,0.144,0.132,0.157,1100,1100,1100,990,990,990,970.4,969.9,970.9,19.6,19.1,20.1,0.925,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.7,17.18,18.22,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.36,43.95,46.77,44.45,43.07,45.83,0,0,0,0,0,0,0.988,0,0.415,0.14,0.62,0.38,27.7
1655071200000,2022,6,2021,9,37,7,0.885,0.155,0.662,31708.2,192.8,192.8,188.7,4,4,4,1464,1324,1597,1207,1067,257,257,257,111.3,0,240,0.176,0.161,0.194,1095,1067,1100,990,990,990,969.4,968.9,969.8,20.6,20.2,21.1,0.867,0.779,0.916,0.637,0.573,0.648,0.031,0.027,0.032,1.8,1.65,1.86,0.087,0.078,0.092,18.83,18.34,19.44,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.15,47.07,49.21,47.18,46.13,48.2,0,0,0,0,0,0,1.05,0,0.223,0.18,0.75,0.25,35.8
1655676000000,2022,6,2021,9,38,7,0.735,0.155,0.58,29702,187.4,187.4,176.8,4,4,4,1216,1129,1299,959.1,872,257,257,257,0,0,0,0.212,0.198,0.228,959.1,872,1042,990,990,990,968.6,968.3,968.8,21.4,21.2,21.7,0.63,0.534,0.742,0.416,0.361,0.517,0.019,0.017,0.024,1.31,1.13,1.55,0.061,0.052,0.073,20.11,19.61,20.56,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.1,41.95,47.81,44.2,41.11,46.85,0,0,0,0,0,0,0.982,0,0.155,0.21,0.79,0.21,40.4
1656280800000,2022,6,2021,9,39,7,0.604,0.148,0.456,24289.8,155.9,155.9,144.6,4,3,3.142857142857143,998,920.8,1078,753.9,693.8,244.1,227,257,0,0,0,0.245,0.233,0.258,753.9,693.8,821,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.423,0.366,0.487,0.301,0.264,0.336,0.014,0.012,0.015,0.991,0.885,1.08,0.045,0.04,0.049,21.13,20.81,21.53,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.86,39.93,51.72,46.34,38.97,48.2,0,0,0,0,0,0,0.803,0,0.148,0.25,0.75,0.25,40.2
1656885600000,2022,7,2021,10,40,7,0.496,0.137,0.359,20111.8,131.9,131.9,119.7,3,3,3,820.8,759.6,887.9,593.8,532.6,227,227,227,0,0,0,0.277,0.256,0.299,593.8,532.6,660.9,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.309,0.275,0.348,0.198,0.157,0.242,0.0087,0.0068,0.011,0.717,0.614,0.83,0.031,0.027,0.037,22.1,21.72,22.45,0.953,0.949,0.956,0.976,0.97,0.98,0.931,0.921,0.937,40.86,37.1,44.86,39.9,35.99,43.96,0,0,0,0,0,0,0.665,0,0.137,0.28,0.72,0.28,40.5
1657490400000,2022,7,2021,10,41,7,0.415,0.137,0.278,15997.6,104.5,104.5,95.22,3,2,2.2857142857142856,686.2,636.8,740.8,459.2,409.8,227,227,227,0,0,0,0.332,0.306,0.356,459.2,409.8,513.8,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.234,0.208,0.264,0.116,0.0924,0.144,0.005,0.0039,0.0062,0.569,0.52,0.624,0.024,0.022,0.027,22.79,22.55,23.03,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.938,43.83,35.06,50.28,42.7,34.01,48.2,0,0,0,0,0,0,0.529,0,0.137,0.33,0.67,0.33,38.5
1658095200000,2022,7,2021,10,42,7,0.355,0.137,0.217,12772.9,85.27,85.27,76.03,2,2,2,586.3,549.8,629.7,359.3,322.8,227,227,227,0,0,0,0.388,0.36,0.413,359.3,322.8,402.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.191,0.178,0.206,0.0686,0.0514,0.0891,0.0029,0.0021,0.0038,0.444,0.389,0.509,0.019,0.016,0.022,23.32,23.07,23.54,0.95,0.944,0.955,0.974,0.97,0.98,0.925,0.916,0.936,39.01,35.19,43.51,38.01,34.13,42.64,0,0,0,0,0,0,0.422,0,0.138,0.39,0.61,0.39,36
1658700000000,2022,7,2021,10,43,7,0.313,0.137,0.175,10319.3,66.33,66.33,61.42,2,2,2,516.9,493.1,540.4,289.9,266.1,227,227,227,0,0,0,0.439,0.42,0.46,289.9,266.1,313.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.166,0.158,0.174,0.0358,0.0246,0.0469,0.0015,0.001,0.002,0.34,0.304,0.375,0.014,0.013,0.016,23.73,23.59,23.88,0.939,0.934,0.943,0.97,0.97,0.97,0.91,0.906,0.915,31.66,29.09,34.19,30.71,28.22,33.16,0,0,0,0,0,0,0.341,0,0.138,0.44,0.56,0.44,33
1659304800000,2022,8,2021,11,44,7,0.285,0.111,0.174,10336.2,64.88,64.88,61.52,2,2,2,471.9,454.4,487.7,287.9,270.4,184,184,184,0,0,0,0.39,0.377,0.405,287.9,270.4,303.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.156,0.168,0.0349,0.0266,0.0424,0.0014,0.0011,0.0018,0.334,0.308,0.358,0.014,0.013,0.015,23.94,23.85,24.05,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.71,29.79,33.44,30.76,28.9,32.44,0,0,0,0,0,0,0.342,0,0.111,0.39,0.61,0.39,36.3
1659909600000,2022,8,2021,11,45,7,0.261,0.111,0.15,8892.24,56.27,56.27,52.93,2,2,2,431.7,418.8,447.2,247.7,234.8,184,184,184,0,0,0,0.426,0.411,0.439,247.7,234.8,263.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.143,0.153,0.0182,0.0157,0.0232,0.00074,0.00064,0.00095,0.276,0.26,0.297,0.011,0.011,0.012,24.18,24.09,24.26,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.28,25.82,29,26.47,25.05,28.13,0,0,0,0,0,0,0.294,0,0.111,0.43,0.57,0.43,34.1
1660514400000,2022,8,2021,11,46,7,0.244,0.111,0.132,7994.7,48.2,48.2,47.59,1,1,1,402.8,389.6,413.5,218.8,205.6,184,184,184,0,0,0,0.457,0.445,0.472,218.8,205.6,229.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.133,0.142,0.0144,0.0132,0.0153,0.00058,0.00054,0.00062,0.39,0.366,0.409,0.016,0.015,0.017,24.2,24.13,24.29,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,49.71,46.81,52.01,47.59,45.87,48.2,0,0,0,0,0,0,0.264,0,0.112,0.45,0.54,0.46,32.8
1661119200000,2022,8,2021,11,47,7,0.224,0.111,0.112,6947.9,43.51,43.51,41.36,1,1,1,369.6,355.4,378.9,185.6,171.4,184,184,184,0,0,0,0.498,0.486,0.518,185.6,171.4,194.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.126,0.121,0.129,0.0115,0.0103,0.0123,0.00047,0.00042,0.0005,0.331,0.305,0.347,0.013,0.012,0.014,24.42,24.36,24.52,0.951,0.946,0.953,0.979,0.974,0.98,0.93,0.922,0.934,42.26,39.01,44.39,41.36,38,43.51,0,0,0,0,0,0,0.23,0,0.112,0.5,0.5,0.5,31
1661724000000,2022,8,2021,11,48,7,0.208,0.0885,0.119,7269.73,48.2,48.2,43.27,1,1,1,343.4,333.9,354.2,197.1,161.7,146.3,118,184,0,0,0,0.424,0.343,0.532,197.1,161.7,225.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.118,0.133,0.0125,0.00949,0.0149,0.0005,0.00038,0.0006,0.347,0.288,0.395,0.014,0.012,0.016,24.54,24.49,24.58,0.952,0.943,0.959,0.976,0.97,0.98,0.93,0.915,0.94,45.21,36.78,51.97,43.27,35.67,48.2,0,0,0,0,0,0,0.24,0,0.089,0.43,0.57,0.43,35
1662328800000,2022,9,2021,12,49,7,0.195,0.0714,0.124,7766.28,47.91,47.91,46.23,1,1,1,322.4,314.4,329.9,204.4,196.4,118,118,118,0,0,0,0.366,0.358,0.375,204.4,196.4,211.9,990,990,990,965,965,965,25,25,25,0.125,0.123,0.128,0.0131,0.0124,0.0138,0.00053,0.0005,0.00055,0.357,0.343,0.37,0.014,0.014,0.015,24.63,24.58,24.69,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,47.17,45.35,48.88,46.23,44.45,47.91,0,0,0,0,0,0,0.257,0,0.071,0.37,0.64,0.36,39.8
1662933600000,2022,9,2021,12,50,7,0.182,0.0714,0.111,6966.62,43.66,43.66,41.47,1,1,1,301.6,290,311,183.6,172,118,118,118,0,0,0,0.392,0.379,0.407,183.6,172,193,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.114,0.121,0.0114,0.0104,0.0122,0.00045,0.00041,0.00049,0.32,0.299,0.336,0.013,0.012,0.013,24.77,24.71,24.84,0.95,0.946,0.953,0.979,0.975,0.98,0.93,0.923,0.934,42.35,39.64,44.55,41.47,38.65,43.66,0,0,0,0,0,0,0.23,0,0.071,0.39,0.61,0.39,38.3
1663538400000,2022,9,2021,12,51,7,0.17,0.0714,0.0987,6132.85,38.05,38.05,36.51,1,1,1,281.1,273.6,287.5,163.1,155.6,118,118,118,0,0,0,0.42,0.41,0.431,163.1,155.6,169.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.113,0.00962,0.00898,0.0102,0.00038,0.00036,0.0004,0.283,0.27,0.295,0.011,0.011,0.012,24.89,24.86,24.94,0.943,0.941,0.945,0.972,0.97,0.974,0.917,0.913,0.921,37.57,35.81,39.06,36.51,34.73,38.05,0,0,0,0,0,0,0.203,0,0.0713,0.42,0.58,0.42,36.1
1664143200000,2022,9,2021,12,52,7,0.16,0.07,0.0903,5596.56,34.15,34.15,33.31,1,1,1,265,261.9,270.8,149.3,145.5,115.7,110,118,0,0,0,0.437,0.418,0.448,149.3,145.5,152.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.105,0.107,0.00844,0.00812,0.00874,0.00033,0.00032,0.00035,0.258,0.252,0.265,0.01,0.01,0.01,24.98,24.95,24.99,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,34.34,33.43,35.21,33.31,32.43,34.15,0,0,0,0,0,0,0.185,0,0.0697,0.44,0.56,0.44,35
1664748000000,2022,10,2022,1,1,7,0.155,0.0665,0.0887,5499.65,33.88,33.88,32.74,1,1,1,256.7,252,261.7,146.7,142.1,110,110,110,0,0,0,0.428,0.42,0.436,146.7,142.1,151.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.107,0.00822,0.00782,0.00864,0.00033,0.00031,0.00034,0.254,0.246,0.263,0.01,0.0097,0.01,25.02,24.99,25.05,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,33.75,32.65,34.93,32.74,31.67,33.88,0,0,0,0,0,0,0.182,0,0.0663,0.43,0.57,0.43,35.5
1665352800000,2022,10,2022,1,2,7,0.147,0.0598,0.0873,5425.11,33.64,33.64,32.29,1,1,1,243.3,236.8,250.6,144.4,139.8,98.86,97,110,0,0,0,0.406,0.392,0.439,144.4,139.8,150.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.104,0.00803,0.00763,0.00852,0.00032,0.0003,0.00034,0.248,0.24,0.258,0.0098,0.0094,0.01,25.09,25.05,25.14,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.29,32.22,34.69,32.29,31.25,33.64,0,0,0,0,0,0,0.179,0,0.0597,0.41,0.59,0.41,36.9
1665957600000,2022,10,2022,1,3,7,0.141,0.0587,0.082,5088.84,31.25,31.25,30.29,1,1,1,232.6,228.8,236.8,135.6,131.8,97,97,97,0,0,0,0.417,0.41,0.424,135.6,131.8,139.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0979,0.101,0.00727,0.00695,0.00763,0.00029,0.00027,0.0003,0.232,0.225,0.24,0.0091,0.0089,0.0094,25.17,25.14,25.2,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.23,30.34,32.22,30.29,29.43,31.25,0,0,0,0,0,0,0.168,0,0.059,0.42,0.58,0.42,36.1
1666562400000,2022,10,2022,1,4,7,0.143,0.0587,0.0843,5235.54,32.47,32.47,31.16,1,1,1,236.4,233.8,242.1,139.4,136.8,97,97,97,0,0,0,0.411,0.401,0.415,139.4,136.8,145.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0997,0.103,0.0076,0.00738,0.00809,0.0003,0.00029,0.00032,0.239,0.234,0.249,0.0094,0.0092,0.0098,25.14,25.1,25.16,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.13,31.51,33.47,31.16,30.57,32.47,0,0,0,0,0,0,0.173,0,0.0587,0.41,0.59,0.41,36.6
1667167200000,2022,10,2022,1,5,7,0.145,0.0566,0.0885,5505.49,36.51,36.51,32.77,1,1,1,239.9,232.8,255.7,146.3,135.8,93.57,93,97,0,0,0,0.391,0.364,0.417,146.3,135.8,162.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0994,0.108,0.00819,0.0073,0.00958,0.00032,0.00029,0.00038,0.251,0.233,0.28,0.0099,0.0092,0.011,25.11,25,25.17,0.937,0.933,0.943,0.97,0.97,0.971,0.909,0.905,0.916,33.78,31.29,37.61,32.77,30.35,36.51,0,0,0,0,0,0,0.182,0,0.0565,0.39,0.61,0.39,38
1667772000000,2022,11,2022,2,6,7,0.163,0.0596,0.104,6498.17,40.22,40.22,38.68,1,1,1,270.1,258.2,281.7,171.5,165.2,98.57,93,106,0,0,0,0.365,0.344,0.387,171.5,165.2,177.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.109,0.115,0.0103,0.00979,0.0108,0.00041,0.00039,0.00043,0.297,0.285,0.307,0.012,0.011,0.012,24.92,24.87,24.98,0.946,0.944,0.948,0.975,0.972,0.978,0.922,0.918,0.927,39.66,38.21,41.11,38.68,37.15,40.22,0,0,0,0,0,0,0.215,0,0.059,0.37,0.64,0.36,39.9
1668376800000,2022,11,2022,2,7,7,0.186,0.0641,0.122,7624.95,48.2,48.2,45.39,1,1,1,307,287.2,321.2,201,181.2,106,106,106,0,0,0,0.346,0.33,0.369,201,181.2,215.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.117,0.129,0.0128,0.0112,0.014,0.00051,0.00044,0.00056,0.351,0.315,0.376,0.014,0.013,0.015,24.71,24.62,24.84,0.954,0.949,0.957,0.98,0.98,0.98,0.935,0.93,0.938,46.47,41.88,49.75,45.39,41.05,48.2,0,0,0,0,0,0,0.252,0,0.064,0.34,0.66,0.34,41
1668981600000,2022,11,2022,2,8,7,0.196,0.0641,0.132,8097.6,48.2,48.2,48.2,1,1,1,323.7,320.9,328.2,217.7,214.9,106,106,106,0,0,0,0.327,0.323,0.33,217.7,214.9,222.2,990,990,990,965,965,965,25,25,25,0.13,0.129,0.132,0.0143,0.014,0.0146,0.00057,0.00056,0.00059,0.381,0.376,0.389,0.015,0.015,0.016,24.6,24.57,24.62,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.939,50.3,49.68,51.32,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.064,0.33,0.67,0.33,41.3
1669586400000,2022,11,2022,2,9,7,0.217,0.0683,0.149,8958.8,55.84,55.84,53.33,2,2,2,359,338.1,375.9,246.1,232.1,112.9,106,118,0,0,0,0.314,0.298,0.324,246.1,232.1,257.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.135,0.146,0.0171,0.0155,0.0207,0.00069,0.00062,0.00084,0.267,0.25,0.283,0.011,0.01,0.011,24.54,24.44,24.66,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.49,25.92,28.78,26.66,25.14,27.92,0,0,0,0,0,0,0.296,0,0.068,0.31,0.69,0.31,41.3
1670191200000,2022,12,2022,3,10,7,0.248,0.0714,0.177,10636.2,66.24,66.24,63.31,2,2,2,410.7,381.1,424.4,292.7,263.1,118,118,118,0,0,0,0.288,0.278,0.31,292.7,263.1,306.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.158,0.147,0.163,0.0372,0.0232,0.0436,0.0015,0.00094,0.0018,0.335,0.291,0.356,0.014,0.012,0.015,24.22,24.13,24.4,0.939,0.932,0.942,0.97,0.97,0.97,0.911,0.904,0.913,32.63,29.36,34.14,31.66,28.48,33.12,0,0,0,0,0,0,0.352,0,0.071,0.29,0.71,0.29,42.9
1670796000000,2022,12,2022,3,11,7,0.263,0.0714,0.192,11521.6,70.58,70.58,68.58,2,2,2,435.5,423.3,445,317.5,305.3,118,118,118,0,0,0,0.271,0.265,0.279,317.5,305.3,327,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.167,0.162,0.17,0.0489,0.0431,0.0534,0.002,0.0018,0.0022,0.372,0.354,0.387,0.015,0.014,0.016,24.07,24.01,24.14,0.943,0.941,0.945,0.97,0.97,0.97,0.915,0.913,0.917,35.35,34.03,36.38,34.29,33.01,35.29,0,0,0,0,0,0,0.381,0,0.071,0.27,0.73,0.27,43.8
1671400800000,2022,12,2022,3,12,7,0.284,0.0653,0.219,13193.1,83.4,83.4,78.53,2,2,2,470,448.6,487.6,362,330.6,108,104,118,0,0,0,0.23,0.213,0.263,362,330.6,383.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.181,0.171,0.188,0.0699,0.055,0.0801,0.0029,0.0023,0.0033,0.437,0.392,0.469,0.018,0.016,0.019,23.85,23.74,23.99,0.95,0.945,0.953,0.976,0.97,0.98,0.927,0.917,0.934,40.21,36.77,42.55,39.27,35.66,41.7,0,0,0,0,0,0,0.436,0,0.065,0.23,0.77,0.23,46.5
1672005600000,2022,12,2022,3,13,7,0.309,0.0643,0.245,14740,92.35,92.35,87.74,2,2,2,511.3,489.5,531.9,405.1,385.5,106.3,104,120,0,0,0,0.208,0.196,0.232,405.1,385.5,427.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.188,0.203,0.0902,0.0809,0.101,0.0037,0.0033,0.0042,0.501,0.472,0.535,0.021,0.019,0.022,23.6,23.47,23.73,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.76,42.74,47.12,43.87,41.89,46.18,0,0,0,0,0,0,0.487,0,0.064,0.21,0.79,0.21,47.7
1672610400000,2023,1,2022,4,14,7,0.332,0.0726,0.26,15491.8,96.4,96.4,92.21,2,2,2,549.6,528.4,576.1,429.6,408.4,120,120,120,0,0,0,0.218,0.208,0.227,429.6,408.4,456.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.205,0.198,0.215,0.102,0.0917,0.114,0.0043,0.0038,0.0048,0.539,0.508,0.579,0.023,0.021,0.024,23.39,23.23,23.51,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.13,44.99,49.75,46.11,44.09,48.2,0,0,0,0,0,0,0.512,0,0.072,0.22,0.78,0.22,46.7
1673215200000,2023,1,2022,4,15,7,0.404,0.0726,0.331,19028.5,127.1,127.1,113.3,3,3,3,667.5,610.3,738.2,547.5,490.3,120,120,120,0,0,0,0.181,0.163,0.197,547.5,490.3,618.2,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.267,0.234,0.307,0.167,0.13,0.214,0.0071,0.0055,0.0092,0.623,0.528,0.741,0.027,0.022,0.032,22.81,22.41,23.13,0.95,0.945,0.955,0.974,0.97,0.98,0.925,0.917,0.936,38.75,35.05,43.24,37.75,33.99,42.38,0,0,0,0,0,0,0.629,0,0.073,0.18,0.82,0.18,47.1
1673820000000,2023,1,2022,4,16,7,0.482,0.0759,0.406,22869.7,144.6,144.6,136.1,3,3,3,796.9,746.1,867.2,671.5,626.1,125.4,120,139,0,0,0,0.157,0.149,0.167,671.5,626.1,728.2,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.339,0.311,0.376,0.25,0.219,0.287,0.011,0.0095,0.013,0.833,0.755,0.933,0.036,0.033,0.041,22.08,21.7,22.36,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.34,43.72,49.42,45.38,42.85,48.2,0,0,0,0,0,0,0.756,0,0.076,0.16,0.84,0.16,47.4
1674424800000,2023,1,2022,4,17,7,0.575,0.0841,0.491,26296,165.5,165.5,156.5,4,3,3.7142857142857144,951.5,887.8,996.9,812.5,748.8,139,139,139,0,0,0,0.146,0.139,0.157,812.5,748.8,857.9,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.453,0.394,0.494,0.332,0.301,0.354,0.015,0.013,0.016,1.03,0.975,1.08,0.046,0.043,0.049,21.27,21.03,21.57,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,44.1,40.11,52.11,42.57,39.15,48.2,0,0,0,0,0,0,0.87,0,0.084,0.15,0.85,0.15,45.7
1675029600000,2023,1,2022,4,18,7,0.695,0.094,0.598,30720.1,192.8,192.8,182.9,4,4,4,1150,1033,1301,994.1,893.5,155.4,139,162,5.571,0,39,0.136,0.124,0.148,988.5,893.5,1100,990,990,990,968.4,968,968.8,21.6,21.2,22,0.643,0.527,0.808,0.466,0.371,0.648,0.022,0.017,0.031,1.38,1.14,1.76,0.064,0.052,0.083,20.25,19.4,20.86,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.78,43.64,49.88,45.71,42.77,48.2,0,0,0,0,0,0,1.02,0,0.097,0.14,0.86,0.14,44.2
1675634400000,2023,2,2022,5,19,7,1.2,0.098,0.665,28986.9,189.6,189.6,172.5,4,4,4,1978,1456,2331,1816,1294,162,162,162,716.1,194,1069,0.0842,0.0695,0.111,1100,1100,1100,990,990,990,970.9,969.3,971.9,19.1,18.1,20.7,0.916,0.874,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.82,1.87,0.098,0.088,0.1,17.21,16.23,18.84,0.948,0.946,0.952,0.98,0.979,0.98,0.929,0.926,0.933,44.02,41.38,48.37,43.14,40.52,47.41,0,0,0,0,0,0,0.959,0,0.535,0.082,0.55,0.45,24.2
1676239200000,2023,2,2022,5,20,7,1.49,0.098,0.665,26600.7,161.2,161.2,158.3,4,4,4,2465,2364,2551,2303,2202,162,162,162,1204,1102,1289,0.0657,0.0635,0.0685,1100,1100,1100,990,990,990,972.2,972,972.4,17.8,17.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.9,15.7,16.15,0.945,0.944,0.945,0.977,0.976,0.979,0.923,0.921,0.925,40.51,39.95,41.17,39.58,38.99,40.29,0,0,0,0,0,0,0.88,0,0.825,0.066,0.45,0.55,17.9
1676844000000,2023,2,2022,5,21,7,1.57,0.098,0.665,25986,155.6,155.6,154.7,4,4,4,2597,2562,2617,2435,2400,162,162,162,1335,1300,1355,0.0624,0.0619,0.0632,1100,1100,1100,990,990,990,972.5,972.5,972.6,17.5,17.4,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.58,15.54,15.67,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.92,0.921,39.65,39.52,39.88,38.67,38.53,38.91,0,0,0,0,0,0,0.859,0,0.905,0.062,0.42,0.58,16.6
1677448800000,2023,2,2022,5,22,7,1.57,0.131,0.665,26017,155.7,155.7,154.9,4,4,4,2590,2560,2619,2373,2321,217,162,239,1273,1221,1357,0.0839,0.0618,0.0934,1100,1100,1100,990,990,990,972.5,972.5,972.6,17.5,17.4,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.6,15.53,15.67,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.921,39.69,39.5,39.89,38.72,38.51,38.92,0,0,0,0,0,0,0.86,0,0.905,0.083,0.42,0.58,16.6
1678053600000,2023,3,2022,6,23,7,1.52,0.145,0.665,26370.3,158.4,158.4,157,4,4,4,2515,2462,2551,2276,2223,239,239,239,1176,1123,1212,0.0951,0.0937,0.0971,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.78,15.7,15.91,0.944,0.944,0.945,0.976,0.976,0.977,0.922,0.921,0.923,40.19,39.95,40.53,39.24,38.99,39.61,0,0,0,0,0,0,0.872,0,0.855,0.095,0.44,0.56,17.3
1678658400000,2023,3,2022,6,24,7,1.44,0.145,0.665,26956.8,162,162,160.5,4,4,4,2389,2332,2442,2150,2093,239,239,239,1050,993,1103,0.0999,0.0979,0.102,1100,1100,1100,990,990,990,972,971.9,972.2,18,17.8,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.96,16.22,0.945,0.945,0.946,0.978,0.977,0.979,0.925,0.924,0.926,41.01,40.66,41.38,40.11,39.75,40.51,0,0,0,0,0,0,0.891,0,0.775,0.1,0.46,0.54,18.7
1679263200000,2023,3,2022,6,25,7,1.37,0.116,0.665,27502.7,165.3,165.3,163.7,4,4,4,2271,2208,2314,2080,2025,191,183,239,979.6,925,1026,0.084,0.0793,0.103,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.27,16.52,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.78,41.5,42.18,40.93,40.63,41.34,0,0,0,0,0,0,0.909,0,0.705,0.085,0.49,0.51,20.1
1679868000000,2023,3,2022,6,26,7,1.28,0.117,0.665,28148.4,169.6,169.6,167.5,4,4,4,2122,2042,2198,1929,1825,192.7,183,217,829,725,915,0.091,0.0833,0.106,1100,1100,1100,990,990,990,971.4,971.2,971.6,18.6,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.73,16.55,16.92,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.74,42.25,43.26,41.89,41.4,42.39,0,0,0,0,0,0,0.931,0,0.615,0.091,0.52,0.48,22
1680472800000,2023,4,2022,7,27,7,1.19,0.131,0.665,28883.2,173.9,173.9,171.9,4,4,4,1964,1905,2028,1747,1688,217,217,217,647.3,588,711,0.111,0.107,0.114,1100,1100,1100,990,990,990,971,970.8,971.2,19,18.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.1,17.15,16.96,17.33,0.948,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.86,43.35,44.37,42.98,42.49,43.48,0,0,0,0,0,0,0.955,0,0.525,0.11,0.56,0.44,24.3
1681077600000,2023,4,2022,7,28,7,1.13,0.0955,0.665,29466.7,176,176,175.4,4,4,4,1862,1845,1889,1704,1672,157.9,148,217,604.3,572,632,0.0847,0.0787,0.115,1100,1100,1100,990,990,990,970.7,970.6,970.7,19.3,19.3,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.47,17.39,17.53,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.74,44.51,44.89,43.85,43.62,44,0,0,0,0,0,0,0.974,0,0.465,0.085,0.59,0.41,26.1
1681682400000,2023,4,2022,7,29,7,1.14,0.0895,0.665,29348.2,176,176,174.7,4,4,4,1882,1845,1947,1734,1697,148,148,148,634.6,597,699,0.0786,0.076,0.0802,1100,1100,1100,990,990,990,970.7,970.6,970.9,19.3,19.1,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.41,17.2,17.53,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.56,44,44.89,43.67,43.12,44,0,0,0,0,0,0,0.971,0,0.475,0.079,0.58,0.42,25.7
1682287200000,2023,4,2022,7,30,7,1.29,0.0895,0.665,28111.5,170.7,170.7,167.3,4,4,4,2130,1997,2265,1982,1849,148,148,148,882.3,749,1017,0.0696,0.0653,0.0741,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.71,16.39,17.03,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.69,41.81,43.56,41.83,40.97,42.69,0,0,0,0,0,0,0.93,0,0.625,0.069,0.52,0.48,21.8
1682892000000,2023,5,2022,8,31,7,1.47,0.116,0.665,26743.9,162.6,162.6,159.2,4,4,4,2435,2313,2562,2243,2121,192,192,192,1143,1021,1270,0.0789,0.0749,0.083,1100,1100,1100,990,990,990,972.1,971.9,972.5,17.9,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.98,15.67,16.27,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.71,39.88,41.5,39.8,38.91,40.64,0,0,0,0,0,0,0.884,0,0.805,0.079,0.45,0.55,18.2
1683496800000,2023,5,2022,8,32,7,1.63,0.145,0.665,25514.1,154.7,154.7,151.9,4,4,4,2698,2595,2764,2458,2403,240,192,276,1358,1303,1393,0.0887,0.0715,0.102,1100,1100,1100,990,990,990,972.8,972.5,972.9,17.2,17.1,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.34,15.18,15.59,0.942,0.942,0.943,0.974,0.973,0.975,0.918,0.916,0.92,38.99,38.56,39.66,37.97,37.52,38.68,0,0,0,0,0,0,0.844,0,0.965,0.089,0.41,0.59,15.7
1684101600000,2023,5,2022,8,33,7,1.65,0.171,0.665,25349.4,152.2,152.2,150.9,4,4,4,2734,2685,2768,2451,2364,282.4,276,321,1351,1264,1392,0.103,0.0997,0.12,1100,1100,1100,990,990,990,972.9,972.8,973,17.1,17,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.25,15.17,15.37,0.942,0.942,0.942,0.973,0.973,0.974,0.917,0.916,0.918,38.76,38.53,39.07,37.72,37.48,38.06,0,0,0,0,0,0,0.838,0,0.985,0.1,0.4,0.6,15.4
1684706400000,2023,5,2022,8,34,7,1.54,0.194,0.665,26227.6,158.9,158.9,156.1,4,4,4,2545,2445,2648,2224,2124,321,321,321,1124,1024,1227,0.126,0.121,0.131,1100,1100,1100,990,990,990,972.4,972.2,972.7,17.6,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.71,15.46,15.95,0.944,0.943,0.945,0.976,0.975,0.977,0.921,0.919,0.923,39.99,39.31,40.65,39.03,38.31,39.73,0,0,0,0,0,0,0.867,0,0.875,0.13,0.43,0.57,17
1685311200000,2023,5,2022,8,35,7,1.39,0.172,0.665,27389.6,166.7,166.7,163,4,4,4,2294,2157,2411,2010,1900,284.4,257,321,909.9,800,990,0.124,0.111,0.137,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.03,16.65,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.62,40.87,42.51,40.76,39.96,41.66,0,0,0,0,0,0,0.906,0,0.725,0.12,0.48,0.52,19.7
1685916000000,2023,6,2022,9,36,7,1.18,0.155,0.665,28978.6,177.7,177.7,172.5,4,4,4,1953,1794,2113,1696,1537,257,257,257,596,437,756,0.132,0.122,0.143,1100,1100,1100,990,990,990,970.9,970.4,971.4,19.1,18.6,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.2,16.75,17.69,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44,42.8,45.34,43.12,41.94,44.44,0,0,0,0,0,0,0.958,0,0.515,0.13,0.56,0.44,24.6
1686520800000,2023,6,2022,9,37,7,0.973,0.155,0.665,30938.4,188.6,188.6,184.2,4,4,4,1608,1484,1742,1351,1227,257,257,257,251.1,127,385,0.16,0.148,0.173,1100,1100,1100,990,990,990,969.8,969.4,970.3,20.2,19.7,20.6,0.913,0.882,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.089,0.095,18.3,17.86,18.74,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.98,45.8,48.11,46.04,44.88,47.15,0,0,0,0,0,0,1.02,0,0.308,0.16,0.68,0.32,31.8
1687125600000,2023,6,2022,9,38,7,0.797,0.155,0.631,31366.3,192.3,192.3,186.7,4,4,4,1317,1224,1440,1060,966.8,257,257,257,16.29,0,83,0.196,0.179,0.21,1044,966.8,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.752,0.632,0.863,0.531,0.407,0.648,0.025,0.019,0.031,1.57,1.31,1.81,0.075,0.061,0.087,19.53,18.9,20.09,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.63,45.47,49.04,46.68,44.56,48.06,0,0,0,0,0,0,1.04,0,0.166,0.19,0.79,0.21,39.4
1687730400000,2023,6,2022,9,39,7,0.667,0.15,0.517,26927.9,174.9,174.9,160.3,4,3,3.857142857142857,1103,1018,1199,854.2,791.2,248.4,227,257,0,0,0,0.225,0.214,0.242,854.2,791.2,942.4,990,990,990,968.2,968,968.5,21.8,21.5,22,0.515,0.452,0.598,0.352,0.322,0.395,0.016,0.015,0.018,1.11,1.01,1.25,0.051,0.046,0.058,20.67,20.22,20.98,0.954,0.953,0.956,0.978,0.974,0.98,0.933,0.928,0.937,43.11,39.23,51.89,41.79,38.23,48.2,0,0,0,0,0,0,0.89,0,0.15,0.22,0.78,0.22,40.4
1688335200000,2023,7,2022,10,40,7,0.553,0.137,0.416,22779.5,144.6,144.6,135.6,3,3,3,914.5,844,987.2,687.5,617,227,227,227,0,0,0,0.249,0.23,0.269,687.5,617,760.2,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.368,0.323,0.424,0.26,0.213,0.307,0.012,0.0094,0.014,0.88,0.756,1.01,0.039,0.033,0.046,21.56,21.14,21.97,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.28,42.3,50.25,45.2,41.45,48.2,0,0,0,0,0,0,0.753,0,0.137,0.25,0.75,0.25,41.2
1688940000000,2023,7,2022,10,41,7,0.462,0.137,0.325,18284.7,122.4,122.4,108.8,3,2,2.857142857142857,763.7,701,833.1,536.7,474,227,227,227,0,0,0,0.298,0.272,0.324,536.7,474,606.1,990,990,990,967,966.7,967.2,23,22.8,23.3,0.277,0.241,0.316,0.16,0.123,0.206,0.007,0.0053,0.009,0.636,0.558,0.738,0.028,0.024,0.032,22.41,22.03,22.67,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.918,0.938,39.76,34.97,50.41,38.57,33.92,48.2,0,0,0,0,0,0,0.605,0,0.137,0.3,0.7,0.3,39.6
1689544800000,2023,7,2022,10,42,7,0.382,0.137,0.245,14375.2,95.17,95.17,85.57,2,2,2,632.1,590.1,680.8,405.1,363.1,227,227,227,0,0,0,0.36,0.333,0.385,405.1,363.1,453.8,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.208,0.192,0.23,0.0902,0.0704,0.113,0.0038,0.003,0.0048,0.514,0.45,0.592,0.022,0.019,0.025,23.06,22.78,23.29,0.954,0.95,0.958,0.979,0.975,0.98,0.934,0.926,0.939,43.7,39.41,48.56,42.78,38.42,47.58,0,0,0,0,0,0,0.475,0,0.137,0.36,0.64,0.36,37.6
1690149600000,2023,7,2022,10,43,7,0.33,0.137,0.192,11307,73.81,73.81,67.3,2,2,2,545.1,513.2,576.3,318.1,286.2,227,227,227,0,0,0,0.417,0.394,0.442,318.1,286.2,349.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.176,0.165,0.187,0.0492,0.0341,0.0639,0.0021,0.0014,0.0027,0.382,0.335,0.429,0.016,0.014,0.018,23.56,23.38,23.76,0.944,0.938,0.949,0.97,0.97,0.972,0.916,0.91,0.922,34.68,31.27,37.98,33.65,30.33,36.9,0,0,0,0,0,0,0.374,0,0.138,0.42,0.58,0.42,34.3
1690754400000,2023,7,2022,10,44,7,0.297,0.115,0.182,10772.1,68.03,68.03,64.12,2,2,2,490.7,476,510,300.5,283,190.1,184,227,0,0,0,0.387,0.366,0.445,300.5,283,319,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.164,0.173,0.0409,0.0326,0.0495,0.0017,0.0014,0.0021,0.353,0.33,0.381,0.015,0.014,0.016,23.84,23.76,23.92,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.05,30.93,35.07,32.06,30,34.02,0,0,0,0,0,0,0.356,0,0.115,0.39,0.61,0.39,36.3
1691359200000,2023,8,2022,11,45,7,0.273,0.111,0.162,9614.03,61.25,61.25,57.23,2,2,2,451.7,436.9,470.6,267.7,252.9,184,184,184,0,0,0,0.408,0.391,0.421,267.7,252.9,286.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.15,0.162,0.0253,0.0184,0.0343,0.001,0.00075,0.0014,0.304,0.281,0.332,0.012,0.012,0.014,24.06,23.95,24.15,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.5,27.87,31.57,28.61,27.04,30.63,0,0,0,0,0,0,0.318,0,0.111,0.41,0.59,0.41,35.2
1691964000000,2023,8,2022,11,46,7,0.25,0.111,0.139,8332.37,52.67,52.67,49.6,2,1,1.4285714285714286,413.7,402.9,430.5,229.7,218.9,184,184,184,0,0,0,0.445,0.427,0.457,229.7,218.9,246.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.138,0.148,0.0153,0.0144,0.0167,0.00062,0.00058,0.00068,0.34,0.263,0.4,0.014,0.011,0.016,24.2,24.16,24.24,0.945,0.926,0.959,0.976,0.97,0.98,0.922,0.898,0.939,40.1,26.08,50.95,38.57,25.3,48.2,0,0,0,0,0,0,0.276,0,0.111,0.44,0.56,0.44,33.3
1692568800000,2023,8,2022,11,47,7,0.232,0.111,0.121,7505.22,47.58,47.58,44.67,1,1,1,384.2,372.1,397.5,200.2,188.1,184,184,184,0,0,0,0.479,0.463,0.495,200.2,188.1,213.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.131,0.127,0.136,0.0128,0.0117,0.0139,0.00052,0.00047,0.00056,0.357,0.335,0.381,0.014,0.014,0.015,24.32,24.23,24.4,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.59,42.83,48.55,44.67,41.97,47.58,0,0,0,0,0,0,0.248,0,0.111,0.48,0.52,0.48,32.4
1693173600000,2023,8,2022,11,48,7,0.213,0.0994,0.114,7069.22,47.53,47.53,42.08,1,1,1,352.5,339.6,366.3,188.2,170.4,164.3,138,184,0,0,0,0.465,0.395,0.519,188.2,170.4,211.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.125,0.121,0.131,0.0117,0.0102,0.0137,0.00047,0.00041,0.00055,0.334,0.303,0.372,0.013,0.012,0.015,24.5,24.44,24.55,0.951,0.946,0.957,0.978,0.973,0.98,0.93,0.921,0.938,43.04,38.77,48.5,42.08,37.74,47.53,0,0,0,0,0,0,0.234,0,0.099,0.47,0.54,0.46,33.2
