date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1924-10-01,1924,1,1,136.5,52,0.381,84.46,990,964.5,25.5,0.135,25.36,0.928,0.962,0.893,19.49,18.75,18.75,2250.21
1924-10-06,1924,1,1,136.5,52,0.381,84.46,990,964.5,25.5,0.135,25.36,0.928,0.962,0.893,19.49,18.75,18.75,3150.29
1924-10-13,1924,1,2,136.5,52,0.381,84.46,990,964.5,25.5,0.135,25.36,0.928,0.962,0.893,19.49,18.75,18.75,3150.29
1924-10-20,1924,1,3,133.9,52,0.389,81.85,990,964.5,25.5,0.131,25.37,0.931,0.961,0.895,18.96,18.23,18.23,3062.39
1924-10-27,1924,1,4,128.7,51.43,0.4,77.31,990,964.5,25.5,0.122,25.38,0.937,0.96,0.9,18.03,17.31,17.31,2908.69
1924-11-03,1924,2,5,136.1,50,0.368,86.1,990,964.5,25.5,0.138,25.36,0.926,0.963,0.891,19.83,19.09,19.09,3206.8
1924-11-10,1924,2,6,143.2,50,0.349,93.16,990,964.5,25.5,0.151,25.35,0.918,0.966,0.886,21.26,20.53,20.53,3448.57
1924-11-17,1924,2,7,156.5,50,0.32,106.5,990,964.5,25.5,0.174,25.34,0.917,0.969,0.889,24.27,23.53,23.53,3952.54
1924-11-24,1924,2,8,183.3,50,0.273,133.3,990,964.4,25.6,0.222,25.34,0.932,0.97,0.904,30.87,29.94,29.94,5030.73
1924-12-01,1924,3,9,216.2,59,0.275,157.2,990,964.5,25.5,0.266,25.23,0.94,0.973,0.915,36.57,35.61,35.61,5983.27
1924-12-08,1924,3,10,257.8,59,0.229,198.8,990,964.7,25.3,0.341,24.93,0.954,0.98,0.935,46.36,45.43,45.43,7631.99
1924-12-15,1924,3,11,276,59,0.214,217,990,964.8,25.2,0.373,24.82,0.958,0.98,0.939,50.59,47.85,47.85,8039.38
1924-12-22,1924,3,12,304,59,0.195,245,990,964.9,25.1,0.326,24.75,0.943,0.974,0.919,39.15,37.01,53.37,8966.63
1924-12-29,1924,3,13,463,67,0.148,396,990,965.7,24.3,0.454,23.87,0.948,0.973,0.922,38.53,37.52,85.19,14312.2
1925-01-05,1924,4,14,549,79.71,0.145,469.3,990,966.1,23.9,0.581,23.35,0.956,0.979,0.935,48.75,46.33,97.69,16411.6
1925-01-12,1924,4,15,628.1,120,0.191,508.1,990,966.4,23.6,0.572,23.02,0.949,0.972,0.922,38.71,37.33,105.1,17658.3
1925-01-19,1924,4,16,740,120,0.165,620,990,966.9,23.1,0.734,22.41,0.953,0.976,0.93,41.03,40.06,126.1,21190.8
1925-01-26,1924,4,17,1127,126,0.112,1001,990,968.3,21.7,1.38,20.32,0.955,0.98,0.936,47.59,46.49,186,31239.8
1925-02-02,1924,5,18,1183,162,0.137,1021,990,968.5,21.5,1.43,20.09,0.955,0.98,0.936,48.01,46.96,187.8,31555.6
1925-02-09,1924,5,19,1182,162,0.137,1020,990,968.5,21.5,1.43,20.1,0.955,0.98,0.936,48.02,47.06,188.2,31625.6
1925-02-16,1924,5,20,1193,162,0.136,1031,990,968.5,21.5,1.47,20.02,0.955,0.98,0.936,48.34,47.23,188.9,31737.4
1925-02-23,1924,5,21,1349,165,0.123,1095,990,969,21,1.76,19.24,0.953,0.98,0.934,49.24,48.01,192.1,32265
1925-03-02,1924,6,22,1377,183,0.133,1100,990,969.1,20.9,1.78,19.13,0.953,0.98,0.934,49.15,48.11,192.4,32331.5
1925-03-09,1924,6,23,1429,183,0.128,1100,990,969.3,20.7,1.81,18.94,0.952,0.98,0.933,48.65,47.68,190.7,32040.1
1925-03-16,1924,6,24,1657,183,0.111,1100,990,970,20,1.86,18.15,0.951,0.98,0.932,46.56,45.63,182.5,30665.8
1925-03-23,1924,6,25,2846,183,0.0659,1100,990,973.1,16.9,1.87,15,0.94,0.973,0.915,38.03,37.02,148.1,24877.7
1925-03-30,1924,6,26,3380,207.3,0.0614,1100,990,974.4,15.6,1.87,13.76,0.934,0.97,0.906,34.65,33.61,134.4,22583.2
1925-04-06,1924,7,27,3140,217,0.0692,1100,990,973.8,16.2,1.87,14.28,0.937,0.97,0.909,36.08,35,140,23517.6
1925-04-13,1924,7,28,3067,217,0.0708,1100,990,973.7,16.3,1.87,14.45,0.938,0.97,0.91,36.56,35.46,141.8,23829.1
1925-04-20,1924,7,29,3218,217,0.0674,1100,990,974,16,1.87,14.1,0.936,0.97,0.908,35.58,34.52,138.1,23194.9
1925-04-27,1924,7,30,3095,261.6,0.0859,1100,990,973.7,16.3,1.87,14.4,0.937,0.971,0.91,36.4,35.33,141.3,23740.9
1925-05-04,1924,8,31,2656,321,0.121,1100,990,972.7,17.3,1.87,15.44,0.943,0.974,0.919,39.27,38.26,153.1,25714
1925-05-11,1924,8,32,2287,276,0.121,1100,990,971.8,18.2,1.87,16.33,0.946,0.979,0.926,41.67,40.81,163.2,27424.4
1925-05-18,1924,8,33,1948,276,0.142,1100,990,970.9,19.1,1.87,17.21,0.949,0.98,0.93,44.03,43.15,172.6,28996.2
1925-05-25,1924,8,34,1663,276,0.166,1100,990,970,20,1.87,18.12,0.951,0.98,0.932,46.49,45.56,182.3,30619.5
1925-06-01,1924,9,35,1464,210,0.144,1100,990,969.4,20.6,1.83,18.8,0.952,0.98,0.933,48.3,47.32,189.3,31797.4
1925-06-08,1924,9,36,1259,210,0.167,1047,990,968.7,21.3,1.55,19.73,0.954,0.98,0.935,48.3,47.18,188.7,31704.1
1925-06-15,1924,9,37,1119,210,0.188,909.1,990,968.3,21.7,1.19,20.54,0.955,0.98,0.935,43.68,42.79,171.2,28756.9
1925-06-22,1924,9,38,984,210,0.214,774,990,967.8,22.2,0.997,21.18,0.955,0.978,0.934,45.45,44.02,148.8,24990.7
1925-06-29,1924,9,39,817.7,192.9,0.236,624.8,990,967.2,22.8,0.764,22.07,0.955,0.979,0.934,42.99,42.08,126.3,21210.5
1925-07-06,1924,10,40,635.3,186,0.294,449.3,990,966.4,23.6,0.565,23,0.955,0.978,0.934,45.69,44.21,93.54,15714.4
1925-07-13,1924,10,41,502.5,186,0.372,316.5,990,965.9,24.1,0.376,23.76,0.943,0.971,0.916,34.76,33.77,67.53,11345.4
1925-07-20,1924,10,42,418.6,186,0.445,232.6,990,965.5,24.5,0.342,24.17,0.945,0.976,0.922,40.27,38.74,50.2,8433.21
1925-07-27,1924,10,43,362.2,165.7,0.455,196.5,990,965.2,24.8,0.348,24.44,0.953,0.978,0.932,44.9,43.04,43.04,7230.42
1925-08-03,1924,11,44,319.8,115,0.36,204.8,990,965,25,0.358,24.64,0.955,0.98,0.936,47.27,45.84,45.84,7701.12
1925-08-10,1924,11,45,281.9,115,0.409,166.9,990,964.8,25.2,0.29,24.88,0.945,0.974,0.92,38.46,37.45,37.45,6291.93
1925-08-17,1924,11,46,258.5,115,0.446,143.5,990,964.7,25.3,0.248,25.02,0.936,0.971,0.909,32.98,32.02,32.02,5379.18
1925-08-24,1924,11,47,235.1,115,0.489,120.1,990,964.6,25.4,0.206,25.18,0.925,0.97,0.898,27.44,26.62,26.62,4472.2
1925-08-31,1924,11,48,222,78.14,0.351,143.8,990,964.5,25.5,0.246,25.22,0.936,0.97,0.908,33.31,32.31,32.31,5427.88
1925-09-07,1924,12,49,204.3,72,0.352,132.3,990,964.4,25.6,0.225,25.35,0.931,0.97,0.903,30.64,29.73,29.73,4993.82
1925-09-14,1924,12,50,203.1,72,0.354,131.1,990,964.4,25.6,0.222,25.36,0.931,0.97,0.903,30.34,29.43,29.43,4944.14
1925-09-21,1924,12,51,195.3,72,0.369,123.3,990,964.4,25.6,0.208,25.38,0.927,0.97,0.899,28.47,27.61,27.61,4638.75
1925-09-28,1924,12,52,187.1,60.57,0.324,126.5,990,964.4,25.6,0.212,25.36,0.928,0.97,0.9,29.2,28.33,28.33,4758.94
1925-10-05,1925,1,1,173.7,52,0.299,121.7,990,964.5,25.5,0.202,25.35,0.926,0.97,0.898,28.02,27.18,27.18,4566.2
1925-10-12,1925,1,2,166.6,52,0.312,114.6,990,964.5,25.5,0.189,25.34,0.921,0.97,0.894,26.24,25.45,25.45,4275.27
1925-10-19,1925,1,3,167.2,52,0.311,115.2,990,964.5,25.5,0.19,25.34,0.922,0.97,0.894,26.39,25.59,25.59,4299.84
1925-10-26,1925,1,4,161,51.71,0.321,109.3,990,964.5,25.5,0.18,25.34,0.917,0.97,0.89,24.91,24.17,24.17,4060.1
1925-11-02,1925,2,5,165.2,50,0.303,115.2,990,964.5,25.5,0.19,25.34,0.922,0.97,0.894,26.39,25.6,25.6,4300.47
1925-11-09,1925,2,6,180,50,0.278,130,990,964.4,25.6,0.216,25.34,0.93,0.97,0.902,30.06,29.16,29.16,4898.05
1925-11-16,1925,2,7,198.9,50,0.252,148.9,990,964.4,25.6,0.25,25.34,0.938,0.97,0.91,34.71,33.66,33.66,5655.69
1925-11-23,1925,2,8,248.6,50,0.203,198.6,990,964.7,25.3,0.316,25.01,0.948,0.977,0.926,42.3,41.36,45.08,7572.76
1925-11-30,1925,2,9,267,73.14,0.274,193.9,990,964.8,25.2,0.334,24.9,0.953,0.98,0.933,45.1,44.11,44.11,7410.99
1925-12-07,1925,3,10,302.1,77,0.255,225.1,990,964.9,25.1,0.3,24.79,0.938,0.974,0.914,36.28,34.95,49.52,8318.58
1925-12-14,1925,3,11,333.4,77,0.231,256.4,990,965.1,24.9,0.276,24.66,0.931,0.97,0.903,28.85,27.99,55.98,9404.3
1925-12-21,1925,3,12,374.7,77,0.206,297.7,990,965.3,24.7,0.337,24.39,0.939,0.97,0.911,33.45,32.44,64.88,10900.5
1925-12-28,1925,3,13,430.1,83,0.193,347.1,990,965.5,24.5,0.412,24.05,0.948,0.973,0.923,38.81,37.78,75.56,12693.3
1926-01-04,1925,4,14,456.7,91,0.2,365.7,990,965.7,24.3,0.441,23.9,0.95,0.977,0.929,40.74,39.8,79.6,13372
1926-01-11,1925,4,15,493.8,91,0.184,402.8,990,965.8,24.2,0.496,23.68,0.955,0.98,0.936,44.66,43.77,87.54,14706.2
1926-01-18,1925,4,16,540,91,0.169,449,990,966,24,0.551,23.42,0.955,0.979,0.935,46.66,45.15,95.3,16009.6
1926-01-25,1925,4,17,589.8,91,0.155,498.8,990,966.3,23.7,0.583,23.16,0.951,0.974,0.927,43.34,41.13,102.7,17259.2
1926-02-01,1925,5,18,631.5,105,0.167,526.5,990,966.4,23.6,0.585,22.99,0.949,0.971,0.922,37.54,36.47,109.4,18379.4
1926-02-08,1925,5,19,725.7,105,0.145,620.7,990,966.8,23.2,0.743,22.45,0.955,0.98,0.936,43.5,42.63,127.9,21484.3
1926-02-15,1925,5,20,776.3,105,0.135,671.3,990,967,23,0.829,22.17,0.957,0.98,0.937,46.51,45.47,136.4,22916.4
1926-02-22,1925,5,21,930.1,105,0.113,825.1,990,967.6,22.4,1.04,21.34,0.955,0.98,0.936,44.91,43.27,159.3,26764.1
1926-03-01,1925,6,22,1200,129,0.109,1029,990,968.5,21.5,1.53,19.94,0.954,0.98,0.935,47.91,46.62,186.5,31326.7
1926-03-08,1925,6,23,1690,159.9,0.094,1100,990,970.1,19.9,1.86,18.04,0.951,0.98,0.932,46.27,45.34,181.4,30471.4
1926-03-15,1925,6,24,2550,183,0.0747,1100,990,972.4,17.6,1.87,15.72,0.943,0.976,0.921,40,39.07,156.3,26254.2
1926-03-22,1925,6,25,4372,183,0.042,1100,990,976.4,13.6,1.87,11.77,0.918,0.97,0.89,29.13,28.26,113,18990.2
1926-03-29,1925,6,26,4451,247,0.0556,1100,990,976.5,13.5,1.87,11.62,0.916,0.97,0.889,28.71,27.85,111.4,18715.2
1926-04-05,1925,7,27,4406,295,0.067,1100,990,976.4,13.6,1.87,11.7,0.917,0.97,0.89,28.94,28.07,112.3,18865
1926-04-12,1925,7,28,4015,295,0.0735,1100,990,975.7,14.3,1.87,12.43,0.924,0.97,0.896,30.98,30.05,120.2,20193.2
1926-04-19,1925,7,29,3692,295,0.0799,1100,990,975,15,1.87,13.1,0.93,0.97,0.902,32.84,31.85,127.4,21404.2
1926-04-26,1925,7,30,3569,302.4,0.0849,1100,990,974.8,15.2,1.87,13.36,0.931,0.97,0.903,33.55,32.54,130.2,21868.8
1926-05-03,1925,8,31,3152,321,0.102,1100,990,973.9,16.1,1.87,14.26,0.937,0.97,0.909,36.03,34.95,139.8,23489.8
1926-05-10,1925,8,32,2613,321,0.123,1100,990,972.6,17.4,1.87,15.55,0.943,0.975,0.92,39.54,38.56,154.2,25911.2
1926-05-17,1925,8,33,2247,301.7,0.134,1100,990,971.7,18.3,1.87,16.43,0.946,0.98,0.927,41.93,41.07,164.3,27599.7
1926-05-24,1925,8,34,1868,276,0.148,1100,990,970.7,19.3,1.87,17.46,0.95,0.98,0.931,44.7,43.81,175.2,29438.6
1926-05-31,1925,8,35,1566,219.4,0.14,1100,990,969.7,20.3,1.86,18.45,0.952,0.98,0.933,47.35,46.4,185.6,31184.1
1926-06-07,1925,9,36,1306,210,0.161,1076,990,968.9,21.1,1.67,19.46,0.954,0.98,0.935,48.96,47.78,191.1,32109.9
1926-06-14,1925,9,37,1146,210,0.183,935.6,990,968.4,21.6,1.24,20.4,0.955,0.98,0.936,44.67,43.77,175.1,29412.5
1926-06-21,1925,9,38,991.7,210,0.212,781.7,990,967.9,22.1,1.01,21.14,0.955,0.979,0.935,45.78,44.27,149.8,25160.2
1926-06-28,1925,9,39,821.7,196.3,0.239,625.4,990,967.2,22.8,0.766,22.05,0.955,0.979,0.935,43.01,42.11,126.3,21221.5
1926-07-05,1925,10,40,676.2,186,0.276,490.2,990,966.6,23.4,0.6,22.8,0.954,0.976,0.931,44.19,42.74,101.1,16980.6
1926-07-12,1925,10,41,554.5,186,0.336,368.5,990,966.1,23.9,0.454,23.45,0.951,0.976,0.928,40.27,39.31,78.61,13206.6
1926-07-19,1925,10,42,482,186,0.386,296,990,965.8,24.2,0.345,23.89,0.94,0.97,0.912,32.57,31.6,63.19,10616.3
1926-07-26,1925,10,43,433.3,181.6,0.419,251.7,990,965.5,24.5,0.302,24.15,0.935,0.971,0.908,31.6,30.26,53.62,9008.93
1926-08-02,1925,11,44,389.9,155,0.398,234.9,990,965.3,24.7,0.322,24.33,0.94,0.974,0.916,37.39,35.48,50.3,8450.92
1926-08-09,1925,11,45,347.5,155,0.446,192.5,990,965.1,24.9,0.34,24.52,0.953,0.98,0.933,44.11,43.22,43.22,7261.77
1926-08-16,1925,11,46,323.2,155,0.48,168.2,990,965,25,0.296,24.69,0.945,0.973,0.92,38.5,37.47,37.47,6295.17
1926-08-23,1925,11,47,294.4,155,0.527,139.4,990,964.9,25.1,0.245,24.88,0.935,0.97,0.907,31.8,30.85,30.85,5182.32
1926-08-30,1925,11,48,265.9,109.3,0.41,156.6,990,964.8,25.2,0.271,24.97,0.94,0.974,0.916,36.08,35.17,35.17,5909.05
1926-09-06,1925,12,49,247.8,91,0.368,156.8,990,964.7,25.3,0.27,25.05,0.941,0.971,0.913,36.24,35.17,35.17,5908.57
1926-09-13,1925,12,50,230.1,91,0.396,139.1,990,964.6,25.4,0.238,25.18,0.934,0.97,0.906,32.11,31.14,31.14,5232.12
1926-09-20,1925,12,51,216.8,91,0.42,125.8,990,964.5,25.5,0.214,25.28,0.929,0.97,0.901,28.97,28.1,28.1,4721.15
1926-09-27,1925,12,52,204.6,83.29,0.407,121.3,990,964.4,25.6,0.205,25.37,0.925,0.97,0.897,27.93,27.09,27.09,4551.07
1926-10-04,1926,1,1,201.3,73,0.362,128.3,990,964.4,25.6,0.217,25.38,0.93,0.97,0.902,29.69,28.79,28.79,4837.55
1926-10-11,1926,1,2,203.3,73,0.359,130.3,990,964.4,25.6,0.22,25.36,0.931,0.97,0.903,30.14,29.24,29.24,4912.34
1926-10-18,1926,1,3,201.6,86.71,0.431,114.9,990,964.4,25.6,0.194,25.39,0.92,0.97,0.893,26.37,25.58,25.58,4296.72
1926-10-25,1926,1,4,201.1,97,0.483,104.1,990,964.4,25.6,0.176,25.41,0.913,0.97,0.886,23.69,22.98,22.98,3860.43
1926-11-01,1926,2,5,204.6,93,0.455,111.6,990,964.4,25.6,0.189,25.38,0.919,0.97,0.891,25.52,24.75,24.75,4158.77
1926-11-08,1926,2,6,203.8,78.14,0.383,125.7,990,964.4,25.6,0.212,25.36,0.927,0.97,0.899,29,28.13,28.13,4725.51
1926-11-15,1926,2,7,205.3,67,0.327,138.3,990,964.4,25.6,0.233,25.33,0.934,0.97,0.906,32.08,31.12,31.12,5228.01
1926-11-22,1926,2,8,243.6,67,0.278,176.6,990,964.6,25.4,0.302,25.05,0.947,0.977,0.925,41.09,40.17,40.17,6748.69
1926-11-29,1926,2,9,315.4,93.43,0.295,221.9,990,965,25,0.339,24.68,0.948,0.977,0.927,43.02,41.33,48.96,8225.36
1926-12-06,1926,3,10,374.8,104,0.277,270.8,990,965.3,24.7,0.3,24.43,0.934,0.97,0.906,30.3,29.39,58.78,9874.92
1926-12-13,1926,3,11,421,104,0.247,317,990,965.5,24.5,0.369,24.14,0.943,0.97,0.915,35.38,34.32,68.65,11532.8
1926-12-20,1926,3,12,470.2,104,0.222,366.2,990,965.7,24.3,0.443,23.84,0.951,0.977,0.928,40.69,39.74,79.48,13352.8
1926-12-27,1926,3,13,601.6,114,0.19,487.6,990,966.3,23.7,0.584,23.11,0.954,0.976,0.931,44.64,43.07,101.7,17091.1
1927-01-03,1926,4,14,588.3,139,0.236,449.3,990,966.2,23.8,0.572,23.18,0.958,0.98,0.939,48.93,47.95,95.91,16112.9
1927-01-10,1926,4,15,603,122.7,0.204,480.3,990,966.3,23.7,0.606,23.08,0.955,0.979,0.934,49.39,46.15,97.18,16326.1
1927-01-17,1926,4,16,684.8,120,0.177,564.8,990,966.6,23.4,0.651,22.71,0.951,0.974,0.927,39.84,38.83,116.5,19572.3
1927-01-24,1926,4,17,821.3,120,0.146,701.3,990,967.2,22.8,0.883,21.93,0.957,0.98,0.938,48.08,46.69,140.1,23534
1927-01-31,1926,4,18,994.8,156,0.157,838.8,990,967.9,22.1,1.05,21.08,0.954,0.978,0.933,41.35,40.45,161.8,27179.7
1927-02-07,1926,5,19,1128,162,0.144,966.1,990,968.3,21.7,1.29,20.41,0.955,0.98,0.936,46.14,45.22,180.9,30389.2
1927-02-14,1926,5,20,1265,162,0.128,1083,990,968.7,21.3,1.68,19.59,0.954,0.98,0.935,49.61,48.13,192.5,32341
1927-02-21,1926,5,21,1442,162,0.113,1100,990,969.3,20.7,1.81,18.89,0.952,0.98,0.933,48.52,47.53,190.1,31942.5
1927-02-28,1926,5,22,1500,180,0.12,1100,990,969.5,20.5,1.84,18.68,0.952,0.98,0.933,47.96,47,188,31584.6
1927-03-07,1926,6,23,1554,183,0.118,1100,990,969.7,20.3,1.85,18.49,0.952,0.98,0.933,47.46,46.51,186.1,31256.8
1927-03-14,1926,6,24,1662,183,0.11,1100,990,970,20,1.86,18.13,0.951,0.98,0.932,46.51,45.58,182.3,30631.4
1927-03-21,1926,6,25,1967,183,0.0935,1100,990,971,19,1.87,17.17,0.949,0.98,0.93,43.92,43.04,172.2,28924.2
1927-03-28,1926,6,26,2665,197.6,0.0743,1100,990,972.7,17.3,1.87,15.42,0.942,0.974,0.918,39.2,38.2,152.8,25672.1
1927-04-04,1926,7,27,3226,217,0.0673,1100,990,974,16,1.87,14.09,0.936,0.97,0.907,35.54,34.48,137.9,23167.9
1927-04-11,1926,7,28,2994,217,0.0725,1100,990,973.5,16.5,1.87,14.63,0.939,0.97,0.911,37.03,35.93,143.7,24148
1927-04-18,1926,7,29,2643,217,0.0822,1100,990,972.7,17.3,1.87,15.47,0.943,0.975,0.919,39.35,38.35,153.4,25773.7
1927-04-25,1926,7,30,2429,225.4,0.0929,1100,990,972.1,17.9,1.87,15.99,0.945,0.978,0.924,40.75,39.84,159.3,26770.5
1927-05-02,1926,8,31,2409,276,0.115,1100,990,972.1,17.9,1.87,16.04,0.945,0.978,0.924,40.88,39.98,159.9,26864.1
1927-05-09,1926,8,32,2421,276,0.114,1100,990,972.1,17.9,1.87,16.01,0.945,0.978,0.924,40.8,39.89,159.6,26808
1927-05-16,1926,8,33,2349,288.9,0.123,1100,990,971.9,18.1,1.87,16.18,0.946,0.979,0.925,41.27,40.4,161.6,27145.5
1927-05-23,1926,8,34,2161,321,0.149,1100,990,971.5,18.5,1.87,16.64,0.947,0.98,0.928,42.49,41.64,166.5,27979.5
1927-05-30,1926,8,35,1798,275.3,0.153,1100,990,970.4,19.6,1.87,17.68,0.95,0.98,0.931,45.31,44.4,177.6,29836.1
1927-06-06,1926,9,36,1472,243.6,0.166,1100,990,969.4,20.6,1.82,18.79,0.952,0.98,0.933,48.25,47.2,188.8,31721.1
1927-06-13,1926,9,37,1200,210,0.175,990.5,990,968.5,21.5,1.39,20.08,0.955,0.98,0.936,46.51,45.53,182.1,30594.8
1927-06-20,1926,9,38,994.9,210,0.212,784.9,990,967.9,22.1,1,21.13,0.955,0.978,0.934,44.03,42.82,151,25370.4
1927-06-27,1926,9,39,798.4,199.7,0.25,598.6,990,967.1,22.9,0.721,22.19,0.953,0.977,0.932,41.37,40.44,121.3,20380.7
1927-07-04,1926,10,40,629.2,186,0.297,443.2,990,966.4,23.6,0.555,23.03,0.955,0.979,0.934,45.15,43.68,92.37,15518.4
1927-07-11,1926,10,41,523.7,186,0.356,337.7,990,966,24,0.408,23.64,0.947,0.972,0.92,37.04,36.01,72.02,12099.4
1927-07-18,1926,10,42,458.5,186,0.406,272.5,990,965.7,24.3,0.31,24.03,0.935,0.97,0.907,30.02,29.12,58.24,9783.9
1927-07-25,1926,10,43,410.9,186,0.453,224.9,990,965.4,24.6,0.354,24.2,0.948,0.977,0.927,43.09,41.25,48.53,8152.23
1927-08-01,1926,11,44,369.9,155,0.419,214.9,990,965.2,24.8,0.38,24.37,0.957,0.98,0.938,49.14,47.03,47.03,7901.35
1927-08-08,1926,11,45,325.8,132.1,0.404,193.7,990,965,25,0.34,24.63,0.953,0.98,0.933,44.59,43.68,43.68,7338.65
1927-08-15,1926,11,46,300.3,115,0.383,185.3,990,964.9,25.1,0.323,24.77,0.95,0.979,0.931,42.77,41.88,41.88,7036.52
1927-08-22,1926,11,47,276.4,115,0.417,161.4,990,964.8,25.2,0.28,24.91,0.943,0.972,0.916,37.18,36.13,36.13,6069.16
1927-08-29,1926,11,48,256.1,101.3,0.395,154.8,990,964.7,25.3,0.267,25.01,0.94,0.971,0.913,35.71,34.66,34.66,5823.33
1927-09-05,1926,12,49,233.8,91,0.389,142.8,990,964.6,25.4,0.245,25.15,0.936,0.97,0.908,32.96,31.97,31.97,5371.11
1927-09-12,1926,12,50,213.7,91,0.426,122.7,990,964.5,25.5,0.209,25.31,0.927,0.97,0.899,28.22,27.37,27.37,4598.38
1927-09-19,1926,12,51,203.7,91,0.447,112.7,990,964.4,25.6,0.191,25.39,0.92,0.97,0.892,25.81,25.03,25.03,4205.26
1927-09-26,1926,12,52,195,85.86,0.44,109.2,990,964.4,25.6,0.184,25.41,0.917,0.97,0.89,24.95,24.2,24.2,4065.94
1927-10-03,1927,1,1,182.1,73,0.401,109.1,990,964.4,25.6,0.182,25.38,0.917,0.97,0.89,24.9,24.15,24.15,4057.46
1927-10-10,1927,1,2,189.2,73,0.387,116.2,990,964.4,25.6,0.195,25.38,0.922,0.97,0.894,26.68,25.88,25.88,4348.28
1927-10-17,1927,1,3,184.3,73,0.397,111.3,990,964.4,25.6,0.186,25.38,0.919,0.97,0.891,25.45,24.68,24.68,4146.86
1927-10-24,1927,1,4,189.7,73,0.385,116.7,990,964.4,25.6,0.196,25.38,0.922,0.97,0.895,26.8,26,26,4367.88
1927-10-31,1927,1,5,210,67.86,0.324,142.1,990,964.5,25.5,0.24,25.3,0.935,0.97,0.907,32.99,32,32,5375.99
1927-11-07,1927,2,6,246.5,78.14,0.316,168.4,990,964.7,25.3,0.289,25.03,0.945,0.974,0.92,39.07,38.07,38.07,6396.28
1927-11-14,1927,2,7,249.1,93,0.373,156.1,990,964.7,25.3,0.268,25.04,0.941,0.97,0.913,36.06,34.99,34.99,5878.2
1927-11-21,1927,2,8,258.3,93,0.36,165.3,990,964.7,25.3,0.285,24.98,0.944,0.972,0.918,38.22,37.17,37.17,6244.59
1927-11-28,1927,2,9,274.6,83.86,0.306,190.7,990,964.8,25.2,0.329,24.87,0.952,0.979,0.931,44.27,43.33,43.33,7280.2
1927-12-05,1927,3,10,274.7,77,0.281,197.7,990,964.8,25.2,0.341,24.86,0.954,0.98,0.935,45.98,45.06,45.06,7570
1927-12-12,1927,3,11,357.5,77,0.219,280.5,990,965.2,24.8,0.335,24.48,0.94,0.972,0.914,35.23,34.05,61.22,10285.6
1927-12-19,1927,3,12,425.3,96.29,0.226,329,990,965.5,24.5,0.386,24.1,0.945,0.971,0.917,36.75,35.67,71.34,11985.2
1927-12-26,1927,3,13,471.6,106.3,0.226,365.3,990,965.7,24.3,0.442,23.84,0.95,0.977,0.929,40.58,39.66,79.31,13324.3
1928-01-02,1927,4,14,548.2,120,0.22,428.2,990,966.1,23.9,0.523,23.41,0.954,0.979,0.934,44.27,43.25,91.54,15379.1
1928-01-09,1927,4,15,621.8,120,0.193,501.8,990,966.4,23.6,0.577,23.04,0.95,0.973,0.924,40.88,38.85,102.8,17269.2
1928-01-16,1927,4,16,661.1,120,0.182,541.1,990,966.5,23.5,0.611,22.84,0.95,0.973,0.924,38.38,37.34,112,18817.4
1928-01-23,1927,4,17,716,120,0.168,596,990,966.8,23.2,0.704,22.53,0.954,0.979,0.934,41.87,40.99,123,20659.9
1928-01-30,1927,4,18,762.4,132.1,0.173,630.3,990,966.9,23.1,0.763,22.29,0.955,0.98,0.936,43.87,43,129,21670.4
1928-02-06,1927,5,19,787.3,127.9,0.163,659.5,990,967,23,0.812,22.14,0.956,0.98,0.937,45.63,44.72,134.2,22539.8
1928-02-13,1927,5,20,840.2,105,0.125,735.2,990,967.3,22.7,0.938,21.8,0.957,0.98,0.938,50.13,48.11,144.3,24248
1928-02-20,1927,5,21,928.7,105,0.113,823.7,990,967.6,22.4,1.02,21.36,0.954,0.979,0.934,43.01,41.73,160,26886.5
1928-02-27,1927,5,22,1107,149.6,0.134,957.2,990,968.2,21.8,1.27,20.49,0.955,0.98,0.936,45.91,44.99,180,30232.1
1928-03-05,1927,6,23,1483,183,0.125,1099,990,969.4,20.6,1.81,18.76,0.952,0.98,0.933,48.14,46.99,188,31579.1
1928-03-12,1927,6,24,1962,183,0.0936,1100,990,971,19,1.87,17.17,0.949,0.98,0.93,43.93,43.05,172.2,28927.6
1928-03-19,1927,6,25,2181,183,0.0839,1100,990,971.5,18.5,1.87,16.59,0.947,0.98,0.928,42.36,41.51,166,27893.7
1928-03-26,1927,6,26,2233,187.9,0.0841,1100,990,971.7,18.3,1.87,16.46,0.946,0.98,0.927,42.02,41.18,164.7,27672.2
1928-04-02,1927,7,27,2240,217,0.0969,1100,990,971.7,18.3,1.87,16.45,0.946,0.98,0.927,41.98,41.14,164.5,27644
1928-04-09,1927,7,28,2197,217,0.0988,1100,990,971.6,18.4,1.87,16.55,0.947,0.98,0.928,42.26,41.41,165.6,27827.9
1928-04-16,1927,7,29,2220,197.3,0.0889,1100,990,971.6,18.4,1.87,16.49,0.946,0.98,0.928,42.11,41.26,165.1,27728.7
1928-04-23,1927,7,30,2248,148,0.0658,1100,990,971.7,18.3,1.87,16.43,0.946,0.98,0.927,41.92,41.08,164.3,27605.4
1928-04-30,1927,7,31,2291,257.7,0.112,1100,990,971.8,18.2,1.87,16.32,0.946,0.98,0.927,41.64,40.79,163.2,27411.6
1928-05-07,1927,8,32,2224,276,0.124,1100,990,971.6,18.4,1.87,16.48,0.946,0.98,0.928,42.08,41.24,164.9,27710.5
1928-05-14,1927,8,33,1999,276,0.138,1100,990,971.1,18.9,1.87,17.05,0.948,0.98,0.929,43.6,42.73,170.9,28714.4
1928-05-21,1927,8,34,1689,276,0.163,1100,990,970.1,19.9,1.87,18.03,0.951,0.98,0.932,46.27,45.34,181.4,30468.6
1928-05-28,1927,8,35,1458,247.7,0.169,1100,990,969.3,20.7,1.81,18.84,0.952,0.98,0.933,48.39,47.38,189.5,31839.7
1928-06-04,1927,9,36,1238,210,0.17,1028,990,968.6,21.4,1.49,19.86,0.955,0.98,0.936,47.76,46.72,186.9,31396.8
1928-06-11,1927,9,37,1049,210,0.201,838.6,990,968,22,1.08,20.87,0.954,0.978,0.933,42.74,41.59,159.5,26795
1928-06-18,1927,9,38,857.6,210,0.246,647.6,990,967.3,22.7,0.808,21.86,0.955,0.979,0.935,44.14,43.16,129.5,21752.8
1928-06-25,1927,9,39,656.1,199.3,0.304,456.8,990,966.5,23.5,0.579,22.9,0.956,0.979,0.935,46.29,44.84,94.87,15938.2
1928-07-02,1927,10,40,529.1,135,0.256,394.1,990,966,24,0.489,23.53,0.954,0.979,0.933,43.34,42.43,84.86,14256.8
1928-07-09,1927,10,41,451.2,135,0.3,316.2,990,965.6,24.4,0.372,24,0.943,0.97,0.915,35.09,34.05,68.1,11440.9
1928-07-16,1927,10,42,400.7,135,0.337,265.7,990,965.4,24.6,0.297,24.3,0.933,0.97,0.905,29.55,28.66,57.32,9629.81
1928-07-23,1927,10,43,362.9,135,0.372,227.9,990,965.2,24.8,0.333,24.45,0.944,0.976,0.921,40.18,38.42,49.46,8309.86
1928-07-30,1927,10,44,329.5,120.7,0.366,208.8,990,965,25,0.366,24.59,0.956,0.98,0.937,48.15,46.99,46.99,7894.3
1928-08-06,1927,11,45,305.2,115,0.377,190.2,990,964.9,25.1,0.332,24.74,0.952,0.98,0.933,43.92,43.04,43.04,7231.3
1928-08-13,1927,11,46,281.7,115,0.409,166.7,990,964.8,25.2,0.29,24.88,0.944,0.973,0.919,38.41,37.38,37.38,6280.13
1928-08-20,1927,11,47,261.1,115,0.441,146.1,990,964.7,25.3,0.253,25,0.938,0.97,0.909,33.59,32.58,32.58,5473.98
1928-08-27,1927,11,48,245.4,108.1,0.44,137.3,990,964.7,25.3,0.237,25.09,0.934,0.97,0.906,31.55,30.6,30.6,5141.24
1928-09-03,1927,12,49,234,91,0.389,143,990,964.6,25.4,0.245,25.15,0.936,0.97,0.908,33.02,32.02,32.02,5380.15
1928-09-10,1927,12,50,225,91,0.405,134,990,964.5,25.5,0.229,25.22,0.932,0.97,0.904,30.89,29.96,29.96,5033.8
1928-09-17,1927,12,51,249,102.6,0.411,146.4,990,964.7,25.3,0.252,25.06,0.937,0.97,0.909,33.75,32.73,32.73,5499.09
1928-09-24,1927,12,52,258,118,0.458,140,990,964.7,25.3,0.242,25.03,0.935,0.97,0.907,32.13,31.17,31.17,5235.83
1928-10-01,1928,1,1,257.6,97,0.377,160.6,990,964.7,25.3,0.277,24.99,0.942,0.97,0.915,37.11,36.01,36.01,6050.27
1928-10-08,1928,1,2,258.7,104.4,0.404,154.3,990,964.7,25.3,0.267,25,0.94,0.97,0.912,35.57,34.5,34.5,5796.58
1928-10-15,1928,1,3,247.2,110,0.446,137.2,990,964.7,25.3,0.237,25.08,0.934,0.97,0.906,31.52,30.58,30.58,5136.77
1928-10-22,1928,1,4,225.6,110,0.488,115.6,990,964.6,25.4,0.198,25.25,0.922,0.97,0.895,26.39,25.6,25.6,4300.66
1928-10-29,1928,1,5,234.2,100.3,0.43,133.9,990,964.6,25.4,0.23,25.17,0.931,0.97,0.903,30.79,29.87,29.87,5017.81
1928-11-05,1928,2,6,229,93,0.406,136,990,964.6,25.4,0.232,25.19,0.933,0.97,0.905,31.35,30.41,30.41,5108.87
1928-11-12,1928,2,7,247.9,93,0.376,154.9,990,964.7,25.3,0.266,25.05,0.94,0.97,0.913,35.78,34.73,34.73,5834.5
1928-11-19,1928,2,8,266.7,93,0.349,173.7,990,964.8,25.2,0.3,24.93,0.947,0.976,0.924,40.2,39.24,39.24,6592.36
1928-11-26,1928,2,9,303.3,96.14,0.318,207.2,990,964.9,25.1,0.36,24.72,0.956,0.98,0.937,47.99,46.19,46.19,7760.28
1928-12-03,1928,3,10,314.6,104,0.331,210.6,990,965,25,0.367,24.66,0.957,0.98,0.937,48.72,47.46,47.46,7974.12
1928-12-10,1928,3,11,341.6,104,0.305,237.6,990,965.1,24.9,0.298,24.59,0.936,0.973,0.911,34.19,32.63,51.49,8650.9
1928-12-17,1928,3,12,378,92.43,0.245,285.6,990,965.3,24.7,0.321,24.39,0.937,0.97,0.909,32,31.04,62.08,10430.1
1928-12-24,1928,3,13,392.8,77,0.196,315.8,990,965.4,24.6,0.364,24.27,0.943,0.97,0.915,35.43,34.37,68.74,11547.6
1928-12-31,1928,3,14,402.9,89,0.221,313.9,990,965.4,24.6,0.363,24.23,0.943,0.97,0.914,35.14,34.09,68.18,11453.8
1929-01-07,1928,4,15,457.9,83.29,0.183,374.6,990,965.7,24.3,0.453,23.89,0.951,0.976,0.929,41.71,40.75,81.49,13690.7
1929-01-14,1928,4,16,550.1,73,0.133,477.1,990,966.1,23.9,0.547,23.38,0.951,0.975,0.927,41.47,40.35,101.1,16984.9
1929-01-21,1928,4,17,642.3,91,0.15,551.3,990,966.4,23.6,0.662,22.89,0.953,0.977,0.93,42.68,41.71,114.3,19205.1
1929-01-28,1928,4,18,759.8,110.7,0.146,649.1,990,966.9,23.1,0.792,22.27,0.956,0.98,0.937,45.17,44.26,132.8,22308.3
1929-02-04,1928,5,19,709.1,137,0.193,572.1,990,966.7,23.3,0.666,22.6,0.952,0.977,0.93,40.24,39.3,117.9,19808.3
1929-02-11,1928,5,20,705.1,105,0.149,600.1,990,966.7,23.3,0.709,22.57,0.954,0.979,0.934,42.24,41.37,124.1,20848.1
1929-02-18,1928,5,21,752.3,93.57,0.125,658.8,990,966.9,23.1,0.806,22.28,0.956,0.98,0.937,45.89,44.97,134.9,22666.3
1929-02-25,1928,5,22,826.4,103.9,0.125,722.6,990,967.2,22.8,0.915,21.88,0.957,0.98,0.938,49.45,48.01,144,24197.8
1929-03-04,1928,6,23,860.3,129,0.15,731.3,990,967.3,22.7,0.937,21.72,0.957,0.98,0.938,49.68,48.12,144.4,24251.6
1929-03-11,1928,6,24,912.1,129,0.141,783.1,990,967.5,22.5,0.995,21.46,0.955,0.978,0.934,46.77,44.16,149.1,25049.2
1929-03-18,1928,6,25,975,129,0.132,846,990,967.8,22.2,1.06,21.14,0.954,0.979,0.935,41.85,40.98,163.9,27540.2
1929-03-25,1928,6,26,1047,129,0.123,917.8,990,968,22,1.18,20.77,0.955,0.98,0.936,44.64,43.75,175,29401.2
1929-04-01,1928,7,27,1165,148,0.127,1017,990,968.4,21.6,1.44,20.15,0.955,0.98,0.936,47.97,46.94,187.8,31546
1929-04-08,1928,7,28,1315,148,0.113,1100,990,968.9,21.1,1.77,19.34,0.953,0.98,0.934,49.72,48.18,192.7,32374.5
1929-04-15,1928,7,29,1467,148,0.101,1100,990,969.4,20.6,1.84,18.78,0.952,0.98,0.933,48.24,47.28,189.1,31768.9
1929-04-22,1928,7,30,1559,148,0.0949,1100,990,969.7,20.3,1.86,18.46,0.952,0.98,0.933,47.4,46.45,185.8,31214.7
1929-04-29,1928,7,31,1485,179.4,0.121,1100,990,969.4,20.6,1.83,18.73,0.952,0.98,0.933,48.11,47.14,188.6,31681.2
1929-05-06,1928,8,32,1329,192,0.144,1093,990,968.9,21.1,1.74,19.33,0.953,0.98,0.934,49.37,48.13,192.5,32343.1
1929-05-13,1928,8,33,1169,192,0.165,976.7,990,968.4,21.6,1.32,20.25,0.955,0.98,0.936,46.28,45.36,181.4,30480.7
1929-05-20,1928,8,34,968.4,192,0.2,776.4,990,967.8,22.2,0.991,21.25,0.955,0.979,0.936,45.51,44.21,150.1,25210.8
1929-05-27,1928,8,35,724.1,171.1,0.235,553,990,966.8,23.2,0.639,22.56,0.951,0.974,0.925,38.75,37.73,113.2,19016.9
1929-06-03,1928,9,36,535.7,119,0.223,416.7,990,966,24,0.523,23.47,0.955,0.979,0.935,45.74,44.31,88.62,14887.7
1929-06-10,1928,9,37,438.8,119,0.271,319.8,990,965.6,24.4,0.376,24.05,0.944,0.97,0.915,35.6,34.53,69.06,11601.5
1929-06-17,1928,9,38,426.4,119,0.28,307.4,990,965.5,24.5,0.357,24.12,0.942,0.97,0.913,34.24,33.21,66.43,11159.9
1929-06-24,1928,9,39,399.7,119,0.298,280.7,990,965.4,24.6,0.318,24.29,0.936,0.97,0.908,31.3,30.36,60.73,10202
1929-07-01,1928,10,40,369.5,108,0.292,261.5,990,965.2,24.8,0.288,24.46,0.932,0.97,0.904,29.23,28.36,56.71,9527.76
1929-07-08,1928,10,41,342,108,0.316,234,990,965.1,24.9,0.274,24.62,0.93,0.971,0.903,29.93,28.79,50.7,8518.2
1929-07-15,1928,10,42,326.1,108,0.331,218.1,990,965,25,0.382,24.59,0.958,0.98,0.939,50.37,48.2,48.2,8097.6
1929-07-22,1928,10,43,307.2,108,0.352,199.2,990,964.9,25.1,0.348,24.72,0.954,0.98,0.935,46.07,45.15,45.15,7585.26
1929-07-29,1928,10,44,289.2,99.43,0.344,189.8,990,964.9,25.1,0.33,24.81,0.952,0.98,0.933,43.94,43.07,43.07,7234.95
1929-08-05,1928,11,45,276.6,93,0.336,183.6,990,964.8,25.2,0.318,24.88,0.95,0.979,0.93,42.53,41.65,41.65,6997.72
1929-08-12,1928,11,46,264.7,93,0.351,171.7,990,964.8,25.2,0.297,24.94,0.946,0.975,0.923,39.74,38.76,38.76,6512.32
1929-08-19,1928,11,47,256.3,93,0.363,163.3,990,964.7,25.3,0.282,24.99,0.943,0.971,0.916,37.74,36.66,36.66,6158.08
1929-08-26,1928,11,48,240.2,90,0.375,150.2,990,964.6,25.4,0.258,25.1,0.939,0.97,0.911,34.7,33.67,33.67,5656.48
1929-09-02,1928,12,49,231.8,72,0.311,159.8,990,964.6,25.4,0.274,25.14,0.942,0.971,0.914,37.09,36.01,36.01,6050.42
1929-09-09,1928,12,50,221.5,72,0.325,149.5,990,964.5,25.5,0.255,25.22,0.938,0.97,0.91,34.69,33.65,33.65,5653.68
1929-09-16,1928,12,51,205.7,72,0.35,133.7,990,964.4,25.6,0.227,25.34,0.932,0.97,0.904,30.96,30.03,30.03,5044.81
1929-09-23,1928,12,52,202.1,72,0.356,130.1,990,964.4,25.6,0.22,25.37,0.93,0.97,0.903,30.11,29.21,29.21,4907.24
1929-09-30,1928,12,53,198.2,72.86,0.367,125.3,990,964.4,25.6,0.211,25.39,0.928,0.97,0.901,28.97,28.1,28.1,4720.8
1929-10-07,1929,1,1,188.9,73,0.387,115.9,990,964.4,25.6,0.194,25.38,0.922,0.97,0.894,26.59,25.79,25.79,4333.28
1929-10-14,1929,1,2,189.2,73,0.386,116.2,990,964.4,25.6,0.195,25.38,0.922,0.97,0.894,26.68,25.88,25.88,4347.39
1929-10-21,1929,1,3,196.1,73,0.372,123.1,990,964.4,25.6,0.207,25.38,0.927,0.97,0.899,28.4,27.55,27.55,4628.66
1929-10-28,1929,1,4,201,70.43,0.351,130.5,990,964.4,25.6,0.22,25.37,0.931,0.97,0.903,30.23,29.32,29.32,4925.77
1929-11-04,1929,2,5,204.8,67,0.327,137.8,990,964.4,25.6,0.232,25.34,0.934,0.97,0.906,31.96,31,31,5208.57
1929-11-11,1929,2,6,226.1,67,0.297,159.1,990,964.6,25.4,0.271,25.17,0.941,0.972,0.915,36.98,35.95,35.95,6039.2
1929-11-18,1929,2,7,248.8,81.86,0.33,166.9,990,964.7,25.3,0.286,25.03,0.944,0.974,0.919,38.7,37.69,37.69,6332.67
1929-11-25,1929,2,8,255.6,90.71,0.356,164.9,990,964.7,25.3,0.284,25,0.944,0.973,0.918,38.15,37.13,37.13,6237.28
1929-12-02,1929,3,9,387.3,77,0.204,310.3,990,965.3,24.7,0.379,24.29,0.945,0.974,0.921,38.35,37.4,67.96,11416.9
1929-12-09,1929,3,10,510.9,106.3,0.209,404.6,990,965.9,24.1,0.501,23.6,0.954,0.979,0.934,44.68,43.75,87.5,14699.2
1929-12-16,1929,3,11,482.2,118,0.245,364.2,990,965.8,24.2,0.442,23.79,0.95,0.977,0.928,40.38,39.44,78.88,13252.2
1929-12-23,1929,3,12,480.3,118,0.246,362.3,990,965.8,24.2,0.44,23.8,0.95,0.976,0.928,40.17,39.22,78.45,13179.1
1929-12-30,1929,3,13,504.3,119.4,0.237,384.9,990,965.9,24.1,0.473,23.66,0.953,0.979,0.933,42.55,41.67,83.35,14002.7
1930-01-06,1929,4,14,573.9,120,0.21,453.9,990,966.2,23.8,0.578,23.24,0.957,0.98,0.937,49.47,47.23,94.46,15869.4
1930-01-13,1929,4,15,647.4,120,0.186,527.4,990,966.5,23.5,0.604,22.91,0.95,0.973,0.925,40.02,38.49,108.6,18243.9
1930-01-20,1929,4,16,661.5,120,0.181,541.5,990,966.5,23.5,0.612,22.84,0.95,0.973,0.924,38.41,37.36,112.1,18830
1930-01-27,1929,4,17,684.5,115.7,0.169,568.8,990,966.6,23.4,0.658,22.7,0.952,0.976,0.93,40.2,39.25,117.7,19781.8
1930-02-03,1929,5,18,696.6,105,0.151,591.6,990,966.7,23.3,0.694,22.62,0.954,0.979,0.934,41.72,40.85,122.5,20586.6
1930-02-10,1929,5,19,753.1,105,0.139,648.1,990,966.9,23.1,0.79,22.3,0.956,0.98,0.937,45.17,44.27,132.8,22310.8
1930-02-17,1929,5,20,783.7,105,0.134,678.7,990,967,23,0.841,22.12,0.957,0.98,0.938,46.95,45.9,137.7,23134.8
1930-02-24,1929,5,21,841.5,111.9,0.133,729.6,990,967.3,22.7,0.931,21.8,0.957,0.98,0.938,49.75,47.96,143.9,24171.6
1930-03-03,1929,6,22,892.4,129,0.145,763.4,990,967.5,22.5,0.996,21.53,0.956,0.98,0.937,51.39,48.2,144.6,24292.8
1930-03-10,1929,6,23,917.9,129,0.14,788.9,990,967.6,22.4,0.97,21.46,0.953,0.976,0.93,41.43,40,153.1,25725.7
1930-03-17,1929,6,24,927.1,119.6,0.129,807.5,990,967.6,22.4,0.988,21.4,0.953,0.977,0.931,40.39,39.45,157.8,26513
1930-03-24,1929,6,25,976.4,107,0.11,869.4,990,967.8,22.2,1.09,21.1,0.955,0.98,0.936,42.95,42.09,168.4,28286.7
1930-03-31,1929,6,26,1012,122.4,0.121,889.8,990,967.9,22.1,1.13,20.94,0.955,0.98,0.936,43.61,42.74,170.9,28718.6
1930-04-07,1929,7,27,1045,125,0.12,920,990,968,22,1.19,20.77,0.956,0.98,0.936,44.77,43.87,175.5,29481
1930-04-14,1929,7,28,1083,125,0.115,957.9,990,968.2,21.8,1.26,20.58,0.956,0.98,0.936,46.18,45.26,181,30414.3
1930-04-21,1929,7,29,1160,125,0.108,1035,990,968.4,21.6,1.48,20.12,0.955,0.98,0.936,48.76,47.7,190.8,32052.7
1930-04-28,1929,7,30,1227,137.6,0.112,1088,990,968.6,21.4,1.69,19.7,0.954,0.98,0.935,50.15,48.2,192.8,32390.4
1930-05-05,1929,8,31,1462,153.4,0.105,1100,990,969.4,20.6,1.82,18.82,0.952,0.98,0.933,48.35,47.22,188.9,31730
1930-05-12,1929,8,32,1982,192,0.0975,1100,990,971,19,1.87,17.13,0.948,0.98,0.929,43.81,42.94,171.7,28853.6
1930-05-19,1929,8,33,2165,252,0.117,1100,990,971.5,18.5,1.87,16.63,0.947,0.98,0.928,42.46,41.61,166.5,27964.8
1930-05-26,1929,8,34,1926,266.6,0.138,1100,990,970.9,19.1,1.87,17.27,0.949,0.98,0.93,44.21,43.32,173.3,29113.5
1930-06-02,1929,9,35,1700,210,0.124,1100,990,970.1,19.9,1.87,18,0.951,0.98,0.932,46.17,45.25,181,30407.5
1930-06-09,1929,9,36,1476,243.6,0.166,1095,990,969.4,20.6,1.81,18.78,0.952,0.98,0.933,48.02,47.06,188.2,31624.3
1930-06-16,1929,9,37,1194,257,0.217,937.1,990,968.5,21.5,1.31,20.18,0.955,0.98,0.936,47.84,46.24,171.2,28758.6
1930-06-23,1929,9,38,1006,257,0.255,749.5,990,967.9,22.1,1,21.08,0.957,0.98,0.937,49.4,47.9,143.7,24140
1930-06-30,1929,9,39,954.9,231.3,0.242,723.6,990,967.7,22.3,0.947,21.33,0.956,0.98,0.937,48.25,47.23,141.7,23802
1930-07-07,1929,10,40,713.4,227,0.319,486.4,990,966.8,23.2,0.6,22.65,0.953,0.976,0.93,43.57,41.92,99.1,16648.8
1930-07-14,1929,10,41,555.8,227,0.41,328.8,990,966.1,23.9,0.398,23.5,0.945,0.972,0.919,35.79,34.8,69.61,11693.9
1930-07-21,1929,10,42,500,186,0.372,314,990,965.9,24.1,0.372,23.78,0.943,0.97,0.915,34.53,33.49,66.99,11253.8
1930-07-28,1929,10,43,477.4,172.7,0.361,304.7,990,965.7,24.3,0.357,23.89,0.942,0.97,0.913,33.62,32.61,65.22,10956.8
1930-08-04,1929,11,44,443.8,155,0.349,288.8,990,965.6,24.4,0.332,24.07,0.938,0.97,0.91,31.98,31.03,62.05,10424.5
1930-08-11,1929,11,45,412.3,155,0.376,257.3,990,965.5,24.5,0.285,24.26,0.931,0.97,0.903,28.5,27.65,55.29,9288.97
1930-08-18,1929,11,46,382.6,155,0.405,227.6,990,965.3,24.7,0.38,24.31,0.953,0.979,0.933,47.99,44.91,48.5,8148.78
1930-08-25,1929,11,47,356,155,0.436,201,990,965.2,24.8,0.355,24.47,0.954,0.98,0.935,46.03,44.95,44.95,7551.54
1930-09-01,1929,12,48,329.3,118,0.359,211.3,990,965,25,0.369,24.58,0.957,0.98,0.937,48.73,47.04,47.04,7902.85
1930-09-08,1929,12,49,292.3,118,0.404,174.3,990,964.9,25.1,0.303,24.83,0.947,0.976,0.924,40.18,39.21,39.21,6587.61
1930-09-15,1929,12,50,276,118,0.428,158,990,964.8,25.2,0.274,24.92,0.942,0.971,0.915,36.37,35.33,35.33,5935.5
1930-09-22,1929,12,51,264.7,118,0.446,146.7,990,964.8,25.2,0.254,24.99,0.938,0.97,0.91,33.72,32.71,32.71,5495.74
1930-09-29,1929,12,52,256.6,112.3,0.437,144.3,990,964.7,25.3,0.25,25.02,0.937,0.97,0.909,33.17,32.18,32.18,5406.09
1930-10-06,1930,1,1,248,110,0.444,138,990,964.7,25.3,0.239,25.08,0.934,0.97,0.906,31.71,30.76,30.76,5168.16
1930-10-13,1930,1,2,236,110,0.466,126,990,964.6,25.4,0.217,25.17,0.929,0.97,0.901,28.88,28.02,28.02,4707.04
1930-10-20,1930,1,3,229.7,98.86,0.43,130.8,990,964.6,25.4,0.224,25.2,0.931,0.97,0.903,30.1,29.2,29.2,4905.64
1930-10-27,1930,1,4,221.9,95.86,0.432,126,990,964.5,25.5,0.215,25.25,0.929,0.97,0.901,28.99,28.12,28.12,4723.98
1930-11-03,1930,2,5,205.7,93,0.452,112.7,990,964.4,25.6,0.191,25.38,0.92,0.97,0.892,25.79,25.01,25.01,4202.23
1930-11-10,1930,2,6,209,70.71,0.339,138.3,990,964.5,25.5,0.234,25.31,0.933,0.97,0.905,32.05,31.08,31.08,5222.26
1930-11-17,1930,2,7,220.5,67,0.304,153.5,990,964.5,25.5,0.261,25.22,0.94,0.97,0.912,35.68,34.61,34.61,5813.76
1930-11-24,1930,2,8,240.7,67,0.279,173.7,990,964.6,25.4,0.297,25.06,0.946,0.976,0.924,40.41,39.44,39.44,6626.41
1930-12-01,1930,3,9,274,77,0.282,197,990,964.8,25.2,0.34,24.86,0.953,0.98,0.934,45.79,44.83,44.83,7531.16
1930-12-08,1930,3,10,355.4,77,0.218,278.4,990,965.2,24.8,0.31,24.51,0.935,0.97,0.907,31.29,30.35,60.7,10197.4
1930-12-15,1930,3,11,380,80.86,0.213,299.1,990,965.3,24.7,0.34,24.36,0.94,0.97,0.912,33.58,32.58,65.15,10945.7
1930-12-22,1930,3,12,393.6,104,0.264,289.6,990,965.4,24.6,0.328,24.3,0.938,0.97,0.91,32.38,31.41,62.82,10554.4
1930-12-29,1930,3,13,447.5,96.57,0.217,350.9,990,965.6,24.4,0.419,23.97,0.948,0.975,0.925,39.11,38.15,76.31,12819.3
1931-01-05,1930,4,14,483.5,91,0.188,392.5,990,965.8,24.2,0.481,23.74,0.954,0.98,0.935,43.59,42.71,85.41,14349.1
1931-01-12,1930,4,15,507.4,91,0.18,416.4,990,965.9,24.1,0.517,23.6,0.956,0.98,0.937,46.07,45.15,90.29,15169.1
1931-01-19,1930,4,16,566.1,91,0.161,475.1,990,966.1,23.9,0.562,23.29,0.953,0.976,0.93,43.87,42.3,99.72,16753.7
1931-01-26,1930,4,17,618.5,93,0.151,525.5,990,966.4,23.6,0.581,23.05,0.949,0.971,0.921,37.56,36.48,109.4,18385.9
1931-02-02,1930,5,18,620.7,105,0.169,515.7,990,966.4,23.6,0.566,23.05,0.948,0.97,0.92,36.83,35.74,107.2,18010.5
1931-02-09,1930,5,19,679.8,90.71,0.134,589.1,990,966.6,23.4,0.688,22.69,0.953,0.978,0.932,41.64,40.72,122.1,20520.9
1931-02-16,1930,5,20,748.4,90.71,0.121,657.7,990,966.9,23.1,0.803,22.3,0.957,0.98,0.937,45.87,44.95,134.8,22654.7
1931-02-23,1930,5,21,801.8,108.4,0.135,693.4,990,967.1,22.9,0.867,22.03,0.957,0.98,0.938,47.78,46.82,140.5,23597.2
1931-03-02,1930,6,22,853,129,0.151,724,990,967.3,22.7,0.924,21.76,0.957,0.98,0.938,49.28,47.93,143.8,24159.2
1931-03-09,1930,6,23,936,129,0.138,807,990,967.6,22.4,1.02,21.33,0.955,0.979,0.935,45.85,43.77,154.4,25941.7
1931-03-16,1930,6,24,1057,129,0.122,928.3,990,968.1,21.9,1.21,20.71,0.955,0.98,0.936,44.99,44.09,176.4,29630.3
1931-03-23,1930,6,25,1370,129,0.0956,1090,990,969.1,20.9,1.75,19.18,0.953,0.98,0.934,48.87,47.49,190,31914.3
1931-03-30,1930,6,26,2292,142.6,0.0627,1100,990,971.8,18.2,1.87,16.35,0.946,0.978,0.925,41.71,40.81,163.2,27421.5
1931-04-06,1930,7,27,2715,167.7,0.0617,1100,990,972.8,17.2,1.87,15.3,0.942,0.974,0.917,38.88,37.85,151.4,25435.3
1931-04-13,1930,7,28,2945,217,0.0737,1100,990,973.4,16.6,1.87,14.74,0.939,0.971,0.912,37.36,36.26,145,24364.3
1931-04-20,1930,7,29,3105,217,0.0699,1100,990,973.8,16.2,1.87,14.36,0.937,0.97,0.909,36.3,35.21,140.9,23664
1931-04-27,1930,7,30,3279,261.6,0.0797,1100,990,974.2,15.8,1.87,13.97,0.935,0.97,0.907,35.23,34.18,136.7,22966.4
1931-05-04,1930,8,31,3175,321,0.101,1100,990,973.9,16.1,1.87,14.2,0.936,0.97,0.908,35.87,34.79,139.2,23379.7
1931-05-11,1930,8,32,2802,321,0.115,1100,990,973,17,1.87,15.09,0.941,0.972,0.915,38.3,37.25,149,25031
1931-05-18,1930,8,33,2400,321,0.134,1100,990,972.1,17.9,1.87,16.06,0.945,0.978,0.924,40.93,40.03,160.1,26899.6
1931-05-25,1930,8,34,2054,321,0.157,1100,990,971.2,18.8,1.87,16.91,0.948,0.98,0.929,43.22,42.36,169.4,28462.9
1931-06-01,1930,9,35,1736,257,0.148,1100,990,970.2,19.8,1.87,17.88,0.951,0.98,0.932,45.85,44.93,179.7,30194.8
1931-06-08,1930,9,36,1489,257,0.173,1100,990,969.4,20.6,1.83,18.72,0.952,0.98,0.933,48.06,47.1,188.4,31652.2
1931-06-15,1930,9,37,1275,257,0.202,1017,990,968.8,21.2,1.48,19.76,0.954,0.98,0.935,46.94,45.99,184,30906.3
1931-06-22,1930,9,38,1083,257,0.238,825.7,990,968.2,21.8,1.07,20.77,0.954,0.978,0.934,43.7,42.38,155.8,26167.7
1931-06-29,1930,9,39,889.5,235.6,0.265,653.9,990,967.5,22.5,0.821,21.72,0.955,0.979,0.936,44.32,43.4,130.2,21876.1
1931-07-06,1930,10,40,731.6,227,0.311,504.6,990,966.8,23.2,0.614,22.56,0.953,0.975,0.929,42.47,40.96,102.6,17236.6
1931-07-13,1930,10,41,607.9,227,0.374,380.9,990,966.3,23.7,0.477,23.2,0.952,0.977,0.93,41.24,40.3,80.6,13540.2
1931-07-20,1930,10,42,535.4,191.9,0.358,343.5,990,966,24,0.417,23.57,0.948,0.972,0.921,37.62,36.57,73.13,12286.4
1931-07-27,1930,10,43,489.5,177.1,0.361,312.4,990,965.8,24.2,0.369,23.83,0.943,0.97,0.914,34.41,33.38,66.75,11214.7
1931-08-03,1930,11,44,448.7,155,0.345,293.7,990,965.6,24.4,0.339,24.04,0.939,0.97,0.911,32.53,31.56,63.11,10602.5
1931-08-10,1930,11,45,423.5,155,0.366,268.5,990,965.5,24.5,0.301,24.19,0.934,0.97,0.906,29.75,28.85,57.71,9694.79
1931-08-17,1930,11,46,389.3,167.4,0.432,221.9,990,965.3,24.7,0.298,24.36,0.938,0.974,0.914,33.97,33.12,48.33,8119.3
1931-08-24,1930,11,47,343,184,0.537,159,990,965.1,24.9,0.283,24.6,0.942,0.971,0.915,36.16,35.12,35.12,5899.97
1931-08-31,1930,11,48,319.5,127.4,0.398,192.1,990,965,25,0.336,24.67,0.952,0.979,0.932,44.27,43.33,43.33,7280.23
1931-09-07,1930,12,49,305.1,118,0.387,187.1,990,964.9,25.1,0.326,24.75,0.951,0.98,0.932,43.19,42.31,42.31,7108.22
1931-09-14,1930,12,50,290,118,0.407,172,990,964.9,25.1,0.299,24.84,0.946,0.975,0.923,39.65,38.67,38.67,6496.29
1931-09-21,1930,12,51,275.7,138,0.501,137.7,990,964.8,25.2,0.241,24.96,0.934,0.97,0.906,31.49,30.54,30.54,5131.1
1931-09-28,1930,12,52,248.8,114.6,0.46,134.3,990,964.7,25.3,0.232,25.08,0.931,0.97,0.904,30.79,29.86,29.86,5017.2
1931-10-05,1931,1,1,236.2,97,0.411,139.2,990,964.6,25.4,0.239,25.14,0.934,0.97,0.906,32.07,31.11,31.11,5226.77
1931-10-12,1931,1,2,236.2,97,0.411,139.2,990,964.6,25.4,0.239,25.14,0.934,0.97,0.906,32.07,31.11,31.11,5226.77
1931-10-19,1931,1,3,238.7,97,0.407,141.7,990,964.6,25.4,0.243,25.13,0.935,0.97,0.907,32.66,31.68,31.68,5322.09
1931-10-26,1931,1,4,257.8,98.29,0.381,159.5,990,964.7,25.3,0.275,24.99,0.942,0.971,0.914,36.84,35.76,35.76,6008.04
1931-11-02,1931,2,5,289,106,0.369,183,990,964.9,25.1,0.319,24.82,0.949,0.976,0.926,42.28,41.12,41.12,6908.6
1931-11-09,1931,2,6,279.3,106,0.38,173.3,990,964.8,25.2,0.301,24.88,0.946,0.976,0.924,40.02,39.06,39.06,6562.77
1931-11-16,1931,2,7,303.6,106,0.35,197.6,990,964.9,25.1,0.345,24.73,0.953,0.98,0.934,45.7,44.4,44.4,7459.63
1931-11-23,1931,2,8,355.2,106,0.3,249.2,990,965.2,24.8,0.338,24.49,0.944,0.974,0.92,39.39,37.18,53.7,9022.24
1931-11-30,1931,2,9,439.9,116.3,0.27,323.6,990,965.6,24.4,0.367,24.06,0.94,0.97,0.912,33.25,32.26,69.4,11659.9
1931-12-07,1931,3,10,629.7,121.4,0.193,508.2,990,966.4,23.6,0.559,23.02,0.947,0.97,0.919,36.23,35.14,105.4,17710.2
1931-12-14,1931,3,11,629.7,126,0.2,503.7,990,966.4,23.6,0.552,23.03,0.947,0.97,0.918,35.89,34.82,104.4,17547.2
1931-12-21,1931,3,12,657.5,126,0.191,531.5,990,966.5,23.5,0.599,22.87,0.949,0.971,0.922,37.72,36.63,109.9,18463.4
1931-12-28,1931,3,13,660.9,131.6,0.199,529.3,990,966.5,23.5,0.596,22.86,0.949,0.971,0.921,37.54,36.45,109.3,18368.5
1932-01-04,1931,4,14,711.3,139,0.196,572.3,990,966.7,23.3,0.669,22.59,0.952,0.975,0.928,40.21,39.22,117.7,19768.7
1932-01-11,1931,4,15,858.2,139,0.162,719.2,990,967.3,22.7,0.918,21.75,0.957,0.98,0.938,48.92,47.71,143.1,24044.3
1932-01-18,1931,4,16,937.9,139,0.148,798.9,990,967.7,22.3,1.01,21.33,0.955,0.979,0.935,45.39,43.56,153.6,25801.9
1932-01-25,1931,4,17,947.1,139,0.147,808.1,990,967.7,22.3,0.994,21.32,0.953,0.977,0.931,40.26,39.32,157.3,26421.7
1932-02-01,1931,5,18,992.7,162,0.163,830.7,990,967.9,22.1,1.04,21.09,0.954,0.978,0.933,40.98,40.08,160.3,26933
1932-02-08,1931,5,19,1025,162,0.158,862.7,990,968,22,1.09,20.93,0.954,0.98,0.935,42.25,41.39,165.6,27814.9
1932-02-15,1931,5,20,1087,158.4,0.146,928.6,990,968.2,21.8,1.21,20.61,0.955,0.98,0.936,44.81,43.91,175.7,29510.3
1932-02-22,1931,5,21,1209,137,0.114,1062,990,968.6,21.4,1.58,19.86,0.955,0.98,0.936,49.34,47.86,191.4,32160.2
1932-02-29,1931,5,22,1496,176.4,0.118,1100,990,969.5,20.5,1.82,18.71,0.952,0.98,0.933,48.05,46.97,187.9,31566.1
1932-03-07,1931,6,23,2404,183,0.077,1100,990,972.1,17.9,1.87,16.05,0.945,0.977,0.924,40.92,39.99,160,26876.2
1932-03-14,1931,6,24,3506,183,0.0525,1100,990,974.6,15.4,1.87,13.5,0.932,0.97,0.904,33.94,32.92,131.7,22122.8
1932-03-21,1931,6,25,3703,239,0.0646,1100,990,975.1,14.9,1.87,13.07,0.929,0.97,0.901,32.77,31.79,127.1,21360.9
1932-03-28,1931,6,26,3671,263,0.0718,1100,990,975,15,1.87,13.14,0.93,0.97,0.902,32.96,31.97,127.9,21482.2
1932-04-04,1931,7,27,3397,295,0.0869,1100,990,974.4,15.6,1.87,13.72,0.933,0.97,0.905,34.55,33.51,134,22519.2
1932-04-11,1931,7,28,3142,295,0.094,1100,990,973.8,16.2,1.87,14.28,0.937,0.97,0.909,36.06,34.98,139.9,23508.3
1932-04-18,1931,7,29,2676,250.4,0.0932,1100,990,972.7,17.3,1.87,15.39,0.943,0.974,0.918,39.13,38.12,152.5,25618.3
1932-04-25,1931,7,30,2359,225.4,0.0958,1100,990,972,18,1.87,16.16,0.945,0.979,0.925,41.2,40.32,161.3,27092.9
1932-05-02,1931,8,31,2054,276,0.134,1100,990,971.2,18.8,1.87,16.91,0.948,0.98,0.929,43.21,42.34,169.4,28455.7
1932-05-09,1931,8,32,1808,276,0.153,1100,990,970.5,19.5,1.87,17.65,0.95,0.98,0.931,45.22,44.32,177.3,29781.2
1932-05-16,1931,8,33,1580,252,0.159,1100,990,969.7,20.3,1.85,18.41,0.952,0.98,0.933,47.25,46.3,185.2,31114.8
1932-05-23,1931,8,34,1404,192,0.137,1100,990,969.2,20.8,1.79,19.03,0.953,0.98,0.934,48.9,47.83,191.3,32143.9
1932-05-30,1931,8,35,1248,169.9,0.136,1077,990,968.7,21.3,1.65,19.67,0.954,0.98,0.935,49.54,48.13,192.5,32342.6
1932-06-06,1931,9,36,1142,175,0.154,966.7,990,968.3,21.7,1.3,20.35,0.955,0.98,0.936,46.06,45.14,180.5,30331.1
1932-06-13,1931,9,37,981.2,210,0.215,771.2,990,967.8,22.2,0.991,21.2,0.955,0.979,0.935,45.24,44.02,148.9,25020.6
1932-06-20,1931,9,38,822.2,210,0.256,612.2,990,967.2,22.8,0.746,22.07,0.954,0.977,0.932,42.09,41.15,123.4,20737.8
1932-06-27,1931,9,39,698.7,199.7,0.286,499,990,966.7,23.3,0.617,22.69,0.953,0.976,0.93,45.06,42.69,100.5,16891
1932-07-04,1931,10,40,605.1,186,0.308,419.1,990,966.3,23.7,0.531,23.15,0.956,0.98,0.937,45.46,44.53,89.07,14963.5
1932-07-11,1931,10,41,537,186,0.347,351,990,966,24,0.428,23.56,0.949,0.973,0.923,38.45,37.44,74.87,12578.7
1932-07-18,1931,10,42,476.1,186,0.391,290.1,990,965.7,24.3,0.337,23.92,0.939,0.97,0.911,31.94,30.99,61.97,10411.2
1932-07-25,1931,10,43,443.1,186,0.42,257.1,990,965.6,24.4,0.287,24.12,0.932,0.97,0.904,28.33,27.48,54.95,9232.32
1932-08-01,1931,11,44,416.1,155,0.373,261.1,990,965.5,24.5,0.29,24.24,0.932,0.97,0.904,28.93,28.07,56.13,9430.16
1932-08-08,1931,11,45,389.8,155,0.398,234.8,990,965.3,24.7,0.323,24.33,0.94,0.974,0.916,37.52,35.31,49.97,8394.48
1932-08-15,1931,11,46,369.2,155,0.42,214.2,990,965.2,24.8,0.378,24.38,0.957,0.98,0.938,49.01,47.56,47.56,7989.36
1932-08-22,1931,11,47,340.7,155,0.455,185.7,990,965.1,24.9,0.327,24.57,0.951,0.979,0.931,42.54,41.65,41.65,6996.9
1932-08-29,1931,11,48,320,133.9,0.417,186.2,990,965,25,0.326,24.67,0.951,0.978,0.929,42.84,41.88,41.88,7036.64
1932-09-05,1931,12,49,299.4,118,0.395,181.4,990,964.9,25.1,0.316,24.78,0.949,0.978,0.928,41.85,40.94,40.94,6878.65
1932-09-12,1931,12,50,282.2,118,0.418,164.2,990,964.8,25.2,0.285,24.89,0.944,0.972,0.918,37.82,36.78,36.78,6178.5
1932-09-19,1931,12,51,266.8,118,0.442,148.8,990,964.8,25.2,0.257,24.98,0.939,0.97,0.911,34.22,33.19,33.19,5575.72
1932-09-26,1931,12,52,255.8,112,0.438,143.8,990,964.7,25.3,0.248,25.03,0.936,0.97,0.908,33.07,32.08,32.08,5388.8
1932-10-03,1932,1,1,239.3,97,0.406,142.3,990,964.6,25.4,0.244,25.12,0.936,0.97,0.908,32.8,31.81,31.81,5344.51
1932-10-10,1932,1,2,221.8,97,0.437,124.8,990,964.5,25.5,0.213,25.26,0.928,0.97,0.9,28.7,27.84,27.84,4677.63
1932-10-17,1932,1,3,208.7,97,0.465,111.7,990,964.5,25.5,0.189,25.36,0.919,0.97,0.891,25.54,24.77,24.77,4162.03
1932-10-24,1932,1,4,201.5,97,0.481,104.5,990,964.4,25.6,0.177,25.41,0.914,0.97,0.886,23.8,23.09,23.09,3879.23
1932-10-31,1932,1,5,199.9,93.57,0.468,106.3,990,964.4,25.6,0.179,25.42,0.915,0.97,0.888,24.25,23.53,23.53,3952.33
1932-11-07,1932,2,6,199.9,81.86,0.409,118,990,964.4,25.6,0.199,25.4,0.922,0.97,0.895,27.14,26.33,26.33,4423.31
1932-11-14,1932,2,7,206.3,67,0.325,139.3,990,964.4,25.6,0.235,25.33,0.934,0.97,0.906,32.32,31.35,31.35,5266.95
1932-11-21,1932,2,8,255.8,67,0.262,188.8,990,964.7,25.3,0.324,24.96,0.951,0.979,0.931,43.95,43.03,43.03,7228.8
1932-11-28,1932,2,9,272.1,88.14,0.325,184,990,964.8,25.2,0.317,24.89,0.949,0.975,0.925,42.65,41.34,41.34,6945.34
1932-12-05,1932,3,10,279.1,100.1,0.36,179,990,964.8,25.2,0.31,24.87,0.948,0.976,0.925,41.39,40.22,40.22,6756.32
1932-12-12,1932,3,11,328,77,0.236,251,990,965,25,0.27,24.69,0.929,0.97,0.901,28.22,27.37,54.74,9196.46
1932-12-19,1932,3,12,387.7,77,0.199,310.7,990,965.3,24.7,0.357,24.3,0.942,0.97,0.914,34.88,33.84,67.67,11368.6
1932-12-26,1932,3,13,451.6,83.14,0.184,368.5,990,965.6,24.4,0.444,23.92,0.951,0.977,0.929,41.09,40.16,80.31,13492.5
