date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1990-11-05,1990,2,6,206.2,89.29,0.433,116.9,990,964.4,25.6,0.198,25.37,0.922,0.97,0.894,26.82,26.02,26.02,4370.7
1990-11-12,1990,2,7,210.2,67,0.319,143.2,990,964.5,25.5,0.242,25.3,0.936,0.97,0.908,33.24,32.25,32.25,5417.36
1990-11-19,1990,2,8,216.9,67,0.309,149.9,990,964.5,25.5,0.254,25.24,0.938,0.97,0.91,34.82,33.79,33.79,5676.06
1990-11-26,1990,2,9,237.9,69.86,0.293,168.1,990,964.6,25.4,0.287,25.09,0.945,0.974,0.92,39.06,38.05,38.05,6391.71
1990-12-03,1990,3,10,267.4,77,0.289,190.4,990,964.8,25.2,0.328,24.9,0.951,0.979,0.931,44.24,43.27,43.27,7269.63
1990-12-10,1990,3,11,302.2,77,0.255,225.2,990,964.9,25.1,0.322,24.76,0.944,0.976,0.921,40.24,38.54,49.55,8323.88
1990-12-17,1990,3,12,338,77,0.228,261,990,965.1,24.9,0.283,24.63,0.932,0.97,0.904,29.36,28.48,56.97,9570.61
1990-12-24,1990,3,13,380.6,77,0.203,303.6,990,965.3,24.7,0.346,24.35,0.94,0.971,0.913,34.08,33.1,66.19,11120.5
1990-12-31,1990,3,14,431.5,89,0.207,342.5,990,965.5,24.5,0.406,24.05,0.947,0.972,0.921,38.26,37.2,74.4,12499.1
1991-01-07,1990,4,15,462.2,83.29,0.181,378.9,990,965.7,24.3,0.46,23.86,0.952,0.978,0.931,42.2,41.27,82.55,13868.1
1991-01-14,1990,4,16,523.2,73,0.14,450.2,990,966,24,0.535,23.51,0.953,0.977,0.932,44.42,43.18,96.13,16150.1
1991-01-21,1990,4,17,610.8,91,0.149,519.8,990,966.3,23.7,0.587,23.07,0.95,0.974,0.924,39.7,38.25,107.9,18120.3
1991-01-28,1990,4,18,698.7,97,0.139,601.7,990,966.7,23.3,0.71,22.6,0.954,0.979,0.934,42.39,41.51,124.5,20919.9
1991-02-04,1990,5,19,775.3,105,0.135,670.3,990,967,23,0.827,22.17,0.957,0.98,0.938,46.48,45.55,136.7,22958.5
1991-02-11,1990,5,20,885.7,137,0.155,748.7,990,967.4,22.6,0.945,21.61,0.956,0.979,0.936,46.61,44.97,146.3,24576.9
1991-02-18,1990,5,21,1100,137,0.125,963.3,990,968.2,21.8,1.3,20.49,0.955,0.98,0.936,46.16,45.24,181,30400.6
1991-02-25,1990,5,22,1511,180.7,0.118,1100,990,969.5,20.5,1.82,18.66,0.952,0.98,0.933,47.93,46.66,186.6,31355.5
1991-03-04,1990,6,23,2048,239,0.117,1100,990,971.2,18.8,1.87,16.92,0.948,0.98,0.929,43.25,42.38,169.5,28480.9
1991-03-11,1990,6,24,2266,183,0.0808,1100,990,971.7,18.3,1.87,16.38,0.946,0.98,0.927,41.8,40.95,163.8,27517.9
1991-03-18,1990,6,25,2302,183,0.0795,1100,990,971.8,18.2,1.87,16.3,0.946,0.979,0.926,41.58,40.72,162.9,27363.1
1991-03-25,1990,6,26,2186,183,0.0838,1100,990,971.5,18.5,1.87,16.58,0.947,0.98,0.928,42.32,41.47,165.9,27870.1
1991-04-01,1990,7,27,2016,217,0.108,1100,990,971.1,18.9,1.87,17,0.948,0.98,0.929,43.47,42.6,170.4,28624.5
1991-04-08,1990,7,28,1889,177.6,0.0938,1100,990,970.7,19.3,1.87,17.38,0.949,0.98,0.93,44.51,43.62,174.5,29311
1991-04-15,1990,7,29,1851,148,0.08,1100,990,970.6,19.4,1.87,17.51,0.95,0.98,0.931,44.84,43.94,175.8,29526.9
1991-04-22,1990,7,30,1759,148,0.0841,1100,990,970.3,19.7,1.87,17.8,0.951,0.98,0.932,45.64,44.73,178.9,30059.1
1991-04-29,1990,7,31,1676,179.4,0.107,1100,990,970.1,19.9,1.87,18.08,0.951,0.98,0.932,46.39,45.46,181.8,30550.4
1991-05-06,1990,8,32,1607,192,0.119,1100,990,969.8,20.2,1.86,18.31,0.952,0.98,0.933,47,46.06,184.2,30950.9
1991-05-13,1990,8,33,1539,192,0.125,1100,990,969.6,20.4,1.85,18.54,0.952,0.98,0.933,47.59,46.64,186.6,31343.6
1991-05-20,1990,8,34,1348,192,0.143,1087,990,969,21,1.72,19.28,0.953,0.98,0.934,48.97,47.81,191.2,32128.5
1991-05-27,1990,8,35,1142,183.1,0.16,958.9,990,968.3,21.7,1.27,20.38,0.955,0.98,0.936,45.75,44.83,179.3,30126.2
1991-06-03,1990,9,36,946.7,161,0.171,785.7,990,967.7,22.3,0.993,21.33,0.955,0.979,0.935,44.42,43.25,152.7,25658.1
1991-06-10,1990,9,37,735.3,161,0.22,574.3,990,966.8,23.2,0.691,22.47,0.953,0.977,0.931,42.65,41.25,116.9,19635
1991-06-17,1990,9,38,561.9,161,0.288,400.9,990,966.1,23.9,0.502,23.37,0.954,0.979,0.933,43.79,42.68,85.36,14340.6
1991-06-24,1990,9,39,476.4,161,0.339,315.4,990,965.7,24.3,0.373,23.88,0.943,0.97,0.915,34.83,33.8,67.59,11355.3
1991-07-01,1990,10,40,423.8,135,0.319,288.8,990,965.5,24.5,0.331,24.16,0.938,0.97,0.91,32.11,31.14,62.29,10463.9
1991-07-08,1990,10,41,389.9,119.6,0.306,270.3,990,965.3,24.7,0.302,24.35,0.934,0.97,0.906,30.14,29.24,58.48,9824.45
1991-07-15,1990,10,42,360.8,108,0.299,252.8,990,965.2,24.8,0.275,24.52,0.93,0.97,0.902,28.27,27.42,54.84,9212.72
1991-07-22,1990,10,43,338.9,108,0.319,230.9,990,965.1,24.9,0.292,24.61,0.934,0.973,0.909,33.42,31.83,49.88,8380.45
1991-07-29,1990,10,44,318.7,99.43,0.312,219.3,990,965,25,0.383,24.62,0.958,0.98,0.939,50.74,48.2,48.2,8097.6
1991-08-05,1990,11,45,301.5,96.14,0.319,205.3,990,964.9,25.1,0.357,24.73,0.955,0.98,0.936,47.59,46.61,46.61,7831.13
1991-08-12,1990,11,46,282.6,115,0.407,167.6,990,964.8,25.2,0.291,24.88,0.945,0.973,0.92,38.64,37.61,37.61,6319
1991-08-19,1990,11,47,266.4,115,0.432,151.4,990,964.8,25.2,0.263,24.97,0.94,0.97,0.911,34.85,33.8,33.8,5679.01
1991-08-26,1990,11,48,257,111.6,0.434,145.5,990,964.7,25.3,0.252,25.02,0.937,0.97,0.909,33.45,32.45,32.45,5451.41
1991-09-02,1990,12,49,241.7,91,0.377,150.7,990,964.7,25.3,0.259,25.09,0.939,0.97,0.911,34.82,33.78,33.78,5674.74
1991-09-09,1990,12,50,226,91,0.403,135,990,964.6,25.4,0.231,25.21,0.933,0.97,0.905,31.12,30.19,30.19,5071.73
1991-09-16,1990,12,51,211.8,91,0.43,120.8,990,964.5,25.5,0.205,25.32,0.925,0.97,0.898,27.77,26.93,26.93,4524.66
1991-09-23,1990,12,52,204.6,91,0.445,113.6,990,964.4,25.6,0.192,25.38,0.92,0.97,0.893,26.02,25.24,25.24,4240.92
1991-09-30,1990,12,53,201.5,75.57,0.375,126,990,964.4,25.6,0.213,25.38,0.928,0.97,0.9,29.1,28.23,28.23,4742.49
1991-10-07,1991,1,1,198.1,73,0.368,125.1,990,964.4,25.6,0.211,25.39,0.928,0.97,0.9,28.91,28.04,28.04,4710.81
1991-10-14,1991,1,2,195.7,73,0.373,122.7,990,964.4,25.6,0.206,25.38,0.927,0.97,0.899,28.3,27.45,27.45,4611.27
1991-10-21,1991,1,3,206.7,73,0.354,133.7,990,964.4,25.6,0.226,25.33,0.932,0.97,0.904,30.94,30.02,30.02,5042.76
1991-10-28,1991,1,4,223.4,81.57,0.364,141.9,990,964.5,25.5,0.242,25.22,0.935,0.97,0.907,32.82,31.84,31.84,5348.29
1991-11-04,1991,2,5,232.7,93,0.4,139.7,990,964.6,25.4,0.239,25.16,0.935,0.97,0.907,32.22,31.26,31.26,5251.36
1991-11-11,1991,2,6,258.5,93,0.36,165.5,990,964.7,25.3,0.285,24.98,0.944,0.973,0.918,38.28,37.24,37.24,6256.1
1991-11-18,1991,2,7,269.4,93,0.345,176.4,990,964.8,25.2,0.305,24.92,0.947,0.977,0.926,40.85,39.92,39.92,6706.46
1991-11-25,1991,2,8,300.7,94.57,0.314,206.2,990,964.9,25.1,0.358,24.74,0.956,0.98,0.937,47.8,46.79,46.79,7860.74
1991-12-02,1991,3,9,319,104,0.326,215,990,965,25,0.375,24.63,0.957,0.98,0.938,49.71,47.55,47.55,7988.87
1991-12-09,1991,3,10,453.7,104,0.24,349.7,990,965.6,24.4,0.442,23.93,0.949,0.976,0.926,42.47,40.66,74.44,12506.2
1991-12-16,1991,3,11,534.4,108,0.203,426.4,990,966,24,0.534,23.46,0.957,0.98,0.937,46.92,45.98,91.96,15448.9
1991-12-23,1991,3,12,484.1,118,0.244,366.1,990,965.8,24.2,0.445,23.78,0.951,0.977,0.929,40.57,39.64,79.28,13319.7
1991-12-30,1991,3,13,485.9,119.4,0.246,366.4,990,965.8,24.2,0.445,23.77,0.951,0.977,0.929,40.6,39.68,79.35,13331.6
1992-01-06,1991,4,14,515.2,111.7,0.217,403.5,990,965.9,24.1,0.499,23.58,0.955,0.98,0.936,44.54,43.65,87.3,14665.8
1992-01-13,1991,4,15,567.1,91,0.161,476.1,990,966.2,23.8,0.593,23.26,0.955,0.979,0.934,49.29,46.26,97.47,16375.4
1992-01-20,1991,4,16,604.2,91,0.151,513.2,990,966.3,23.7,0.56,23.12,0.948,0.97,0.919,36.76,35.66,107,17974.2
1992-01-27,1991,4,17,635.3,95,0.15,540.3,990,966.4,23.6,0.606,22.95,0.95,0.973,0.924,38.51,37.47,112.4,18882.6
1992-02-03,1991,5,18,656.5,105,0.16,551.5,990,966.5,23.5,0.627,22.85,0.951,0.974,0.926,39.16,38.15,114.5,19228.5
1992-02-10,1991,5,19,686.3,105,0.153,581.3,990,966.6,23.4,0.677,22.68,0.953,0.978,0.932,41.07,40.18,120.5,20250
1992-02-17,1991,5,20,720.3,96.43,0.134,623.8,990,966.8,23.2,0.747,22.47,0.955,0.98,0.936,43.78,42.9,128.7,21622.7
1992-02-24,1991,5,21,753.6,88.14,0.117,665.4,990,966.9,23.1,0.816,22.27,0.957,0.98,0.938,46.35,45.43,136.3,22894.8
1992-03-02,1991,6,22,794.2,107,0.135,687.2,990,967.1,22.9,0.857,22.07,0.957,0.98,0.938,47.43,46.39,139.2,23379.4
1992-03-09,1991,6,23,883.9,122.7,0.139,761.2,990,967.4,22.6,0.991,21.57,0.957,0.98,0.937,51.34,48.2,144.6,24292.8
1992-03-16,1991,6,24,906.7,122.7,0.135,784,990,967.5,22.5,0.983,21.49,0.954,0.977,0.933,45.01,42.74,150.3,25248.4
1992-03-23,1991,6,25,893,107,0.12,786,990,967.5,22.5,0.947,21.58,0.953,0.975,0.929,39.62,38.64,154.6,25965.9
1992-03-30,1991,6,26,889,119.9,0.135,769.2,990,967.5,22.5,0.983,21.56,0.955,0.979,0.935,48.02,45.47,147.4,24770.8
1992-04-06,1991,7,27,871.6,125,0.143,746.6,990,967.4,22.6,0.969,21.64,0.957,0.98,0.938,50.54,48.2,144.6,24292.8
1992-04-13,1991,7,28,857.9,125,0.146,732.9,990,967.3,22.7,0.942,21.73,0.957,0.98,0.938,49.8,48.2,144.6,24292.8
1992-04-20,1991,7,29,851.4,125,0.147,726.4,990,967.3,22.7,0.929,21.77,0.957,0.98,0.938,49.45,48.2,144.6,24292.8
1992-04-27,1991,7,30,849,134.4,0.159,714.5,990,967.3,22.7,0.909,21.8,0.957,0.98,0.938,48.71,47.59,142.8,23984.3
1992-05-04,1991,8,31,847.4,147,0.174,700.4,990,967.3,22.7,0.885,21.83,0.957,0.98,0.938,47.81,46.86,140.6,23616.4
1992-05-11,1991,8,32,832.4,147,0.177,685.4,990,967.2,22.8,0.859,21.91,0.957,0.98,0.938,46.98,46.04,138.1,23203.2
1992-05-18,1991,8,33,782.5,147,0.188,635.5,990,967,23,0.775,22.2,0.956,0.98,0.936,44.05,43.17,129.5,21756.9
1992-05-25,1991,8,34,676.2,147,0.218,529.2,990,966.6,23.4,0.612,22.78,0.95,0.974,0.925,39.94,38.43,108.4,18214.1
1992-06-01,1991,9,35,551.4,119,0.217,432.4,990,966.1,23.9,0.546,23.37,0.956,0.98,0.937,47.36,45.93,91.86,15431.7
1992-06-08,1991,9,36,475.4,119,0.251,356.4,990,965.7,24.3,0.431,23.83,0.949,0.975,0.926,39.52,38.54,77.09,12951
1992-06-15,1991,9,37,431.3,119,0.276,312.3,990,965.5,24.5,0.365,24.09,0.943,0.97,0.914,34.78,33.73,67.47,11334.5
1992-06-22,1991,9,38,394.4,119,0.302,275.4,990,965.4,24.6,0.31,24.32,0.935,0.97,0.907,30.71,29.79,59.58,10009.1
1992-06-29,1991,9,39,363.6,111.1,0.306,252.5,990,965.2,24.8,0.275,24.51,0.93,0.97,0.902,28.21,27.37,54.73,9195.37
1992-07-06,1991,10,40,341.9,108,0.316,233.9,990,965.1,24.9,0.274,24.62,0.93,0.971,0.903,29.97,28.72,50.55,8491.81
1992-07-13,1991,10,41,324.8,108,0.333,216.8,990,965,25,0.379,24.6,0.958,0.98,0.938,50.09,48.11,48.11,8082.27
1992-07-20,1991,10,42,307.8,108,0.351,199.8,990,964.9,25.1,0.349,24.71,0.954,0.98,0.935,46.22,45.3,45.3,7609.8
1992-07-27,1991,10,43,281.7,103.7,0.368,178,990,964.8,25.2,0.31,24.86,0.948,0.978,0.927,41.15,40.24,40.24,6760.28
1992-08-03,1991,11,44,270,93,0.344,177,990,964.8,25.2,0.306,24.91,0.948,0.978,0.927,40.98,40.08,40.08,6733.56
1992-08-10,1991,11,45,258.7,93,0.36,165.7,990,964.7,25.3,0.286,24.98,0.944,0.972,0.918,38.32,37.26,37.26,6259.51
1992-08-17,1991,11,46,247.2,93,0.376,154.2,990,964.7,25.3,0.266,25.05,0.94,0.97,0.912,35.61,34.55,34.55,5804.04
1992-08-24,1991,11,47,231.8,93,0.401,138.8,990,964.6,25.4,0.238,25.17,0.934,0.97,0.906,32,31.04,31.04,5214.99
1992-08-31,1991,11,48,217.1,75,0.345,142.1,990,964.5,25.5,0.242,25.26,0.935,0.97,0.907,32.92,31.93,31.93,5365.07
1992-09-07,1991,12,49,205,72,0.351,133,990,964.4,25.6,0.226,25.34,0.932,0.97,0.904,30.81,29.89,29.89,5020.81
1992-09-14,1991,12,50,199.6,72,0.361,127.6,990,964.4,25.6,0.216,25.38,0.929,0.97,0.902,29.52,28.64,28.64,4810.78
1992-09-21,1991,12,51,185.7,72,0.388,113.7,990,964.4,25.6,0.191,25.38,0.92,0.97,0.893,26.06,25.28,25.28,4247.34
1992-09-28,1991,12,52,171.9,60.57,0.352,111.3,990,964.5,25.5,0.185,25.36,0.919,0.97,0.891,25.44,24.67,24.67,4144.51
1992-10-05,1992,1,1,169.6,52,0.307,117.6,990,964.5,25.5,0.195,25.34,0.923,0.97,0.896,26.99,26.18,26.18,4397.96
1992-10-12,1992,1,2,164.4,52,0.316,112.4,990,964.5,25.5,0.185,25.34,0.92,0.97,0.892,25.7,24.93,24.93,4188.06
1992-10-19,1992,1,3,170.8,52,0.305,118.8,990,964.5,25.5,0.197,25.34,0.924,0.97,0.896,27.29,26.47,26.47,4446.97
1992-10-26,1992,1,4,181.8,54.14,0.298,127.7,990,964.4,25.6,0.213,25.35,0.929,0.97,0.902,29.51,28.62,28.62,4808.3
1992-11-02,1992,2,5,199.2,67,0.337,132.2,990,964.4,25.6,0.222,25.36,0.931,0.97,0.903,30.61,29.7,29.7,4988.79
1992-11-09,1992,2,6,203.7,67,0.329,136.7,990,964.4,25.6,0.231,25.35,0.933,0.97,0.905,31.71,30.76,30.76,5167.25
1992-11-16,1992,2,7,202.3,67,0.331,135.3,990,964.4,25.6,0.228,25.36,0.933,0.97,0.905,31.39,30.45,30.45,5114.81
1992-11-23,1992,2,8,212.8,67,0.316,145.8,990,964.5,25.5,0.247,25.28,0.936,0.971,0.909,33.85,32.88,32.88,5524.22
1992-11-30,1992,2,9,238.7,75.57,0.317,163.1,990,964.6,25.4,0.279,25.09,0.943,0.972,0.916,37.85,36.78,36.78,6179.78
1992-12-07,1992,3,10,257.2,69.29,0.272,187.9,990,964.7,25.3,0.323,24.95,0.95,0.977,0.928,43.7,42.39,42.39,7120.93
1992-12-14,1992,3,11,289.1,59,0.204,230.1,990,964.9,25.1,0.263,24.88,0.928,0.971,0.902,29.79,28.54,50.2,8433.93
1992-12-21,1992,3,12,316.9,59,0.187,257.9,990,965,25,0.277,24.74,0.931,0.97,0.903,29.11,28.23,56.47,9486.8
1992-12-28,1992,3,13,384,65,0.169,319,990,965.3,24.7,0.368,24.31,0.943,0.971,0.915,35.86,34.81,69.62,11696.7
1993-01-04,1992,4,14,378.7,73,0.193,305.7,990,965.3,24.7,0.349,24.36,0.941,0.97,0.913,34.36,33.33,66.67,11199.9
1993-01-11,1992,4,15,386.8,73,0.189,313.8,990,965.3,24.7,0.361,24.31,0.942,0.97,0.914,35.24,34.18,68.37,11485.9
1993-01-18,1992,4,16,422.8,73,0.173,349.8,990,965.5,24.5,0.415,24.08,0.948,0.974,0.924,39.16,38.16,76.31,12820.7
1993-01-25,1992,4,17,488.9,73,0.15,415.9,990,965.8,24.2,0.514,23.69,0.956,0.98,0.937,46.17,45.25,90.49,15203.1
1993-02-01,1992,5,18,543,85,0.157,458,990,966,24,0.564,23.39,0.955,0.979,0.935,47.59,45.74,96.49,16211
1993-02-08,1992,5,19,698.8,85,0.123,613.8,990,966.7,23.3,0.728,22.58,0.954,0.978,0.933,43.16,42.21,126.6,21275.1
1993-02-15,1992,5,20,875.2,92.43,0.105,782.8,990,967.4,22.6,0.947,21.65,0.953,0.976,0.931,41.44,40.22,154,25871.2
1993-02-22,1992,5,21,915.3,137,0.15,778.3,990,967.6,22.4,1.01,21.43,0.956,0.979,0.936,50.22,46.83,146,24532
1993-03-01,1992,6,22,943.6,129,0.137,814.6,990,967.7,22.3,1,21.32,0.954,0.977,0.932,40.61,39.69,158.8,26670.8
1993-03-08,1992,6,23,1007,129,0.128,878.1,990,967.9,22.1,1.11,20.97,0.955,0.98,0.936,43.1,42.24,168.9,28382.9
1993-03-15,1992,6,24,1154,129,0.112,1024,990,968.4,21.6,1.46,20.16,0.955,0.98,0.936,48.31,47.03,188.1,31601
1993-03-22,1992,6,25,1418,129,0.0916,1100,990,969.2,20.8,1.8,18.98,0.953,0.98,0.934,48.76,47.48,189.9,31909.6
1993-03-29,1992,6,26,1897,139.9,0.0739,1100,990,970.7,19.3,1.87,17.38,0.949,0.98,0.93,44.51,43.62,174.5,29309.4
1993-04-05,1992,7,27,2378,157.9,0.0662,1100,990,972,18,1.87,16.11,0.945,0.978,0.925,41.08,40.19,160.8,27006.9
1993-04-12,1992,7,28,2879,217,0.0756,1100,990,973.2,16.8,1.87,14.9,0.94,0.972,0.914,37.8,36.73,146.9,24682.6
1993-04-19,1992,7,29,3481,272.7,0.0781,1100,990,974.6,15.4,1.87,13.55,0.932,0.97,0.904,34.06,33.04,132.2,22201.3
1993-04-26,1992,7,30,3487,302.4,0.0869,1100,990,974.6,15.4,1.87,13.53,0.932,0.97,0.904,34.02,33,132,22177.7
1993-05-03,1992,8,31,3010,321,0.107,1100,990,973.5,16.5,1.87,14.59,0.939,0.971,0.911,36.93,35.85,143.4,24088.2
1993-05-10,1992,8,32,2586,321,0.124,1100,990,972.5,17.5,1.87,15.61,0.943,0.975,0.92,39.72,38.75,155,26038.1
1993-05-17,1992,8,33,2251,301.7,0.134,1100,990,971.7,18.3,1.87,16.42,0.946,0.979,0.927,41.91,41.05,164.2,27583.6
1993-05-24,1992,8,34,1900,276,0.145,1100,990,970.8,19.2,1.87,17.36,0.949,0.98,0.93,44.43,43.54,174.2,29260.4
1993-05-31,1992,8,35,1599,219.4,0.137,1100,990,969.8,20.2,1.86,18.33,0.952,0.98,0.933,47.05,46.11,184.4,30987.3
1993-06-07,1992,9,36,1338,210,0.158,1078,990,969,21,1.7,19.34,0.953,0.98,0.934,48.74,47.7,190.8,32051.2
1993-06-14,1992,9,37,1126,210,0.187,916.1,990,968.3,21.7,1.2,20.5,0.955,0.979,0.935,43.91,43.01,172,28900.1
1993-06-21,1992,9,38,902.6,210,0.234,692.6,990,967.5,22.5,0.887,21.6,0.956,0.98,0.937,46.68,45.3,135.9,22832.2
1993-06-28,1992,9,39,688.2,196.3,0.286,491.9,990,966.7,23.3,0.589,22.76,0.952,0.975,0.929,41.66,40.58,101.6,17073.8
1993-07-05,1992,10,40,534.7,186,0.349,348.7,990,966,24,0.424,23.57,0.948,0.974,0.923,38.19,37.2,74.4,12499.7
1993-07-12,1992,10,41,459,186,0.406,273,990,965.7,24.3,0.311,24.02,0.935,0.97,0.907,30.07,29.17,58.34,9800.84
1993-07-19,1992,10,42,407.8,149.6,0.366,258.2,990,965.4,24.6,0.287,24.28,0.931,0.97,0.903,28.63,27.77,55.54,9331.13
1993-07-26,1992,10,43,367.5,132.1,0.359,235.4,990,965.2,24.8,0.278,24.48,0.93,0.971,0.904,29.95,28.82,50.76,8528.14
1993-08-02,1992,11,44,335.1,115,0.343,220.1,990,965.1,24.9,0.385,24.54,0.958,0.98,0.939,50.75,48.18,48.18,8094.43
1993-08-09,1992,11,45,313.6,115,0.367,198.6,990,965,25,0.347,24.69,0.954,0.98,0.935,45.86,44.94,44.94,7550
1993-08-16,1992,11,46,290,115,0.397,175,990,964.9,25.1,0.305,24.84,0.947,0.977,0.925,40.37,39.44,39.44,6625.66
1993-08-23,1992,11,47,266.1,115,0.432,151.1,990,964.8,25.2,0.262,24.97,0.939,0.97,0.911,34.75,33.71,33.71,5663.48
1993-08-30,1992,11,48,244.1,97.86,0.4,146.3,990,964.7,25.3,0.252,25.09,0.937,0.97,0.909,33.74,32.73,32.73,5498.16
1993-09-06,1992,12,49,228.2,91,0.399,137.2,990,964.6,25.4,0.235,25.2,0.934,0.97,0.906,31.64,30.69,30.69,5156.63
1993-09-13,1992,12,50,215.8,91,0.422,124.8,990,964.5,25.5,0.212,25.29,0.928,0.97,0.9,28.73,27.87,27.87,4682.28
1993-09-20,1992,12,51,208.5,91,0.437,117.5,990,964.5,25.5,0.199,25.35,0.923,0.97,0.895,26.96,26.15,26.15,4393.89
1993-09-27,1992,12,52,202.2,83.29,0.411,118.9,990,964.4,25.6,0.201,25.38,0.924,0.97,0.896,27.35,26.53,26.53,4456.38
1993-10-04,1993,1,1,193.9,73,0.377,120.9,990,964.4,25.6,0.203,25.38,0.925,0.97,0.898,27.86,27.02,27.02,4539.35
1993-10-11,1993,1,2,190.8,73,0.383,117.8,990,964.4,25.6,0.198,25.38,0.923,0.97,0.896,27.07,26.26,26.26,4411.79
1993-10-18,1993,1,3,183.1,73,0.399,110.1,990,964.4,25.6,0.184,25.38,0.918,0.97,0.89,25.16,24.41,24.41,4100.06
1993-10-25,1993,1,4,179,73,0.409,106,990,964.4,25.6,0.177,25.38,0.915,0.969,0.887,24.15,23.41,23.41,3932.61
1993-11-01,1993,2,5,193.2,67,0.348,126.2,990,964.4,25.6,0.212,25.36,0.928,0.97,0.9,29.11,28.24,28.24,4744.51
1993-11-08,1993,2,6,187.7,67,0.357,120.7,990,964.4,25.6,0.202,25.37,0.925,0.97,0.898,27.8,26.96,26.96,4529.66
1993-11-15,1993,2,7,226.1,70.71,0.313,155.4,990,964.6,25.4,0.264,25.18,0.94,0.972,0.914,36.08,35.08,35.08,5892.84
1993-11-22,1993,2,8,267.8,93,0.348,174.8,990,964.8,25.2,0.302,24.93,0.947,0.976,0.924,40.46,39.49,39.49,6633.97
1993-11-29,1993,2,9,289.9,100.9,0.348,189,990,964.9,25.1,0.328,24.81,0.951,0.98,0.932,43.76,42.88,42.88,7204.02
1993-12-06,1993,3,10,297.6,96.29,0.323,201.3,990,964.9,25.1,0.35,24.76,0.954,0.98,0.935,46.67,45.2,45.2,7594.41
1993-12-13,1993,3,11,302.9,77,0.254,225.9,990,964.9,25.1,0.324,24.76,0.944,0.976,0.921,40.44,38.49,49.44,8305.47
1993-12-20,1993,3,12,326.6,77,0.236,249.6,990,965,25,0.266,24.7,0.929,0.97,0.901,28.09,27.25,54.49,9154.49
1993-12-27,1993,3,13,365,75.86,0.209,289.1,990,965.2,24.8,0.324,24.45,0.938,0.97,0.91,32.5,31.53,63.05,10593
1994-01-03,1993,4,14,426,73,0.172,353,990,965.5,24.5,0.42,24.06,0.949,0.975,0.925,39.5,38.53,77.05,12944.4
1994-01-10,1993,4,15,501,88.43,0.178,412.6,990,965.9,24.1,0.496,23.65,0.953,0.978,0.932,42.86,41.95,89.07,14963.2
1994-01-17,1993,4,16,581.1,91,0.157,490.1,990,966.2,23.8,0.585,23.2,0.952,0.976,0.929,45.32,42.59,100.2,16838.7
1994-01-24,1993,4,17,672.6,91,0.136,581.6,990,966.6,23.4,0.675,22.73,0.953,0.977,0.93,41.15,40.19,120.6,20257.1
1994-01-31,1993,4,18,743,103,0.139,640,990,966.9,23.1,0.776,22.35,0.956,0.98,0.937,44.7,43.81,131.4,22078.2
1994-02-07,1993,5,19,804.8,118.7,0.147,686.1,990,967.1,22.9,0.856,22.03,0.957,0.98,0.938,47.27,46.33,139,23348.2
1994-02-14,1993,5,20,880.3,137,0.156,743.3,990,967.4,22.6,0.959,21.62,0.957,0.98,0.938,50.24,48.04,144.1,24214.4
1994-02-21,1993,5,21,983.9,137,0.139,846.9,990,967.8,22.2,1.06,21.11,0.954,0.979,0.934,41.82,40.93,163.7,27505.9
1994-02-28,1993,5,22,1136,176.4,0.155,960.1,990,968.3,21.7,1.28,20.39,0.955,0.98,0.936,45.81,44.89,179.6,30167.1
1994-03-07,1993,6,23,1335,183,0.137,1092,990,969,21,1.74,19.31,0.953,0.98,0.934,49.29,48.02,192.1,32270.8
1994-03-14,1993,6,24,1557,183,0.118,1100,990,969.7,20.3,1.85,18.48,0.952,0.98,0.933,47.45,46.5,186,31248.7
1994-03-21,1993,6,25,1739,183,0.105,1100,990,970.3,19.7,1.87,17.87,0.951,0.98,0.932,45.83,44.92,179.7,30184
1994-03-28,1993,6,26,1802,197.6,0.11,1100,990,970.5,19.5,1.87,17.66,0.95,0.98,0.931,45.27,44.36,177.4,29811
1994-04-04,1993,7,27,1743,217,0.124,1100,990,970.3,19.7,1.87,17.85,0.951,0.98,0.932,45.78,44.87,179.5,30152
1994-04-11,1993,7,28,1579,148,0.0938,1100,990,969.7,20.3,1.86,18.4,0.952,0.98,0.933,47.23,46.28,185.1,31102.4
1994-04-18,1993,7,29,1407,148,0.105,1100,990,969.2,20.8,1.81,19,0.953,0.98,0.934,48.83,47.71,190.8,32059.5
1994-04-25,1993,7,30,1225,147.9,0.121,1067,990,968.6,21.4,1.62,19.78,0.954,0.98,0.935,49.37,47.92,191.7,32200
1994-05-02,1993,8,31,1049,147,0.141,902,990,968,22,1.16,20.79,0.955,0.98,0.935,43.87,42.98,171.9,28882.3
1994-05-09,1993,8,32,855.1,147,0.173,708.1,990,967.3,22.7,0.889,21.79,0.956,0.979,0.936,46.27,44.99,140.5,23602.7
1994-05-16,1993,8,33,657,147,0.225,510,990,966.5,23.5,0.612,22.86,0.953,0.976,0.931,43.39,41.81,105.1,17659.1
1994-05-23,1993,8,34,515.2,147,0.286,368.2,990,965.9,24.1,0.45,23.63,0.951,0.976,0.928,40.55,39.58,79.16,13298.9
1994-05-30,1993,8,35,438.7,127,0.289,311.7,990,965.6,24.4,0.364,24.06,0.943,0.97,0.914,34.66,33.62,67.25,11297.7
1994-06-06,1993,9,36,391.1,119,0.305,272.1,990,965.4,24.6,0.305,24.34,0.934,0.97,0.906,30.35,29.44,58.87,9890.18
1994-06-13,1993,9,37,354.6,119,0.336,235.6,990,965.2,24.8,0.298,24.53,0.936,0.973,0.91,33.85,32.34,50.9,8551.32
1994-06-20,1993,9,38,325.7,119,0.365,206.7,990,965,25,0.363,24.61,0.956,0.98,0.937,47.68,46.73,46.73,7849.83
1994-06-27,1993,9,39,305,114.3,0.375,190.8,990,964.9,25.1,0.334,24.74,0.952,0.98,0.933,44.06,43.18,43.18,7253.87
1994-07-04,1993,10,40,290.2,108,0.372,182.2,990,964.9,25.1,0.318,24.82,0.949,0.98,0.93,42.1,41.25,41.25,6929.72
1994-07-11,1993,10,41,279.8,108,0.386,171.8,990,964.8,25.2,0.299,24.88,0.946,0.975,0.923,39.66,38.69,38.69,6499.98
1994-07-18,1993,10,42,265,108,0.407,157,990,964.8,25.2,0.272,24.97,0.941,0.97,0.913,36.18,35.1,35.1,5896.06
1994-07-25,1993,10,43,260.5,108,0.414,152.5,990,964.7,25.3,0.265,24.99,0.94,0.97,0.912,35.14,34.09,34.09,5727.06
1994-08-01,1993,11,44,248.2,93,0.375,155.2,990,964.7,25.3,0.268,25.05,0.941,0.97,0.913,35.86,34.79,34.79,5844.76
1994-08-08,1993,11,45,233.2,93,0.399,140.2,990,964.6,25.4,0.241,25.16,0.935,0.97,0.907,32.34,31.37,31.37,5269.74
1994-08-15,1993,11,46,223,93,0.417,130,990,964.5,25.5,0.222,25.24,0.931,0.97,0.903,29.95,29.05,29.05,4880.3
1994-08-22,1993,11,47,210.4,93,0.442,117.4,990,964.5,25.5,0.2,25.34,0.923,0.97,0.895,26.94,26.13,26.13,4390.28
1994-08-29,1993,11,48,203.8,81,0.397,122.8,990,964.4,25.6,0.208,25.37,0.926,0.97,0.898,28.3,27.45,27.45,4612.1
1994-09-05,1993,12,49,196.2,72,0.367,124.2,990,964.4,25.6,0.21,25.38,0.927,0.97,0.9,28.66,27.8,27.8,4670.85
1994-09-12,1993,12,50,181.2,72,0.397,109.2,990,964.4,25.6,0.183,25.38,0.917,0.97,0.89,24.93,24.19,24.19,4063.21
1994-09-19,1993,12,51,170.6,72,0.423,98.56,990,964.5,25.5,0.164,25.38,0.917,0.968,0.887,22.48,21.75,21.75,3654.3
1994-09-26,1993,12,52,158.3,66.29,0.419,91.99,990,964.5,25.5,0.151,25.37,0.923,0.965,0.891,21.11,20.38,20.38,3423.66
1994-10-03,1994,1,1,157.9,52,0.33,105.9,990,964.5,25.5,0.174,25.34,0.915,0.97,0.888,24.09,23.36,23.36,3925.1
1994-10-10,1994,1,2,155.4,52,0.335,103.4,990,964.5,25.5,0.169,25.34,0.913,0.97,0.886,23.47,22.76,22.76,3824.06
1994-10-17,1994,1,3,148,52,0.352,95.99,990,964.5,25.5,0.156,25.35,0.917,0.967,0.886,21.86,21.14,21.14,3551.79
1994-10-24,1994,1,4,158.7,52,0.328,106.7,990,964.5,25.5,0.175,25.34,0.916,0.97,0.888,24.28,23.55,23.55,3956.96
1994-10-31,1994,1,5,157.3,50.29,0.32,107,990,964.5,25.5,0.175,25.34,0.916,0.97,0.888,24.35,23.62,23.62,3967.97
1994-11-07,1994,2,6,157.9,50,0.317,107.9,990,964.5,25.5,0.177,25.34,0.917,0.97,0.889,24.59,23.85,23.85,4006.38
1994-11-14,1994,2,7,165.8,50,0.302,115.8,990,964.5,25.5,0.191,25.34,0.922,0.97,0.894,26.54,25.75,25.75,4325.24
1994-11-21,1994,2,8,188.7,50,0.265,138.7,990,964.4,25.6,0.232,25.35,0.934,0.97,0.906,32.2,31.23,31.23,5246.91
1994-11-28,1994,2,9,194.4,55.14,0.283,139.2,990,964.4,25.6,0.234,25.35,0.934,0.97,0.906,32.34,31.37,31.37,5270.29
1994-12-05,1994,3,10,194.8,59,0.303,135.8,990,964.4,25.6,0.228,25.36,0.933,0.97,0.905,31.51,30.56,30.56,5134.8
1994-12-12,1994,3,11,234.6,59,0.253,175.6,990,964.6,25.4,0.299,25.1,0.947,0.976,0.924,40.92,39.96,39.96,6712.86
1994-12-19,1994,3,12,259.9,59,0.227,200.9,990,964.7,25.3,0.345,24.92,0.955,0.98,0.936,46.87,45.93,45.93,7716.63
1994-12-26,1994,3,13,268.7,61,0.227,207.7,990,964.8,25.2,0.357,24.87,0.956,0.98,0.937,48.43,47.09,47.09,7910.8
1995-01-02,1994,4,14,306.8,73,0.238,233.8,990,964.9,25.1,0.247,24.82,0.924,0.97,0.896,26.29,25.5,51.01,8568.94
1995-01-09,1994,4,15,322.9,73,0.226,249.9,990,965,25,0.266,24.72,0.929,0.97,0.901,28.14,27.29,54.59,9171.12
1995-01-16,1994,4,16,329.8,73,0.221,256.8,990,965,25,0.276,24.68,0.931,0.97,0.903,28.91,28.05,56.09,9423.87
1995-01-23,1994,4,17,357.7,73,0.204,284.7,990,965.2,24.8,0.317,24.49,0.937,0.97,0.909,32.03,31.07,62.14,10439.6
1995-01-30,1994,4,18,398,81.57,0.205,316.5,990,965.4,24.6,0.366,24.25,0.943,0.97,0.915,35.48,34.41,68.83,11563.2
1995-02-06,1994,5,19,431.7,85,0.197,346.7,990,965.5,24.5,0.411,24.05,0.948,0.973,0.923,38.74,37.71,75.42,12670.4
1995-02-13,1994,5,20,481.6,85,0.177,396.6,990,965.8,24.2,0.486,23.75,0.954,0.98,0.935,44.07,43.19,86.38,14512.1
1995-02-20,1994,5,21,519.7,85,0.164,434.7,990,965.9,24.1,0.544,23.52,0.957,0.98,0.938,47.96,46.71,93.42,15695.1
1995-02-27,1994,5,22,573.4,100.7,0.175,472.7,990,966.2,23.8,0.59,23.23,0.955,0.979,0.935,48.9,46.2,97.29,16344.8
1995-03-06,1994,6,23,643.8,107,0.166,536.8,990,966.5,23.5,0.604,22.92,0.95,0.972,0.923,38.19,37.15,111.4,18721.2
1995-03-13,1994,6,24,738,107,0.145,631,990,966.9,23.1,0.762,22.39,0.955,0.98,0.936,44.1,43.21,129.6,21777.8
1995-03-20,1994,6,25,849.1,107,0.126,742.1,990,967.3,22.7,0.941,21.76,0.956,0.979,0.937,48.55,46.56,145.2,24401.9
1995-03-27,1994,6,26,1033,112.1,0.109,921.3,990,968,22,1.19,20.81,0.955,0.98,0.936,44.86,43.96,175.8,29541.7
1995-04-03,1994,7,27,1226,125,0.102,1091,990,968.6,21.4,1.7,19.69,0.954,0.98,0.935,50.26,48.2,192.8,32390.4
1995-04-10,1994,7,28,1247,144.7,0.116,1098,990,968.7,21.3,1.74,19.59,0.954,0.98,0.935,50.31,48.2,192.8,32390.4
1995-04-17,1994,7,29,1213,138.1,0.114,1075,990,968.6,21.4,1.64,19.79,0.955,0.98,0.935,49.78,48.2,192.8,32390.4
1995-04-24,1994,7,30,1138,125,0.11,1013,990,968.3,21.7,1.4,20.26,0.955,0.98,0.936,48.07,47.1,188.4,31651.4
1995-05-01,1994,8,31,1036,147,0.142,889.4,990,968,22,1.14,20.85,0.955,0.98,0.936,43.42,42.55,170.2,28591.2
1995-05-08,1994,8,32,927.4,147,0.159,780.4,990,967.6,22.4,0.993,21.4,0.955,0.979,0.935,46.32,44.49,150.5,25282.1
1995-05-15,1994,8,33,744.8,147,0.199,597.8,990,966.9,23.1,0.728,22.39,0.954,0.978,0.933,44.18,42.74,121.3,20385.3
1995-05-22,1994,8,34,526.4,147,0.281,379.4,990,966,24,0.467,23.56,0.951,0.976,0.928,41.67,40.68,81.36,13668.9
1995-05-29,1994,8,35,416,131,0.314,285,990,965.5,24.5,0.325,24.2,0.937,0.97,0.909,31.71,30.76,61.51,10334.5
1995-06-05,1994,9,36,357,119,0.334,238,990,965.2,24.8,0.324,24.49,0.941,0.974,0.917,37.99,35.96,51.27,8612.73
1995-06-12,1994,9,37,327.2,119,0.364,208.2,990,965,25,0.365,24.6,0.956,0.98,0.937,48.02,46.78,46.78,7859.56
1995-06-19,1994,9,38,297.3,119,0.4,178.3,990,964.9,25.1,0.312,24.8,0.948,0.977,0.927,41.1,40.18,40.18,6749.7
1995-06-26,1994,9,39,272.9,115.9,0.425,157,990,964.8,25.2,0.274,24.94,0.941,0.97,0.913,36.15,35.06,35.06,5890.66
1995-07-03,1994,10,40,259.8,108,0.415,151.8,990,964.7,25.3,0.263,25,0.94,0.97,0.911,34.96,33.91,33.91,5696.93
1995-07-10,1994,10,41,247.3,108,0.437,139.3,990,964.7,25.3,0.241,25.08,0.935,0.97,0.907,32.02,31.06,31.06,5217.96
1995-07-17,1994,10,42,234.4,108,0.461,126.4,990,964.6,25.4,0.218,25.18,0.929,0.97,0.901,29,28.13,28.13,4725.16
1995-07-24,1994,10,43,225.7,108,0.479,117.7,990,964.6,25.4,0.202,25.24,0.924,0.97,0.896,26.91,26.1,26.1,4385.2
1995-07-31,1994,10,44,214.9,95.14,0.443,119.8,990,964.5,25.5,0.204,25.31,0.925,0.97,0.897,27.5,26.68,26.68,4481.52
1995-08-07,1994,11,45,207.2,93,0.449,114.2,990,964.4,25.6,0.194,25.36,0.921,0.97,0.893,26.15,25.36,25.36,4260.61
1995-08-14,1994,11,46,200.6,93,0.464,107.6,990,964.4,25.6,0.182,25.41,0.916,0.97,0.888,24.56,23.82,23.82,4002.4
1995-08-21,1994,11,47,189.3,93,0.492,96.25,990,964.4,25.6,0.162,25.42,0.917,0.967,0.887,21.99,21.27,21.27,3573.69
1995-08-28,1994,11,48,173.8,84,0.483,89.79,990,964.5,25.5,0.15,25.4,0.924,0.964,0.891,20.64,19.91,19.91,3345.01
1995-09-04,1994,12,49,163.7,72,0.44,91.74,990,964.5,25.5,0.152,25.38,0.92,0.965,0.888,21.01,20.28,20.28,3406.4
1995-09-11,1994,12,50,156.2,72,0.461,84.19,990,964.5,25.5,0.138,25.37,0.929,0.962,0.894,19.46,18.72,18.72,3144.72
1995-09-18,1994,12,51,140.3,72,0.514,68.28,990,964.5,25.5,0.11,25.39,0.903,0.96,0.867,15.37,14.76,14.76,2479.27
1995-09-25,1994,12,52,136.1,69.14,0.508,66.94,990,964.5,25.5,0.107,25.39,0.891,0.96,0.855,14.88,14.28,14.28,2399.13
1995-10-02,1995,1,1,135.5,52,0.384,83.51,990,964.5,25.5,0.134,25.37,0.929,0.962,0.894,19.3,18.56,18.56,3118.6
1995-10-09,1995,1,2,139.3,52,0.374,87.35,990,964.5,25.5,0.141,25.36,0.925,0.963,0.891,20.08,19.34,19.34,3249.41
1995-10-16,1995,1,3,138.8,52,0.375,86.82,990,964.5,25.5,0.14,25.36,0.925,0.963,0.891,19.97,19.23,19.23,3231.47
1995-10-23,1995,1,4,135.9,52,0.383,83.89,990,964.5,25.5,0.134,25.37,0.929,0.962,0.893,19.38,18.64,18.64,3130.81
1995-10-30,1995,1,5,134.7,50.57,0.376,84.15,990,964.5,25.5,0.135,25.37,0.928,0.962,0.893,19.43,18.69,18.69,3140.26
1995-11-06,1995,2,6,138.8,50,0.361,88.84,990,964.5,25.5,0.143,25.36,0.923,0.964,0.89,20.38,19.65,19.65,3301.56
1995-11-13,1995,2,7,145.9,50,0.343,95.9,990,964.5,25.5,0.155,25.34,0.915,0.967,0.885,21.81,21.09,21.09,3542.74
1995-11-20,1995,2,8,171.8,50,0.294,121.8,990,964.5,25.5,0.202,25.34,0.924,0.97,0.896,28.02,27.17,27.17,4565.34
1995-11-27,1995,2,9,197.9,53.86,0.272,144.1,990,964.4,25.6,0.242,25.35,0.936,0.97,0.908,33.53,32.52,32.52,5463.61
1995-12-04,1995,3,10,221.8,59,0.266,162.8,990,964.5,25.5,0.277,25.19,0.943,0.972,0.916,37.92,36.87,36.87,6193.89
1995-12-11,1995,3,11,236.5,59,0.25,177.5,990,964.6,25.4,0.303,25.08,0.947,0.979,0.927,41.36,40.47,40.47,6799.29
1995-12-18,1995,3,12,235.7,59,0.25,176.7,990,964.6,25.4,0.301,25.08,0.947,0.979,0.927,41.17,40.29,40.29,6768.24
1995-12-25,1995,3,13,252.7,59,0.234,193.7,990,964.7,25.3,0.332,24.96,0.953,0.98,0.933,45.18,44.27,44.27,7437.71
1996-01-01,1995,4,14,286,73,0.256,213,990,964.8,25.2,0.323,24.83,0.946,0.977,0.925,41.55,40.47,47.73,8018.09
1996-01-08,1995,4,15,356.8,73,0.207,283.8,990,965.2,24.8,0.317,24.5,0.936,0.97,0.908,31.9,30.95,61.89,10398.1
1996-01-15,1995,4,16,428.7,73,0.17,355.7,990,965.5,24.5,0.424,24.05,0.949,0.976,0.926,39.81,38.84,77.67,13048.9
1996-01-22,1995,4,17,405.5,73,0.18,332.5,990,965.4,24.6,0.389,24.19,0.945,0.971,0.918,37.28,36.22,72.43,12168.4
1996-01-29,1995,4,18,414.7,79.86,0.192,334.9,990,965.5,24.5,0.393,24.14,0.946,0.971,0.918,37.49,36.4,72.81,12231.5
1996-02-05,1995,5,19,429.5,85,0.198,344.5,990,965.5,24.5,0.408,24.06,0.947,0.973,0.922,38.51,37.47,74.93,12588.4
1996-02-12,1995,5,20,469.2,85,0.181,384.2,990,965.7,24.3,0.468,23.82,0.953,0.98,0.934,42.77,41.91,83.82,14082
1996-02-19,1995,5,21,491.4,85,0.173,406.4,990,965.8,24.2,0.501,23.69,0.955,0.98,0.936,45.1,44.2,88.4,14851.2
1996-02-26,1995,5,22,516.6,94.43,0.182,422.2,990,965.9,24.1,0.526,23.55,0.956,0.98,0.937,46.63,45.69,91.39,15353.3
1996-03-04,1995,6,23,565.1,107,0.19,458.1,990,966.1,23.9,0.583,23.27,0.958,0.98,0.938,50.06,48.19,96.37,16190.3
1996-03-11,1995,6,24,604.9,107,0.177,497.9,990,966.3,23.7,0.57,23.11,0.949,0.973,0.923,40.7,38.72,102.4,17202.4
1996-03-18,1995,6,25,645.5,107,0.166,538.5,990,966.5,23.5,0.607,22.91,0.95,0.972,0.924,38.31,37.25,111.8,18775.5
1996-03-25,1995,6,26,690.1,107,0.155,583.1,990,966.7,23.3,0.682,22.66,0.953,0.978,0.932,41.16,40.27,120.8,20296
1996-04-01,1995,7,27,741.3,125,0.169,616.3,990,966.9,23.1,0.742,22.39,0.955,0.98,0.936,43.08,42.22,126.7,21277.9
1996-04-08,1995,7,28,774.6,125,0.161,649.6,990,967,23,0.798,22.2,0.956,0.98,0.937,45.08,44.18,132.5,22268.3
1996-04-15,1995,7,29,810.5,125,0.154,685.5,990,967.1,22.9,0.859,22,0.957,0.98,0.938,47.18,46.23,138.7,23301.7
1996-04-22,1995,7,30,840.9,125,0.149,715.9,990,967.3,22.7,0.91,21.83,0.957,0.98,0.938,48.88,47.86,143.6,24122.9
1996-04-29,1995,7,31,850.6,140.7,0.166,709.8,990,967.3,22.7,0.901,21.8,0.957,0.98,0.938,48.4,47.35,142.1,23865.7
1996-05-06,1995,8,32,832.8,147,0.177,685.8,990,967.2,22.8,0.86,21.91,0.957,0.98,0.938,47,46.06,138.2,23212.5
1996-05-13,1995,8,33,764.6,147,0.192,617.6,990,967,23,0.745,22.3,0.955,0.979,0.935,42.96,42.07,126.2,21204.6
1996-05-20,1995,8,34,620.7,147,0.238,473.7,990,966.4,23.6,0.568,23.06,0.953,0.976,0.93,43.04,41.65,98.66,16575.1
1996-05-27,1995,8,35,472.1,139,0.294,333.1,990,965.7,24.3,0.397,23.88,0.946,0.972,0.919,36.89,35.84,71.68,12042.9
1996-06-03,1995,9,36,398.9,119,0.299,279.9,990,965.4,24.6,0.316,24.29,0.936,0.97,0.908,31.21,30.27,60.54,10171.4
1996-06-10,1995,9,37,351.1,119,0.339,232.1,990,965.2,24.8,0.316,24.53,0.94,0.974,0.916,37.22,35.43,50.21,8435.63
1996-06-17,1995,9,38,320.7,119,0.371,201.7,990,965,25,0.354,24.64,0.955,0.98,0.936,46.55,45.61,45.61,7663.21
1996-06-24,1995,9,39,294.6,119,0.404,175.6,990,964.9,25.1,0.307,24.81,0.947,0.976,0.925,40.48,39.52,39.52,6639.93
1996-07-01,1995,10,40,274.2,108,0.394,166.2,990,964.8,25.2,0.289,24.91,0.944,0.973,0.919,38.35,37.32,37.32,6269.34
1996-07-08,1995,10,41,260.3,108,0.415,152.3,990,964.7,25.3,0.264,24.99,0.94,0.97,0.912,35.09,34.04,34.04,5718.25
1996-07-15,1995,10,42,252.2,108,0.428,144.2,990,964.7,25.3,0.25,25.04,0.937,0.97,0.909,33.17,32.18,32.18,5406.09
1996-07-22,1995,10,43,237.3,108,0.455,129.3,990,964.6,25.4,0.223,25.15,0.93,0.97,0.902,29.67,28.78,28.78,4834.91
1996-07-29,1995,10,44,225.7,99.43,0.44,126.2,990,964.6,25.4,0.216,25.23,0.929,0.97,0.901,29,28.13,28.13,4726.46
1996-08-05,1995,11,45,214.8,93,0.433,121.8,990,964.5,25.5,0.208,25.3,0.926,0.97,0.899,28,27.16,27.16,4563.65
1996-08-12,1995,11,46,203.9,93,0.456,110.9,990,964.4,25.6,0.188,25.39,0.918,0.97,0.891,25.37,24.6,24.6,4133.6
1996-08-19,1995,11,47,196.2,93,0.474,103.2,990,964.4,25.6,0.175,25.42,0.914,0.969,0.886,23.51,22.8,22.8,3829.62
1996-08-26,1995,11,48,185.8,90,0.484,95.78,990,964.4,25.6,0.161,25.41,0.918,0.967,0.887,21.9,21.17,21.17,3557.22
1996-09-02,1995,12,49,173,72,0.416,101,990,964.5,25.5,0.168,25.38,0.913,0.969,0.885,22.96,22.25,22.25,3737.62
1996-09-09,1995,12,50,160,72,0.45,87.99,990,964.5,25.5,0.145,25.37,0.925,0.964,0.891,20.24,19.51,19.51,3276.95
1996-09-16,1995,12,51,153.6,72,0.469,81.6,990,964.5,25.5,0.134,25.37,0.932,0.961,0.895,18.92,18.18,18.18,3054.17
1996-09-23,1995,12,52,139.6,72,0.516,67.6,990,964.5,25.5,0.109,25.39,0.899,0.96,0.863,15.16,14.55,14.55,2445.12
1996-09-30,1995,12,53,134.6,54.86,0.407,79.75,990,964.5,25.5,0.127,25.37,0.924,0.961,0.888,18.37,17.65,17.65,2965.43
1996-10-07,1996,1,1,135.6,52,0.384,83.55,990,964.5,25.5,0.134,25.37,0.929,0.962,0.893,19.31,18.57,18.57,3119.22
1996-10-14,1996,1,2,142.9,52,0.365,90.87,990,964.5,25.5,0.147,25.36,0.922,0.965,0.889,20.81,20.09,20.09,3374.78
1996-10-21,1996,1,3,149.5,52,0.348,97.5,990,964.5,25.5,0.159,25.34,0.914,0.968,0.884,22.15,21.43,21.43,3600.3
1996-10-28,1996,1,4,147.4,51.14,0.347,96.25,990,964.5,25.5,0.156,25.34,0.916,0.967,0.885,21.9,21.18,21.18,3558.48
1996-11-04,1996,2,5,150.3,50,0.332,100.3,990,964.5,25.5,0.163,25.34,0.913,0.969,0.884,22.76,22.05,22.05,3704.39
1996-11-11,1996,2,6,162,50,0.31,112,990,964.5,25.5,0.184,25.34,0.919,0.97,0.891,25.61,24.83,24.83,4171.53
1996-11-18,1996,2,7,176.9,50,0.283,126.9,990,964.4,25.6,0.211,25.34,0.929,0.97,0.901,29.31,28.43,28.43,4776.06
1996-11-25,1996,2,8,183.5,51.29,0.28,132.2,990,964.4,25.6,0.221,25.35,0.931,0.97,0.903,30.62,29.7,29.7,4989.14
1996-12-02,1996,3,9,195.7,59,0.301,136.7,990,964.4,25.6,0.23,25.36,0.933,0.97,0.905,31.72,30.77,30.77,5168.76
1996-12-09,1996,3,10,208.4,59,0.283,149.4,990,964.5,25.5,0.253,25.29,0.938,0.97,0.91,34.77,33.74,33.74,5667.98
1996-12-16,1996,3,11,238.9,59,0.247,179.9,990,964.6,25.4,0.307,25.06,0.948,0.978,0.927,41.93,41.02,41.02,6890.9
1996-12-23,1996,3,12,264.4,59,0.224,205.4,990,964.8,25.2,0.353,24.89,0.955,0.98,0.936,47.89,46.19,46.19,7759.46
1996-12-30,1996,3,13,315.1,69,0.219,246.1,990,965,25,0.263,24.76,0.927,0.97,0.9,27.71,26.87,53.75,9029.63
1997-01-06,1996,4,14,370.4,73,0.198,297.4,990,965.3,24.7,0.336,24.41,0.939,0.97,0.911,33.43,32.43,64.86,10897.1
1997-01-13,1996,4,15,417.8,73,0.176,344.8,990,965.5,24.5,0.408,24.11,0.947,0.973,0.922,38.62,37.6,75.19,12632.4
1997-01-20,1996,4,16,463,73,0.158,390,990,965.7,24.3,0.475,23.84,0.954,0.98,0.934,43.47,42.6,85.2,14314.4
1997-01-27,1996,4,17,526.1,76.43,0.145,449.7,990,966,24,0.55,23.48,0.956,0.979,0.935,46.94,45.53,95.97,16122.3
1997-02-03,1996,5,18,661,85,0.13,576,990,966.5,23.5,0.665,22.79,0.952,0.976,0.929,40.8,39.83,119.5,20072.1
1997-02-10,1996,5,19,777.1,102.1,0.131,674.9,990,967,23,0.834,22.16,0.957,0.98,0.938,46.79,45.85,137.6,23109.4
1997-02-17,1996,5,20,774.7,105,0.135,669.7,990,967,23,0.826,22.17,0.957,0.98,0.938,46.46,45.53,136.6,22946.6
1997-02-24,1996,5,21,769,105.6,0.138,663.4,990,967,23,0.816,22.21,0.957,0.98,0.938,46.08,45.16,135.5,22760
1997-03-03,1996,6,22,791.6,107,0.135,684.6,990,967.1,22.9,0.853,22.08,0.957,0.98,0.938,47.29,46.34,139,23355.1
1997-03-10,1996,6,23,863.7,107,0.124,756.7,990,967.4,22.6,0.943,21.7,0.955,0.978,0.934,45.58,44.16,149.1,25050.3
1997-03-17,1996,6,24,960.6,116.4,0.121,844.2,990,967.7,22.3,1.05,21.21,0.954,0.979,0.935,41.88,41.02,164.1,27565.5
1997-03-24,1996,6,25,1033,129,0.125,904.2,990,968,22,1.16,20.84,0.955,0.98,0.936,44.13,43.25,173,29060.9
1997-03-31,1996,6,26,1136,145.3,0.128,991.2,990,968.3,21.7,1.35,20.32,0.955,0.98,0.936,47.16,46.22,184.9,31059.4
1997-04-07,1996,7,27,1225,148,0.121,1076,990,968.6,21.4,1.65,19.74,0.954,0.98,0.935,49.69,48.18,192.7,32374.8
1997-04-14,1996,7,28,1283,148,0.115,1100,990,968.8,21.2,1.76,19.45,0.954,0.98,0.935,50.03,48.2,192.8,32390.4
1997-04-21,1996,7,29,1318,148,0.112,1100,990,968.9,21.1,1.77,19.33,0.953,0.98,0.934,49.69,48.2,192.8,32390.4
1997-04-28,1996,7,30,1368,173.1,0.127,1100,990,969.1,20.9,1.78,19.16,0.953,0.98,0.934,49.23,48.17,192.7,32370.6
1997-05-05,1996,8,31,1388,192,0.138,1100,990,969.1,20.9,1.79,19.09,0.953,0.98,0.934,49.06,48.08,192.3,32308
1997-05-12,1996,8,32,1353,192,0.142,1100,990,969,21,1.77,19.22,0.953,0.98,0.934,49.4,48.18,192.7,32374.6
1997-05-19,1996,8,33,1270,192,0.151,1077,990,968.7,21.3,1.66,19.59,0.954,0.98,0.935,49.38,48.06,192.2,32296
1997-05-26,1996,8,34,1182,187.6,0.159,994.7,990,968.5,21.5,1.35,20.17,0.955,0.98,0.936,46.99,46.05,184.2,30945.2
1997-06-02,1996,9,35,1027,161,0.157,866.3,990,968,22,1.1,20.92,0.954,0.979,0.934,42.39,41.5,166,27888.5
1997-06-09,1996,9,36,841.7,161,0.192,680.7,990,967.3,22.7,0.857,21.88,0.956,0.98,0.936,46.47,45.08,135.2,22718.5
1997-06-16,1996,9,37,636,161,0.255,475,990,966.4,23.6,0.588,22.97,0.955,0.978,0.934,45.52,43.87,98.4,16530.4
1997-06-23,1996,9,38,497.1,161,0.325,336.1,990,965.8,24.2,0.404,23.76,0.946,0.973,0.92,37.04,36.03,72.07,12107.7
1997-06-30,1996,9,39,421.1,138.7,0.329,282.4,990,965.5,24.5,0.322,24.18,0.937,0.97,0.909,31.37,30.43,60.87,10225.5
1997-07-07,1996,10,40,373,123.4,0.33,249.6,990,965.3,24.7,0.272,24.46,0.929,0.97,0.901,27.82,26.98,53.96,9066.01
1997-07-14,1996,10,41,342,108,0.316,234,990,965.1,24.9,0.296,24.59,0.935,0.973,0.91,33.83,32.11,50.45,8475.63
1997-07-21,1996,10,42,313.1,108,0.345,205.1,990,965,25,0.358,24.68,0.955,0.98,0.936,47.42,46.35,46.35,7787.43
1997-07-28,1996,10,43,285,101.6,0.356,183.4,990,964.8,25.2,0.319,24.84,0.95,0.98,0.93,42.44,41.57,41.57,6984.37
1997-08-04,1996,11,44,263.6,93,0.353,170.6,990,964.8,25.2,0.295,24.95,0.946,0.975,0.922,39.47,38.48,38.48,6464.15
1997-08-11,1996,11,45,240.1,93,0.388,147.1,990,964.6,25.4,0.253,25.11,0.938,0.97,0.91,33.97,32.95,32.95,5536.12
1997-08-18,1996,11,46,229.1,93,0.406,136.1,990,964.6,25.4,0.233,25.19,0.933,0.97,0.905,31.38,30.44,30.44,5113.31
1997-08-25,1996,11,47,214.8,93,0.433,121.8,990,964.5,25.5,0.208,25.3,0.926,0.97,0.898,27.99,27.15,27.15,4560.77
1997-09-01,1996,12,48,205.9,72,0.35,133.9,990,964.4,25.6,0.227,25.34,0.932,0.97,0.904,31.01,30.08,30.08,5054.1
1997-09-08,1996,12,49,198.9,72,0.362,126.9,990,964.4,25.6,0.215,25.38,0.929,0.97,0.901,29.35,28.47,28.47,4782.68
1997-09-15,1996,12,50,189.2,72,0.381,117.2,990,964.4,25.6,0.197,25.38,0.923,0.97,0.895,26.91,26.1,26.1,4385.58
1997-09-22,1996,12,51,187.1,72,0.385,115.1,990,964.4,25.6,0.194,25.38,0.921,0.97,0.894,26.4,25.61,25.61,4302.19
1997-09-29,1996,12,52,179,57.71,0.323,121.2,990,964.4,25.6,0.202,25.36,0.925,0.97,0.897,27.91,27.07,27.07,4547.58
1997-10-06,1997,1,1,170.3,52,0.305,118.3,990,964.5,25.5,0.196,25.34,0.924,0.97,0.896,27.17,26.35,26.35,4427.23
1997-10-13,1997,1,2,161.3,52,0.322,109.3,990,964.5,25.5,0.18,25.34,0.917,0.97,0.89,24.91,24.17,24.17,4060.02
1997-10-20,1997,1,3,161.8,52,0.322,109.8,990,964.5,25.5,0.181,25.34,0.918,0.97,0.89,25.04,24.28,24.28,4079.87
1997-10-27,1997,1,4,161,51.43,0.32,109.5,990,964.5,25.5,0.18,25.34,0.918,0.97,0.89,24.98,24.23,24.23,4070.24
1997-11-03,1997,2,5,171.8,50,0.292,121.8,990,964.5,25.5,0.202,25.34,0.926,0.97,0.898,28.02,27.18,27.18,4565.79
1997-11-10,1997,2,6,168.4,64.57,0.384,103.8,990,964.5,25.5,0.171,25.37,0.915,0.969,0.886,23.63,22.9,22.9,3846.65
1997-11-17,1997,2,7,184.4,59.71,0.324,124.6,990,964.4,25.6,0.208,25.36,0.927,0.97,0.899,28.74,27.88,27.88,4683.87
1997-11-24,1997,2,8,200.9,50,0.249,150.9,990,964.4,25.6,0.254,25.33,0.939,0.97,0.91,35.17,34.12,34.12,5732.09
1997-12-01,1997,3,9,215.2,59,0.275,156.2,990,964.5,25.5,0.265,25.24,0.941,0.971,0.913,36.36,35.31,35.31,5932.08
1997-12-08,1997,3,10,243.6,59,0.242,184.6,990,964.7,25.3,0.315,25.02,0.95,0.979,0.93,43.03,42.14,42.14,7079.79
1997-12-15,1997,3,11,308.2,59,0.195,249.2,990,965,25,0.331,24.72,0.944,0.975,0.92,39.14,37.63,54.87,9217.86
1997-12-22,1997,3,12,376.1,59,0.158,317.1,990,965.3,24.7,0.364,24.36,0.943,0.972,0.916,35.68,34.68,69.36,11652.5
1997-12-29,1997,3,13,422.8,77.29,0.182,345.5,990,965.5,24.5,0.409,24.09,0.948,0.974,0.923,38.67,37.65,75.3,12651
1998-01-05,1997,4,14,490.3,91,0.186,399.3,990,965.8,24.2,0.491,23.7,0.954,0.98,0.935,44.29,43.4,86.79,14581.2
1998-01-12,1997,4,15,563.2,91,0.162,472.2,990,966.1,23.9,0.573,23.3,0.955,0.978,0.934,46,44.78,100.2,16835
1998-01-19,1997,4,16,692,111.7,0.161,580.3,990,966.7,23.3,0.676,22.66,0.953,0.978,0.932,40.96,40.06,120.2,20187.9
1998-01-26,1997,4,17,730.1,122.4,0.168,607.7,990,966.8,23.2,0.724,22.46,0.955,0.98,0.935,42.58,41.72,125.2,21028.6
1998-02-02,1997,5,18,794.4,137,0.173,657.4,990,967.1,22.9,0.81,22.11,0.956,0.98,0.937,45.42,44.51,133.5,22432.4
1998-02-09,1997,5,19,899.7,137,0.152,762.7,990,967.5,22.5,0.958,21.54,0.955,0.978,0.934,45.67,43.95,148.2,24903.9
1998-02-16,1997,5,20,1214,137,0.116,987.3,990,968.6,21.4,1.43,19.99,0.954,0.98,0.935,45.93,44.93,179.7,30191.9
1998-02-23,1997,5,21,1967,151.6,0.0768,1100,990,970.9,19.1,1.87,17.2,0.949,0.98,0.93,44.02,43.14,172.6,28991.6
1998-03-02,1997,6,22,2345,239,0.102,1100,990,971.9,18.1,1.87,16.19,0.946,0.979,0.926,41.29,40.42,161.7,27160.2
1998-03-09,1997,6,23,2381,239,0.1,1100,990,972,18,1.87,16.11,0.945,0.978,0.925,41.06,40.17,160.7,26995.1
1998-03-16,1997,6,24,2532,223,0.0885,1100,990,972.4,17.6,1.87,15.74,0.944,0.976,0.921,40.07,39.12,156.5,26288.4
1998-03-23,1997,6,25,3072,183,0.0597,1100,990,973.7,16.3,1.87,14.45,0.938,0.97,0.91,36.54,35.46,141.8,23829.2
1998-03-30,1997,6,26,3476,263,0.0754,1100,990,974.6,15.4,1.87,13.56,0.932,0.97,0.904,34.09,33.07,132.3,22220.8
1998-04-06,1997,7,27,3465,295,0.0852,1100,990,974.5,15.5,1.87,13.58,0.932,0.97,0.905,34.15,33.13,132.5,22261
1998-04-13,1997,7,28,3261,295,0.0905,1100,990,974.1,15.9,1.87,14.01,0.935,0.97,0.907,35.33,34.27,137.1,23032.6
1998-04-20,1997,7,29,3196,295,0.0923,1100,990,974,16,1.87,14.15,0.936,0.97,0.908,35.72,34.64,138.6,23280.9
1998-04-27,1997,7,30,3095,306.1,0.099,1100,990,973.7,16.3,1.87,14.38,0.937,0.97,0.909,36.36,35.27,141.1,23701.9
1998-05-04,1997,8,31,2889,321,0.111,1100,990,973.2,16.8,1.87,14.88,0.94,0.971,0.913,37.73,36.64,146.6,24623.4
1998-05-11,1997,8,32,2620,321,0.123,1100,990,972.6,17.4,1.87,15.53,0.943,0.975,0.919,39.5,38.51,154.1,25880.9
1998-05-18,1997,8,33,2329,321,0.138,1100,990,971.9,18.1,1.87,16.23,0.946,0.979,0.926,41.4,40.52,162.1,27232.8
1998-05-25,1997,8,34,2029,321,0.159,1100,990,971.1,18.9,1.87,16.98,0.948,0.98,0.929,43.41,42.55,170.2,28590.5
1998-06-01,1997,9,35,1654,257,0.156,1100,990,970,20,1.86,18.15,0.951,0.98,0.932,46.58,45.65,182.6,30673.7
1998-06-08,1997,9,36,1324,230.1,0.174,1074,990,968.9,21.1,1.67,19.41,0.954,0.98,0.935,48.7,47.65,190.6,32019.8
1998-06-15,1997,9,37,1102,210,0.192,891.8,990,968.2,21.8,1.17,20.61,0.955,0.979,0.935,44.79,43.59,167.5,28133.1
1998-06-22,1997,9,38,848.4,210,0.248,638.4,990,967.3,22.7,0.792,21.91,0.955,0.979,0.935,43.62,42.7,128.1,21521.7
1998-06-29,1997,9,39,699.5,192.9,0.276,506.7,990,966.7,23.3,0.597,22.71,0.951,0.974,0.926,40.38,39.33,104.4,17533.5
1998-07-06,1997,10,40,587.2,186,0.318,401.2,990,966.2,23.8,0.503,23.26,0.954,0.979,0.934,43.64,42.72,85.44,14354.1
1998-07-13,1997,10,41,511,186,0.364,325,990,965.9,24.1,0.389,23.71,0.945,0.97,0.917,35.7,34.64,69.28,11638.4
1998-07-20,1997,10,42,468.3,186,0.398,282.3,990,965.7,24.3,0.325,23.97,0.937,0.97,0.909,31.09,30.15,60.31,10131.8
1998-07-27,1997,10,43,429.9,177.1,0.412,252.7,990,965.5,24.5,0.281,24.18,0.93,0.97,0.902,27.88,27.04,54.09,9086.48
1998-08-03,1997,11,44,398.1,155,0.39,243.1,990,965.4,24.6,0.31,24.3,0.938,0.973,0.912,34.55,32.9,52.04,8742.25
1998-08-10,1997,11,45,361.8,155,0.429,206.8,990,965.2,24.8,0.365,24.43,0.956,0.98,0.937,47.36,46.37,46.37,7790.82
1998-08-17,1997,11,46,337.9,155,0.459,182.9,990,965.1,24.9,0.322,24.59,0.95,0.979,0.93,41.89,41.01,41.01,6889.99
1998-08-24,1997,11,47,316.2,155,0.491,161.2,990,965,25,0.283,24.74,0.943,0.972,0.916,36.86,35.83,35.83,6019.64
1998-08-31,1997,11,48,285.3,123.3,0.432,162,990,964.8,25.2,0.282,24.88,0.943,0.972,0.916,37.28,36.22,36.22,6085.68
1998-09-07,1997,12,49,262.1,118,0.45,144.1,990,964.7,25.3,0.249,25,0.937,0.97,0.909,33.11,32.12,32.12,5395.51
1998-09-14,1997,12,50,241.4,118,0.489,123.4,990,964.6,25.4,0.212,25.14,0.928,0.97,0.9,28.23,27.38,27.38,4599.78
1998-09-21,1997,12,51,224.8,118,0.525,106.8,990,964.5,25.5,0.182,25.27,0.917,0.969,0.889,24.27,23.53,23.53,3953.38
1998-09-28,1997,12,52,208.8,92.29,0.442,116.5,990,964.5,25.5,0.197,25.35,0.928,0.968,0.898,26.91,26.05,26.05,4377.19
1998-10-05,1998,1,1,202.8,73,0.36,129.8,990,964.4,25.6,0.219,25.36,0.93,0.97,0.902,30.04,29.13,29.13,4894.56
1998-10-12,1998,1,2,199.5,73,0.366,126.5,990,964.4,25.6,0.213,25.38,0.929,0.97,0.901,29.26,28.38,28.38,4767.41
1998-10-19,1998,1,3,195.3,73,0.374,122.3,990,964.4,25.6,0.206,25.38,0.926,0.97,0.899,28.21,27.36,27.36,4597.18
1998-10-26,1998,1,4,179.4,72.14,0.403,107.2,990,964.4,25.6,0.179,25.38,0.916,0.97,0.888,24.47,23.72,23.72,3985.6
1998-11-02,1998,2,5,173,67,0.388,106,990,964.5,25.5,0.176,25.37,0.915,0.97,0.887,24.13,23.41,23.41,3932.83
1998-11-09,1998,2,6,193.7,67,0.347,126.7,990,964.4,25.6,0.213,25.37,0.928,0.97,0.9,29.27,28.39,28.39,4769.33
1998-11-16,1998,2,7,204.2,67,0.328,137.2,990,964.4,25.6,0.231,25.34,0.933,0.97,0.905,31.83,30.88,30.88,5187.02
1998-11-23,1998,2,8,211.2,67,0.317,144.2,990,964.5,25.5,0.244,25.29,0.936,0.97,0.908,33.48,32.47,32.47,5455.58
1998-11-30,1998,2,9,267.4,60.14,0.228,207.3,990,964.8,25.2,0.288,24.95,0.939,0.974,0.915,36.1,35.2,46.31,7779.95
1998-12-07,1998,3,10,309.6,66.71,0.214,242.9,990,964.9,25.1,0.257,24.79,0.927,0.97,0.899,27.37,26.55,53.1,8920.49
1998-12-14,1998,3,11,344.9,77,0.224,267.9,990,965.1,24.9,0.293,24.58,0.933,0.97,0.905,30.13,29.23,58.45,9820.08
1998-12-21,1998,3,12,392.7,77,0.196,315.7,990,965.4,24.6,0.364,24.27,0.943,0.97,0.915,35.43,34.37,68.73,11547.4
1998-12-28,1998,3,13,443.8,83,0.187,360.8,990,965.6,24.4,0.433,23.97,0.95,0.976,0.927,40.27,39.32,78.65,13212.6
1999-01-04,1998,4,14,494.1,91,0.184,403.1,990,965.8,24.2,0.497,23.68,0.955,0.98,0.936,44.7,43.8,87.6,14717.5
1999-01-11,1998,4,15,587.2,91,0.155,496.2,990,966.2,23.8,0.564,23.2,0.95,0.973,0.925,40.45,39.18,103.9,17459.1
1999-01-18,1998,4,16,638.8,107.6,0.168,531.3,990,966.5,23.5,0.593,22.95,0.949,0.971,0.922,37.84,36.76,110.3,18525.1
1999-01-25,1998,4,17,729.1,120,0.165,609.1,990,966.8,23.2,0.726,22.46,0.954,0.979,0.935,42.67,41.79,125.4,21064
1999-02-01,1998,5,18,794.4,137,0.173,657.4,990,967.1,22.9,0.81,22.11,0.956,0.98,0.937,45.43,44.52,133.6,22440.2
