datetime,year,month,waterYear,waterMonth,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-1428026400000,1924,10,1924,1,31,0.36,0.139,0.221,13973.7,19.67,19.67,18.78,1,1,1,134.5,127.7,138.8,82.47,75.74,52,52,52,0,0,0,0.387,0.375,0.407,82.47,75.74,86.76,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0752,0.0729,0.0767,0.00276,0.00219,0.00312,0.00011,0.000084,0.00012,0.132,0.12,0.139,0.0051,0.0046,0.0054,25.87,25.86,25.88,0.933,0.928,0.942,0.962,0.96,0.964,0.898,0.894,0.904,19.52,18.11,20.41,18.78,17.38,19.67,0,0,0,0,0,0,0.104,0,0.139,0.39,0.61,0.39,38.8
-1425348000000,1924,11,1924,2,30,0.397,0.13,0.267,16857.2,32.54,32.54,23.41,1,1,1,153.2,130.1,191.6,103.2,80.06,50,50,50,0,0,0,0.331,0.261,0.384,103.2,80.06,141.6,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0822,0.074,0.0957,0.00452,0.00255,0.00778,0.00017,0.000098,0.0003,0.169,0.127,0.237,0.0065,0.0049,0.0091,25.85,25.84,25.87,0.925,0.914,0.936,0.967,0.961,0.97,0.894,0.885,0.907,24.2,19.02,33.55,23.41,18.28,32.54,0,0,0,0,0,0,0.13,0,0.13,0.33,0.67,0.33,42.5
-1422756000000,1924,12,1924,3,31,0.739,0.158,0.581,36616.5,86.7,86.7,49.22,2,1,1.4516129032258065,275.9,195.3,446.6,216.9,136.3,59,59,59,0,0,0,0.221,0.132,0.302,216.9,136.3,387.6,990.5,990.5,990.5,964.8,964.4,965.6,25.7,24.9,26.1,0.124,0.0953,0.184,0.0181,0.00733,0.0819,0.00071,0.00028,0.0033,0.299,0.229,0.47,0.012,0.0088,0.019,25.4,24.42,25.86,0.939,0.918,0.958,0.974,0.97,0.98,0.915,0.891,0.939,37.25,25.49,51.03,36.25,24.73,48.2,0,0,0,0,0,0,0.273,0,0.158,0.21,0.79,0.21,49.5
-1420077600000,1925,1,1924,4,31,1.92,0.281,1.64,92839,192.8,192.8,124.8,4,2,2.967741935483871,717.5,422.2,1204,612.7,349.2,104.8,73,120,0,0,0,0.152,0.0996,0.204,612.7,349.2,1084,990.5,990.5,990.5,966.7,965.5,968.5,23.8,22,25,0.327,0.172,0.75,0.213,0.0638,0.613,0.0092,0.0026,0.028,0.758,0.414,1.66,0.032,0.017,0.076,23,20.3,24.59,0.952,0.943,0.958,0.976,0.97,0.98,0.93,0.915,0.939,43.74,35.08,52.54,42.09,34.03,48.2,0,0,0,0,0,0,0.693,0,0.28,0.15,0.85,0.15,48.4
-1417399200000,1925,2,1924,5,28,2.95,0.392,2.51,128982,192.8,192.8,191.9,4,4,4,1218,1127,1435,1056,964.8,162,162,162,18.46,0,173,0.134,0.113,0.144,1037,964.8,1100,990.5,990.5,990.5,968.6,968.3,969.3,21.9,21.2,22.2,0.708,0.597,0.864,0.51,0.406,0.648,0.023,0.018,0.031,1.51,1.27,1.81,0.069,0.057,0.085,20.41,19.41,20.93,0.956,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,49.56,47.34,51.26,47.98,46.39,48.2,0,0,0,0,0,0,1.07,0,0.44,0.13,0.85,0.15,43.7
-1414980000000,1925,3,1924,6,31,5.14,0.49,2.95,133362,192.8,192.8,179.3,4,4,4,1918,1364,3456,1735,1181,183,183,183,635,81,2173,0.107,0.0529,0.134,1100,1100,1100,990.5,990.5,990.5,970.6,969,974.5,19.9,16,21.5,0.884,0.829,0.926,0.648,0.648,0.648,0.033,0.03,0.041,1.83,1.78,1.87,0.093,0.083,0.12,18.07,14.1,19.68,0.95,0.936,0.954,0.978,0.97,0.98,0.929,0.908,0.935,46.33,35.57,50.64,44.81,34.5,48.2,0,0,0,0,0,0,0.996,0,2.19,0.095,0.57,0.43,25.9
-1412301600000,1925,4,1924,7,30,8.27,0.562,2.85,103863,149.1,149.1,144.3,4,4,4,3191,3008,3405,2974,2791,217,217,217,1874,1691,2088,0.0681,0.0637,0.0722,1100,1100,1100,990.5,990.5,990.5,974,973.5,974.4,16.5,16.1,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.67,14.21,15.09,0.939,0.936,0.941,0.971,0.97,0.972,0.911,0.908,0.915,37.15,35.87,38.32,36.06,34.79,37.26,0,0,0,0,0,0,0.801,0,5.42,0.068,0.34,0.66,12.6
-1409709600000,1925,5,1924,8,31,5.92,0.778,2.95,127354,190.6,190.6,171.2,4,4,4,2211,1571,3020,1920,1295,290.5,276,321,820.4,195,1599,0.135,0.106,0.176,1100,1100,1100,990.5,990.5,990.5,971.5,969.7,973.6,19,16.9,20.8,0.924,0.908,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.87,1.86,1.87,0.099,0.089,0.11,17.09,15.06,18.93,0.948,0.941,0.952,0.979,0.972,0.98,0.928,0.915,0.933,43.71,38.24,48.62,42.79,37.18,47.65,0,0,0,0,0,0,0.951,0,2.97,0.13,0.5,0.5,21.5
-1407031200000,1925,6,1924,9,30,3.07,0.544,2.43,125900,192.8,192.8,174.9,4,3,3.8,1184,858,1546,974.5,648,210,210,210,36.5,0,236,0.182,0.136,0.245,938,648,1100,990.5,990.5,990.5,968.5,967.3,969.6,22,20.9,23.2,0.631,0.339,0.911,0.453,0.234,0.648,0.021,0.01,0.031,1.35,0.806,1.86,0.062,0.035,0.089,20.68,19.01,22.36,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.931,0.938,47.54,40.2,52.22,46.08,39.25,48.2,0,0,0,0,0,0,0.971,0,0.64,0.18,0.79,0.21,41
-1404439200000,1925,7,1924,10,31,1.44,0.498,0.946,56451.6,136.9,136.9,75.88,3,1,1.967741935483871,539.3,354,851.4,353.3,168,186,186,186,0,0,0,0.37,0.218,0.525,353.3,168,665.4,990.5,990.5,990.5,966,965.2,967.3,24.5,23.2,25.3,0.192,0.119,0.344,0.0751,0.01,0.245,0.0031,0.0004,0.011,0.452,0.257,0.831,0.019,0.01,0.036,24.04,22.36,25.03,0.948,0.924,0.958,0.976,0.97,0.98,0.925,0.896,0.939,40.2,26.04,51.19,39.09,25.26,48.2,0,0,0,0,0,0,0.422,0,0.494,0.35,0.66,0.34,39.2
-1401760800000,1925,8,1924,11,31,0.741,0.308,0.433,27272.6,50.41,50.41,36.66,2,1,1.064516129032258,276.8,228.7,343.7,161.8,113.7,115,115,115,0,0,0,0.423,0.335,0.503,161.8,113.7,228.7,990.5,990.5,990.5,964.8,964.6,965.1,25.7,25.4,25.9,0.111,0.0937,0.134,0.0095,0.00541,0.0152,0.00037,0.00021,0.0006,0.271,0.195,0.389,0.011,0.0075,0.015,25.42,25.03,25.73,0.938,0.92,0.959,0.973,0.97,0.98,0.913,0.893,0.94,36.17,25.74,52.3,35.04,24.96,48.2,0,0,0,0,0,0,0.204,0,0.308,0.42,0.58,0.42,36.8
-1399082400000,1925,9,1924,12,30,0.528,0.187,0.341,21677.1,35.89,35.89,30.11,1,1,1,203.6,187.6,228.3,131.6,115.6,72,72,72,0,0,0,0.354,0.315,0.384,131.6,115.6,156.3,990.5,990.5,990.5,964.4,964.4,964.6,26.1,25.9,26.1,0.0961,0.0904,0.105,0.00694,0.00558,0.00904,0.00027,0.00021,0.00035,0.223,0.195,0.267,0.0086,0.0075,0.01,25.84,25.66,25.88,0.931,0.922,0.94,0.97,0.97,0.97,0.903,0.894,0.912,31.04,27.04,37,30.11,26.23,35.89,0,0,0,0,0,0,0.167,0,0.187,0.35,0.65,0.35,41.1
-1396490400000,1925,10,1925,1,31,0.455,0.139,0.316,19893.3,31.09,31.09,26.74,1,1,1,169.8,158.3,187.6,117.8,106.3,52,52,52,0,0,0,0.307,0.277,0.329,117.8,106.3,135.6,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0877,0.0836,0.094,0.00576,0.00478,0.00728,0.00022,0.00018,0.00028,0.195,0.174,0.227,0.0075,0.0067,0.0087,25.84,25.84,25.85,0.923,0.915,0.933,0.97,0.97,0.97,0.895,0.887,0.905,27.57,24.64,32.06,26.74,23.9,31.09,0,0,0,0,0,0,0.149,0,0.139,0.31,0.69,0.31,43.7
-1393812000000,1925,11,1925,2,30,0.516,0.13,0.386,24604.5,52.93,52.93,34.17,2,1,1.0333333333333334,199.1,160.7,287.1,149.1,110.7,50,50,50,0,0,0,0.258,0.174,0.311,149.1,110.7,237.1,990.5,990.5,990.5,964.5,964.4,964.8,26,25.7,26.1,0.0984,0.0848,0.129,0.00842,0.00516,0.0159,0.00032,0.0002,0.00062,0.245,0.182,0.365,0.0094,0.007,0.014,25.75,25.38,25.85,0.935,0.918,0.958,0.972,0.97,0.98,0.908,0.891,0.939,34.31,25.75,50.83,33.29,24.98,48.2,0,0,0,0,0,0,0.19,0,0.13,0.25,0.75,0.25,47.7
-1391220000000,1925,12,1925,3,31,0.897,0.206,0.691,43016.5,78.61,78.61,57.82,2,1,1.7419354838709677,334.8,263.1,429.8,257.8,186.1,77,77,77,0,0,0,0.235,0.179,0.293,257.8,186.1,352.8,990.5,990.5,990.5,965.1,964.8,965.5,25.4,25,25.7,0.14,0.115,0.174,0.0274,0.0116,0.0655,0.0011,0.00045,0.0026,0.318,0.239,0.42,0.013,0.0093,0.017,25.1,24.55,25.43,0.939,0.92,0.957,0.973,0.97,0.98,0.914,0.892,0.938,35.68,25.8,49.88,34.74,25.03,48.2,0,0,0,0,0,0,0.321,0,0.206,0.23,0.77,0.23,48
-1388541600000,1926,1,1925,4,31,1.37,0.244,1.13,68216.3,112.7,112.7,91.69,3,2,2.225806451612903,512,435.1,619.8,421,344.1,91,91,91,0,0,0,0.18,0.147,0.209,421,344.1,528.8,990.5,990.5,990.5,965.9,965.6,966.4,24.6,24.1,24.9,0.201,0.172,0.251,0.0981,0.0614,0.154,0.004,0.0025,0.0064,0.5,0.408,0.599,0.02,0.016,0.025,24.1,23.53,24.53,0.951,0.944,0.958,0.977,0.97,0.98,0.93,0.916,0.939,43.08,35.23,52.44,41.8,34.17,48.2,0,0,0,0,0,0,0.509,0,0.24,0.18,0.82,0.18,49.8
-1385863200000,1926,2,1925,5,28,1.85,0.254,1.6,91885.7,173.8,173.8,136.7,4,3,3.25,765.9,606.9,982,660.9,501.9,105,105,105,0,0,0,0.14,0.107,0.173,660.9,501.9,877,990.5,990.5,990.5,967,966.3,967.8,23.5,22.7,24.2,0.337,0.238,0.501,0.239,0.136,0.363,0.01,0.0056,0.016,0.792,0.543,1.1,0.034,0.022,0.049,22.74,21.57,23.63,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.938,43.15,36.69,51.11,42.14,35.59,48.2,0,0,0,0,0,0,0.76,0,0.25,0.14,0.86,0.14,49.7
-1383444000000,1926,3,1925,6,31,7.1,0.443,2.9,118364,192.8,192.8,159.1,4,4,4,2651,1015,4582,2485,885.5,165.6,129,183,1401,0,3299,0.0761,0.0399,0.127,1084,885.5,1100,990.5,990.5,990.5,972.3,967.9,976.7,18.2,13.8,22.6,0.874,0.517,0.926,0.623,0.368,0.648,0.036,0.016,0.047,1.79,1.13,1.87,0.1,0.05,0.14,16.4,11.88,21.43,0.941,0.919,0.956,0.976,0.97,0.98,0.919,0.891,0.937,40.97,29.44,51.71,39.77,28.56,48.2,0,0,0,0,0,0,0.884,0,4.2,0.062,0.41,0.59,16.7
-1380765600000,1926,4,1925,7,30,10.4,0.765,2.85,90567,136.4,136.4,125.8,4,4,4,4019,3529,4497,3724,3234,295,295,295,2624,2134,3102,0.0739,0.0656,0.0836,1100,1100,1100,990.5,990.5,990.5,975.7,974.7,976.6,14.8,13.9,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.041,0.047,1.87,1.87,1.87,0.13,0.12,0.13,12.95,12.04,13.94,0.928,0.92,0.935,0.97,0.97,0.97,0.9,0.893,0.907,32.42,29.88,35.15,31.45,28.98,34.09,0,0,0,0,0,0,0.699,0,7.55,0.074,0.27,0.73,8.71
-1378173600000,1926,5,1925,8,31,6.71,0.817,2.95,121266,187.8,187.8,163,4,4,4,2506,1652,3479,2201,1376,305,276,321,1101,276,2058,0.126,0.0923,0.167,1100,1100,1100,990.5,990.5,990.5,972.3,970,974.6,18.2,15.9,20.5,0.926,0.916,0.926,0.648,0.648,0.648,0.036,0.032,0.041,1.87,1.86,1.87,0.1,0.091,0.12,16.35,14.05,18.66,0.945,0.935,0.952,0.977,0.97,0.98,0.924,0.907,0.933,41.7,35.44,47.92,40.75,34.38,46.96,0,0,0,0,0,0,0.906,0,3.76,0.12,0.44,0.56,18.1
-1375495200000,1926,6,1925,9,30,3.11,0.544,2.43,125598,192.8,192.8,174.4,4,3,3.8,1201,851.4,1622,991,641.4,210,210,210,52.9,0,312,0.181,0.129,0.247,938,641.4,1100,990.5,990.5,990.5,968.5,967.3,969.9,22,20.6,23.2,0.639,0.335,0.919,0.458,0.229,0.648,0.021,0.0099,0.031,1.37,0.795,1.87,0.063,0.034,0.091,20.61,18.76,22.4,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.29,39.7,51.33,45.94,38.72,48.2,0,0,0,0,0,0,0.969,0,0.68,0.17,0.78,0.22,40.4
-1372903200000,1926,7,1925,10,31,1.53,0.498,1.04,61572.8,130.8,130.8,82.76,3,2,2.2580645161290325,572.6,418.2,817.2,386.6,232.2,186,186,186,0,0,0,0.338,0.228,0.445,386.6,232.2,631.2,990.5,990.5,990.5,966.2,965.5,967.2,24.3,23.3,25,0.203,0.142,0.324,0.0849,0.0155,0.223,0.0035,0.00062,0.0095,0.459,0.257,0.774,0.019,0.01,0.033,23.88,22.56,24.76,0.945,0.924,0.958,0.974,0.97,0.98,0.92,0.896,0.939,37.35,26.04,50.38,36.35,25.26,48.2,0,0,0,0,0,0,0.46,0,0.49,0.33,0.68,0.32,40.2
-1370224800000,1926,8,1925,11,31,0.902,0.415,0.486,30327.5,55.18,55.18,40.76,2,1,1.2258064516129032,336.6,268.9,406.7,181.6,113.9,155,155,155,0,0,0,0.467,0.381,0.576,181.6,113.9,251.7,990.5,990.5,990.5,965.1,964.8,965.4,25.4,25.1,25.7,0.121,0.0973,0.146,0.0112,0.00543,0.0178,0.00044,0.00021,0.00071,0.284,0.199,0.389,0.011,0.0077,0.015,25.13,24.79,25.53,0.939,0.92,0.958,0.974,0.97,0.98,0.914,0.893,0.939,35.83,25.67,51.37,34.84,24.9,48.2,0,0,0,0,0,0,0.226,0,0.416,0.46,0.54,0.46,33.6
-1367546400000,1926,9,1925,12,30,0.605,0.236,0.369,23444.6,41.16,41.16,32.56,1,1,1,233.4,203.8,268.9,142.4,112.8,91,91,91,0,0,0,0.393,0.338,0.446,142.4,112.8,177.9,990.5,990.5,990.5,964.6,964.4,964.8,25.9,25.7,26.1,0.101,0.0909,0.114,0.00786,0.00534,0.0109,0.0003,0.0002,0.00042,0.244,0.191,0.307,0.0094,0.0073,0.012,25.66,25.42,25.89,0.934,0.92,0.947,0.972,0.97,0.98,0.908,0.892,0.928,33.5,26.34,42,32.56,25.55,41.16,0,0,0,0,0,0,0.181,0,0.236,0.39,0.61,0.39,38.8
-1364954400000,1926,10,1926,1,31,0.541,0.218,0.323,15974.9,29.94,29.94,21.47,1,1,1,202,197.9,203.8,120.5,100.9,81.52,73,97,0,0,0,0.404,0.358,0.49,120.5,100.9,130.8,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0923,0.087,0.0951,0.00599,0.00432,0.00687,0.00023,0.00017,0.00026,0.203,0.17,0.221,0.0078,0.0065,0.0085,25.88,25.86,25.93,0.689,0,0.931,0.72,0,0.97,0.668,0,0.903,22.14,0,30.87,21.47,0,29.94,0,8,0,0,0.258,0,0.119,0.258,0.218,0.4,0.6,0.4,29.5
-1362276000000,1926,11,1926,2,30,0.567,0.196,0.37,22405.4,48.2,48.2,31.12,1,1,1,218.6,201.4,283.2,142.9,108.4,75.67,67,93,0,0,0,0.353,0.237,0.462,142.9,108.4,216.2,990.5,990.5,990.5,964.5,964.4,964.8,26,25.7,26.1,0.0994,0.0893,0.124,0.0079,0.00497,0.0141,0.0003,0.00019,0.00055,0.243,0.183,0.373,0.0093,0.007,0.015,25.75,25.29,25.91,0.872,0,0.959,0.908,0,0.98,0.848,0,0.94,32.04,0,51.42,31.12,0,48.2,0,2,0,0,0.0667,0,0.173,0.0667,0.197,0.35,0.65,0.35,39.5
-1359684000000,1926,12,1926,3,31,1.17,0.279,0.892,54197.7,114.8,114.8,72.85,3,1,2.032258064516129,437,298.8,643.9,333,194.8,104,104,104,0,0,0,0.247,0.162,0.348,333,194.8,539.9,990.5,990.5,990.5,965.6,964.9,966.5,24.9,24,25.6,0.171,0.121,0.26,0.0582,0.0123,0.162,0.0024,0.00048,0.0067,0.394,0.243,0.607,0.016,0.0095,0.025,24.55,23.42,25.27,0.943,0.921,0.958,0.973,0.97,0.98,0.918,0.893,0.939,37.35,25.81,52.47,36.13,25.03,48.2,0,0,0,0,0,0,0.405,0,0.278,0.24,0.76,0.24,46.3
-1357005600000,1927,1,1926,4,31,1.81,0.338,1.47,85568.9,158.9,158.9,115,4,2,2.6774193548387095,676.4,588.3,910,550.3,449.3,126.1,120,139,0,0,0,0.192,0.132,0.236,550.3,449.3,790,990.5,990.5,990.5,966.6,966.2,967.5,23.9,23,24.3,0.271,0.215,0.425,0.172,0.111,0.321,0.0073,0.0046,0.014,0.666,0.523,0.985,0.028,0.022,0.043,23.23,22,23.68,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,45.18,35.57,52.41,43.61,34.5,48.2,0,0,0,0,0,0,0.639,0,0.34,0.19,0.81,0.19,47.3
-1354327200000,1927,2,1926,5,28,2.97,0.392,2.44,124605,192.8,192.8,185.4,4,4,4,1228,964.9,1475,1066,802.9,162,162,162,57.43,0,213,0.135,0.11,0.168,1008,802.9,1100,990.5,990.5,990.5,968.6,967.8,969.4,21.9,21.1,22.7,0.699,0.449,0.88,0.517,0.328,0.648,0.024,0.014,0.031,1.49,0.99,1.83,0.069,0.044,0.087,20.39,19.27,21.75,0.955,0.953,0.956,0.98,0.978,0.98,0.936,0.933,0.937,47.93,40.84,51.52,46.36,39.93,48.2,0,0,0,0,0,0,1.03,0,0.53,0.13,0.82,0.18,42
-1351908000000,1927,3,1926,6,31,4.76,0.49,2.95,136961,192.8,192.8,184.1,4,4,4,1779,1492,2637,1596,1309,183,183,183,495.6,209,1354,0.106,0.0694,0.123,1100,1100,1100,990.5,990.5,990.5,970.3,969.5,972.6,20.2,17.9,21,0.912,0.883,0.926,0.648,0.648,0.648,0.032,0.031,0.036,1.86,1.83,1.87,0.092,0.087,0.1,18.31,15.99,19.21,0.951,0.945,0.953,0.98,0.978,0.98,0.932,0.924,0.934,46.98,40.75,49.38,46.02,39.84,48.2,0,0,0,0,0,0,1.02,0,1.81,0.1,0.62,0.38,28.8
-1349229600000,1927,4,1926,7,30,7.38,0.562,2.85,110515,165.1,165.1,153.5,4,4,4,2849,2424,3284,2632,2207,217,217,217,1532,1107,1967,0.077,0.0661,0.0895,1100,1100,1100,990.5,990.5,990.5,973.1,972.1,974.2,17.4,16.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.04,1.87,1.87,1.87,0.11,0.1,0.11,15.48,14.46,16.5,0.943,0.938,0.947,0.975,0.97,0.98,0.919,0.91,0.928,39.36,36.58,42.12,38.37,35.48,41.28,0,0,0,0,0,0,0.853,0,4.53,0.076,0.39,0.61,15
-1346637600000,1927,5,1926,8,31,6.18,0.782,2.95,125092,180.9,180.9,168.1,4,4,4,2309,1856,2424,2017,1535,292,276,321,916.6,435,1048,0.128,0.114,0.173,1100,1100,1100,990.5,990.5,990.5,971.8,970.6,972.1,18.7,18.4,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.035,1.87,1.87,1.87,0.1,0.094,0.1,16.79,16.5,17.99,0.947,0.947,0.951,0.98,0.98,0.98,0.928,0.928,0.932,42.89,42.12,46.16,42.03,41.28,45.24,0,0,0,0,0,0,0.934,0,3.23,0.13,0.48,0.52,20.2
-1343959200000,1927,6,1926,9,30,3.27,0.585,2.43,123753,192.8,192.8,171.9,4,3,3.7666666666666666,1260,790.3,1812,1034,580.3,225.7,210,257,97.1,0,455,0.187,0.142,0.266,937.3,580.3,1100,990.5,990.5,990.5,968.7,967.1,970.5,21.8,20,23.4,0.658,0.3,0.926,0.469,0.189,0.648,0.022,0.008,0.032,1.4,0.692,1.87,0.065,0.03,0.094,20.4,18.13,22.75,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.931,0.938,46.89,40.2,52.22,45.59,39.25,48.2,0,0,0,0,0,0,0.955,0,0.84,0.18,0.74,0.26,37.8
-1341367200000,1927,7,1926,10,31,1.42,0.498,0.92,55081.2,122.6,122.6,74.03,3,1,2.032258064516129,529.5,394,772.5,343.5,208,186,186,186,0,0,0,0.365,0.241,0.472,343.5,208,586.5,990.5,990.5,990.5,966,965.4,967,24.5,23.5,25.1,0.185,0.133,0.299,0.0647,0.0134,0.193,0.0027,0.00053,0.0082,0.423,0.257,0.698,0.017,0.01,0.03,24.11,22.81,24.76,0.945,0.924,0.959,0.974,0.97,0.98,0.921,0.896,0.94,38.24,26.04,52.44,37.07,25.26,48.2,0,0,0,0,0,0,0.411,0,0.5,0.35,0.65,0.35,38.8
-1338688800000,1927,8,1926,11,31,0.837,0.343,0.495,31317.2,50.37,50.37,42.09,2,1,1.064516129032258,312.6,259.4,385.2,184.7,144.4,127.9,115,155,0,0,0,0.409,0.355,0.464,184.7,144.4,230.2,990.5,990.5,990.5,965,964.7,965.3,25.5,25.2,25.8,0.12,0.104,0.138,0.0115,0.00802,0.0153,0.00045,0.00031,0.00061,0.313,0.249,0.396,0.012,0.0097,0.016,25.21,24.81,25.51,0.947,0.922,0.959,0.977,0.97,0.98,0.925,0.895,0.94,41.54,25.67,52.27,40.48,24.9,48.2,0,0,0,0,0,0,0.234,0,0.342,0.41,0.59,0.41,37.4
-1336010400000,1927,9,1926,12,30,0.566,0.236,0.33,17393.3,38.1,38.1,24.16,1,1,1,218.4,195.3,256.9,127.4,104.3,91,91,91,0,0,0,0.42,0.354,0.466,127.4,104.3,165.9,990.5,990.5,990.5,964.5,964.4,964.7,26,25.8,26.1,0.096,0.0879,0.11,0.00658,0.00461,0.00985,0.00025,0.00018,0.00038,0.217,0.176,0.286,0.0084,0.0067,0.011,25.77,25.49,25.92,0.744,0,0.943,0.776,0,0.974,0.722,0,0.919,24.89,0,39.11,24.16,0,38.1,0,6,0,0,0.2,0,0.134,0.2,0.236,0.42,0.58,0.42,30.7
-1333418400000,1927,10,1927,1,31,0.501,0.196,0.305,19227.1,29.03,29.03,25.84,1,1,1,187,178.2,199.9,114,105.2,73,73,73,0,0,0,0.391,0.365,0.41,114,105.2,126.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0892,0.0861,0.0937,0.00544,0.0047,0.00654,0.00021,0.00018,0.00025,0.191,0.175,0.214,0.0073,0.0067,0.0082,25.88,25.88,25.89,0.92,0.914,0.929,0.97,0.97,0.97,0.893,0.887,0.901,26.64,24.42,29.93,25.84,23.69,29.03,0,0,0,0,0,0,0.144,0,0.196,0.39,0.61,0.39,38.4
-1330740000000,1927,11,1927,2,30,0.635,0.219,0.417,26589.8,42.6,42.6,36.93,1,1,1,245.1,201.4,276.2,160.8,134.4,84.33,67,93,0,0,0,0.343,0.268,0.377,160.8,134.4,183.3,990.5,990.5,990.5,964.7,964.4,964.8,25.8,25.7,26.1,0.107,0.0953,0.116,0.00941,0.00718,0.0113,0.00036,0.00028,0.00044,0.276,0.227,0.317,0.011,0.0087,0.012,25.56,25.38,25.86,0.942,0.932,0.949,0.973,0.97,0.98,0.916,0.904,0.93,37.94,31.79,43.47,36.93,30.84,42.6,0,0,0,0,0,0,0.205,0,0.218,0.34,0.66,0.34,41.9
-1328148000000,1927,12,1927,3,31,0.979,0.232,0.747,46583.4,83.77,83.77,62.61,2,1,1.6129032258064515,365.5,266,481.3,278.9,189,86.58,77,104,0,0,0,0.242,0.184,0.29,278.9,189,377.3,990.5,990.5,990.5,965.2,964.8,965.8,25.3,24.7,25.7,0.149,0.116,0.185,0.0382,0.0118,0.0771,0.0015,0.00046,0.0031,0.37,0.251,0.459,0.015,0.0098,0.019,24.9,24.27,25.41,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,41.36,27.09,51.66,40.31,26.28,48.2,0,0,0,0,0,0,0.348,0,0.232,0.24,0.76,0.24,47.6
-1325469600000,1928,1,1927,4,31,1.71,0.321,1.39,82242.6,133.2,133.2,110.5,3,2,2.774193548387097,639.2,490.4,755.5,519.2,370.4,120,120,120,0,0,0,0.191,0.159,0.245,519.2,370.4,635.5,990.5,990.5,990.5,966.4,965.8,966.9,24.1,23.6,24.7,0.253,0.184,0.317,0.152,0.0738,0.225,0.0063,0.003,0.0096,0.602,0.451,0.771,0.025,0.018,0.033,23.45,22.81,24.24,0.951,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,41.24,35.57,50.83,40.22,34.5,48.2,0,0,0,0,0,0,0.614,0,0.32,0.19,0.81,0.19,48.1
-1322791200000,1928,2,1927,5,29,2.14,0.291,1.85,104179,185.1,185.1,149.7,4,3,3.3793103448275863,856,764,1055,740,627,116,105,137,0,0,0,0.138,0.0995,0.179,740,627,950.1,990.5,990.5,990.5,967.3,967,968.1,23.2,22.4,23.5,0.39,0.314,0.568,0.289,0.22,0.399,0.012,0.0093,0.018,0.918,0.759,1.23,0.04,0.032,0.055,22.26,21.2,22.79,0.956,0.952,0.957,0.98,0.975,0.98,0.936,0.928,0.938,45.89,39.4,52.05,44.57,38.4,48.2,0,0,0,0,0,0,0.832,0,0.29,0.14,0.86,0.14,48.7
-1320285600000,1928,3,1927,6,31,4.96,0.49,2.9,133045,192.8,192.8,178.8,4,4,4,1852,1091,2248,1669,908.3,183,183,183,585.1,0,965,0.104,0.0814,0.168,1084,908.3,1100,990.5,990.5,990.5,970.6,968.2,971.7,19.9,18.8,22.3,0.874,0.548,0.926,0.62,0.379,0.648,0.031,0.017,0.034,1.79,1.18,1.87,0.09,0.053,0.1,18.16,16.93,21.14,0.951,0.948,0.956,0.98,0.98,0.98,0.932,0.929,0.937,45.81,43.27,51.22,44.71,42.4,48.2,0,0,0,0,0,0,0.993,0,2.06,0.099,0.58,0.42,26.8
-1317607200000,1928,4,1927,7,30,5.78,0.503,2.85,122466,171.5,171.5,170.1,4,4,4,2229,2173,2291,2035,1956,194,148,217,935.2,856,1043,0.0871,0.0646,0.0999,1100,1100,1100,990.5,990.5,990.5,971.7,971.5,971.8,18.8,18.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.099,0.1,16.97,16.82,17.11,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.39,42.99,43.76,42.52,42.13,42.88,0,0,0,0,0,0,0.945,0,2.93,0.087,0.49,0.51,21.2
-1315015200000,1928,5,1927,8,31,5.29,0.739,2.95,132265,192.8,192.8,177.8,4,4,4,1974,1475,2291,1698,1199,276,276,276,597.8,99,915,0.143,0.12,0.187,1100,1100,1100,990.5,990.5,990.5,970.9,969.4,971.8,19.6,18.7,21.1,0.919,0.858,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.87,1.81,1.87,0.096,0.086,0.1,17.71,16.82,19.29,0.95,0.947,0.953,0.98,0.98,0.98,0.931,0.929,0.934,45.37,42.99,49.59,44.44,42.13,48.2,0,0,0,0,0,0,0.988,0,2.34,0.14,0.56,0.44,25
-1312336800000,1928,6,1927,9,30,2.61,0.544,2.04,109379,192.8,192.8,151.9,4,2,3.4,1006,619.8,1435,795.6,409.8,210,210,210,7.5,0,125,0.222,0.146,0.339,788.1,409.8,1100,990.5,990.5,990.5,967.8,966.4,969.3,22.7,21.2,24.1,0.49,0.207,0.864,0.339,0.0924,0.648,0.015,0.0038,0.031,1.08,0.519,1.81,0.048,0.022,0.085,21.59,19.41,23.6,0.955,0.945,0.957,0.979,0.97,0.98,0.935,0.917,0.938,45.99,35.12,51.87,44.61,34.07,48.2,0,0,0,0,0,0,0.844,0,0.57,0.21,0.78,0.22,41.9
-1309744800000,1928,7,1927,10,31,1.16,0.362,0.803,49091,96.4,96.4,65.98,2,1,1.8387096774193548,434.7,337.2,588.3,299.7,202.2,135,135,135,0,0,0,0.319,0.229,0.4,299.7,202.2,453.3,990.5,990.5,990.5,965.5,965.1,966.2,25,24.3,25.4,0.162,0.128,0.218,0.0435,0.0129,0.113,0.0018,0.00051,0.0047,0.373,0.249,0.579,0.015,0.0099,0.024,24.58,23.67,25.06,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,37.97,25.93,52.42,36.84,25.15,48.2,0,0,0,0,0,0,0.367,0,0.357,0.31,0.69,0.31,42.3
-1307066400000,1928,8,1927,11,31,0.76,0.308,0.452,28709,48.2,48.2,38.59,1,1,1,283.9,242.4,334.4,168.9,127.4,115,115,115,0,0,0,0.409,0.344,0.474,168.9,127.4,219.4,990.5,990.5,990.5,964.8,964.7,965.1,25.7,25.4,25.8,0.113,0.0985,0.131,0.0101,0.00658,0.0144,0.00039,0.00025,0.00057,0.294,0.22,0.384,0.011,0.0085,0.015,25.37,25.04,25.63,0.944,0.929,0.959,0.975,0.97,0.98,0.92,0.901,0.939,39.67,29.75,51.66,38.59,28.86,48.2,0,0,0,0,0,0,0.214,0,0.308,0.41,0.59,0.41,37.8
-1304388000000,1928,9,1927,12,30,0.626,0.259,0.367,23201.9,35.54,35.54,32.22,1,1,1,241.5,220.7,261.9,141.5,129.7,100,91,118,0,0,0,0.413,0.369,0.471,141.5,129.7,155.5,990.5,990.5,990.5,964.6,964.5,964.7,25.9,25.8,26,0.102,0.0969,0.106,0.00777,0.00678,0.00897,0.0003,0.00026,0.00035,0.243,0.221,0.267,0.0094,0.0085,0.01,25.61,25.5,25.75,0.935,0.93,0.94,0.97,0.97,0.97,0.907,0.902,0.912,33.22,30.49,36.64,32.22,29.57,35.54,0,0,0,0,0,0,0.179,0,0.259,0.41,0.59,0.41,37.1
-1301796000000,1928,10,1928,1,31,0.657,0.283,0.374,23625.3,37.8,37.8,31.75,1,1,1,245.5,216.8,261.9,139.6,106.8,105.8,97,110,0,0,0,0.434,0.37,0.507,139.6,106.8,164.9,990.5,990.5,990.5,964.7,964.5,964.7,25.8,25.8,26,0.102,0.0912,0.11,0.00762,0.00482,0.00976,0.0003,0.00019,0.00038,0.241,0.183,0.284,0.0093,0.007,0.011,25.59,25.47,25.82,0.933,0.915,0.943,0.97,0.97,0.974,0.905,0.888,0.918,32.72,24.74,38.83,31.75,24,37.8,0,0,0,0,0,0,0.176,0,0.283,0.43,0.57,0.43,36
-1299117600000,1928,11,1928,2,30,0.663,0.241,0.422,26748.5,49.75,49.75,37.15,2,1,1.0666666666666667,255.7,225.8,317.9,162.7,132.8,93,93,93,0,0,0,0.367,0.293,0.412,162.7,132.8,224.9,990.5,990.5,990.5,964.7,964.6,965,25.8,25.5,25.9,0.108,0.0979,0.13,0.00958,0.00704,0.0149,0.00037,0.00027,0.00058,0.27,0.227,0.37,0.01,0.0087,0.014,25.52,25.2,25.72,0.939,0.92,0.958,0.973,0.97,0.98,0.914,0.892,0.938,36.5,25.65,50.39,35.49,24.88,48.2,0,0,0,0,0,0,0.206,0,0.241,0.36,0.64,0.36,40.3
-1296525600000,1928,12,1928,3,31,0.95,0.253,0.697,43229.8,70.36,70.36,58.1,2,1,1.6774193548387097,354.7,302.6,394,260.3,198.6,94.42,77,104,0,0,0,0.271,0.195,0.344,260.3,198.6,317,990.5,990.5,990.5,965.2,964.9,965.4,25.3,25.1,25.6,0.143,0.122,0.161,0.0276,0.0126,0.0486,0.0011,0.00049,0.0019,0.334,0.243,0.384,0.013,0.0095,0.015,24.99,24.76,25.24,0.942,0.921,0.959,0.973,0.97,0.98,0.917,0.893,0.94,37.99,25.81,51.93,36.76,25.03,48.2,0,0,0,0,0,0,0.323,0,0.253,0.27,0.73,0.27,45.5
-1293847200000,1929,1,1928,4,31,1.47,0.228,1.25,74513.6,144.6,144.6,100.2,3,2,2.4193548387096775,550.3,394,790.3,465.1,303,85.19,73,91,0,0,0,0.164,0.115,0.231,465.1,303,699.3,990.5,990.5,990.5,966.1,965.4,967.1,24.4,23.4,25.1,0.227,0.158,0.348,0.128,0.042,0.268,0.0053,0.0017,0.011,0.554,0.347,0.874,0.023,0.014,0.037,23.89,22.57,24.78,0.95,0.94,0.958,0.976,0.97,0.98,0.927,0.912,0.939,42.17,34.62,50.92,41.11,33.58,48.2,0,0,0,0,0,0,0.556,0,0.22,0.16,0.85,0.15,50.7
-1291168800000,1929,2,1928,5,28,1.78,0.268,1.52,87878.1,144.6,144.6,130.8,3,3,3,737.8,684.5,817.2,627.1,547.5,110.7,85,137,0,0,0,0.151,0.104,0.2,627.1,547.5,732.2,990.5,990.5,990.5,966.9,966.6,967.2,23.6,23.3,23.9,0.31,0.269,0.366,0.22,0.167,0.29,0.0093,0.007,0.012,0.755,0.625,0.928,0.032,0.026,0.04,22.89,22.4,23.24,0.955,0.951,0.958,0.979,0.975,0.98,0.935,0.927,0.939,44.78,39.53,51.29,43.59,38.55,48.2,0,0,0,0,0,0,0.727,0,0.26,0.15,0.85,0.15,49.4
-1288749600000,1929,3,1928,6,31,2.51,0.346,2.17,119703,184.2,184.2,160.9,4,3,3.7096774193548385,938.3,837.3,1078,809.3,708.3,129,129,129,0,0,0,0.138,0.12,0.154,809.3,708.3,948.9,990.5,990.5,990.5,967.6,967.2,968.1,22.9,22.4,23.3,0.448,0.361,0.575,0.329,0.274,0.398,0.014,0.012,0.018,1.02,0.896,1.24,0.045,0.039,0.055,21.84,21.12,22.35,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.98,39.44,51.02,43.72,38.44,48.2,0,0,0,0,0,0,0.894,0,0.34,0.14,0.86,0.14,47.7
-1286071200000,1929,4,1928,7,30,3.6,0.384,2.8,138085,192.8,192.8,191.8,4,4,4,1387,1106,1571,1239,957.7,148,148,148,158.8,0,323,0.108,0.0942,0.134,1081,957.7,1100,990.5,990.5,990.5,969.1,968.2,969.7,21.4,20.8,22.3,0.831,0.592,0.913,0.608,0.403,0.648,0.029,0.018,0.031,1.73,1.26,1.86,0.081,0.057,0.09,19.64,18.92,21.01,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,49.59,47.17,51.62,47.95,46.22,48.2,0,0,0,0,0,0,1.07,0,0.8,0.11,0.78,0.22,38.4
-1283479200000,1929,5,1928,8,31,3.05,0.514,2.44,126649,192.8,192.8,170.2,4,3,3.7419354838709675,1140,698.6,1506,948.3,506.6,192,192,192,37.94,0,214,0.177,0.127,0.275,910.3,506.6,1100,990.5,990.5,990.5,968.3,966.7,969.5,22.2,21,23.8,0.606,0.253,0.887,0.442,0.139,0.648,0.02,0.0059,0.031,1.31,0.562,1.84,0.06,0.024,0.087,20.89,19.16,23.24,0.954,0.947,0.957,0.979,0.97,0.98,0.934,0.918,0.938,46.71,36.45,51.25,45.27,35.36,48.2,0,0,0,0,0,0,0.946,0,0.61,0.17,0.8,0.2,41.5
-1280800800000,1929,6,1928,9,30,1.2,0.308,0.894,54370.8,117.6,117.6,75.52,3,2,2.1,463.9,385.2,674.1,344.9,266.2,119,119,119,0,0,0,0.262,0.177,0.309,344.9,266.2,555.1,990.5,990.5,990.5,965.7,965.3,966.6,24.8,23.9,25.2,0.178,0.149,0.273,0.0622,0.0246,0.172,0.0025,0.00098,0.0072,0.404,0.296,0.637,0.016,0.012,0.027,24.41,23.27,24.88,0.944,0.932,0.958,0.972,0.97,0.98,0.917,0.904,0.939,36.96,30.28,50.03,35.92,29.37,48.2,0,0,0,0,0,0,0.42,0,0.306,0.26,0.74,0.26,45.3
-1278208800000,1929,7,1928,10,31,0.889,0.289,0.599,37238.6,60.71,60.71,50.05,2,1,1.4193548387096775,331.7,290,382.6,223.7,182,108,108,108,0,0,0,0.328,0.282,0.372,223.7,182,274.6,990.5,990.5,990.5,965.1,964.9,965.3,25.4,25.2,25.6,0.132,0.118,0.15,0.0159,0.0112,0.0286,0.00062,0.00044,0.0011,0.322,0.252,0.39,0.013,0.0099,0.015,25.12,24.88,25.32,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40,26.59,52.5,38.48,25.79,48.2,0,0,0,0,0,0,0.278,0,0.29,0.33,0.67,0.33,41.9
-1275530400000,1929,8,1928,11,31,0.707,0.249,0.458,29283.1,45.68,45.68,39.36,1,1,1,263.9,236.2,290,170.9,143.2,93,93,93,0,0,0,0.354,0.321,0.394,170.9,143.2,197,990.5,990.5,990.5,964.8,964.6,964.9,25.7,25.6,25.9,0.112,0.102,0.121,0.0103,0.00792,0.0125,0.0004,0.00031,0.00049,0.296,0.246,0.342,0.011,0.0095,0.013,25.45,25.3,25.64,0.945,0.936,0.954,0.976,0.97,0.98,0.922,0.908,0.935,40.32,33.68,46.61,39.36,32.67,45.68,0,0,0,0,0,0,0.219,0,0.249,0.35,0.65,0.35,41.4
-1272852000000,1929,9,1928,12,30,0.558,0.187,0.372,23695.5,37.84,37.84,32.91,1,1,1,215.4,199.9,236.2,143.4,127.9,72,72,72,0,0,0,0.335,0.305,0.36,143.4,127.9,164.2,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.1,0.0948,0.108,0.00794,0.00662,0.00971,0.00031,0.00025,0.00037,0.244,0.217,0.281,0.0094,0.0083,0.011,25.76,25.6,25.88,0.935,0.93,0.943,0.971,0.97,0.974,0.908,0.902,0.918,33.91,30.18,38.86,32.91,29.27,37.84,0,0,0,0,0,0,0.183,0,0.186,0.34,0.67,0.33,42.5
-1270260000000,1929,10,1929,1,31,0.519,0.196,0.323,20445.4,29.03,29.03,27.48,1,1,1,193.6,187.6,199.9,120.6,114.6,73,73,73,0,0,0,0.377,0.365,0.389,120.6,114.6,126.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0915,0.0894,0.0937,0.006,0.00549,0.00654,0.00023,0.00021,0.00025,0.203,0.192,0.214,0.0078,0.0074,0.0082,25.88,25.88,25.89,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,28.33,26.79,29.93,27.48,25.98,29.03,0,0,0,0,0,0,0.153,0,0.196,0.38,0.62,0.38,39.4
-1267581600000,1929,11,1929,2,30,0.595,0.196,0.399,25499.3,45.36,45.36,35.42,1,1,1,229.7,201.4,263.1,154.1,134.4,75.67,67,93,0,0,0,0.329,0.256,0.388,154.1,134.4,194.9,990.5,990.5,990.5,964.6,964.4,964.8,25.9,25.7,26.1,0.103,0.0953,0.117,0.00885,0.00718,0.0123,0.00034,0.00028,0.00048,0.263,0.227,0.335,0.01,0.0087,0.013,25.66,25.42,25.86,0.939,0.932,0.953,0.972,0.97,0.98,0.913,0.904,0.934,36.42,31.79,46.28,35.42,30.84,45.36,0,0,0,0,0,0,0.197,0,0.196,0.33,0.67,0.33,42.9
-1264989600000,1929,12,1929,3,31,1.23,0.281,0.952,58667.2,96.32,96.32,78.85,2,1,1.935483870967742,460.3,266,548.2,355.5,189,104.8,77,118,0,0,0,0.229,0.15,0.29,355.5,189,435.2,990.5,990.5,990.5,965.7,964.8,966.1,24.8,24.4,25.7,0.178,0.116,0.206,0.0681,0.0118,0.104,0.0028,0.00046,0.0042,0.438,0.306,0.544,0.018,0.012,0.022,24.4,23.89,25.41,0.95,0.934,0.958,0.978,0.97,0.98,0.929,0.906,0.938,41.85,31.76,49.88,40.91,30.81,48.2,0,0,0,0,0,0,0.438,0,0.278,0.23,0.77,0.23,47.7
-1262311200000,1930,1,1929,4,31,1.65,0.321,1.33,78941.4,122.6,122.6,106.1,3,2,2.6451612903225805,617.9,496.9,698.6,497.9,376.9,120,120,120,0,0,0,0.196,0.172,0.241,497.9,376.9,578.6,990.5,990.5,990.5,966.4,965.8,966.7,24.1,23.8,24.7,0.241,0.187,0.284,0.139,0.0769,0.188,0.0058,0.0031,0.0079,0.581,0.46,0.675,0.024,0.019,0.028,23.56,23.13,24.2,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,42.01,35.57,52.38,40.76,34.5,48.2,0,0,0,0,0,0,0.589,0,0.32,0.19,0.81,0.19,47.8
-1259632800000,1930,2,1929,5,28,1.83,0.254,1.58,90715.2,144.6,144.6,135,3,3,3,756.1,684.5,858,651.1,579.5,105,105,105,0,0,0,0.139,0.122,0.153,651.1,579.5,753,990.5,990.5,990.5,966.9,966.6,967.3,23.6,23.2,23.9,0.324,0.283,0.387,0.236,0.188,0.303,0.01,0.0079,0.013,0.795,0.674,0.972,0.034,0.028,0.042,22.78,22.2,23.19,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.938,46.3,41.87,52.26,45,41.03,48.2,0,0,0,0,0,0,0.75,0,0.25,0.14,0.86,0.14,49.6
-1257213600000,1930,3,1929,6,31,2.48,0.325,2.16,119437,174.3,174.3,160.5,4,3,3.870967741935484,925.8,858,987.8,804.6,729,121.2,107,129,0,0,0,0.131,0.108,0.15,804.6,729,880.8,990.5,990.5,990.5,967.6,967.3,967.9,22.9,22.6,23.2,0.441,0.374,0.507,0.328,0.288,0.365,0.014,0.012,0.016,0.994,0.915,1.11,0.043,0.04,0.049,21.9,21.54,22.24,0.954,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,42.87,39.44,51.47,41.69,38.44,48.2,0,0,0,0,0,0,0.892,0,0.32,0.13,0.87,0.13,48.2
-1254535200000,1930,4,1929,7,30,2.83,0.324,2.5,132907,192.8,192.8,184.6,4,4,4,1091,982,1212,966.4,857,125,125,125,0,0,0,0.115,0.103,0.127,966.4,857,1087,990.5,990.5,990.5,968.2,967.8,968.6,22.3,21.9,22.7,0.607,0.493,0.765,0.436,0.354,0.619,0.02,0.016,0.028,1.31,1.08,1.68,0.059,0.048,0.077,21.01,20.25,21.59,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.52,43.34,51.57,46.15,42.47,48.2,0,0,0,0,0,0,1.03,0,0.33,0.11,0.88,0.12,47
-1251943200000,1930,5,1929,8,31,4.83,0.555,2.94,134917,192.8,192.8,181.3,4,4,4,1804,1222,2220,1596,1075,207.3,147,276,497.4,0,928,0.115,0.0865,0.15,1099,1075,1100,990.5,990.5,990.5,970.4,968.6,971.6,20.1,18.9,21.9,0.893,0.749,0.926,0.646,0.592,0.648,0.032,0.027,0.034,1.84,1.64,1.87,0.092,0.075,0.099,18.24,16.99,20.27,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.936,46.74,43.45,51.71,45.33,42.58,48.2,0,0,0,0,0,0,1.01,0,1.89,0.11,0.61,0.39,27.9
-1249264800000,1930,6,1929,9,30,3.49,0.626,2.51,125469,192.8,192.8,174.3,4,3,3.7333333333333334,1347,982,1799,1106,725,241.3,210,257,139.2,0,489,0.19,0.117,0.262,966.6,725,1100,990.5,990.5,990.5,969,967.8,970.5,21.5,20,22.7,0.705,0.399,0.926,0.497,0.285,0.648,0.023,0.013,0.032,1.49,0.953,1.87,0.07,0.042,0.093,20.01,18.17,21.72,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,48.16,39.47,52.15,46.78,38.48,48.2,0,0,0,0,0,0,0.968,0,0.98,0.18,0.72,0.28,36
-1246672800000,1930,7,1929,10,31,1.73,0.569,1.16,67347.2,144.6,144.6,90.52,3,2,2.3225806451612905,646.1,477.8,975.2,433.6,288.4,212.5,186,227,0,0,0,0.344,0.233,0.44,433.6,288.4,748.2,990.5,990.5,990.5,966.5,965.8,967.8,24,22.7,24.7,0.233,0.163,0.413,0.113,0.0351,0.301,0.0048,0.0014,0.013,0.534,0.338,0.993,0.023,0.014,0.044,23.51,21.71,24.41,0.948,0.938,0.958,0.974,0.97,0.98,0.923,0.91,0.939,39.59,32.16,51.29,38.34,31.19,48.2,0,0,0,0,0,0,0.503,0,0.57,0.33,0.67,0.33,38.9
-1243994400000,1930,8,1929,11,31,1.09,0.415,0.67,41053.1,69.94,69.94,55.18,2,1,1.7096774193548387,405.2,343.7,474.7,250.2,188.7,155,155,155,0,0,0,0.386,0.327,0.451,250.2,188.7,319.7,990.5,990.5,990.5,965.4,965.1,965.7,25.1,24.8,25.4,0.145,0.124,0.17,0.0236,0.0118,0.0499,0.00094,0.00046,0.002,0.321,0.249,0.389,0.013,0.0099,0.015,24.76,24.39,25.05,0.939,0.922,0.958,0.973,0.97,0.98,0.914,0.895,0.939,35.45,25.67,51.37,34.3,24.9,48.2,0,0,0,0,0,0,0.307,0,0.42,0.38,0.61,0.39,37.7
-1241316000000,1930,9,1929,12,30,0.748,0.306,0.442,27927,49.7,49.7,38.79,2,1,1.0333333333333334,288.4,256.9,343.7,170.4,138.9,118,118,118,0,0,0,0.412,0.343,0.459,170.4,138.9,225.7,990.5,990.5,990.5,964.9,964.7,965.1,25.6,25.4,25.8,0.113,0.102,0.133,0.0102,0.00756,0.0149,0.0004,0.00029,0.00059,0.291,0.24,0.391,0.011,0.0093,0.015,25.35,25,25.53,0.943,0.921,0.959,0.974,0.97,0.98,0.919,0.893,0.94,39.1,25.62,52.58,37.96,24.85,48.2,0,0,0,0,0,0,0.215,0,0.306,0.41,0.59,0.41,37.3
-1238724000000,1930,10,1930,1,31,0.638,0.282,0.356,22471.6,33.41,33.41,30.2,1,1,1,238.3,220.7,256.9,132.9,123.7,105.4,97,110,0,0,0,0.442,0.413,0.469,132.9,123.7,146.9,990.5,990.5,990.5,964.6,964.5,964.7,25.9,25.8,26,0.0997,0.0951,0.105,0.00705,0.00627,0.00824,0.00027,0.00024,0.00032,0.229,0.211,0.254,0.0088,0.0081,0.0099,25.64,25.52,25.76,0.931,0.927,0.937,0.97,0.97,0.97,0.904,0.9,0.909,31.14,29,34.45,30.2,28.13,33.41,0,0,0,0,0,0,0.168,0,0.282,0.44,0.56,0.44,35.2
-1236045600000,1930,11,1930,2,30,0.568,0.196,0.372,23695.7,44.17,44.17,32.91,1,1,1,219.1,203.8,256.9,143.4,110.8,75.67,67,93,0,0,0,0.349,0.261,0.456,143.4,110.8,189.9,990.5,990.5,990.5,964.5,964.4,964.7,26,25.8,26.1,0.0996,0.0902,0.115,0.00794,0.00517,0.0119,0.00031,0.0002,0.00046,0.244,0.187,0.326,0.0094,0.0072,0.013,25.74,25.45,25.89,0.934,0.918,0.951,0.972,0.97,0.98,0.908,0.891,0.932,33.86,25.83,45.07,32.91,25.06,44.17,0,0,0,0,0,0,0.183,0,0.196,0.35,0.65,0.35,41.7
-1233453600000,1930,12,1930,3,31,0.96,0.232,0.728,45146.7,77.02,77.02,60.68,2,1,1.7741935483870968,358.3,263.1,451.8,271.7,186.1,86.58,77,104,0,0,0,0.244,0.2,0.293,271.7,186.1,347.8,990.5,990.5,990.5,965.2,964.8,965.6,25.3,24.9,25.7,0.146,0.115,0.175,0.0321,0.0116,0.0631,0.0013,0.00045,0.0025,0.334,0.242,0.415,0.013,0.0095,0.017,24.97,24.45,25.43,0.941,0.921,0.958,0.972,0.97,0.98,0.915,0.894,0.939,36.51,26.19,50.57,35.49,25.4,48.2,0,0,0,0,0,0,0.337,0,0.232,0.24,0.76,0.24,47
-1230775200000,1931,1,1930,4,31,1.42,0.244,1.18,71476.7,114.8,114.8,96.07,3,2,2.3225806451612905,531.2,451.8,629.7,440.2,360.8,91,91,91,0,0,0,0.173,0.145,0.201,440.2,360.8,538.7,990.5,990.5,990.5,966,965.6,966.4,24.5,24.1,24.9,0.21,0.178,0.257,0.108,0.0693,0.161,0.0044,0.0028,0.0067,0.52,0.433,0.603,0.021,0.017,0.025,23.99,23.48,24.43,0.952,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.938,43.12,35.23,51.21,42.1,34.17,48.2,0,0,0,0,0,0,0.534,0,0.24,0.17,0.83,0.17,50.3
-1228096800000,1931,2,1930,5,28,1.71,0.237,1.47,85751.4,144.6,144.6,127.6,3,3,3,705.2,606.9,817.2,607.3,501.9,97.86,85,105,0,0,0,0.14,0.111,0.173,607.3,501.9,712.2,990.5,990.5,990.5,966.7,966.3,967.2,23.8,23.3,24.2,0.297,0.238,0.358,0.207,0.136,0.277,0.0087,0.0056,0.012,0.72,0.543,0.898,0.03,0.022,0.038,23.06,22.43,23.63,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.58,36.69,49.97,42.54,35.59,48.2,0,0,0,0,0,0,0.709,0,0.24,0.14,0.86,0.14,50.1
-1225677600000,1931,3,1930,6,31,2.95,0.346,2.4,125926,192.8,192.8,169.3,4,3,3.7419354838709675,1103,817.2,2083,973.9,688.2,129,129,129,79.19,0,854,0.124,0.0619,0.158,894.7,688.2,1100,990.5,990.5,990.5,968.2,967.2,971.3,22.3,19.2,23.3,0.568,0.349,0.926,0.42,0.261,0.648,0.019,0.011,0.034,1.25,0.862,1.87,0.057,0.037,0.098,21.07,17.33,22.47,0.955,0.949,0.957,0.98,0.975,0.98,0.935,0.928,0.938,46.95,39.44,51.75,45.42,38.44,48.2,0,0,0,0,0,0,0.94,0,0.55,0.12,0.81,0.19,42.7
-1222999200000,1931,4,1930,7,30,7.48,0.503,2.85,109768,168.3,168.3,152.5,4,4,4,2886,2300,3284,2692,2152,194,148,217,1592,1052,1967,0.0669,0.0539,0.079,1100,1100,1100,990.5,990.5,990.5,973.2,971.8,974.2,17.3,16.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.04,1.87,1.87,1.87,0.11,0.1,0.11,15.39,14.46,16.8,0.942,0.938,0.947,0.974,0.97,0.98,0.918,0.91,0.928,39.12,36.58,42.93,38.11,35.48,42.07,0,0,0,0,0,0,0.847,0,4.63,0.067,0.38,0.62,14.7
-1220407200000,1931,5,1930,8,31,7.16,0.86,2.95,117670,179.3,179.3,158.2,4,4,4,2675,1902,3334,2354,1581,321,321,321,1254,481,1913,0.124,0.0963,0.169,1100,1100,1100,990.5,990.5,990.5,972.7,970.8,974.3,17.8,16.2,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.04,1.87,1.87,1.87,0.11,0.095,0.12,15.91,14.36,17.84,0.944,0.937,0.951,0.976,0.97,0.98,0.921,0.909,0.932,40.51,36.28,45.75,39.54,35.2,44.84,0,0,0,0,0,0,0.879,0,4.21,0.12,0.41,0.59,16.4
-1217728800000,1931,6,1930,9,30,3.54,0.666,2.57,128547,192.8,192.8,178.5,4,3,3.9,1367,941.1,1856,1110,684.1,257,257,257,119.5,0,499,0.195,0.138,0.273,990,684.1,1100,990.5,990.5,990.5,969.1,967.7,970.6,21.4,19.9,22.8,0.727,0.365,0.926,0.515,0.258,0.648,0.024,0.011,0.033,1.52,0.874,1.87,0.072,0.038,0.094,19.92,17.99,21.96,0.954,0.951,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.98,39.63,50.64,45.82,38.64,48.2,0,0,0,0,0,0,0.992,0,0.97,0.19,0.73,0.27,36.3
-1215136800000,1931,7,1930,10,31,1.72,0.569,1.15,67824.6,138.8,138.8,91.16,3,2,2.3225806451612905,642.2,481.3,910,429.7,295.3,212.5,186,227,0,0,0,0.339,0.249,0.404,429.7,295.3,683,990.5,990.5,990.5,966.5,965.8,967.5,24,23,24.7,0.225,0.164,0.36,0.107,0.0384,0.257,0.0045,0.0016,0.011,0.523,0.344,0.867,0.022,0.014,0.038,23.53,22.09,24.39,0.95,0.939,0.958,0.975,0.97,0.98,0.926,0.911,0.938,40.15,33.17,49.98,39.13,32.17,48.2,0,0,0,0,0,0,0.506,0,0.57,0.33,0.67,0.33,39.4
-1212458400000,1931,8,1930,11,31,1.08,0.443,0.638,39149.7,70.62,70.62,52.62,2,1,1.6451612903225807,403.6,327.5,477.8,238.3,143.5,165.3,155,184,0,0,0,0.419,0.324,0.562,238.3,143.5,322.8,990.5,990.5,990.5,965.4,965,965.8,25.1,24.7,25.5,0.142,0.111,0.171,0.0233,0.00795,0.0514,0.00093,0.00031,0.0021,0.309,0.255,0.383,0.012,0.01,0.015,24.78,24.37,25.21,0.938,0.924,0.952,0.971,0.97,0.98,0.911,0.897,0.933,33.9,26.47,44.38,32.94,25.68,43.5,0,0,0,0,0,0,0.292,0,0.442,0.41,0.59,0.41,36.2
-1209780000000,1931,9,1930,12,30,0.757,0.323,0.434,27599.1,47.55,47.55,38.33,1,1,1,292,250.3,324.1,167.3,112.3,124.7,118,138,0,0,0,0.431,0.364,0.551,167.3,112.3,206.1,990.5,990.5,990.5,964.9,964.7,965,25.6,25.5,25.8,0.113,0.096,0.126,0.00997,0.00529,0.0133,0.00039,0.00021,0.00052,0.292,0.195,0.36,0.011,0.0076,0.014,25.34,25.12,25.6,0.943,0.919,0.956,0.976,0.97,0.98,0.92,0.892,0.937,39.25,25.92,48.52,38.33,25.14,47.55,0,0,0,0,0,0,0.213,0,0.323,0.43,0.57,0.43,36.5
-1207188000000,1931,10,1931,1,31,0.648,0.26,0.389,24625.5,38.84,38.84,33.1,1,1,1,242.1,236.2,266,145.1,139.2,97,97,97,0,0,0,0.401,0.365,0.411,145.1,139.2,169,990.5,990.5,990.5,964.6,964.6,964.8,25.9,25.7,25.9,0.103,0.101,0.111,0.00809,0.00758,0.0101,0.00031,0.00029,0.00039,0.249,0.239,0.292,0.0096,0.0092,0.011,25.6,25.44,25.64,0.936,0.934,0.944,0.97,0.97,0.976,0.908,0.906,0.921,34.11,32.7,39.81,33.1,31.71,38.84,0,0,0,0,0,0,0.184,0,0.259,0.4,0.6,0.4,38
-1204509600000,1931,11,1931,2,30,0.798,0.275,0.523,32932.4,61.74,61.74,45.74,2,1,1.3,307.9,259.4,385.2,201.9,153.4,106,106,106,0,0,0,0.349,0.275,0.409,201.9,153.4,279.2,990.5,990.5,990.5,965,964.7,965.3,25.5,25.2,25.8,0.124,0.107,0.152,0.0142,0.00879,0.0308,0.00056,0.00034,0.0012,0.303,0.242,0.381,0.012,0.0095,0.015,25.25,24.86,25.5,0.942,0.92,0.958,0.975,0.97,0.98,0.919,0.893,0.939,38.45,25.56,51.44,37.46,24.79,48.2,0,0,0,0,0,0,0.254,0,0.275,0.34,0.66,0.34,41.3
-1201917600000,1931,12,1931,3,31,1.62,0.331,1.29,76152,113.4,113.4,102.4,3,2,2.838709677419355,604.7,394,662,481.3,276,123.4,118,126,0,0,0,0.209,0.187,0.299,481.3,276,536,990.5,990.5,990.5,966.3,965.4,966.5,24.2,24,25.1,0.238,0.152,0.264,0.129,0.0293,0.159,0.0054,0.0012,0.0066,0.536,0.31,0.607,0.022,0.012,0.025,23.66,23.35,24.82,0.946,0.935,0.95,0.971,0.97,0.974,0.919,0.906,0.924,36.95,31.39,38.84,35.89,30.45,37.81,0,0,0,0,0,0,0.569,0,0.33,0.2,0.8,0.2,47
-1199239200000,1932,1,1931,4,31,2.26,0.372,1.89,106047,165.5,165.5,142.5,4,3,3.3870967741935485,844.3,662,971,705.3,523,139,139,139,0,0,0,0.168,0.143,0.21,705.3,523,832,990.5,990.5,990.5,967.3,966.5,967.8,23.2,22.7,24,0.374,0.257,0.471,0.268,0.15,0.342,0.012,0.0063,0.015,0.866,0.585,1.04,0.037,0.024,0.046,22.36,21.68,23.37,0.954,0.948,0.957,0.978,0.971,0.98,0.933,0.921,0.938,43.64,37.89,52.49,42.29,36.81,48.2,0,0,0,0,0,0,0.792,0,0.37,0.16,0.84,0.16,46.9
-1196560800000,1932,2,1931,5,29,2.72,0.386,2.32,123387,192.8,192.8,177.3,4,4,4,1086,982,1302,931.7,820,154.2,137,162,4.621,0,65,0.144,0.105,0.165,927.1,820,1100,990.5,990.5,990.5,968.2,967.8,968.8,22.3,21.7,22.7,0.576,0.464,0.807,0.421,0.336,0.648,0.019,0.015,0.03,1.25,1.02,1.75,0.056,0.045,0.081,21.08,19.9,21.65,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,45.66,41.54,51.77,44.32,40.68,48.2,0,0,0,0,0,0,0.985,0,0.4,0.14,0.85,0.15,45.4
-1194055200000,1932,3,1931,6,31,7.89,0.543,2.95,113217,192.8,192.8,152.2,4,4,4,2947,1364,3818,2744,1181,202.9,183,239,1644,81,2479,0.0755,0.0487,0.134,1100,1100,1100,990.5,990.5,990.5,973.2,969,975.3,17.3,15.2,21.5,0.918,0.829,0.926,0.648,0.648,0.648,0.038,0.03,0.043,1.87,1.78,1.87,0.11,0.083,0.12,15.41,13.33,19.68,0.94,0.931,0.954,0.974,0.97,0.98,0.916,0.903,0.935,39.11,33.48,50.64,38.04,32.47,48.2,0,0,0,0,0,0,0.845,0,4.94,0.069,0.37,0.63,14.3
-1191376800000,1932,4,1931,7,30,7.74,0.697,2.85,108057,168.5,168.5,150.1,4,4,4,2987,2291,3635,2718,2074,269,217,295,1618,974,2240,0.0904,0.0812,0.111,1100,1100,1100,990.5,990.5,990.5,973.5,971.8,974.9,17,15.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15.17,13.72,16.82,0.941,0.933,0.947,0.974,0.97,0.98,0.916,0.905,0.929,38.52,34.53,42.99,37.52,33.5,42.13,0,0,0,0,0,0,0.834,0,4.89,0.09,0.37,0.63,14
-1188784800000,1932,5,1931,8,31,4.56,0.659,2.95,137728,192.8,192.8,185.1,4,4,4,1701,1284,2220,1455,1092,246.2,192,276,354.9,0,844,0.145,0.124,0.178,1100,1092,1100,990.5,990.5,990.5,970.1,968.8,971.6,20.4,18.9,21.7,0.894,0.785,0.926,0.647,0.631,0.648,0.032,0.029,0.034,1.84,1.71,1.87,0.091,0.079,0.099,18.54,16.99,19.99,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,47.59,43.45,51.25,46.28,42.58,48.2,0,0,0,0,0,0,1.03,0,1.61,0.14,0.65,0.35,30.2
-1186106400000,1932,6,1931,9,30,2.56,0.502,2.06,110991,192.8,192.8,154.2,4,2,3.466666666666667,987.8,684.5,1250,794.2,474.5,193.7,161,210,0,0,0,0.207,0.129,0.307,794.2,474.5,1089,990.5,990.5,990.5,967.8,966.6,968.7,22.7,21.8,23.9,0.477,0.24,0.776,0.334,0.123,0.623,0.015,0.0052,0.029,1.06,0.549,1.7,0.047,0.023,0.078,21.65,20.12,23.24,0.955,0.946,0.957,0.979,0.97,0.98,0.934,0.917,0.938,45.76,35.53,51.87,44.3,34.46,48.2,0,0,0,0,0,0,0.856,0,0.5,0.2,0.8,0.2,43.4
-1183514400000,1932,7,1931,10,31,1.42,0.498,0.923,55416.9,104.6,104.6,74.49,3,2,2.064516129032258,530.7,435.1,684.5,344.7,249.1,186,186,186,0,0,0,0.358,0.272,0.428,344.7,249.1,498.5,990.5,990.5,990.5,966,965.6,966.6,24.5,23.9,24.9,0.183,0.148,0.249,0.0617,0.0169,0.134,0.0025,0.00068,0.0056,0.412,0.275,0.624,0.017,0.011,0.026,24.1,23.31,24.67,0.944,0.929,0.958,0.974,0.97,0.98,0.919,0.901,0.939,37.21,27.99,52.06,36.13,27.15,48.2,0,0,0,0,0,0,0.414,0,0.497,0.35,0.65,0.35,39
-1180836000000,1932,8,1931,11,31,1,0.415,0.586,36254.4,60.23,60.23,48.73,2,1,1.4516129032258065,373.9,324.1,429.8,218.9,169.1,155,155,155,0,0,0,0.417,0.361,0.478,218.9,169.1,274.8,990.5,990.5,990.5,965.3,965,965.5,25.2,25,25.5,0.134,0.117,0.154,0.0153,0.0101,0.0287,0.00061,0.0004,0.0011,0.312,0.249,0.389,0.012,0.0099,0.015,24.92,24.66,25.18,0.941,0.922,0.958,0.975,0.97,0.98,0.918,0.895,0.939,37.61,25.67,51.37,36.46,24.9,48.2,0,0,0,0,0,0,0.271,0,0.414,0.41,0.59,0.41,36.3
-1178157600000,1932,9,1931,12,30,0.733,0.306,0.427,27163.5,47.55,47.55,37.73,1,1,1,282.9,254.6,324.1,164.9,136.6,118,118,118,0,0,0,0.419,0.364,0.464,164.9,136.6,206.1,990.5,990.5,990.5,964.8,964.7,965,25.7,25.5,25.8,0.111,0.101,0.126,0.00976,0.00736,0.0133,0.00038,0.00029,0.00052,0.286,0.236,0.36,0.011,0.0091,0.014,25.38,25.12,25.55,0.943,0.933,0.956,0.974,0.97,0.98,0.919,0.905,0.937,38.7,31.92,48.52,37.73,30.97,47.55,0,0,0,0,0,0,0.21,0,0.306,0.42,0.58,0.42,37.1
-1175565600000,1932,10,1932,1,31,0.588,0.26,0.328,17895.3,35.97,35.97,24.05,1,1,1,219.5,199.9,254.6,122.5,102.9,97,97,97,0,0,0,0.444,0.381,0.485,122.5,102.9,157.6,990.5,990.5,990.5,964.5,964.4,964.7,26,25.8,26.1,0.0946,0.0877,0.107,0.00616,0.0045,0.00914,0.00024,0.00017,0.00035,0.209,0.174,0.271,0.008,0.0067,0.011,25.77,25.51,25.93,0.777,0,0.941,0.814,0,0.97,0.754,0,0.912,24.8,0,37.08,24.05,0,35.97,0,5,0,0,0.161,0,0.134,0.161,0.26,0.44,0.56,0.44,30.4
-1172887200000,1932,11,1932,2,30,0.576,0.196,0.38,18381.4,48.2,48.2,25.53,1,1,1,222.2,199.9,283.2,146.6,106.9,75.67,67,93,0,0,0,0.35,0.237,0.465,146.6,106.9,216.2,990.5,990.5,990.5,964.5,964.4,964.8,26,25.7,26.1,0.101,0.0888,0.124,0.00821,0.00484,0.0141,0.00032,0.00019,0.00055,0.249,0.18,0.373,0.0096,0.0069,0.015,25.73,25.29,25.92,0.629,0,0.959,0.65,0,0.98,0.613,0,0.94,26.3,0,51.42,25.53,0,48.2,0,10,0,0,0.333,0,0.142,0.333,0.196,0.34,0.66,0.34,31.9
-1170295200000,1932,12,1932,3,31,0.926,0.23,0.696,43318.5,88.57,88.57,58.22,2,1,1.6451612903225807,345.7,266,474.7,260,162,85.71,77,104,0,0,0,0.263,0.162,0.391,260,162,397.7,990.5,990.5,990.5,965.1,964.8,965.7,25.4,24.8,25.7,0.142,0.109,0.19,0.0329,0.00952,0.0867,0.0013,0.00037,0.0035,0.334,0.242,0.487,0.013,0.0095,0.02,25.03,24.28,25.46,0.942,0.921,0.959,0.974,0.97,0.98,0.917,0.894,0.94,37.19,26.19,51.66,36.15,25.4,48.2,0,0,0,0,0,0,0.323,0,0.23,0.25,0.75,0.25,46.8
-1167616800000,1933,1,1932,4,31,1.73,0.321,1.41,83381.3,134.7,134.7,112.1,3,2,2.7096774193548385,647.3,477.8,764,527.3,357.8,120,120,120,0,0,0,0.19,0.157,0.251,527.3,357.8,644,990.5,990.5,990.5,966.5,965.8,967,24,23.5,24.7,0.259,0.18,0.321,0.159,0.0679,0.231,0.0067,0.0027,0.0098,0.624,0.432,0.785,0.026,0.017,0.033,23.4,22.76,24.32,0.953,0.944,0.958,0.978,0.97,0.98,0.931,0.916,0.939,42.67,35.05,51.95,41.6,34,48.2,0,0,0,0,0,0,0.623,0,0.32,0.19,0.82,0.18,48.2
-1164938400000,1933,2,1932,5,28,2,0.282,1.72,97489.4,171.1,171.1,145.1,4,3,3.3214285714285716,827.9,741,964.9,711.4,604,116.4,105,137,0,0,0,0.143,0.109,0.185,711.4,604,859.9,990.5,990.5,990.5,967.2,966.9,967.8,23.3,22.7,23.6,0.368,0.301,0.485,0.273,0.204,0.355,0.012,0.0086,0.016,0.874,0.72,1.07,0.038,0.03,0.047,22.41,21.67,22.92,0.955,0.952,0.958,0.98,0.975,0.98,0.936,0.928,0.938,45.27,39.4,52.26,44.01,38.4,48.2,0,0,0,0,0,0,0.806,0,0.28,0.14,0.86,0.14,48.7
-1162519200000,1933,3,1932,6,31,3.11,0.346,2.67,137722,192.8,192.8,185.1,4,4,4,1160,964.9,1445,1031,835.9,129,129,129,34.77,0,216,0.113,0.0893,0.134,995.9,835.9,1100,990.5,990.5,990.5,968.4,967.8,969.3,22.1,21.2,22.7,0.663,0.471,0.871,0.497,0.344,0.648,0.023,0.015,0.031,1.43,1.04,1.82,0.065,0.046,0.086,20.67,19.37,21.7,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.04,42.46,51.72,46.28,41.61,48.2,0,0,0,0,0,0,1.03,0,0.44,0.11,0.86,0.14,44.3
-1159840800000,1933,4,1932,7,30,3.79,0.384,2.85,138400,192.8,192.8,192.2,4,4,4,1461,1250,1596,1313,1102,148,148,148,212.6,2,348,0.102,0.0927,0.118,1100,1100,1100,990.5,990.5,990.5,969.4,968.7,969.8,21.1,20.7,21.8,0.882,0.795,0.916,0.648,0.648,0.648,0.031,0.03,0.031,1.83,1.74,1.86,0.087,0.08,0.09,19.31,18.84,20.07,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.65,48.39,51.7,48.06,47.42,48.2,0,0,0,0,0,0,1.07,0,0.94,0.1,0.75,0.25,36.5
-1157248800000,1933,5,1932,8,31,2.62,0.433,2.18,119498,192.8,192.8,160.6,4,3,3.6451612903225805,976.5,684.5,1222,815,537.5,161.5,147,192,0,0,0,0.168,0.139,0.215,815,537.5,1030,990.5,990.5,990.5,967.8,966.6,968.6,22.7,21.9,23.9,0.472,0.266,0.694,0.33,0.16,0.491,0.015,0.0067,0.022,1.04,0.61,1.47,0.046,0.026,0.067,21.7,20.43,23.25,0.955,0.95,0.957,0.979,0.973,0.98,0.936,0.925,0.938,45.16,38.8,52.39,44.05,37.77,48.2,0,0,0,0,0,0,0.892,0,0.44,0.17,0.83,0.17,45.6
