datetime,year,month,waterYear,waterMonth,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-880941600000,1942,2,1941,5,28,1.7,0.237,1.46,84952.7,144.6,144.6,126.4,3,2,2.9285714285714284,702.4,570.2,845.8,604.6,465.2,97.86,85,105,0,0,0,0.142,0.111,0.184,604.6,465.2,740.8,990.5,990.5,990.5,966.7,966.2,967.3,23.8,23.2,24.3,0.296,0.218,0.376,0.206,0.119,0.296,0.0087,0.0049,0.013,0.723,0.515,0.948,0.03,0.021,0.041,23.07,22.27,23.74,0.954,0.944,0.958,0.978,0.97,0.98,0.932,0.916,0.939,44.63,35.42,52.36,43.29,34.35,48.2,0,0,0,0,0,0,0.702,0,0.24,0.14,0.86,0.14,50
-878522400000,1942,3,1941,6,31,2.64,0.346,2.29,125322,192.8,192.8,168.4,4,3,3.838709677419355,985.6,851.4,1155,856.6,722.4,129,129,129,0,0,0,0.132,0.112,0.152,856.6,722.4,1026,990.5,990.5,990.5,967.8,967.3,968.4,22.7,22.1,23.2,0.492,0.369,0.673,0.355,0.284,0.482,0.016,0.012,0.022,1.09,0.915,1.44,0.048,0.04,0.065,21.59,20.67,22.27,0.955,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.29,39.44,51.47,44.05,38.44,48.2,0,0,0,0,0,0,0.936,0,0.35,0.13,0.87,0.13,47.5
-875844000000,1942,4,1941,7,30,4.76,0.384,2.83,129667,192.8,192.8,180.1,4,4,4,1837,1164,2220,1689,1016,148,148,148,596,0,972,0.0848,0.0667,0.127,1093,1016,1100,990.5,990.5,990.5,970.5,968.4,971.6,20,18.9,22.1,0.887,0.672,0.926,0.633,0.459,0.648,0.032,0.021,0.034,1.82,1.41,1.87,0.092,0.064,0.099,18.17,16.99,20.67,0.951,0.948,0.956,0.98,0.98,0.98,0.932,0.929,0.937,46.27,43.45,51.62,45.02,42.58,48.2,0,0,0,0,0,0,1,0,1.93,0.081,0.59,0.41,27.2
-873252000000,1942,5,1941,8,31,4.16,0.514,2.86,138313,192.8,192.8,185.9,4,4,4,1552,1059,2073,1360,866.6,192,192,192,291.3,0,781,0.128,0.0926,0.181,1069,866.6,1100,990.5,990.5,990.5,969.7,968.1,971.3,20.8,19.2,22.4,0.833,0.51,0.926,0.594,0.358,0.648,0.029,0.016,0.034,1.72,1.1,1.87,0.083,0.049,0.097,19.13,17.35,21.31,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,47.63,43.25,51.07,46.48,42.39,48.2,0,0,0,0,0,0,1.03,0,1.3,0.12,0.69,0.31,33.2
-870573600000,1942,6,1941,9,30,1.73,0.381,1.35,78399.7,171.6,171.6,108.9,4,2,2.6333333333333333,666.6,446.6,1035,519.6,327.6,147,119,161,0,0,0,0.231,0.156,0.303,519.6,327.6,874.3,990.5,990.5,990.5,966.5,965.6,968,24,22.5,24.9,0.27,0.171,0.514,0.158,0.0536,0.362,0.0068,0.0022,0.016,0.636,0.388,1.11,0.027,0.016,0.05,23.32,21.38,24.5,0.952,0.944,0.958,0.978,0.97,0.98,0.931,0.916,0.938,42.54,35.04,51.09,41.49,33.99,48.2,0,0,0,0,0,0,0.605,0,0.38,0.22,0.78,0.22,45.3
-867981600000,1942,7,1941,10,31,1.01,0.338,0.673,41592.5,73.91,73.91,55.9,2,1,1.6129032258064515,377.5,327.5,442.7,251.3,192.5,126.3,108,135,0,0,0,0.34,0.244,0.412,251.3,192.5,334.7,990.5,990.5,990.5,965.3,965,965.6,25.2,24.9,25.5,0.144,0.124,0.172,0.0248,0.0121,0.057,0.00099,0.00048,0.0023,0.335,0.249,0.397,0.013,0.0099,0.016,24.88,24.51,25.12,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,38.21,25.93,52.42,37.01,25.15,48.2,0,0,0,0,0,0,0.311,0,0.337,0.33,0.67,0.33,41.2
-865303200000,1942,8,1941,11,31,0.751,0.289,0.462,29516.5,48.2,48.2,39.67,1,1,1,280.4,246.5,324.1,172.5,131.5,107.9,93,115,0,0,0,0.387,0.321,0.467,172.5,131.5,209.1,990.5,990.5,990.5,964.8,964.7,965,25.7,25.5,25.8,0.114,0.0999,0.127,0.0104,0.00693,0.0135,0.00041,0.00027,0.00053,0.3,0.227,0.366,0.012,0.0088,0.014,25.38,25.11,25.59,0.945,0.931,0.957,0.976,0.97,0.98,0.923,0.903,0.937,40.61,30.73,49.25,39.67,29.81,48.2,0,0,0,0,0,0,0.22,0,0.289,0.38,0.62,0.38,39.3
-862624800000,1942,9,1941,12,30,0.555,0.236,0.319,16143.5,34.59,34.59,22.42,1,1,1,214,188.8,242.4,123,97.81,91,91,91,0,0,0,0.427,0.375,0.482,123,97.81,151.4,990.5,990.5,990.5,964.5,964.4,964.7,26,25.8,26.1,0.0945,0.0856,0.104,0.0062,0.00406,0.00862,0.00024,0.00016,0.00033,0.209,0.164,0.26,0.008,0.0063,0.01,25.8,25.59,25.92,0.712,0,0.939,0.744,0,0.97,0.691,0,0.911,23.11,0,35.66,22.42,0,34.59,0,7,0,0,0.233,0,0.125,0.233,0.236,0.43,0.57,0.43,29.1
-860036400000,1942,10,1942,1,31,0.531,0.177,0.353,22466.1,33.29,33.29,30.2,1,1,1,198.1,170.2,208.1,131.8,118.2,66.23,52,73,0,0,0,0.333,0.264,0.371,131.8,118.2,144.6,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0946,0.0878,0.0972,0.00696,0.00579,0.00804,0.00027,0.00022,0.00031,0.222,0.196,0.243,0.0085,0.0075,0.0093,25.86,25.82,25.89,0.931,0.923,0.936,0.97,0.97,0.97,0.903,0.896,0.908,31.13,27.66,34.32,30.2,26.83,33.29,0,0,0,0,0,0,0.168,0,0.178,0.33,0.66,0.34,42.3
-857358000000,1942,11,1942,2,30,0.596,0.241,0.355,22487.4,37.58,37.58,31.23,1,1,1,230,211.9,256.9,137,118.9,93,93,93,0,0,0,0.406,0.362,0.439,137,118.9,163.9,990.5,990.5,990.5,964.6,964.5,964.7,25.9,25.8,26,0.0994,0.093,0.109,0.00739,0.00585,0.00968,0.00029,0.00022,0.00038,0.234,0.202,0.282,0.009,0.0078,0.011,25.69,25.49,25.83,0.933,0.924,0.943,0.97,0.97,0.973,0.905,0.896,0.917,32.19,27.82,38.62,31.23,26.98,37.58,0,0,0,0,0,0,0.174,0,0.241,0.4,0.6,0.4,37.7
-854766000000,1942,12,1942,3,31,0.85,0.191,0.66,41175.7,70.81,70.81,55.34,2,1,1.6774193548387097,317.4,250.3,396.1,246.2,173.3,71.19,59,77,0,0,0,0.23,0.17,0.308,246.2,173.3,319.1,990.5,990.5,990.5,965,964.7,965.4,25.5,25.1,25.8,0.136,0.11,0.162,0.0251,0.0105,0.0496,0.00099,0.00041,0.002,0.308,0.235,0.369,0.012,0.0092,0.015,25.19,24.75,25.5,0.938,0.919,0.952,0.973,0.97,0.98,0.913,0.892,0.933,35.32,25.7,45.49,34.4,24.93,44.58,0,0,0,0,0,0,0.307,0,0.19,0.22,0.78,0.22,48.4
-852087600000,1943,1,1942,4,31,1.29,0.211,1.08,65371,96.4,96.4,87.86,2,2,2,483.3,402.5,542.7,404.5,311.5,78.81,73,91,0,0,0,0.166,0.135,0.226,404.5,311.5,469.7,990.5,990.5,990.5,965.8,965.4,966,24.7,24.5,25.1,0.192,0.161,0.215,0.0899,0.046,0.121,0.0036,0.0018,0.0049,0.498,0.359,0.595,0.02,0.014,0.024,24.23,23.86,24.73,0.953,0.941,0.958,0.978,0.97,0.98,0.932,0.913,0.939,45.76,35.56,52.54,43.93,34.49,48.2,0,0,0,0,0,0,0.488,0,0.21,0.16,0.84,0.16,50.7
-849409200000,1943,2,1942,5,28,1.56,0.206,1.36,79853.3,138.6,138.6,118.8,3,2,2.857142857142857,646.8,542.7,745.4,561.8,457.7,85,85,85,0,0,0,0.133,0.114,0.157,561.8,457.7,660.4,990.5,990.5,990.5,966.5,966,966.9,24,23.6,24.5,0.269,0.212,0.325,0.178,0.115,0.242,0.0074,0.0047,0.01,0.657,0.509,0.807,0.027,0.021,0.034,23.36,22.81,23.88,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.938,43.29,35.44,52.42,41.9,34.38,48.2,0,0,0,0,0,0,0.66,0,0.2,0.13,0.87,0.13,51.2
-846990000000,1943,3,1942,6,31,2.61,0.327,2.27,122610,192.8,192.8,164.8,4,3,3.6451612903225805,973.2,764,1276,851.3,657,121.9,107,129,2.452,0,47,0.127,0.101,0.148,848.9,657,1100,990.5,990.5,990.5,967.7,967,968.8,22.8,21.7,23.5,0.498,0.328,0.8,0.375,0.24,0.648,0.017,0.01,0.03,1.13,0.806,1.75,0.05,0.034,0.08,21.63,19.99,22.74,0.956,0.952,0.958,0.98,0.975,0.98,0.936,0.928,0.939,47.13,39.44,52.44,45.41,38.44,48.2,0,0,0,0,0,0,0.916,0,0.34,0.13,0.87,0.13,47
-844308000000,1943,4,1942,7,30,4.16,0.384,2.85,136078,192.8,192.8,189,4,4,4,1605,1312,1669,1457,1164,148,148,148,357.4,64,421,0.0925,0.0887,0.113,1100,1100,1100,990.5,990.5,990.5,969.8,968.9,970,20.7,20.5,21.6,0.912,0.822,0.921,0.648,0.648,0.648,0.031,0.03,0.032,1.86,1.77,1.87,0.09,0.082,0.091,18.81,18.6,19.85,0.952,0.952,0.955,0.98,0.98,0.98,0.933,0.933,0.936,48.33,47.75,51.1,47.25,46.8,48.2,0,0,0,0,0,0,1.05,0,1.31,0.092,0.69,0.31,32.7
-841716000000,1943,5,1942,8,31,4.24,0.514,2.95,141100,192.8,192.8,189.7,4,4,4,1582,1364,1669,1390,1172,192,192,192,290.3,72,377,0.122,0.115,0.141,1100,1100,1100,990.5,990.5,990.5,969.8,969,970,20.7,20.5,21.5,0.9,0.826,0.916,0.648,0.648,0.648,0.031,0.03,0.032,1.85,1.77,1.86,0.089,0.083,0.091,18.9,18.6,19.68,0.953,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.56,47.77,50.65,47.41,46.81,48.2,0,0,0,0,0,0,1.05,0,1.29,0.12,0.7,0.3,33.3
-839037600000,1943,6,1942,9,30,2.62,0.502,2.1,111492,192.8,192.8,154.9,4,2,3.466666666666667,1010,643.9,1323,816.5,433.9,193.7,161,210,5.733,0,62,0.206,0.122,0.326,810.7,433.9,1100,990.5,990.5,990.5,967.9,966.5,968.9,22.6,21.6,24,0.505,0.217,0.819,0.364,0.104,0.648,0.016,0.0043,0.03,1.12,0.549,1.77,0.05,0.023,0.082,21.53,19.82,23.47,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,46.32,35.53,51.71,44.61,34.46,48.2,0,0,0,0,0,0,0.86,0,0.52,0.19,0.8,0.2,42.6
-836445600000,1943,7,1942,10,31,1.28,0.406,0.875,53243.6,96.4,96.4,71.56,2,2,2,478.1,385.2,631.8,326.6,250.2,151.5,135,186,0,0,0,0.317,0.272,0.363,326.6,250.2,445.8,990.5,990.5,990.5,965.8,965.3,966.4,24.7,24.1,25.2,0.173,0.145,0.219,0.0532,0.0171,0.109,0.0022,0.00068,0.0045,0.389,0.273,0.572,0.016,0.011,0.024,24.36,23.5,24.9,0.943,0.929,0.958,0.973,0.97,0.98,0.918,0.901,0.939,36.76,28.38,49.22,35.78,27.53,48.2,0,0,0,0,0,0,0.398,0,0.405,0.32,0.68,0.32,41.6
-833767200000,1943,8,1942,11,31,0.876,0.308,0.568,35568.6,59.1,59.1,47.81,2,1,1.3548387096774193,327,281.5,382.6,212,166.5,115,115,115,0,0,0,0.355,0.301,0.409,212,166.5,267.6,990.5,990.5,990.5,965,964.8,965.3,25.5,25.2,25.7,0.128,0.112,0.148,0.0145,0.0099,0.0253,0.00057,0.00039,0.001,0.312,0.244,0.389,0.012,0.0096,0.015,25.15,24.89,25.38,0.943,0.921,0.959,0.976,0.97,0.98,0.92,0.894,0.94,39.21,25.74,52.3,38.1,24.96,48.2,0,0,0,0,0,0,0.266,0,0.308,0.35,0.65,0.35,40.6
-831088800000,1943,9,1942,12,30,0.621,0.259,0.362,22882.5,37.51,37.51,31.78,1,1,1,239.6,205.9,273.3,139.6,114.9,100,91,118,0,0,0,0.417,0.357,0.459,139.6,114.9,163.6,990.5,990.5,990.5,964.6,964.4,964.8,25.9,25.7,26.1,0.101,0.0916,0.109,0.00761,0.00552,0.00965,0.00029,0.00021,0.00037,0.24,0.195,0.282,0.0093,0.0075,0.011,25.63,25.44,25.87,0.934,0.921,0.943,0.97,0.97,0.973,0.906,0.894,0.917,32.76,26.86,38.56,31.78,26.06,37.51,0,0,0,0,0,0,0.177,0,0.259,0.42,0.58,0.42,36.8
-828500400000,1943,10,1943,1,31,0.509,0.196,0.314,19802.5,29.97,29.97,26.62,1,1,1,190.1,176.4,203.9,117.1,103.4,73,73,73,0,0,0,0.385,0.358,0.414,117.1,103.4,130.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0903,0.0854,0.0951,0.00571,0.00454,0.00688,0.00022,0.00017,0.00026,0.197,0.172,0.221,0.0075,0.0066,0.0085,25.88,25.86,25.89,0.922,0.913,0.931,0.97,0.97,0.97,0.895,0.885,0.903,27.44,23.96,30.89,26.62,23.24,29.97,0,0,0,0,0,0,0.148,0,0.195,0.39,0.62,0.38,38.9
-825822000000,1943,11,1943,2,30,0.564,0.174,0.39,24958.9,47.03,47.03,34.67,1,1,1,217.5,187.6,268.9,150.5,120.6,67,67,67,0,0,0,0.311,0.249,0.357,150.5,120.6,201.9,990.5,990.5,990.5,964.5,964.4,964.8,26,25.7,26.1,0.101,0.0904,0.119,0.00854,0.006,0.0129,0.00033,0.00023,0.0005,0.255,0.202,0.347,0.0098,0.0077,0.013,25.74,25.38,25.88,0.938,0.925,0.955,0.973,0.97,0.98,0.912,0.897,0.936,35.62,28.31,47.99,34.67,27.46,47.03,0,0,0,0,0,0,0.193,0,0.174,0.31,0.69,0.31,44.3
-823230000000,1943,12,1943,3,31,1.05,0.279,0.773,47584.1,96.4,96.4,63.96,2,1,1.8064516129032258,392.5,259.4,561.5,288.5,155.4,104,104,104,0,0,0,0.277,0.185,0.401,288.5,155.4,457.5,990.5,990.5,990.5,965.4,964.7,966.1,25.1,24.4,25.8,0.154,0.107,0.214,0.0414,0.00896,0.115,0.0017,0.00035,0.0047,0.355,0.243,0.58,0.014,0.0095,0.024,24.79,23.79,25.49,0.941,0.921,0.958,0.974,0.97,0.98,0.917,0.893,0.939,36.86,25.81,51.11,35.86,25.03,48.2,0,0,0,0,0,0,0.355,0,0.277,0.27,0.74,0.26,45.3
-820551600000,1944,1,1943,4,31,1.99,0.356,1.64,94186.6,158.1,158.1,126.6,4,2,3,744.3,570.2,928.7,611.4,450.2,132.9,120,139,0,0,0,0.18,0.15,0.21,611.4,450.2,789.7,990.5,990.5,990.5,966.9,966.2,967.6,23.6,22.9,24.3,0.308,0.212,0.432,0.21,0.111,0.321,0.0089,0.0046,0.014,0.736,0.523,1,0.031,0.022,0.043,22.89,21.92,23.76,0.954,0.945,0.958,0.978,0.97,0.98,0.932,0.916,0.939,43.72,35.57,52.49,42.39,34.5,48.2,0,0,0,0,0,0,0.703,0,0.35,0.18,0.82,0.18,47.3
-817873200000,1944,2,1943,5,29,3.34,0.406,2.54,127573,192.8,192.8,183.3,4,4,4,1333,941.1,1856,1171,779.1,162,162,162,155.7,0,594,0.127,0.0873,0.172,1016,779.1,1100,990.5,990.5,990.5,969,967.7,970.6,21.5,19.9,22.8,0.733,0.427,0.926,0.535,0.316,0.648,0.025,0.014,0.033,1.55,0.948,1.87,0.072,0.042,0.094,20,17.99,21.89,0.954,0.951,0.956,0.98,0.976,0.98,0.935,0.93,0.937,47.23,39.83,51.48,45.82,38.86,48.2,0,0,0,0,0,0,1.02,0,0.8,0.12,0.76,0.24,38.2
-815367600000,1944,3,1943,6,31,5.63,0.539,2.95,128968,178.4,178.4,173.3,4,4,4,2103,1930,2291,1902,1691,201.1,183,239,802.3,591,1008,0.096,0.0799,0.124,1100,1100,1100,990.5,990.5,990.5,971.3,970.9,971.8,19.2,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.28,16.82,17.75,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.22,42.99,45.5,43.34,42.13,44.59,0,0,0,0,0,0,0.963,0,2.68,0.096,0.52,0.48,22.9
-812685600000,1944,4,1943,7,30,6.34,0.562,2.85,118445,167.7,167.7,164.5,4,4,4,2447,2321,2529,2230,2104,217,217,217,1130,1004,1212,0.0888,0.0858,0.0935,1100,1100,1100,990.5,990.5,990.5,972.2,971.9,972.4,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.25,16.75,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.98,41.44,42.79,41.13,40.58,41.94,0,0,0,0,0,0,0.914,0,3.49,0.089,0.45,0.55,18.7
-810093600000,1944,5,1943,8,31,5.21,0.739,2.95,132865,192.8,192.8,178.6,4,4,4,1946,1419,2445,1670,1143,276,276,276,569.8,43,1069,0.145,0.113,0.194,1100,1100,1100,990.5,990.5,990.5,970.8,969.2,972.2,19.7,18.3,21.3,0.917,0.835,0.926,0.648,0.648,0.648,0.033,0.03,0.035,1.87,1.78,1.87,0.095,0.084,0.1,17.79,16.45,19.49,0.95,0.946,0.954,0.98,0.98,0.98,0.931,0.927,0.935,45.6,41.99,50.14,44.65,41.15,48.2,0,0,0,0,0,0,0.992,0,2.26,0.14,0.57,0.43,25.5
-807415200000,1944,6,1943,9,30,2.36,0.46,1.89,102907,192.8,192.8,142.9,4,2,3.2333333333333334,910.5,561.5,1388,733.2,400.5,177.3,161,210,4.733,0,78,0.206,0.151,0.287,728.5,400.5,1100,990.5,990.5,990.5,967.5,966.1,969.1,23,21.4,24.4,0.434,0.199,0.844,0.297,0.088,0.648,0.013,0.0036,0.03,0.972,0.5,1.79,0.043,0.021,0.084,22.06,19.59,23.87,0.954,0.944,0.957,0.979,0.97,0.98,0.934,0.916,0.938,45.59,35.04,52.24,44.18,33.99,48.2,0,0,0,0,0,0,0.794,0,0.47,0.19,0.8,0.2,43.6
-804823200000,1944,7,1943,10,31,1.17,0.362,0.804,49163.9,89.66,89.66,66.08,2,1,1.8387096774193548,435.3,347.3,542.7,300.3,212.3,135,135,135,0,0,0,0.316,0.249,0.389,300.3,212.3,407.7,990.5,990.5,990.5,965.6,965.1,966,24.9,24.5,25.4,0.162,0.131,0.2,0.0432,0.0138,0.0914,0.0017,0.00054,0.0037,0.375,0.249,0.509,0.015,0.0099,0.021,24.57,23.95,25.03,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.895,0.94,38.22,25.93,52.42,36.93,25.15,48.2,0,0,0,0,0,0,0.367,0,0.366,0.31,0.69,0.31,42
-802144800000,1944,8,1943,11,31,0.797,0.308,0.489,30752.8,50.41,50.41,41.33,2,1,1.096774193548387,297.6,254.6,343.7,182.6,139.6,115,115,115,0,0,0,0.39,0.335,0.452,182.6,139.6,228.7,990.5,990.5,990.5,964.9,964.7,965.1,25.6,25.4,25.8,0.118,0.103,0.134,0.0113,0.00761,0.0152,0.00044,0.0003,0.0006,0.303,0.241,0.389,0.012,0.0094,0.015,25.29,25.03,25.54,0.944,0.921,0.959,0.975,0.97,0.98,0.921,0.894,0.94,40.25,25.74,52.3,38.9,24.96,48.2,0,0,0,0,0,0,0.23,0,0.308,0.39,0.61,0.39,38.6
-799466400000,1944,9,1943,12,30,0.573,0.236,0.337,20104.6,37.51,37.51,27.92,1,1,1,221,201.4,254.6,130,110.4,91,91,91,0,0,0,0.414,0.357,0.452,130,110.4,163.6,990.5,990.5,990.5,964.5,964.4,964.7,26,25.8,26.1,0.0969,0.09,0.109,0.0068,0.00514,0.00965,0.00026,0.0002,0.00037,0.222,0.187,0.282,0.0085,0.0072,0.011,25.75,25.5,25.9,0.868,0,0.943,0.905,0,0.973,0.842,0,0.917,28.78,0,38.56,27.92,0,37.51,0,2,0,0,0.0667,0,0.155,0.0667,0.236,0.41,0.59,0.41,35.1
-796874400000,1944,10,1944,1,31,0.53,0.196,0.335,21249.5,29.4,29.4,28.56,1,1,1,198,195.3,201.4,125,122.3,73,73,73,0,0,0,0.369,0.362,0.374,125,122.3,128.4,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0931,0.0921,0.0943,0.00637,0.00614,0.00667,0.00024,0.00024,0.00026,0.211,0.206,0.217,0.0081,0.0079,0.0083,25.88,25.87,25.89,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.899,0.902,29.44,28.75,30.3,28.56,27.89,29.4,0,0,0,0,0,0,0.159,0,0.195,0.37,0.63,0.37,40.1
-794196000000,1944,11,1944,2,30,0.606,0.196,0.41,26228.9,46.76,46.76,36.43,1,1,1,233.8,199.9,294.6,158.2,132.9,75.67,67,93,0,0,0,0.323,0.268,0.365,158.2,132.9,201.6,990.5,990.5,990.5,964.6,964.4,964.9,25.9,25.6,26.1,0.105,0.0948,0.122,0.00919,0.00705,0.0129,0.00036,0.00027,0.0005,0.27,0.224,0.35,0.01,0.0086,0.014,25.64,25.27,25.88,0.94,0.932,0.955,0.974,0.97,0.98,0.916,0.904,0.936,37.4,31.42,47.72,36.43,30.47,46.76,0,0,0,0,0,0,0.202,0,0.196,0.32,0.68,0.32,43.3
-791604000000,1944,12,1944,3,31,1.09,0.279,0.816,50298.1,83.03,83.03,67.61,2,1,1.903225806451613,408.7,302.6,477.8,304.7,198.6,104,104,104,0,0,0,0.259,0.218,0.344,304.7,198.6,373.8,990.5,990.5,990.5,965.4,964.9,965.8,25.1,24.7,25.6,0.16,0.122,0.184,0.0452,0.0126,0.0754,0.0018,0.00049,0.003,0.366,0.239,0.454,0.015,0.0094,0.018,24.7,24.3,25.24,0.943,0.92,0.958,0.973,0.97,0.98,0.918,0.892,0.939,37.08,25.43,50.51,36.08,24.67,48.2,0,0,0,0,0,0,0.376,0,0.274,0.26,0.75,0.25,46.1
-788925600000,1945,1,1944,4,31,1.56,0.294,1.27,75809.2,134.5,134.5,101.9,3,2,2.3870967741935485,582.8,477.8,729.9,473.1,357.8,109.7,91,120,0,0,0,0.194,0.125,0.251,473.1,357.8,638.9,990.5,990.5,990.5,966.2,965.8,966.8,24.3,23.7,24.7,0.229,0.18,0.314,0.128,0.0679,0.228,0.0053,0.0027,0.0096,0.569,0.432,0.772,0.023,0.017,0.033,23.72,22.91,24.32,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.916,0.939,44.23,35.57,52.38,43.05,34.5,48.2,0,0,0,0,0,0,0.566,0,0.29,0.19,0.81,0.19,48.6
-786247200000,1945,2,1944,5,28,2.26,0.304,1.95,106711,192.8,192.8,158.8,4,3,3.5,932.3,741,1222,806.8,636,125.6,105,137,0,0,0,0.136,0.112,0.16,806.8,636,1085,990.5,990.5,990.5,967.6,966.9,968.6,22.9,21.9,23.6,0.454,0.315,0.757,0.339,0.226,0.615,0.015,0.0096,0.028,1.05,0.769,1.67,0.046,0.033,0.076,21.86,20.23,22.87,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,47.21,39.45,51.59,45.6,38.45,48.2,0,0,0,0,0,0,0.882,0,0.31,0.13,0.86,0.14,47.2
-783828000000,1945,3,1944,6,31,6.86,0.543,2.84,116146,192.8,192.8,156.1,4,4,4,2561,982,3909,2358,799,202.9,183,239,1300,0,2570,0.0932,0.0597,0.186,1059,799,1100,990.5,990.5,990.5,972.2,967.8,975.5,18.3,15,22.7,0.847,0.448,0.926,0.594,0.326,0.648,0.034,0.014,0.043,1.73,0.986,1.87,0.098,0.043,0.12,16.53,13.14,21.69,0.944,0.93,0.956,0.975,0.97,0.98,0.92,0.902,0.937,40.04,32.95,50.64,39.03,31.96,48.2,0,0,0,0,0,0,0.867,0,4.02,0.079,0.41,0.59,16.9
-781149600000,1945,4,1944,7,30,8.27,0.697,2.85,104406,163.2,163.2,145,4,4,4,3192,2496,3901,2923,2279,269,217,295,1823,1179,2506,0.0846,0.0755,0.102,1100,1100,1100,990.5,990.5,990.5,973.9,972.3,975.5,16.6,15,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.043,1.87,1.87,1.87,0.11,0.1,0.12,14.71,13.15,16.33,0.939,0.93,0.946,0.973,0.97,0.98,0.913,0.902,0.927,37.26,32.99,41.66,36.25,32,40.81,0,0,0,0,0,0,0.806,0,5.42,0.084,0.34,0.66,12.6
-778557600000,1945,5,1944,8,31,5.24,0.739,2.95,132750,192.8,192.8,178.4,4,4,4,1955,1445,2471,1679,1169,276,276,276,578.5,69,1095,0.145,0.112,0.191,1100,1100,1100,990.5,990.5,990.5,970.9,969.3,972.2,19.6,18.3,21.2,0.917,0.846,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.87,1.79,1.87,0.095,0.085,0.1,17.78,16.39,19.4,0.95,0.946,0.953,0.98,0.98,0.98,0.931,0.927,0.934,45.55,41.82,49.88,44.61,40.98,48.2,0,0,0,0,0,0,0.991,0,2.29,0.14,0.56,0.44,25.3
-775879200000,1945,6,1944,9,30,2.45,0.46,1.98,107883,192.8,192.8,149.8,4,2,3.433333333333333,945.3,631.8,1388,767.9,470.8,177.3,161,210,3.633,0,78,0.194,0.151,0.255,764.3,470.8,1100,990.5,990.5,990.5,967.6,966.4,969.1,22.9,21.4,24.1,0.454,0.23,0.844,0.318,0.121,0.648,0.014,0.005,0.03,1.01,0.524,1.79,0.045,0.022,0.084,21.88,19.59,23.5,0.954,0.944,0.957,0.978,0.97,0.98,0.933,0.916,0.938,44.79,35.04,51.8,43.5,33.99,48.2,0,0,0,0,0,0,0.832,0,0.47,0.19,0.81,0.19,44
-773287200000,1945,7,1944,10,31,1.29,0.41,0.881,53434.5,96.4,96.4,71.82,2,1,1.8709677419354838,482.1,402.5,599.5,329,216.5,153.1,135,186,0,0,0,0.327,0.225,0.462,329,216.5,464.5,990.5,990.5,990.5,965.8,965.4,966.3,24.7,24.2,25.1,0.174,0.136,0.224,0.0562,0.0142,0.118,0.0023,0.00056,0.0049,0.414,0.261,0.598,0.017,0.01,0.025,24.32,23.6,24.74,0.947,0.925,0.959,0.976,0.97,0.98,0.924,0.897,0.94,40.38,26.5,52.44,39.02,25.71,48.2,0,0,0,0,0,0,0.399,0,0.409,0.32,0.68,0.32,41.4
-770608800000,1945,8,1944,11,31,0.903,0.415,0.488,30571.6,52.81,52.81,41.09,2,1,1.1290322580645162,337.1,283.2,396.1,182.1,128.2,155,155,155,0,0,0,0.464,0.391,0.547,182.1,128.2,241.1,990.5,990.5,990.5,965.1,964.8,965.4,25.4,25.1,25.7,0.121,0.102,0.142,0.0112,0.00665,0.0162,0.00044,0.00026,0.00065,0.3,0.225,0.396,0.012,0.0087,0.016,25.11,24.81,25.44,0.943,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.83,25.97,52.27,37.77,25.19,48.2,0,0,0,0,0,0,0.228,0,0.415,0.46,0.54,0.46,33.9
-767930400000,1945,9,1944,12,30,0.64,0.283,0.357,22555.4,37.75,37.75,31.33,1,1,1,246.8,223.4,283.2,137.8,113.5,109,91,118,0,0,0,0.441,0.393,0.51,137.8,113.5,165.2,990.5,990.5,990.5,964.7,964.5,964.8,25.8,25.7,26,0.101,0.0932,0.111,0.00747,0.0054,0.00979,0.00029,0.00021,0.00038,0.237,0.194,0.287,0.0092,0.0075,0.011,25.6,25.38,25.73,0.933,0.92,0.943,0.97,0.97,0.973,0.905,0.893,0.918,32.29,26.34,38.78,31.33,25.55,37.75,0,0,0,0,0,0,0.174,0,0.283,0.44,0.56,0.44,35.2
-765338400000,1945,10,1945,1,31,0.553,0.237,0.316,17710.8,30.93,30.93,23.8,1,1,1,206.6,197.9,220.7,118.2,104.4,88.48,73,97,0,0,0,0.428,0.351,0.482,118.2,104.4,135.1,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0922,0.0883,0.0966,0.00579,0.00463,0.00723,0.00022,0.00018,0.00028,0.2,0.176,0.229,0.0077,0.0068,0.0088,25.86,25.76,25.91,0.805,0,0.932,0.845,0,0.97,0.781,0,0.904,24.54,0,31.89,23.8,0,30.93,0,4,0,0,0.129,0,0.132,0.129,0.237,0.43,0.57,0.43,32
-762660000000,1945,11,1945,2,30,0.616,0.241,0.375,23830.5,48.2,48.2,33.1,1,1,1,237.7,203.8,302.6,144.7,110.8,93,93,93,0,0,0,0.396,0.307,0.456,144.7,110.8,209.6,990.5,990.5,990.5,964.6,964.4,964.9,25.9,25.6,26.1,0.102,0.0902,0.125,0.00805,0.00517,0.0136,0.00031,0.0002,0.00053,0.248,0.187,0.364,0.0096,0.0072,0.014,25.64,25.22,25.89,0.935,0.918,0.957,0.972,0.97,0.98,0.909,0.891,0.938,34.04,25.83,49.62,33.1,25.06,48.2,0,0,0,0,0,0,0.184,0,0.241,0.39,0.61,0.39,38.7
-760068000000,1945,12,1945,3,31,1.07,0.279,0.794,48993.9,89.24,89.24,65.85,2,1,1.8387096774193548,400.5,305.9,507,296.5,201.9,104,104,104,0,0,0,0.267,0.205,0.34,296.5,201.9,403,990.5,990.5,990.5,965.4,964.9,965.9,25.1,24.6,25.6,0.157,0.123,0.194,0.0427,0.0129,0.0892,0.0017,0.00051,0.0036,0.365,0.239,0.498,0.015,0.0094,0.02,24.75,24.12,25.22,0.943,0.92,0.958,0.974,0.97,0.98,0.919,0.892,0.939,37.83,25.43,51.26,36.78,24.67,48.2,0,0,0,0,0,0,0.366,0,0.276,0.26,0.74,0.26,45.8
-757389600000,1946,1,1945,4,31,2.02,0.339,1.68,96009.4,167.2,167.2,129,4,2,2.967741935483871,754.8,515.4,982,628.1,395.4,126.7,120,139,0,0,0,0.174,0.142,0.233,628.1,395.4,843,990.5,990.5,990.5,966.9,965.9,967.8,23.6,22.7,24.6,0.324,0.193,0.481,0.221,0.0856,0.347,0.0095,0.0035,0.015,0.775,0.488,1.05,0.033,0.02,0.047,22.81,21.62,24.09,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,45.46,37.26,52.38,44.05,36.15,48.2,0,0,0,0,0,0,0.717,0,0.34,0.17,0.83,0.17,47.5
-754711200000,1946,2,1945,5,28,2.38,0.375,2,110292,167.6,167.6,164.1,4,4,4,982,982,982,827.2,820,154.9,137,162,0,0,0,0.158,0.14,0.165,827.2,820,845,990.5,990.5,990.5,967.8,967.8,967.8,22.7,22.7,22.7,0.468,0.464,0.479,0.339,0.336,0.348,0.015,0.015,0.015,1.03,1.02,1.05,0.045,0.045,0.047,21.64,21.62,21.65,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,41.89,41.54,42.77,41.03,40.68,41.91,0,0,0,0,0,0,0.912,0,0.38,0.16,0.84,0.16,46.3
-752292000000,1946,3,1945,6,31,3.01,0.346,2.67,138838,192.8,192.8,186.6,4,4,4,1125,982,1222,996.3,853,129,129,129,0,0,0,0.115,0.106,0.131,996.3,853,1093,990.5,990.5,990.5,968.3,967.8,968.6,22.2,21.9,22.7,0.644,0.487,0.771,0.481,0.352,0.633,0.022,0.016,0.029,1.4,1.07,1.7,0.063,0.047,0.078,20.81,20.2,21.6,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,48.49,43.15,51.72,46.65,42.29,48.2,0,0,0,0,0,0,1.04,0,0.34,0.11,0.89,0.11,46.1
-749613600000,1946,4,1945,7,30,3.57,0.384,2.85,138730,192.8,192.8,192.7,4,4,4,1379,1241,1546,1231,1093,148,148,148,131.6,0,298,0.108,0.0957,0.119,1099,1093,1100,990.5,990.5,990.5,969.1,968.7,969.6,21.4,20.9,21.8,0.849,0.785,0.911,0.646,0.632,0.648,0.03,0.029,0.031,1.8,1.71,1.86,0.084,0.079,0.089,19.61,19.01,20.13,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,50.41,48.83,51.65,48.17,47.85,48.2,0,0,0,0,0,0,1.07,0,0.72,0.11,0.8,0.2,38.9
-747021600000,1946,5,1945,8,31,3.83,0.514,2.94,143101,192.8,192.8,192.3,4,4,4,1430,1241,1571,1238,1049,192,192,192,140.7,0,279,0.135,0.122,0.155,1097,1049,1100,990.5,990.5,990.5,969.3,968.7,969.7,21.2,20.8,21.8,0.851,0.722,0.911,0.641,0.533,0.648,0.03,0.024,0.031,1.79,1.54,1.86,0.084,0.071,0.089,19.45,18.93,20.3,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.88,48.62,51.14,48.08,47.64,48.2,0,0,0,0,0,0,1.07,0,0.89,0.13,0.77,0.23,37.4
-744343200000,1946,6,1945,9,30,2.19,0.417,1.77,98938.5,192.8,192.8,137.4,4,2,3.1666666666666665,845.7,536.9,1212,684.7,375.9,161,161,161,0,0,0,0.202,0.133,0.3,684.7,375.9,1051,990.5,990.5,990.5,967.3,966,968.6,23.2,21.9,24.5,0.383,0.191,0.721,0.256,0.0764,0.538,0.011,0.0031,0.025,0.87,0.463,1.55,0.038,0.019,0.071,22.38,20.38,24.02,0.954,0.944,0.958,0.978,0.97,0.98,0.934,0.916,0.939,44.75,35.04,52.24,43.46,33.99,48.2,0,0,0,0,0,0,0.763,0,0.42,0.19,0.81,0.19,45.2
-741751200000,1946,7,1945,10,31,1.09,0.362,0.727,44627.4,83.27,83.27,59.98,2,1,1.7741935483870968,406.3,337.2,512.2,271.3,202.2,135,135,135,0,0,0,0.337,0.264,0.4,271.3,202.2,377.2,990.5,990.5,990.5,965.4,965.1,965.9,25.1,24.6,25.4,0.152,0.128,0.189,0.031,0.0129,0.077,0.0012,0.00051,0.0031,0.341,0.249,0.464,0.014,0.0099,0.019,24.74,24.13,25.06,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.895,0.94,36.5,25.93,52.42,35.39,25.15,48.2,0,0,0,0,0,0,0.333,0,0.363,0.33,0.67,0.33,40.9
-739072800000,1946,8,1945,11,31,0.774,0.308,0.466,29514.6,48.2,48.2,39.67,1,1,1,288.8,250.3,334.4,173.8,135.3,115,115,115,0,0,0,0.401,0.344,0.459,173.8,135.3,219.4,990.5,990.5,990.5,964.9,964.7,965.1,25.6,25.4,25.8,0.115,0.101,0.131,0.0105,0.00725,0.0144,0.00041,0.00028,0.00057,0.303,0.234,0.384,0.012,0.0091,0.015,25.34,25.04,25.57,0.946,0.932,0.959,0.976,0.97,0.98,0.923,0.904,0.939,40.86,31.63,51.66,39.67,30.68,48.2,0,0,0,0,0,0,0.22,0,0.308,0.4,0.6,0.4,38.1
-736394400000,1946,9,1945,12,30,0.567,0.236,0.331,20928.8,36.43,36.43,29.07,1,1,1,218.7,203.5,250.3,127.7,112.5,91,91,91,0,0,0,0.418,0.364,0.447,127.7,112.5,159.3,990.5,990.5,990.5,964.5,964.4,964.7,26,25.8,26.1,0.0961,0.0908,0.107,0.00661,0.00531,0.00929,0.00025,0.0002,0.00036,0.218,0.19,0.274,0.0084,0.0073,0.011,25.77,25.52,25.89,0.928,0.919,0.941,0.97,0.97,0.971,0.9,0.892,0.914,29.97,26.27,37.53,29.07,25.48,36.43,0,0,0,0,0,0,0.161,0,0.236,0.42,0.58,0.42,36.9
-733802400000,1946,10,1946,1,31,0.532,0.196,0.336,21368.3,29.4,29.4,28.72,1,1,1,198.6,196.6,201.4,125.6,123.6,73,73,73,0,0,0,0.367,0.362,0.371,125.6,123.6,128.4,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0933,0.0926,0.0943,0.00643,0.00626,0.00667,0.00025,0.00024,0.00026,0.212,0.208,0.217,0.0081,0.008,0.0083,25.88,25.87,25.89,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.61,29.1,30.3,28.72,28.23,29.4,0,0,0,0,0,0,0.16,0,0.196,0.37,0.63,0.37,40.2
-731124000000,1946,11,1946,2,30,0.547,0.159,0.388,24819.2,48.2,48.2,34.47,1,1,1,210.9,196.6,261.9,149.6,129.6,61.33,50,67,0,0,0,0.297,0.191,0.341,149.6,129.6,211.9,990.5,990.5,990.5,964.5,964.4,964.7,26,25.8,26.1,0.1,0.0936,0.121,0.00846,0.00677,0.0138,0.00033,0.00026,0.00053,0.253,0.218,0.363,0.0097,0.0083,0.014,25.77,25.39,25.88,0.937,0.93,0.958,0.973,0.97,0.98,0.912,0.902,0.939,35.45,30.6,50.53,34.47,29.68,48.2,0,0,0,0,0,0,0.192,0,0.159,0.29,0.71,0.29,45.4
-728532000000,1946,12,1946,3,31,1.02,0.255,0.76,46937.9,85.72,85.72,63.09,2,1,1.8709677419354838,379.1,266,490.4,283.8,189,95.29,77,104,0,0,0,0.254,0.212,0.299,283.8,189,386.4,990.5,990.5,990.5,965.3,964.8,965.8,25.2,24.7,25.7,0.151,0.116,0.188,0.0361,0.0118,0.0814,0.0014,0.00046,0.0033,0.339,0.239,0.473,0.013,0.0093,0.019,24.87,24.22,25.41,0.94,0.92,0.959,0.973,0.97,0.98,0.914,0.892,0.94,35.56,25.8,51.66,34.54,25.03,48.2,0,0,0,0,0,0,0.35,0,0.26,0.25,0.75,0.25,46
-725853600000,1947,1,1946,4,31,1.64,0.321,1.32,78328.9,131.3,131.3,105.3,3,2,2.4838709677419355,612.6,492.5,745.4,492.6,372.5,120,120,120,0,0,0,0.199,0.161,0.244,492.6,372.5,625.4,990.5,990.5,990.5,966.3,965.8,966.9,24.2,23.6,24.7,0.239,0.185,0.311,0.138,0.0748,0.219,0.0057,0.003,0.0093,0.591,0.454,0.754,0.025,0.018,0.032,23.57,22.86,24.23,0.954,0.945,0.958,0.979,0.97,0.98,0.933,0.916,0.939,44.23,35.57,52.38,42.95,34.5,48.2,0,0,0,0,0,0,0.585,0,0.32,0.2,0.8,0.2,47.8
-723175200000,1947,2,1946,5,28,2.06,0.282,1.78,99769.4,192.8,192.8,148.5,4,3,3.3214285714285716,851.6,741,1140,735.2,604,116.4,105,137,0,0,0,0.141,0.0921,0.185,735.2,604,1035,990.5,990.5,990.5,967.3,966.9,968.3,23.2,22.2,23.6,0.393,0.301,0.672,0.286,0.204,0.502,0.012,0.0086,0.023,0.919,0.72,1.46,0.04,0.03,0.066,22.28,20.7,22.92,0.956,0.953,0.958,0.98,0.976,0.98,0.937,0.93,0.938,46.09,40.04,52.26,44.76,39.09,48.2,0,0,0,0,0,0,0.825,0,0.28,0.14,0.86,0.14,48.4
-720756000000,1947,3,1946,6,31,5.57,0.49,2.92,129659,192.8,192.8,174.3,4,4,4,2079,1155,3954,1896,972.3,183,183,183,804.5,0,2671,0.0996,0.0463,0.158,1092,972.3,1100,990.5,990.5,990.5,971,968.4,975.6,19.5,14.9,22.1,0.884,0.61,0.926,0.632,0.41,0.648,0.033,0.019,0.043,1.81,1.29,1.87,0.095,0.058,0.13,17.64,13.04,20.82,0.948,0.929,0.956,0.978,0.97,0.98,0.928,0.901,0.937,44.77,32.69,51.07,43.57,31.71,48.2,0,0,0,0,0,0,0.968,0,2.65,0.088,0.52,0.48,23.3
-718077600000,1947,4,1946,7,30,11.4,0.765,2.85,85072.3,128,128,118.2,4,4,4,4384,3901,4776,4089,3606,295,295,295,2989,2506,3381,0.0675,0.0618,0.0756,1100,1100,1100,990.5,990.5,990.5,976.4,975.5,977.1,14.1,13.4,15,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.043,0.048,1.87,1.87,1.87,0.13,0.12,0.14,12.24,11.52,13.15,0.922,0.915,0.93,0.97,0.97,0.97,0.894,0.888,0.902,30.45,28.45,32.99,29.54,27.59,32,0,0,0,0,0,0,0.656,0,8.55,0.067,0.25,0.75,7.46
-715485600000,1947,5,1946,8,31,8.4,0.86,2.95,109022,167.7,167.7,146.5,4,4,4,3137,2321,3882,2816,2000,321,321,321,1716,900,2461,0.105,0.0827,0.138,1100,1100,1100,990.5,990.5,990.5,973.8,971.9,975.4,16.7,15.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.043,1.87,1.87,1.87,0.11,0.1,0.12,14.85,13.2,16.75,0.939,0.93,0.947,0.973,0.97,0.98,0.914,0.902,0.928,37.62,33.1,42.79,36.63,32.11,41.94,0,0,0,0,0,0,0.814,0,5.45,0.1,0.35,0.65,13
-712807200000,1947,6,1946,9,30,4.16,0.666,2.76,132270,192.8,192.8,183.7,4,4,4,1606,1147,2291,1349,890.3,257,257,257,285.3,0,934,0.167,0.112,0.224,1063,890.3,1100,990.5,990.5,990.5,969.8,968.4,971.8,20.7,18.7,22.1,0.836,0.55,0.926,0.587,0.37,0.648,0.029,0.017,0.035,1.71,1.16,1.87,0.083,0.053,0.1,18.98,16.82,20.97,0.953,0.947,0.956,0.98,0.98,0.98,0.933,0.929,0.937,46.98,42.99,50.48,45.93,42.13,48.2,0,0,0,0,0,0,1.02,0,1.4,0.16,0.66,0.34,31.8
-710215200000,1947,7,1946,10,31,2.11,0.608,1.5,85345.4,173.2,173.2,114.7,4,2,2.7096774193548385,788.7,561.5,1123,561.7,334.5,227,227,227,0,0,0,0.301,0.202,0.404,561.7,334.5,896.2,990.5,990.5,990.5,967,966.1,968.3,23.5,22.2,24.4,0.303,0.182,0.548,0.182,0.0569,0.373,0.0079,0.0023,0.017,0.705,0.407,1.17,0.03,0.017,0.052,22.75,21.05,23.97,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.75,35.65,52.16,42.45,34.58,48.2,0,0,0,0,0,0,0.637,0,0.61,0.29,0.71,0.29,40.4
-707536800000,1947,8,1946,11,31,1.23,0.493,0.737,44750.4,78.31,78.31,60.15,2,1,1.8387096774193548,459.1,385.2,542.7,275.1,201.2,184,184,184,0,0,0,0.405,0.339,0.478,275.1,201.2,358.7,990.5,990.5,990.5,965.7,965.3,966,24.8,24.5,25.2,0.158,0.132,0.187,0.0321,0.0129,0.0683,0.0013,0.00051,0.0028,0.341,0.253,0.44,0.014,0.01,0.018,24.49,24.02,24.82,0.94,0.922,0.959,0.972,0.97,0.98,0.914,0.895,0.94,34.97,25.6,51.66,33.89,24.83,48.2,0,0,0,0,0,0,0.334,0,0.493,0.4,0.6,0.4,36.4
-704858400000,1947,9,1946,12,30,0.854,0.358,0.496,31187.5,53.77,53.77,43.32,2,1,1.1666666666666667,329.4,294.6,382.6,191.4,156.6,138,138,138,0,0,0,0.422,0.361,0.468,191.4,156.6,244.6,990.5,990.5,990.5,965,964.9,965.3,25.5,25.2,25.6,0.124,0.112,0.143,0.012,0.00906,0.0165,0.00047,0.00035,0.00066,0.31,0.246,0.389,0.012,0.0097,0.015,25.14,24.92,25.35,0.945,0.922,0.959,0.976,0.97,0.98,0.922,0.894,0.939,40.07,25.57,51.69,39,24.8,48.2,0,0,0,0,0,0,0.241,0,0.358,0.42,0.58,0.42,36.5
-702266400000,1947,10,1947,1,31,0.728,0.295,0.434,27535.6,41.53,41.53,37.01,1,1,1,271.9,261.9,290,161.9,151.9,110,110,110,0,0,0,0.405,0.379,0.42,161.9,151.9,180,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.111,0.107,0.117,0.00951,0.00866,0.0111,0.00037,0.00034,0.00043,0.281,0.263,0.314,0.011,0.01,0.012,25.43,25.33,25.49,0.942,0.939,0.948,0.973,0.97,0.98,0.916,0.911,0.929,38.04,35.64,42.38,37.01,34.57,41.53,0,0,0,0,0,0,0.206,0,0.294,0.41,0.6,0.4,37.8
-699588000000,1947,11,1947,2,30,0.724,0.264,0.46,29212.9,50.49,50.49,40.57,2,1,1.0333333333333334,279.2,259.4,324.1,177.5,153.4,101.7,93,106,0,0,0,0.367,0.29,0.409,177.5,153.4,228.2,990.5,990.5,990.5,964.8,964.7,965,25.7,25.5,25.8,0.115,0.107,0.132,0.0108,0.00879,0.0151,0.00042,0.00034,0.00059,0.303,0.243,0.381,0.012,0.0095,0.015,25.38,25.1,25.5,0.946,0.921,0.959,0.975,0.97,0.98,0.922,0.894,0.939,40.9,26.03,51.44,39.73,25.25,48.2,0,0,0,0,0,0,0.225,0,0.264,0.36,0.64,0.36,40.3
-696996000000,1947,12,1947,3,31,1.09,0.279,0.81,49860.5,96.4,96.4,67.02,2,1,1.903225806451613,406.4,294.6,554.6,302.4,190.6,104,104,104,0,0,0,0.262,0.188,0.353,302.4,190.6,450.6,990.5,990.5,990.5,965.4,964.9,966.1,25.1,24.4,25.6,0.159,0.119,0.211,0.0441,0.012,0.112,0.0018,0.00047,0.0046,0.363,0.247,0.57,0.014,0.0097,0.023,24.72,23.83,25.29,0.942,0.922,0.958,0.973,0.97,0.98,0.917,0.895,0.939,36.73,26.24,50.47,35.73,25.45,48.2,0,0,0,0,0,0,0.372,0,0.28,0.26,0.74,0.26,45.7
-694317600000,1948,1,1947,4,31,1.93,0.339,1.59,92184.6,144.6,144.6,123.9,3,2,2.806451612903226,719.5,512.2,858,592.7,392.2,126.7,120,139,0,0,0,0.179,0.15,0.234,592.7,392.2,719,990.5,990.5,990.5,966.8,965.9,967.3,23.7,23.2,24.6,0.295,0.192,0.369,0.199,0.0841,0.281,0.0085,0.0034,0.012,0.723,0.483,0.916,0.031,0.02,0.04,23,22.25,24.11,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.55,35.92,52.38,44.32,34.85,48.2,0,0,0,0,0,0,0.688,0,0.34,0.18,0.82,0.18,47.8
-691639200000,1948,2,1947,5,29,3.7,0.384,2.41,119059,192.8,192.8,171.1,4,3,3.9310344827586206,1477,871.9,3879,1324,734.9,153.4,137,162,360,0,2617,0.121,0.0418,0.157,963.7,734.9,1100,990.5,990.5,990.5,969.3,967.4,975.4,21.2,15.1,23.1,0.668,0.378,0.926,0.482,0.292,0.648,0.024,0.013,0.043,1.42,0.916,1.87,0.069,0.04,0.12,19.81,13.2,22.17,0.952,0.93,0.957,0.979,0.97,0.98,0.932,0.902,0.938,44.88,33.12,51.55,43.6,32.13,48.2,0,0,0,0,0,0,0.95,0,1.29,0.1,0.65,0.35,32.2
-689133600000,1948,3,1947,6,31,15.5,0.778,2.95,31988.2,116.2,116.2,42.99,4,4,4,5769,4481,6157,5478,4242,290.5,239,315,4378,3142,4818,0.0504,0.0388,0.0555,1100,1100,1100,990.57,990.5,990.6,978.7,976.6,979.2,11.9,11.4,13.9,0.9,0.889,0.926,0.648,0.648,0.648,0.055,0.046,0.057,1.85,1.84,1.87,0.16,0.13,0.16,10.04,9.52,12.07,0.427,0,0.921,0.469,0,0.97,0.414,0,0.893,11.89,0,29.96,10.75,0,29.06,0,0,16,0,0,0.516,0.239,0.516,12.55,0.05,0.19,0.81,2.06
-686455200000,1948,4,1947,7,30,13.2,0.943,2.85,72895.4,122.5,122.5,101.2,4,4,4,5099,4166,5680,4735,3802,364,364,364,3635,2702,4216,0.072,0.0641,0.0874,1100,1100,1100,990.53,990.5,990.56,977.6,976,978.6,12.9,12,14.5,0.917,0.903,0.926,0.648,0.648,0.648,0.05,0.045,0.054,1.86,1.85,1.87,0.14,0.13,0.15,11.04,10.15,12.64,0.903,0.879,0.926,0.97,0.97,0.97,0.876,0.853,0.898,26.91,24.07,31.56,25.31,21.55,30.62,0,0,0,0,0,0,0.562,0,10.35,0.071,0.22,0.78,5.52
-683863200000,1948,5,1947,8,31,8.55,0.86,2.95,108001,166.4,166.4,145.2,4,4,4,3191,2373,4103,2870,2052,321,321,321,1770,952,2682,0.103,0.0782,0.135,1100,1100,1100,990.5,990.5,990.5,973.9,972,975.9,16.6,14.6,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.044,1.87,1.87,1.87,0.11,0.1,0.13,14.72,12.76,16.63,0.938,0.927,0.947,0.973,0.97,0.98,0.913,0.899,0.928,37.28,31.89,42.46,36.29,30.93,41.61,0,0,0,0,0,0,0.806,0,5.6,0.1,0.35,0.65,12.6
-681184800000,1948,6,1947,9,30,4.54,0.666,2.82,131698,192.8,192.8,182.9,4,4,4,1751,1235,2329,1494,977.6,257,257,257,405.6,0,972,0.152,0.11,0.208,1088,977.6,1100,990.5,990.5,990.5,970.3,968.6,971.9,20.2,18.6,21.9,0.885,0.648,0.926,0.624,0.412,0.648,0.031,0.019,0.035,1.81,1.33,1.87,0.09,0.061,0.1,18.44,16.73,20.53,0.952,0.947,0.956,0.98,0.98,0.98,0.932,0.928,0.937,46.77,42.74,50.64,45.73,41.89,48.2,0,0,0,0,0,0,1.02,0,1.72,0.15,0.62,0.38,29
-678592800000,1948,7,1947,10,31,2.35,0.608,1.74,97075.1,185.3,185.3,130.5,4,2,3.064516129032258,876.3,612.2,1204,649.3,385.2,227,227,227,0,0,0,0.269,0.188,0.371,649.3,385.2,977.3,990.5,990.5,990.5,967.4,966.3,968.5,23.1,22,24.2,0.36,0.2,0.636,0.231,0.0808,0.412,0.01,0.0033,0.019,0.82,0.483,1.32,0.036,0.02,0.06,22.3,20.64,23.67,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.938,44.1,35.65,51.85,42.89,34.58,48.2,0,0,0,0,0,0,0.725,0,0.61,0.26,0.74,0.26,41.3
-675914400000,1948,8,1947,11,31,1.31,0.493,0.821,49725.7,91.9,91.9,66.84,2,1,1.935483870967742,490.6,402.5,606.9,306.6,218.5,184,184,184,0,0,0,0.381,0.303,0.457,306.6,218.5,422.9,990.5,990.5,990.5,965.8,965.4,966.3,24.7,24.2,25.1,0.169,0.138,0.21,0.0454,0.0143,0.0986,0.0019,0.00057,0.0041,0.373,0.253,0.536,0.015,0.01,0.022,24.32,23.64,24.79,0.942,0.922,0.959,0.973,0.97,0.98,0.917,0.895,0.94,36.03,25.6,51.66,34.97,24.83,48.2,0,0,0,0,0,0,0.371,0,0.489,0.38,0.63,0.37,38
-673236000000,1948,9,1947,12,30,0.877,0.358,0.519,32423.9,56.75,56.75,45.03,2,1,1.3,338.2,283.2,396.1,200.2,145.2,138,138,138,0,0,0,0.412,0.348,0.487,200.2,145.2,258.1,990.5,990.5,990.5,965.1,964.8,965.4,25.4,25.1,25.7,0.127,0.108,0.147,0.013,0.00809,0.0208,0.00051,0.00032,0.00083,0.303,0.246,0.389,0.012,0.0097,0.015,25.1,24.83,25.41,0.942,0.922,0.959,0.975,0.97,0.98,0.918,0.894,0.939,38.05,25.57,51.69,37,24.8,48.2,0,0,0,0,0,0,0.25,0,0.358,0.41,0.59,0.41,37
-670644000000,1948,10,1948,1,31,0.782,0.295,0.487,31098.9,48.2,48.2,41.8,1,1,1,291.9,283.2,324.1,181.9,173.2,110,110,110,0,0,0,0.377,0.339,0.388,181.9,173.2,214.1,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.118,0.115,0.129,0.0112,0.0105,0.0139,0.00044,0.00041,0.00055,0.317,0.301,0.374,0.012,0.012,0.015,25.31,25.11,25.37,0.948,0.946,0.958,0.978,0.978,0.98,0.928,0.924,0.938,42.82,40.75,50.47,41.8,39.84,48.2,0,0,0,0,0,0,0.232,0,0.295,0.38,0.62,0.38,39.8
-667965600000,1948,11,1948,2,30,0.912,0.289,0.623,38200.1,59.52,59.52,53.06,2,1,1.8,351.8,327.5,375.1,240.4,213.5,111.3,106,114,0,0,0,0.317,0.283,0.348,240.4,213.5,269.1,990.5,990.5,990.5,965.2,965,965.3,25.3,25.2,25.5,0.139,0.13,0.148,0.0174,0.0139,0.026,0.00069,0.00055,0.001,0.291,0.246,0.392,0.011,0.0097,0.015,25.05,24.93,25.15,0.933,0.922,0.959,0.972,0.97,0.98,0.907,0.894,0.94,32.72,25.86,52.54,31.35,25.08,48.2,0,0,0,0,0,0,0.295,0,0.289,0.32,0.68,0.32,41.9
-665373600000,1948,12,1948,3,31,1.08,0.303,0.78,47852.1,66.92,66.92,64.32,2,2,2,404.3,379,406.7,291.3,261,113,104,118,0,0,0,0.28,0.256,0.311,291.3,261,302.7,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.157,0.147,0.159,0.0365,0.0222,0.0419,0.0015,0.00088,0.0017,0.332,0.288,0.348,0.013,0.011,0.014,24.75,24.72,24.92,0.938,0.931,0.94,0.97,0.97,0.97,0.91,0.903,0.912,33.15,29.7,34.5,32.16,28.81,33.46,0,0,0,0,0,0,0.357,0,0.3,0.28,0.72,0.28,44.3
-662695200000,1949,1,1948,4,31,1.22,0.227,0.995,61369,92.74,92.74,82.49,2,2,2,455.9,406.7,490.4,371.3,315.7,84.61,73,91,0,0,0,0.187,0.149,0.224,371.3,315.7,417.4,990.5,990.5,990.5,965.7,965.4,965.8,24.8,24.7,25.1,0.181,0.162,0.196,0.0743,0.048,0.096,0.003,0.0019,0.0039,0.449,0.366,0.516,0.018,0.015,0.021,24.4,24.18,24.7,0.95,0.942,0.956,0.977,0.97,0.98,0.928,0.914,0.937,42.21,36.03,47.32,41.24,34.95,46.37,0,0,0,0,0,0,0.458,0,0.225,0.19,0.82,0.18,50.3
-660016800000,1949,2,1948,5,28,1.31,0.206,1.1,66443.4,119.2,119.2,98.87,3,2,2.357142857142857,541.5,490.4,643.9,456.5,405.4,85,85,85,0,0,0,0.158,0.132,0.173,456.5,405.4,558.9,990.5,990.5,990.5,966,965.8,966.5,24.5,24,24.7,0.215,0.193,0.267,0.116,0.0903,0.174,0.0047,0.0037,0.0073,0.54,0.5,0.636,0.022,0.02,0.026,23.93,23.39,24.19,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,44.24,35.68,52.42,42.89,34.61,48.2,0,0,0,0,0,0,0.549,0,0.21,0.16,0.84,0.16,50.7
-657597600000,1949,3,1948,6,31,1.99,0.287,1.7,98971.1,144.6,144.6,133,3,3,3,743.2,643.9,817.2,636.2,536.9,107,107,107,0,0,0,0.145,0.131,0.166,636.2,536.9,710.2,990.5,990.5,990.5,966.9,966.5,967.2,23.6,23.3,24,0.316,0.26,0.359,0.226,0.16,0.275,0.0096,0.0066,0.012,0.771,0.604,0.896,0.033,0.025,0.038,22.86,22.44,23.42,0.955,0.95,0.957,0.979,0.974,0.98,0.935,0.925,0.938,45.36,39.04,49.84,44.34,38.02,48.2,0,0,0,0,0,0,0.739,0,0.29,0.14,0.85,0.15,49.7
-654919200000,1949,4,1948,7,30,2.29,0.324,1.97,110141,159.4,159.4,153,4,3,3.7,883.7,817.2,919.2,758.7,692.2,125,125,125,0,0,0,0.142,0.136,0.153,758.7,692.2,794.2,990.5,990.5,990.5,967.4,967.2,967.6,23.1,22.9,23.3,0.405,0.353,0.435,0.304,0.263,0.323,0.013,0.011,0.014,0.931,0.87,0.969,0.04,0.037,0.042,22.13,21.95,22.46,0.954,0.952,0.957,0.977,0.975,0.98,0.933,0.929,0.938,42.98,39.64,51.28,41.84,38.65,48.2,0,0,0,0,0,0,0.85,0,0.32,0.14,0.86,0.14,48.1
-652327200000,1949,5,1948,8,31,1.98,0.394,1.58,90056.1,144.6,144.6,121,3,2,2.7419354838709675,737.6,512.2,902.5,590.6,365.2,147,147,147,0,0,0,0.206,0.163,0.287,590.6,365.2,755.5,990.5,990.5,990.5,966.8,965.9,967.5,23.7,23,24.6,0.3,0.185,0.401,0.2,0.0714,0.305,0.0085,0.0029,0.013,0.732,0.446,0.987,0.031,0.018,0.043,22.92,22,24.15,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.94,35.58,52.11,44.21,34.51,48.2,0,0,0,0,0,0,0.672,0,0.4,0.2,0.8,0.2,45.5
-649648800000,1949,6,1948,9,30,1.08,0.308,0.773,47342.7,82.74,82.74,65.75,2,2,2,417.1,364,492.5,298.1,245,119,119,119,0,0,0,0.288,0.242,0.327,298.1,245,373.5,990.5,990.5,990.5,965.5,965.2,965.8,25,24.7,25.3,0.16,0.141,0.187,0.0401,0.0166,0.0753,0.0016,0.00066,0.0031,0.344,0.266,0.457,0.014,0.011,0.019,24.68,24.23,25.01,0.938,0.927,0.951,0.971,0.97,0.98,0.911,0.9,0.932,33.84,27.87,42.21,32.88,27.04,41.37,0,0,0,0,0,0,0.365,0,0.307,0.29,0.72,0.28,43.8
-647056800000,1949,7,1948,10,31,0.87,0.289,0.581,36236.6,56.64,56.64,48.71,2,1,1.2903225806451613,325,283.2,364,217,175.2,108,108,108,0,0,0,0.334,0.297,0.381,217,175.2,256,990.5,990.5,990.5,965,964.8,965.2,25.5,25.3,25.7,0.13,0.115,0.144,0.0146,0.0106,0.0198,0.00058,0.00041,0.00078,0.331,0.244,0.384,0.013,0.0096,0.015,25.14,25,25.36,0.947,0.921,0.959,0.977,0.97,0.98,0.925,0.893,0.94,42.36,25.75,51.76,40.72,24.98,48.2,0,0,0,0,0,0,0.271,0,0.289,0.33,0.67,0.33,41.7
-644378400000,1949,8,1948,11,31,0.701,0.249,0.452,28906.2,44.07,44.07,38.85,1,1,1,261.9,236.2,283.2,168.9,143.2,93,93,93,0,0,0,0.357,0.328,0.394,168.9,143.2,190.2,990.5,990.5,990.5,964.7,964.6,964.8,25.8,25.7,25.9,0.111,0.102,0.119,0.0101,0.00792,0.0119,0.00039,0.00031,0.00046,0.292,0.246,0.33,0.011,0.0095,0.013,25.47,25.34,25.64,0.944,0.936,0.951,0.975,0.97,0.98,0.921,0.908,0.932,39.83,33.68,44.97,38.85,32.67,44.07,0,0,0,0,0,0,0.216,0,0.249,0.36,0.64,0.36,41.2
-641700000000,1949,9,1948,12,30,0.552,0.203,0.349,19251.4,37.44,37.44,26.74,1,1,1,213,196.6,234.6,134.7,105.6,78.33,72,91,0,0,0,0.37,0.307,0.463,134.7,105.6,162.6,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.0977,0.0883,0.107,0.0072,0.00473,0.00957,0.00028,0.00018,0.00037,0.229,0.178,0.279,0.0088,0.0068,0.011,25.79,25.61,25.92,0.778,0,0.942,0.808,0,0.973,0.755,0,0.917,27.56,0,38.49,26.74,0,37.44,0,5,0,0,0.167,0,0.149,0.167,0.203,0.37,0.63,0.37,34.9
-639108000000,1949,10,1949,1,31,0.466,0.177,0.288,18093.1,27.89,27.89,24.32,1,1,1,173.9,170.2,195.3,107.6,97.15,66.23,52,73,0,0,0,0.381,0.306,0.429,107.6,97.15,122.3,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.086,0.0832,0.0921,0.0049,0.00401,0.00614,0.00019,0.00015,0.00024,0.179,0.161,0.206,0.0069,0.0062,0.0079,25.87,25.84,25.88,0.918,0.911,0.926,0.969,0.968,0.97,0.89,0.883,0.899,25.08,22.54,28.75,24.32,21.83,27.89,0,0,0,0,0,0,0.135,0,0.178,0.38,0.62,0.38,38.8
-636429600000,1949,11,1949,2,30,0.504,0.144,0.36,22962.6,43.46,43.46,31.89,1,1,1,194.5,170.2,236.2,138.9,103.2,55.67,50,67,0,0,0,0.293,0.212,0.394,138.9,103.2,186.2,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.0955,0.0843,0.111,0.00755,0.00452,0.0116,0.00029,0.00017,0.00045,0.233,0.171,0.317,0.009,0.0066,0.012,25.81,25.57,25.87,0.931,0.913,0.95,0.972,0.97,0.98,0.905,0.885,0.931,32.81,23.89,44.34,31.89,23.17,43.46,0,0,0,0,0,0,0.177,0,0.144,0.29,0.71,0.29,45.6
-633837600000,1949,12,1949,3,31,0.853,0.206,0.647,40607.5,77.99,77.99,54.58,2,1,1.5161290322580645,318.6,242.4,427.1,241.6,165.4,77,77,77,0,0,0,0.248,0.18,0.318,241.6,165.4,350.1,990.5,990.5,990.5,965,964.7,965.5,25.5,25,25.8,0.135,0.108,0.173,0.0239,0.00981,0.0643,0.00094,0.00038,0.0026,0.328,0.239,0.416,0.013,0.0093,0.017,25.17,24.56,25.56,0.944,0.92,0.959,0.975,0.97,0.98,0.92,0.892,0.94,39.33,25.8,51.66,38.3,25.03,48.2,0,0,0,0,0,0,0.303,0,0.206,0.24,0.76,0.24,47.6
-631159200000,1950,1,1949,4,31,1.61,0.296,1.32,78237.1,133.2,133.2,105.2,3,2,2.5806451612903225,602.8,435.1,755.5,492.1,344.1,110.6,91,120,0,0,0,0.185,0.159,0.212,492.1,344.1,635.5,990.5,990.5,990.5,966.3,965.6,966.9,24.2,23.6,24.9,0.239,0.172,0.317,0.137,0.0614,0.225,0.0057,0.0025,0.0096,0.578,0.408,0.771,0.024,0.016,0.033,23.63,22.81,24.53,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.916,0.939,42.52,35.57,52.38,41.28,34.5,48.2,0,0,0,0,0,0,0.584,0,0.29,0.18,0.82,0.18,48.6
-628480800000,1950,2,1949,5,28,5.64,0.349,2.35,100465,192.8,192.8,149.5,4,3,3.7857142857142856,2333,764,5234,2189,627,144.1,137,162,1216,0,3972,0.0917,0.031,0.179,973.2,627,1100,990.5,990.5,990.53,971.3,967,977.9,19.2,12.7,23.5,0.735,0.314,0.926,0.52,0.22,0.648,0.03,0.0093,0.051,1.53,0.759,1.87,0.087,0.032,0.15,17.63,10.79,22.79,0.943,0.902,0.957,0.977,0.97,0.98,0.921,0.875,0.938,40.86,26.26,50.18,39.83,24.61,48.2,0,0,0,0,0,0,0.831,0,3.29,0.062,0.42,0.58,17.8
-626061600000,1950,3,1949,6,31,11.8,0.771,2.95,87132.2,127.8,127.8,117.1,4,4,4,4422,3909,5234,4134,3670,288,239,315,3034,2570,3819,0.0651,0.0588,0.0771,1100,1100,1100,990.5,990.5,990.53,976.4,975.5,977.9,14.1,12.7,15,0.925,0.917,0.926,0.648,0.648,0.648,0.046,0.043,0.051,1.87,1.86,1.87,0.13,0.12,0.15,12.19,10.79,13.14,0.921,0.902,0.93,0.97,0.97,0.97,0.893,0.875,0.902,30.3,26.26,32.95,29.28,24.61,31.96,0,0,0,0,0,0,0.651,0,8.85,0.065,0.25,0.75,7.38
-623383200000,1950,4,1949,7,30,9.64,0.765,2.85,95087.2,137.5,137.5,132.1,4,4,4,3720,3479,3909,3425,3184,295,295,295,2325,2084,2514,0.0794,0.0755,0.0848,1100,1100,1100,990.5,990.5,990.5,975.1,974.6,975.5,15.4,15,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.54,13.14,14.05,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,34.04,32.95,35.44,33.02,31.96,34.38,0,0,0,0,0,0,0.734,0,6.79,0.079,0.3,0.7,9.86
-620791200000,1950,5,1949,8,31,6.86,0.86,2.95,120021,183.5,183.5,161.3,4,4,4,2563,1780,3405,2242,1459,321,321,321,1142,359,1984,0.13,0.0943,0.18,1100,1100,1100,990.5,990.5,990.5,972.4,970.4,974.4,18.1,16.1,20.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.032,0.04,1.87,1.87,1.87,0.1,0.093,0.12,16.19,14.21,18.24,0.945,0.936,0.952,0.977,0.97,0.98,0.923,0.908,0.933,41.28,35.87,46.8,40.33,34.79,45.87,0,0,0,0,0,0,0.896,0,3.91,0.13,0.43,0.57,17.5
-618112800000,1950,6,1949,9,30,3.15,0.544,2.4,123353,192.8,192.8,171.3,4,3,3.7333333333333334,1214,790.3,1734,1004,580.3,210,210,210,77.33,0,424,0.182,0.121,0.266,926.7,580.3,1100,990.5,990.5,990.5,968.6,967.1,970.2,21.9,20.3,23.4,0.642,0.3,0.926,0.46,0.189,0.648,0.021,0.008,0.032,1.37,0.692,1.87,0.063,0.03,0.093,20.58,18.38,22.75,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.19,39.7,51.65,45.84,38.72,48.2,0,0,0,0,0,0,0.952,0,0.75,0.17,0.76,0.24,39.2
-615520800000,1950,7,1949,10,31,1.54,0.498,1.04,61930.7,123.3,123.3,83.24,3,2,2.193548387096774,574.5,442.7,776.2,388.5,256.7,186,186,186,0,0,0,0.333,0.24,0.42,388.5,256.7,590.2,990.5,990.5,990.5,966.2,965.6,967,24.3,23.5,24.9,0.202,0.15,0.301,0.0844,0.0202,0.195,0.0035,0.00081,0.0083,0.467,0.286,0.704,0.019,0.011,0.03,23.86,22.79,24.62,0.947,0.931,0.958,0.974,0.97,0.98,0.923,0.903,0.939,39.04,28.85,52.58,37.89,27.98,48.2,0,0,0,0,0,0,0.462,0,0.5,0.32,0.68,0.32,40.2
-612842400000,1950,8,1949,11,31,0.997,0.415,0.582,36091.4,62.14,62.14,48.51,2,1,1.4193548387096775,372.2,305.9,438.5,217.2,150.9,155,155,155,0,0,0,0.422,0.353,0.507,217.2,150.9,283.5,990.5,990.5,990.5,965.3,964.9,965.6,25.2,24.9,25.6,0.134,0.11,0.157,0.0163,0.00858,0.0328,0.00065,0.00034,0.0013,0.313,0.249,0.389,0.012,0.0099,0.015,24.93,24.6,25.31,0.942,0.922,0.958,0.974,0.97,0.98,0.918,0.895,0.939,37.65,25.67,51.37,36.65,24.9,48.2,0,0,0,0,0,0,0.269,0,0.415,0.42,0.58,0.42,36.2
-610164000000,1950,9,1949,12,30,0.67,0.306,0.364,23003.3,42.57,42.57,31.95,1,1,1,258.6,216.8,302.6,140.6,98.76,118,118,118,0,0,0,0.462,0.39,0.544,140.6,98.76,184.6,990.5,990.5,990.5,964.7,964.5,964.9,25.8,25.6,26,0.103,0.088,0.118,0.0077,0.00414,0.0114,0.0003,0.00016,0.00045,0.243,0.168,0.322,0.0094,0.0065,0.013,25.54,25.27,25.83,0.932,0.912,0.95,0.972,0.969,0.98,0.906,0.884,0.931,32.87,22.82,43.44,31.95,22.11,42.57,0,0,0,0,0,0,0.177,0,0.306,0.46,0.54,0.46,34.3
