datetime,year,month,waterYear,waterMonth,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-607572000000,1950,10,1950,1,31,0.551,0.237,0.314,18125,29.94,29.94,24.36,1,1,1,205.6,196.6,216.8,117.1,99.62,88.48,73,97,0,0,0,0.429,0.358,0.493,117.1,99.62,130.8,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0919,0.0866,0.0951,0.0057,0.00422,0.00687,0.00022,0.00016,0.00026,0.198,0.168,0.221,0.0076,0.0064,0.0085,25.86,25.8,25.93,0.834,0,0.931,0.876,0,0.97,0.809,0,0.903,25.12,0,30.87,24.36,0,29.94,0,3,0,0,0.0968,0,0.135,0.0968,0.237,0.43,0.57,0.43,32.9
-604893600000,1950,11,1950,2,30,0.586,0.196,0.389,24796.5,48.2,48.2,34.44,1,1,1,225.9,203.8,283.2,150.3,123.8,75.67,67,93,0,0,0,0.34,0.237,0.429,150.3,123.8,216.2,990.5,990.5,990.5,964.5,964.4,964.8,26,25.7,26.1,0.102,0.0947,0.124,0.00852,0.00627,0.0141,0.00033,0.00024,0.00055,0.256,0.211,0.373,0.0099,0.0081,0.015,25.7,25.29,25.85,0.937,0.928,0.959,0.973,0.97,0.98,0.912,0.9,0.94,35.52,29.03,51.42,34.44,28.16,48.2,0,0,0,0,0,0,0.191,0,0.197,0.33,0.66,0.34,42.3
-602301600000,1950,12,1950,3,31,1.01,0.279,0.734,45388.3,85.72,85.72,61.01,2,1,1.7419354838709677,377.9,290,490.4,273.9,186,104,104,104,0,0,0,0.281,0.212,0.359,273.9,186,386.4,990.5,990.5,990.5,965.3,964.9,965.8,25.2,24.7,25.6,0.149,0.118,0.188,0.0338,0.0116,0.0814,0.0014,0.00045,0.0033,0.345,0.239,0.473,0.014,0.0094,0.019,24.87,24.22,25.32,0.942,0.92,0.958,0.974,0.97,0.98,0.918,0.892,0.939,37.56,25.43,51.26,36.48,24.67,48.2,0,0,0,0,0,0,0.339,0,0.276,0.28,0.73,0.27,44.9
-599623200000,1951,1,1950,4,31,1.66,0.321,1.34,79374.2,127.6,127.6,106.7,3,2,2.7096774193548385,619.9,490.4,725.1,499.9,370.4,120,120,120,0,0,0,0.196,0.166,0.245,499.9,370.4,605.1,990.5,990.5,990.5,966.4,965.8,966.8,24.1,23.7,24.7,0.243,0.184,0.299,0.14,0.0738,0.205,0.0058,0.003,0.0087,0.577,0.451,0.719,0.024,0.018,0.03,23.55,22.98,24.24,0.951,0.947,0.957,0.976,0.97,0.98,0.928,0.919,0.938,40.91,37.12,52.38,39.82,36,48.2,0,0,0,0,0,0,0.593,0,0.32,0.19,0.81,0.19,47.8
-596944800000,1951,2,1950,5,28,2.27,0.304,1.94,106011,192.8,192.8,157.8,4,3,3.4642857142857144,939.1,735.5,1463,813.5,630.5,125.6,105,137,11.93,0,226,0.137,0.0936,0.168,801.6,630.5,1100,990.5,990.5,990.5,967.6,966.8,969.4,22.9,21.1,23.7,0.463,0.312,0.874,0.346,0.222,0.648,0.015,0.0094,0.031,1.06,0.76,1.82,0.047,0.032,0.086,21.83,19.31,22.9,0.956,0.952,0.958,0.98,0.975,0.98,0.936,0.928,0.938,47.03,39.45,52.11,45.67,38.45,48.2,0,0,0,0,0,0,0.876,0,0.33,0.13,0.85,0.15,46.7
-594525600000,1951,3,1950,6,31,9.7,0.592,2.95,101150,189.6,189.6,136,4,4,4,3620,1600,4481,3399,1417,220.9,183,239,2299,317,3142,0.0642,0.0529,0.114,1100,1100,1100,990.5,990.5,990.5,974.7,969.8,976.6,15.8,13.9,20.7,0.926,0.911,0.926,0.648,0.648,0.648,0.042,0.031,0.046,1.87,1.86,1.87,0.12,0.09,0.13,13.88,12.07,18.83,0.932,0.921,0.952,0.972,0.97,0.98,0.906,0.893,0.933,34.94,29.96,48.37,33.99,29.06,47.4,0,0,0,0,0,0,0.755,0,6.75,0.061,0.3,0.7,10.4
-591847200000,1951,4,1950,7,30,7.86,0.63,2.85,106963,153.3,153.3,148.6,4,4,4,3031,2854,3503,2788,2637,243,217,295,1688,1537,2108,0.0799,0.0722,0.0981,1100,1100,1100,990.5,990.5,990.5,973.6,973.2,974.6,16.9,15.9,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,15.05,14,15.46,0.941,0.935,0.943,0.973,0.97,0.975,0.915,0.907,0.919,38.19,35.3,39.32,37.14,34.24,38.32,0,0,0,0,0,0,0.825,0,5.01,0.08,0.36,0.64,13.6
-589255200000,1951,5,1950,8,31,6.9,0.821,2.95,119740,170.9,170.9,160.9,4,4,4,2575,2197,2845,2268,1876,306.5,276,321,1168,776,1469,0.12,0.097,0.146,1100,1100,1100,990.5,990.5,990.5,972.5,971.6,973.1,18,17.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.14,15.49,17.05,0.945,0.943,0.948,0.978,0.975,0.98,0.924,0.919,0.929,41.14,39.38,43.6,40.24,38.39,42.73,0,0,0,0,0,0,0.894,0,3.95,0.12,0.43,0.57,17.4
-586576800000,1951,6,1950,9,30,4.22,0.666,2.77,132463,192.8,192.8,184,4,4,4,1629,1155,2149,1372,898.3,257,257,257,302,0,792,0.164,0.12,0.222,1070,898.3,1100,990.5,990.5,990.5,969.9,968.4,971.5,20.6,19,22.1,0.849,0.558,0.926,0.596,0.374,0.648,0.029,0.017,0.034,1.74,1.18,1.87,0.085,0.053,0.098,18.87,17.17,20.93,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.937,47.04,43.91,50.4,45.99,43.04,48.2,0,0,0,0,0,0,1.02,0,1.45,0.16,0.66,0.34,31.4
-583984800000,1951,7,1950,10,31,2.16,0.608,1.55,87958.3,173.2,173.2,118.2,4,2,2.774193548387097,806.6,576.2,1123,579.6,349.2,227,227,227,0,0,0,0.293,0.202,0.394,579.6,349.2,896.2,990.5,990.5,990.5,967.1,966.2,968.3,23.4,22.2,24.3,0.312,0.187,0.548,0.192,0.0638,0.373,0.0083,0.0026,0.017,0.729,0.429,1.17,0.031,0.018,0.052,22.65,21.05,23.88,0.954,0.948,0.958,0.978,0.97,0.98,0.933,0.919,0.938,44.12,36.71,52.42,42.87,35.61,48.2,0,0,0,0,0,0,0.657,0,0.61,0.28,0.72,0.28,40.7
-581306400000,1951,8,1950,11,31,1.26,0.493,0.766,46486.3,84.39,84.39,62.48,2,1,1.8709677419354838,469.9,394,570.2,285.9,210,184,184,184,0,0,0,0.396,0.323,0.467,285.9,210,386.2,990.5,990.5,990.5,965.7,965.4,966.2,24.8,24.3,25.1,0.162,0.135,0.197,0.0366,0.0136,0.0813,0.0015,0.00054,0.0033,0.352,0.253,0.481,0.014,0.01,0.02,24.43,23.85,24.79,0.94,0.922,0.959,0.973,0.97,0.98,0.915,0.895,0.94,35.4,25.6,51.66,34.34,24.83,48.2,0,0,0,0,0,0,0.347,0,0.494,0.39,0.61,0.39,36.9
-578628000000,1951,9,1950,12,30,0.849,0.358,0.491,30736.3,55.33,55.33,42.69,2,1,1.2333333333333334,327.6,273.3,389.6,189.6,135.3,138,138,138,0,0,0,0.427,0.354,0.505,189.6,135.3,251.6,990.5,990.5,990.5,965,964.8,965.3,25.5,25.2,25.7,0.123,0.104,0.145,0.0119,0.00725,0.0177,0.00047,0.00028,0.00071,0.296,0.237,0.389,0.012,0.0092,0.015,25.16,24.88,25.47,0.941,0.922,0.959,0.974,0.97,0.98,0.917,0.894,0.939,37.61,25.57,51.69,36.54,24.8,48.2,0,0,0,0,0,0,0.237,0,0.358,0.42,0.58,0.42,36.2
-576036000000,1951,10,1951,1,31,0.753,0.295,0.459,28995.2,59.46,59.46,38.97,2,1,1.064516129032258,281.3,254.6,379,171.3,144.6,110,110,110,0,0,0,0.395,0.29,0.432,171.3,144.6,269,990.5,990.5,990.5,964.8,964.7,965.3,25.7,25.2,25.8,0.114,0.105,0.148,0.0105,0.00804,0.026,0.00041,0.00031,0.001,0.287,0.242,0.386,0.011,0.0095,0.015,25.38,24.91,25.53,0.942,0.92,0.959,0.973,0.97,0.98,0.917,0.893,0.94,38.33,25.51,52.02,37.21,24.74,48.2,0,0,0,0,0,0,0.217,0,0.294,0.39,0.61,0.39,38.5
-573357600000,1951,11,1951,2,30,0.896,0.275,0.621,38666.3,84.17,84.17,53.7,2,1,1.4666666666666666,345.7,305.9,485.3,239.7,199.9,106,106,106,0,0,0,0.311,0.218,0.346,239.7,199.9,379.3,990.5,990.5,990.5,965.1,964.9,965.8,25.4,24.7,25.6,0.138,0.124,0.187,0.0216,0.0127,0.078,0.00086,0.0005,0.0032,0.339,0.246,0.464,0.013,0.0097,0.019,25.04,24.25,25.22,0.945,0.922,0.959,0.976,0.97,0.98,0.923,0.894,0.94,40.96,25.99,52.25,39.57,25.21,48.2,0,0,0,0,0,0,0.298,0,0.275,0.31,0.69,0.31,43.2
-570765600000,1951,12,1951,3,31,1.65,0.323,1.33,77347.5,192.8,192.8,104,4,2,2.4193548387096775,616.7,461.1,1155,496.1,335.1,120.6,118,126,0,0,0,0.214,0.102,0.273,496.1,335.1,1037,990.5,990.5,990.5,966.3,965.7,968.4,24.2,22.1,24.8,0.265,0.174,0.686,0.148,0.0572,0.507,0.0063,0.0023,0.023,0.626,0.4,1.48,0.026,0.016,0.067,23.55,20.63,24.42,0.953,0.945,0.958,0.978,0.972,0.98,0.932,0.919,0.939,43.98,37.95,51.03,42.75,36.87,48.2,0,0,0,0,0,0,0.578,0,0.32,0.2,0.81,0.19,46.9
-568087200000,1952,1,1951,4,31,4.44,0.402,2.87,136286,192.8,192.8,183.2,4,4,4,1656,1055,2659,1506,905.1,150,150,150,436.3,0,1409,0.0975,0.0564,0.142,1070,905.1,1100,990.5,990.5,990.5,969.9,968.1,972.7,20.6,17.8,22.4,0.835,0.542,0.926,0.597,0.377,0.648,0.029,0.017,0.036,1.73,1.17,1.87,0.085,0.052,0.11,18.86,15.93,21.26,0.952,0.945,0.956,0.98,0.977,0.98,0.933,0.923,0.937,46.94,40.6,51.27,45.8,39.68,48.2,0,0,0,0,0,0,1.02,0,1.57,0.091,0.65,0.35,30.7
-565408800000,1952,2,1951,5,29,9.1,0.494,2.76,93679.7,157.8,157.8,134.6,4,4,4,3632,2693,5027,3435,2496,197,197,197,2335,1396,3730,0.0556,0.0392,0.0731,1100,1100,1100,990.5,990.5,990.51,974.9,972.8,977.6,15.6,13,17.7,0.926,0.923,0.926,0.648,0.648,0.648,0.042,0.037,0.05,1.87,1.87,1.87,0.12,0.11,0.14,13.77,11.09,15.85,0.933,0.911,0.944,0.971,0.97,0.977,0.906,0.884,0.923,34.67,27.23,40.38,33.65,26.05,39.44,0,0,0,0,0,0,0.748,0,6.34,0.054,0.3,0.7,10.3
-562903200000,1952,3,1951,6,31,15,0.844,2.95,39623.3,115.2,115.2,53.26,4,4,4,5614,4535,6157,5299,4220,315,315,315,4199,3120,4742,0.0566,0.0512,0.0695,1100,1100,1100,990.56,990.5,990.6,978.4,976.7,979.2,12.1,11.4,13.8,0.904,0.889,0.926,0.648,0.648,0.648,0.054,0.047,0.057,1.85,1.84,1.87,0.15,0.14,0.16,10.27,9.52,11.97,0.492,0,0.92,0.532,0,0.97,0.477,0,0.892,14.29,0,29.68,13.31,0,28.79,0,0,14,0,0,0.452,0.296,0.452,12.05,0.056,0.2,0.8,2.64
-560224800000,1952,4,1951,7,30,8.95,0.765,2.85,99984,163,163,138.9,4,4,4,3454,2505,4428,3159,2210,295,295,295,2059,1110,3033,0.0877,0.0666,0.118,1100,1100,1100,990.5,990.5,990.5,974.5,972.3,976.5,16,14,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.036,0.046,1.87,1.87,1.87,0.12,0.1,0.13,14.15,12.16,16.31,0.935,0.921,0.946,0.972,0.97,0.979,0.909,0.894,0.926,35.72,30.22,41.6,34.72,29.32,40.74,0,0,0,0,0,0,0.771,0,6.1,0.085,0.32,0.68,11.2
-557632800000,1952,5,1951,8,31,4.65,0.659,2.92,136396,192.8,192.8,183.3,4,4,4,1735,1194,2464,1489,1002,246.2,192,276,398.5,0,1088,0.145,0.112,0.182,1091,1002,1100,990.5,990.5,990.5,970.2,968.5,972.2,20.3,18.3,22,0.871,0.653,0.926,0.627,0.428,0.648,0.031,0.019,0.035,1.8,1.36,1.87,0.089,0.062,0.1,18.52,16.41,20.63,0.952,0.946,0.956,0.98,0.98,0.98,0.933,0.927,0.937,47.09,41.86,51.14,45.83,41.03,48.2,0,0,0,0,0,0,1.02,0,1.73,0.14,0.63,0.37,29.3
-554954400000,1952,6,1951,9,30,2.24,0.417,1.82,101589,192.4,192.4,141.1,4,2,3.3,862.6,619.8,1175,701.6,458.8,161,161,161,0,0,0,0.194,0.137,0.26,701.6,458.8,1014,990.5,990.5,990.5,967.3,966.4,968.5,23.2,22,24.1,0.386,0.224,0.667,0.261,0.116,0.455,0.011,0.0048,0.021,0.875,0.524,1.4,0.038,0.022,0.064,22.3,20.64,23.53,0.954,0.944,0.957,0.978,0.97,0.98,0.933,0.916,0.938,44,35.04,52.24,42.76,33.99,48.2,0,0,0,0,0,0,0.784,0,0.42,0.19,0.81,0.19,45.4
-552362400000,1952,7,1951,10,31,1.34,0.454,0.885,53357.3,96.4,96.4,71.72,2,2,2,499.8,427.1,606.9,330.2,241.1,169.5,135,186,0,0,0,0.347,0.222,0.435,330.2,241.1,471.9,990.5,990.5,990.5,965.8,965.5,966.3,24.7,24.2,25,0.176,0.145,0.228,0.0551,0.0162,0.122,0.0022,0.00065,0.005,0.396,0.267,0.611,0.016,0.011,0.025,24.25,23.56,24.71,0.943,0.927,0.958,0.973,0.97,0.98,0.918,0.899,0.939,37,27.07,52.13,35.86,26.26,48.2,0,0,0,0,0,0,0.398,0,0.455,0.34,0.66,0.34,39.8
-549684000000,1952,8,1951,11,31,0.986,0.415,0.571,35375.4,57.7,57.7,47.55,2,1,1.4193548387096775,368,324.1,418.2,213,169.1,155,155,155,0,0,0,0.424,0.371,0.478,213,169.1,263.2,990.5,990.5,990.5,965.2,965,965.5,25.3,25,25.5,0.132,0.117,0.15,0.0142,0.0101,0.0232,0.00056,0.0004,0.00093,0.308,0.251,0.396,0.012,0.01,0.016,24.95,24.72,25.18,0.941,0.923,0.959,0.975,0.97,0.98,0.918,0.895,0.94,37.5,25.97,52.27,36.43,25.19,48.2,0,0,0,0,0,0,0.264,0,0.415,0.42,0.58,0.42,35.9
-547005600000,1952,9,1951,12,30,0.737,0.306,0.431,27409.1,47.55,47.55,38.07,1,1,1,284.3,256.9,324.1,166.3,138.9,118,118,118,0,0,0,0.417,0.364,0.459,166.3,138.9,206.1,990.5,990.5,990.5,964.8,964.7,965,25.7,25.5,25.8,0.112,0.102,0.126,0.00989,0.00756,0.0133,0.00039,0.00029,0.00052,0.289,0.24,0.36,0.011,0.0093,0.014,25.37,25.12,25.53,0.943,0.934,0.956,0.974,0.97,0.98,0.919,0.906,0.937,39.05,32.48,48.52,38.07,31.5,47.55,0,0,0,0,0,0,0.211,0,0.306,0.42,0.58,0.42,37.2
-544413600000,1952,10,1952,1,31,0.635,0.26,0.375,23716.5,36.54,36.54,31.88,1,1,1,236.9,216.8,256.9,139.9,119.8,97,97,97,0,0,0,0.41,0.378,0.447,139.9,119.8,159.9,990.5,990.5,990.5,964.6,964.5,964.7,25.9,25.8,26,0.101,0.0937,0.108,0.00764,0.00593,0.00934,0.0003,0.00023,0.00036,0.24,0.204,0.276,0.0093,0.0078,0.011,25.64,25.5,25.8,0.934,0.925,0.941,0.97,0.97,0.971,0.906,0.897,0.914,32.86,28.01,37.64,31.88,27.17,36.54,0,0,0,0,0,0,0.177,0,0.26,0.41,0.59,0.41,37.3
-541735200000,1952,11,1952,2,30,0.842,0.275,0.567,35405.7,61.74,61.74,49.17,2,1,1.5,324.9,250.3,385.2,218.9,144.3,106,106,106,0,0,0,0.332,0.275,0.424,218.9,144.3,279.2,990.5,990.5,990.5,965,964.7,965.3,25.5,25.2,25.8,0.13,0.104,0.152,0.0168,0.00801,0.0308,0.00066,0.00031,0.0012,0.298,0.249,0.376,0.012,0.0097,0.015,25.17,24.86,25.55,0.939,0.924,0.958,0.974,0.97,0.98,0.914,0.896,0.939,35.84,26.83,50.77,34.88,26.03,48.2,0,0,0,0,0,0,0.273,0,0.275,0.33,0.67,0.33,42
-539143200000,1952,12,1952,3,31,1.17,0.303,0.869,53354.7,88.37,88.37,71.71,2,2,2,437.6,389.6,502.8,324.6,271.6,113,104,118,0,0,0,0.26,0.207,0.303,324.6,271.6,398.8,990.5,990.5,990.5,965.6,965.3,965.9,24.9,24.6,25.2,0.168,0.15,0.193,0.0522,0.0272,0.0872,0.0021,0.0011,0.0035,0.382,0.303,0.492,0.015,0.012,0.02,24.55,24.15,24.85,0.943,0.934,0.955,0.973,0.97,0.98,0.918,0.906,0.936,36.85,30.89,45.08,35.86,29.96,44.18,0,0,0,0,0,0,0.398,0,0.301,0.26,0.74,0.26,45.6
-536464800000,1953,1,1952,4,31,1.71,0.321,1.39,81772.8,138,138,109.9,3,2,2.5483870967741935,639.2,512.2,782.3,519.2,392.2,120,120,120,0,0,0,0.191,0.153,0.234,519.2,392.2,662.3,990.5,990.5,990.5,966.4,965.9,967,24.1,23.5,24.6,0.253,0.192,0.332,0.153,0.0841,0.243,0.0064,0.0034,0.01,0.627,0.483,0.816,0.026,0.02,0.035,23.43,22.65,24.11,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.939,45.23,37.12,52.38,43.71,36,48.2,0,0,0,0,0,0,0.611,0,0.32,0.19,0.81,0.19,47.8
-533786400000,1953,2,1952,5,28,2.38,0.331,2.05,111156,192.8,192.8,165.4,4,3,3.6785714285714284,985.2,804.6,1302,848.2,667.6,137,137,137,2.321,0,65,0.142,0.105,0.17,845.9,667.6,1100,990.5,990.5,990.5,967.8,967.1,968.8,22.7,21.7,23.4,0.492,0.337,0.807,0.364,0.247,0.648,0.016,0.011,0.03,1.11,0.827,1.75,0.049,0.035,0.081,21.6,19.9,22.55,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,46.51,39.45,51.78,45.18,38.45,48.2,0,0,0,0,0,0,0.919,0,0.33,0.14,0.86,0.14,46.7
-531367200000,1953,3,1952,6,31,11.1,0.664,2.95,84085.6,192.8,192.8,113,4,4,4,4134,1323,5874,3887,1140,247.9,183,315,2787,40,4459,0.0671,0.0444,0.138,1100,1100,1100,990.53,990.5,990.58,975.5,968.9,978.9,15,11.7,21.6,0.908,0.813,0.926,0.648,0.648,0.648,0.045,0.03,0.055,1.86,1.76,1.87,0.13,0.082,0.16,13.14,9.877,19.83,0.802,0,0.955,0.847,0,0.98,0.78,0,0.935,29.62,0,51.04,28.25,0,48.2,0,0,4,0,0,0.129,0.628,0.129,8.15,0.06,0.27,0.73,7.58
-528688800000,1953,4,1952,7,30,12.1,0.824,2.85,80417.2,127.8,127.8,111.7,4,4,4,4669,3909,5416,4351,3614,318,295,364,3251,2514,3952,0.0683,0.0608,0.0755,1100,1100,1100,990.51,990.5,990.54,976.9,975.5,978.2,13.6,12.4,15,0.924,0.911,0.926,0.648,0.648,0.648,0.048,0.043,0.052,1.87,1.86,1.87,0.14,0.12,0.15,11.75,10.53,13.14,0.916,0.893,0.93,0.97,0.97,0.97,0.888,0.866,0.902,29.04,25.36,32.95,27.92,23.33,31.96,0,0,0,0,0,0,0.621,0,9.25,0.068,0.24,0.76,6.65
-526096800000,1953,5,1952,8,31,8.56,0.86,2.95,107708,165.6,165.6,144.8,4,4,4,3197,2404,3882,2876,2083,321,321,321,1776,983,2461,0.102,0.0827,0.134,1100,1100,1100,990.5,990.5,990.5,973.9,972.1,975.4,16.6,15.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.043,1.87,1.87,1.87,0.11,0.1,0.12,14.7,13.2,16.55,0.939,0.93,0.947,0.972,0.97,0.98,0.913,0.902,0.928,37.21,33.1,42.25,36.19,32.11,41.41,0,0,0,0,0,0,0.804,0,5.61,0.1,0.34,0.66,12.6
-523418400000,1953,6,1952,9,30,4.56,0.666,2.81,131008,192.8,192.8,182,4,4,4,1757,1204,2363,1500,947.3,257,257,257,417.2,0,1006,0.153,0.109,0.213,1083,947.3,1100,990.5,990.5,990.5,970.3,968.5,972,20.2,18.5,22,0.873,0.604,0.926,0.615,0.397,0.648,0.031,0.018,0.035,1.79,1.26,1.87,0.089,0.058,0.1,18.45,16.65,20.69,0.951,0.947,0.956,0.98,0.98,0.98,0.932,0.928,0.937,46.55,42.52,50.64,45.49,41.67,48.2,0,0,0,0,0,0,1.01,0,1.75,0.15,0.62,0.38,28.7
-520826400000,1953,7,1952,10,31,2.25,0.608,1.64,92179.6,181.1,181.1,123.9,4,2,2.903225806451613,838.9,599.5,1175,611.9,372.5,227,227,227,0,0,0,0.282,0.193,0.379,611.9,372.5,948.4,990.5,990.5,990.5,967.2,966.3,968.5,23.3,22,24.2,0.335,0.195,0.596,0.21,0.0748,0.398,0.0091,0.0031,0.018,0.771,0.464,1.26,0.033,0.019,0.057,22.49,20.79,23.74,0.954,0.947,0.958,0.978,0.97,0.98,0.934,0.919,0.939,44.25,36.34,52.16,43.01,35.25,48.2,0,0,0,0,0,0,0.688,0,0.61,0.27,0.73,0.27,41
-518148000000,1953,8,1952,11,31,1.29,0.493,0.8,48553.5,88.14,88.14,65.26,2,1,1.8709677419354838,482.7,394,588.3,298.7,210,184,184,184,0,0,0,0.387,0.313,0.467,298.7,210,404.3,990.5,990.5,990.5,965.8,965.4,966.2,24.7,24.3,25.1,0.166,0.135,0.203,0.0422,0.0136,0.0898,0.0017,0.00054,0.0037,0.371,0.253,0.509,0.015,0.01,0.021,24.36,23.74,24.79,0.943,0.922,0.959,0.973,0.97,0.98,0.918,0.895,0.94,36.81,25.6,51.66,35.73,24.83,48.2,0,0,0,0,0,0,0.363,0,0.49,0.38,0.62,0.38,37.6
-515469600000,1953,9,1952,12,30,0.866,0.358,0.508,31969.8,56.3,56.3,44.4,2,1,1.1666666666666667,334,287.1,394,196,149.1,138,138,138,0,0,0,0.416,0.35,0.481,196,149.1,256,990.5,990.5,990.5,965.1,964.8,965.4,25.4,25.1,25.7,0.126,0.109,0.147,0.0125,0.00843,0.0198,0.00049,0.00033,0.00079,0.317,0.258,0.389,0.012,0.01,0.015,25.11,24.85,25.39,0.946,0.925,0.959,0.977,0.97,0.98,0.924,0.897,0.939,40.96,26.85,51.69,39.9,26.04,48.2,0,0,0,0,0,0,0.247,0,0.358,0.41,0.59,0.41,36.9
-512877600000,1953,10,1953,1,31,0.72,0.295,0.425,26946.6,40.84,40.84,36.22,1,1,1,268.7,259.4,287.1,158.7,149.4,110,110,110,0,0,0,0.409,0.383,0.424,158.7,149.4,177.1,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.11,0.106,0.116,0.00924,0.00845,0.0108,0.00036,0.00033,0.00042,0.276,0.259,0.308,0.011,0.01,0.012,25.45,25.34,25.5,0.941,0.938,0.947,0.972,0.97,0.98,0.914,0.91,0.928,37.28,35.05,41.69,36.22,33.99,40.84,0,0,0,0,0,0,0.201,0,0.295,0.41,0.59,0.41,37.4
-510199200000,1953,11,1953,2,30,0.755,0.275,0.48,30542.8,59.52,59.52,42.42,2,1,1.1,291.3,263.1,375.1,185.3,157.1,106,106,106,0,0,0,0.367,0.283,0.403,185.3,157.1,269.1,990.5,990.5,990.5,964.9,964.8,965.3,25.6,25.2,25.7,0.119,0.109,0.148,0.0119,0.0091,0.026,0.00046,0.00035,0.001,0.306,0.242,0.349,0.012,0.0095,0.014,25.32,24.93,25.48,0.945,0.92,0.955,0.976,0.97,0.98,0.923,0.893,0.935,40.61,25.56,47.21,39.65,24.79,46.26,0,0,0,0,0,0,0.236,0,0.275,0.36,0.64,0.36,40.5
-507607200000,1953,12,1953,3,31,1.41,0.323,1.08,64838.9,105,105,87.15,3,2,2.064516129032258,524.9,364,612.2,404.3,246,120.6,118,126,0,0,0,0.235,0.193,0.324,404.3,246,494.2,990.5,990.5,990.5,966,965.2,966.3,24.5,24.2,25.3,0.199,0.141,0.238,0.0899,0.0167,0.132,0.0037,0.00066,0.0055,0.497,0.267,0.614,0.02,0.011,0.025,24.04,23.62,25.01,0.951,0.928,0.958,0.978,0.97,0.98,0.93,0.9,0.939,44.09,27.99,52.58,42.45,27.15,48.2,0,0,0,0,0,0,0.484,0,0.33,0.23,0.77,0.23,46
-504928800000,1954,1,1953,4,31,2.17,0.372,1.8,100805,144.6,144.6,135.5,3,3,3,809.6,636.6,902.5,670.6,497.6,139,139,139,0,0,0,0.173,0.154,0.218,670.6,497.6,763.5,990.5,990.5,990.5,967.1,966.4,967.5,23.4,23,24.1,0.344,0.243,0.408,0.249,0.134,0.309,0.011,0.0056,0.013,0.836,0.543,1,0.036,0.023,0.043,22.53,21.99,23.51,0.955,0.946,0.957,0.979,0.97,0.98,0.935,0.917,0.938,47.07,36.17,52.49,45.16,35.09,48.2,0,0,0,0,0,0,0.753,0,0.37,0.17,0.83,0.17,46.5
-502250400000,1954,2,1953,5,28,2.55,0.375,2.17,116093,192.8,192.8,172.8,4,3,3.9642857142857144,1053,910,1284,897.7,748,154.9,137,162,2.143,0,47,0.149,0.107,0.178,895.6,748,1100,990.5,990.5,990.5,968.1,967.5,968.8,22.4,21.7,23,0.541,0.398,0.798,0.396,0.301,0.648,0.018,0.013,0.03,1.18,0.939,1.75,0.053,0.041,0.08,21.26,19.96,21.98,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,44.93,39.59,51.81,43.62,38.61,48.2,0,0,0,0,0,0,0.96,0,0.38,0.15,0.85,0.15,45.5
-499831200000,1954,3,1953,6,31,5.59,0.49,2.95,129718,192.8,192.8,174.4,4,4,4,2089,1302,3153,1906,1119,183,183,183,805.8,19,1870,0.0937,0.058,0.141,1100,1100,1100,990.5,990.5,990.5,971.2,968.8,973.9,19.3,16.6,21.7,0.908,0.805,0.926,0.648,0.648,0.648,0.034,0.03,0.039,1.86,1.75,1.87,0.097,0.081,0.11,17.48,14.74,19.9,0.949,0.939,0.955,0.979,0.97,0.98,0.929,0.912,0.936,44.75,37.35,51.24,43.59,36.24,48.2,0,0,0,0,0,0,0.969,0,2.64,0.088,0.53,0.47,23.2
-497152800000,1954,4,1953,7,30,9,0.697,2.85,99188.7,150,150,137.8,4,4,4,3472,2975,3835,3203,2680,269,217,295,2103,1580,2441,0.078,0.0577,0.0992,1100,1100,1100,990.5,990.5,990.5,974.6,973.5,975.3,15.9,15.2,17,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.07,13.29,15.17,0.935,0.931,0.942,0.97,0.97,0.973,0.908,0.903,0.916,35.5,33.37,38.54,34.44,32.37,37.49,0,0,0,0,0,0,0.765,0,6.15,0.077,0.32,0.68,11
-494560800000,1954,5,1953,8,31,6.18,0.778,2.95,125219,187.2,187.2,168.3,4,4,4,2307,1669,2934,2016,1393,290.5,276,321,916.2,293,1513,0.128,0.109,0.165,1100,1100,1100,990.5,990.5,990.5,971.8,970,973.4,18.7,17.1,20.5,0.926,0.919,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.87,1.87,0.1,0.091,0.11,16.82,15.27,18.6,0.947,0.942,0.952,0.979,0.973,0.98,0.927,0.917,0.933,42.98,38.8,47.76,42.08,37.77,46.81,0,0,0,0,0,0,0.935,0,3.23,0.13,0.48,0.52,20.3
-491882400000,1954,6,1953,9,30,3.13,0.544,2.42,125110,192.8,192.8,173.8,4,3,3.8,1208,845.8,1652,997.8,635.8,210,210,210,63.4,0,342,0.181,0.127,0.248,934.4,635.8,1100,990.5,990.5,990.5,968.5,967.3,970,22,20.5,23.2,0.64,0.332,0.919,0.457,0.226,0.648,0.021,0.0097,0.032,1.37,0.786,1.87,0.063,0.034,0.091,20.59,18.66,22.43,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.928,0.938,47.01,39.4,51.33,45.76,38.4,48.2,0,0,0,0,0,0,0.965,0,0.71,0.17,0.77,0.23,40
-489290400000,1954,7,1953,10,31,1.64,0.498,1.15,67908.3,132.6,132.6,91.27,3,2,2.2903225806451615,613.7,481.3,827.5,427.7,295.3,186,186,186,0,0,0,0.31,0.225,0.386,427.7,295.3,641.5,990.5,990.5,990.5,966.3,965.8,967.2,24.2,23.3,24.7,0.219,0.164,0.33,0.104,0.0384,0.23,0.0043,0.0016,0.0099,0.518,0.344,0.791,0.022,0.014,0.034,23.64,22.5,24.39,0.95,0.939,0.958,0.976,0.97,0.98,0.927,0.911,0.939,41.14,33.17,52.06,40.01,32.17,48.2,0,0,0,0,0,0,0.507,0,0.49,0.3,0.7,0.3,41.4
-486612000000,1954,8,1953,11,31,1.11,0.443,0.663,40755.8,69.94,69.94,54.78,2,1,1.6451612903225807,412.8,351.7,474.7,247.5,167.7,165.3,155,184,0,0,0,0.406,0.327,0.523,247.5,167.7,319.7,990.5,990.5,990.5,965.5,965.2,965.7,25,24.8,25.3,0.146,0.12,0.17,0.0246,0.01,0.0499,0.00099,0.00039,0.002,0.325,0.261,0.378,0.013,0.01,0.015,24.72,24.39,25.04,0.941,0.926,0.957,0.973,0.97,0.98,0.916,0.898,0.937,35.91,26.98,48.77,34.98,26.17,47.8,0,0,0,0,0,0,0.304,0,0.447,0.4,0.6,0.4,36.7
-483933600000,1954,9,1953,12,30,0.781,0.358,0.423,26813.3,47.27,47.27,37.24,1,1,1,301.3,256.9,343.7,163.3,118.9,138,138,138,0,0,0,0.462,0.402,0.537,163.3,118.9,205.7,990.5,990.5,990.5,964.9,964.7,965.1,25.6,25.4,25.8,0.114,0.0983,0.129,0.00963,0.00586,0.0132,0.00038,0.00023,0.00052,0.287,0.207,0.362,0.011,0.008,0.014,25.3,25.02,25.57,0.942,0.924,0.956,0.975,0.97,0.98,0.918,0.896,0.937,38.17,27.54,48.23,37.24,26.71,47.27,0,0,0,0,0,0,0.207,0,0.358,0.46,0.54,0.46,34.3
-481341600000,1954,10,1954,1,31,0.609,0.26,0.349,22081.6,35.97,35.97,29.68,1,1,1,227.5,211.9,254.6,130.5,114.9,97,97,97,0,0,0,0.427,0.381,0.458,130.5,114.9,157.6,990.5,990.5,990.5,964.6,964.5,964.7,25.9,25.8,26,0.0975,0.092,0.107,0.00684,0.00551,0.00914,0.00026,0.00021,0.00035,0.223,0.195,0.271,0.0086,0.0075,0.011,25.71,25.51,25.83,0.93,0.921,0.941,0.97,0.97,0.97,0.902,0.893,0.912,30.6,26.81,37.08,29.68,26,35.97,0,0,0,0,0,0,0.165,0,0.26,0.43,0.57,0.43,36.3
-478663200000,1954,11,1954,2,30,0.658,0.241,0.417,26447.6,48.2,48.2,36.73,1,1,1,254,211.9,313.5,161,118.9,93,93,93,0,0,0,0.37,0.297,0.439,161,118.9,220.5,990.5,990.5,990.5,964.7,964.5,965,25.8,25.5,26,0.108,0.093,0.129,0.00944,0.00585,0.0145,0.00037,0.00022,0.00057,0.277,0.202,0.384,0.011,0.0078,0.015,25.52,25.15,25.83,0.941,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.94,27.82,52.17,36.73,26.98,48.2,0,0,0,0,0,0,0.204,0,0.241,0.37,0.63,0.37,40.2
-476071200000,1954,12,1954,3,31,1.31,0.292,1.02,61202.2,124.2,124.2,82.26,3,1,2.129032258064516,490.1,324.1,704.7,381.2,220.1,109,104,118,0,0,0,0.234,0.167,0.321,381.2,220.1,586.7,990.5,990.5,990.5,965.8,965,966.7,24.7,23.8,25.5,0.192,0.13,0.291,0.0827,0.0145,0.193,0.0034,0.00057,0.0081,0.46,0.239,0.69,0.019,0.0094,0.029,24.25,23.09,25.22,0.946,0.92,0.959,0.976,0.97,0.98,0.924,0.892,0.94,40.38,25.43,52.58,38.87,24.67,48.2,0,0,0,0,0,0,0.457,0,0.29,0.22,0.78,0.22,46.7
-473392800000,1955,1,1954,4,31,2.51,0.372,2.14,118142,192.8,192.8,158.8,4,3,3.6451612903225805,937.7,710.9,1200,798.7,571.9,139,139,139,0,0,0,0.152,0.116,0.196,798.7,571.9,1061,990.5,990.5,990.5,967.6,966.7,968.5,22.9,22,23.8,0.453,0.285,0.728,0.323,0.183,0.56,0.014,0.0077,0.025,1.01,0.668,1.58,0.045,0.028,0.072,21.86,20.39,23.09,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,44.71,40.06,51.98,43.63,39.1,48.2,0,0,0,0,0,0,0.882,0,0.37,0.15,0.85,0.15,47.1
-470714400000,1955,2,1954,5,28,4.83,0.392,2.66,118656,192.8,192.8,176.6,4,4,4,1995,1241,2659,1833,1079,162,162,162,733.5,0,1397,0.0866,0.0609,0.131,1099,1079,1100,990.5,990.5,990.5,970.9,968.7,972.7,19.6,17.8,21.8,0.899,0.761,0.926,0.646,0.6,0.648,0.033,0.027,0.036,1.84,1.66,1.87,0.095,0.076,0.11,17.75,15.93,20.19,0.95,0.945,0.955,0.98,0.977,0.98,0.93,0.923,0.936,45.43,40.6,51.23,44.14,39.68,48.2,0,0,0,0,0,0,0.981,0,2.17,0.081,0.55,0.45,24.6
-468295200000,1955,3,1954,6,31,7.98,0.64,2.95,111814,158.1,158.1,150.3,4,4,4,2978,2680,3740,2739,2441,239,239,239,1639,1341,2401,0.0811,0.0639,0.0892,1100,1100,1100,990.5,990.5,990.5,973.4,972.7,975.1,17.1,15.4,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.042,1.87,1.87,1.87,0.11,0.11,0.12,15.19,13.5,15.88,0.941,0.932,0.945,0.974,0.97,0.977,0.917,0.904,0.923,38.57,33.92,40.46,37.57,32.91,39.53,0,0,0,0,0,0,0.835,0,5.03,0.08,0.37,0.63,14
-465616800000,1955,4,1954,7,30,8.61,0.765,2.85,101833,154.4,154.4,141.4,4,4,4,3321,2814,3818,3026,2519,295,295,295,1926,1419,2423,0.0896,0.0773,0.105,1100,1100,1100,990.5,990.5,990.5,974.2,973.1,975.3,16.3,15.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.4,13.33,15.56,0.937,0.931,0.943,0.971,0.97,0.975,0.91,0.903,0.92,36.41,33.48,39.59,35.36,32.47,38.6,0,0,0,0,0,0,0.786,0,5.76,0.089,0.33,0.67,11.8
-463024800000,1955,5,1954,8,31,6.33,0.739,2.95,123956,176.2,176.2,166.6,4,4,4,2362,1995,2770,2086,1719,276,276,276,986,619,1394,0.118,0.0996,0.138,1100,1100,1100,990.5,990.5,990.5,972,971.1,973,18.5,17.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.87,1.87,0.1,0.097,0.11,16.65,15.67,17.54,0.947,0.944,0.95,0.979,0.976,0.98,0.927,0.921,0.931,42.53,39.87,44.94,41.65,38.9,44.04,0,0,0,0,0,0,0.926,0,3.38,0.12,0.47,0.53,19.6
-460346400000,1955,6,1954,9,30,3.84,0.666,2.71,132643,192.8,192.8,184.2,4,4,4,1482,1059,1930,1225,801.6,257,257,257,181.2,0,573,0.179,0.133,0.243,1044,801.6,1100,990.5,990.5,990.5,969.4,968.1,970.9,21.1,19.6,22.4,0.801,0.469,0.926,0.566,0.327,0.648,0.027,0.015,0.033,1.65,1.01,1.87,0.079,0.045,0.096,19.42,17.75,21.41,0.953,0.95,0.956,0.98,0.976,0.98,0.934,0.931,0.937,47.18,40.11,50.48,46.06,39.15,48.2,0,0,0,0,0,0,1.02,0,1.13,0.17,0.71,0.29,34.5
-457754400000,1955,7,1954,10,31,2.02,0.608,1.41,80778.3,160.8,160.8,108.6,4,2,2.5806451612903225,754.5,542.7,1047,527.5,315.7,227,227,227,0,0,0,0.313,0.217,0.418,527.5,315.7,820.3,990.5,990.5,990.5,966.9,966,968,23.6,22.5,24.5,0.28,0.175,0.479,0.163,0.048,0.336,0.007,0.002,0.015,0.659,0.379,1.04,0.028,0.015,0.046,22.93,21.42,24.08,0.953,0.943,0.958,0.977,0.97,0.98,0.931,0.915,0.938,43.44,35.15,52.16,42.12,34.1,48.2,0,0,0,0,0,0,0.603,0,0.61,0.3,0.7,0.3,40
-455076000000,1955,8,1954,11,31,1.23,0.493,0.74,44932.6,76.99,76.99,60.39,2,1,1.8064516129032258,460.1,389.6,536.9,276.2,205.6,184,184,184,0,0,0,0.403,0.343,0.472,276.2,205.6,352.9,990.5,990.5,990.5,965.7,965.3,966,24.8,24.5,25.2,0.158,0.133,0.185,0.0326,0.0132,0.0656,0.0013,0.00053,0.0027,0.348,0.253,0.431,0.014,0.01,0.018,24.48,24.05,24.79,0.941,0.922,0.959,0.972,0.97,0.98,0.915,0.895,0.94,35.98,25.6,51.66,34.83,24.83,48.2,0,0,0,0,0,0,0.336,0,0.49,0.4,0.6,0.4,36.5
-452397600000,1955,9,1954,12,30,0.868,0.358,0.51,31949,54.36,54.36,44.37,2,1,1.2666666666666666,334.8,290,385.2,196.8,152,138,138,138,0,0,0,0.416,0.358,0.476,196.8,152,247.2,990.5,990.5,990.5,965.1,964.9,965.3,25.4,25.2,25.6,0.126,0.11,0.144,0.0125,0.00867,0.0168,0.00049,0.00034,0.00067,0.304,0.246,0.381,0.012,0.0097,0.015,25.12,24.9,25.37,0.942,0.922,0.958,0.975,0.97,0.98,0.918,0.894,0.939,38.42,25.57,50.61,37.4,24.8,48.2,0,0,0,0,0,0,0.247,0,0.358,0.41,0.59,0.41,36.8
-449805600000,1955,10,1955,1,31,0.71,0.295,0.415,26320.5,41.53,41.53,35.38,1,1,1,265.1,250.3,290,155.1,140.3,110,110,110,0,0,0,0.416,0.379,0.44,155.1,140.3,180,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.108,0.103,0.117,0.00893,0.00767,0.0111,0.00035,0.0003,0.00043,0.269,0.243,0.314,0.01,0.0094,0.012,25.47,25.33,25.56,0.94,0.934,0.948,0.971,0.97,0.98,0.913,0.906,0.929,36.41,32.85,42.38,35.38,31.87,41.53,0,0,0,0,0,0,0.197,0,0.295,0.42,0.58,0.42,37.1
-447127200000,1955,11,1955,2,30,0.777,0.275,0.502,31390.4,53.37,53.37,43.6,2,1,1.2333333333333334,299.8,263.1,347.3,193.8,157.1,106,106,106,0,0,0,0.358,0.305,0.403,193.8,157.1,241.3,990.5,990.5,990.5,964.9,964.8,965.1,25.6,25.4,25.7,0.122,0.109,0.138,0.0122,0.0091,0.0163,0.00048,0.00035,0.00064,0.301,0.242,0.388,0.012,0.0095,0.015,25.29,25.07,25.48,0.942,0.92,0.959,0.974,0.97,0.98,0.918,0.893,0.94,39.03,25.56,52.25,37.61,24.79,48.2,0,0,0,0,0,0,0.242,0,0.275,0.35,0.65,0.35,40.4
-444535200000,1955,12,1955,3,31,1.15,0.291,0.862,52955.3,96.4,96.4,71.18,2,2,2,430.4,351.7,542.7,321.9,233.7,108.5,104,118,0,0,0,0.257,0.192,0.336,321.9,233.7,438.7,990.5,990.5,990.5,965.5,965.2,966,25,24.5,25.3,0.167,0.137,0.207,0.0515,0.0156,0.106,0.0021,0.00062,0.0043,0.378,0.253,0.552,0.015,0.01,0.023,24.59,23.91,25.09,0.942,0.924,0.958,0.974,0.97,0.98,0.917,0.896,0.939,36.53,26.55,49.25,35.59,25.76,48.2,0,0,0,0,0,0,0.395,0,0.288,0.25,0.75,0.25,46
-441856800000,1956,1,1955,4,31,1.83,0.321,1.51,88247.3,144.6,144.6,118.6,3,2,2.7419354838709675,684.2,542.7,845.8,564.2,422.7,120,120,120,0,0,0,0.178,0.142,0.221,564.2,422.7,725.8,990.5,990.5,990.5,966.6,966,967.3,23.9,23.2,24.5,0.277,0.203,0.368,0.181,0.0985,0.286,0.0076,0.004,0.012,0.68,0.529,0.923,0.029,0.022,0.04,23.19,22.29,23.93,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.98,36.44,52.38,43.64,35.35,48.2,0,0,0,0,0,0,0.659,0,0.32,0.18,0.83,0.17,48.2
-439178400000,1956,2,1955,5,29,2.79,0.343,2.26,118701,192.8,192.8,170.5,4,3,3.8620689655172415,1113,851.4,1995,975.8,714.4,137,137,137,74.03,0,758,0.13,0.0687,0.161,901.8,714.4,1100,990.5,990.5,990.5,968.2,967.3,971.1,22.3,19.4,23.2,0.571,0.364,0.926,0.424,0.278,0.648,0.019,0.012,0.033,1.25,0.906,1.87,0.057,0.039,0.097,21.03,17.54,22.29,0.954,0.95,0.957,0.979,0.975,0.98,0.934,0.928,0.938,45.74,39.45,52.11,44.3,38.45,48.2,0,0,0,0,0,0,0.947,0,0.53,0.12,0.81,0.19,42.5
-436672800000,1956,3,1955,6,31,10.6,0.64,2.95,95221.5,169.6,169.6,128,4,4,4,3947,2248,4776,3708,2009,239,239,239,2608,909,3437,0.0628,0.05,0.106,1100,1100,1100,990.5,990.5,990.5,975.5,971.7,977.1,15,13.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.034,0.048,1.87,1.87,1.87,0.13,0.1,0.14,13.15,11.52,16.93,0.928,0.915,0.948,0.971,0.97,0.98,0.901,0.888,0.929,32.94,28.45,43.27,32,27.59,42.4,0,0,0,0,0,0,0.711,0,7.65,0.06,0.28,0.72,8.98
-433994400000,1956,4,1955,7,30,10.7,0.765,2.85,88987.1,136.4,136.4,123.6,4,4,4,4123,3529,5145,3828,3234,295,295,295,2728,2134,3750,0.0727,0.0573,0.0836,1100,1100,1100,990.5,990.5,990.52,975.9,974.7,977.7,14.6,12.8,15.8,0.926,0.919,0.926,0.648,0.648,0.648,0.044,0.041,0.051,1.87,1.87,1.87,0.13,0.12,0.15,12.77,10.92,13.94,0.926,0.907,0.935,0.97,0.97,0.97,0.898,0.88,0.907,31.91,26.7,35.15,30.9,25.25,34.09,0,0,0,0,0,0,0.687,0,7.85,0.071,0.27,0.73,8.32
-431402400000,1956,5,1955,8,31,14.1,0.911,2.95,72095.6,124.4,124.4,96.9,4,4,4,5262,4067,5744,4922,3727,340,340,340,3822,2627,4304,0.0653,0.0592,0.0836,1100,1100,1100,990.54,990.5,990.57,977.9,975.8,978.7,12.7,11.9,14.7,0.912,0.901,0.926,0.648,0.648,0.648,0.051,0.044,0.054,1.86,1.85,1.87,0.15,0.13,0.16,10.8,10.06,12.82,0.895,0.876,0.927,0.97,0.97,0.97,0.868,0.849,0.9,26.12,23.76,32.07,24.23,21.13,31.11,0,0,0,0,0,0,0.538,0,11.15,0.065,0.21,0.79,5.11
-428724000000,1956,6,1955,9,30,7.33,0.759,2.85,111218,179.3,179.3,154.5,4,4,4,2829,1902,3974,2536,1609,293,293,293,1436,509,2581,0.108,0.0737,0.154,1100,1100,1100,990.5,990.5,990.5,973.1,970.8,975.6,17.4,14.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.044,1.87,1.87,1.87,0.11,0.095,0.13,15.57,13,17.84,0.942,0.929,0.951,0.975,0.97,0.98,0.919,0.901,0.932,39.58,32.57,45.75,38.62,31.6,44.84,0,0,0,0,0,0,0.858,0,4.48,0.1,0.39,0.61,15.2
-426132000000,1956,7,1955,10,31,3.54,0.686,2.57,130210,192.8,192.8,175,4,3,3.838709677419355,1321,928.7,1847,1065,672.7,256,256,256,105,0,491,0.202,0.139,0.276,959.6,672.7,1100,990.5,990.5,990.5,968.9,967.6,970.6,21.6,19.9,22.9,0.686,0.359,0.926,0.481,0.25,0.648,0.023,0.011,0.033,1.44,0.854,1.87,0.068,0.037,0.094,20.15,18.02,22.03,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.78,39.52,50.65,45.66,38.53,48.2,0,0,0,0,0,0,0.972,0,0.97,0.19,0.73,0.27,36.8
-423453600000,1956,8,1955,11,31,1.84,0.541,1.3,76184.7,144.6,144.6,102.4,3,2,2.4838709677419355,688.6,525.1,919.2,486.6,323.1,202,202,202,0,0,0,0.302,0.22,0.385,486.6,323.1,717.2,990.5,990.5,990.5,966.6,966,967.6,23.9,22.9,24.5,0.253,0.177,0.383,0.137,0.0515,0.28,0.0058,0.0021,0.012,0.597,0.389,0.928,0.025,0.016,0.04,23.26,22,24.15,0.952,0.944,0.958,0.977,0.97,0.98,0.93,0.916,0.939,42.4,35.14,50.95,41.33,34.08,48.2,0,0,0,0,0,0,0.569,0,0.54,0.29,0.71,0.29,41.4
-420775200000,1956,9,1955,12,30,1.13,0.378,0.752,45865.7,80.65,80.65,63.7,2,2,2,436.2,379,512.2,290.2,233,146,146,146,0,0,0,0.338,0.285,0.385,290.2,233,366.2,990.5,990.5,990.5,965.6,965.3,965.9,24.9,24.6,25.2,0.16,0.14,0.187,0.0369,0.0156,0.0718,0.0015,0.00062,0.0029,0.335,0.255,0.449,0.013,0.01,0.018,24.6,24.15,24.95,0.937,0.924,0.95,0.971,0.97,0.979,0.91,0.896,0.93,32.79,26.33,41.21,31.85,25.54,40.33,0,0,0,0,0,0,0.354,0,0.378,0.33,0.67,0.33,40.6
-418183200000,1956,10,1956,1,31,0.889,0.321,0.568,35682.5,56.29,56.29,47.96,2,1,1.2580645161290323,332.1,310.1,375.1,212.1,190.1,120,120,120,0,0,0,0.363,0.32,0.387,212.1,190.1,255.1,990.5,990.5,990.5,965.1,965,965.3,25.4,25.2,25.5,0.13,0.123,0.146,0.0139,0.0119,0.0194,0.00055,0.00047,0.00077,0.331,0.247,0.394,0.013,0.0097,0.016,25.11,24.94,25.22,0.947,0.922,0.959,0.977,0.97,0.98,0.926,0.894,0.94,42.28,25.8,52.58,41.06,25.03,48.2,0,0,0,0,0,0,0.266,0,0.321,0.36,0.64,0.36,40.1
-415504800000,1956,11,1956,2,30,0.987,0.289,0.698,43197.1,80.61,80.61,60,2,1,1.7333333333333334,380.8,305.9,477.8,269.5,191.9,111.3,106,114,0,0,0,0.298,0.239,0.373,269.5,191.9,363.8,990.5,990.5,990.5,965.3,964.9,965.8,25.2,24.7,25.6,0.149,0.123,0.183,0.0315,0.0121,0.0707,0.0013,0.00047,0.0029,0.342,0.246,0.442,0.014,0.0097,0.018,24.86,24.31,25.23,0.942,0.922,0.959,0.973,0.97,0.98,0.917,0.894,0.94,37.28,25.86,51.89,36.23,25.08,48.2,0,0,0,0,0,0,0.333,0,0.289,0.29,0.71,0.29,43.8
-412912800000,1956,12,1956,3,31,1.5,0.33,1.17,70622.5,102.4,102.4,94.92,3,2,2.032258064516129,561,481.3,599.5,437.9,355.3,123.2,118,126,0,0,0,0.22,0.197,0.262,437.9,355.3,481.5,990.5,990.5,990.5,966.1,965.8,966.3,24.4,24.2,24.7,0.21,0.181,0.231,0.106,0.0667,0.126,0.0043,0.0027,0.0052,0.551,0.43,0.605,0.023,0.017,0.025,23.82,23.65,24.3,0.957,0.944,0.958,0.98,0.97,0.98,0.937,0.916,0.939,48.36,35.2,52.15,46.91,34.14,48.2,0,0,0,0,0,0,0.527,0,0.33,0.22,0.78,0.22,47.1
-410234400000,1957,1,1956,4,31,1.82,0.354,1.47,85953.6,127.6,127.6,115.5,3,2,2.967741935483871,679.3,606.9,725.1,547.1,467.9,132.3,120,139,0,0,0,0.195,0.166,0.229,547.1,467.9,605.1,990.5,990.5,990.5,966.6,966.3,966.8,23.9,23.7,24.2,0.269,0.226,0.299,0.167,0.12,0.205,0.007,0.005,0.0087,0.628,0.518,0.719,0.026,0.021,0.03,23.25,22.98,23.6,0.951,0.944,0.957,0.975,0.97,0.98,0.927,0.916,0.937,40.08,35.02,51.73,39.03,33.97,48.2,0,0,0,0,0,0,0.642,0,0.35,0.19,0.81,0.19,47.2
-407556000000,1957,2,1956,5,28,2.33,0.304,1.87,101821,192.8,192.8,151.5,4,3,3.392857142857143,962.1,729.9,2557,836.5,592.9,125.6,105,137,62.79,0,1320,0.14,0.0536,0.188,773.7,592.9,1100,990.5,990.5,990.5,967.7,966.8,972.4,22.8,18.1,23.7,0.444,0.295,0.926,0.327,0.197,0.648,0.015,0.0083,0.036,1.02,0.701,1.87,0.045,0.03,0.1,21.83,16.18,22.98,0.955,0.946,0.957,0.98,0.975,0.98,0.936,0.925,0.938,46.26,39.75,52.26,44.82,38.78,48.2,0,0,0,0,0,0,0.842,0,0.46,0.13,0.8,0.2,43.7
-405136800000,1957,3,1956,6,31,19.4,0.778,2.95,16174.4,115.9,115.9,21.74,4,4,4,7256,4497,9124,6965,4258,290.5,239,315,5865,3158,7785,0.0421,0.0262,0.0622,1100,1100,1100,990.77,990.5,991.09,980.2,976.6,981.9,10.5,9.15,13.9,0.85,0.793,0.926,0.648,0.648,0.648,0.062,0.047,0.071,1.8,1.74,1.87,0.17,0.13,0.19,8.74,7.406,12.04,0.202,0,0.92,0.219,0,0.97,0.196,0,0.893,5.857,0,29.88,5.435,0,28.98,0,0,24,0,0,0.774,0.121,0.774,16.45,0.04,0.15,0.85,0.834
-402458400000,1957,4,1956,7,30,9.55,0.824,2.85,96157.9,155.6,155.6,133.6,4,4,4,3684,2770,4908,3366,2475,318,295,364,2266,1375,3444,0.0874,0.0742,0.106,1100,1100,1100,990.5,990.5,990.5,975,973,977.3,15.5,13.2,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.037,0.049,1.87,1.87,1.87,0.12,0.11,0.14,13.67,11.28,15.67,0.932,0.913,0.944,0.971,0.97,0.976,0.905,0.885,0.921,34.39,27.78,39.87,33.39,26.93,38.9,0,0,0,0,0,0,0.742,0,6.7,0.086,0.3,0.7,10.1
-399866400000,1957,5,1956,8,31,5.45,0.739,2.95,131110,192.8,192.8,176.2,4,4,4,2035,1445,2720,1759,1169,276,276,276,658.9,69,1344,0.14,0.101,0.191,1100,1100,1100,990.5,990.5,990.5,971.1,969.3,972.8,19.4,17.7,21.2,0.918,0.846,0.926,0.648,0.648,0.648,0.033,0.031,0.037,1.87,1.79,1.87,0.096,0.085,0.11,17.57,15.79,19.4,0.949,0.944,0.953,0.98,0.976,0.98,0.93,0.922,0.934,45,40.2,49.88,44.06,39.25,48.2,0,0,0,0,0,0,0.979,0,2.5,0.14,0.54,0.46,24.1
-397188000000,1957,6,1956,9,30,2.82,0.544,2.25,119444,192.8,192.8,165.9,4,3,3.6666666666666665,1086,817.2,1419,876.5,607.2,210,210,210,6.967,0,109,0.199,0.148,0.257,869.5,607.2,1100,990.5,990.5,990.5,968.1,967.2,969.2,22.4,21.3,23.3,0.548,0.315,0.857,0.392,0.207,0.648,0.018,0.0089,0.03,1.2,0.738,1.8,0.054,0.032,0.085,21.16,19.47,22.59,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.64,39.7,51.65,45.27,38.72,48.2,0,0,0,0,0,0,0.922,0,0.57,0.19,0.8,0.2,42.4
-394596000000,1957,7,1956,10,31,1.66,0.498,1.16,68936.4,124.5,124.5,92.66,3,2,2.2903225806451615,620.1,502.8,782.3,434.1,316.8,186,186,186,0,0,0,0.305,0.238,0.37,434.1,316.8,596.3,990.5,990.5,990.5,966.4,965.9,967,24.1,23.5,24.6,0.22,0.172,0.305,0.106,0.0485,0.199,0.0044,0.002,0.0085,0.527,0.377,0.715,0.022,0.015,0.03,23.61,22.76,24.26,0.951,0.943,0.958,0.976,0.97,0.98,0.929,0.915,0.939,42.01,35.24,52.06,40.84,34.18,48.2,0,0,0,0,0,0,0.515,0,0.5,0.3,0.7,0.3,41.5
-391917600000,1957,8,1956,11,31,1.14,0.493,0.651,39870.4,68.14,68.14,53.59,2,1,1.6129032258064515,427,368.3,496.9,243,184.3,184,184,184,0,0,0,0.435,0.37,0.5,243,184.3,312.9,990.5,990.5,990.5,965.5,965.2,965.8,25,24.7,25.3,0.146,0.126,0.171,0.0216,0.0114,0.0467,0.00087,0.00045,0.0019,0.327,0.253,0.397,0.013,0.01,0.016,24.65,24.29,24.93,0.941,0.922,0.959,0.974,0.97,0.98,0.917,0.895,0.94,36.69,25.6,51.66,35.65,24.83,48.2,0,0,0,0,0,0,0.298,0,0.489,0.43,0.57,0.43,35
-389239200000,1957,9,1956,12,30,0.835,0.358,0.477,30152.6,49.6,49.6,41.88,2,1,1.0666666666666667,322.2,290,364,184.2,152,138,138,138,0,0,0,0.43,0.379,0.476,184.2,152,226,990.5,990.5,990.5,965,964.9,965.2,25.5,25.3,25.6,0.121,0.11,0.136,0.0114,0.00867,0.015,0.00045,0.00034,0.00059,0.314,0.246,0.381,0.012,0.0097,0.015,25.17,24.95,25.37,0.946,0.922,0.958,0.976,0.97,0.98,0.924,0.894,0.939,41.31,25.57,50.61,40.23,24.8,48.2,0,0,0,0,0,0,0.233,0,0.358,0.43,0.57,0.43,36.1
-386647200000,1957,10,1957,1,31,0.792,0.295,0.497,31857,47.05,47.05,42.82,1,1,1,295.5,283.2,313.5,185.5,173.2,110,110,110,0,0,0,0.373,0.351,0.388,185.5,173.2,203.5,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.119,0.115,0.125,0.0115,0.0105,0.013,0.00045,0.00041,0.00051,0.323,0.301,0.356,0.013,0.012,0.014,25.29,25.18,25.37,0.95,0.946,0.955,0.98,0.978,0.98,0.93,0.924,0.936,43.7,40.75,48.01,42.82,39.84,47.05,0,0,0,0,0,0,0.238,0,0.295,0.37,0.63,0.37,40.2
-383968800000,1957,11,1957,2,30,0.876,0.275,0.601,37151.3,65.55,65.55,51.6,2,1,1.5666666666666667,337.9,298.8,402.5,231.9,192.8,106,106,106,0,0,0,0.315,0.263,0.355,231.9,192.8,296.5,990.5,990.5,990.5,965.1,964.9,965.4,25.4,25.1,25.6,0.135,0.121,0.158,0.0175,0.0121,0.039,0.00069,0.00047,0.0016,0.314,0.242,0.388,0.012,0.0095,0.015,25.1,24.75,25.27,0.94,0.92,0.959,0.974,0.97,0.98,0.916,0.893,0.94,37.62,25.56,52.25,36.13,24.79,48.2,0,0,0,0,0,0,0.287,0,0.275,0.31,0.69,0.31,42.4
-381376800000,1957,12,1957,3,31,1.54,0.324,1.21,71701.7,154.4,154.4,96.37,4,2,2.5161290322580645,573.6,354,893,452.8,236,120.8,118,126,0,0,0,0.229,0.141,0.333,452.8,236,767,990.5,990.5,990.5,966.1,965.2,967.5,24.4,23,25.3,0.232,0.138,0.41,0.124,0.0158,0.31,0.0052,0.00062,0.013,0.535,0.255,0.94,0.022,0.01,0.041,23.82,22.11,25.07,0.946,0.924,0.958,0.975,0.97,0.98,0.922,0.897,0.938,38.47,26.82,50.89,37.5,26.02,48.2,0,0,0,0,0,0,0.535,0,0.33,0.21,0.79,0.21,46.6
-378698400000,1958,1,1957,4,31,4.4,0.402,2.83,134056,192.8,192.8,180.2,4,3,3.967741935483871,1644,910,3909,1494,760,150,150,150,437.5,0,2659,0.103,0.0384,0.165,1056,760,1100,990.5,990.5,990.5,969.8,967.5,975.5,20.7,15,23,0.814,0.409,0.926,0.596,0.307,0.648,0.029,0.013,0.043,1.7,0.931,1.87,0.084,0.041,0.12,19,13.14,21.99,0.951,0.93,0.957,0.979,0.97,0.98,0.931,0.902,0.937,46.99,32.95,52.19,45.43,31.96,48.2,0,0,0,0,0,0,1,0,1.57,0.091,0.64,0.36,30.5
-376020000000,1958,2,1957,5,28,20.9,0.477,2.66,7485.35,119.6,119.6,11.14,4,4,4,8627,4309,9912,8430,4112,197,197,197,7330,3012,8615,0.0239,0.0199,0.0457,1100,1100,1100,991.02,990.5,991.28,981.4,976.2,982.4,9.63,8.84,14.3,0.813,0.791,0.926,0.648,0.648,0.648,0.068,0.045,0.073,1.76,1.74,1.87,0.19,0.13,0.2,7.87,7.095,12.38,0.097,0,0.923,0.104,0,0.97,0.0941,0,0.896,2.945,0,30.83,2.785,0,29.91,0,0,25,0,0,0.893,0.0619,0.893,18.24,0.023,0.13,0.87,0.358
-373600800000,1958,3,1957,6,31,21.3,0.844,2.95,0,0,0,0,4,4,4,7963,5929,9500,7648,5614,315,315,315,6548,4514,8085,0.0404,0.0332,0.0531,1100,1100,1100,990.86,990.58,991.18,981,978.9,982.2,9.86,9,11.6,0.83,0.791,0.896,0.648,0.648,0.648,0.066,0.056,0.072,1.78,1.74,1.84,0.18,0.16,0.19,8.083,7.261,9.798,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,1,18.35,0.04,0.14,0.86,0
-370922400000,1958,4,1957,7,30,11,0.824,2.85,87084.4,149.1,149.1,121,4,4,4,4226,3008,5759,3908,2713,318,295,364,2808,1613,4295,0.0771,0.0632,0.0981,1100,1100,1100,990.51,990.5,990.57,976,973.5,978.7,14.5,11.9,17,0.922,0.901,0.926,0.648,0.648,0.648,0.045,0.038,0.055,1.87,1.85,1.87,0.13,0.11,0.16,12.65,10.04,15.09,0.921,0.875,0.941,0.97,0.97,0.972,0.893,0.849,0.915,31.49,23.69,38.32,30.24,21.03,37.26,0,0,0,0,0,0,0.672,0,8.15,0.075,0.26,0.74,7.92
-368330400000,1958,5,1957,8,31,5.87,0.778,2.95,127774,191.6,191.6,171.7,4,4,4,2190,1546,2934,1900,1270,290.5,276,321,800,170,1513,0.136,0.109,0.178,1100,1100,1100,990.5,990.5,990.5,971.5,969.6,973.4,19,17.1,20.9,0.924,0.89,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.87,1.84,1.87,0.099,0.088,0.11,17.14,15.27,19.03,0.948,0.942,0.953,0.979,0.973,0.98,0.928,0.917,0.934,43.85,38.8,48.88,42.93,37.77,47.9,0,0,0,0,0,0,0.954,0,2.92,0.13,0.5,0.5,21.8
-365652000000,1958,6,1957,9,30,2.9,0.544,2.3,120929,192.8,192.8,168,4,3,3.6666666666666665,1119,837.3,1506,909,627.3,210,210,210,21.33,0,196,0.194,0.139,0.251,887.7,627.3,1100,990.5,990.5,990.5,968.2,967.2,969.5,22.3,21,23.3,0.574,0.327,0.9,0.41,0.22,0.648,0.019,0.0095,0.031,1.25,0.772,1.85,0.057,0.033,0.088,21,19.15,22.48,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,47.28,39.95,52.22,45.85,38.99,48.2,0,0,0,0,0,0,0.933,0,0.6,0.19,0.79,0.21,41.7
-363060000000,1958,7,1957,10,31,1.86,0.573,1.29,75397.4,130.8,130.8,101.3,3,2,2.3870967741935485,694.1,588.3,817.2,480.4,361.3,213.8,186,227,0,0,0,0.313,0.228,0.386,480.4,361.3,631.2,990.5,990.5,990.5,966.7,966.2,967.2,23.8,23.3,24.3,0.245,0.191,0.324,0.131,0.0695,0.223,0.0055,0.0029,0.0095,0.593,0.447,0.774,0.025,0.018,0.033,23.23,22.56,23.81,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,44.17,35.65,51.85,42.95,34.58,48.2,0,0,0,0,0,0,0.563,0,0.57,0.31,0.69,0.31,40.5
-360381600000,1958,8,1957,11,31,1.41,0.51,0.901,54534,88.14,88.14,73.3,2,2,2,526.7,474.7,588.3,336.3,272.7,190.4,184,202,0,0,0,0.364,0.313,0.426,336.3,272.7,404.3,990.5,990.5,990.5,966,965.7,966.2,24.5,24.3,24.8,0.18,0.159,0.203,0.0577,0.0277,0.0898,0.0024,0.0011,0.0037,0.407,0.314,0.509,0.017,0.013,0.021,24.12,23.74,24.45,0.946,0.934,0.955,0.974,0.97,0.98,0.921,0.906,0.936,37.6,30.54,44.97,36.65,29.63,44.07,0,0,0,0,0,0,0.407,0,0.509,0.36,0.64,0.36,38.7
-357703200000,1958,9,1957,12,30,1.08,0.378,0.697,42477.7,70.79,70.79,59,2,2,2,414.9,379,469.1,268.9,233,146,146,146,0,0,0,0.354,0.311,0.385,268.9,233,323.1,990.5,990.5,990.5,965.5,965.3,965.7,25,24.8,25.2,0.153,0.14,0.172,0.0276,0.0156,0.0515,0.0011,0.00062,0.0021,0.304,0.255,0.384,0.012,0.01,0.015,24.73,24.41,24.95,0.933,0.924,0.944,0.97,0.97,0.97,0.905,0.896,0.915,30.41,26.33,36.49,29.5,25.54,35.39,0,0,0,0,0,0,0.328,0,0.383,0.35,0.65,0.35,39.3
-355111200000,1958,10,1958,1,31,0.943,0.321,0.622,38281.3,57.15,57.15,51.45,2,1,1.6451612903225807,352.2,324.1,379,232.2,204.1,120,120,120,0,0,0,0.342,0.317,0.37,232.2,204.1,259,990.5,990.5,990.5,965.2,965,965.3,25.3,25.2,25.5,0.138,0.128,0.147,0.0158,0.0131,0.0212,0.00062,0.00051,0.00084,0.304,0.247,0.394,0.012,0.0097,0.016,25.04,24.92,25.12,0.937,0.922,0.959,0.974,0.97,0.98,0.913,0.894,0.94,35.63,25.8,52.58,34.23,25.03,48.2,0,0,0,0,0,0,0.286,0,0.321,0.34,0.66,0.34,40.6
-352432800000,1958,11,1958,2,30,1.07,0.295,0.779,47771.8,80.61,80.61,66.35,2,2,2,414.6,382.6,477.8,300.6,268.6,114,114,114,0,0,0,0.276,0.239,0.298,300.6,268.6,363.8,990.5,990.5,990.5,965.5,965.3,965.8,25,24.7,25.2,0.161,0.15,0.183,0.0409,0.0258,0.0707,0.0016,0.001,0.0029,0.347,0.299,0.442,0.014,0.012,0.018,24.69,24.31,24.89,0.939,0.933,0.95,0.971,0.97,0.979,0.912,0.905,0.93,34.17,30.58,41.19,33.17,29.66,40.31,0,0,0,0,0,0,0.369,0,0.291,0.28,0.73,0.27,44.6
-349840800000,1958,12,1958,3,31,1.9,0.337,1.56,90568.2,172.7,172.7,121.7,4,2,2.870967741935484,707.9,502.8,1001,581.9,376.8,126,126,126,0,0,0,0.184,0.126,0.251,581.9,376.8,874.9,990.5,990.5,990.5,966.7,965.9,967.9,23.8,22.6,24.6,0.297,0.189,0.509,0.192,0.0768,0.362,0.0081,0.0031,0.016,0.706,0.463,1.11,0.03,0.019,0.049,23.07,21.49,24.17,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.916,0.939,43.99,35.47,51.77,42.86,34.41,48.2,0,0,0,0,0,0,0.676,0,0.34,0.18,0.82,0.18,47.7
-347162400000,1959,1,1958,4,31,2.36,0.391,1.97,109596,158,158,147.3,4,3,3.2580645161290325,880,845.8,941.1,733.9,695.8,146.1,139,150,0,0,0,0.166,0.151,0.177,733.9,695.8,791.1,990.5,990.5,990.5,967.4,967.3,967.7,23.1,22.8,23.2,0.386,0.358,0.438,0.29,0.266,0.322,0.013,0.011,0.014,0.926,0.88,0.999,0.04,0.038,0.043,22.15,21.87,22.34,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,47.34,39.5,52.19,45.74,38.51,48.2,0,0,0,0,0,0,0.818,0,0.39,0.17,0.83,0.17,46.4
-344484000000,1959,2,1958,5,28,2.5,0.353,2.15,115942,191.9,191.9,172.5,4,3,3.8214285714285716,1035,919.2,1140,888.7,757.2,145.9,137,162,0,0,0,0.143,0.12,0.176,888.7,757.2,1003,990.5,990.5,990.5,968,967.6,968.3,22.5,22.2,22.9,0.523,0.407,0.637,0.369,0.305,0.43,0.016,0.013,0.019,1.15,0.939,1.35,0.051,0.041,0.061,21.36,20.81,21.93,0.956,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.72,39.59,51.93,45.29,38.61,48.2,0,0,0,0,0,0,0.959,0,0.35,0.14,0.86,0.14,46.4
-342064800000,1959,3,1958,6,31,7.31,0.543,2.9,117203,192.8,192.8,157.5,4,4,4,2730,1155,4514,2527,972.3,202.9,183,239,1443,0,3175,0.0927,0.0526,0.158,1084,972.3,1100,990.5,990.5,990.5,972.5,968.4,976.6,18,13.9,22.1,0.865,0.61,0.926,0.614,0.41,0.648,0.036,0.019,0.047,1.77,1.29,1.87,0.1,0.058,0.14,16.24,12.01,20.82,0.941,0.92,0.956,0.976,0.97,0.98,0.918,0.892,0.937,40.56,29.79,51.24,39.38,28.9,48.2,0,0,0,0,0,0,0.875,0,4.41,0.074,0.4,0.6,16
-339386400000,1959,4,1958,7,30,8.24,0.697,2.85,104770,165.6,165.6,145.5,4,4,4,3180,2404,4186,2911,2187,269,217,295,1811,1087,2791,0.0854,0.0705,0.103,1100,1100,1100,990.5,990.5,990.5,973.9,972.1,976,16.6,14.5,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.045,1.87,1.87,1.87,0.11,0.1,0.13,14.75,12.6,16.55,0.939,0.925,0.947,0.973,0.97,0.98,0.913,0.898,0.928,37.37,31.46,42.25,36.38,30.52,41.41,0,0,0,0,0,0,0.808,0,5.39,0.085,0.35,0.65,12.7
-336794400000,1959,5,1958,8,31,5.04,0.739,2.95,134246,192.8,192.8,180.4,4,4,4,1882,1406,2373,1606,1130,276,276,276,506.2,30,997,0.15,0.116,0.196,1100,1100,1100,990.5,990.5,990.5,970.7,969.2,972,19.8,18.5,21.3,0.912,0.83,0.926,0.648,0.648,0.648,0.033,0.03,0.035,1.86,1.78,1.87,0.094,0.083,0.1,17.98,16.63,19.54,0.951,0.947,0.954,0.98,0.98,0.98,0.932,0.928,0.935,46.11,42.46,50.27,45.11,41.61,48.2,0,0,0,0,0,0,1,0,2.09,0.15,0.59,0.41,26.6
