datetime,year,month,waterYear,waterMonth,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-60487200000,1968,2,1967,5,29,12,0.494,2.76,75974.1,131.6,131.6,109.2,4,4,4,4790,3742,5326,4593,3545,197,197,197,3493,2445,4029,0.0414,0.037,0.0526,1100,1100,1100,990.51,990.5,990.53,977.1,975.1,978,13.4,12.5,15.4,0.923,0.914,0.926,0.648,0.648,0.648,0.048,0.042,0.052,1.87,1.86,1.87,0.14,0.12,0.15,11.54,10.66,13.49,0.914,0.897,0.932,0.97,0.97,0.97,0.886,0.871,0.904,28.44,25.8,33.91,27.29,23.96,32.9,0,0,0,0,0,0,0.606,0,9.24,0.041,0.23,0.77,6.33
-57981600000,1968,3,1967,6,31,11.5,0.706,2.95,89395.3,131.2,131.2,120.2,4,4,4,4276,3758,5326,4013,3519,263.5,239,315,2913,2419,3987,0.062,0.0449,0.0756,1100,1100,1100,990.5,990.5,990.53,976.2,975.2,978,14.3,12.5,15.3,0.925,0.914,0.926,0.648,0.648,0.648,0.045,0.042,0.052,1.87,1.86,1.87,0.13,0.12,0.15,12.46,10.66,13.46,0.923,0.897,0.932,0.97,0.97,0.97,0.896,0.871,0.904,31.05,25.8,33.82,30.04,23.96,32.8,0,0,0,0,0,0,0.668,0,8.55,0.061,0.26,0.74,7.77
-55303200000,1968,4,1967,7,30,12.4,0.884,2.85,77942.1,136.6,136.6,108.3,4,4,4,4786,3517,5594,4445,3153,341,295,364,3345,2053,4199,0.0736,0.0527,0.103,1100,1100,1100,990.52,990.5,990.55,977,974.7,978.4,13.5,12.1,15.8,0.919,0.906,0.926,0.648,0.648,0.648,0.048,0.041,0.053,1.87,1.85,1.87,0.14,0.12,0.15,11.61,10.28,13.97,0.909,0.883,0.935,0.97,0.97,0.97,0.882,0.857,0.907,28.52,24.48,35.22,27.06,22.12,34.16,0,0,0,0,0,0,0.601,0,9.55,0.071,0.23,0.77,6.29
-52711200000,1968,5,1967,8,31,7.07,0.86,2.95,118412,175.2,175.2,159.2,4,4,4,2640,2030,3405,2319,1709,321,321,321,1219,609,1984,0.124,0.0943,0.158,1100,1100,1100,990.5,990.5,990.5,972.6,971.2,974.4,17.9,16.1,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.04,1.87,1.87,1.87,0.11,0.097,0.12,15.99,14.21,17.45,0.944,0.936,0.949,0.977,0.97,0.98,0.922,0.908,0.931,40.73,35.87,44.69,39.79,34.79,43.8,0,0,0,0,0,0,0.884,0,4.12,0.12,0.42,0.58,16.7
-50032800000,1968,6,1967,9,30,3.7,0.666,2.61,129879,192.8,192.8,180.4,4,4,4,1426,1047,1995,1169,790.3,257,257,257,161.8,0,638,0.187,0.129,0.245,1007,790.3,1100,990.5,990.5,990.5,969.3,968,971.1,21.2,19.4,22.5,0.746,0.459,0.926,0.519,0.322,0.648,0.025,0.014,0.033,1.54,0.99,1.87,0.073,0.044,0.097,19.71,17.54,21.46,0.954,0.95,0.956,0.98,0.975,0.98,0.934,0.929,0.937,46.11,39.63,50.4,45.1,38.64,48.2,0,0,0,0,0,0,1,0,1.09,0.18,0.71,0.29,35.1
-47440800000,1968,7,1967,10,31,2.17,0.608,1.56,88443.5,154.9,154.9,118.9,4,2,2.7419354838709675,810.7,643.9,1015,583.7,416.9,227,227,227,0,0,0,0.286,0.224,0.353,583.7,416.9,787.5,990.5,990.5,990.5,967.1,966.5,967.9,23.4,22.6,24,0.308,0.211,0.449,0.193,0.0958,0.32,0.0083,0.004,0.014,0.733,0.531,1.03,0.032,0.022,0.045,22.62,21.58,23.49,0.955,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.939,45.31,36.34,51.85,43.77,35.25,48.2,0,0,0,0,0,0,0.66,0,0.61,0.28,0.72,0.28,40.8
-44762400000,1968,8,1967,11,31,1.44,0.525,0.912,54940.8,96.4,96.4,73.85,2,2,2,536.6,456.4,643.9,340.4,254.4,196.2,184,202,0,0,0,0.371,0.286,0.443,340.4,254.4,459.9,990.5,990.5,990.5,966,965.7,966.5,24.5,24,24.8,0.183,0.153,0.228,0.0597,0.0191,0.116,0.0024,0.00077,0.0048,0.415,0.286,0.597,0.017,0.012,0.025,24.07,23.43,24.56,0.945,0.93,0.958,0.974,0.97,0.98,0.92,0.902,0.939,37.94,28.51,50.58,36.92,27.65,48.2,0,0,0,0,0,0,0.41,0,0.528,0.36,0.63,0.37,38.2
-42084000000,1968,9,1967,12,30,1.04,0.378,0.666,40710.1,67.08,67.08,56.54,2,1,1.8333333333333333,402.9,354,451.8,256.9,208,146,146,146,0,0,0,0.364,0.323,0.412,256.9,208,305.8,990.5,990.5,990.5,965.4,965.2,965.6,25.1,24.9,25.3,0.148,0.131,0.166,0.0237,0.0134,0.0433,0.00094,0.00053,0.0017,0.312,0.251,0.393,0.012,0.0099,0.016,24.78,24.51,24.97,0.936,0.923,0.959,0.972,0.97,0.98,0.91,0.895,0.94,33.39,25.88,51.98,32.28,25.1,48.2,0,0,0,0,0,0,0.314,0,0.374,0.36,0.64,0.36,39.1
-39492000000,1968,10,1968,1,31,0.82,0.303,0.516,32781.6,51.04,51.04,44.06,2,1,1.064516129032258,306.1,281.5,351.7,192.8,171.5,113.2,110,120,0,0,0,0.371,0.341,0.391,192.8,171.5,231.7,990.5,990.5,990.5,964.9,964.8,965.2,25.6,25.3,25.7,0.122,0.114,0.137,0.0121,0.0103,0.0154,0.00048,0.0004,0.00061,0.327,0.247,0.39,0.013,0.0097,0.015,25.24,25,25.38,0.949,0.922,0.959,0.979,0.97,0.98,0.929,0.894,0.94,43.6,25.8,52.09,42.43,25.03,48.2,0,0,0,0,0,0,0.245,0,0.304,0.37,0.63,0.37,40
-36813600000,1968,11,1968,2,30,0.934,0.275,0.66,40987.6,82.57,82.57,56.93,2,1,1.5666666666666667,360.5,281.5,477.8,254.5,175.5,106,106,106,0,0,0,0.303,0.222,0.377,254.5,175.5,371.8,990.5,990.5,990.5,965.2,964.8,965.8,25.3,24.7,25.7,0.143,0.115,0.184,0.0287,0.0107,0.0745,0.0011,0.00042,0.003,0.343,0.249,0.452,0.014,0.0098,0.018,24.96,24.3,25.37,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.32,26.32,52.25,38.18,25.53,48.2,0,0,0,0,0,0,0.316,0,0.274,0.29,0.71,0.29,43.9
-34221600000,1968,12,1968,3,31,1.55,0.323,1.23,73158.2,121.2,121.2,98.33,3,2,2.3870967741935485,578.5,481.3,690.2,457.9,355.3,120.6,118,126,0,0,0,0.212,0.171,0.262,457.9,355.3,572.2,990.5,990.5,990.5,966.2,965.8,966.7,24.3,23.8,24.7,0.224,0.181,0.282,0.118,0.0667,0.183,0.0049,0.0027,0.0077,0.547,0.43,0.666,0.023,0.017,0.028,23.76,23.17,24.3,0.952,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.2,35.71,52.58,41.87,34.64,48.2,0,0,0,0,0,0,0.546,0,0.32,0.21,0.79,0.21,47.2
-31543200000,1969,1,1968,4,31,2.2,0.372,1.83,103407,167.2,167.2,139,4,3,3.161290322580645,821.1,704.7,982,682.1,565.7,139,139,139,0,0,0,0.171,0.142,0.197,682.1,565.7,843,990.5,990.5,990.5,967.2,966.7,967.8,23.3,22.7,23.8,0.354,0.282,0.481,0.255,0.179,0.347,0.011,0.0075,0.015,0.843,0.657,1.05,0.036,0.028,0.047,22.47,21.62,23.12,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.55,39.66,52.49,44.16,38.68,48.2,0,0,0,0,0,0,0.772,0,0.37,0.17,0.83,0.17,47
-28864800000,1969,2,1968,5,28,4.28,0.392,2.47,116245,192.8,192.8,173,4,4,4,1768,982,4599,1606,820,162,162,162,585.5,0,3337,0.114,0.0352,0.165,1021,820,1100,990.5,990.5,990.5,970.1,967.8,976.8,20.4,13.7,22.7,0.744,0.464,0.926,0.533,0.336,0.648,0.027,0.015,0.047,1.56,1.02,1.87,0.079,0.045,0.14,18.89,11.85,21.65,0.95,0.918,0.956,0.978,0.97,0.98,0.929,0.891,0.937,44.52,29.35,51.48,43.25,28.47,48.2,0,0,0,0,0,0,0.961,0,1.81,0.092,0.58,0.42,27.2
-26445600000,1969,3,1968,6,31,18.4,0.844,2.95,6666.29,103.2,103.2,8.96,4,4,4,6863,5066,8243,6548,4751,315,315,315,5448,3651,6828,0.0464,0.0382,0.0622,1100,1100,1100,990.67,990.51,990.88,980,977.6,981.4,10.6,9.49,12.9,0.866,0.813,0.922,0.648,0.648,0.648,0.061,0.05,0.068,1.81,1.76,1.87,0.17,0.14,0.19,8.822,7.733,11.03,0.0862,0,0.91,0.0939,0,0.97,0.0836,0,0.883,2.439,0,27.08,2.24,0,25.8,0,0,28,0,0,0.903,0.0498,0.903,15.45,0.046,0.16,0.84,0.362
-23767200000,1969,4,1968,7,30,19.2,0.943,2.85,6165.21,87.73,87.73,8.563,4,4,4,7415,5622,8558,7051,5258,364,364,364,5950,4158,7094,0.05,0.0425,0.0647,1100,1100,1100,990.76,990.56,990.95,980.5,978.5,981.6,10.2,9.37,12.1,0.844,0.801,0.905,0.648,0.648,0.648,0.064,0.054,0.069,1.79,1.75,1.85,0.18,0.15,0.19,8.428,7.621,10.24,0.0878,0,0.882,0.097,0,0.97,0.0851,0,0.855,2.396,0,24.35,2.141,0,21.93,0,0,27,0,0,0.9,0.0476,0.9,16.35,0.049,0.15,0.85,0.321
-21175200000,1969,5,1968,8,31,10.1,0.911,2.95,98056.6,161.5,161.5,131.8,4,4,4,3775,2557,5451,3435,2217,340,340,340,2335,1117,4011,0.095,0.0624,0.133,1100,1100,1100,990.5,990.5,990.54,975.1,972.4,978.2,15.4,12.3,18.1,0.925,0.91,0.926,0.648,0.648,0.648,0.043,0.036,0.053,1.87,1.86,1.87,0.12,0.1,0.15,13.55,10.48,16.18,0.929,0.891,0.946,0.972,0.97,0.979,0.903,0.864,0.925,34.03,25.18,41.26,32.95,23.09,40.39,0,0,0,0,0,0,0.732,0,7.15,0.09,0.29,0.71,9.71
-18496800000,1969,6,1968,9,30,4.81,0.728,2.84,130130,192.8,192.8,180.7,4,4,4,1857,1312,2487,1576,1019,281,257,293,480.7,0,1130,0.159,0.103,0.223,1095,1019,1100,990.5,990.5,990.5,970.6,968.9,972.3,19.9,18.2,21.6,0.901,0.72,0.926,0.637,0.467,0.648,0.032,0.022,0.036,1.84,1.47,1.87,0.092,0.068,0.1,18.11,16.35,20.15,0.951,0.946,0.955,0.98,0.98,0.98,0.932,0.927,0.936,46.2,41.72,50.1,45.18,40.87,48.2,0,0,0,0,0,0,1,0,1.97,0.15,0.59,0.41,27.1
-15904800000,1969,7,1968,10,31,2.76,0.686,2.08,112823,189.8,189.8,151.6,4,3,3.4193548387096775,1032,827.5,1276,775.9,571.5,256,256,256,0,0,0,0.252,0.201,0.309,775.9,571.5,1020,990.5,990.5,990.5,968,967.2,968.8,22.5,21.7,23.3,0.457,0.301,0.71,0.307,0.183,0.467,0.014,0.0078,0.022,1.01,0.684,1.46,0.045,0.029,0.067,21.52,20.27,22.61,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.63,40.01,52.21,44.43,39.05,48.2,0,0,0,0,0,0,0.842,0,0.68,0.25,0.75,0.25,40.9
-13226400000,1969,8,1968,11,31,1.8,0.541,1.26,73768.3,127.5,127.5,99.15,3,2,2.3870967741935485,671.7,554.6,817.2,469.7,352.6,202,202,202,0,0,0,0.305,0.247,0.364,469.7,352.6,615.2,990.5,990.5,990.5,966.6,966.1,967.2,23.9,23.3,24.4,0.241,0.188,0.32,0.125,0.0654,0.212,0.0052,0.0027,0.0091,0.577,0.433,0.752,0.024,0.018,0.032,23.34,22.58,23.97,0.953,0.946,0.958,0.978,0.97,0.98,0.932,0.918,0.939,43.43,36.11,52.51,42.11,35.03,48.2,0,0,0,0,0,0,0.551,0,0.54,0.3,0.7,0.3,41
-10548000000,1969,9,1968,12,30,1.25,0.378,0.87,53050.4,88.37,88.37,73.68,2,2,2,481.5,435.1,548.2,335.5,289.1,146,146,146,0,0,0,0.305,0.266,0.336,335.5,289.1,402.2,990.5,990.5,990.5,965.8,965.6,966.1,24.7,24.4,24.9,0.176,0.16,0.2,0.0574,0.0354,0.0888,0.0023,0.0014,0.0036,0.403,0.333,0.503,0.016,0.013,0.021,24.33,23.93,24.61,0.945,0.938,0.955,0.973,0.97,0.98,0.92,0.909,0.936,37.83,32.71,45.08,36.84,31.72,44.18,0,0,0,0,0,0,0.409,0,0.38,0.3,0.7,0.3,42.4
-7956000000,1969,10,1969,1,31,1.19,0.321,0.873,53450.2,80.86,80.86,71.84,2,2,2,445.8,422.2,485.3,325.8,302.2,120,120,120,0,0,0,0.27,0.247,0.284,325.8,302.2,365.3,990.5,990.5,990.5,965.6,965.5,965.8,24.9,24.7,25,0.171,0.162,0.185,0.0528,0.0416,0.0714,0.0021,0.0017,0.0029,0.386,0.35,0.445,0.016,0.014,0.018,24.51,24.27,24.65,0.944,0.94,0.95,0.972,0.97,0.979,0.917,0.912,0.93,36.96,34.34,41.3,35.92,33.31,40.43,0,0,0,0,0,0,0.399,0,0.317,0.27,0.73,0.27,44.9
-5277600000,1969,11,1969,2,30,1.42,0.295,1.12,67646.9,121,121,93.95,3,2,2.2,546.2,485.3,684.5,432.2,371.3,114,114,114,0,0,0,0.211,0.167,0.235,432.2,371.3,570.5,990.5,990.5,990.5,966.1,965.8,966.6,24.4,23.9,24.7,0.211,0.186,0.282,0.105,0.0742,0.182,0.0043,0.003,0.0076,0.526,0.453,0.663,0.022,0.018,0.028,23.92,23.2,24.26,0.954,0.944,0.958,0.979,0.97,0.98,0.934,0.916,0.939,44.37,35.06,52.55,43.19,34.01,48.2,0,0,0,0,0,0,0.522,0,0.3,0.21,0.79,0.21,47.6
-2685600000,1969,12,1969,3,31,2.16,0.337,1.82,103638,159.2,159.2,139.3,4,3,3.193548387096774,806.4,684.5,919.2,680.4,558.5,126,126,126,0,0,0,0.158,0.137,0.184,680.4,558.5,793.2,990.5,990.5,990.5,967.1,966.6,967.6,23.4,22.9,23.9,0.351,0.277,0.434,0.254,0.174,0.323,0.011,0.0073,0.014,0.837,0.645,0.968,0.036,0.027,0.042,22.54,21.96,23.22,0.955,0.951,0.958,0.979,0.975,0.98,0.935,0.929,0.938,45.18,39.59,51.66,43.89,38.6,48.2,0,0,0,0,0,0,0.774,0,0.34,0.16,0.84,0.16,48
-7200000,1970,1,1969,4,31,3.28,0.402,2.62,134090,192.8,192.8,180.2,4,4,4,1226,919.2,1744,1076,769.2,150,150,150,98.71,0,494,0.127,0.086,0.163,977.5,769.2,1100,990.5,990.5,990.5,968.6,967.6,970.3,21.9,20.2,22.9,0.677,0.418,0.919,0.496,0.311,0.648,0.023,0.014,0.032,1.44,0.931,1.87,0.066,0.041,0.092,20.46,18.36,21.99,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.937,46.45,39.5,51.7,45.06,38.51,48.2,0,0,0,0,0,0,1,0,0.66,0.12,0.8,0.2,40.9
2671200000,1970,2,1969,5,28,7.32,0.477,2.66,101166,183.5,183.5,150.5,4,4,4,3025,1780,4658,2828,1583,197,197,197,1729,483,3361,0.0722,0.0423,0.111,1100,1100,1100,990.5,990.5,990.5,973.4,970.4,976.9,17.1,13.6,20.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.032,0.048,1.87,1.87,1.87,0.11,0.093,0.14,15.21,11.74,18.24,0.939,0.917,0.952,0.975,0.97,0.98,0.916,0.89,0.933,38.57,29.05,46.8,37.64,28.18,45.87,0,0,0,0,0,0,0.836,0,4.66,0.065,0.36,0.64,13.8
5090400000,1970,3,1969,6,31,12.7,0.844,2.95,82542.9,121,121,110.9,4,4,4,4742,4241,4991,4427,3926,315,315,315,3327,2826,3576,0.0666,0.0631,0.0743,1100,1100,1100,990.5,990.5,990.5,977,976.1,977.5,13.5,13,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.045,0.05,1.87,1.87,1.87,0.14,0.13,0.14,11.59,11.13,12.5,0.916,0.911,0.925,0.97,0.97,0.97,0.888,0.884,0.897,28.62,27.36,31.18,27.74,26.26,30.24,0,0,0,0,0,0,0.616,0,9.75,0.066,0.23,0.77,6.5
7768800000,1970,4,1969,7,30,9.1,0.765,2.85,98826.2,157,157,137.3,4,4,4,3509,2720,4166,3214,2425,295,295,295,2114,1325,2771,0.0855,0.0708,0.108,1100,1100,1100,990.5,990.5,990.5,974.6,972.8,976,15.9,14.5,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.037,0.045,1.87,1.87,1.87,0.12,0.11,0.13,14.01,12.64,15.79,0.935,0.926,0.944,0.971,0.97,0.976,0.908,0.898,0.922,35.34,31.56,40.2,34.31,30.62,39.25,0,0,0,0,0,0,0.763,0,6.25,0.084,0.31,0.69,10.9
10360800000,1970,5,1969,8,31,5.31,0.739,2.95,132206,192.8,192.8,177.7,4,4,4,1983,1419,2659,1707,1143,276,276,276,606.7,43,1283,0.144,0.104,0.194,1100,1100,1100,990.5,990.5,990.5,970.9,969.2,972.7,19.6,17.8,21.3,0.914,0.835,0.926,0.648,0.648,0.648,0.033,0.03,0.036,1.86,1.78,1.87,0.095,0.084,0.11,17.72,15.93,19.49,0.95,0.945,0.954,0.98,0.977,0.98,0.931,0.923,0.935,45.41,40.6,50.14,44.42,39.68,48.2,0,0,0,0,0,0,0.987,0,2.36,0.14,0.56,0.44,24.9
13039200000,1970,6,1969,9,30,2.77,0.544,2.21,117994,192.8,192.8,163.9,4,3,3.6333333333333333,1068,817.2,1379,858.1,607.2,210,210,210,3.6,0,69,0.201,0.152,0.257,854.5,607.2,1100,990.5,990.5,990.5,968.1,967.2,969.1,22.4,21.4,23.3,0.53,0.315,0.841,0.379,0.207,0.648,0.017,0.0089,0.03,1.17,0.738,1.79,0.052,0.032,0.084,21.25,19.62,22.59,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.928,0.938,46.53,39.4,51.87,45.16,38.4,48.2,0,0,0,0,0,0,0.91,0,0.56,0.2,0.8,0.2,42.6
15631200000,1970,7,1969,10,31,1.75,0.537,1.21,71325.6,125.9,125.9,95.87,3,2,2.3870967741935485,652.7,554.6,790.3,452.2,327.6,200.5,186,227,0,0,0,0.313,0.235,0.409,452.2,327.6,604.3,990.5,990.5,990.5,966.5,966.1,967.1,24,23.4,24.4,0.231,0.179,0.309,0.116,0.0536,0.205,0.0049,0.0022,0.0087,0.547,0.397,0.728,0.023,0.016,0.031,23.45,22.71,24.01,0.951,0.945,0.958,0.976,0.97,0.98,0.928,0.917,0.939,41.77,35.24,52.06,40.57,34.18,48.2,0,0,0,0,0,0,0.533,0,0.54,0.31,0.69,0.31,40.8
18309600000,1970,8,1969,11,31,1.3,0.493,0.803,48590.6,79.59,79.59,65.31,2,2,2,483.7,429.8,548.2,299.7,245.8,184,184,184,0,0,0,0.382,0.336,0.428,299.7,245.8,364.2,990.5,990.5,990.5,965.8,965.5,966.1,24.7,24.4,25,0.166,0.147,0.189,0.0405,0.0166,0.0709,0.0016,0.00067,0.0029,0.352,0.272,0.448,0.014,0.011,0.018,24.37,23.98,24.69,0.939,0.928,0.95,0.971,0.97,0.978,0.912,0.9,0.929,33.63,27.62,40.71,32.65,26.79,39.79,0,0,0,0,0,0,0.363,0,0.497,0.38,0.62,0.38,37.4
20988000000,1970,9,1969,12,30,0.982,0.372,0.611,37715.6,63.56,63.56,52.38,2,1,1.6,379,337.2,427.1,235.7,191.2,143.3,138,146,0,0,0,0.381,0.323,0.433,235.7,191.2,289.1,990.5,990.5,990.5,965.3,965.1,965.5,25.2,25,25.4,0.14,0.125,0.158,0.0186,0.012,0.0355,0.00074,0.00047,0.0014,0.316,0.251,0.393,0.013,0.0099,0.016,24.89,24.65,25.08,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,36.59,25.88,51.98,35.5,25.1,48.2,0,0,0,0,0,0,0.291,0,0.371,0.38,0.62,0.38,38.4
23580000000,1970,10,1970,1,31,0.876,0.313,0.564,35602.5,51.11,51.11,47.85,2,1,1.1935483870967742,327.2,321.2,341.6,210.5,201.2,116.8,110,120,0,0,0,0.357,0.322,0.374,210.5,201.2,231.6,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.129,0.127,0.135,0.0136,0.0129,0.0154,0.00054,0.0005,0.00061,0.34,0.242,0.386,0.013,0.0095,0.015,25.12,25.06,25.19,0.949,0.92,0.959,0.978,0.97,0.98,0.929,0.893,0.94,44.19,25.51,52.02,43,24.74,48.2,0,0,0,0,0,0,0.266,0,0.312,0.36,0.64,0.36,40.6
26258400000,1970,11,1970,2,30,0.993,0.295,0.697,42703.5,71.5,71.5,59.31,2,1,1.8666666666666667,382.9,327.5,438.5,268.9,213.5,114,114,114,0,0,0,0.3,0.26,0.348,268.9,213.5,324.5,990.5,990.5,990.5,965.3,965,965.6,25.2,24.9,25.5,0.15,0.13,0.169,0.0292,0.0139,0.0522,0.0012,0.00055,0.0021,0.323,0.246,0.392,0.013,0.0097,0.015,24.87,24.54,25.15,0.937,0.922,0.959,0.971,0.97,0.98,0.91,0.894,0.94,34.15,25.86,52.54,32.87,25.08,48.2,0,0,0,0,0,0,0.33,0,0.296,0.3,0.7,0.3,43
28850400000,1970,12,1970,3,31,1.54,0.323,1.21,72450.7,125.4,125.4,97.38,3,2,2.4193548387096775,574,446.6,710.9,453.4,320.6,120.6,118,126,0,0,0,0.216,0.166,0.282,453.4,320.6,592.9,990.5,990.5,990.5,966.2,965.6,966.7,24.3,23.8,24.9,0.223,0.169,0.294,0.117,0.0503,0.197,0.0048,0.002,0.0083,0.538,0.378,0.701,0.022,0.015,0.029,23.79,23.06,24.51,0.951,0.943,0.958,0.976,0.97,0.98,0.928,0.915,0.939,41.91,35.2,52.58,40.67,34.14,48.2,0,0,0,0,0,0,0.541,0,0.33,0.21,0.79,0.21,47
31528800000,1971,1,1970,4,31,2.34,0.372,1.97,110529,169.3,169.3,148.6,4,3,3.3870967741935485,875.5,729.9,995,736.5,590.9,139,139,139,0,0,0,0.16,0.14,0.19,736.5,590.9,856,990.5,990.5,990.5,967.4,966.8,967.9,23.1,22.6,23.7,0.392,0.296,0.492,0.288,0.196,0.353,0.012,0.0083,0.016,0.918,0.7,1.08,0.04,0.03,0.048,22.18,21.54,22.98,0.956,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.54,39.66,52.49,44.26,38.68,48.2,0,0,0,0,0,0,0.825,0,0.37,0.16,0.84,0.16,47.2
34207200000,1971,2,1970,5,28,3.34,0.392,2.46,123016,192.8,192.8,183.1,4,4,4,1382,1001,2097,1220,838.9,162,162,162,201.7,0,835,0.124,0.0772,0.162,1018,838.9,1100,990.5,990.5,990.5,969.1,967.9,971.3,21.4,19.2,22.6,0.735,0.481,0.926,0.528,0.345,0.648,0.025,0.015,0.034,1.54,1.05,1.87,0.073,0.047,0.098,19.85,17.29,21.54,0.954,0.949,0.956,0.98,0.98,0.98,0.935,0.93,0.937,47.01,42.3,51.26,45.76,41.46,48.2,0,0,0,0,0,0,1.02,0,0.88,0.12,0.74,0.26,36.8
36626400000,1971,3,1970,6,31,7.47,0.64,2.95,115323,172.1,172.1,155,4,4,4,2789,2149,3153,2550,1910,239,239,239,1450,810,1814,0.087,0.0758,0.111,1100,1100,1100,990.5,990.5,990.5,973,971.5,973.9,17.5,16.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.039,1.87,1.87,1.87,0.11,0.098,0.11,15.62,14.74,17.17,0.943,0.939,0.949,0.975,0.97,0.98,0.92,0.912,0.93,39.74,37.35,43.91,38.75,36.24,43.04,0,0,0,0,0,0,0.861,0,4.52,0.086,0.39,0.61,15.4
39304800000,1971,4,1970,7,30,6.69,0.562,2.85,115687,172.8,172.8,160.7,4,4,4,2582,2122,3032,2365,1905,217,217,217,1265,805,1715,0.0851,0.0716,0.102,1100,1100,1100,990.5,990.5,990.5,972.5,971.4,973.6,18,16.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.098,0.11,16.12,15.03,17.23,0.945,0.941,0.949,0.977,0.972,0.98,0.924,0.915,0.93,41.09,38.16,44.09,40.17,37.09,43.21,0,0,0,0,0,0,0.893,0,3.84,0.084,0.43,0.57,17.3
41896800000,1971,5,1970,8,31,4.48,0.514,2.95,138699,192.8,192.8,186.4,4,4,4,1672,1339,2073,1480,1147,192,192,192,380.1,47,781,0.117,0.0926,0.143,1100,1100,1100,990.5,990.5,990.5,970,969,971.3,20.5,19.2,21.5,0.901,0.816,0.926,0.648,0.648,0.648,0.032,0.03,0.034,1.85,1.76,1.87,0.09,0.082,0.097,18.61,17.35,19.77,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,47.8,44.41,50.89,46.61,43.52,48.2,0,0,0,0,0,0,1.04,0,1.53,0.11,0.66,0.34,31
44575200000,1971,6,1970,9,30,2.73,0.502,2.22,117687,192.8,192.8,163.5,4,3,3.6,1054,790.3,1312,860.7,580.3,193.7,161,210,3.667,0,51,0.191,0.123,0.266,857,580.3,1100,990.5,990.5,990.5,968,967.1,968.9,22.5,21.6,23.4,0.531,0.3,0.816,0.388,0.189,0.648,0.017,0.008,0.03,1.18,0.692,1.76,0.053,0.03,0.082,21.29,19.85,22.75,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.1,39.7,52.22,45.42,38.72,48.2,0,0,0,0,0,0,0.908,0,0.51,0.18,0.81,0.19,43.1
47167200000,1971,7,1970,10,31,1.66,0.498,1.16,68815,122.6,122.6,92.49,3,2,2.2580645161290325,618.1,507,772.5,432.1,321,186,186,186,0,0,0,0.306,0.241,0.367,432.1,321,586.5,990.5,990.5,990.5,966.4,965.9,967,24.1,23.5,24.6,0.219,0.173,0.299,0.105,0.0505,0.193,0.0044,0.0021,0.0082,0.527,0.383,0.698,0.022,0.016,0.03,23.61,22.81,24.24,0.952,0.944,0.958,0.977,0.97,0.98,0.93,0.915,0.939,42.42,35.94,52.06,41.31,34.86,48.2,0,0,0,0,0,0,0.514,0,0.5,0.3,0.7,0.3,41.5
49845600000,1971,8,1970,11,31,1.19,0.493,0.701,42570.7,67.21,67.21,57.22,2,1,1.8387096774193548,445.8,394,492.5,261.8,210,184,184,184,0,0,0,0.415,0.374,0.467,261.8,210,308.5,990.5,990.5,990.5,965.6,965.4,965.8,24.9,24.7,25.1,0.153,0.135,0.169,0.0256,0.0136,0.0446,0.001,0.00054,0.0018,0.321,0.253,0.397,0.013,0.01,0.016,24.57,24.32,24.79,0.937,0.922,0.959,0.972,0.97,0.98,0.911,0.895,0.94,33.59,25.6,51.66,32.49,24.83,48.2,0,0,0,0,0,0,0.318,0,0.489,0.41,0.59,0.41,35.8
52524000000,1971,9,1970,12,30,0.924,0.358,0.567,35239.1,55.33,55.33,48.94,2,1,1.3666666666666667,356.6,324.1,389.6,218.6,186.1,138,138,138,0,0,0,0.388,0.354,0.426,218.6,186.1,251.6,990.5,990.5,990.5,965.2,965,965.3,25.3,25.2,25.5,0.134,0.122,0.145,0.0144,0.0116,0.0177,0.00057,0.00045,0.00071,0.326,0.246,0.389,0.013,0.0097,0.015,24.99,24.88,25.15,0.945,0.922,0.959,0.976,0.97,0.98,0.922,0.894,0.939,40.55,25.57,51.69,39.24,24.8,48.2,0,0,0,0,0,0,0.272,0,0.357,0.39,0.61,0.39,38.1
55116000000,1971,10,1971,1,31,0.783,0.295,0.489,31263.5,48.2,48.2,42.02,1,1,1,292.4,276.2,321.2,182.4,166.2,110,110,110,0,0,0,0.377,0.342,0.398,182.4,166.2,211.2,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.118,0.112,0.128,0.0113,0.00987,0.0137,0.00044,0.00038,0.00054,0.318,0.289,0.369,0.012,0.011,0.014,25.31,25.12,25.41,0.949,0.943,0.957,0.979,0.974,0.98,0.928,0.919,0.938,42.96,39.06,49.8,42.02,38.04,48.2,0,0,0,0,0,0,0.233,0,0.294,0.38,0.62,0.38,39.9
57794400000,1971,11,1971,2,30,0.9,0.275,0.625,38331.9,66.46,66.46,53.24,2,1,1.7666666666666666,347.1,305.9,406.7,241.1,199.9,106,106,106,0,0,0,0.307,0.261,0.346,241.1,199.9,300.7,990.5,990.5,990.5,965.1,964.9,965.4,25.4,25.1,25.6,0.138,0.124,0.159,0.0193,0.0127,0.0409,0.00076,0.0005,0.0016,0.297,0.242,0.388,0.012,0.0095,0.015,25.07,24.72,25.22,0.934,0.92,0.959,0.972,0.97,0.98,0.909,0.893,0.94,33.65,25.56,52.25,32.21,24.79,48.2,0,0,0,0,0,0,0.296,0,0.275,0.31,0.69,0.31,42.6
60386400000,1971,12,1971,3,31,1.23,0.316,0.91,55747.7,94.55,94.55,74.93,2,2,2,457.6,396.1,548.2,339.6,278.1,118,118,118,0,0,0,0.26,0.215,0.298,339.6,278.1,430.2,990.5,990.5,990.5,965.7,965.4,966.1,24.8,24.4,25.1,0.174,0.153,0.206,0.0593,0.0303,0.102,0.0024,0.0012,0.0042,0.405,0.313,0.541,0.016,0.012,0.022,24.44,23.89,24.81,0.946,0.935,0.957,0.974,0.97,0.98,0.921,0.907,0.938,38.45,31.63,48.24,37.46,30.68,47.28,0,0,0,0,0,0,0.416,0,0.32,0.26,0.74,0.26,45.3
63064800000,1972,1,1971,4,31,2.02,0.372,1.64,95021.5,144.6,144.6,127.7,3,2,2.935483870967742,753.1,566.7,863.8,614.1,427.7,139,139,139,0,0,0,0.187,0.161,0.245,614.1,427.7,724.8,990.5,990.5,990.5,966.9,966.2,967.4,23.6,23.1,24.3,0.309,0.207,0.373,0.212,0.101,0.285,0.009,0.0041,0.012,0.746,0.539,0.926,0.032,0.022,0.04,22.84,22.22,23.81,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.939,44.72,36.98,50.44,43.59,35.87,48.2,0,0,0,0,0,0,0.71,0,0.38,0.18,0.81,0.19,47
65743200000,1972,2,1971,5,29,2.14,0.318,1.82,100642,144.6,144.6,144.6,3,3,3,854.4,845.8,858,727.3,708.8,127.1,105,137,0,0,0,0.149,0.122,0.162,727.3,708.8,753,990.5,990.5,990.5,967.3,967.3,967.3,23.2,23.2,23.2,0.372,0.361,0.387,0.287,0.274,0.303,0.012,0.012,0.013,0.928,0.897,0.972,0.04,0.039,0.042,22.25,22.2,22.32,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.62,49.49,52.26,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.32,0.15,0.85,0.15,47
68248800000,1972,3,1971,6,31,2.68,0.346,2.33,127197,192.8,192.8,171,4,3,3.870967741935484,1001,858,1164,871.6,729,129,129,129,0,0,0,0.13,0.111,0.15,871.6,729,1035,990.5,990.5,990.5,967.9,967.3,968.4,22.6,22.1,23.2,0.507,0.374,0.685,0.365,0.288,0.502,0.016,0.012,0.023,1.12,0.932,1.47,0.05,0.04,0.067,21.51,20.61,22.24,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.932,0.938,45.48,40.57,51.47,44.3,39.64,48.2,0,0,0,0,0,0,0.95,0,0.35,0.13,0.87,0.13,47.5
70927200000,1972,4,1971,7,30,4.05,0.384,2.83,135636,192.8,192.8,188.4,4,4,4,1561,1175,1856,1413,1027,148,148,148,319.7,0,608,0.0969,0.0798,0.126,1094,1027,1100,990.5,990.5,990.5,969.7,968.5,970.6,20.8,19.9,22,0.877,0.689,0.926,0.634,0.485,0.648,0.031,0.022,0.033,1.81,1.46,1.87,0.087,0.066,0.094,19.01,17.99,20.59,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,48.54,46.16,51.65,47.1,45.24,48.2,0,0,0,0,0,0,1.05,0,1.22,0.095,0.7,0.3,33.5
73519200000,1972,5,1971,8,31,4.5,0.594,2.95,139006,192.8,192.8,186.8,4,4,4,1679,1475,1856,1458,1199,221.8,192,276,357.7,99,564,0.134,0.103,0.187,1100,1100,1100,990.5,990.5,990.5,970.1,969.4,970.6,20.4,19.9,21.1,0.91,0.858,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.81,1.87,0.091,0.086,0.094,18.58,17.99,19.29,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.7,46.16,49.59,46.71,45.24,48.2,0,0,0,0,0,0,1.04,0,1.55,0.13,0.66,0.34,30.9
76197600000,1972,6,1971,9,30,3.01,0.544,2.42,125669,192.8,192.8,174.5,4,3,3.8,1160,851.4,1445,950,641.4,210,210,210,15.7,0,135,0.185,0.145,0.247,934.3,641.4,1100,990.5,990.5,990.5,968.4,967.3,969.3,22.1,21.2,23.2,0.619,0.335,0.868,0.449,0.229,0.648,0.02,0.0099,0.031,1.34,0.795,1.82,0.061,0.034,0.086,20.77,19.38,22.4,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.57,39.7,52.22,45.97,38.72,48.2,0,0,0,0,0,0,0.97,0,0.59,0.18,0.8,0.2,41.8
78789600000,1972,7,1971,10,31,1.63,0.498,1.14,67408.5,132.6,132.6,90.6,3,2,2.2580645161290325,609.9,485.3,827.5,423.9,299.3,186,186,186,0,0,0,0.312,0.225,0.383,423.9,299.3,641.5,990.5,990.5,990.5,966.3,965.8,967.2,24.2,23.3,24.7,0.217,0.166,0.33,0.102,0.0403,0.23,0.0043,0.0016,0.0099,0.515,0.35,0.791,0.021,0.014,0.034,23.66,22.5,24.37,0.951,0.94,0.958,0.976,0.97,0.98,0.928,0.912,0.939,41.37,33.62,52.06,40.24,32.61,48.2,0,0,0,0,0,0,0.503,0,0.49,0.31,0.7,0.3,41.4
81468000000,1972,8,1971,11,31,1.13,0.468,0.664,40688.1,71.35,71.35,54.69,2,1,1.5806451612903225,422.5,364,481.3,247.9,180,174.6,155,184,0,0,0,0.418,0.322,0.505,247.9,180,326.3,990.5,990.5,990.5,965.5,965.2,965.8,25,24.7,25.3,0.147,0.124,0.172,0.0241,0.0111,0.053,0.00097,0.00044,0.0021,0.339,0.253,0.397,0.014,0.01,0.016,24.66,24.35,24.96,0.943,0.922,0.959,0.974,0.97,0.98,0.919,0.895,0.94,38.18,25.6,51.66,36.98,24.83,48.2,0,0,0,0,0,0,0.304,0,0.466,0.41,0.59,0.41,36
84146400000,1972,9,1971,12,30,0.848,0.358,0.49,31024.3,49.6,49.6,43.09,2,1,1.0333333333333334,327.2,298.8,364,189.2,160.8,138,138,138,0,0,0,0.423,0.379,0.462,189.2,160.8,226,990.5,990.5,990.5,965,964.9,965.2,25.5,25.3,25.6,0.123,0.113,0.136,0.0118,0.00942,0.015,0.00046,0.00037,0.00059,0.328,0.246,0.389,0.013,0.0097,0.015,25.14,24.92,25.32,0.949,0.922,0.959,0.977,0.97,0.98,0.928,0.894,0.939,43.42,25.57,51.69,42.26,24.8,48.2,0,0,0,0,0,0,0.239,0,0.358,0.42,0.58,0.42,36.6
86738400000,1972,10,1972,1,31,0.764,0.295,0.469,30001.9,43.62,43.62,40.33,1,1,1,285.2,276.2,298.8,175.2,166.2,110,110,110,0,0,0,0.386,0.368,0.398,175.2,166.2,188.8,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.115,0.112,0.12,0.0106,0.00987,0.0118,0.00041,0.00038,0.00046,0.305,0.289,0.329,0.012,0.011,0.013,25.35,25.28,25.41,0.946,0.943,0.951,0.978,0.974,0.98,0.925,0.919,0.932,41.23,39.06,44.51,40.33,38.04,43.62,0,0,0,0,0,0,0.224,0,0.295,0.39,0.61,0.39,39.3
89416800000,1972,11,1972,2,30,0.805,0.275,0.53,33511.8,49.59,49.59,46.54,2,1,1.0333333333333334,310.6,290,330.7,204.6,184,106,106,106,0,0,0,0.342,0.321,0.365,204.6,184,224.7,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.125,0.118,0.132,0.0131,0.0114,0.0149,0.00051,0.00044,0.00058,0.352,0.242,0.381,0.014,0.0095,0.015,25.19,25.1,25.32,0.954,0.92,0.958,0.98,0.97,0.98,0.934,0.893,0.939,47.35,25.56,51.44,45.72,24.79,48.2,0,0,0,0,0,0,0.259,0,0.275,0.34,0.66,0.34,41.6
92008800000,1972,12,1972,3,31,1.05,0.279,0.772,47445.7,90.97,90.97,63.77,2,2,2,392.3,337.2,515.4,288.3,233.2,104,104,104,0,0,0,0.268,0.202,0.308,288.3,233.2,411.4,990.5,990.5,990.5,965.4,965.1,965.9,25.1,24.6,25.4,0.154,0.134,0.197,0.0358,0.0156,0.0932,0.0014,0.00061,0.0038,0.327,0.25,0.511,0.013,0.0098,0.021,24.82,24.07,25.16,0.936,0.923,0.956,0.971,0.97,0.98,0.909,0.896,0.937,32.83,26.57,46.41,31.89,25.77,45.48,0,0,0,0,0,0,0.354,0,0.278,0.27,0.74,0.26,45.2
94687200000,1973,1,1972,4,31,1.48,0.269,1.21,72566.6,117.8,117.8,97.54,3,2,2.4516129032258065,551.3,446.6,643.9,450.9,326.6,100.4,91,120,0,0,0,0.188,0.141,0.269,450.9,326.6,552.9,990.5,990.5,990.5,966.1,965.6,966.5,24.4,24,24.9,0.218,0.169,0.265,0.115,0.0531,0.17,0.0047,0.0021,0.0071,0.526,0.385,0.627,0.022,0.015,0.026,23.9,23.4,24.51,0.95,0.944,0.958,0.976,0.97,0.98,0.927,0.916,0.939,41.23,35.64,51.21,40.15,34.57,48.2,0,0,0,0,0,0,0.542,0,0.27,0.18,0.82,0.18,49
97365600000,1973,2,1972,5,28,1.8,0.254,1.54,89471.5,144.6,144.6,133.1,3,3,3,742.8,643.9,817.2,637.8,538.9,105,105,105,0,0,0,0.142,0.128,0.163,637.8,538.9,712.2,990.5,990.5,990.5,966.9,966.5,967.2,23.6,23.3,24,0.316,0.26,0.358,0.227,0.161,0.277,0.0096,0.0067,0.012,0.772,0.606,0.898,0.033,0.025,0.038,22.86,22.43,23.42,0.955,0.95,0.958,0.98,0.974,0.98,0.936,0.925,0.938,45.47,39.19,49.97,44.38,38.18,48.2,0,0,0,0,0,0,0.74,0,0.26,0.14,0.86,0.14,49.7
99784800000,1973,3,1972,6,31,2.45,0.325,2.12,117588,183,183,158,4,3,3.5483870967741935,913,817.2,1044,791.8,688.2,121.2,107,129,0,0,0,0.134,0.103,0.158,791.8,688.2,936.8,990.5,990.5,990.5,967.5,967.2,968,23,22.5,23.3,0.431,0.349,0.558,0.319,0.261,0.392,0.014,0.011,0.017,0.997,0.862,1.21,0.043,0.037,0.054,21.95,21.25,22.47,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,46.3,39.44,51.47,44.93,38.44,48.2,0,0,0,0,0,0,0.878,0,0.33,0.13,0.87,0.13,48
102463200000,1973,4,1972,7,30,3.02,0.324,2.69,137434,192.8,192.8,190.9,4,4,4,1166,1047,1241,1041,922.3,125,125,125,2.133,0,16,0.107,0.101,0.119,1039,922.3,1100,990.5,990.5,990.5,968.4,968,968.7,22.1,21.8,22.5,0.699,0.552,0.789,0.532,0.385,0.648,0.024,0.017,0.03,1.52,1.19,1.74,0.069,0.053,0.08,20.56,20.11,21.26,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,50.03,45.97,51.79,47.72,45.05,48.2,0,0,0,0,0,0,1.06,0,0.33,0.11,0.89,0.11,45.5
105055200000,1973,5,1972,8,31,3.03,0.514,2.51,133147,192.8,192.8,179,4,3,3.903225806451613,1130,928.7,1241,938.4,736.7,192,192,192,0,0,0,0.171,0.155,0.207,938.4,736.7,1049,990.5,990.5,990.5,968.3,967.6,968.7,22.2,21.8,22.9,0.59,0.391,0.722,0.411,0.293,0.533,0.019,0.013,0.024,1.27,0.958,1.54,0.057,0.042,0.071,20.93,20.3,21.93,0.956,0.953,0.957,0.98,0.976,0.98,0.936,0.929,0.938,47.13,39.78,51.88,45.91,38.81,48.2,0,0,0,0,0,0,0.994,0,0.52,0.17,0.83,0.17,43.9
107733600000,1973,6,1972,9,30,1.71,0.381,1.33,77450.9,144.6,144.6,107.6,3,2,2.566666666666667,658.3,481.3,902.5,511.3,320.3,147,119,161,0,0,0,0.234,0.163,0.335,511.3,320.3,741.5,990.5,990.5,990.5,966.5,965.8,967.5,24,23,24.7,0.259,0.171,0.392,0.154,0.0502,0.296,0.0065,0.002,0.013,0.621,0.38,0.965,0.026,0.015,0.042,23.36,22.03,24.35,0.952,0.943,0.958,0.977,0.97,0.98,0.93,0.915,0.938,42.86,36.08,52.48,41.63,35,48.2,0,0,0,0,0,0,0.598,0,0.38,0.22,0.78,0.22,45.3
110325600000,1973,7,1972,10,31,1.1,0.362,0.736,44928.4,75.4,75.4,60.39,2,1,1.935483870967742,409.9,358.7,477.8,274.9,223.7,135,135,135,0,0,0,0.332,0.283,0.376,274.9,223.7,342.8,990.5,990.5,990.5,965.4,965.2,965.8,25.1,24.7,25.3,0.153,0.135,0.177,0.0304,0.0148,0.0608,0.0012,0.00058,0.0025,0.322,0.249,0.412,0.013,0.0099,0.017,24.74,24.34,25.03,0.936,0.923,0.959,0.971,0.97,0.98,0.909,0.895,0.94,32.9,25.93,52.42,31.75,25.15,48.2,0,0,0,0,0,0,0.335,0,0.364,0.33,0.67,0.33,40.8
113004000000,1973,8,1972,11,31,0.852,0.308,0.544,34091.3,52.75,52.75,45.82,2,1,1.2580645161290323,318.1,273.3,354,203.1,158.3,115,115,115,0,0,0,0.364,0.325,0.421,203.1,158.3,239,990.5,990.5,990.5,965,964.8,965.2,25.5,25.3,25.7,0.125,0.109,0.138,0.013,0.00921,0.0161,0.00051,0.00036,0.00063,0.315,0.244,0.389,0.012,0.0096,0.015,25.19,25.03,25.43,0.944,0.921,0.959,0.976,0.97,0.98,0.922,0.894,0.94,40.54,25.74,52.3,39.25,24.96,48.2,0,0,0,0,0,0,0.255,0,0.308,0.36,0.64,0.36,40
115682400000,1973,9,1972,12,30,0.643,0.283,0.361,22831.7,42.2,42.2,31.71,1,1,1,248.1,228.7,273.3,139.1,110.7,109,91,118,0,0,0,0.444,0.333,0.516,139.1,110.7,182.3,990.5,990.5,990.5,964.7,964.6,964.8,25.8,25.7,25.9,0.102,0.0922,0.115,0.00758,0.00516,0.0112,0.00029,0.0002,0.00044,0.24,0.189,0.315,0.0093,0.0073,0.012,25.58,25.39,25.74,0.932,0.918,0.949,0.973,0.97,0.98,0.906,0.891,0.93,32.58,25.65,43.06,31.71,24.88,42.2,0,0,0,0,0,0,0.176,0,0.282,0.44,0.56,0.44,35.5
118274400000,1973,10,1973,1,31,0.621,0.26,0.362,22863.8,35.97,35.97,30.73,1,1,1,232,208.1,254.6,135,111.1,97,97,97,0,0,0,0.419,0.381,0.466,135,111.1,157.6,990.5,990.5,990.5,964.6,964.4,964.7,25.9,25.8,26.1,0.0991,0.0906,0.107,0.00722,0.00519,0.00914,0.00028,0.0002,0.00035,0.231,0.188,0.271,0.0089,0.0072,0.011,25.68,25.51,25.86,0.932,0.918,0.941,0.97,0.97,0.97,0.904,0.891,0.912,31.68,25.87,37.08,30.73,25.09,35.97,0,0,0,0,0,0,0.171,0,0.259,0.42,0.58,0.42,36.8
120952800000,1973,11,1973,2,30,0.721,0.252,0.469,29876.5,48.2,48.2,41.5,1,1,1,278.3,246.5,321.2,181,153.5,97.33,93,106,0,0,0,0.351,0.311,0.377,181,153.5,215.2,990.5,990.5,990.5,964.8,964.7,965,25.7,25.5,25.8,0.116,0.105,0.129,0.0111,0.0088,0.014,0.00043,0.00034,0.00055,0.314,0.264,0.376,0.012,0.01,0.015,25.37,25.12,25.56,0.948,0.939,0.958,0.976,0.97,0.98,0.925,0.911,0.939,42.69,36.15,50.77,41.5,35.06,48.2,0,0,0,0,0,0,0.231,0,0.252,0.35,0.65,0.35,41.4
123544800000,1973,12,1973,3,31,1.46,0.304,1.15,67936.5,154.5,154.5,91.31,4,2,2.4193548387096775,544.1,330.7,883.7,430.6,226.7,113.5,104,118,0,0,0,0.225,0.134,0.314,430.6,226.7,765.7,990.5,990.5,990.5,966,965.1,967.4,24.5,23.1,25.4,0.22,0.132,0.405,0.111,0.015,0.31,0.0047,0.00059,0.013,0.508,0.243,0.991,0.021,0.0095,0.043,23.97,22.1,25.2,0.945,0.921,0.958,0.973,0.97,0.98,0.92,0.893,0.938,38.38,25.81,52.58,37.09,25.03,48.2,0,0,0,0,0,0,0.507,0,0.31,0.21,0.79,0.21,46.5
126223200000,1974,1,1973,4,31,2.49,0.391,2.09,115353,189.1,189.1,155,4,3,3.5161290322580645,928,851.4,1123,781.9,701.4,146.1,139,150,0,0,0,0.158,0.124,0.176,781.9,701.4,984.2,990.5,990.5,990.5,967.6,967.3,968.3,22.9,22.2,23.2,0.429,0.361,0.615,0.315,0.27,0.415,0.014,0.012,0.019,0.99,0.889,1.31,0.043,0.038,0.059,21.9,20.91,22.31,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.932,0.938,46.19,40.76,52.49,44.58,39.84,48.2,0,0,0,0,0,0,0.861,0,0.4,0.16,0.84,0.16,46.3
128901600000,1974,2,1973,5,28,4.28,0.392,2.62,121643,192.8,192.8,181,4,4,4,1770,1091,2707,1608,929.3,162,162,162,527.3,0,1445,0.099,0.0598,0.148,1081,929.3,1100,990.5,990.5,990.5,970.3,968.2,972.8,20.2,17.7,22.3,0.855,0.564,0.926,0.615,0.389,0.648,0.031,0.017,0.037,1.77,1.21,1.87,0.088,0.054,0.11,18.48,15.82,21.1,0.951,0.944,0.956,0.98,0.977,0.98,0.932,0.922,0.937,46.51,40.29,51.28,45.25,39.34,48.2,0,0,0,0,0,0,1.01,0,1.66,0.092,0.61,0.39,28.4
131320800000,1974,3,1973,6,31,7.03,0.587,2.95,118743,167.3,167.3,159.6,4,4,4,2625,2340,2854,2406,2157,219.1,183,239,1306,1057,1515,0.0832,0.0733,0.0957,1100,1100,1100,990.5,990.5,990.5,972.6,971.9,973.2,17.9,17.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.02,15.46,16.7,0.945,0.943,0.947,0.977,0.975,0.98,0.924,0.919,0.928,40.82,39.32,42.67,39.9,38.32,41.81,0,0,0,0,0,0,0.887,0,4.08,0.083,0.42,0.58,16.9
133999200000,1974,4,1973,7,30,6.04,0.562,2.85,120626,169.1,169.1,167.5,4,4,4,2329,2267,2464,2112,2050,217,217,217,1012,950,1147,0.0932,0.0881,0.0957,1100,1100,1100,990.5,990.5,990.5,971.9,971.7,972.2,18.6,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.73,16.41,16.88,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.74,41.86,43.15,41.88,41.03,42.28,0,0,0,0,0,0,0.931,0,3.19,0.093,0.47,0.53,20
136591200000,1974,5,1973,8,31,6.15,0.739,2.95,125378,182.4,182.4,168.5,4,4,4,2295,1812,2529,2019,1536,276,276,276,919.3,436,1153,0.121,0.109,0.152,1100,1100,1100,990.5,990.5,990.5,971.8,970.5,972.4,18.7,18.1,20,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.032,0.036,1.87,1.87,1.87,0.1,0.094,0.1,16.82,16.25,18.13,0.948,0.946,0.951,0.98,0.979,0.98,0.928,0.926,0.932,43,41.44,46.53,42.13,40.58,45.6,0,0,0,0,0,0,0.936,0,3.2,0.12,0.48,0.52,20.4
139269600000,1974,6,1973,9,30,3.37,0.544,2.53,127933,192.8,192.8,177.7,4,3,3.8333333333333335,1301,837.3,1780,1091,627.3,210,210,210,114.7,0,470,0.169,0.118,0.251,976.5,627.3,1100,990.5,990.5,990.5,968.8,967.2,970.4,21.7,20.1,23.3,0.703,0.327,0.926,0.502,0.22,0.648,0.023,0.0095,0.032,1.48,0.772,1.87,0.069,0.033,0.093,20.18,18.24,22.48,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,47.65,39.95,51.87,46.35,38.99,48.2,0,0,0,0,0,0,0.987,0,0.84,0.16,0.75,0.25,38
141861600000,1974,7,1973,10,31,1.54,0.498,1.04,61993,127.3,127.3,83.32,3,2,2.193548387096774,574.8,451.8,797.9,388.8,265.8,186,186,186,0,0,0,0.333,0.233,0.412,388.8,265.8,611.9,990.5,990.5,990.5,966.2,965.6,967.1,24.3,23.4,24.9,0.203,0.154,0.313,0.0847,0.0244,0.21,0.0035,0.00098,0.009,0.468,0.3,0.741,0.019,0.012,0.032,23.86,22.67,24.57,0.947,0.933,0.958,0.974,0.97,0.98,0.923,0.905,0.939,39.04,29.86,52.58,37.91,28.97,48.2,0,0,0,0,0,0,0.463,0,0.5,0.32,0.68,0.32,40.3
144540000000,1974,8,1973,11,31,1.04,0.415,0.62,38119.5,63.9,63.9,51.24,2,1,1.5483870967741935,386.5,337.2,446.6,231.5,182.2,155,155,155,0,0,0,0.404,0.347,0.46,231.5,182.2,291.6,990.5,990.5,990.5,965.3,965.1,965.6,25.2,24.9,25.4,0.139,0.121,0.16,0.0182,0.0112,0.0366,0.00072,0.00044,0.0015,0.317,0.249,0.396,0.013,0.0099,0.016,24.86,24.55,25.09,0.941,0.922,0.959,0.975,0.97,0.98,0.917,0.895,0.94,37.09,25.67,52.27,35.83,24.9,48.2,0,0,0,0,0,0,0.285,0,0.42,0.4,0.6,0.4,36.7
147218400000,1974,9,1973,12,30,0.775,0.34,0.435,27485.1,48.2,48.2,38.17,1,1,1,299.1,259.4,334.4,167.8,121.4,131.3,118,138,0,0,0,0.444,0.353,0.532,167.8,121.4,216.4,990.5,990.5,990.5,964.9,964.7,965.1,25.6,25.4,25.8,0.115,0.0992,0.13,0.01,0.00607,0.0141,0.00039,0.00024,0.00056,0.294,0.212,0.378,0.011,0.0082,0.015,25.3,25.05,25.55,0.943,0.926,0.958,0.975,0.97,0.98,0.919,0.898,0.939,39.3,28.16,50.93,38.17,27.31,48.2,0,0,0,0,0,0,0.212,0,0.34,0.44,0.56,0.44,35.5
149810400000,1974,10,1974,1,31,0.625,0.271,0.354,22331,33.99,33.99,30.01,1,1,1,233.2,216.8,259.4,132,119.8,101.2,97,110,0,0,0,0.434,0.4,0.466,132,119.8,149.4,990.5,990.5,990.5,964.6,964.5,964.7,25.9,25.8,26,0.0987,0.0937,0.106,0.00697,0.00593,0.00845,0.00027,0.00023,0.00033,0.226,0.204,0.259,0.0087,0.0078,0.01,25.68,25.5,25.8,0.931,0.925,0.938,0.97,0.97,0.97,0.903,0.897,0.91,30.94,28.01,35.05,30.01,27.17,33.99,0,0,0,0,0,0,0.167,0,0.271,0.43,0.57,0.43,35.7
152488800000,1974,11,1974,2,30,0.735,0.264,0.471,30136.8,48.2,48.2,41.86,1,1,1,283.5,246.5,324.1,181.9,153.5,101.7,93,106,0,0,0,0.359,0.327,0.377,181.9,153.5,218.1,990.5,990.5,990.5,964.8,964.7,965,25.7,25.5,25.8,0.117,0.105,0.13,0.0112,0.0088,0.0143,0.00044,0.00034,0.00056,0.316,0.264,0.381,0.012,0.01,0.015,25.35,25.1,25.56,0.948,0.939,0.958,0.977,0.97,0.98,0.927,0.911,0.939,42.89,36.15,51.44,41.86,35.06,48.2,0,0,0,0,0,0,0.233,0,0.264,0.36,0.64,0.36,41
155080800000,1974,12,1974,3,31,1.42,0.304,1.12,67476.6,112.5,112.5,90.69,3,2,2.2903225806451615,530.6,330.7,648.5,417.1,226.7,113.5,104,118,0,0,0,0.218,0.182,0.314,417.1,226.7,530.5,990.5,990.5,990.5,966,965.1,966.5,24.5,24,25.4,0.205,0.132,0.259,0.0967,0.015,0.155,0.004,0.00059,0.0065,0.492,0.243,0.595,0.02,0.0095,0.025,24.03,23.41,25.2,0.95,0.921,0.958,0.975,0.97,0.98,0.926,0.893,0.939,41.16,25.81,50.14,40.13,25.03,48.2,0,0,0,0,0,0,0.504,0,0.3,0.21,0.79,0.21,47.5
157759200000,1975,1,1974,4,31,2.5,0.372,2.11,114704,192.8,192.8,154.2,4,3,3.4516129032258065,933.8,650.5,1364,794.8,511.5,139,139,139,6.71,0,125,0.156,0.102,0.214,788.1,511.5,1100,990.5,990.5,990.5,967.6,966.5,969,22.9,21.5,24,0.463,0.251,0.838,0.335,0.143,0.648,0.015,0.0059,0.03,1.04,0.566,1.79,0.046,0.024,0.083,21.88,19.67,23.43,0.955,0.947,0.957,0.979,0.97,0.98,0.935,0.919,0.938,45.93,37.11,51.69,44.44,36,48.2,0,0,0,0,0,0,0.857,0,0.39,0.15,0.84,0.16,45.9
160437600000,1975,2,1974,5,28,6.37,0.477,2.66,107224,192.8,192.8,159.6,4,4,4,2635,1364,3334,2438,1167,197,197,197,1338,67,2037,0.08,0.0591,0.144,1100,1100,1100,990.5,990.5,990.5,972.6,969,974.3,17.9,16.2,21.5,0.922,0.836,0.926,0.648,0.648,0.648,0.036,0.03,0.04,1.87,1.78,1.87,0.11,0.083,0.12,16.07,14.36,19.67,0.944,0.937,0.954,0.975,0.97,0.98,0.921,0.909,0.935,40.93,36.28,50.62,39.89,35.2,48.2,0,0,0,0,0,0,0.886,0,3.71,0.075,0.42,0.58,16.8
162856800000,1975,3,1974,6,31,10.9,0.64,2.95,92830.8,144.4,144.4,124.8,4,4,4,4060,3177,5451,3821,2938,239,239,239,2721,1838,4112,0.0611,0.0438,0.0752,1100,1100,1100,990.51,990.5,990.54,975.7,973.9,978.2,14.8,12.3,16.6,0.924,0.91,0.926,0.648,0.648,0.648,0.044,0.039,0.053,1.87,1.86,1.87,0.13,0.11,0.15,12.95,10.48,14.69,0.925,0.891,0.939,0.97,0.97,0.97,0.897,0.864,0.911,32.37,25.18,37.21,31.19,23.09,36.09,0,0,0,0,0,0,0.693,0,7.95,0.059,0.27,0.73,8.52
165535200000,1975,4,1974,7,30,12.7,0.943,2.85,76301,129.1,129.1,106,4,4,4,4886,3854,5518,4522,3490,364,364,364,3422,2390,4054,0.0758,0.066,0.0944,1100,1100,1100,990.52,990.5,990.55,977.2,975.4,978.3,13.3,12.2,15.1,0.918,0.908,0.926,0.648,0.648,0.648,0.049,0.043,0.053,1.87,1.86,1.87,0.14,0.12,0.15,11.42,10.38,13.25,0.908,0.887,0.931,0.97,0.97,0.97,0.88,0.861,0.903,28,24.85,33.26,26.49,22.63,32.26,0,0,0,0,0,0,0.589,0,9.85,0.074,0.22,0.78,6.01
168127200000,1975,5,1974,8,31,7.64,0.86,2.95,114298,173.5,173.5,153.6,4,4,4,2853,2097,3742,2532,1776,321,321,321,1432,676,2321,0.116,0.0858,0.153,1100,1100,1100,990.5,990.5,990.5,973.1,971.3,975.1,17.4,15.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.042,1.87,1.87,1.87,0.11,0.098,0.12,15.49,13.49,17.29,0.942,0.932,0.949,0.975,0.97,0.98,0.919,0.904,0.93,39.38,33.91,44.25,38.41,32.9,43.37,0,0,0,0,0,0,0.853,0,4.69,0.11,0.39,0.61,15
170805600000,1975,6,1974,9,30,3.79,0.666,2.68,132144,192.8,192.8,183.5,4,4,4,1461,1047,1902,1204,790.3,257,257,257,170.1,0,545,0.182,0.135,0.245,1034,790.3,1100,990.5,990.5,990.5,969.4,968,970.8,21.1,19.7,22.5,0.786,0.459,0.926,0.55,0.322,0.648,0.026,0.014,0.033,1.62,0.99,1.87,0.077,0.044,0.095,19.52,17.84,21.46,0.953,0.951,0.956,0.98,0.975,0.98,0.934,0.929,0.937,46.95,39.63,50.64,45.88,38.64,48.2,0,0,0,0,0,0,1.02,0,1.11,0.18,0.71,0.29,34.9
173397600000,1975,7,1974,10,31,2.05,0.608,1.44,82690.9,157,157,111.1,4,2,2.6451612903225805,765.9,593.1,1026,538.9,366.1,227,227,227,0,0,0,0.304,0.221,0.383,538.9,366.1,799.2,990.5,990.5,990.5,967,966.3,968,23.5,22.5,24.2,0.283,0.193,0.46,0.167,0.0718,0.326,0.0072,0.003,0.014,0.669,0.454,1.01,0.029,0.019,0.045,22.87,21.52,23.78,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.938,43.74,35.65,51.85,42.46,34.58,48.2,0,0,0,0,0,0,0.617,0,0.61,0.3,0.7,0.3,40.3
176076000000,1975,8,1974,11,31,1.3,0.493,0.806,48976.8,89.1,89.1,65.83,2,1,1.8387096774193548,484.8,389.6,593.1,300.8,205.6,184,184,184,0,0,0,0.387,0.31,0.472,300.8,205.6,409.1,990.5,990.5,990.5,965.8,965.3,966.3,24.7,24.2,25.2,0.167,0.133,0.205,0.0446,0.0132,0.0921,0.0018,0.00053,0.0038,0.38,0.253,0.516,0.015,0.01,0.021,24.34,23.72,24.79,0.944,0.922,0.958,0.974,0.97,0.98,0.92,0.895,0.939,37.73,25.6,50.71,36.73,24.83,48.2,0,0,0,0,0,0,0.366,0,0.494,0.38,0.62,0.38,37.7
178754400000,1975,9,1974,12,30,0.877,0.358,0.519,32568.3,54.36,54.36,45.23,2,1,1.1666666666666667,338.2,298.8,385.2,200.2,160.8,138,138,138,0,0,0,0.41,0.358,0.462,200.2,160.8,247.2,990.5,990.5,990.5,965.1,964.9,965.3,25.4,25.2,25.6,0.127,0.113,0.144,0.0128,0.00942,0.0168,0.0005,0.00037,0.00067,0.325,0.258,0.389,0.013,0.01,0.015,25.08,24.9,25.32,0.947,0.925,0.959,0.977,0.97,0.98,0.926,0.897,0.939,42.01,26.85,51.69,40.77,26.04,48.2,0,0,0,0,0,0,0.251,0,0.358,0.41,0.59,0.41,37.1
181346400000,1975,10,1975,1,31,0.709,0.295,0.414,26282.9,42.62,42.62,35.33,1,1,1,264.7,239.5,294.6,154.7,129.5,110,110,110,0,0,0,0.417,0.373,0.459,154.7,129.5,184.6,990.5,990.5,990.5,964.8,964.6,964.9,25.7,25.6,25.9,0.108,0.0992,0.119,0.0089,0.00676,0.0114,0.00035,0.00026,0.00045,0.268,0.223,0.322,0.01,0.0086,0.013,25.48,25.3,25.64,0.939,0.93,0.949,0.972,0.97,0.98,0.914,0.902,0.93,36.31,30.3,43.49,35.33,29.39,42.62,0,0,0,0,0,0,0.196,0,0.295,0.42,0.58,0.42,37.1
184024800000,1975,11,1975,2,30,0.679,0.252,0.427,27223.3,45.68,45.68,37.81,1,1,1,262,239.5,290,164.6,133.5,97.33,93,106,0,0,0,0.374,0.321,0.443,164.6,133.5,197,990.5,990.5,990.5,964.7,964.6,964.9,25.8,25.6,25.9,0.11,0.1,0.121,0.00974,0.0071,0.0125,0.00038,0.00027,0.00049,0.284,0.23,0.342,0.011,0.0089,0.013,25.47,25.3,25.63,0.943,0.932,0.954,0.974,0.97,0.98,0.918,0.904,0.935,38.79,31.28,46.61,37.81,30.34,45.68,0,0,0,0,0,0,0.21,0,0.252,0.37,0.63,0.37,40.1
186616800000,1975,12,1975,3,31,1.09,0.279,0.811,49864.7,87.11,87.11,67.02,2,1,1.967741935483871,406.6,313.5,496.9,302.6,209.5,104,104,104,0,0,0,0.259,0.209,0.332,302.6,209.5,392.9,990.5,990.5,990.5,965.4,965,965.8,25.1,24.7,25.5,0.159,0.126,0.191,0.043,0.0136,0.0845,0.0017,0.00053,0.0034,0.353,0.243,0.483,0.014,0.0095,0.02,24.72,24.18,25.2,0.94,0.921,0.957,0.972,0.97,0.98,0.914,0.893,0.938,35.26,25.81,49.48,34.29,25.03,48.2,0,0,0,0,0,0,0.372,0,0.279,0.26,0.74,0.26,45.7
189295200000,1976,1,1975,4,31,1.69,0.321,1.37,81128,135.5,135.5,109,3,2,2.5806451612903225,632.4,525.1,768.4,512.4,405.1,120,120,120,0,0,0,0.193,0.156,0.229,512.4,405.1,648.4,990.5,990.5,990.5,966.4,966,967,24.1,23.5,24.5,0.249,0.197,0.324,0.149,0.0902,0.234,0.0062,0.0037,0.01,0.612,0.503,0.792,0.025,0.02,0.034,23.47,22.73,24.03,0.954,0.944,0.958,0.978,0.97,0.98,0.932,0.916,0.939,44.1,35.05,52.38,42.84,34,48.2,0,0,0,0,0,0,0.606,0,0.32,0.19,0.81,0.19,48
191973600000,1976,2,1975,5,29,2.26,0.343,1.92,106284,192.8,192.8,152.7,4,3,3.3793103448275863,902.4,776.2,1212,765.4,639.2,137,137,137,0,0,0,0.154,0.113,0.177,765.4,639.2,1075,990.5,990.5,990.5,967.5,967,968.6,23,21.9,23.5,0.418,0.321,0.743,0.309,0.228,0.592,0.013,0.0097,0.027,0.975,0.779,1.63,0.043,0.033,0.074,22.03,20.3,22.72,0.956,0.952,0.957,0.98,0.975,0.98,0.937,0.928,0.938,46.86,39.45,52.12,45.44,38.45,48.2,0,0,0,0,0,0,0.848,0,0.34,0.15,0.85,0.15,47
194479200000,1976,3,1975,6,31,9.82,0.592,2.94,100757,192.8,192.8,135.4,4,4,4,3668,1259,5489,3447,1076,220.9,183,239,2349,0,4150,0.0695,0.0435,0.145,1098,1076,1100,990.51,990.5,990.55,974.7,968.7,978.3,15.8,12.3,21.8,0.911,0.761,0.926,0.644,0.594,0.648,0.042,0.027,0.053,1.86,1.65,1.87,0.12,0.076,0.15,13.98,10.43,20.14,0.928,0.889,0.955,0.973,0.97,0.98,0.903,0.862,0.936,35.08,25,50.73,33.86,22.83,48.2,0,0,0,0,0,0,0.752,0,6.88,0.06,0.3,0.7,10.3
197157600000,1976,4,1975,7,30,12.5,0.884,2.85,77943.2,116.9,116.9,108.3,4,4,4,4823,4445,5537,4482,4150,341,295,364,3382,3050,4073,0.0708,0.0654,0.0806,1100,1100,1100,990.51,990.5,990.55,977.2,976.5,978.3,13.4,12.2,14,0.922,0.908,0.926,0.648,0.648,0.648,0.049,0.046,0.053,1.87,1.86,1.87,0.14,0.13,0.15,11.48,10.36,12.13,0.912,0.886,0.921,0.97,0.97,0.97,0.885,0.86,0.894,28.27,24.76,30.14,27.06,22.5,29.23,0,0,0,0,0,0,0.601,0,9.65,0.071,0.23,0.77,6.24
199749600000,1976,5,1975,8,31,10.4,0.911,2.95,96033.6,150.2,150.2,129.1,4,4,4,3880,2965,4582,3540,2625,340,340,340,2440,1525,3142,0.0896,0.0742,0.115,1100,1100,1100,990.5,990.5,990.5,975.4,973.4,976.7,15.1,13.8,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.038,0.047,1.87,1.87,1.87,0.12,0.11,0.14,13.26,11.88,15.2,0.929,0.919,0.942,0.97,0.97,0.973,0.902,0.891,0.916,33.26,29.44,38.6,32.27,28.56,37.56,0,0,0,0,0,0,0.717,0,7.45,0.088,0.28,0.72,9.23
202428000000,1976,6,1975,9,30,5.54,0.759,2.85,124798,192.8,192.8,173.3,4,4,4,2137,1479,2899,1844,1186,293,293,293,743.8,86,1506,0.143,0.101,0.198,1100,1100,1100,990.5,990.5,990.5,971.3,969.4,973.3,19.2,17.2,21.1,0.922,0.874,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.87,1.82,1.87,0.098,0.086,0.11,17.3,15.36,19.26,0.949,0.942,0.953,0.979,0.974,0.98,0.929,0.918,0.934,44.26,39.03,49.51,43.33,38.01,48.2,0,0,0,0,0,0,0.963,0,2.69,0.14,0.51,0.49,22.5
205020000000,1976,7,1975,10,31,2.81,0.686,2.11,113091,192.8,192.8,152,4,2,3.4516129032258065,1050,735.5,1445,794.3,479.5,256,256,256,4.742,0,89,0.254,0.177,0.348,789.5,479.5,1100,990.5,990.5,990.5,968,966.8,969.3,22.5,21.2,23.7,0.49,0.249,0.866,0.333,0.125,0.648,0.015,0.0053,0.031,1.07,0.562,1.81,0.048,0.024,0.086,21.43,19.38,23.02,0.954,0.946,0.957,0.978,0.97,0.98,0.934,0.918,0.938,45.21,35.56,51.75,43.9,34.49,48.2,0,0,0,0,0,0,0.844,0,0.7,0.24,0.75,0.25,40.2
207698400000,1976,8,1975,11,31,1.51,0.541,0.971,58035.4,109.1,109.1,78,3,2,2.096774193548387,564.5,461.1,725.1,362.5,259.1,202,202,202,0,0,0,0.364,0.279,0.438,362.5,259.1,523.1,990.5,990.5,990.5,966.1,965.7,966.8,24.4,23.7,24.8,0.193,0.155,0.268,0.0702,0.0213,0.15,0.0029,0.00086,0.0063,0.44,0.293,0.622,0.018,0.012,0.026,23.93,23.1,24.53,0.946,0.931,0.958,0.974,0.97,0.98,0.922,0.903,0.939,38.39,29.03,51.55,37.3,28.16,48.2,0,0,0,0,0,0,0.433,0,0.539,0.36,0.64,0.36,38.4
210376800000,1976,9,1975,12,30,1.06,0.378,0.681,41487.4,69.08,69.08,57.62,2,2,2,408.6,379,461.1,262.6,233,146,146,146,0,0,0,0.359,0.317,0.385,262.6,233,315.1,990.5,990.5,990.5,965.4,965.3,965.7,25.1,24.8,25.2,0.15,0.14,0.169,0.0246,0.0156,0.0477,0.00098,0.00062,0.0019,0.295,0.255,0.372,0.012,0.01,0.015,24.77,24.45,24.95,0.931,0.924,0.942,0.97,0.97,0.97,0.903,0.896,0.914,29.7,26.33,35.61,28.81,25.54,34.54,0,0,0,0,0,0,0.32,0,0.379,0.36,0.64,0.36,39.1
