datetime,year,month,waterYear,waterMonth,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
212968800000,1976,10,1976,1,31,1.03,0.321,0.708,43367.8,60.44,60.44,58.29,2,2,2,384.2,379,394,264.2,259,120,120,120,0,0,0,0.313,0.305,0.317,264.2,259,274,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.149,0.147,0.152,0.0237,0.0212,0.0283,0.00094,0.00084,0.0011,0.293,0.286,0.308,0.012,0.011,0.012,24.89,24.82,24.92,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,30.05,29.46,31.16,29.15,28.57,30.22,0,0,0,0,0,0,0.324,0,0.322,0.31,0.69,0.31,42.1
215647200000,1976,11,1976,2,30,0.994,0.289,0.705,43277,65.55,65.55,60.11,2,2,2,383.4,368.3,402.5,272,254.3,111.3,106,114,0,0,0,0.291,0.263,0.31,272,254.3,296.5,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.15,0.145,0.158,0.0274,0.019,0.039,0.0011,0.00075,0.0016,0.304,0.278,0.339,0.012,0.011,0.014,24.88,24.75,24.98,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,30.98,28.96,33.79,30.05,28.09,32.77,0,0,0,0,0,0,0.334,0,0.289,0.29,0.71,0.29,43.5
218239200000,1976,12,1976,3,31,1.29,0.316,0.975,59542.1,96.4,96.4,80.03,2,2,2,482,406.7,570.2,364,288.7,118,118,118,0,0,0,0.248,0.207,0.29,364,288.7,452.2,990.5,990.5,990.5,965.8,965.4,966.2,24.7,24.3,25.1,0.183,0.156,0.214,0.0708,0.0353,0.112,0.0029,0.0014,0.0046,0.442,0.329,0.574,0.018,0.013,0.024,24.29,23.76,24.74,0.949,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,41.1,32.83,50.48,40.01,31.84,48.2,0,0,0,0,0,0,0.445,0,0.315,0.24,0.76,0.24,46.2
220917600000,1977,1,1976,4,31,1.94,0.354,1.59,91697.9,163.4,163.4,123.2,4,2,3,725,576.2,935.5,592.8,437.2,132.3,120,139,0,0,0,0.187,0.128,0.241,592.8,437.2,815.5,990.5,990.5,990.5,966.8,966.2,967.6,23.7,22.9,24.3,0.298,0.211,0.448,0.197,0.105,0.334,0.0084,0.0043,0.015,0.705,0.518,1,0.03,0.021,0.044,23,21.86,23.75,0.953,0.944,0.958,0.976,0.97,0.98,0.93,0.916,0.938,42.55,35.02,52.41,41.34,33.97,48.2,0,0,0,0,0,0,0.685,0,0.35,0.18,0.82,0.18,47.3
223596000000,1977,2,1976,5,28,2.55,0.353,2.15,113469,192.8,192.8,168.9,4,3,3.7142857142857144,1056,871.9,1492,909.7,709.9,145.9,137,162,21.29,0,255,0.143,0.0918,0.186,888.4,709.9,1100,990.5,990.5,990.5,968,967.4,969.5,22.5,21,23.1,0.55,0.366,0.887,0.419,0.275,0.648,0.019,0.012,0.031,1.23,0.903,1.84,0.055,0.039,0.087,21.23,19.21,22.21,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.44,39.59,51.93,45.66,38.61,48.2,0,0,0,0,0,0,0.938,0,0.4,0.14,0.84,0.16,44.5
226015200000,1977,3,1976,6,31,5.59,0.49,2.95,129583,191.3,191.3,174.2,4,4,4,2087,1552,2424,1904,1369,183,183,183,804.3,269,1141,0.0887,0.0755,0.118,1100,1100,1100,990.5,990.5,990.5,971.3,969.7,972.1,19.2,18.4,20.8,0.925,0.903,0.926,0.648,0.648,0.648,0.034,0.031,0.035,1.87,1.85,1.87,0.097,0.089,0.1,17.36,16.5,19,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.43,42.12,48.8,43.54,41.28,47.82,0,0,0,0,0,0,0.968,0,2.64,0.088,0.53,0.47,23.2
228693600000,1977,4,1976,7,30,6.75,0.562,2.85,115406,164.6,164.6,160.3,4,4,4,2602,2445,2680,2385,2228,217,217,217,1286,1128,1363,0.0834,0.081,0.0887,1100,1100,1100,990.5,990.5,990.5,972.6,972.2,972.7,17.9,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.07,15.88,16.45,0.945,0.945,0.946,0.978,0.977,0.98,0.925,0.923,0.927,40.97,40.46,41.99,40.07,39.53,41.15,0,0,0,0,0,0,0.89,0,3.9,0.083,0.42,0.58,17.1
231285600000,1977,5,1976,8,31,7.16,0.821,2.95,117736,168.5,168.5,158.2,4,4,4,2674,2291,2845,2368,1970,306.5,276,321,1268,870,1469,0.115,0.097,0.14,1100,1100,1100,990.5,990.5,990.5,972.7,971.8,973.1,17.8,17.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.9,15.49,16.82,0.944,0.943,0.947,0.977,0.975,0.98,0.923,0.919,0.929,40.5,39.38,42.99,39.56,38.39,42.13,0,0,0,0,0,0,0.879,0,4.21,0.11,0.41,0.59,16.4
233964000000,1977,6,1976,9,30,4.23,0.666,2.76,131686,192.8,192.8,182.9,4,4,4,1631,1127,2248,1374,869.8,257,257,257,310.4,0,891,0.164,0.114,0.228,1064,869.8,1100,990.5,990.5,990.5,969.9,968.3,971.7,20.6,18.8,22.2,0.839,0.532,0.926,0.589,0.36,0.648,0.029,0.016,0.034,1.72,1.13,1.87,0.084,0.051,0.1,18.89,16.93,21.07,0.952,0.948,0.956,0.98,0.98,0.98,0.933,0.929,0.937,46.76,42.92,50.64,45.72,42.06,48.2,0,0,0,0,0,0,1.02,0,1.47,0.16,0.65,0.35,31.1
236556000000,1977,7,1976,10,31,2.16,0.608,1.56,88218.7,168.2,168.2,118.6,4,2,2.774193548387097,807.6,606.9,1091,580.6,379.9,227,227,227,0,0,0,0.29,0.208,0.374,580.6,379.9,864.3,990.5,990.5,990.5,967.1,966.3,968.2,23.4,22.3,24.2,0.31,0.198,0.519,0.192,0.0783,0.357,0.0083,0.0032,0.016,0.728,0.475,1.11,0.031,0.02,0.05,22.65,21.2,23.7,0.954,0.947,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.44,35.97,52.42,43.14,34.89,48.2,0,0,0,0,0,0,0.659,0,0.6,0.28,0.72,0.28,40.8
239234400000,1977,8,1976,11,31,1.36,0.493,0.868,52558.3,91.9,91.9,70.64,2,2,2,508,438.5,606.9,324,254.5,184,184,184,0,0,0,0.365,0.303,0.42,324,254.5,422.9,990.5,990.5,990.5,965.9,965.6,966.3,24.6,24.2,24.9,0.175,0.15,0.21,0.0519,0.0191,0.0986,0.0021,0.00077,0.0041,0.388,0.284,0.536,0.016,0.011,0.022,24.23,23.64,24.64,0.943,0.93,0.957,0.973,0.97,0.98,0.918,0.902,0.937,36.28,28.61,46.89,35.32,27.75,45.95,0,0,0,0,0,0,0.392,0,0.492,0.36,0.64,0.36,38.6
241912800000,1977,9,1976,12,30,0.98,0.365,0.615,38043.4,65.29,65.29,52.84,2,1,1.5666666666666667,377.9,337.2,435.1,237.3,199.2,140.7,138,146,0,0,0,0.374,0.317,0.412,237.3,199.2,297.1,990.5,990.5,990.5,965.3,965.1,965.6,25.2,24.9,25.4,0.141,0.127,0.161,0.0191,0.0127,0.0392,0.00076,0.0005,0.0016,0.323,0.251,0.386,0.013,0.0099,0.015,24.89,24.6,25.06,0.942,0.923,0.958,0.974,0.97,0.98,0.918,0.895,0.939,37.81,25.88,51,36.71,25.1,48.2,0,0,0,0,0,0,0.294,0,0.365,0.37,0.63,0.37,38.8
244504800000,1977,10,1977,1,31,0.83,0.313,0.517,32513.5,49.48,49.48,43.7,2,1,1.096774193548387,309.8,283.2,334.4,193,163.2,116.8,110,120,0,0,0,0.379,0.329,0.424,193,163.2,224.4,990.5,990.5,990.5,965,964.8,965.1,25.5,25.4,25.7,0.123,0.113,0.133,0.0122,0.00962,0.0148,0.00048,0.00037,0.00058,0.324,0.242,0.386,0.013,0.0095,0.015,25.22,25.06,25.38,0.948,0.92,0.959,0.977,0.97,0.98,0.926,0.893,0.94,42.76,25.51,52.02,41.31,24.74,48.2,0,0,0,0,0,0,0.243,0,0.313,0.38,0.62,0.38,39.2
247183200000,1977,11,1977,2,30,0.79,0.275,0.515,32377.4,52.54,52.54,44.97,2,1,1.3666666666666667,304.7,273.3,343.7,198.7,167.3,106,106,106,0,0,0,0.351,0.308,0.388,198.7,167.3,237.7,990.5,990.5,990.5,964.9,964.8,965.1,25.6,25.4,25.7,0.123,0.112,0.137,0.0126,0.00997,0.016,0.00049,0.00039,0.00063,0.289,0.242,0.362,0.011,0.0095,0.014,25.28,25.13,25.42,0.939,0.92,0.956,0.975,0.97,0.98,0.915,0.893,0.937,36.48,25.56,48.99,35.61,24.79,48.01,0,0,0,0,0,0,0.25,0,0.275,0.35,0.65,0.35,41
249775200000,1977,12,1977,3,31,1.48,0.324,1.15,68564.3,138.2,138.2,92.16,3,2,2.4838709677419355,551.2,347.3,790.3,430.4,229.3,120.8,118,126,0,0,0,0.233,0.159,0.34,430.4,229.3,664.3,990.5,990.5,990.5,966.1,965.1,967.1,24.4,23.4,25.4,0.218,0.136,0.337,0.108,0.0152,0.245,0.0045,0.0006,0.01,0.499,0.248,0.823,0.021,0.0098,0.035,23.94,22.62,25.12,0.945,0.922,0.957,0.974,0.97,0.98,0.92,0.895,0.938,37.68,26.05,52.15,36.61,25.26,48.2,0,0,0,0,0,0,0.512,0,0.33,0.22,0.78,0.22,46.3
252453600000,1978,1,1977,4,31,2.66,0.372,2.29,124990,191.5,191.5,168,4,3,3.838709677419355,994.2,845.8,1140,855.2,706.8,139,139,139,0,0,0,0.141,0.122,0.164,855.2,706.8,1001,990.5,990.5,990.5,967.8,967.3,968.3,22.7,22.2,23.2,0.493,0.362,0.64,0.353,0.273,0.426,0.016,0.012,0.019,1.09,0.895,1.35,0.048,0.039,0.061,21.56,20.81,22.32,0.955,0.952,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.17,39.66,51.98,43.94,38.68,48.2,0,0,0,0,0,0,0.933,0,0.37,0.14,0.86,0.14,47
255132000000,1978,2,1977,5,28,3.56,0.392,2.62,127420,192.8,192.8,189.6,4,4,4,1473,1155,2021,1311,993.3,162,162,162,227.3,0,759,0.113,0.0802,0.14,1084,993.3,1100,990.5,990.5,990.5,969.4,968.4,971.2,21.1,19.3,22.1,0.834,0.636,0.926,0.612,0.42,0.648,0.029,0.019,0.033,1.74,1.33,1.87,0.083,0.06,0.097,19.36,17.48,20.78,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,49,44.75,51.52,47.4,43.86,48.2,0,0,0,0,0,0,1.05,0,0.94,0.11,0.74,0.26,35.8
257551200000,1978,3,1977,6,31,9.51,0.64,2.95,102463,173.5,173.5,137.7,4,4,4,3552,2097,5489,3313,1858,239,239,239,2213,758,4150,0.0745,0.0435,0.114,1100,1100,1100,990.51,990.5,990.55,974.5,971.3,978.3,16,12.3,19.2,0.924,0.909,0.926,0.648,0.648,0.648,0.042,0.034,0.053,1.87,1.86,1.87,0.12,0.098,0.15,14.11,10.43,17.29,0.931,0.889,0.949,0.974,0.97,0.98,0.906,0.862,0.93,35.52,25,44.25,34.43,22.83,43.37,0,0,0,0,0,0,0.765,0,6.56,0.067,0.31,0.69,10.8
260229600000,1978,4,1977,7,30,15.6,0.884,2.85,14524.9,89.49,89.49,20.17,4,4,4,6034,5556,6342,5693,5261,341,295,364,4593,4161,4878,0.0564,0.0485,0.0634,1100,1100,1100,990.59,990.55,990.62,979.1,978.4,979.5,11.5,11.1,12.2,0.892,0.883,0.907,0.648,0.648,0.648,0.056,0.053,0.058,1.84,1.83,1.85,0.16,0.15,0.16,9.688,9.31,10.33,0.205,0,0.885,0.226,0,0.97,0.199,0,0.859,5.626,0,24.67,5.043,0,22.37,0,0,23,0,0,0.767,0.112,0.767,12.75,0.057,0.18,0.82,0.931
262821600000,1978,5,1977,8,31,12.5,0.911,2.95,82558,139.2,139.2,111,4,4,4,4668,3405,5725,4328,3065,340,340,340,3228,1965,4285,0.0749,0.0594,0.0999,1100,1100,1100,990.52,990.5,990.57,976.8,974.4,978.6,13.7,11.9,16.1,0.92,0.902,0.926,0.648,0.648,0.648,0.048,0.04,0.054,1.87,1.85,1.87,0.14,0.12,0.15,11.82,10.09,14.21,0.912,0.877,0.936,0.97,0.97,0.97,0.884,0.85,0.908,29.14,23.85,35.87,27.74,21.26,34.79,0,0,0,0,0,0,0.616,0,9.55,0.073,0.24,0.76,6.6
265500000000,1978,6,1977,9,30,6.42,0.759,2.85,117845,185.4,185.4,163.7,4,4,4,2476,1721,3366,2183,1428,293,293,293,1083,328,1973,0.123,0.087,0.17,1100,1100,1100,990.5,990.5,990.5,972.2,970.2,974.3,18.3,16.2,20.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.032,0.04,1.87,1.87,1.87,0.1,0.092,0.12,16.41,14.29,18.43,0.946,0.937,0.952,0.977,0.97,0.98,0.924,0.909,0.933,41.86,36.1,47.31,40.92,35.01,46.36,0,0,0,0,0,0,0.909,0,3.57,0.12,0.44,0.56,18.4
268092000000,1978,7,1977,10,31,3.27,0.686,2.45,126377,192.8,192.8,169.9,4,3,3.7096774193548385,1220,878.6,1669,964.3,622.6,256,256,256,50.03,0,313,0.217,0.153,0.291,914.3,622.6,1100,990.5,990.5,990.5,968.6,967.4,970,21.9,20.5,23.1,0.624,0.33,0.921,0.439,0.217,0.648,0.02,0.0094,0.032,1.33,0.77,1.87,0.061,0.033,0.091,20.58,18.6,22.32,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,47.1,40.01,52.21,45.83,39.05,48.2,0,0,0,0,0,0,0.944,0,0.82,0.21,0.75,0.25,38.6
270770400000,1978,8,1977,11,31,1.91,0.541,1.37,79727.2,137.2,137.2,107.2,3,2,2.5483870967741935,711.9,576.2,871.9,509.9,374.2,202,202,202,0,0,0,0.288,0.232,0.351,509.9,374.2,669.9,990.5,990.5,990.5,966.7,966.2,967.4,23.8,23.1,24.3,0.262,0.195,0.352,0.148,0.0756,0.248,0.0063,0.0031,0.011,0.625,0.466,0.844,0.026,0.019,0.037,23.13,22.27,23.84,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.69,35.71,51.55,42.57,34.64,48.2,0,0,0,0,0,0,0.595,0,0.54,0.28,0.72,0.28,41.7
273448800000,1978,9,1977,12,30,1.31,0.378,0.93,56736.4,92.81,92.81,78.8,2,2,2,505,442.7,570.2,359,296.7,146,146,146,0,0,0,0.291,0.256,0.33,359,296.7,424.2,990.5,990.5,990.5,965.9,965.6,966.2,24.6,24.3,24.9,0.184,0.162,0.207,0.0684,0.039,0.0992,0.0028,0.0016,0.0041,0.438,0.344,0.535,0.018,0.014,0.022,24.19,23.8,24.56,0.949,0.939,0.957,0.975,0.97,0.98,0.925,0.911,0.938,40.38,33.57,47.35,39.4,32.56,46.41,0,0,0,0,0,0,0.438,0,0.38,0.29,0.71,0.29,43.3
276040800000,1978,10,1978,1,31,1.13,0.321,0.81,49608.3,71.87,71.87,66.68,2,2,2,422.6,396.1,446.6,302.6,276.1,120,120,120,0,0,0,0.284,0.269,0.303,302.6,276.1,326.6,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.162,0.153,0.171,0.0418,0.0293,0.0531,0.0017,0.0012,0.0021,0.351,0.311,0.387,0.014,0.012,0.016,24.65,24.5,24.81,0.94,0.935,0.944,0.97,0.97,0.97,0.912,0.907,0.916,34.37,31.39,37.04,33.34,30.45,35.93,0,0,0,0,0,0,0.37,0,0.32,0.28,0.72,0.28,43.9
278719200000,1978,11,1978,2,30,1.4,0.295,1.1,66484.4,109.4,109.4,92.34,3,2,2.2333333333333334,538.6,446.6,629.7,424.6,332.6,114,114,114,0,0,0,0.213,0.181,0.255,424.6,332.6,515.7,990.5,990.5,990.5,966,965.6,966.4,24.5,24.1,24.9,0.207,0.172,0.251,0.0995,0.056,0.145,0.0041,0.0022,0.006,0.51,0.395,0.582,0.021,0.016,0.024,23.97,23.51,24.5,0.952,0.944,0.958,0.977,0.97,0.98,0.93,0.916,0.939,43.26,35.06,50.88,42.1,34.01,48.2,0,0,0,0,0,0,0.513,0,0.3,0.21,0.79,0.21,47.5
281311200000,1978,12,1978,3,31,1.98,0.337,1.64,95672.7,143.3,143.3,128.6,3,3,3,738.5,636.6,820,612.5,510.6,126,126,126,0,0,0,0.171,0.154,0.198,612.5,510.6,694,990.5,990.5,990.5,966.9,966.4,967.2,23.6,23.3,24.1,0.308,0.25,0.354,0.21,0.142,0.265,0.0089,0.0059,0.011,0.736,0.564,0.873,0.031,0.023,0.037,22.91,22.45,23.49,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.938,43.77,37.13,48.74,42.86,36.02,47.77,0,0,0,0,0,0,0.714,0,0.34,0.17,0.83,0.17,48.3
283989600000,1979,1,1978,4,31,2.56,0.382,2.17,119914,192.4,192.4,161.2,4,3,3.6774193548387095,954.1,820,1147,811.5,670,142.5,139,150,0,0,0,0.151,0.121,0.183,811.5,670,1008,990.5,990.5,990.5,967.7,967.2,968.4,22.8,22.1,23.3,0.457,0.344,0.651,0.329,0.249,0.442,0.014,0.011,0.02,1.03,0.836,1.37,0.045,0.036,0.062,21.77,20.76,22.48,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.24,39.66,51.79,44.13,38.68,48.2,0,0,0,0,0,0,0.895,0,0.39,0.15,0.85,0.15,46.8
286668000000,1979,2,1978,5,28,3.54,0.392,2.62,127373,192.8,192.8,189.5,4,4,4,1463,1155,1930,1301,993.3,162,162,162,218.6,0,668,0.114,0.0839,0.14,1083,993.3,1100,990.5,990.5,990.5,969.4,968.4,970.9,21.1,19.6,22.1,0.829,0.636,0.926,0.61,0.42,0.648,0.029,0.019,0.033,1.74,1.33,1.87,0.082,0.06,0.096,19.39,17.75,20.78,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,49.06,45.5,51.48,47.39,44.59,48.2,0,0,0,0,0,0,1.05,0,0.92,0.11,0.74,0.26,36
289087200000,1979,3,1978,6,31,7.48,0.64,2.95,115480,176.9,176.9,155.2,4,4,4,2791,1974,3612,2552,1735,239,239,239,1452,635,2273,0.0886,0.0662,0.121,1100,1100,1100,990.5,990.5,990.5,973,971,974.9,17.5,15.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.096,0.12,15.64,13.77,17.61,0.943,0.934,0.95,0.975,0.97,0.98,0.919,0.906,0.931,39.78,34.66,45.12,38.8,33.62,44.22,0,0,0,0,0,0,0.862,0,4.53,0.086,0.39,0.61,15.4
291765600000,1979,4,1978,7,30,12.3,0.824,2.85,79237,132,132,110.1,4,4,4,4731,3721,5397,4413,3426,318,295,364,3313,2326,4002,0.0681,0.0547,0.0858,1100,1100,1100,990.51,990.5,990.54,977,975.1,978.1,13.5,12.4,15.4,0.922,0.912,0.926,0.648,0.648,0.648,0.048,0.042,0.052,1.87,1.86,1.87,0.14,0.12,0.15,11.66,10.56,13.54,0.913,0.894,0.932,0.97,0.97,0.97,0.886,0.867,0.904,28.76,25.45,34.03,27.51,23.46,33.01,0,0,0,0,0,0,0.611,0,9.45,0.067,0.23,0.77,6.44
294357600000,1979,5,1978,8,31,8.28,0.876,2.95,109967,170.9,170.9,147.8,4,4,4,3092,2197,4155,2765,1876,327.1,321,340,1665,776,2715,0.109,0.0818,0.146,1100,1100,1100,990.5,990.5,990.5,973.7,971.6,976,16.8,14.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.034,0.045,1.87,1.87,1.87,0.11,0.099,0.13,14.96,12.66,17.05,0.939,0.926,0.948,0.974,0.97,0.98,0.915,0.898,0.929,37.93,31.62,43.6,36.95,30.67,42.73,0,0,0,0,0,0,0.821,0,5.33,0.11,0.36,0.64,13.3
297036000000,1979,6,1978,9,30,3.95,0.666,2.69,131230,192.8,192.8,182.3,4,4,4,1522,1059,2149,1265,801.6,257,257,257,226.4,0,792,0.176,0.12,0.243,1039,801.6,1100,990.5,990.5,990.5,969.6,968.1,971.5,20.9,19,22.4,0.796,0.469,0.926,0.559,0.327,0.648,0.027,0.015,0.034,1.64,1.01,1.87,0.079,0.045,0.098,19.31,17.17,21.41,0.953,0.949,0.956,0.98,0.976,0.98,0.934,0.93,0.937,46.63,40.11,50.48,45.57,39.15,48.2,0,0,0,0,0,0,1.01,0,1.26,0.17,0.68,0.32,33.2
299628000000,1979,7,1978,10,31,2.18,0.608,1.57,89292.1,160.8,160.8,120,4,2,2.838709677419355,814.6,636.6,1047,587.6,409.6,227,227,227,0,0,0,0.285,0.217,0.357,587.6,409.6,820.3,990.5,990.5,990.5,967.2,966.4,968,23.3,22.5,24.1,0.311,0.208,0.479,0.195,0.0923,0.336,0.0084,0.0038,0.015,0.73,0.52,1.03,0.031,0.022,0.046,22.61,21.42,23.53,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.07,35.65,51.85,42.76,34.58,48.2,0,0,0,0,0,0,0.667,0,0.61,0.28,0.72,0.28,41
302306400000,1979,8,1978,11,31,1.45,0.51,0.939,56806.2,96.4,96.4,76.35,2,2,2,541.1,469.1,631.8,350.7,267.1,190.4,184,202,0,0,0,0.356,0.291,0.431,350.7,267.1,447.8,990.5,990.5,990.5,966,965.7,966.4,24.5,24.1,24.8,0.185,0.157,0.221,0.0645,0.0251,0.11,0.0026,0.001,0.0046,0.429,0.305,0.577,0.018,0.012,0.024,24.04,23.5,24.48,0.947,0.933,0.958,0.975,0.97,0.98,0.924,0.905,0.939,39.13,29.92,49.44,38.18,29.03,48.2,0,0,0,0,0,0,0.424,0,0.511,0.35,0.65,0.35,39.2
304984800000,1979,9,1978,12,30,1.05,0.378,0.676,41447.1,70.79,70.79,57.57,2,1,1.8,406.8,341.6,469.1,260.8,195.6,146,146,146,0,0,0,0.362,0.311,0.427,260.8,195.6,323.1,990.5,990.5,990.5,965.4,965.1,965.7,25.1,24.8,25.4,0.15,0.127,0.172,0.0266,0.0124,0.0515,0.0011,0.00049,0.0021,0.322,0.251,0.386,0.013,0.0099,0.015,24.75,24.41,25.05,0.938,0.923,0.958,0.972,0.97,0.98,0.912,0.895,0.939,34.41,25.88,51,33.41,25.1,48.2,0,0,0,0,0,0,0.32,0,0.374,0.36,0.64,0.36,39.5
307576800000,1979,10,1979,1,31,0.916,0.321,0.594,36703.4,56.29,56.29,49.33,2,1,1.2903225806451613,341.9,327.5,375.1,221.9,207.5,120,120,120,0,0,0,0.351,0.32,0.366,221.9,207.5,255.1,990.5,990.5,990.5,965.1,965,965.3,25.4,25.2,25.5,0.134,0.129,0.146,0.0147,0.0134,0.0194,0.00058,0.00053,0.00077,0.344,0.247,0.394,0.014,0.0097,0.016,25.05,24.94,25.12,0.948,0.922,0.959,0.977,0.97,0.98,0.927,0.894,0.94,43.83,25.8,52.58,41.76,25.03,48.2,0,0,0,0,0,0,0.274,0,0.322,0.35,0.65,0.35,40.1
310255200000,1979,11,1979,2,30,1.17,0.295,0.873,53248.7,102,102,73.96,3,2,2.033333333333333,450.7,379,593.1,336.7,265,114,114,114,0,0,0,0.258,0.192,0.301,336.7,265,479.1,990.5,990.5,990.5,965.6,965.3,966.3,24.9,24.2,25.2,0.174,0.148,0.23,0.0579,0.0241,0.125,0.0023,0.00096,0.0052,0.398,0.294,0.582,0.016,0.012,0.024,24.48,23.72,24.91,0.944,0.932,0.958,0.973,0.97,0.98,0.918,0.904,0.939,37.48,30.17,50.88,36.41,29.27,48.2,0,0,0,0,0,0,0.411,0,0.297,0.25,0.75,0.25,45.5
312847200000,1979,12,1979,3,31,1.99,0.337,1.66,95366.6,144.6,144.6,128.2,3,3,3,744.6,606.9,871.9,618.6,480.9,126,126,126,0,0,0,0.171,0.145,0.208,618.6,480.9,745.9,990.5,990.5,990.5,966.9,966.3,967.4,23.6,23.1,24.2,0.312,0.233,0.391,0.214,0.126,0.299,0.0091,0.0052,0.013,0.747,0.518,0.968,0.032,0.021,0.042,22.87,22.14,23.65,0.953,0.944,0.957,0.977,0.97,0.98,0.932,0.916,0.938,43.99,35.11,51.66,42.73,34.06,48.2,0,0,0,0,0,0,0.712,0,0.33,0.17,0.83,0.17,47.9
315525600000,1980,1,1979,4,31,3.73,0.402,2.57,127599,192.8,192.8,171.5,4,3,3.838709677419355,1391,878.6,2267,1241,728.6,150,150,150,281.5,0,1017,0.122,0.0662,0.171,959.9,728.6,1100,990.5,990.5,990.5,969.1,967.4,971.7,21.4,18.8,23.1,0.676,0.381,0.926,0.488,0.288,0.648,0.023,0.012,0.035,1.44,0.931,1.87,0.069,0.041,0.1,19.97,16.88,22.15,0.953,0.948,0.957,0.98,0.975,0.98,0.934,0.928,0.938,46.25,39.5,51.79,44.82,38.51,48.2,0,0,0,0,0,0,0.953,0,1.16,0.11,0.69,0.31,34.2
318204000000,1980,2,1979,5,29,5.74,0.466,2.76,117267,170.1,170.1,168.5,4,4,4,2292,2229,2363,2106,2032,186.1,162,197,1006,932,1066,0.0812,0.0702,0.0884,1100,1100,1100,990.5,990.5,990.5,971.8,971.7,972,18.7,18.5,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.82,16.65,16.97,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,42.98,42.52,43.39,42.12,41.67,42.52,0,0,0,0,0,0,0.936,0,2.98,0.081,0.48,0.52,20.4
320709600000,1980,3,1979,6,31,6.97,0.587,2.95,119224,169.1,169.1,160.2,4,4,4,2601,2267,2949,2381,2028,219.1,183,239,1281,928,1666,0.0855,0.062,0.105,1100,1100,1100,990.5,990.5,990.5,972.5,971.7,973.4,18,17.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.23,16.88,0.945,0.942,0.948,0.978,0.973,0.98,0.924,0.917,0.929,40.98,38.7,43.15,40.06,37.66,42.28,0,0,0,0,0,0,0.89,0,4.02,0.084,0.42,0.58,17.1
323388000000,1980,4,1979,7,30,7.64,0.562,2.85,108512,157.8,157.8,150.7,4,4,4,2948,2693,3065,2731,2476,217,217,217,1631,1376,1748,0.0737,0.0708,0.0806,1100,1100,1100,990.5,990.5,990.5,973.4,972.8,973.7,17.1,16.8,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.24,14.95,15.85,0.942,0.941,0.944,0.973,0.972,0.977,0.917,0.914,0.923,38.71,37.94,40.38,37.68,36.86,39.44,0,0,0,0,0,0,0.837,0,4.79,0.074,0.37,0.63,14.2
325980000000,1980,5,1979,8,31,6.12,0.739,2.95,125609,182.8,182.8,168.8,4,4,4,2283,1799,2680,2007,1523,276,276,276,907.1,423,1304,0.122,0.103,0.153,1100,1100,1100,990.5,990.5,990.5,971.8,970.5,972.7,18.7,17.8,20,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.032,0.036,1.87,1.87,1.87,0.1,0.093,0.11,16.86,15.88,18.17,0.948,0.945,0.952,0.98,0.977,0.98,0.928,0.923,0.932,43.08,40.46,46.64,42.21,39.53,45.71,0,0,0,0,0,0,0.938,0,3.17,0.12,0.48,0.52,20.5
328658400000,1980,6,1979,9,30,3.31,0.544,2.51,127549,192.8,192.8,177.2,4,3,3.8333333333333335,1279,878.6,1761,1069,668.6,210,210,210,99.57,0,451,0.171,0.119,0.239,969.1,668.6,1100,990.5,990.5,990.5,968.8,967.4,970.3,21.7,20.2,23.1,0.687,0.35,0.926,0.491,0.248,0.648,0.023,0.011,0.032,1.45,0.841,1.87,0.068,0.036,0.093,20.27,18.3,22.24,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.64,39.7,51.87,46.27,38.72,48.2,0,0,0,0,0,0,0.984,0,0.8,0.16,0.76,0.24,38.5
331250400000,1980,7,1979,10,31,1.83,0.573,1.26,73954.1,139,139,99.4,3,2,2.3548387096774195,685,554.6,863.8,471.3,327.6,213.8,186,227,0,0,0,0.322,0.215,0.409,471.3,327.6,677.8,990.5,990.5,990.5,966.6,966.1,967.4,23.9,23.1,24.4,0.243,0.179,0.351,0.129,0.0536,0.254,0.0055,0.0022,0.011,0.584,0.397,0.852,0.025,0.016,0.037,23.28,22.29,24.01,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.38,35.97,52.42,42.22,34.89,48.2,0,0,0,0,0,0,0.552,0,0.57,0.31,0.69,0.31,40.4
333928800000,1980,8,1979,11,31,1.28,0.493,0.789,47754.2,79.59,79.59,64.19,2,2,2,478.5,418.2,548.2,294.5,234.2,184,184,184,0,0,0,0.387,0.336,0.44,294.5,234.2,364.2,990.5,990.5,990.5,965.8,965.5,966.1,24.7,24.4,25,0.165,0.143,0.189,0.0385,0.0157,0.0709,0.0016,0.00063,0.0029,0.344,0.259,0.448,0.014,0.01,0.018,24.4,23.98,24.76,0.938,0.924,0.95,0.971,0.97,0.978,0.911,0.897,0.929,33.05,26.28,40.71,32.09,25.49,39.79,0,0,0,0,0,0,0.357,0,0.491,0.39,0.62,0.38,37.3
336607200000,1980,9,1979,12,30,0.945,0.358,0.587,36387.7,60.29,60.29,50.54,2,1,1.5333333333333334,364.4,313.5,412.3,226.4,175.5,138,138,138,0,0,0,0.381,0.335,0.44,226.4,175.5,274.3,990.5,990.5,990.5,965.2,965,965.5,25.3,25,25.5,0.136,0.118,0.153,0.0161,0.0107,0.0285,0.00064,0.00042,0.0011,0.311,0.246,0.389,0.012,0.0097,0.015,24.97,24.74,25.22,0.94,0.922,0.959,0.975,0.97,0.98,0.917,0.894,0.939,36.97,25.57,51.69,35.92,24.8,48.2,0,0,0,0,0,0,0.281,0,0.358,0.38,0.62,0.38,38.5
339199200000,1980,10,1980,1,31,0.812,0.295,0.518,33045.7,50.12,50.12,44.42,2,1,1.064516129032258,303.3,283.2,337.2,193.3,173.2,110,110,110,0,0,0,0.363,0.326,0.388,193.3,173.2,227.2,990.5,990.5,990.5,964.9,964.8,965.1,25.6,25.4,25.7,0.122,0.115,0.134,0.0122,0.0105,0.0151,0.00048,0.00041,0.00059,0.327,0.245,0.381,0.013,0.0096,0.015,25.25,25.08,25.37,0.949,0.921,0.958,0.979,0.97,0.98,0.93,0.894,0.939,43.77,25.83,51.28,42.8,25.06,48.2,0,0,0,0,0,0,0.247,0,0.294,0.36,0.64,0.36,40.7
341877600000,1980,11,1980,2,30,0.982,0.295,0.687,42053,69.62,69.62,58.41,2,1,1.9,378.9,334.4,429.8,264.9,220.4,114,114,114,0,0,0,0.303,0.265,0.341,264.9,220.4,315.8,990.5,990.5,990.5,965.3,965.1,965.5,25.2,25,25.4,0.148,0.133,0.166,0.0266,0.0145,0.048,0.0011,0.00057,0.0019,0.311,0.246,0.392,0.012,0.0097,0.015,24.9,24.6,25.15,0.935,0.922,0.959,0.971,0.97,0.98,0.908,0.894,0.94,32.83,25.86,52.54,31.61,25.08,48.2,0,0,0,0,0,0,0.324,0,0.295,0.3,0.7,0.3,42.8
344469600000,1980,12,1980,3,31,1.43,0.316,1.11,67228,108.4,108.4,90.36,3,2,2.161290322580645,534.2,438.5,629.7,416.2,320.5,118,118,118,0,0,0,0.223,0.187,0.269,416.2,320.5,511.7,990.5,990.5,990.5,966,965.6,966.4,24.5,24.1,24.9,0.203,0.168,0.248,0.0955,0.0503,0.143,0.0039,0.002,0.0059,0.504,0.377,0.605,0.021,0.015,0.025,23.99,23.52,24.55,0.952,0.943,0.958,0.977,0.97,0.98,0.93,0.915,0.939,43.62,35.71,52.15,42.34,34.64,48.2,0,0,0,0,0,0,0.502,0,0.32,0.22,0.78,0.22,47
347148000000,1981,1,1980,4,31,2.08,0.372,1.71,97816.3,159.4,159.4,131.5,4,3,3.129032258064516,776.5,631.8,935.5,637.5,492.8,139,139,139,0,0,0,0.182,0.149,0.22,637.5,492.8,796.5,990.5,990.5,990.5,967,966.4,967.6,23.5,22.9,24.1,0.325,0.24,0.438,0.226,0.132,0.325,0.0097,0.0055,0.014,0.769,0.536,0.974,0.033,0.022,0.043,22.72,21.88,23.54,0.953,0.945,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.29,35.85,51.19,42.13,34.77,48.2,0,0,0,0,0,0,0.73,0,0.37,0.18,0.82,0.18,47
349826400000,1981,2,1980,5,28,2.61,0.37,2.22,116460,192.8,192.8,173.3,4,3,3.892857142857143,1081,919.2,1312,927.6,757.2,153.1,137,162,8.929,0,50,0.144,0.114,0.176,918.6,757.2,1100,990.5,990.5,990.5,968.1,967.6,968.9,22.4,21.6,22.9,0.578,0.407,0.814,0.436,0.305,0.648,0.02,0.013,0.03,1.27,0.939,1.76,0.057,0.041,0.082,21.1,19.86,21.93,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.52,39.59,52.43,44.62,38.61,48.2,0,0,0,0,0,0,0.963,0,0.39,0.14,0.85,0.15,44.6
352245600000,1981,3,1980,6,31,5.65,0.49,2.95,129433,192.8,192.8,174,4,4,4,2109,1364,3008,1926,1181,183,183,183,826.4,81,1725,0.0943,0.0608,0.134,1100,1100,1100,990.5,990.5,990.5,971.2,969,973.5,19.3,17,21.5,0.904,0.829,0.926,0.648,0.648,0.648,0.034,0.03,0.038,1.85,1.78,1.87,0.097,0.083,0.11,17.46,15.09,19.68,0.949,0.941,0.954,0.978,0.972,0.98,0.928,0.915,0.935,44.7,38.32,50.64,43.49,37.26,48.2,0,0,0,0,0,0,0.966,0,2.7,0.087,0.52,0.48,22.9
354924000000,1981,4,1980,7,30,8.18,0.562,2.85,104572,148.7,148.7,145.2,4,4,4,3155,3020,3405,2938,2803,217,217,217,1838,1703,2088,0.0689,0.0637,0.0718,1100,1100,1100,990.5,990.5,990.5,973.9,973.6,974.4,16.6,16.1,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.76,14.21,15.06,0.94,0.936,0.941,0.971,0.97,0.972,0.912,0.908,0.915,37.39,35.87,38.24,36.31,34.79,37.18,0,0,0,0,0,0,0.807,0,5.33,0.069,0.35,0.65,12.8
357516000000,1981,5,1980,8,31,7.33,0.86,2.95,116522,175.7,175.7,156.6,4,4,4,2735,2009,3456,2414,1688,321,321,321,1314,588,2035,0.121,0.0929,0.16,1100,1100,1100,990.5,990.5,990.5,972.9,971.1,974.5,17.6,16,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.097,0.12,15.76,14.1,17.5,0.943,0.936,0.95,0.976,0.97,0.98,0.92,0.908,0.931,40.12,35.57,44.83,39.15,34.5,43.94,0,0,0,0,0,0,0.87,0,4.38,0.12,0.4,0.6,15.9
360194400000,1981,6,1980,9,30,3.53,0.666,2.52,126410,192.8,192.8,175.6,4,3,3.8333333333333335,1363,910,1942,1106,653,257,257,257,132.5,0,585,0.198,0.132,0.282,973.6,653,1100,990.5,990.5,990.5,969,967.5,970.9,21.5,19.6,23,0.71,0.348,0.926,0.502,0.237,0.648,0.024,0.01,0.033,1.49,0.821,1.87,0.07,0.036,0.096,19.96,17.71,22.14,0.954,0.95,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.02,39.47,51.02,45.85,38.48,48.2,0,0,0,0,0,0,0.975,0,1.01,0.19,0.71,0.29,35.8
362786400000,1981,7,1980,10,31,1.82,0.608,1.21,70942.7,134.3,134.3,95.35,3,2,2.3548387096774195,679.2,548.2,883.7,452.2,321.2,227,227,227,0,0,0,0.342,0.257,0.414,452.2,321.2,656.7,990.5,990.5,990.5,966.6,966.1,967.4,23.9,23.1,24.4,0.236,0.177,0.345,0.117,0.0506,0.24,0.005,0.0021,0.01,0.555,0.387,0.823,0.023,0.016,0.036,23.33,22.24,24.05,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.916,0.938,41.82,35.65,51.85,40.67,34.58,48.2,0,0,0,0,0,0,0.53,0,0.61,0.33,0.66,0.34,39
365464800000,1981,8,1980,11,31,1.23,0.493,0.741,44903.3,78.31,78.31,60.35,2,1,1.935483870967742,460.8,402.5,542.7,276.8,218.5,184,184,184,0,0,0,0.403,0.339,0.457,276.8,218.5,358.7,990.5,990.5,990.5,965.7,965.4,966,24.8,24.5,25.1,0.158,0.138,0.187,0.0325,0.0143,0.0683,0.0013,0.00057,0.0028,0.33,0.253,0.44,0.013,0.01,0.018,24.5,24.02,24.79,0.936,0.922,0.958,0.971,0.97,0.98,0.91,0.895,0.939,32.75,25.6,50.71,31.73,24.83,48.2,0,0,0,0,0,0,0.335,0,0.489,0.4,0.6,0.4,36.5
368143200000,1981,9,1980,12,30,0.903,0.358,0.546,33958.9,56.75,56.75,47.17,2,1,1.3666666666666667,348.5,290,396.1,210.5,152,138,138,138,0,0,0,0.399,0.348,0.476,210.5,152,258.1,990.5,990.5,990.5,965.1,964.9,965.4,25.4,25.1,25.6,0.131,0.11,0.147,0.0138,0.00867,0.0208,0.00055,0.00034,0.00083,0.31,0.251,0.389,0.012,0.0099,0.015,25.05,24.83,25.37,0.942,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.939,38.4,26.07,51.69,37.25,25.28,48.2,0,0,0,0,0,0,0.262,0,0.357,0.4,0.6,0.4,37.6
370735200000,1981,10,1981,1,31,0.713,0.295,0.418,26509.2,40.84,40.84,35.63,1,1,1,266.1,250.3,287.1,156.1,140.3,110,110,110,0,0,0,0.414,0.383,0.44,156.1,140.3,177.1,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.109,0.103,0.116,0.00902,0.00767,0.0108,0.00035,0.0003,0.00042,0.271,0.243,0.308,0.011,0.0094,0.012,25.46,25.34,25.56,0.94,0.934,0.947,0.972,0.97,0.98,0.914,0.906,0.928,36.66,32.85,41.69,35.63,31.87,40.84,0,0,0,0,0,0,0.198,0,0.295,0.41,0.59,0.41,37.2
373413600000,1981,11,1981,2,30,0.728,0.275,0.453,28925.7,47.22,47.22,40.17,1,1,1,280.7,246.5,310.1,174.7,140.5,106,106,106,0,0,0,0.38,0.342,0.43,174.7,140.5,204.1,990.5,990.5,990.5,964.8,964.7,965,25.7,25.5,25.8,0.115,0.103,0.125,0.0106,0.00769,0.0131,0.00041,0.0003,0.00051,0.304,0.243,0.356,0.012,0.0094,0.014,25.37,25.19,25.58,0.946,0.935,0.956,0.976,0.97,0.98,0.924,0.907,0.936,41.13,32.94,48.18,40.17,31.95,47.22,0,0,0,0,0,0,0.223,0,0.275,0.38,0.62,0.38,39.7
376005600000,1981,12,1981,3,31,1.01,0.279,0.732,44972.1,66.92,66.92,60.45,2,1,1.935483870967742,377.3,317.9,406.7,273.3,213.9,104,104,104,0,0,0,0.277,0.256,0.327,273.3,213.9,302.7,990.5,990.5,990.5,965.3,965,965.4,25.2,25.1,25.5,0.149,0.128,0.159,0.0302,0.0139,0.0419,0.0012,0.00055,0.0017,0.315,0.243,0.384,0.013,0.0095,0.015,24.9,24.72,25.2,0.936,0.921,0.959,0.971,0.97,0.98,0.908,0.893,0.94,32.86,25.81,51.93,31.78,25.03,48.2,0,0,0,0,0,0,0.336,0,0.278,0.28,0.72,0.28,44.5
378684000000,1982,1,1981,4,31,1.33,0.244,1.09,66131,107.1,107.1,88.89,3,2,2.161290322580645,498,406.7,593.1,407,315.7,91,91,91,0,0,0,0.185,0.153,0.224,407,315.7,502.1,990.5,990.5,990.5,965.8,965.4,966.3,24.7,24.2,25.1,0.195,0.162,0.236,0.0911,0.048,0.136,0.0037,0.0019,0.0056,0.486,0.366,0.588,0.02,0.015,0.024,24.17,23.69,24.7,0.951,0.942,0.958,0.977,0.97,0.98,0.929,0.914,0.939,42.92,34.99,51.81,41.64,33.94,48.2,0,0,0,0,0,0,0.494,0,0.24,0.18,0.82,0.18,49.7
381362400000,1982,2,1981,5,28,1.62,0.24,1.38,81067.1,138.6,138.6,120.6,3,3,3,668.4,599.5,745.4,569.1,494.5,99.29,85,105,0,0,0,0.15,0.114,0.175,569.1,494.5,660.4,990.5,990.5,990.5,966.6,966.3,966.9,23.9,23.6,24.2,0.276,0.234,0.325,0.181,0.132,0.242,0.0076,0.0055,0.01,0.655,0.532,0.807,0.027,0.022,0.034,23.27,22.81,23.67,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,41.18,36.18,47.14,40.21,35.09,46.2,0,0,0,0,0,0,0.67,0,0.24,0.15,0.85,0.15,50
383781600000,1982,3,1981,6,31,2.25,0.287,1.97,110566,175.4,175.4,148.6,4,3,3.2903225806451615,841.9,745.4,995,734.9,638.4,107,107,107,0,0,0,0.128,0.108,0.144,734.9,638.4,888,990.5,990.5,990.5,967.3,966.9,967.9,23.2,22.6,23.6,0.382,0.318,0.514,0.288,0.227,0.369,0.012,0.0096,0.016,0.917,0.775,1.12,0.04,0.033,0.05,22.32,21.5,22.84,0.956,0.953,0.958,0.98,0.976,0.98,0.937,0.93,0.939,47.11,39.94,52.44,45.55,38.98,48.2,0,0,0,0,0,0,0.826,0,0.28,0.13,0.88,0.12,49.1
386460000000,1982,4,1981,7,30,3.3,0.344,2.76,137375,192.8,192.8,190.8,4,4,4,1272,1007,1435,1140,881.6,132.7,125,148,73.4,0,194,0.105,0.0881,0.124,1066,881.6,1100,990.5,990.5,990.5,968.8,967.9,969.3,21.7,21.2,22.6,0.773,0.515,0.874,0.594,0.366,0.648,0.027,0.016,0.031,1.66,1.12,1.82,0.076,0.05,0.086,20.08,19.4,21.46,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,50.05,44.33,51.85,47.7,43.44,48.2,0,0,0,0,0,0,1.06,0,0.54,0.1,0.84,0.16,41.6
389052000000,1982,5,1981,8,31,3.06,0.514,2.55,134518,192.8,192.8,180.8,4,4,4,1143,1015,1284,951.1,822.5,192,192,192,0,0,0,0.169,0.149,0.189,951.1,822.5,1092,990.5,990.5,990.5,968.3,967.9,968.8,22.2,21.7,22.6,0.602,0.469,0.785,0.427,0.337,0.631,0.019,0.015,0.029,1.29,1.03,1.71,0.058,0.046,0.079,20.86,19.99,21.53,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,46.39,41.42,51.13,45.2,40.56,48.2,0,0,0,0,0,0,1,0,0.51,0.17,0.83,0.17,44
391730400000,1982,6,1981,9,30,1.96,0.417,1.54,88581.2,166,166,123,4,2,2.9,756.8,548.2,1001,595.8,387.2,161,161,161,0,0,0,0.221,0.161,0.294,595.8,387.2,839.9,990.5,990.5,990.5,966.9,966.1,967.9,23.6,22.6,24.4,0.309,0.195,0.482,0.202,0.0818,0.346,0.0086,0.0033,0.015,0.732,0.48,1.05,0.031,0.02,0.047,22.84,21.54,23.95,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,44.12,35.34,52.24,42.93,34.28,48.2,0,0,0,0,0,0,0.683,0,0.42,0.21,0.79,0.21,45.2
394322400000,1982,7,1981,10,31,1.24,0.362,0.874,53411.1,88.49,88.49,71.79,2,2,2,461.2,396.1,536.9,326.2,261.1,135,135,135,0,0,0,0.295,0.251,0.341,326.2,261.1,401.9,990.5,990.5,990.5,965.7,965.4,966,24.8,24.5,25.1,0.171,0.148,0.198,0.053,0.0222,0.0887,0.0021,0.00089,0.0036,0.387,0.289,0.501,0.016,0.012,0.02,24.44,23.98,24.83,0.944,0.931,0.955,0.973,0.97,0.98,0.918,0.903,0.936,36.87,29.61,45.15,35.89,28.72,44.24,0,0,0,0,0,0,0.399,0,0.366,0.29,0.7,0.3,43.1
397000800000,1982,8,1981,11,31,0.948,0.415,0.533,33298.7,52.81,52.81,44.76,2,1,1.1935483870967742,354,321.2,396.1,199,166.2,155,155,155,0,0,0,0.44,0.391,0.483,199,166.2,241.1,990.5,990.5,990.5,965.2,965,965.4,25.3,25.1,25.5,0.127,0.116,0.142,0.0127,0.00988,0.0162,0.0005,0.00039,0.00065,0.32,0.249,0.396,0.013,0.0099,0.016,25.01,24.81,25.2,0.946,0.922,0.959,0.977,0.97,0.98,0.924,0.895,0.94,40.99,25.67,52.27,39.79,24.9,48.2,0,0,0,0,0,0,0.249,0,0.415,0.44,0.56,0.44,35.1
399679200000,1982,9,1981,12,30,0.728,0.306,0.422,26798.5,46.9,46.9,37.22,1,1,1,280.8,242.4,321.2,162.8,124.4,118,118,118,0,0,0,0.423,0.367,0.487,162.8,124.4,203.2,990.5,990.5,990.5,964.8,964.7,965,25.7,25.5,25.8,0.111,0.0971,0.125,0.00959,0.00632,0.013,0.00037,0.00024,0.00051,0.283,0.214,0.355,0.011,0.0083,0.014,25.39,25.14,25.63,0.942,0.928,0.955,0.973,0.97,0.98,0.917,0.9,0.936,38.21,29.02,47.85,37.22,28.15,46.9,0,0,0,0,0,0,0.207,0,0.306,0.42,0.58,0.42,36.8
402271200000,1982,10,1982,1,31,0.717,0.283,0.434,27613,41.53,41.53,37.11,1,1,1,267.9,254.6,290,162.1,144.6,105.8,97,110,0,0,0,0.395,0.351,0.432,162.1,144.6,180,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.11,0.105,0.117,0.00953,0.00804,0.0111,0.00037,0.00031,0.00043,0.281,0.25,0.314,0.011,0.0097,0.012,25.45,25.33,25.53,0.942,0.936,0.948,0.974,0.97,0.98,0.917,0.908,0.929,38.11,33.89,42.38,37.11,32.87,41.53,0,0,0,0,0,0,0.206,0,0.283,0.39,0.61,0.39,38.5
404949600000,1982,11,1982,2,30,0.884,0.275,0.609,38064.7,73.43,73.43,52.87,2,1,1.4666666666666666,341,287.1,438.5,235,181.1,106,106,106,0,0,0,0.317,0.242,0.369,235,181.1,332.5,990.5,990.5,990.5,965.1,964.8,965.6,25.4,24.9,25.7,0.136,0.117,0.171,0.0217,0.0111,0.056,0.00086,0.00043,0.0022,0.329,0.249,0.393,0.013,0.0098,0.016,25.07,24.53,25.34,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.43,26.32,52.25,38.36,25.53,48.2,0,0,0,0,0,0,0.294,0,0.275,0.31,0.69,0.31,43.1
407541600000,1982,12,1982,3,31,1.46,0.316,1.15,69048.1,109.9,109.9,92.81,3,2,2.2580645161290325,546.1,456.4,636.6,428.1,338.4,118,118,118,0,0,0,0.218,0.185,0.259,428.1,338.4,518.6,990.5,990.5,990.5,966.1,965.7,966.4,24.4,24.1,24.8,0.208,0.174,0.252,0.101,0.0587,0.147,0.0042,0.0024,0.0061,0.512,0.404,0.605,0.021,0.016,0.025,23.93,23.48,24.44,0.952,0.944,0.958,0.977,0.97,0.98,0.93,0.916,0.939,43.07,35.2,52.15,41.86,34.14,48.2,0,0,0,0,0,0,0.516,0,0.31,0.22,0.79,0.21,47.3
410220000000,1983,1,1982,4,31,1.98,0.372,1.61,93754,140.3,140.3,126,3,3,3,740.4,643.9,817.2,601.4,504.9,139,139,139,0,0,0,0.189,0.17,0.216,601.4,504.9,678.2,990.5,990.5,990.5,966.9,966.5,967.2,23.6,23.3,24,0.302,0.247,0.345,0.203,0.138,0.254,0.0086,0.0058,0.011,0.718,0.555,0.847,0.03,0.023,0.036,22.92,22.48,23.47,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,42.94,36.67,47.73,42,35.57,46.77,0,0,0,0,0,0,0.7,0,0.37,0.19,0.81,0.19,47.4
412898400000,1983,2,1982,5,28,2.1,0.331,1.77,98161.4,160.8,160.8,146.1,4,3,3.142857142857143,867.4,820,941.1,730.4,683,137,137,137,0,0,0,0.158,0.146,0.167,730.4,683,804.1,990.5,990.5,990.5,967.4,967.2,967.7,23.1,22.8,23.3,0.377,0.346,0.441,0.288,0.257,0.328,0.012,0.011,0.014,0.923,0.853,0.984,0.04,0.037,0.043,22.21,21.85,22.47,0.956,0.952,0.957,0.979,0.975,0.98,0.937,0.928,0.938,48.78,39.45,52.11,46.83,38.45,48.2,0,0,0,0,0,0,0.812,0,0.33,0.16,0.84,0.16,46.7
415317600000,1983,3,1982,6,31,2.8,0.346,2.46,133325,192.8,192.8,179.2,4,4,4,1047,943.6,1140,917.7,814.6,129,129,129,0,0,0,0.124,0.113,0.137,917.7,814.6,1011,990.5,990.5,990.5,968,967.7,968.3,22.5,22.2,22.8,0.548,0.452,0.65,0.384,0.333,0.448,0.017,0.015,0.02,1.18,1,1.38,0.053,0.044,0.062,21.28,20.78,21.82,0.956,0.954,0.956,0.98,0.979,0.98,0.937,0.935,0.937,45.72,41.59,49.26,44.8,40.73,48.2,0,0,0,0,0,0,0.996,0,0.34,0.12,0.88,0.12,47.6
417996000000,1983,4,1982,7,30,2.81,0.344,2.47,132816,191.5,191.5,184.5,4,4,4,1085,1059,1127,951.9,924.8,132.7,125,148,0,0,0,0.122,0.111,0.138,951.9,924.8,998.2,990.5,990.5,990.5,968.2,968.1,968.3,22.3,22.2,22.4,0.583,0.562,0.634,0.4,0.387,0.422,0.018,0.017,0.019,1.25,1.2,1.34,0.056,0.054,0.06,21.09,20.88,21.2,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,47.06,45.89,48.86,46.12,44.97,47.89,0,0,0,0,0,0,1.02,0,0.34,0.12,0.88,0.12,47.3
420588000000,1983,5,1982,8,31,2.61,0.394,2.22,121944,180.1,180.1,163.9,4,3,3.774193548387097,974.4,797.9,1073,827.4,650.9,147,147,147,0,0,0,0.152,0.137,0.184,827.4,650.9,925.8,990.5,990.5,990.5,967.8,967.1,968.1,22.7,22.4,23.4,0.469,0.33,0.556,0.337,0.236,0.387,0.015,0.01,0.017,1.05,0.801,1.2,0.046,0.034,0.054,21.68,21.17,22.61,0.956,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,44.69,39.66,51.47,43.65,38.68,48.2,0,0,0,0,0,0,0.911,0,0.39,0.15,0.85,0.15,46.7
423266400000,1983,6,1982,9,30,1.5,0.308,1.19,71339,138.2,138.2,99.08,3,2,2.4,579.4,456.4,782.3,460.4,337.4,119,119,119,0,0,0,0.212,0.152,0.261,460.4,337.4,663.3,990.5,990.5,990.5,966.2,965.7,967,24.3,23.5,24.8,0.228,0.174,0.335,0.122,0.0583,0.244,0.0051,0.0023,0.01,0.552,0.403,0.82,0.023,0.016,0.035,23.76,22.65,24.44,0.952,0.944,0.958,0.977,0.97,0.98,0.93,0.916,0.939,42.58,35.12,52.05,41.51,34.07,48.2,0,0,0,0,0,0,0.55,0,0.31,0.21,0.79,0.21,47.6
425858400000,1983,7,1982,10,31,1.06,0.338,0.725,44448.5,76.02,76.02,59.74,2,1,1.8709677419354838,397,343.7,451.8,270.7,208.7,126.3,108,135,0,0,0,0.322,0.239,0.393,270.7,208.7,343.8,990.5,990.5,990.5,965.4,965.1,965.6,25.1,24.9,25.4,0.151,0.13,0.175,0.0297,0.0135,0.0613,0.0012,0.00053,0.0025,0.325,0.249,0.411,0.013,0.0099,0.017,24.8,24.46,25.03,0.937,0.923,0.959,0.972,0.97,0.98,0.911,0.895,0.94,34.07,25.93,52.42,32.97,25.15,48.2,0,0,0,0,0,0,0.332,0,0.335,0.32,0.68,0.32,41.9
428536800000,1983,8,1982,11,31,0.846,0.308,0.538,33807.4,49.93,49.93,45.44,2,1,1.064516129032258,316,283.2,341.6,201,168.2,115,115,115,0,0,0,0.365,0.337,0.406,201,168.2,226.6,990.5,990.5,990.5,965,964.8,965.1,25.5,25.4,25.7,0.124,0.113,0.133,0.0128,0.01,0.015,0.0005,0.00039,0.00059,0.341,0.244,0.389,0.013,0.0096,0.015,25.18,25.03,25.37,0.951,0.921,0.959,0.979,0.97,0.98,0.931,0.894,0.94,45.54,25.74,52.3,43.83,24.96,48.2,0,0,0,0,0,0,0.252,0,0.308,0.36,0.64,0.36,40
431215200000,1983,9,1982,12,30,0.647,0.283,0.364,23063.8,44.14,44.14,32.03,1,1,1,249.4,220.7,281.5,140.4,102.7,109,91,118,0,0,0,0.443,0.323,0.535,140.4,102.7,190.5,990.5,990.5,990.5,964.7,964.5,964.8,25.8,25.7,26,0.102,0.0894,0.118,0.00769,0.00448,0.0119,0.0003,0.00017,0.00047,0.242,0.175,0.33,0.0094,0.0067,0.013,25.58,25.34,25.8,0.932,0.912,0.951,0.973,0.97,0.98,0.907,0.885,0.932,32.89,23.72,45.04,32.03,23.01,44.14,0,0,0,0,0,0,0.178,0,0.283,0.44,0.56,0.44,35.6
433807200000,1983,10,1983,1,31,0.597,0.26,0.338,21313.9,33.15,33.15,28.65,1,1,1,223,211.9,242.4,126,114.9,97,97,97,0,0,0,0.435,0.4,0.458,126,114.9,145.4,990.5,990.5,990.5,964.5,964.5,964.7,26,25.8,26,0.0959,0.092,0.103,0.00646,0.00551,0.00811,0.00025,0.00021,0.00031,0.215,0.195,0.25,0.0083,0.0075,0.0097,25.75,25.6,25.83,0.928,0.921,0.936,0.97,0.97,0.97,0.9,0.893,0.908,29.53,26.81,34.18,28.65,26,33.15,0,0,0,0,0,0,0.159,0,0.259,0.44,0.57,0.43,35.7
436485600000,1983,11,1983,2,30,0.697,0.241,0.456,29055.2,48.2,48.2,40.35,1,1,1,268.8,246.5,305.9,175.8,153.5,93,93,93,0,0,0,0.348,0.304,0.377,175.8,153.5,212.9,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.113,0.105,0.126,0.0107,0.0088,0.0138,0.00042,0.00034,0.00054,0.304,0.264,0.37,0.012,0.01,0.014,25.42,25.2,25.56,0.946,0.939,0.958,0.975,0.97,0.98,0.923,0.911,0.938,41.5,36.15,50.39,40.35,35.06,48.2,0,0,0,0,0,0,0.224,0,0.241,0.35,0.65,0.35,41.7
439077600000,1983,12,1983,3,31,1.07,0.292,0.774,47739.9,84.63,84.63,64.17,2,1,1.7419354838709677,398.1,305.9,485.3,289.1,201.9,109,104,118,0,0,0,0.279,0.214,0.34,289.1,201.9,381.3,990.5,990.5,990.5,965.4,964.9,965.8,25.1,24.7,25.6,0.155,0.123,0.187,0.04,0.0129,0.079,0.0016,0.00051,0.0032,0.37,0.243,0.465,0.015,0.0095,0.019,24.75,24.25,25.22,0.945,0.921,0.958,0.974,0.97,0.98,0.921,0.893,0.939,39.54,25.81,51.26,38.28,25.03,48.2,0,0,0,0,0,0,0.356,0,0.296,0.27,0.72,0.28,44.6
441756000000,1984,1,1983,4,31,1.51,0.294,1.21,73043.8,122.8,122.8,98.18,3,2,2.3548387096774195,562.1,485.3,667.6,452.4,365.3,109.7,91,120,0,0,0,0.199,0.136,0.247,452.4,365.3,576.6,990.5,990.5,990.5,966.1,965.8,966.6,24.4,23.9,24.7,0.218,0.182,0.279,0.115,0.0714,0.186,0.0047,0.0029,0.0078,0.538,0.443,0.667,0.022,0.018,0.028,23.84,23.26,24.27,0.953,0.946,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.31,36.47,50.83,42.29,35.37,48.2,0,0,0,0,0,0,0.545,0,0.3,0.19,0.8,0.2,48.4
444434400000,1984,2,1983,5,29,1.94,0.263,1.68,95990.6,156.4,156.4,137.9,4,3,3.0689655172413794,774.3,674.1,878.6,669.3,569.1,105,105,105,0,0,0,0.136,0.12,0.156,669.3,569.1,773.6,990.5,990.5,990.5,967,966.6,967.4,23.5,23.1,23.9,0.335,0.277,0.406,0.248,0.181,0.313,0.011,0.0076,0.014,0.82,0.656,0.959,0.035,0.027,0.041,22.68,22.16,23.25,0.956,0.952,0.958,0.98,0.975,0.98,0.936,0.928,0.938,46.47,39.4,51.9,45.08,38.4,48.2,0,0,0,0,0,0,0.766,0,0.26,0.14,0.87,0.13,49.5
446940000000,1984,3,1983,6,31,3.51,0.346,2.69,134970,192.8,192.8,181.4,4,4,4,1311,893,1775,1182,764,129,129,129,179.2,0,546,0.104,0.0727,0.144,1003,764,1100,990.5,990.5,990.5,968.9,967.5,970.4,21.6,20.1,23,0.718,0.406,0.924,0.527,0.309,0.648,0.025,0.013,0.032,1.52,0.915,1.87,0.071,0.04,0.093,20.11,18.26,22.11,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.937,46.79,39.44,51.86,45.35,38.44,48.2,0,0,0,0,0,0,1.01,0,0.82,0.099,0.77,0.23,38.5
449618400000,1984,4,1983,7,30,4.29,0.384,2.85,135129,192.8,192.8,187.7,4,4,4,1656,1506,1780,1508,1358,148,148,148,407.5,258,532,0.0896,0.0831,0.0983,1100,1100,1100,990.5,990.5,990.5,970,969.5,970.4,20.5,20.1,21,0.919,0.908,0.926,0.648,0.648,0.648,0.032,0.031,0.032,1.87,1.86,1.87,0.091,0.088,0.093,18.65,18.24,19.14,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.88,46.8,49.19,46.92,45.87,48.2,0,0,0,0,0,0,1.04,0,1.44,0.09,0.66,0.34,31.5
452210400000,1984,5,1983,8,31,3.29,0.514,2.68,136962,192.8,192.8,184.1,4,3,3.967741935483871,1229,953.8,1479,1037,761.8,192,192,192,34.81,0,187,0.159,0.13,0.201,1002,761.8,1100,990.5,990.5,990.5,968.6,967.7,969.4,21.9,21.1,22.8,0.687,0.414,0.876,0.51,0.308,0.648,0.023,0.014,0.031,1.47,0.958,1.82,0.068,0.042,0.087,20.41,19.26,21.78,0.955,0.953,0.956,0.98,0.976,0.98,0.936,0.929,0.937,48.11,39.78,51.88,46.41,38.81,48.2,0,0,0,0,0,0,1.02,0,0.61,0.16,0.81,0.19,41.6
454888800000,1984,6,1983,9,30,1.58,0.345,1.23,72863.5,153.4,153.4,101.2,4,2,2.466666666666667,609.1,435.1,928.7,476.1,316.1,133,119,161,0,0,0,0.225,0.173,0.274,476.1,316.1,767.7,990.5,990.5,990.5,966.3,965.6,967.6,24.2,22.9,24.9,0.24,0.166,0.416,0.133,0.0482,0.311,0.0056,0.0019,0.014,0.575,0.371,0.945,0.024,0.015,0.041,23.62,21.96,24.57,0.951,0.942,0.958,0.976,0.97,0.98,0.929,0.914,0.939,42.17,35.89,52.05,41.05,34.81,48.2,0,0,0,0,0,0,0.562,0,0.35,0.22,0.78,0.22,46.1
457480800000,1984,7,1983,10,31,0.981,0.289,0.692,42526.8,70.42,70.42,57.16,2,1,1.8387096774193548,366.4,321.2,427.1,258.4,213.2,108,108,108,0,0,0,0.297,0.253,0.336,258.4,213.2,319.1,990.5,990.5,990.5,965.2,965,965.5,25.3,25,25.5,0.145,0.129,0.166,0.0246,0.0139,0.0496,0.00098,0.00054,0.002,0.31,0.244,0.39,0.012,0.0096,0.015,24.96,24.6,25.18,0.936,0.921,0.959,0.972,0.97,0.98,0.91,0.893,0.94,33.7,25.75,52.5,32.47,24.98,48.2,0,0,0,0,0,0,0.318,0,0.289,0.29,0.71,0.29,43.4
460159200000,1984,8,1983,11,31,0.757,0.289,0.468,29519.7,50.49,50.49,39.68,2,1,1.096774193548387,282.7,254.6,321.2,174.8,139.6,107.9,93,115,0,0,0,0.386,0.29,0.452,174.8,139.6,228.2,990.5,990.5,990.5,964.8,964.7,965,25.7,25.5,25.8,0.115,0.103,0.132,0.0106,0.00761,0.0151,0.00041,0.0003,0.00059,0.289,0.24,0.378,0.011,0.0094,0.015,25.38,25.17,25.54,0.942,0.92,0.959,0.973,0.97,0.98,0.917,0.892,0.939,38.46,25.64,51.36,37.26,24.88,48.2,0,0,0,0,0,0,0.22,0,0.289,0.38,0.62,0.38,39
462837600000,1984,9,1983,12,30,0.595,0.236,0.359,22735.2,36.43,36.43,31.58,1,1,1,229.4,211.9,250.3,138.4,120.9,91,91,91,0,0,0,0.398,0.364,0.43,138.4,120.9,159.3,990.5,990.5,990.5,964.6,964.5,964.7,25.9,25.8,26,0.0999,0.0937,0.107,0.00751,0.00602,0.00929,0.00029,0.00023,0.00036,0.237,0.205,0.274,0.0091,0.0079,0.011,25.69,25.52,25.82,0.933,0.925,0.941,0.97,0.97,0.971,0.906,0.898,0.914,32.55,28.33,37.53,31.58,27.48,36.43,0,0,0,0,0,0,0.175,0,0.236,0.4,0.6,0.4,38.2
465429600000,1984,10,1984,1,31,0.566,0.218,0.348,22045.6,31.82,31.82,29.63,1,1,1,211.3,201.4,228.7,129.8,108.9,81.52,73,97,0,0,0,0.385,0.345,0.471,129.8,108.9,138.9,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.0956,0.0899,0.098,0.00678,0.00501,0.00755,0.00026,0.00019,0.00029,0.22,0.184,0.235,0.0085,0.0071,0.009,25.81,25.7,25.88,0.93,0.917,0.934,0.97,0.97,0.97,0.902,0.889,0.906,30.55,25.35,32.8,29.63,24.59,31.82,0,0,0,0,0,0,0.165,0,0.218,0.39,0.61,0.39,38.9
468108000000,1984,11,1984,2,30,0.676,0.241,0.435,27773.3,48.2,48.2,38.57,1,1,1,261,225.8,305.9,168,132.8,93,93,93,0,0,0,0.361,0.304,0.412,168,132.8,212.9,990.5,990.5,990.5,964.7,964.6,964.9,25.8,25.6,25.9,0.11,0.0979,0.126,0.01,0.00704,0.0138,0.00039,0.00027,0.00054,0.29,0.227,0.37,0.011,0.0087,0.014,25.48,25.2,25.72,0.944,0.931,0.958,0.975,0.97,0.98,0.92,0.904,0.938,39.63,31.2,50.39,38.57,30.27,48.2,0,0,0,0,0,0,0.214,0,0.241,0.36,0.64,0.36,41.1
470700000000,1984,12,1984,3,31,1.02,0.279,0.739,45661.1,77.02,77.02,61.37,2,1,1.7096774193548387,380,305.9,451.8,276,201.9,104,104,104,0,0,0,0.28,0.23,0.34,276,201.9,347.8,990.5,990.5,990.5,965.3,964.9,965.6,25.2,24.9,25.6,0.15,0.123,0.175,0.0353,0.0129,0.0631,0.0014,0.00051,0.0025,0.354,0.239,0.415,0.014,0.0094,0.017,24.85,24.45,25.22,0.944,0.92,0.959,0.974,0.97,0.98,0.919,0.892,0.94,38.79,25.43,51.93,37.54,24.67,48.2,0,0,0,0,0,0,0.341,0,0.281,0.27,0.72,0.28,44.8
473378400000,1985,1,1984,4,31,1.55,0.269,1.28,76118.2,143.8,143.8,102.3,3,2,2.4516129032258065,577.2,461.1,782.3,476.9,341.1,100.4,91,120,0,0,0,0.181,0.116,0.26,476.9,341.1,691.3,990.5,990.5,990.5,966.2,965.7,967,24.3,23.5,24.8,0.23,0.174,0.344,0.131,0.06,0.263,0.0054,0.0024,0.011,0.568,0.407,0.86,0.023,0.016,0.037,23.75,22.61,24.42,0.952,0.944,0.958,0.978,0.97,0.98,0.931,0.915,0.939,43.31,34.99,51.21,42.04,33.94,48.2,0,0,0,0,0,0,0.568,0,0.27,0.17,0.83,0.17,49.1
476056800000,1985,2,1984,5,28,2.01,0.309,1.7,96268.4,153.6,153.6,143.3,4,3,3.0357142857142856,832.1,797.9,863.8,704.2,660.9,127.9,105,137,0,0,0,0.154,0.122,0.172,704.2,660.9,758.8,990.5,990.5,990.5,967.2,967.1,967.4,23.3,23.1,23.4,0.357,0.333,0.393,0.271,0.242,0.306,0.012,0.01,0.013,0.885,0.816,0.972,0.038,0.035,0.042,22.39,22.2,22.59,0.957,0.952,0.957,0.98,0.975,0.98,0.938,0.928,0.938,48.84,39.4,52.26,47.29,38.4,48.2,0,0,0,0,0,0,0.796,0,0.31,0.15,0.85,0.15,47.9
478476000000,1985,3,1984,6,31,2.84,0.346,2.49,130709,192.8,192.8,175.7,4,3,3.838709677419355,1060,871.9,1259,930.5,742.9,129,129,129,2.677,0,30,0.124,0.102,0.148,927.9,742.9,1100,990.5,990.5,990.5,968.1,967.4,968.7,22.4,21.8,23.1,0.575,0.386,0.794,0.433,0.297,0.648,0.019,0.013,0.03,1.27,0.915,1.74,0.057,0.04,0.08,21.17,20.04,22.15,0.956,0.952,0.957,0.98,0.975,0.98,0.936,0.928,0.938,47.89,39.44,52.12,45.86,38.44,48.2,0,0,0,0,0,0,0.976,0,0.35,0.12,0.88,0.12,46
481154400000,1985,4,1984,7,30,4.22,0.384,2.85,135029,192.8,192.8,187.5,4,4,4,1628,1276,1888,1480,1128,148,148,148,380.2,28,640,0.0921,0.0784,0.116,1100,1100,1100,990.5,990.5,990.5,969.9,968.8,970.7,20.6,19.8,21.7,0.904,0.807,0.926,0.648,0.648,0.648,0.031,0.03,0.033,1.85,1.75,1.87,0.09,0.081,0.095,18.75,17.89,19.98,0.952,0.951,0.955,0.98,0.98,0.98,0.933,0.932,0.936,48.16,45.87,51.45,46.89,44.96,48.2,0,0,0,0,0,0,1.04,0,1.37,0.091,0.68,0.32,32
483746400000,1985,5,1984,8,31,4.71,0.594,2.95,136959,192.8,192.8,184.1,4,4,4,1760,1445,1930,1538,1169,221.8,192,276,438,69,638,0.129,0.0995,0.191,1100,1100,1100,990.5,990.5,990.5,970.3,969.3,970.9,20.2,19.6,21.2,0.916,0.846,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.79,1.87,0.092,0.085,0.096,18.31,17.75,19.4,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,46.99,45.5,49.88,46.02,44.59,48.2,0,0,0,0,0,0,1.02,0,1.76,0.13,0.63,0.37,29.1
