datetime,year,month,waterYear,waterMonth,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
760053600000,1994,2,1993,5,28,2.09,0.304,1.79,100628,179.2,179.2,149.7,4,3,3.357142857142857,865.3,727.7,1055,739.7,622.7,125.6,105,137,0,0,0,0.145,0.13,0.168,739.7,622.7,918.1,990.5,990.5,990.5,967.4,966.8,968.1,23.1,22.4,23.7,0.391,0.307,0.546,0.289,0.217,0.383,0.013,0.0092,0.017,0.922,0.747,1.18,0.04,0.032,0.053,22.22,21.25,22.94,0.956,0.952,0.958,0.98,0.975,0.98,0.937,0.928,0.939,46.17,39.45,52.11,44.96,38.45,48.2,0,0,0,0,0,0,0.832,0,0.3,0.15,0.86,0.14,48.1
762472800000,1994,3,1993,6,31,4.02,0.49,2.87,139640,192.8,192.8,187.7,4,4,4,1501,1078,1812,1318,894.8,183,183,183,245.6,0,529,0.125,0.101,0.17,1073,894.8,1100,990.5,990.5,990.5,969.5,968.1,970.5,21,20,22.4,0.832,0.535,0.926,0.6,0.372,0.648,0.029,0.017,0.032,1.73,1.15,1.87,0.083,0.052,0.094,19.28,18.13,21.2,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,48.24,44.46,51.23,46.92,43.57,48.2,0,0,0,0,0,0,1.04,0,1.15,0.12,0.71,0.29,34.7
765151200000,1994,4,1993,7,30,3.97,0.443,2.84,136312,192.8,192.8,189.3,4,4,4,1531,1187,1799,1360,1039,171,148,217,264.1,0,482,0.112,0.0891,0.128,1095,1039,1100,990.5,990.5,990.5,969.6,968.5,970.5,20.9,20,22,0.877,0.706,0.926,0.638,0.511,0.648,0.031,0.023,0.032,1.81,1.5,1.87,0.087,0.068,0.093,19.1,18.17,20.51,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.932,0.937,48.88,46.64,51.65,47.33,45.71,48.2,0,0,0,0,0,0,1.05,0,1.13,0.11,0.72,0.28,34.3
767743200000,1994,5,1993,8,31,2.04,0.394,1.65,93162.1,192.2,192.2,125.2,4,2,2.935483870967742,761.5,454.6,1155,614.5,307.6,147,147,147,0,0,0,0.211,0.127,0.323,614.5,307.6,1008,990.5,990.5,990.5,966.9,965.6,968.4,23.6,22.1,24.9,0.335,0.165,0.651,0.213,0.0442,0.442,0.0092,0.0018,0.02,0.766,0.359,1.37,0.033,0.014,0.062,22.82,20.74,24.49,0.953,0.941,0.957,0.978,0.97,0.98,0.931,0.913,0.938,43.47,34.78,52.39,42.28,33.73,48.2,0,0,0,0,0,0,0.696,0,0.39,0.19,0.81,0.19,45.7
770421600000,1994,6,1993,9,30,0.941,0.308,0.633,39258.4,72.1,72.1,54.53,2,1,1.6,363.1,305.9,446.6,244.1,186.9,119,119,119,0,0,0,0.332,0.266,0.389,244.1,186.9,327.6,990.5,990.5,990.5,965.2,964.9,965.6,25.3,24.9,25.6,0.141,0.121,0.171,0.0225,0.0116,0.0536,0.00089,0.00046,0.0022,0.326,0.243,0.391,0.013,0.0096,0.016,24.96,24.5,25.24,0.942,0.921,0.959,0.974,0.97,0.98,0.917,0.893,0.94,37.61,25.5,52.33,36.55,24.73,48.2,0,0,0,0,0,0,0.303,0,0.308,0.33,0.67,0.33,41.7
773013600000,1994,7,1993,10,31,0.74,0.289,0.451,28719.2,45,45,38.6,1,1,1,276.3,257.6,302.6,168.3,149.6,108,108,108,0,0,0,0.392,0.357,0.419,168.3,149.6,194.6,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.113,0.106,0.122,0.0101,0.00846,0.0123,0.00039,0.00033,0.00048,0.293,0.259,0.34,0.011,0.01,0.013,25.4,25.25,25.51,0.944,0.938,0.953,0.975,0.97,0.98,0.92,0.91,0.934,39.58,35.1,45.92,38.6,34.05,45,0,0,0,0,0,0,0.214,0,0.289,0.39,0.61,0.39,38.8
775692000000,1994,8,1993,11,31,0.606,0.249,0.357,22590.1,37.33,37.33,30.36,1,1,1,226.3,203.8,255.9,133.3,110.8,93,93,93,0,0,0,0.413,0.363,0.456,133.3,110.8,162.9,990.5,990.5,990.5,964.6,964.4,964.7,25.9,25.8,26.1,0.0988,0.0909,0.109,0.00708,0.00517,0.0096,0.00027,0.0002,0.00037,0.228,0.188,0.281,0.0088,0.0072,0.011,25.71,25.49,25.89,0.931,0.918,0.942,0.97,0.97,0.973,0.903,0.891,0.916,31.3,25.83,38.39,30.36,25.06,37.33,0,0,0,0,0,0,0.169,0,0.249,0.41,0.59,0.41,37.3
778370400000,1994,9,1993,12,30,0.47,0.187,0.284,17879.6,30.18,30.18,24.83,1,1,1,181.4,156.8,203.8,109.4,84.77,72,72,72,0,0,0,0.4,0.353,0.459,109.4,84.77,131.8,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0883,0.0796,0.0962,0.00505,0.00296,0.00695,0.00019,0.00011,0.00027,0.183,0.139,0.224,0.007,0.0054,0.0086,25.87,25.85,25.88,0.923,0.911,0.931,0.969,0.963,0.97,0.894,0.883,0.903,25.63,20.01,31.12,24.83,19.27,30.18,0,0,0,0,0,0,0.138,0,0.186,0.4,0.6,0.4,38
780962400000,1994,10,1994,1,31,0.416,0.139,0.277,17280.3,25.14,25.14,23.23,1,1,1,155.3,136.7,163.3,103.3,84.72,52,52,52,0,0,0,0.335,0.318,0.38,103.3,84.72,111.3,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0826,0.076,0.0854,0.00453,0.00295,0.00521,0.00017,0.00011,0.0002,0.169,0.136,0.183,0.0065,0.0052,0.007,25.84,25.84,25.86,0.915,0.911,0.93,0.969,0.963,0.97,0.887,0.884,0.896,23.96,19.99,25.92,23.23,19.25,25.14,0,0,0,0,0,0,0.129,0,0.139,0.33,0.67,0.33,41.5
783640800000,1994,11,1994,2,30,0.441,0.13,0.312,19662.3,33.45,33.45,27.31,1,1,1,170.2,155.8,195.3,120.2,105.8,50,50,50,0,0,0,0.296,0.256,0.321,120.2,105.8,145.3,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0882,0.0831,0.097,0.00597,0.00474,0.0081,0.00023,0.00018,0.00031,0.199,0.173,0.244,0.0076,0.0067,0.0093,25.84,25.84,25.85,0.923,0.915,0.936,0.97,0.97,0.97,0.896,0.887,0.908,28.15,24.51,34.48,27.31,23.78,33.45,0,0,0,0,0,0,0.152,0,0.129,0.29,0.71,0.29,44.6
786232800000,1994,12,1994,3,31,0.623,0.158,0.465,29881,49.45,49.45,40.16,2,1,1.032258064516129,232.5,188.8,281.5,173.5,129.8,59,59,59,0,0,0,0.258,0.21,0.312,173.5,129.8,222.5,990.5,990.5,990.5,964.6,964.4,964.8,25.9,25.7,26.1,0.108,0.093,0.126,0.0105,0.00678,0.0147,0.00041,0.00026,0.00057,0.291,0.218,0.355,0.011,0.0083,0.014,25.61,25.38,25.86,0.944,0.918,0.956,0.975,0.97,0.98,0.921,0.891,0.937,40.33,25.49,49.27,39.37,24.73,48.2,0,0,0,0,0,0,0.223,0,0.158,0.25,0.75,0.25,48
788911200000,1995,1,1994,4,31,0.888,0.196,0.692,42840.3,70.32,70.32,57.58,2,1,1.967741935483871,331.5,283.2,389.6,258.5,210.2,73,73,73,0,0,0,0.221,0.187,0.258,258.5,210.2,316.6,990.5,990.5,990.5,965.1,964.8,965.3,25.4,25.2,25.7,0.14,0.123,0.161,0.0231,0.0136,0.0484,0.00091,0.00053,0.0019,0.285,0.243,0.365,0.011,0.0095,0.015,25.16,24.79,25.34,0.931,0.921,0.957,0.97,0.97,0.98,0.903,0.894,0.938,30.49,26.29,49.94,29.57,25.5,48.2,0,0,0,0,0,0,0.32,0,0.196,0.22,0.78,0.22,48.2
791589600000,1995,2,1994,5,28,1.14,0.206,0.93,56880,101.4,101.4,84.64,3,2,2.0357142857142856,469.6,394,557.9,384.6,309,85,85,85,0,0,0,0.183,0.152,0.216,384.6,309,472.9,990.5,990.5,990.5,965.7,965.4,966.1,24.8,24.4,25.1,0.186,0.159,0.219,0.0805,0.0449,0.122,0.0033,0.0018,0.005,0.465,0.355,0.586,0.019,0.014,0.024,24.32,23.85,24.77,0.951,0.941,0.958,0.977,0.97,0.98,0.929,0.913,0.939,42.94,34.84,51.83,41.72,33.79,48.2,0,0,0,0,0,0,0.47,0,0.21,0.18,0.82,0.18,49.9
794008800000,1995,3,1994,6,31,2.03,0.287,1.75,99380.1,183.5,183.5,133.6,4,2,3.129032258064516,758.7,567.8,1047,651.7,460.8,107,107,107,0,0,0,0.146,0.102,0.188,651.7,460.8,940.3,990.5,990.5,990.5,966.9,966.2,968,23.6,22.5,24.3,0.336,0.217,0.561,0.232,0.116,0.394,0.01,0.0048,0.018,0.792,0.514,1.22,0.034,0.021,0.054,22.78,21.24,23.76,0.954,0.944,0.958,0.978,0.97,0.98,0.933,0.916,0.939,44.35,35.26,52.44,42.86,34.21,48.2,0,0,0,0,0,0,0.742,0,0.28,0.14,0.86,0.14,49
796687200000,1995,4,1994,7,30,3.11,0.344,2.76,138425,192.8,192.8,192.3,4,4,4,1200,1091,1250,1068,966.3,132.7,125,148,3.3,0,25,0.11,0.1,0.122,1064,966.3,1100,990.5,990.5,990.5,968.5,968.2,968.7,22,21.8,22.3,0.737,0.593,0.795,0.573,0.407,0.648,0.026,0.018,0.03,1.6,1.27,1.74,0.073,0.057,0.08,20.37,20.07,21.05,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,50.76,47.68,51.86,48.06,46.73,48.2,0,0,0,0,0,0,1.07,0,0.35,0.11,0.89,0.11,44.5
799279200000,1995,5,1994,8,31,2.07,0.394,1.68,94651.7,180.1,180.1,127.2,4,2,3.032258064516129,772.7,425,1073,625.7,278,147,147,147,0,0,0,0.209,0.137,0.346,625.7,278,925.8,990.5,990.5,990.5,967,965.5,968.1,23.5,22.4,25,0.34,0.154,0.556,0.221,0.0302,0.387,0.0096,0.0012,0.017,0.776,0.315,1.2,0.033,0.013,0.054,22.76,21.17,24.67,0.952,0.935,0.958,0.977,0.97,0.98,0.931,0.907,0.939,42.71,31.45,52.39,41.53,30.5,48.2,0,0,0,0,0,0,0.707,0,0.39,0.19,0.81,0.19,45.7
801957600000,1995,6,1994,9,30,0.851,0.308,0.543,33882.8,64.68,64.68,47.06,2,1,1.3333333333333333,328.4,268.9,412.3,209.4,149.9,119,119,119,0,0,0,0.368,0.289,0.443,209.4,149.9,293.3,990.5,990.5,990.5,965,964.8,965.5,25.5,25,25.7,0.129,0.108,0.158,0.0154,0.00849,0.0374,0.00061,0.00033,0.0015,0.312,0.243,0.391,0.012,0.0096,0.015,25.14,24.71,25.46,0.943,0.921,0.959,0.975,0.97,0.98,0.919,0.893,0.94,38.82,25.5,52.33,37.61,24.73,48.2,0,0,0,0,0,0,0.261,0,0.308,0.36,0.64,0.36,39.8
804549600000,1995,7,1994,10,31,0.65,0.289,0.361,22748.9,35.99,35.99,30.58,1,1,1,242.7,220.7,266,134.7,112.7,108,108,108,0,0,0,0.447,0.406,0.489,134.7,112.7,158,990.5,990.5,990.5,964.6,964.5,964.8,25.9,25.7,26,0.101,0.0933,0.109,0.0072,0.00533,0.00918,0.00028,0.00021,0.00036,0.233,0.193,0.274,0.009,0.0074,0.011,25.62,25.46,25.78,0.931,0.92,0.941,0.97,0.97,0.97,0.903,0.892,0.913,31.52,26.22,37.11,30.58,25.43,35.99,0,0,0,0,0,0,0.17,0,0.289,0.44,0.56,0.44,35
807228000000,1995,8,1994,11,31,0.533,0.249,0.284,9503.51,28.44,28.44,12.77,1,1,1,198.9,172.6,217.9,105.9,79.59,93,93,93,0,0,0,0.47,0.427,0.539,105.9,79.59,124.9,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0891,0.0799,0.0959,0.00475,0.00252,0.00637,0.00018,0.000097,0.00024,0.179,0.132,0.213,0.0069,0.0051,0.0082,25.88,25.78,25.92,0.446,0,0.928,0.469,0,0.97,0.433,0,0.9,13.17,0,29.32,12.77,0,28.44,0,16,0,0,0.516,0,0.071,0.516,0.249,0.47,0.53,0.47,17.8
809906400000,1995,9,1994,12,30,0.394,0.187,0.207,12517,22.55,22.55,17.38,1,1,1,151.8,134.4,172.6,79.82,62.36,72,72,72,0,0,0,0.478,0.417,0.536,79.82,62.36,100.6,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0778,0.0717,0.0851,0.00253,0.00105,0.0043,0.000097,0.00004,0.00017,0.131,0.0994,0.168,0.005,0.0038,0.0064,25.88,25.87,25.9,0.882,0,0.943,0.931,0,0.97,0.85,0,0.905,18.04,0,23.25,17.38,0,22.55,0,1,0,0,0.0333,0,0.0966,0.0333,0.187,0.47,0.53,0.47,31.8
812498400000,1995,10,1995,1,31,0.367,0.139,0.228,14391.3,20.87,20.87,19.34,1,1,1,137.2,128.2,144.6,85.19,76.2,52,52,52,0,0,0,0.38,0.36,0.406,85.19,76.2,92.59,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0762,0.073,0.0788,0.00299,0.00223,0.00362,0.00012,0.000086,0.00014,0.137,0.121,0.15,0.0053,0.0046,0.0058,25.86,25.85,25.88,0.93,0.92,0.941,0.963,0.96,0.966,0.895,0.889,0.904,20.08,18.21,21.6,19.34,17.48,20.87,0,0,0,0,0,0,0.107,0,0.139,0.38,0.62,0.38,39.2
815176800000,1995,11,1995,2,30,0.402,0.13,0.273,17210.1,35.51,35.51,23.9,1,1,1,155.2,127.7,203.9,105.2,77.74,50,50,50,0,0,0,0.329,0.245,0.391,105.2,77.74,153.9,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0829,0.0732,0.1,0.00469,0.00236,0.00883,0.00018,0.000091,0.00034,0.172,0.123,0.259,0.0066,0.0047,0.0099,25.85,25.82,25.88,0.925,0.911,0.94,0.967,0.96,0.97,0.895,0.883,0.911,24.7,18.53,36.61,23.9,17.79,35.51,0,0,0,0,0,0,0.133,0,0.129,0.32,0.68,0.32,42.8
817768800000,1995,12,1995,3,31,0.624,0.158,0.466,30055.1,47.62,47.62,40.4,1,1,1,232.9,195.3,263.1,173.9,136.3,59,59,59,0,0,0,0.254,0.224,0.302,173.9,136.3,204.1,990.5,990.5,990.5,964.6,964.4,964.8,25.9,25.7,26.1,0.109,0.0953,0.119,0.0105,0.00733,0.0131,0.00041,0.00028,0.00051,0.296,0.229,0.35,0.011,0.0088,0.014,25.61,25.4,25.86,0.946,0.933,0.956,0.977,0.97,0.98,0.924,0.905,0.937,41.32,32.24,48.59,40.4,31.27,47.62,0,0,0,0,0,0,0.224,0,0.158,0.25,0.75,0.25,48.2
820447200000,1996,1,1995,4,31,0.999,0.196,0.803,49867.7,80.87,80.87,67.03,2,1,1.8387096774193548,373,268.9,435.1,300,195.9,73,73,73,0,0,0,0.201,0.168,0.271,300,195.9,362.1,990.5,990.5,990.5,965.3,964.8,965.6,25.2,24.9,25.7,0.155,0.118,0.177,0.0441,0.0124,0.0699,0.0018,0.00048,0.0028,0.366,0.246,0.434,0.015,0.0096,0.017,24.87,24.51,25.39,0.944,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,38.38,26.68,51.55,37.32,25.88,48.2,0,0,0,0,0,0,0.372,0,0.196,0.2,0.8,0.2,49.9
823125600000,1996,2,1995,5,29,1.16,0.213,0.947,58422.4,95.2,95.2,83.94,2,2,2,462.8,412.3,515.4,377.8,327.3,85,85,85,0,0,0,0.184,0.165,0.206,377.8,327.3,430.4,990.5,990.5,990.5,965.7,965.5,965.9,24.8,24.6,25,0.183,0.166,0.202,0.0773,0.0535,0.102,0.0031,0.0021,0.0042,0.458,0.382,0.537,0.018,0.015,0.022,24.36,24.04,24.66,0.951,0.944,0.957,0.978,0.97,0.98,0.93,0.916,0.938,42.92,37.36,48.57,41.97,36.25,47.6,0,0,0,0,0,0,0.466,0,0.213,0.18,0.82,0.18,50.4
825631200000,1996,3,1995,6,31,1.65,0.287,1.37,80769,127.7,127.7,108.6,3,2,2.6774193548387095,617.6,525.1,710.9,510.6,418.1,107,107,107,0,0,0,0.175,0.151,0.204,510.6,418.1,603.9,990.5,990.5,990.5,966.4,966,966.7,24.1,23.8,24.5,0.246,0.201,0.298,0.146,0.0964,0.204,0.006,0.0039,0.0086,0.596,0.514,0.717,0.025,0.021,0.03,23.54,23.04,24.02,0.952,0.944,0.958,0.976,0.97,0.98,0.93,0.916,0.939,42.76,35.26,52.16,41.34,34.21,48.2,0,0,0,0,0,0,0.603,0,0.28,0.17,0.83,0.17,49
828309600000,1996,4,1995,7,30,2.06,0.324,1.74,99613.5,144.6,144.6,138.4,3,3,3,795.8,729.9,851.4,670.8,604.9,125,125,125,0,0,0,0.157,0.147,0.171,670.8,604.9,726.4,990.5,990.5,990.5,967.1,966.8,967.3,23.4,23.2,23.7,0.341,0.303,0.373,0.249,0.205,0.286,0.011,0.0087,0.012,0.834,0.723,0.929,0.036,0.031,0.04,22.58,22.27,22.96,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,47.34,43.35,50.58,46.12,42.48,48.2,0,0,0,0,0,0,0.769,0,0.32,0.16,0.84,0.16,48.4
830901600000,1996,5,1995,8,31,1.92,0.394,1.52,88669.8,144.5,144.5,119.2,3,2,2.7419354838709675,716.3,456.4,851.4,569.3,309.4,147,147,147,0,0,0,0.214,0.173,0.322,569.3,309.4,704.4,990.5,990.5,990.5,966.8,965.7,967.3,23.7,23.2,24.8,0.288,0.166,0.36,0.188,0.045,0.272,0.008,0.0018,0.012,0.696,0.362,0.891,0.03,0.015,0.038,23.05,22.3,24.48,0.954,0.941,0.958,0.978,0.97,0.98,0.932,0.913,0.939,44.21,34.98,50.22,43.21,33.93,48.2,0,0,0,0,0,0,0.662,0,0.4,0.21,0.79,0.21,46.2
833580000000,1996,6,1995,9,30,0.901,0.308,0.593,36939.8,72.1,72.1,51.31,2,1,1.5,347.8,283.2,446.6,228.8,164.2,119,119,119,0,0,0,0.348,0.266,0.42,228.8,164.2,327.6,990.5,990.5,990.5,965.1,964.8,965.6,25.4,24.9,25.7,0.136,0.113,0.171,0.0197,0.00971,0.0536,0.00078,0.00038,0.0022,0.317,0.243,0.388,0.012,0.0096,0.016,25.04,24.5,25.38,0.941,0.921,0.958,0.974,0.97,0.98,0.917,0.893,0.939,37.58,25.5,50.68,36.58,24.73,48.2,0,0,0,0,0,0,0.285,0,0.308,0.34,0.66,0.34,41
836172000000,1996,7,1995,10,31,0.678,0.289,0.389,24615.1,39.91,39.91,33.08,1,1,1,253.3,226.6,281.5,145.3,118.6,108,108,108,0,0,0,0.428,0.384,0.477,145.3,118.6,173.5,990.5,990.5,990.5,964.7,964.6,964.8,25.8,25.7,25.9,0.105,0.0954,0.115,0.0081,0.00583,0.0105,0.00031,0.00022,0.00041,0.252,0.204,0.302,0.0098,0.0079,0.012,25.55,25.37,25.74,0.936,0.924,0.946,0.971,0.97,0.978,0.909,0.896,0.925,34.07,27.64,40.82,33.08,26.81,39.91,0,0,0,0,0,0,0.184,0,0.289,0.43,0.57,0.43,36.3
838850400000,1996,8,1995,11,31,0.546,0.249,0.297,11146.9,30.41,30.41,14.98,1,1,1,204,181.1,226.4,111,88.07,93,93,93,0,0,0,0.458,0.411,0.514,111,88.07,133.4,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.0909,0.0828,0.0989,0.00518,0.00324,0.00709,0.0002,0.00012,0.00027,0.188,0.147,0.229,0.0072,0.0057,0.0088,25.86,25.71,25.92,0.507,0,0.932,0.532,0,0.97,0.492,0,0.904,15.45,0,31.35,14.98,0,30.41,0,14,0,0,0.452,0,0.0832,0.452,0.249,0.46,0.54,0.46,20.4
841528800000,1996,9,1995,12,30,0.406,0.187,0.219,13378.5,23.93,23.93,18.58,1,1,1,156.6,134.4,178.2,84.63,62.36,72,72,72,0,0,0,0.463,0.404,0.536,84.63,62.36,106.2,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0795,0.0717,0.0871,0.00294,0.00105,0.00478,0.00011,0.00004,0.00018,0.139,0.0994,0.178,0.0053,0.0038,0.0068,25.88,25.87,25.9,0.888,0,0.943,0.932,0,0.97,0.856,0,0.905,19.26,0,24.67,18.58,0,23.93,0,1,0,0,0.0333,0,0.103,0.0333,0.187,0.46,0.54,0.46,33
844120800000,1996,10,1996,1,31,0.38,0.139,0.24,15087.9,22.86,22.86,20.28,1,1,1,141.7,127.7,154,89.72,75.74,52,52,52,0,0,0,0.368,0.338,0.407,89.72,75.74,102,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0778,0.0729,0.0821,0.00338,0.00219,0.00442,0.00013,0.000084,0.00017,0.145,0.12,0.167,0.0056,0.0046,0.0064,25.86,25.84,25.88,0.924,0.911,0.942,0.965,0.96,0.97,0.892,0.883,0.904,21.01,18.11,23.56,20.28,17.38,22.86,0,0,0,0,0,0,0.113,0,0.14,0.37,0.63,0.37,39.7
846799200000,1996,11,1996,2,30,0.428,0.13,0.299,18822,32.54,32.54,26.14,1,1,1,165.2,142.5,191.6,115.2,92.52,50,50,50,0,0,0,0.305,0.261,0.351,115.2,92.52,141.6,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0864,0.0784,0.0957,0.00554,0.00361,0.00778,0.00021,0.00014,0.0003,0.19,0.149,0.237,0.0073,0.0057,0.0091,25.84,25.84,25.85,0.922,0.911,0.935,0.97,0.966,0.97,0.894,0.883,0.907,26.96,21.58,33.55,26.14,20.86,32.54,0,0,0,0,0,0,0.145,0,0.129,0.3,0.7,0.3,44
849391200000,1996,12,1996,3,31,0.616,0.158,0.458,29171.1,52.51,52.51,39.21,2,1,1.096774193548387,229.8,191.6,294.6,170.8,132.6,59,59,59,0,0,0,0.261,0.2,0.308,170.8,132.6,235.6,990.5,990.5,990.5,964.6,964.4,964.9,25.9,25.6,26.1,0.107,0.094,0.13,0.0103,0.00702,0.0158,0.0004,0.00027,0.00062,0.276,0.222,0.374,0.011,0.0085,0.015,25.65,25.32,25.86,0.94,0.919,0.959,0.974,0.97,0.98,0.916,0.892,0.94,37.83,25.7,51.72,36.74,24.93,48.2,0,0,0,0,0,0,0.218,0,0.158,0.26,0.74,0.26,47.4
852069600000,1997,1,1996,4,31,1.12,0.196,0.923,56806.5,96.4,96.4,76.35,2,2,2,417.6,302.6,531.3,344.6,229.6,73,73,73,0,0,0,0.179,0.137,0.241,344.6,229.6,458.3,990.5,990.5,990.5,965.5,964.9,966,25,24.5,25.6,0.171,0.13,0.211,0.0621,0.0153,0.115,0.0025,0.0006,0.0047,0.408,0.243,0.578,0.016,0.0095,0.024,24.62,23.93,25.34,0.945,0.921,0.958,0.975,0.97,0.98,0.921,0.894,0.939,39.27,26.29,51.49,38.18,25.5,48.2,0,0,0,0,0,0,0.424,0,0.197,0.17,0.82,0.18,50.7
854748000000,1997,2,1996,5,28,1.77,0.237,1.53,89118.8,141.9,141.9,132.6,3,2,2.9642857142857144,730.4,542.7,782.3,632.5,457.7,97.86,85,105,0,0,0,0.134,0.111,0.157,632.5,457.7,679,990.5,990.5,990.5,966.8,966,967,23.7,23.5,24.5,0.312,0.212,0.338,0.224,0.115,0.255,0.0095,0.0047,0.011,0.766,0.523,0.839,0.032,0.022,0.036,22.91,22.63,23.88,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,45.82,36.09,51.31,44.78,35.01,48.2,0,0,0,0,0,0,0.737,0,0.24,0.13,0.86,0.14,50.3
857167200000,1997,3,1996,6,31,2.43,0.307,2.13,118285,184.2,184.2,159,4,3,3.5806451612903225,908.5,768.4,1078,793.7,661.4,114.8,107,129,0,0,0,0.127,0.112,0.139,793.7,661.4,948.9,990.5,990.5,990.5,967.5,967,968.1,23,22.4,23.5,0.435,0.331,0.575,0.319,0.243,0.398,0.014,0.01,0.018,0.997,0.814,1.24,0.043,0.035,0.055,21.98,21.12,22.71,0.956,0.953,0.958,0.98,0.977,0.98,0.937,0.932,0.939,45.91,40.56,52.13,44.72,39.64,48.2,0,0,0,0,0,0,0.883,0,0.3,0.13,0.88,0.12,48.7
859845600000,1997,4,1996,7,30,3.26,0.384,2.78,138373,192.8,192.8,192.2,4,4,4,1258,1096,1364,1110,948.3,148,148,148,35.7,0,116,0.118,0.109,0.135,1074,948.3,1100,990.5,990.5,990.5,968.7,968.2,969,21.8,21.5,22.3,0.772,0.583,0.844,0.594,0.398,0.648,0.027,0.018,0.03,1.66,1.24,1.79,0.076,0.056,0.084,20.13,19.66,21.05,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,50.59,46.81,51.65,48.05,45.87,48.2,0,0,0,0,0,0,1.07,0,0.48,0.12,0.85,0.15,42.4
862437600000,1997,5,1996,8,31,3.52,0.514,2.88,142900,192.8,192.8,192.1,4,4,4,1313,1155,1388,1121,963.3,192,192,192,46.58,0,96,0.147,0.138,0.166,1075,963.3,1100,990.5,990.5,990.5,968.9,968.4,969.1,21.6,21.4,22.1,0.78,0.598,0.838,0.596,0.405,0.648,0.028,0.018,0.03,1.67,1.27,1.79,0.077,0.057,0.084,19.94,19.59,20.84,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,50.15,47.06,51.3,48.02,46.12,48.2,0,0,0,0,0,0,1.07,0,0.64,0.15,0.82,0.18,40.6
865116000000,1997,6,1996,9,30,1.95,0.417,1.54,87253.2,187.7,187.7,121.2,4,2,2.9,753.4,446.6,1140,592.4,285.6,161,161,161,0,0,0,0.234,0.141,0.361,592.4,285.6,979.1,990.5,990.5,990.5,966.9,965.6,968.3,23.6,22.2,24.9,0.322,0.159,0.615,0.201,0.0338,0.413,0.0087,0.0014,0.019,0.736,0.328,1.3,0.032,0.013,0.059,22.88,20.86,24.56,0.952,0.937,0.958,0.977,0.97,0.98,0.93,0.909,0.938,42.53,32.23,51.6,41.42,31.26,48.2,0,0,0,0,0,0,0.673,0,0.41,0.21,0.79,0.21,44.7
867708000000,1997,7,1996,10,31,0.938,0.313,0.625,38760.7,66.73,66.73,52.1,2,1,1.6451612903225807,350.1,285.4,438.5,233.4,177.4,116.7,108,135,0,0,0,0.335,0.293,0.378,233.4,177.4,303.5,990.5,990.5,990.5,965.2,964.8,965.6,25.3,24.9,25.7,0.137,0.116,0.163,0.0182,0.0108,0.0423,0.00072,0.00042,0.0017,0.302,0.244,0.378,0.012,0.0096,0.015,25.05,24.57,25.35,0.938,0.921,0.958,0.974,0.97,0.98,0.913,0.893,0.939,35.04,25.75,50.95,34.05,24.98,48.2,0,0,0,0,0,0,0.289,0,0.313,0.33,0.67,0.33,41.3
870386400000,1997,8,1996,11,31,0.646,0.249,0.396,25210.9,44.08,44.08,33.89,1,1,1,241,205.9,283.3,148,112.9,93,93,93,0,0,0,0.389,0.328,0.452,148,112.9,190.3,990.5,990.5,990.5,964.6,964.4,964.8,25.9,25.7,26.1,0.104,0.0916,0.119,0.00833,0.00535,0.0119,0.00032,0.00021,0.00046,0.255,0.192,0.33,0.0099,0.0074,0.013,25.61,25.34,25.87,0.937,0.92,0.951,0.972,0.97,0.98,0.911,0.892,0.932,34.83,26.36,44.98,33.89,25.57,44.08,0,0,0,0,0,0,0.188,0,0.25,0.39,0.61,0.39,39
873064800000,1997,9,1996,12,30,0.503,0.187,0.317,20036.8,31.17,31.17,27.83,1,1,1,194.1,177,208.1,122.1,105,72,72,72,0,0,0,0.372,0.346,0.407,122.1,105,136.1,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0928,0.0867,0.0977,0.00613,0.00468,0.00731,0.00024,0.00018,0.00028,0.206,0.176,0.231,0.0079,0.0067,0.0089,25.87,25.82,25.88,0.925,0.914,0.933,0.97,0.97,0.97,0.898,0.887,0.905,28.69,24.36,32.14,27.83,23.63,31.17,0,0,0,0,0,0,0.155,0,0.186,0.37,0.63,0.37,39.8
875656800000,1997,10,1997,1,31,0.445,0.139,0.306,19246,30.09,30.09,25.87,1,1,1,166.3,155.5,183.5,114.3,103.5,52,52,52,0,0,0,0.313,0.283,0.334,114.3,103.5,131.5,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0864,0.0827,0.0925,0.00546,0.00455,0.00692,0.00021,0.00017,0.00027,0.189,0.169,0.219,0.0072,0.0065,0.0084,25.84,25.84,25.85,0.921,0.913,0.931,0.97,0.97,0.97,0.893,0.886,0.903,26.67,23.95,31.02,25.87,23.23,30.09,0,0,0,0,0,0,0.144,0,0.139,0.31,0.69,0.31,43.2
878335200000,1997,11,1997,2,30,0.467,0.144,0.322,20401.8,36.27,36.27,28.34,1,1,1,180,161,207.1,124.3,98.48,55.67,50,67,0,0,0,0.312,0.241,0.405,124.3,98.48,157.1,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0903,0.0826,0.101,0.00632,0.00412,0.00911,0.00024,0.00016,0.00035,0.207,0.162,0.265,0.0079,0.0062,0.01,25.85,25.79,25.87,0.926,0.911,0.941,0.97,0.969,0.97,0.898,0.883,0.913,29.21,22.79,37.38,28.34,22.09,36.27,0,0,0,0,0,0,0.157,0,0.145,0.31,0.69,0.31,43.7
880927200000,1997,12,1997,3,31,0.798,0.158,0.64,40270.4,79.24,79.24,54.13,2,1,1.4838709677419355,298.1,207.1,413.3,239.1,148.1,59,59,59,0,0,0,0.21,0.143,0.285,239.1,148.1,354.3,990.5,990.5,990.5,964.9,964.4,965.5,25.6,25,26.1,0.132,0.0995,0.172,0.0273,0.00834,0.0662,0.0011,0.00032,0.0026,0.324,0.236,0.42,0.013,0.0092,0.017,25.27,24.62,25.81,0.943,0.92,0.958,0.975,0.97,0.98,0.919,0.892,0.939,38.54,25.83,51.09,37.52,25.05,48.2,0,0,0,0,0,0,0.301,0,0.158,0.2,0.8,0.2,50.5
883605600000,1998,1,1997,4,31,1.58,0.271,1.31,78219.6,129.1,129.1,105.1,3,2,2.4838709677419355,590.1,413.3,733.2,488.8,322.3,101.3,91,120,0,0,0,0.174,0.132,0.22,488.8,322.3,613.2,990.5,990.5,990.5,966.2,965.5,966.8,24.3,23.7,25,0.237,0.164,0.304,0.138,0.0511,0.211,0.0057,0.002,0.0089,0.584,0.376,0.733,0.024,0.015,0.031,23.68,22.93,24.66,0.953,0.943,0.958,0.979,0.97,0.98,0.933,0.915,0.939,43.67,36.76,51.66,42.59,35.66,48.2,0,0,0,0,0,0,0.584,0,0.27,0.17,0.83,0.17,49.5
886284000000,1998,2,1997,5,28,2.82,0.331,2.08,108044,192.8,192.8,160.8,4,3,3.607142857142857,1165,756.7,2236,1028,619.7,137,137,137,168.1,0,999,0.132,0.0613,0.181,859.7,619.7,1100,990.5,990.5,990.5,968.3,966.9,971.7,22.2,18.8,23.6,0.56,0.31,0.926,0.406,0.215,0.648,0.019,0.0091,0.034,1.22,0.746,1.87,0.057,0.032,0.1,20.93,16.96,22.83,0.954,0.948,0.957,0.979,0.976,0.98,0.935,0.929,0.938,45.99,39.79,51.96,44.71,38.82,48.2,0,0,0,0,0,0,0.893,0,0.74,0.12,0.74,0.26,38.3
888703200000,1998,3,1997,6,31,7.03,0.587,2.95,118787,169.1,169.1,159.7,4,4,4,2624,2268,3395,2405,2029,219.1,183,239,1305,929,2112,0.0859,0.0539,0.105,1100,1100,1100,990.5,990.5,990.5,972.6,971.7,974.4,17.9,16.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.04,1.87,1.87,1.87,0.1,0.1,0.12,16.03,14.23,16.88,0.945,0.936,0.948,0.977,0.97,0.98,0.923,0.908,0.929,40.83,35.93,43.14,39.91,34.85,42.28,0,0,0,0,0,0,0.887,0,4.08,0.083,0.42,0.58,16.9
891381600000,1998,4,1997,7,30,8.6,0.765,2.85,101650,147.1,147.1,141.2,4,4,4,3318,3078,3553,3023,2783,295,295,295,1923,1683,2158,0.0891,0.083,0.0958,1100,1100,1100,990.5,990.5,990.5,974.2,973.7,974.7,16.3,15.8,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.39,13.89,14.92,0.937,0.934,0.941,0.97,0.97,0.971,0.909,0.906,0.914,36.38,35.01,37.85,35.3,33.96,36.77,0,0,0,0,0,0,0.784,0,5.75,0.089,0.33,0.67,11.8
893973600000,1998,5,1997,8,31,6.76,0.86,2.95,120723,180.1,180.1,162.3,4,4,4,2523,1881,3054,2202,1560,321,321,321,1102,460,1633,0.13,0.105,0.171,1100,1100,1100,990.5,990.5,990.5,972.4,970.7,973.6,18.1,16.9,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.038,1.87,1.87,1.87,0.1,0.095,0.11,16.27,14.98,17.91,0.946,0.941,0.951,0.977,0.972,0.98,0.924,0.914,0.932,41.5,38.02,45.94,40.57,36.94,45.02,0,0,0,0,0,0,0.901,0,3.81,0.13,0.44,0.56,17.9
896652000000,1998,6,1997,9,30,3.11,0.585,2.34,120092,192.8,192.8,166.8,4,3,3.6666666666666665,1201,747.4,1794,975,537.4,225.7,210,257,74.07,0,437,0.198,0.143,0.281,900.9,537.4,1100,990.5,990.5,990.5,968.5,966.9,970.4,22,20.1,23.6,0.622,0.276,0.926,0.439,0.16,0.648,0.02,0.0068,0.032,1.33,0.62,1.87,0.061,0.026,0.093,20.68,18.19,22.99,0.954,0.95,0.957,0.979,0.972,0.98,0.935,0.924,0.938,46.58,38.36,52.3,45.28,37.31,48.2,0,0,0,0,0,0,0.927,0,0.77,0.19,0.75,0.25,38.6
899244000000,1998,7,1997,10,31,1.43,0.498,0.929,55802,110.9,110.9,75,3,2,2.096774193548387,532.9,423.1,716.2,346.9,237.1,186,186,186,0,0,0,0.357,0.26,0.44,346.9,237.1,530.2,990.5,990.5,990.5,966,965.5,966.8,24.5,23.7,25,0.184,0.144,0.267,0.0633,0.0159,0.155,0.0026,0.00064,0.0065,0.413,0.262,0.603,0.017,0.01,0.025,24.1,23.13,24.73,0.943,0.925,0.958,0.973,0.97,0.98,0.918,0.897,0.939,36.76,26.61,50.28,35.76,25.81,48.2,0,0,0,0,0,0,0.417,0,0.501,0.35,0.65,0.35,39
901922400000,1998,8,1997,11,31,0.953,0.415,0.538,33530.2,58.07,58.07,45.07,2,1,1.2580645161290323,355.8,299,419.9,200.8,144,155,155,155,0,0,0,0.44,0.369,0.518,200.8,144,264.9,990.5,990.5,990.5,965.2,964.9,965.5,25.3,25,25.6,0.128,0.108,0.151,0.0133,0.00799,0.024,0.00052,0.00031,0.00096,0.311,0.252,0.396,0.012,0.0099,0.016,25.01,24.71,25.35,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,39.1,26.02,52.32,38,25.24,48.2,0,0,0,0,0,0,0.25,0,0.415,0.44,0.56,0.44,35.2
904600800000,1998,9,1997,12,30,0.641,0.306,0.336,21130,39.6,39.6,29.35,1,1,1,247.5,209.1,290.5,129.5,91.1,118,118,118,0,0,0,0.481,0.406,0.564,129.5,91.1,172.5,990.5,990.5,990.5,964.7,964.5,964.9,25.8,25.6,26,0.0989,0.0853,0.114,0.00675,0.00349,0.0104,0.00026,0.00013,0.00041,0.223,0.154,0.3,0.0086,0.0059,0.012,25.61,25.34,25.89,0.929,0.91,0.945,0.97,0.966,0.977,0.902,0.883,0.924,30.24,21.33,40.52,29.35,20.6,39.6,0,0,0,0,0,0,0.163,0,0.305,0.48,0.52,0.48,33
907192800000,1998,10,1998,1,31,0.527,0.196,0.332,21019.7,31.18,31.18,28.25,1,1,1,196.8,171.9,209.1,123.8,98.93,73,73,73,0,0,0,0.372,0.349,0.425,123.8,98.93,136.1,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0926,0.0839,0.097,0.00627,0.00416,0.00732,0.00024,0.00016,0.00028,0.209,0.164,0.231,0.008,0.0063,0.0089,25.87,25.81,25.89,0.927,0.912,0.933,0.97,0.969,0.97,0.899,0.884,0.905,29.13,22.89,32.14,28.25,22.19,31.18,0,0,0,0,0,0,0.157,0,0.195,0.37,0.63,0.37,39.9
909871200000,1998,11,1998,2,30,0.507,0.174,0.334,21155.2,36.06,36.06,29.38,1,1,1,195.7,171.9,223.9,128.7,104.9,67,67,67,0,0,0,0.345,0.299,0.39,128.7,104.9,156.9,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0933,0.0849,0.103,0.00669,0.00467,0.00909,0.00026,0.00018,0.00035,0.216,0.174,0.267,0.0083,0.0067,0.01,25.84,25.69,25.88,0.928,0.914,0.94,0.97,0.97,0.97,0.9,0.887,0.912,30.29,24.33,37.18,29.38,23.6,36.06,0,0,0,0,0,0,0.163,0,0.173,0.34,0.66,0.34,41.7
912463200000,1998,12,1998,3,31,0.924,0.191,0.733,45427.4,81.7,81.7,61.06,2,1,1.903225806451613,344.9,235.8,442.9,273.7,176.8,71.19,59,77,0,0,0,0.208,0.174,0.25,273.7,176.8,365.9,990.5,990.5,990.5,965.1,964.6,965.6,25.4,24.9,25.9,0.145,0.11,0.178,0.0315,0.0108,0.0717,0.0012,0.00042,0.0029,0.317,0.249,0.44,0.012,0.0097,0.018,25.06,24.47,25.58,0.936,0.924,0.957,0.972,0.97,0.98,0.91,0.896,0.938,33.67,27.21,50.14,32.71,26.4,48.2,0,0,0,0,0,0,0.339,0,0.191,0.21,0.79,0.21,49.2
915141600000,1999,1,1998,4,31,1.6,0.271,1.33,79332.5,136.1,136.1,106.6,3,2,2.6129032258064515,598,457.1,771.7,496.8,366.1,101.3,91,120,0,0,0,0.171,0.143,0.199,496.8,366.1,651.7,990.5,990.5,990.5,966.3,965.7,967,24.2,23.5,24.8,0.24,0.18,0.326,0.14,0.0718,0.236,0.0058,0.0029,0.01,0.581,0.441,0.798,0.024,0.018,0.034,23.65,22.72,24.4,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.916,0.938,42.33,35.83,51.66,41.29,34.75,48.2,0,0,0,0,0,0,0.592,0,0.27,0.17,0.83,0.17,49.6
917820000000,1999,2,1998,5,28,2.43,0.331,2.04,109375,192.8,192.8,162.8,4,3,3.5714285714285716,1004,774.5,1520,867.5,637.5,137,137,137,23.39,0,283,0.142,0.0901,0.177,844.1,637.5,1100,990.5,990.5,990.5,967.8,967,969.5,22.7,21,23.5,0.509,0.32,0.89,0.382,0.227,0.648,0.017,0.0097,0.031,1.15,0.776,1.84,0.051,0.033,0.088,21.51,19.11,22.73,0.956,0.953,0.957,0.98,0.976,0.98,0.936,0.929,0.938,47.3,39.79,52.21,45.69,38.82,48.2,0,0,0,0,0,0,0.904,0,0.39,0.14,0.84,0.16,45
920239200000,1999,3,1998,6,31,6.15,0.49,2.95,125502,191.1,191.1,168.7,4,4,4,2296,1558,2610,2113,1375,183,183,183,1013,275,1327,0.0811,0.0701,0.117,1100,1100,1100,990.5,990.5,990.5,971.8,969.7,972.6,18.7,17.9,20.8,0.925,0.903,0.926,0.648,0.648,0.648,0.035,0.031,0.036,1.87,1.85,1.87,0.1,0.089,0.1,16.84,16.05,18.98,0.947,0.945,0.952,0.98,0.978,0.98,0.928,0.924,0.933,43.04,40.92,48.75,42.17,40.02,47.78,0,0,0,0,0,0,0.937,0,3.2,0.08,0.48,0.52,20.4
922917600000,1999,4,1998,7,30,7.69,0.562,2.85,108289,159.8,159.8,150.4,4,4,4,2968,2620,3389,2751,2403,217,217,217,1651,1303,2072,0.0737,0.064,0.0828,1100,1100,1100,990.5,990.5,990.5,973.4,972.6,974.4,17.1,16.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.21,14.24,16.03,0.941,0.936,0.945,0.974,0.97,0.978,0.917,0.908,0.924,38.61,35.96,40.85,37.6,34.89,39.95,0,0,0,0,0,0,0.836,0,4.84,0.073,0.37,0.63,14.1
925509600000,1999,5,1998,8,31,7.31,0.86,2.95,116584,175.8,175.8,156.7,4,4,4,2729,2005,3345,2408,1684,321,321,321,1308,584,1924,0.121,0.096,0.16,1100,1100,1100,990.5,990.5,990.5,972.9,971.1,974.3,17.6,16.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.04,1.87,1.87,1.87,0.11,0.097,0.12,15.77,14.33,17.51,0.944,0.937,0.95,0.976,0.97,0.98,0.92,0.909,0.931,40.15,36.22,44.85,39.17,35.13,43.96,0,0,0,0,0,0,0.871,0,4.36,0.12,0.4,0.6,15.9
928188000000,1999,6,1998,9,30,3.42,0.626,2.36,119316,192.8,192.8,165.7,4,3,3.7333333333333334,1319,758.2,2005,1077,548.2,241.3,210,257,165.6,0,648,0.197,0.128,0.277,911.7,548.2,1100,990.5,990.5,990.5,968.9,966.9,971.1,21.6,19.4,23.6,0.646,0.282,0.926,0.448,0.167,0.648,0.021,0.0071,0.033,1.36,0.638,1.87,0.064,0.027,0.097,20.26,17.51,22.93,0.953,0.95,0.957,0.979,0.974,0.98,0.934,0.926,0.938,45.41,39.06,51.34,44.34,38.04,48.2,0,0,0,0,0,0,0.921,0,1.06,0.18,0.69,0.31,34.9
930780000000,1999,7,1998,10,31,1.41,0.498,0.912,54344,114.5,114.5,73.04,3,1,2.032258064516129,526.5,408.3,733.2,340.5,222.3,186,186,186,0,0,0,0.363,0.254,0.456,340.5,222.3,547.2,990.5,990.5,990.5,966,965.4,966.8,24.5,23.7,25.1,0.182,0.138,0.277,0.0609,0.0146,0.167,0.0025,0.00058,0.007,0.413,0.258,0.632,0.017,0.01,0.027,24.13,23.04,24.75,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.46,26.24,52.2,36.11,25.45,48.2,0,0,0,0,0,0,0.406,0,0.498,0.35,0.65,0.35,38.5
933458400000,1999,8,1998,11,31,0.902,0.415,0.486,30443.7,53.34,53.34,40.92,2,1,1.1612903225806452,336.6,274.6,398.5,181.6,119.6,155,155,155,0,0,0,0.466,0.389,0.564,181.6,119.6,243.5,990.5,990.5,990.5,965.1,964.8,965.4,25.4,25.1,25.7,0.121,0.0993,0.143,0.0112,0.00592,0.0164,0.00044,0.00023,0.00065,0.295,0.209,0.396,0.012,0.0081,0.016,25.12,24.81,25.49,0.941,0.922,0.959,0.975,0.97,0.98,0.917,0.895,0.94,37.82,25.76,52.32,36.79,24.98,48.2,0,0,0,0,0,0,0.227,0,0.416,0.46,0.54,0.46,33.8
936136800000,1999,9,1998,12,30,0.602,0.236,0.366,23213.9,40.91,40.91,32.24,1,1,1,232.2,203.7,267.9,141.2,112.7,91,91,91,0,0,0,0.395,0.34,0.447,141.2,112.7,176.9,990.5,990.5,990.5,964.6,964.4,964.8,25.9,25.7,26.1,0.101,0.0908,0.113,0.00775,0.00533,0.0108,0.0003,0.0002,0.00042,0.242,0.191,0.306,0.0093,0.0073,0.012,25.67,25.42,25.89,0.933,0.92,0.947,0.971,0.97,0.98,0.906,0.892,0.928,33.19,26.3,41.75,32.24,25.51,40.91,0,0,0,0,0,0,0.179,0,0.236,0.39,0.61,0.39,38.6
938728800000,1999,10,1999,1,31,0.535,0.196,0.339,21569.2,30.04,30.04,28.99,1,1,1,199.7,197.5,204.2,126.7,124.5,73,73,73,0,0,0,0.366,0.357,0.37,126.7,124.5,131.2,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0937,0.0929,0.0953,0.00652,0.00633,0.0069,0.00025,0.00024,0.00026,0.214,0.21,0.222,0.0082,0.008,0.0085,25.88,25.85,25.89,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,29.89,29.32,30.97,28.99,28.44,30.04,0,0,0,0,0,0,0.161,0,0.196,0.37,0.63,0.37,40.3
941407200000,1999,11,1999,2,30,0.532,0.174,0.359,22853.5,39.8,39.8,31.74,1,1,1,205.3,194.2,238.7,138.3,127.2,67,67,67,0,0,0,0.327,0.281,0.345,138.3,127.2,171.7,990.5,990.5,990.5,964.4,964.4,964.6,26.1,25.9,26.1,0.0967,0.0928,0.108,0.00751,0.00656,0.0103,0.00029,0.00025,0.0004,0.233,0.214,0.293,0.009,0.0082,0.011,25.82,25.57,25.88,0.934,0.929,0.945,0.97,0.97,0.978,0.906,0.901,0.924,32.7,29.99,40.71,31.74,29.09,39.8,0,0,0,0,0,0,0.176,0,0.173,0.33,0.67,0.33,43
943999200000,1999,12,1999,3,31,0.832,0.191,0.641,40155.6,71.32,71.32,53.97,2,1,1.4838709677419355,310.6,248.1,398.5,239.4,189.1,71.19,59,77,0,0,0,0.231,0.193,0.276,239.4,189.1,321.5,990.5,990.5,990.5,965,964.7,965.4,25.5,25.1,25.8,0.133,0.114,0.163,0.0211,0.0118,0.0507,0.00083,0.00046,0.002,0.33,0.236,0.379,0.013,0.0092,0.015,25.2,24.73,25.49,0.945,0.92,0.96,0.975,0.97,0.98,0.922,0.892,0.94,40.53,25.83,52.3,39.19,25.05,48.2,0,0,0,0,0,0,0.3,0,0.191,0.23,0.77,0.23,48.3
946677600000,2000,1,1999,4,31,1.26,0.244,1.01,62384.9,91.42,91.42,83.85,2,2,2,468.8,403.1,503.5,377.8,312.1,91,91,91,0,0,0,0.195,0.181,0.226,377.8,312.1,412.5,990.5,990.5,990.5,965.7,965.4,965.9,24.8,24.6,25.1,0.184,0.161,0.196,0.0773,0.0463,0.0937,0.0031,0.0018,0.0038,0.459,0.36,0.511,0.019,0.014,0.021,24.33,24.12,24.73,0.951,0.941,0.956,0.978,0.97,0.98,0.93,0.913,0.937,42.87,35.62,46.64,41.93,34.56,45.71,0,0,0,0,0,0,0.466,0,0.25,0.19,0.8,0.2,49.5
949356000000,2000,2,1999,5,29,1.8,0.246,1.56,88786.2,144.6,144.6,127.6,3,2,2.8620689655172415,720.1,512.1,846.5,622,427.1,98.1,85,105,0,0,0,0.138,0.124,0.166,622,427.1,741.5,990.5,990.5,990.5,966.8,965.9,967.3,23.7,23.2,24.6,0.307,0.201,0.377,0.218,0.101,0.296,0.0093,0.0041,0.013,0.761,0.518,0.949,0.032,0.021,0.041,22.96,22.26,24.06,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.916,0.939,46.65,35.85,51.63,44.73,34.78,48.2,0,0,0,0,0,0,0.709,0,0.24,0.14,0.87,0.13,49.3
951861600000,2000,3,1999,6,31,3.36,0.346,2.41,124038,192.8,192.8,166.7,4,3,3.806451612903226,1255,846.5,2755,1126,717.5,129,129,129,226.7,0,1526,0.117,0.0468,0.152,899.8,717.5,1100,990.5,990.5,990.5,968.6,967.3,972.9,21.9,17.6,23.2,0.582,0.366,0.926,0.419,0.28,0.648,0.02,0.012,0.037,1.26,0.912,1.87,0.059,0.039,0.11,20.61,15.7,22.3,0.954,0.944,0.957,0.979,0.976,0.98,0.934,0.921,0.938,45.24,39.97,52.46,44.01,39.01,48.2,0,0,0,0,0,0,0.926,0,0.95,0.1,0.72,0.28,36.9
954540000000,2000,4,1999,7,30,7.88,0.63,2.85,106853,161.2,161.2,148.4,4,4,4,3041,2568,3367,2798,2351,243,217,295,1698,1251,2050,0.0802,0.0644,0.101,1100,1100,1100,990.5,990.5,990.5,973.6,972.5,974.3,16.9,16.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.03,14.29,16.15,0.941,0.937,0.945,0.973,0.97,0.979,0.915,0.909,0.925,38.14,36.09,41.19,37.1,35.01,40.31,0,0,0,0,0,0,0.824,0,5.03,0.08,0.36,0.64,13.6
957132000000,2000,5,1999,8,31,5.72,0.739,2.95,128808,189.6,189.6,173.1,4,4,4,2135,1600,2552,1859,1324,276,276,276,758.5,224,1176,0.132,0.108,0.173,1100,1100,1100,990.5,990.5,990.5,971.4,969.8,972.4,19.1,18.1,20.7,0.925,0.913,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.87,1.86,1.87,0.098,0.09,0.1,17.26,16.19,18.83,0.949,0.946,0.952,0.98,0.979,0.98,0.93,0.926,0.933,44.17,41.3,48.37,43.28,40.42,47.4,0,0,0,0,0,0,0.962,0,2.77,0.13,0.52,0.48,22.5
959810400000,2000,6,1999,9,30,2.8,0.544,2.15,113096,192.8,192.8,157.1,4,2,3.466666666666667,1079,631,1573,868.5,421,210,210,210,39.83,0,263,0.21,0.134,0.333,828.7,421,1100,990.5,990.5,990.5,968.1,966.4,969.7,22.4,20.8,24.1,0.544,0.211,0.913,0.379,0.0977,0.648,0.017,0.0041,0.031,1.18,0.536,1.86,0.054,0.022,0.09,21.24,18.92,23.54,0.954,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,46.51,36.05,51.16,45.19,34.97,48.2,0,0,0,0,0,0,0.873,0,0.65,0.19,0.77,0.23,40.4
962402400000,2000,7,1999,10,31,1.23,0.362,0.869,52726.4,102.7,102.7,70.87,3,1,2,459.6,354.4,619.3,324.6,219.4,135,135,135,0,0,0,0.301,0.218,0.381,324.6,219.4,484.3,990.5,990.5,990.5,965.7,965.2,966.4,24.8,24.1,25.3,0.172,0.134,0.235,0.0531,0.0144,0.128,0.0022,0.00057,0.0053,0.389,0.266,0.604,0.016,0.011,0.025,24.45,23.59,24.94,0.943,0.927,0.959,0.973,0.97,0.98,0.918,0.899,0.94,37.11,27.69,52.69,35.88,26.86,48.2,0,0,0,0,0,0,0.394,0,0.361,0.29,0.71,0.29,42.9
965080800000,2000,8,1999,11,31,0.801,0.308,0.493,31107.6,51.63,51.63,41.81,2,1,1.064516129032258,298.9,257.6,349.1,183.9,142.6,115,115,115,0,0,0,0.388,0.329,0.447,183.9,142.6,234.1,990.5,990.5,990.5,964.9,964.7,965.1,25.6,25.4,25.8,0.118,0.104,0.136,0.0114,0.00787,0.0156,0.00045,0.00031,0.00062,0.311,0.246,0.391,0.012,0.0096,0.015,25.28,25.02,25.52,0.946,0.922,0.959,0.976,0.97,0.98,0.923,0.894,0.94,41.44,25.93,52.57,40.17,25.16,48.2,0,0,0,0,0,0,0.232,0,0.308,0.38,0.62,0.38,38.8
967759200000,2000,9,1999,12,30,0.579,0.236,0.343,19359.7,37.66,37.66,26.89,1,1,1,223.4,197.5,255.2,132.4,106.5,91,91,91,0,0,0,0.41,0.357,0.461,132.4,106.5,164.2,990.5,990.5,990.5,964.5,964.4,964.7,26,25.8,26.1,0.0978,0.0886,0.109,0.007,0.0048,0.0097,0.00027,0.00018,0.00038,0.226,0.18,0.283,0.0087,0.0069,0.011,25.73,25.5,25.92,0.807,0,0.943,0.841,0,0.973,0.783,0,0.917,27.71,0,38.7,26.89,0,37.66,0,4,0,0,0.133,0,0.149,0.133,0.236,0.41,0.59,0.41,33.4
970351200000,2000,10,2000,1,31,0.433,0.157,0.275,17211,26.53,26.53,23.13,1,1,1,161.5,146.4,189.8,102.8,88.51,58.77,52,73,0,0,0,0.362,0.314,0.452,102.8,88.51,116.8,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0833,0.0794,0.0902,0.00449,0.00327,0.00568,0.00017,0.00013,0.00022,0.169,0.145,0.196,0.0065,0.0056,0.0075,25.86,25.84,25.88,0.916,0.911,0.925,0.969,0.965,0.97,0.888,0.883,0.895,23.87,20.79,27.35,23.13,20.05,26.53,0,0,0,0,0,0,0.129,0,0.158,0.36,0.64,0.36,39.7
973029600000,2000,11,2000,2,30,0.441,0.13,0.311,19701.5,42.01,42.01,27.36,1,1,1,170.1,138,230.1,120.1,87.97,50,50,50,0,0,0,0.3,0.217,0.362,120.1,87.97,180.1,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.0881,0.0768,0.109,0.00595,0.00323,0.0111,0.00023,0.00012,0.00043,0.199,0.141,0.306,0.0076,0.0054,0.012,25.83,25.61,25.86,0.926,0.911,0.948,0.97,0.964,0.98,0.898,0.883,0.929,28.2,20.66,42.87,27.36,19.92,42.01,0,0,0,0,0,0,0.152,0,0.13,0.29,0.71,0.29,44.7
975621600000,2000,12,2000,3,31,0.917,0.191,0.727,45287.6,89.13,89.13,60.87,2,1,1.6774193548387097,342.5,240.7,477.3,271.4,181.7,71.19,59,77,0,0,0,0.213,0.161,0.263,271.4,181.7,400.3,990.5,990.5,990.5,965.1,964.6,965.7,25.4,24.8,25.9,0.144,0.111,0.191,0.0348,0.0112,0.0879,0.0014,0.00043,0.0036,0.347,0.236,0.491,0.014,0.0092,0.02,25.03,24.26,25.55,0.943,0.92,0.96,0.975,0.97,0.98,0.92,0.892,0.94,38.76,25.83,52.3,37.66,25.05,48.2,0,0,0,0,0,0,0.338,0,0.19,0.21,0.79,0.21,49.4
978300000000,2001,1,2000,4,31,1.7,0.321,1.38,81355.7,144.6,144.6,109.3,3,2,2.6129032258064515,634.1,486.1,833.8,514.1,366.1,120,120,120,0,0,0,0.194,0.144,0.247,514.1,366.1,713.8,990.5,990.5,990.5,966.4,965.8,967.2,24.1,23.3,24.7,0.251,0.183,0.361,0.151,0.0718,0.278,0.0063,0.0029,0.012,0.612,0.444,0.903,0.026,0.018,0.039,23.46,22.36,24.27,0.953,0.944,0.958,0.978,0.97,0.98,0.932,0.916,0.939,43.47,35.26,52.06,42.31,34.21,48.2,0,0,0,0,0,0,0.607,0,0.32,0.19,0.81,0.19,47.9
980978400000,2001,2,2000,5,28,2.77,0.349,2.19,113481,192.8,192.8,168.9,4,3,3.642857142857143,1144,853.6,1999,999.5,716.6,144.1,137,162,92.5,0,737,0.133,0.081,0.16,907,716.6,1100,990.5,990.5,990.5,968.3,967.3,971.1,22.2,19.4,23.2,0.587,0.365,0.926,0.438,0.28,0.648,0.02,0.012,0.033,1.3,0.91,1.87,0.059,0.039,0.097,20.89,17.53,22.28,0.955,0.95,0.957,0.98,0.98,0.98,0.936,0.931,0.938,48.42,42.29,52.21,46.52,41.45,48.2,0,0,0,0,0,0,0.938,0,0.58,0.13,0.79,0.21,41
983397600000,2001,3,2000,6,31,7.79,0.64,2.95,112953,172.6,172.6,151.8,4,4,4,2908,2130,3268,2669,1891,239,239,239,1569,791,1929,0.0835,0.0731,0.112,1100,1100,1100,990.5,990.5,990.5,973.3,971.4,974.1,17.2,16.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.04,1.87,1.87,1.87,0.11,0.098,0.11,15.34,14.5,17.21,0.942,0.938,0.949,0.974,0.97,0.98,0.917,0.91,0.93,38.97,36.67,44.04,37.95,35.57,43.16,0,0,0,0,0,0,0.843,0,4.84,0.082,0.38,0.62,14.5
986076000000,2001,4,2000,7,30,8.54,0.63,2.85,102242,148.4,148.4,142,4,4,4,3293,3030,3690,3050,2813,243,217,295,1950,1713,2295,0.0735,0.0624,0.0834,1100,1100,1100,990.5,990.5,990.5,974.2,973.6,975,16.3,15.5,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.042,1.87,1.87,1.87,0.11,0.11,0.12,14.46,13.6,15.04,0.938,0.933,0.941,0.971,0.97,0.972,0.91,0.905,0.915,36.57,34.21,38.17,35.5,33.19,37.11,0,0,0,0,0,0,0.789,0,5.69,0.074,0.33,0.67,12
988668000000,2001,5,2000,8,31,8.08,0.86,2.95,111125,167.6,167.6,149.4,4,4,4,3015,2326,3664,2694,2005,321,321,321,1594,905,2243,0.109,0.0876,0.138,1100,1100,1100,990.5,990.5,990.5,973.5,971.9,975,17,15.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15.11,13.66,16.74,0.941,0.933,0.947,0.974,0.97,0.98,0.916,0.905,0.928,38.34,34.37,42.76,37.34,33.34,41.9,0,0,0,0,0,0,0.83,0,5.13,0.11,0.37,0.63,13.8
991346400000,2001,6,2000,9,30,4.21,0.666,2.69,128823,192.8,192.8,178.9,4,3,3.966666666666667,1623,1036,2311,1366,778.5,257,257,257,327.2,0,954,0.169,0.111,0.248,1039,778.5,1100,990.5,990.5,990.5,969.9,968,971.8,20.6,18.7,22.5,0.805,0.448,0.926,0.562,0.316,0.648,0.028,0.014,0.035,1.65,1.02,1.87,0.081,0.045,0.1,18.99,16.78,21.44,0.952,0.947,0.956,0.98,0.977,0.98,0.933,0.928,0.937,46.22,40.27,52.16,45.13,39.33,48.2,0,0,0,0,0,0,0.994,0,1.52,0.16,0.64,0.36,30.6
993938400000,2001,7,2000,10,31,1.91,0.608,1.3,74377.3,144.6,144.6,99.97,3,2,2.4193548387096775,711.8,486.1,1002,484.8,259.1,227,227,227,0,0,0,0.338,0.227,0.467,484.8,259.1,775.1,990.5,990.5,990.5,966.7,965.8,967.9,23.8,22.6,24.7,0.26,0.155,0.438,0.141,0.0213,0.314,0.0061,0.00086,0.014,0.608,0.294,1.04,0.026,0.012,0.046,23.16,21.55,24.42,0.95,0.932,0.958,0.976,0.97,0.98,0.927,0.904,0.939,42.03,28.9,52.22,40.69,28.03,48.2,0,0,0,0,0,0,0.555,0,0.61,0.32,0.68,0.32,38.9
996616800000,2001,8,2000,11,31,1.08,0.44,0.639,39166.6,63.93,63.93,52.64,2,1,1.6774193548387097,403,338.4,477.3,238.6,183.4,164.4,155,184,0,0,0,0.409,0.366,0.458,238.6,183.4,293.3,990.5,990.5,990.5,965.4,965.1,965.7,25.1,24.8,25.4,0.142,0.122,0.164,0.0188,0.0113,0.0374,0.00075,0.00045,0.0015,0.309,0.252,0.398,0.012,0.01,0.016,24.79,24.41,25.08,0.938,0.923,0.959,0.973,0.97,0.98,0.913,0.895,0.94,34.75,25.98,52.53,33.67,25.2,48.2,0,0,0,0,0,0,0.292,0,0.441,0.41,0.59,0.41,36.3
999295200000,2001,9,2000,12,30,0.746,0.306,0.44,27914,48.2,48.2,38.77,1,1,1,287.7,240.7,335.5,169.7,122.7,118,118,118,0,0,0,0.414,0.352,0.49,169.7,122.7,217.5,990.5,990.5,990.5,964.9,964.6,965.1,25.6,25.4,25.9,0.113,0.0965,0.13,0.0102,0.00618,0.0142,0.0004,0.00024,0.00056,0.295,0.211,0.38,0.012,0.0082,0.015,25.35,25.04,25.64,0.944,0.927,0.958,0.976,0.97,0.98,0.921,0.899,0.939,39.84,28.6,51.18,38.77,27.74,48.2,0,0,0,0,0,0,0.215,0,0.306,0.41,0.59,0.41,37.4
1001887200000,2001,10,2001,1,31,0.565,0.26,0.305,15790.8,31.83,31.83,21.22,1,1,1,210.8,198.1,236.7,113.8,101.1,97,97,97,0,0,0,0.461,0.41,0.49,113.8,101.1,139.7,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.0916,0.0871,0.101,0.00542,0.00435,0.00762,0.00021,0.00017,0.00029,0.193,0.17,0.239,0.0074,0.0065,0.0093,25.84,25.64,25.93,0.743,0,0.934,0.782,0,0.97,0.721,0,0.906,21.88,0,32.81,21.22,0,31.83,0,6,0,0,0.194,0,0.118,0.194,0.26,0.46,0.54,0.46,27.9
1004565600000,2001,11,2001,2,30,0.735,0.252,0.482,30176.3,60.43,60.43,41.91,2,1,1.2,283.4,207.1,379.2,186.1,114.1,97.33,93,106,0,0,0,0.352,0.28,0.449,186.1,114.1,273.2,990.5,990.5,990.5,964.8,964.4,965.3,25.7,25.2,26.1,0.117,0.0913,0.15,0.0121,0.00545,0.0279,0.00047,0.00021,0.0011,0.289,0.193,0.388,0.011,0.0074,0.015,25.38,24.9,25.86,0.94,0.921,0.959,0.973,0.97,0.98,0.916,0.893,0.94,37.73,26.46,52.36,36.34,25.67,48.2,0,0,0,0,0,0,0.233,0,0.253,0.34,0.66,0.34,41.1
1007157600000,2001,12,2001,3,31,1.14,0.303,0.838,51381.4,82.26,82.26,69.06,2,2,2,425.8,383.4,474.2,312.7,265.4,113,104,118,0,0,0,0.267,0.219,0.308,312.7,265.4,370.2,990.5,990.5,990.5,965.5,965.3,965.7,25,24.8,25.2,0.164,0.148,0.183,0.0466,0.0243,0.0737,0.0019,0.00096,0.003,0.364,0.294,0.449,0.015,0.012,0.018,24.62,24.32,24.89,0.942,0.932,0.951,0.971,0.97,0.98,0.915,0.904,0.932,35.54,30.19,41.97,34.53,29.29,41.13,0,0,0,0,0,0,0.384,0,0.302,0.27,0.74,0.26,45.1
1009836000000,2002,1,2001,4,31,1.53,0.294,1.24,73907.8,115.8,115.8,99.34,3,2,2.3870967741935485,573,487.6,634.6,463.3,367.6,109.7,91,120,0,0,0,0.194,0.143,0.246,463.3,367.6,543.6,990.5,990.5,990.5,966.2,965.8,966.4,24.3,24.1,24.7,0.222,0.183,0.26,0.12,0.0725,0.164,0.0049,0.0029,0.0068,0.551,0.446,0.614,0.023,0.018,0.025,23.77,23.45,24.26,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.99,35.76,52.68,42.47,34.69,48.2,0,0,0,0,0,0,0.552,0,0.29,0.19,0.81,0.19,48.3
1012514400000,2002,2,2001,5,28,1.81,0.254,1.55,89490.7,154.4,154.4,133.2,4,3,3.0357142857142856,746.1,647.5,868.2,641.1,542.5,105,105,105,0,0,0,0.142,0.121,0.162,641.1,542.5,763.2,990.5,990.5,990.5,966.9,966.5,967.4,23.6,23.1,24,0.318,0.262,0.397,0.229,0.163,0.308,0.0097,0.0068,0.013,0.775,0.612,0.964,0.033,0.025,0.042,22.84,22.22,23.4,0.955,0.95,0.957,0.979,0.975,0.98,0.935,0.926,0.938,45.16,39.43,52.02,43.93,38.43,48.2,0,0,0,0,0,0,0.74,0,0.26,0.14,0.86,0.14,49.4
1014933600000,2002,3,2001,6,31,3.34,0.397,2.65,135004,192.8,192.8,181.5,4,3,3.935483870967742,1248,868.2,1600,1100,739.2,148.2,129,183,110.5,0,317,0.121,0.0886,0.149,989.4,739.2,1100,990.5,990.5,990.5,968.7,967.4,969.8,21.8,20.7,23.1,0.7,0.383,0.911,0.513,0.295,0.648,0.024,0.013,0.031,1.49,0.918,1.86,0.069,0.04,0.09,20.34,18.83,22.17,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.928,0.938,47.56,39.52,51.62,46.14,38.53,48.2,0,0,0,0,0,0,1.01,0,0.69,0.12,0.79,0.21,40.4
1017612000000,2002,4,2001,7,30,4.57,0.384,2.85,132516,189.2,189.2,184.1,4,4,4,1762,1611,1906,1614,1463,148,148,148,514.5,363,658,0.0842,0.0777,0.0919,1100,1100,1100,990.5,990.5,990.5,970.3,969.8,970.8,20.2,19.7,20.7,0.925,0.916,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.87,1.86,1.87,0.093,0.09,0.095,18.29,17.83,18.79,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.95,45.72,48.27,46.01,44.8,47.3,0,0,0,0,0,0,1.02,0,1.72,0.084,0.62,0.38,29
1020204000000,2002,5,2001,8,31,5.13,0.667,2.95,133082,186.3,186.3,178.9,4,4,4,1916,1698,2018,1667,1422,248.9,192,276,566.9,322,726,0.131,0.0952,0.163,1100,1100,1100,990.5,990.5,990.5,970.8,970.1,971.1,19.7,19.4,20.4,0.926,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.092,0.097,17.8,17.48,18.51,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.63,44.77,47.51,44.72,43.88,46.56,0,0,0,0,0,0,0.994,0,2.18,0.13,0.58,0.42,25.9
1022882400000,2002,6,2001,9,30,3.3,0.544,2.52,128228,192.8,192.8,178.1,4,3,3.8333333333333335,1274,853.6,1670,1064,643.6,210,210,210,90.03,0,360,0.172,0.126,0.246,973.6,643.6,1100,990.5,990.5,990.5,968.8,967.3,970,21.7,20.5,23.2,0.694,0.336,0.921,0.498,0.231,0.648,0.023,0.01,0.032,1.47,0.799,1.87,0.068,0.034,0.091,20.28,18.6,22.39,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,47.8,40.01,51.61,46.46,39.05,48.2,0,0,0,0,0,0,0.989,0,0.78,0.16,0.76,0.24,38.9
1025474400000,2002,7,2001,10,31,1.51,0.498,1.01,60301.5,131.3,131.3,81.05,3,2,2.225806451612903,564.6,419.9,819.9,378.6,233.9,186,186,186,0,0,0,0.343,0.227,0.443,378.6,233.9,633.9,990.5,990.5,990.5,966.1,965.5,967.2,24.4,23.3,25,0.2,0.142,0.326,0.0808,0.0156,0.224,0.0034,0.00063,0.0096,0.45,0.258,0.778,0.019,0.01,0.033,23.93,22.54,24.75,0.944,0.924,0.958,0.974,0.97,0.98,0.919,0.896,0.939,37.21,26.24,51.61,36.15,25.45,48.2,0,0,0,0,0,0,0.45,0,0.5,0.33,0.67,0.33,39.9
1028152800000,2002,8,2001,11,31,0.928,0.415,0.513,31929.1,56.62,56.62,42.92,2,1,1.2258064516129032,346.4,292.5,413.3,191.4,137.5,155,155,155,0,0,0,0.452,0.375,0.53,191.4,137.5,258.3,990.5,990.5,990.5,965.1,964.9,965.5,25.4,25,25.6,0.125,0.106,0.148,0.0122,0.00743,0.0209,0.00048,0.00029,0.00083,0.301,0.241,0.396,0.012,0.0094,0.016,25.07,24.75,25.39,0.942,0.923,0.959,0.975,0.97,0.98,0.918,0.895,0.94,38.06,25.86,52.32,36.91,25.09,48.2,0,0,0,0,0,0,0.238,0,0.415,0.45,0.55,0.45,34.4
1030831200000,2002,9,2001,12,30,0.65,0.283,0.368,23231.4,39.6,39.6,32.27,1,1,1,250.8,225.6,290.5,141.8,107.6,109,91,118,0,0,0,0.436,0.352,0.523,141.8,107.6,172.5,990.5,990.5,990.5,964.7,964.6,964.9,25.8,25.6,25.9,0.103,0.0911,0.114,0.0078,0.00489,0.0104,0.0003,0.00019,0.00041,0.244,0.184,0.3,0.0095,0.0071,0.012,25.56,25.34,25.76,0.934,0.916,0.945,0.971,0.97,0.977,0.907,0.888,0.924,33.22,24.89,40.52,32.27,24.14,39.6,0,0,0,0,0,0,0.179,0,0.282,0.44,0.57,0.43,35.7
