datetime,year,month,waterYear,waterMonth,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1033423200000,2002,10,2002,1,31,0.554,0.26,0.294,13439.8,29.1,29.1,18.06,1,1,1,206.9,198.1,224.9,109.9,101.1,97,97,97,0,0,0,0.47,0.431,0.49,109.9,101.1,127.9,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0902,0.0871,0.0966,0.00509,0.00435,0.00662,0.0002,0.00017,0.00026,0.186,0.17,0.218,0.0071,0.0065,0.0084,25.87,25.73,25.93,0.652,0,0.93,0.688,0,0.97,0.633,0,0.902,18.62,0,30,18.06,0,29.1,0,9,0,0,0.29,0,0.1,0.29,0.26,0.47,0.53,0.47,24.3
1036101600000,2002,11,2002,2,30,0.555,0.174,0.381,24338.4,38.55,38.55,33.8,1,1,1,214,197.5,233.8,147,130.5,67,67,67,0,0,0,0.314,0.287,0.339,147,130.5,166.8,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.0998,0.0939,0.107,0.00825,0.00684,0.00993,0.00032,0.00026,0.00038,0.249,0.219,0.284,0.0096,0.0084,0.011,25.76,25.61,25.88,0.937,0.931,0.944,0.971,0.97,0.975,0.91,0.903,0.92,34.8,30.81,39.54,33.8,29.89,38.55,0,0,0,0,0,0,0.188,0,0.174,0.31,0.69,0.31,43.9
1038693600000,2002,12,2002,3,31,0.826,0.206,0.62,38757.5,71.32,71.32,52.09,2,1,1.5483870967741935,308.3,236.7,398.5,231.3,159.7,77,77,77,0,0,0,0.254,0.193,0.325,231.3,159.7,321.5,990.5,990.5,990.5,965,964.6,965.4,25.5,25.1,25.9,0.131,0.106,0.163,0.0192,0.00932,0.0507,0.00075,0.00036,0.002,0.308,0.235,0.379,0.012,0.0092,0.015,25.24,24.73,25.61,0.94,0.919,0.959,0.974,0.97,0.98,0.916,0.891,0.94,37.21,25.46,52.01,36.09,24.69,48.2,0,0,0,0,0,0,0.289,0,0.206,0.25,0.75,0.25,46.9
1041372000000,2003,1,2002,4,31,1.54,0.256,1.29,77009.6,130.6,130.6,103.5,3,2,2.5483870967741935,575.8,408.3,741.1,480.3,335.3,95.48,73,120,0,0,0,0.165,0.144,0.187,480.3,335.3,621.1,990.5,990.5,990.5,966.2,965.4,966.9,24.3,23.6,25.1,0.231,0.167,0.308,0.131,0.0572,0.216,0.0054,0.0023,0.0091,0.561,0.393,0.746,0.023,0.016,0.032,23.76,22.89,24.67,0.952,0.944,0.958,0.977,0.97,0.98,0.93,0.915,0.939,42.18,35.14,51.44,41.14,34.09,48.2,0,0,0,0,0,0,0.575,0,0.25,0.17,0.84,0.16,50
1044050400000,2003,2,2002,5,28,2.19,0.331,1.86,103516,183.2,183.2,154,4,3,3.4642857142857144,906.1,747.4,1081,769.1,610.4,137,137,137,0,0,0,0.153,0.127,0.183,769.1,610.4,943.9,990.5,990.5,990.5,967.5,966.9,968.2,23,22.3,23.6,0.418,0.305,0.569,0.305,0.209,0.396,0.013,0.0088,0.018,0.966,0.731,1.23,0.042,0.031,0.055,22.02,21.12,22.88,0.956,0.953,0.957,0.98,0.976,0.98,0.937,0.929,0.938,46,39.79,52.24,44.74,38.82,48.2,0,0,0,0,0,0,0.856,0,0.33,0.15,0.85,0.15,47.3
1046469600000,2003,3,2002,6,31,4.07,0.49,2.86,138666,192.8,192.8,186.4,4,4,4,1519,1092,1987,1336,908.9,183,183,183,268.9,0,704,0.125,0.0921,0.168,1067,908.9,1100,990.5,990.5,990.5,969.6,968.2,971.1,20.9,19.4,22.3,0.818,0.548,0.926,0.587,0.379,0.648,0.028,0.017,0.033,1.7,1.18,1.87,0.082,0.053,0.096,19.25,17.57,21.13,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,47.9,45.01,51.26,46.59,44.11,48.2,0,0,0,0,0,0,1.04,0,1.21,0.12,0.7,0.3,34.1
1049148000000,2003,4,2002,7,30,7.61,0.63,2.85,109452,175.5,175.5,152,4,4,4,2934,2018,3892,2691,1801,243,217,295,1591,701,2497,0.0855,0.0619,0.108,1100,1100,1100,990.5,990.5,990.5,973.3,971.1,975.5,17.2,15,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.033,0.043,1.87,1.87,1.87,0.11,0.097,0.12,15.34,13.17,17.48,0.941,0.93,0.95,0.975,0.97,0.98,0.917,0.902,0.931,38.95,33.05,44.77,38,32.06,43.88,0,0,0,0,0,0,0.845,0,4.76,0.083,0.37,0.63,14.4
1051740000000,2003,5,2002,8,31,8.38,0.86,2.95,109006,165.5,165.5,146.5,4,4,4,3130,2408,3875,2809,2087,321,321,321,1709,987,2454,0.105,0.0828,0.133,1100,1100,1100,990.5,990.5,990.5,973.8,972.1,975.4,16.7,15.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.043,1.87,1.87,1.87,0.11,0.1,0.12,14.85,13.21,16.54,0.939,0.93,0.947,0.973,0.97,0.98,0.914,0.902,0.928,37.63,33.14,42.23,36.63,32.15,41.39,0,0,0,0,0,0,0.814,0,5.43,0.1,0.35,0.65,13
1054418400000,2003,6,2002,9,30,4.56,0.666,2.79,130322,192.8,192.8,181,4,4,4,1759,1187,2381,1502,929.6,257,257,257,425.3,0,1024,0.154,0.108,0.217,1076,929.6,1100,990.5,990.5,990.5,970.3,968.5,972,20.2,18.5,22,0.861,0.586,0.926,0.604,0.389,0.648,0.03,0.018,0.035,1.76,1.23,1.87,0.088,0.056,0.1,18.47,16.61,20.78,0.951,0.947,0.956,0.98,0.98,0.98,0.932,0.928,0.937,46.28,42.4,50.31,45.25,41.56,48.2,0,0,0,0,0,0,1.01,0,1.77,0.15,0.61,0.39,28.6
1057010400000,2003,7,2002,10,31,2.02,0.608,1.41,80149,177.6,177.6,107.7,4,2,2.6451612903225805,752.5,508.7,1152,525.5,281.7,227,227,227,0,0,0,0.321,0.197,0.446,525.5,281.7,924.9,990.5,990.5,990.5,966.9,965.9,968.4,23.6,22.1,24.6,0.287,0.163,0.575,0.163,0.032,0.387,0.0071,0.0013,0.017,0.655,0.328,1.22,0.028,0.013,0.055,22.95,20.91,24.28,0.951,0.937,0.958,0.976,0.97,0.98,0.928,0.908,0.938,41.46,31.42,51.63,40.28,30.48,48.2,0,0,0,0,0,0,0.598,0,0.61,0.3,0.7,0.3,39.7
1059688800000,2003,8,2002,11,31,1.09,0.465,0.627,38543,69.54,69.54,51.81,2,1,1.4516129032258065,407.7,332.7,503.5,234,177.7,173.7,155,184,0,0,0,0.429,0.365,0.479,234,177.7,319.5,990.5,990.5,990.5,965.4,965.1,965.9,25.1,24.6,25.4,0.142,0.12,0.173,0.0199,0.0109,0.0498,0.0008,0.00043,0.002,0.337,0.261,0.4,0.013,0.01,0.016,24.74,24.25,25.12,0.945,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.94,39.72,26.48,52.32,38.43,25.69,48.2,0,0,0,0,0,0,0.288,0,0.463,0.43,0.58,0.42,35.4
1062367200000,2003,9,2002,12,30,0.703,0.306,0.397,25133.9,48.2,48.2,34.91,1,1,1,271.1,224.9,332.7,153.1,106.9,118,118,118,0,0,0,0.441,0.355,0.525,153.1,106.9,214.7,990.5,990.5,990.5,964.8,964.5,965.1,25.7,25.4,26,0.107,0.0909,0.129,0.00877,0.00484,0.014,0.00034,0.00019,0.00055,0.265,0.183,0.375,0.01,0.007,0.015,25.46,25.06,25.77,0.938,0.915,0.958,0.973,0.97,0.98,0.913,0.888,0.938,35.88,24.73,50.52,34.91,23.98,48.2,0,0,0,0,0,0,0.194,0,0.306,0.44,0.56,0.44,35.8
1064959200000,2003,10,2003,1,31,0.553,0.237,0.316,16575,36.71,36.71,22.28,1,1,1,206.6,188.1,257.6,118.1,101.7,88.48,73,97,0,0,0,0.428,0.366,0.488,118.1,101.7,160.6,990.5,990.5,990.5,964.5,964.4,964.7,26,25.8,26.1,0.0922,0.0873,0.108,0.00579,0.0044,0.0094,0.00022,0.00017,0.00036,0.2,0.172,0.277,0.0077,0.0066,0.011,25.84,25.49,25.93,0.746,0,0.942,0.782,0,0.971,0.724,0,0.915,22.97,0,37.8,22.28,0,36.71,0,6,0,0,0.194,0,0.124,0.194,0.237,0.43,0.57,0.43,30
1067637600000,2003,11,2003,2,30,0.57,0.196,0.373,23798.1,41.76,41.76,33.05,1,1,1,219.7,200.9,246.7,144,114.1,75.67,67,93,0,0,0,0.346,0.272,0.449,144,114.1,179.7,990.5,990.5,990.5,964.5,964.4,964.7,26,25.8,26.1,0.0998,0.0913,0.111,0.00799,0.00545,0.011,0.00031,0.00021,0.00043,0.245,0.193,0.307,0.0094,0.0074,0.012,25.74,25.51,25.87,0.935,0.921,0.948,0.971,0.97,0.98,0.908,0.893,0.929,34.02,26.65,42.61,33.05,25.85,41.76,0,0,0,0,0,0,0.184,0,0.197,0.34,0.65,0.35,41.8
1070229600000,2003,12,2003,3,31,0.923,0.206,0.717,44606.5,86.59,86.59,59.96,2,1,1.6774193548387097,344.5,251.7,465.4,267.5,174.7,77,77,77,0,0,0,0.231,0.165,0.306,267.5,174.7,388.4,990.5,990.5,990.5,965.1,964.7,965.7,25.4,24.8,25.8,0.144,0.111,0.186,0.0327,0.0106,0.0823,0.0013,0.00041,0.0033,0.342,0.241,0.473,0.014,0.0094,0.019,25.03,24.33,25.49,0.943,0.921,0.959,0.975,0.97,0.98,0.919,0.893,0.94,38.4,26,52.2,37.28,25.22,48.2,0,0,0,0,0,0,0.333,0,0.206,0.22,0.78,0.22,48.3
1072908000000,2004,1,2003,4,31,1.68,0.321,1.36,80701.1,137.8,137.8,108.5,3,2,2.5483870967741935,628.5,474.2,781.2,508.5,354.2,120,120,120,0,0,0,0.197,0.154,0.253,508.5,354.2,661.2,990.5,990.5,990.5,966.4,965.7,967,24.1,23.5,24.8,0.25,0.179,0.331,0.15,0.0662,0.243,0.0063,0.0027,0.01,0.611,0.426,0.814,0.025,0.017,0.035,23.49,22.66,24.34,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,43.85,35.58,52.29,42.77,34.51,48.2,0,0,0,0,0,0,0.603,0,0.32,0.19,0.81,0.19,48
1075586400000,2004,2,2003,5,29,2.69,0.343,2.21,116737,192.8,192.8,167.7,4,3,3.6551724137931036,1073,786.5,1611,935.7,649.5,137,137,137,52.83,0,374,0.134,0.0851,0.174,882.9,649.5,1100,990.5,990.5,990.5,968.1,967,969.8,22.4,20.7,23.5,0.557,0.327,0.903,0.416,0.235,0.648,0.019,0.01,0.031,1.24,0.797,1.85,0.056,0.034,0.09,21.18,18.81,22.66,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.62,39.58,52.32,46.03,38.59,48.2,0,0,0,0,0,0,0.932,0,0.48,0.13,0.82,0.18,43.4
1078092000000,2004,3,2003,6,31,8.31,0.64,2.95,110652,186.8,186.8,148.7,4,4,4,3101,1683,4431,2862,1444,239,239,239,1762,344,3092,0.0857,0.0539,0.142,1100,1100,1100,990.5,990.5,990.5,973.6,970.1,976.5,16.9,14,20.4,0.926,0.919,0.926,0.648,0.648,0.648,0.039,0.032,0.046,1.87,1.87,1.87,0.11,0.091,0.13,15.04,12.16,18.56,0.938,0.921,0.952,0.975,0.97,0.98,0.914,0.894,0.933,38.12,30.21,47.64,37.18,29.3,46.69,0,0,0,0,0,0,0.826,0,5.36,0.077,0.35,0.65,13.3
1080770400000,2004,4,2003,7,30,10.6,0.765,2.85,89510.5,127.8,127.8,124.3,4,4,4,4075,3913,4390,3780,3618,295,295,295,2680,2518,2995,0.0725,0.0672,0.0754,1100,1100,1100,990.5,990.5,990.5,975.8,975.5,976.4,14.7,14.1,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.81,12.23,13.13,0.927,0.922,0.93,0.97,0.97,0.97,0.899,0.894,0.902,32.04,30.42,32.93,31.08,29.51,31.94,0,0,0,0,0,0,0.691,0,7.75,0.072,0.27,0.73,8.44
1083362400000,2004,5,2003,8,31,8.49,0.86,2.95,108302,165.5,165.5,145.6,4,4,4,3170,2408,3892,2849,2087,321,321,321,1749,987,2471,0.104,0.0825,0.133,1100,1100,1100,990.5,990.5,990.5,973.9,972.1,975.5,16.6,15,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.043,1.87,1.87,1.87,0.11,0.1,0.12,14.76,13.17,16.54,0.939,0.93,0.947,0.973,0.97,0.98,0.913,0.902,0.928,37.39,33.05,42.23,36.39,32.06,41.39,0,0,0,0,0,0,0.809,0,5.54,0.1,0.35,0.65,12.8
1086040800000,2004,6,2003,9,30,4.6,0.666,2.79,129692,192.8,192.8,180.1,4,4,4,1776,1156,2373,1519,898.7,257,257,257,443.9,0,1016,0.152,0.108,0.222,1075,898.7,1100,990.5,990.5,990.5,970.3,968.4,972,20.2,18.5,22.1,0.862,0.558,0.926,0.605,0.374,0.648,0.03,0.017,0.035,1.76,1.18,1.87,0.088,0.053,0.1,18.42,16.63,20.93,0.951,0.947,0.956,0.98,0.98,0.98,0.932,0.928,0.937,46.06,42.46,50.57,45.03,41.61,48.2,0,0,0,0,0,0,1,0,1.81,0.14,0.61,0.39,28.2
1088632800000,2004,7,2003,10,31,1.99,0.608,1.38,78870.6,173.4,173.4,106,4,2,2.5806451612903225,742.5,508.7,1124,515.5,281.7,227,227,227,0,0,0,0.323,0.202,0.446,515.5,281.7,897.3,990.5,990.5,990.5,966.9,965.9,968.3,23.6,22.2,24.6,0.279,0.163,0.55,0.157,0.032,0.373,0.0068,0.0013,0.017,0.643,0.328,1.17,0.028,0.013,0.053,23,21.04,24.28,0.951,0.937,0.958,0.976,0.97,0.98,0.929,0.908,0.938,42.02,31.42,52.42,40.77,30.48,48.2,0,0,0,0,0,0,0.589,0,0.61,0.31,0.69,0.31,39.6
1091311200000,2004,8,2003,11,31,1.1,0.465,0.631,38867.3,66.71,66.71,52.24,2,1,1.4516129032258065,409.4,336.4,490.2,235.7,181.4,173.7,155,184,0,0,0,0.427,0.375,0.496,235.7,181.4,306.2,990.5,990.5,990.5,965.4,965.1,965.8,25.1,24.7,25.4,0.143,0.121,0.169,0.02,0.0112,0.0435,0.0008,0.00044,0.0018,0.34,0.261,0.4,0.014,0.01,0.016,24.73,24.33,25.1,0.946,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.94,40.13,26.48,52.02,38.86,25.69,48.2,0,0,0,0,0,0,0.29,0,0.469,0.42,0.57,0.43,35.3
1093989600000,2004,9,2003,12,30,0.718,0.323,0.395,24976.5,43.92,43.92,34.69,1,1,1,277.1,236.7,329.1,152.4,118.7,124.7,118,138,0,0,0,0.451,0.406,0.499,152.4,118.7,191.1,990.5,990.5,990.5,964.8,964.6,965,25.7,25.5,25.9,0.108,0.0951,0.124,0.0087,0.00584,0.012,0.00034,0.00023,0.00047,0.265,0.204,0.336,0.01,0.0079,0.013,25.43,25.12,25.68,0.938,0.924,0.952,0.972,0.97,0.98,0.912,0.896,0.933,35.66,27.61,44.81,34.69,26.78,43.92,0,0,0,0,0,0,0.193,0,0.323,0.45,0.55,0.45,34.8
1096581600000,2004,10,2004,1,31,0.576,0.26,0.316,19919.1,31.83,31.83,26.77,1,1,1,215.1,203.7,236.7,118.1,106.7,97,97,97,0,0,0,0.452,0.41,0.476,118.1,106.7,139.7,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.0931,0.0891,0.101,0.00579,0.00482,0.00762,0.00022,0.00018,0.00029,0.201,0.18,0.239,0.0077,0.0069,0.0093,25.81,25.64,25.9,0.923,0.915,0.934,0.97,0.97,0.97,0.895,0.888,0.906,27.6,24.8,32.81,26.77,24.05,31.83,0,0,0,0,0,0,0.149,0,0.26,0.45,0.55,0.45,34.6
1099260000000,2004,11,2004,2,30,0.611,0.196,0.415,26292.4,70.36,70.36,36.52,2,1,1.1,235.8,203.7,383.4,160.2,110.7,75.67,67,93,0,0,0,0.334,0.175,0.457,160.2,110.7,316.4,990.5,990.5,990.5,964.6,964.4,965.3,25.9,25.2,26.1,0.105,0.0901,0.16,0.0112,0.00516,0.0483,0.00043,0.0002,0.0019,0.255,0.187,0.364,0.0099,0.0072,0.014,25.65,24.82,25.89,0.935,0.918,0.958,0.972,0.97,0.98,0.908,0.891,0.938,34.21,25.8,50.31,33.21,25.03,48.2,0,0,0,0,0,0,0.203,0,0.196,0.32,0.68,0.32,43
1101852000000,2004,12,2004,3,31,0.922,0.242,0.681,42381.2,69.94,69.94,56.96,2,1,1.6774193548387097,344.4,299,392.1,254.2,181,90.23,77,118,0,0,0,0.268,0.196,0.395,254.2,181,315.1,990.5,990.5,990.5,965.1,964.9,965.4,25.4,25.1,25.6,0.141,0.118,0.16,0.0264,0.0111,0.0477,0.001,0.00043,0.0019,0.323,0.267,0.381,0.013,0.01,0.015,25.06,24.78,25.29,0.941,0.929,0.958,0.973,0.97,0.98,0.916,0.901,0.939,36.56,28.8,51.11,35.55,27.94,48.2,0,0,0,0,0,0,0.316,0,0.241,0.26,0.74,0.26,46
1104530400000,2005,1,2004,4,31,1.47,0.244,1.23,73751,124.9,124.9,99.13,3,2,2.5483870967741935,550.6,398.5,678.3,459.6,307.5,91,91,91,0,0,0,0.17,0.134,0.228,459.6,307.5,587.3,990.5,990.5,990.5,966.1,965.4,966.6,24.4,23.9,25.1,0.221,0.159,0.285,0.12,0.0441,0.193,0.0049,0.0018,0.0081,0.528,0.353,0.685,0.022,0.014,0.029,23.9,23.2,24.75,0.949,0.941,0.958,0.975,0.97,0.98,0.926,0.913,0.939,40.33,35.11,51.91,39.22,34.06,48.2,0,0,0,0,0,0,0.551,0,0.24,0.17,0.84,0.16,50.2
1107208800000,2005,2,2004,5,28,2.02,0.254,1.77,99638.5,173.8,173.8,148.3,4,3,3.357142857142857,836.1,692.2,982,731.1,587.2,105,105,105,0,0,0,0.127,0.107,0.152,731.1,587.2,877,990.5,990.5,990.5,967.2,966.7,967.8,23.3,22.7,23.8,0.38,0.287,0.501,0.284,0.193,0.363,0.012,0.0081,0.016,0.903,0.687,1.1,0.039,0.029,0.049,22.35,21.57,23.14,0.956,0.952,0.958,0.98,0.975,0.98,0.936,0.928,0.938,45.92,39.59,52.46,44.51,38.61,48.2,0,0,0,0,0,0,0.824,0,0.25,0.13,0.88,0.12,49.3
1109628000000,2005,3,2004,6,31,3.2,0.346,2.79,141201,192.8,192.8,189.8,4,4,4,1194,998.8,1302,1065,869.8,129,129,129,22.97,0,73,0.109,0.0991,0.129,1042,869.8,1100,990.5,990.5,990.5,968.5,967.9,968.8,22,21.7,22.6,0.713,0.502,0.81,0.55,0.36,0.648,0.025,0.016,0.03,1.55,1.1,1.76,0.071,0.049,0.081,20.44,19.89,21.51,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,49.82,43.82,51.82,47.45,42.94,48.2,0,0,0,0,0,0,1.05,0,0.41,0.11,0.87,0.13,44.1
1112306400000,2005,4,2004,7,30,3.27,0.384,2.85,138816,192.8,192.8,192.8,4,4,4,1260,1242,1298,1112,1094,148,148,148,13.63,0,50,0.117,0.114,0.119,1098,1094,1100,990.5,990.5,990.5,968.7,968.7,968.8,21.8,21.7,21.8,0.799,0.786,0.817,0.645,0.634,0.648,0.03,0.029,0.03,1.74,1.72,1.77,0.08,0.079,0.081,20.04,19.9,20.12,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,51.54,51.24,51.68,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.42,0.12,0.87,0.13,42.5
1114898400000,2005,5,2004,8,31,3.41,0.514,2.88,143208,192.8,192.8,192.5,4,4,4,1273,1183,1320,1081,990.5,192,192,192,6.71,0,28,0.151,0.145,0.162,1075,990.5,1100,990.5,990.5,990.5,968.8,968.5,968.9,21.7,21.6,22,0.762,0.636,0.808,0.591,0.418,0.648,0.027,0.019,0.03,1.65,1.33,1.76,0.076,0.06,0.081,20.09,19.84,20.69,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,50.54,48.05,51.29,48.12,47.09,48.2,0,0,0,0,0,0,1.07,0,0.53,0.15,0.84,0.16,42
1117576800000,2005,6,2004,9,30,2.16,0.417,1.74,97623,190.5,190.5,135.6,4,2,3.1,833.9,531,1160,672.9,370,161,161,161,0,0,0,0.205,0.139,0.303,672.9,370,999,990.5,990.5,990.5,967.2,966,968.4,23.3,22.1,24.5,0.369,0.189,0.644,0.245,0.0736,0.423,0.011,0.003,0.019,0.848,0.455,1.35,0.037,0.019,0.061,22.44,20.75,24.06,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.16,35.67,52.05,43.85,34.6,48.2,0,0,0,0,0,0,0.753,0,0.42,0.19,0.81,0.19,45.2
1120168800000,2005,7,2004,10,31,1.16,0.362,0.797,48707.6,86.05,86.05,65.47,2,2,2,432.5,371.1,525.3,297.5,236.1,135,135,135,0,0,0,0.316,0.257,0.364,297.5,236.1,390.3,990.5,990.5,990.5,965.5,965.3,966,25,24.5,25.2,0.161,0.14,0.194,0.0401,0.0158,0.0832,0.0016,0.00063,0.0034,0.345,0.257,0.483,0.014,0.01,0.02,24.61,24.05,24.99,0.938,0.925,0.954,0.972,0.97,0.98,0.912,0.897,0.935,33.67,26.75,43.9,32.73,25.95,43.03,0,0,0,0,0,0,0.364,0,0.363,0.31,0.69,0.31,42
1122847200000,2005,8,2004,11,31,0.822,0.308,0.514,32333,56.57,56.57,43.46,2,1,1.1612903225806452,306.9,270.2,371.1,191.9,155.2,115,115,115,0,0,0,0.378,0.31,0.426,191.9,155.2,256.1,990.5,990.5,990.5,964.9,964.8,965.3,25.6,25.2,25.7,0.121,0.108,0.144,0.0121,0.00894,0.0199,0.00048,0.00035,0.00079,0.309,0.244,0.388,0.012,0.0096,0.015,25.25,24.97,25.45,0.945,0.921,0.959,0.976,0.97,0.98,0.922,0.894,0.94,40.47,25.73,52.12,39.22,24.96,48.2,0,0,0,0,0,0,0.241,0,0.308,0.37,0.63,0.37,39.3
1125525600000,2005,9,2004,12,30,0.597,0.236,0.361,19444.3,41.67,41.67,27.01,1,1,1,230.2,195.8,271.1,139.2,104.8,91,91,91,0,0,0,0.401,0.336,0.465,139.2,104.8,180.1,990.5,990.5,990.5,964.6,964.4,964.8,25.9,25.7,26.1,0.1,0.088,0.115,0.00758,0.00465,0.0111,0.00029,0.00018,0.00043,0.238,0.177,0.311,0.0092,0.0068,0.012,25.69,25.4,25.92,0.748,0,0.948,0.779,0,0.98,0.728,0,0.929,27.73,0,42.52,27.01,0,41.67,0,6,0,0,0.2,0,0.15,0.2,0.236,0.4,0.6,0.4,32.6
1128117600000,2005,10,2005,1,31,0.45,0.196,0.254,15965.1,26.53,26.53,21.46,1,1,1,168,155.5,189.8,94.99,82.53,73,73,73,0,0,0,0.436,0.385,0.469,94.99,82.53,116.8,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0825,0.0781,0.0902,0.00382,0.00276,0.00568,0.00015,0.00011,0.00022,0.157,0.135,0.196,0.006,0.0052,0.0075,25.88,25.88,25.88,0.921,0.912,0.933,0.967,0.962,0.97,0.89,0.884,0.898,22.19,19.54,27.35,21.46,18.8,26.53,0,0,0,0,0,0,0.119,0,0.196,0.44,0.56,0.44,35.5
1130796000000,2005,11,2005,2,30,0.546,0.144,0.401,25578.8,48.2,48.2,35.53,1,1,1,210.5,168.8,284.3,154.9,118.8,55.67,50,67,0,0,0,0.268,0.223,0.296,154.9,118.8,217.3,990.5,990.5,990.5,964.6,964.4,964.8,25.9,25.7,26.1,0.101,0.0877,0.125,0.00891,0.00585,0.0142,0.00034,0.00022,0.00055,0.262,0.196,0.375,0.01,0.0075,0.015,25.68,25.29,25.85,0.938,0.924,0.959,0.974,0.97,0.98,0.914,0.896,0.94,36.65,27.81,51.67,35.53,26.98,48.2,0,0,0,0,0,0,0.197,0,0.145,0.26,0.73,0.27,46.8
1133388000000,2005,12,2005,3,31,0.909,0.23,0.68,42118.5,119.1,119.1,56.61,3,1,1.6451612903225807,339.5,260,634.6,253.8,156,85.71,77,104,0,0,0,0.268,0.121,0.4,253.8,156,557.6,990.5,990.5,990.5,965.1,964.7,966.4,25.4,24.1,25.8,0.14,0.107,0.266,0.0307,0.00901,0.173,0.0012,0.00035,0.0072,0.327,0.244,0.632,0.013,0.0095,0.026,25.07,23.43,25.49,0.941,0.922,0.959,0.973,0.97,0.98,0.915,0.894,0.94,36.55,26.33,52.01,35.39,25.54,48.2,0,0,0,0,0,0,0.315,0,0.229,0.25,0.75,0.25,46.3
1136066400000,2006,1,2005,4,31,1.69,0.285,1.4,82692,144.6,144.6,111.1,3,2,2.6129032258064515,630,439.4,819.9,523.5,348.4,106.5,91,139,0,0,0,0.174,0.111,0.251,523.5,348.4,728.9,990.5,990.5,990.5,966.4,965.6,967.2,24.1,23.3,24.9,0.254,0.174,0.365,0.157,0.0635,0.288,0.0065,0.0025,0.012,0.626,0.415,0.924,0.026,0.017,0.04,23.46,22.4,24.51,0.953,0.944,0.958,0.978,0.97,0.98,0.932,0.916,0.939,44.26,35.4,51.32,42.99,34.34,48.2,0,0,0,0,0,0,0.617,0,0.29,0.17,0.83,0.17,48.9
1138744800000,2006,2,2005,5,28,2.36,0.331,2.03,111563,178.8,178.8,166,4,3,3.8214285714285716,977,828,1052,840,691,137,137,137,0,0,0,0.141,0.13,0.165,840,691,915.3,990.5,990.5,990.5,967.8,967.2,968.1,22.7,22.4,23.3,0.475,0.35,0.543,0.345,0.263,0.382,0.015,0.011,0.017,1.06,0.867,1.18,0.047,0.037,0.052,21.65,21.26,22.42,0.956,0.953,0.957,0.98,0.976,0.98,0.936,0.929,0.938,44.78,39.79,51.96,43.65,38.82,48.2,0,0,0,0,0,0,0.922,0,0.33,0.14,0.86,0.14,47.3
1141164000000,2006,3,2005,6,31,4.32,0.49,2.86,136889,192.8,192.8,184,4,4,4,1613,1075,2326,1430,892.5,183,183,183,360.9,0,1043,0.12,0.0787,0.17,1069,892.5,1100,990.5,990.5,990.5,969.8,968.1,971.9,20.7,18.6,22.4,0.828,0.533,0.926,0.593,0.371,0.648,0.029,0.017,0.035,1.71,1.15,1.87,0.084,0.051,0.1,18.97,16.74,21.21,0.952,0.947,0.956,0.98,0.98,0.98,0.933,0.928,0.937,47.23,42.76,51.4,46,41.9,48.2,0,0,0,0,0,0,1.02,0,1.46,0.11,0.66,0.34,31.7
1143842400000,2006,4,2005,7,30,6.69,0.562,2.85,115819,166.4,166.4,160.9,4,4,4,2581,2373,2684,2364,2156,217,217,217,1264,1056,1367,0.0841,0.0808,0.0915,1100,1100,1100,990.5,990.5,990.5,972.5,972,972.8,18,17.7,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.12,15.87,16.63,0.945,0.944,0.947,0.978,0.977,0.98,0.925,0.923,0.928,41.11,40.44,42.46,40.22,39.5,41.61,0,0,0,0,0,0,0.894,0,3.84,0.084,0.43,0.57,17.3
1146434400000,2006,5,2005,8,31,6.38,0.782,2.95,123622,174.2,174.2,166.2,4,4,4,2382,2071,2550,2090,1750,292,276,321,990.1,650,1174,0.123,0.108,0.155,1100,1100,1100,990.5,990.5,990.5,972,971.3,972.4,18.5,18.1,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.6,16.2,17.36,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.4,41.31,44.43,41.54,40.43,43.54,0,0,0,0,0,0,0.923,0,3.43,0.12,0.46,0.54,19.4
1149112800000,2006,6,2005,9,30,3.86,0.666,2.63,128692,192.8,192.8,178.7,4,3,3.9,1491,947.4,2041,1234,690.4,257,257,257,218.3,0,684,0.182,0.126,0.271,1015,690.4,1100,990.5,990.5,990.5,969.5,967.7,971.2,21,19.3,22.8,0.772,0.369,0.926,0.546,0.262,0.648,0.026,0.011,0.034,1.6,0.884,1.87,0.077,0.039,0.097,19.44,17.43,21.93,0.953,0.949,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.98,39.55,50.57,45.87,38.57,48.2,0,0,0,0,0,0,0.993,0,1.23,0.17,0.68,0.32,33.3
1151704800000,2006,7,2005,10,31,1.65,0.569,1.08,63545,142.8,142.8,85.41,3,2,2.2580645161290325,615.2,439.4,934.1,402.7,253.4,212.5,186,227,0,0,0,0.357,0.243,0.43,402.7,253.4,707.1,990.5,990.5,990.5,966.3,965.6,967.6,24.2,22.9,24.9,0.215,0.149,0.376,0.0941,0.0186,0.273,0.004,0.00075,0.012,0.488,0.282,0.91,0.02,0.011,0.04,23.68,21.95,24.64,0.947,0.93,0.958,0.974,0.97,0.98,0.922,0.902,0.939,38.45,28.48,51.63,37.4,27.63,48.2,0,0,0,0,0,0,0.474,0,0.57,0.34,0.65,0.35,38.5
1154383200000,2006,8,2005,11,31,0.944,0.415,0.529,32838.2,60.4,60.4,44.14,2,1,1.2903225806451613,352.4,287.9,430.6,197.4,132.9,155,155,155,0,0,0,0.446,0.36,0.538,197.4,132.9,275.6,990.5,990.5,990.5,965.2,964.9,965.5,25.3,25,25.6,0.127,0.104,0.154,0.0134,0.00704,0.0291,0.00053,0.00027,0.0012,0.3,0.233,0.396,0.012,0.0091,0.016,25.04,24.65,25.42,0.941,0.923,0.959,0.974,0.97,0.98,0.917,0.895,0.94,37.25,25.88,52.32,36.14,25.1,48.2,0,0,0,0,0,0,0.245,0,0.415,0.44,0.56,0.44,34.8
1157061600000,2006,9,2005,12,30,0.639,0.283,0.356,22477,38.02,38.02,31.22,1,1,1,246.3,209.1,284.3,137.3,117.2,109,91,118,0,0,0,0.443,0.387,0.502,137.3,117.2,166.3,990.5,990.5,990.5,964.7,964.5,964.8,25.8,25.7,26,0.101,0.0927,0.112,0.00742,0.00571,0.00988,0.00029,0.00022,0.00039,0.236,0.2,0.289,0.0091,0.0077,0.011,25.6,25.37,25.84,0.932,0.923,0.943,0.97,0.97,0.974,0.905,0.895,0.919,32.16,27.24,39.04,31.22,26.42,38.02,0,0,0,0,0,0,0.173,0,0.283,0.44,0.56,0.44,35.2
1159653600000,2006,10,2006,1,31,0.581,0.239,0.342,21663.7,33.06,33.06,29.12,1,1,1,217.1,209.5,226.7,127.8,115.1,89.26,73,97,0,0,0,0.411,0.336,0.457,127.8,115.1,144.2,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0957,0.0921,0.0998,0.00661,0.00554,0.008,0.00025,0.00021,0.00031,0.217,0.196,0.245,0.0084,0.0075,0.0094,25.78,25.72,25.83,0.929,0.921,0.936,0.97,0.97,0.97,0.901,0.894,0.908,30.02,26.87,34.08,29.12,26.07,33.06,0,0,0,0,0,0,0.162,0,0.239,0.41,0.59,0.41,37.3
1162332000000,2006,11,2006,2,30,0.687,0.241,0.446,28252.4,51.39,51.39,39.24,2,1,1.1,265.2,225.8,325.1,172.2,132.8,93,93,93,0,0,0,0.355,0.286,0.412,172.2,132.8,232.1,990.5,990.5,990.5,964.8,964.6,965,25.7,25.5,25.9,0.112,0.0979,0.133,0.0104,0.00704,0.0155,0.0004,0.00027,0.00061,0.282,0.227,0.386,0.011,0.0087,0.015,25.47,25.14,25.72,0.941,0.921,0.959,0.974,0.97,0.98,0.916,0.893,0.94,37.81,25.89,52.42,36.7,25.11,48.2,0,0,0,0,0,0,0.218,0,0.241,0.35,0.65,0.35,41.1
1164924000000,2006,12,2006,3,31,1.2,0.292,0.909,55357.4,96.4,96.4,74.41,2,2,2,448.2,332.7,578.9,339.2,228.7,109,104,118,0,0,0,0.249,0.204,0.313,339.2,228.7,460.9,990.5,990.5,990.5,965.6,965.1,966.2,24.9,24.3,25.4,0.173,0.133,0.219,0.0599,0.0152,0.117,0.0024,0.0006,0.0048,0.404,0.245,0.589,0.016,0.0096,0.024,24.49,23.71,25.19,0.944,0.922,0.958,0.974,0.97,0.98,0.919,0.894,0.939,38.36,26.03,51.28,37.2,25.25,48.2,0,0,0,0,0,0,0.413,0,0.291,0.24,0.76,0.24,46.1
1167602400000,2007,1,2006,4,31,2.24,0.372,1.85,102778,192.8,192.8,138.1,4,2,3.161290322580645,838.1,589.6,1397,699.1,450.6,139,139,139,7.194,0,158,0.175,0.0995,0.236,691.9,450.6,1100,990.5,990.5,990.5,967.2,966.3,969.2,23.3,21.3,24.2,0.387,0.216,0.852,0.27,0.112,0.648,0.012,0.0046,0.03,0.892,0.535,1.8,0.039,0.022,0.084,22.39,19.55,23.67,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,45.37,35.79,52.35,43.76,34.71,48.2,0,0,0,0,0,0,0.767,0,0.39,0.17,0.83,0.17,45.9
1170280800000,2007,2,2006,5,28,8.09,0.446,2.66,96360.7,191.2,191.2,143.4,4,4,4,3345,1557,4644,3160,1395,184.5,162,197,2060,295,3347,0.061,0.0424,0.104,1100,1100,1100,990.5,990.5,990.5,974.1,969.7,976.9,16.4,13.6,20.8,0.925,0.9,0.926,0.648,0.648,0.648,0.04,0.031,0.048,1.87,1.85,1.87,0.12,0.089,0.14,14.55,11.77,18.98,0.935,0.918,0.952,0.974,0.97,0.98,0.91,0.89,0.933,36.77,29.12,48.77,35.85,28.25,47.79,0,0,0,0,0,0,0.797,0,5.43,0.055,0.33,0.67,11.9
1172700000000,2007,3,2006,6,31,10.8,0.771,2.95,93310.1,137.2,137.2,125.4,4,4,4,4041,3493,4670,3753,3254,288,239,315,2653,2154,3255,0.0713,0.0648,0.0839,1100,1100,1100,990.5,990.5,990.5,975.7,974.6,976.9,14.8,13.6,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.041,0.048,1.87,1.87,1.87,0.13,0.12,0.14,12.92,11.72,14.02,0.927,0.917,0.935,0.97,0.97,0.97,0.899,0.89,0.907,32.32,28.99,35.36,31.35,28.12,34.3,0,0,0,0,0,0,0.697,0,7.85,0.071,0.27,0.73,8.64
1175378400000,2007,4,2006,7,30,8.54,0.765,2.85,102188,149.9,149.9,141.9,4,4,4,3293,2978,3508,2998,2683,295,295,295,1898,1583,2113,0.0899,0.0841,0.0991,1100,1100,1100,990.5,990.5,990.5,974.2,973.5,974.6,16.3,15.9,17,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.45,13.99,15.17,0.938,0.935,0.942,0.971,0.97,0.973,0.91,0.907,0.916,36.56,35.27,38.51,35.48,34.21,37.47,0,0,0,0,0,0,0.788,0,5.69,0.09,0.33,0.67,12
1177970400000,2007,5,2006,8,31,6.73,0.821,2.95,120936,176.4,176.4,162.5,4,4,4,2513,1987,2957,2206,1666,306.5,276,321,1106,566,1581,0.124,0.0933,0.162,1100,1100,1100,990.5,990.5,990.5,972.3,971.1,973.4,18.2,17.1,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.038,1.87,1.87,1.87,0.1,0.096,0.11,16.29,15.22,17.57,0.946,0.942,0.95,0.978,0.973,0.98,0.925,0.917,0.931,41.55,38.65,45.01,40.64,37.61,44.11,0,0,0,0,0,0,0.903,0,3.78,0.12,0.44,0.56,18
1180648800000,2007,6,2006,9,30,3.64,0.666,2.58,128180,192.8,192.8,178,4,3,3.8666666666666667,1402,970.3,1953,1145,713.3,257,257,257,151.1,0,596,0.192,0.132,0.265,994.4,713.3,1100,990.5,990.5,990.5,969.2,967.8,970.9,21.3,19.6,22.7,0.735,0.388,0.926,0.519,0.277,0.648,0.025,0.012,0.033,1.54,0.929,1.87,0.073,0.041,0.096,19.79,17.68,21.79,0.954,0.95,0.957,0.98,0.976,0.98,0.935,0.93,0.938,47.27,39.84,50.57,46.1,38.87,48.2,0,0,0,0,0,0,0.989,0,1.06,0.18,0.71,0.29,35.2
1183240800000,2007,7,2006,10,31,1.9,0.608,1.29,75043.2,144.6,144.6,100.9,3,2,2.4516129032258065,709.3,528.1,961.7,482.3,301.1,227,227,227,0,0,0,0.33,0.236,0.43,482.3,301.1,734.7,990.5,990.5,990.5,966.7,966,967.7,23.8,22.8,24.5,0.253,0.17,0.401,0.136,0.0411,0.292,0.0058,0.0017,0.013,0.595,0.357,0.966,0.025,0.015,0.042,23.17,21.79,24.17,0.952,0.941,0.958,0.977,0.97,0.98,0.93,0.913,0.939,42.27,33.57,52.04,41.12,32.56,48.2,0,0,0,0,0,0,0.56,0,0.61,0.32,0.68,0.32,39.5
1185919200000,2007,8,2006,11,31,1.18,0.493,0.686,41844.7,72.92,72.92,56.24,2,1,1.7096774193548387,440,371.1,519.2,256,187.1,184,184,184,0,0,0,0.422,0.354,0.496,256,187.1,335.2,990.5,990.5,990.5,965.6,965.3,965.9,24.9,24.6,25.2,0.151,0.127,0.179,0.0258,0.0117,0.0572,0.001,0.00046,0.0023,0.332,0.261,0.405,0.013,0.01,0.016,24.59,24.16,24.91,0.941,0.925,0.959,0.973,0.97,0.98,0.915,0.897,0.94,35.85,26.48,52.02,34.81,25.69,48.2,0,0,0,0,0,0,0.312,0,0.494,0.42,0.58,0.42,35.5
1188597600000,2007,9,2006,12,30,0.821,0.358,0.463,29133.4,51.19,51.19,40.46,2,1,1.0333333333333334,316.8,278.6,371.1,178.8,140.6,138,138,138,0,0,0,0.439,0.372,0.495,178.8,140.6,233.1,990.5,990.5,990.5,965,964.8,965.3,25.5,25.2,25.7,0.119,0.106,0.139,0.0109,0.0077,0.0156,0.00043,0.0003,0.00062,0.309,0.246,0.391,0.012,0.0096,0.015,25.2,24.91,25.44,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,40.9,26.39,51.97,39.61,25.6,48.2,0,0,0,0,0,0,0.225,0,0.358,0.44,0.56,0.44,35.5
1191189600000,2007,10,2007,1,31,0.693,0.295,0.398,25184.2,38.66,38.66,33.85,1,1,1,258.7,246.7,278.6,148.7,136.7,110,110,110,0,0,0,0.426,0.395,0.446,148.7,136.7,168.6,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.106,0.102,0.113,0.00839,0.00737,0.0101,0.00033,0.00029,0.00039,0.258,0.236,0.293,0.01,0.0091,0.011,25.51,25.39,25.58,0.938,0.933,0.944,0.97,0.97,0.975,0.91,0.905,0.921,34.88,32.01,39.64,33.85,31.05,38.66,0,0,0,0,0,0,0.188,0,0.295,0.43,0.57,0.43,36.3
1193868000000,2007,11,2007,2,30,0.723,0.252,0.471,29714.3,54.43,54.43,41.27,2,1,1.2333333333333334,278.9,236.7,338.4,181.6,130.7,97.33,93,106,0,0,0,0.355,0.275,0.448,181.6,130.7,245.4,990.5,990.5,990.5,964.8,964.6,965.1,25.7,25.4,25.9,0.116,0.0993,0.138,0.0112,0.00686,0.0166,0.00044,0.00026,0.00065,0.277,0.225,0.342,0.011,0.0087,0.013,25.4,25.15,25.65,0.938,0.922,0.954,0.974,0.97,0.98,0.914,0.894,0.935,36.09,26.18,46.73,35.17,25.39,45.79,0,0,0,0,0,0,0.229,0,0.252,0.35,0.65,0.35,41.1
1196460000000,2007,12,2007,3,31,1.38,0.316,1.07,63646.8,144.6,144.6,85.55,3,1,2.225806451612903,516.2,338.4,839.1,398.2,220.4,118,118,118,0,0,0,0.246,0.141,0.349,398.2,220.4,721.1,990.5,990.5,990.5,965.9,965.1,967.3,24.6,23.2,25.4,0.205,0.132,0.367,0.094,0.0145,0.283,0.0039,0.00057,0.012,0.479,0.255,0.917,0.02,0.01,0.039,24.12,22.33,25.08,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.13,26.73,51.85,37.95,25.92,48.2,0,0,0,0,0,0,0.475,0,0.31,0.23,0.78,0.22,46.1
1199138400000,2008,1,2007,4,31,3.24,0.392,2.47,127428,192.8,192.8,171.3,4,3,3.7419354838709675,1208,839.1,1753,1062,700.1,146.5,139,150,138.7,0,503,0.129,0.0856,0.166,923.4,700.1,1100,990.5,990.5,990.5,968.5,967.3,970.3,22,20.2,23.2,0.634,0.358,0.919,0.459,0.269,0.648,0.021,0.012,0.032,1.36,0.884,1.87,0.063,0.038,0.092,20.61,18.33,22.36,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,47.2,40.11,52.08,45.92,39.15,48.2,0,0,0,0,0,0,0.952,0,0.77,0.12,0.76,0.24,39.3
1201816800000,2008,2,2007,5,29,6.3,0.436,2.76,113129,183.4,183.4,162.5,4,4,4,2516,1781,3345,2342,1584,174.1,162,197,1242,484,2083,0.074,0.0484,0.111,1100,1100,1100,990.5,990.5,990.5,972.3,970.4,974.3,18.2,16.2,20.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.032,0.04,1.87,1.87,1.87,0.1,0.093,0.12,16.31,14.33,18.23,0.945,0.937,0.952,0.976,0.97,0.98,0.923,0.909,0.933,41.6,36.22,46.79,40.64,35.13,45.86,0,0,0,0,0,0,0.903,0,3.54,0.069,0.44,0.56,18
1204322400000,2008,3,2007,6,31,7.89,0.64,2.95,112155,155.5,155.5,150.7,4,4,4,2946,2774,3231,2707,2535,239,239,239,1607,1435,1892,0.0813,0.074,0.0862,1100,1100,1100,990.5,990.5,990.5,973.4,973,974.1,17.1,16.4,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.24,14.57,15.66,0.942,0.938,0.944,0.973,0.97,0.976,0.917,0.91,0.921,38.72,36.89,39.85,37.69,35.78,38.88,0,0,0,0,0,0,0.837,0,4.94,0.081,0.37,0.63,14.2
1207000800000,2008,4,2007,7,30,7.88,0.562,2.85,106651,153.1,153.1,148.1,4,4,4,3041,2860,3185,2824,2643,217,217,217,1724,1543,1868,0.0714,0.0681,0.0759,1100,1100,1100,990.5,990.5,990.5,973.6,973.2,974,16.9,16.5,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.01,14.67,15.45,0.941,0.939,0.943,0.972,0.97,0.974,0.914,0.911,0.919,38.1,37.16,39.28,37.03,36.04,38.28,0,0,0,0,0,0,0.823,0,5.03,0.071,0.36,0.64,13.5
1209592800000,2008,5,2007,8,31,6.38,0.739,2.95,123562,178.2,178.2,166.1,4,4,4,2382,1935,2853,2106,1660,276,276,276,1006,559,1477,0.117,0.0967,0.143,1100,1100,1100,990.5,990.5,990.5,972,970.9,973.2,18.5,17.3,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.87,1.87,0.1,0.096,0.11,16.61,15.47,17.73,0.947,0.943,0.95,0.979,0.975,0.98,0.927,0.919,0.931,42.41,39.33,45.46,41.52,38.33,44.55,0,0,0,0,0,0,0.923,0,3.43,0.12,0.46,0.54,19.4
1212271200000,2008,6,2007,9,30,3.46,0.626,2.5,125977,192.8,192.8,175,4,3,3.8,1336,884.3,1870,1095,627.3,241.3,210,257,130,0,560,0.192,0.112,0.291,964.6,627.3,1100,990.5,990.5,990.5,969,967.4,970.7,21.5,19.8,23.1,0.698,0.333,0.926,0.491,0.22,0.648,0.023,0.0095,0.033,1.47,0.778,1.87,0.069,0.034,0.095,20.08,17.95,22.28,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.25,39.71,51.19,46.07,38.73,48.2,0,0,0,0,0,0,0.972,0,0.96,0.18,0.72,0.28,36.4
1214863200000,2008,7,2007,10,31,1.6,0.534,1.07,63213.3,129,129,84.96,3,2,2.225806451612903,597,439.4,853.6,397.8,253.4,199.2,186,227,0,0,0,0.342,0.266,0.423,397.8,253.4,626.6,990.5,990.5,990.5,966.3,965.6,967.3,24.2,23.2,24.9,0.208,0.149,0.328,0.0893,0.0186,0.22,0.0037,0.00075,0.0095,0.48,0.282,0.772,0.02,0.011,0.033,23.76,22.41,24.64,0.947,0.93,0.958,0.975,0.97,0.98,0.923,0.902,0.939,39.22,28.48,50.72,38.15,27.63,48.2,0,0,0,0,0,0,0.472,0,0.53,0.33,0.67,0.33,39.5
1217541600000,2008,8,2007,11,31,1.01,0.415,0.595,36806.7,60.84,60.84,49.47,2,1,1.4516129032258065,377.2,325.1,432.6,222.2,170.1,155,155,155,0,0,0,0.414,0.358,0.477,222.2,170.1,277.6,990.5,990.5,990.5,965.3,965,965.5,25.2,25,25.5,0.135,0.117,0.155,0.0161,0.0102,0.03,0.00064,0.0004,0.0012,0.317,0.249,0.399,0.013,0.0099,0.016,24.9,24.64,25.17,0.942,0.922,0.959,0.975,0.97,0.98,0.919,0.895,0.94,38.11,25.76,52.63,36.95,24.98,48.2,0,0,0,0,0,0,0.275,0,0.415,0.41,0.59,0.41,36.4
1220220000000,2008,9,2007,12,30,0.709,0.306,0.403,25555,47,47,35.49,1,1,1,273.5,240.7,321.6,155.5,122.7,118,118,118,0,0,0,0.435,0.367,0.49,155.5,122.7,203.6,990.5,990.5,990.5,964.8,964.6,965,25.7,25.5,25.9,0.108,0.0965,0.125,0.00896,0.00618,0.0131,0.00035,0.00024,0.00051,0.269,0.211,0.355,0.01,0.0082,0.014,25.44,25.14,25.64,0.939,0.927,0.955,0.973,0.97,0.98,0.914,0.899,0.936,36.45,28.6,47.96,35.49,27.74,47,0,0,0,0,0,0,0.197,0,0.306,0.43,0.57,0.43,36
1222812000000,2008,10,2008,1,31,0.525,0.216,0.309,19454.7,30.45,30.45,26.15,1,1,1,196,179.5,230.7,115.3,106.5,80.74,73,97,0,0,0,0.411,0.361,0.476,115.3,106.5,133.7,990.5,990.5,990.5,964.4,964.4,964.6,26.1,25.9,26.1,0.0904,0.0865,0.0986,0.00555,0.0048,0.00712,0.00021,0.00018,0.00027,0.194,0.178,0.229,0.0074,0.0068,0.0088,25.87,25.69,25.9,0.921,0.915,0.932,0.97,0.97,0.97,0.893,0.888,0.904,26.96,24.73,31.4,26.15,23.99,30.45,0,0,0,0,0,0,0.145,0,0.216,0.41,0.59,0.41,37.1
1225490400000,2008,11,2008,2,30,0.686,0.219,0.467,29759.2,54.43,54.43,41.33,2,1,1.0666666666666667,264.6,199.7,338.4,180.2,132.7,84.33,67,93,0,0,0,0.32,0.26,0.369,180.2,132.7,245.4,990.5,990.5,990.5,964.7,964.4,965.1,25.8,25.4,26.1,0.114,0.0947,0.138,0.0111,0.00703,0.0166,0.00043,0.00027,0.00065,0.3,0.223,0.379,0.012,0.0086,0.015,25.46,25.15,25.88,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.898,0.94,40.64,27.38,51.57,39.54,26.56,48.2,0,0,0,0,0,0,0.23,0,0.219,0.32,0.68,0.32,43.4
1228082400000,2008,12,2008,3,31,1.46,0.304,1.15,69210.2,121.7,121.7,93.02,3,2,2.4516129032258065,543.9,344.5,692.2,430.5,240.5,113.5,104,118,0,0,0,0.214,0.17,0.302,430.5,240.5,574.2,990.5,990.5,990.5,966,965.1,966.7,24.5,23.8,25.4,0.212,0.137,0.284,0.104,0.0162,0.185,0.0043,0.00064,0.0077,0.497,0.258,0.669,0.02,0.01,0.028,23.96,23.16,25.12,0.948,0.926,0.958,0.975,0.97,0.98,0.924,0.898,0.939,39.35,27.42,50.71,38.33,26.6,48.2,0,0,0,0,0,0,0.517,0,0.31,0.21,0.79,0.21,47.4
1230760800000,2009,1,2008,4,31,2.46,0.372,2.09,115889,192.8,192.8,155.8,4,3,3.5161290322580645,919,692.2,1170,780,553.2,139,139,139,0,0,0,0.155,0.119,0.201,780,553.2,1031,990.5,990.5,990.5,967.5,966.7,968.4,23,22.1,23.8,0.439,0.274,0.684,0.31,0.171,0.494,0.014,0.0072,0.022,0.99,0.636,1.46,0.043,0.027,0.066,21.96,20.6,23.19,0.955,0.951,0.957,0.98,0.975,0.98,0.936,0.928,0.938,45.39,39.68,51.51,44.33,38.7,48.2,0,0,0,0,0,0,0.865,0,0.37,0.15,0.85,0.15,47.1
1233439200000,2009,2,2008,5,28,3.9,0.392,2.64,125135,192.8,192.8,186.2,4,4,4,1610,1187,2460,1448,1025,162,162,162,357.9,0,1198,0.106,0.0659,0.137,1090,1025,1100,990.5,990.5,990.5,969.8,968.5,972.2,20.7,18.3,22,0.853,0.682,0.926,0.626,0.478,0.648,0.03,0.022,0.035,1.78,1.45,1.87,0.086,0.066,0.1,18.92,16.42,20.57,0.952,0.946,0.956,0.98,0.98,0.98,0.933,0.927,0.937,48.15,41.89,51.57,46.55,41.06,48.2,0,0,0,0,0,0,1.03,0,1.26,0.1,0.68,0.32,32.1
1235858400000,2009,3,2008,6,31,12.7,0.712,2.95,74732.6,161.7,161.7,100.4,4,4,4,4753,2550,5806,4487,2311,266,239,315,3387,1211,4467,0.0595,0.0412,0.0937,1100,1100,1100,990.54,990.5,990.57,976.8,972.4,978.8,13.7,11.8,18.1,0.913,0.899,0.926,0.648,0.648,0.648,0.048,0.036,0.055,1.86,1.85,1.87,0.14,0.1,0.16,11.84,9.973,16.2,0.818,0,0.946,0.877,0,0.979,0.795,0,0.926,26.7,0,41.31,25.11,0,40.43,0,0,3,0,0,0.0968,0.558,0.0968,9.75,0.056,0.23,0.77,5.88
1238536800000,2009,4,2008,7,30,11.9,0.884,2.85,81465.8,136.8,136.8,113.1,4,4,4,4577,3508,5557,4236,3213,341,295,364,3136,2113,4093,0.0753,0.0655,0.0868,1100,1100,1100,990.51,990.5,990.55,976.7,974.6,978.4,13.8,12.2,15.9,0.922,0.907,0.926,0.648,0.648,0.648,0.047,0.041,0.053,1.87,1.85,1.87,0.14,0.12,0.15,11.97,10.33,13.99,0.915,0.885,0.935,0.97,0.97,0.97,0.888,0.859,0.907,29.58,24.66,35.27,28.29,22.37,34.21,0,0,0,0,0,0,0.629,0,9.05,0.074,0.24,0.76,6.85
1241128800000,2009,5,2008,8,31,6.99,0.86,2.95,118942,174.1,174.1,159.9,4,4,4,2611,2074,3432,2290,1753,321,321,321,1190,653,2011,0.125,0.0935,0.155,1100,1100,1100,990.5,990.5,990.5,972.6,971.3,974.5,17.9,16,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.04,1.87,1.87,1.87,0.1,0.098,0.12,16.05,14.15,17.35,0.945,0.936,0.949,0.977,0.97,0.98,0.923,0.908,0.93,40.91,35.71,44.4,39.97,34.64,43.52,0,0,0,0,0,0,0.888,0,4.04,0.12,0.42,0.58,17
1243807200000,2009,6,2008,9,30,3.75,0.666,2.61,128952,192.8,192.8,179.1,4,3,3.9,1447,970.3,2018,1190,713.3,257,257,257,182.5,0,661,0.186,0.127,0.265,1007,713.3,1100,990.5,990.5,990.5,969.3,967.8,971.1,21.2,19.4,22.7,0.754,0.388,0.926,0.529,0.277,0.648,0.025,0.012,0.033,1.57,0.929,1.87,0.075,0.041,0.097,19.62,17.48,21.79,0.954,0.95,0.957,0.98,0.976,0.98,0.934,0.93,0.938,47.08,39.84,50.69,45.98,38.87,48.2,0,0,0,0,0,0,0.995,0,1.14,0.18,0.7,0.3,34.4
1246399200000,2009,7,2008,10,31,1.79,0.608,1.18,69130.2,144.4,144.4,92.92,3,2,2.3870967741935485,668.7,490.2,944.3,441.7,263.2,227,227,227,0,0,0,0.354,0.24,0.463,441.7,263.2,717.3,990.5,990.5,990.5,966.6,965.8,967.7,23.9,22.8,24.7,0.234,0.157,0.385,0.115,0.0232,0.28,0.0049,0.00094,0.012,0.538,0.3,0.93,0.023,0.012,0.041,23.4,21.89,24.39,0.949,0.932,0.958,0.975,0.97,0.98,0.925,0.904,0.939,39.61,29.35,50.7,38.58,28.47,48.2,0,0,0,0,0,0,0.516,0,0.61,0.34,0.66,0.34,38.6
1249077600000,2009,8,2008,11,31,1.08,0.465,0.619,38162.6,66.17,66.17,51.29,2,1,1.4516129032258065,404.9,338.4,487.6,231.1,183.4,173.7,155,184,0,0,0,0.432,0.377,0.48,231.1,183.4,303.6,990.5,990.5,990.5,965.4,965.1,965.8,25.1,24.7,25.4,0.141,0.122,0.168,0.0189,0.0113,0.0423,0.00076,0.00045,0.0017,0.333,0.254,0.4,0.013,0.01,0.016,24.75,24.35,25.08,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.33,25.71,52.32,38.16,24.94,48.2,0,0,0,0,0,0,0.285,0,0.461,0.43,0.57,0.43,35.3
1251756000000,2009,9,2008,12,30,0.729,0.306,0.423,26835.4,48.2,48.2,37.27,1,1,1,281.3,246.7,332.7,163.3,128.7,118,118,118,0,0,0,0.422,0.355,0.478,163.3,128.7,214.7,990.5,990.5,990.5,964.8,964.7,965.1,25.7,25.4,25.8,0.111,0.0986,0.129,0.00963,0.00669,0.014,0.00038,0.00026,0.00055,0.283,0.222,0.375,0.011,0.0086,0.015,25.39,25.06,25.6,0.942,0.93,0.958,0.974,0.97,0.98,0.917,0.902,0.938,38.31,30.05,50.52,37.27,29.15,48.2,0,0,0,0,0,0,0.207,0,0.306,0.42,0.58,0.42,36.8
1254348000000,2009,10,2009,1,31,0.594,0.26,0.334,21072.5,33.46,33.46,28.32,1,1,1,221.7,212.1,243.7,124.7,115.1,97,97,97,0,0,0,0.438,0.398,0.457,124.7,115.1,146.7,990.5,990.5,990.5,964.5,964.5,964.7,26,25.8,26,0.0954,0.0921,0.103,0.00635,0.00554,0.00822,0.00024,0.00021,0.00032,0.213,0.196,0.252,0.0082,0.0075,0.0098,25.76,25.59,25.83,0.927,0.921,0.937,0.97,0.97,0.97,0.899,0.894,0.909,29.2,26.87,34.49,28.32,26.07,33.46,0,0,0,0,0,0,0.157,0,0.26,0.44,0.56,0.44,35.5
1257026400000,2009,11,2009,2,30,0.756,0.241,0.515,32400.8,66.6,66.6,45,2,1,1.2666666666666666,291.6,226.7,393.6,198.6,133.7,93,93,93,0,0,0,0.328,0.236,0.41,198.6,133.7,300.6,990.5,990.5,990.5,964.9,964.6,965.4,25.6,25.1,25.9,0.121,0.0982,0.157,0.0152,0.00711,0.0409,0.00059,0.00027,0.0016,0.298,0.228,0.371,0.012,0.0088,0.015,25.32,24.79,25.71,0.942,0.927,0.958,0.974,0.97,0.98,0.917,0.899,0.939,37.96,28.06,50.57,36.9,27.21,48.2,0,0,0,0,0,0,0.25,0,0.241,0.32,0.68,0.32,42.9
1259618400000,2009,12,2009,3,31,1.28,0.316,0.967,58625.6,105.2,105.2,78.8,3,2,2.096774193548387,479.1,393.6,613.6,361.1,275.6,118,118,118,0,0,0,0.251,0.192,0.3,361.1,275.6,495.6,990.5,990.5,990.5,965.8,965.4,966.4,24.7,24.1,25.1,0.183,0.152,0.239,0.0694,0.0291,0.133,0.0028,0.0012,0.0055,0.428,0.309,0.608,0.017,0.012,0.025,24.32,23.61,24.82,0.946,0.934,0.958,0.974,0.97,0.98,0.921,0.906,0.939,38.93,31.34,52.26,37.73,30.4,48.2,0,0,0,0,0,0,0.438,0,0.313,0.25,0.76,0.24,45.8
1262296800000,2010,1,2009,4,31,2.19,0.372,1.81,102622,172.9,172.9,137.9,4,3,3.2580645161290325,816.3,630.9,1018,677.3,491.9,139,139,139,0,0,0,0.174,0.137,0.22,677.3,491.9,878.6,990.5,990.5,990.5,967.2,966.4,968,23.3,22.5,24.1,0.356,0.24,0.513,0.25,0.131,0.364,0.011,0.0054,0.016,0.828,0.535,1.12,0.036,0.022,0.05,22.51,21.43,23.54,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,43.7,35.79,52.08,42.43,34.71,48.2,0,0,0,0,0,0,0.766,0,0.38,0.17,0.83,0.17,46.9
1264975200000,2010,2,2009,5,28,3.99,0.392,2.56,121787,192.8,192.8,181.2,4,4,4,1649,1030,2619,1487,867.6,162,162,162,427.3,0,1357,0.107,0.0618,0.157,1059,867.6,1100,990.5,990.5,990.5,969.9,968,972.6,20.6,17.9,22.5,0.811,0.508,0.926,0.583,0.359,0.648,0.029,0.016,0.036,1.68,1.1,1.87,0.083,0.049,0.1,18.93,16.03,21.41,0.952,0.945,0.956,0.98,0.978,0.98,0.933,0.924,0.937,46.61,40.86,51.39,45.31,39.96,48.2,0,0,0,0,0,0,1.01,0,1.43,0.098,0.64,0.36,30.5
1267394400000,2010,3,2009,6,31,11.8,0.712,2.95,87809.3,157,157,118,4,4,4,4408,2720,5096,4142,2481,266,239,315,3042,1381,3757,0.0618,0.0469,0.0879,1100,1100,1100,990.5,990.5,990.51,976.4,972.8,977.7,14.1,12.9,17.7,0.925,0.921,0.926,0.648,0.648,0.648,0.046,0.037,0.05,1.87,1.87,1.87,0.13,0.11,0.15,12.27,10.99,15.79,0.921,0.91,0.944,0.97,0.97,0.976,0.894,0.882,0.922,30.51,26.95,40.2,29.51,25.61,39.26,0,0,0,0,0,0,0.656,0,8.85,0.06,0.25,0.75,7.44
1270072800000,2010,4,2009,7,30,12.2,0.824,2.85,79793.3,120.1,120.1,110.8,4,4,4,4720,4283,5180,4402,3988,318,295,364,3302,2888,3716,0.0673,0.059,0.072,1100,1100,1100,990.51,990.5,990.52,977,976.2,977.8,13.5,12.7,14.3,0.924,0.918,0.926,0.648,0.648,0.648,0.048,0.045,0.051,1.87,1.87,1.87,0.14,0.13,0.15,11.65,10.87,12.43,0.916,0.905,0.924,0.97,0.97,0.97,0.888,0.878,0.896,28.78,26.53,30.97,27.71,25,30.04,0,0,0,0,0,0,0.616,0,9.35,0.068,0.23,0.77,6.54
1272664800000,2010,5,2009,8,31,10.4,0.911,2.95,96187.3,153.1,153.1,129.3,4,4,4,3876,2860,5057,3536,2520,340,340,340,2436,1420,3617,0.0902,0.0672,0.119,1100,1100,1100,990.5,990.5,990.51,975.3,973.2,977.6,15.2,12.9,17.3,0.926,0.922,0.926,0.648,0.648,0.648,0.043,0.037,0.05,1.87,1.87,1.87,0.12,0.11,0.14,13.28,11.04,15.45,0.929,0.91,0.943,0.97,0.97,0.974,0.902,0.883,0.919,33.32,27.11,39.28,32.32,25.86,38.28,0,0,0,0,0,0,0.718,0,7.45,0.088,0.28,0.72,9.25
1275343200000,2010,6,2009,9,30,5.52,0.759,2.85,124911,192.7,192.7,173.5,4,4,4,2130,1513,2805,1837,1220,293,293,293,736.8,120,1412,0.142,0.104,0.194,1100,1100,1100,990.5,990.5,990.5,971.3,969.5,973,19.2,17.5,21,0.923,0.893,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.87,1.84,1.87,0.098,0.088,0.11,17.3,15.58,19.13,0.949,0.943,0.953,0.979,0.975,0.98,0.929,0.92,0.934,44.28,39.64,49.17,43.37,38.66,48.18,0,0,0,0,0,0,0.964,0,2.67,0.14,0.52,0.48,22.6
1277935200000,2010,7,2009,10,31,2.76,0.686,2.06,110543,192.8,192.8,148.6,4,3,3.4193548387096775,1029,747.4,1436,773.1,491.4,256,256,256,4.871,0,80,0.259,0.178,0.343,768.2,491.4,1100,990.5,990.5,990.5,967.9,966.9,969.3,22.6,21.2,23.6,0.474,0.256,0.86,0.323,0.131,0.648,0.015,0.0055,0.031,1.04,0.55,1.81,0.047,0.023,0.085,21.54,19.42,23.06,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,44.36,35.02,51.25,43.17,33.97,48.2,0,0,0,0,0,0,0.825,0,0.7,0.25,0.75,0.25,40.1
1280613600000,2010,8,2009,11,31,1.48,0.541,0.942,56345,107.3,107.3,75.73,3,2,2.064516129032258,553.9,439.4,716.2,351.9,237.4,202,202,202,0,0,0,0.372,0.282,0.46,351.9,237.4,514.2,990.5,990.5,990.5,966.1,965.6,966.8,24.4,23.7,24.9,0.189,0.147,0.263,0.0655,0.0159,0.144,0.0027,0.00064,0.0061,0.427,0.266,0.629,0.018,0.011,0.026,23.99,23.15,24.66,0.945,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.84,26.57,51.94,36.74,25.77,48.2,0,0,0,0,0,0,0.421,0,0.538,0.37,0.64,0.36,38.1
1283292000000,2010,9,2009,12,30,0.927,0.365,0.563,34916.8,62.9,62.9,48.5,2,1,1.4333333333333333,357.8,299,432.6,217.2,161,140.7,138,146,0,0,0,0.398,0.338,0.462,217.2,161,286.6,990.5,990.5,990.5,965.2,964.9,965.5,25.3,25,25.6,0.133,0.113,0.159,0.0158,0.00943,0.0343,0.00063,0.00037,0.0014,0.31,0.254,0.391,0.012,0.01,0.015,25,24.62,25.32,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,37.49,26.39,51.97,36.36,25.6,48.2,0,0,0,0,0,0,0.269,0,0.364,0.39,0.61,0.39,37.7
1285884000000,2010,10,2010,1,31,0.669,0.295,0.375,23692.3,42.91,42.91,31.84,1,1,1,249.9,223.9,295.8,139.9,113.9,110,110,110,0,0,0,0.443,0.372,0.491,139.9,113.9,185.8,990.5,990.5,990.5,964.7,964.5,964.9,25.8,25.6,26,0.103,0.0937,0.119,0.00764,0.00543,0.0115,0.0003,0.00021,0.00045,0.242,0.195,0.324,0.0094,0.0075,0.013,25.58,25.29,25.76,0.933,0.92,0.95,0.972,0.97,0.98,0.907,0.893,0.931,32.76,26.49,43.78,31.84,25.69,42.91,0,0,0,0,0,0,0.177,0,0.294,0.44,0.56,0.44,35.4
1288562400000,2010,11,2010,2,30,0.678,0.241,0.437,27820.1,48.2,48.2,38.64,1,1,1,261.6,230.1,314.6,168.6,137.1,93,93,93,0,0,0,0.36,0.296,0.404,168.6,137.1,221.6,990.5,990.5,990.5,964.7,964.6,965,25.8,25.5,25.9,0.111,0.0994,0.129,0.0101,0.0074,0.0146,0.00039,0.00029,0.00057,0.291,0.234,0.386,0.011,0.009,0.015,25.48,25.14,25.69,0.944,0.933,0.959,0.974,0.97,0.98,0.92,0.905,0.94,39.78,32.22,52.42,38.64,31.25,48.2,0,0,0,0,0,0,0.215,0,0.241,0.36,0.64,0.36,41
1291154400000,2010,12,2010,3,31,1.25,0.279,0.971,58830.3,123.5,123.5,79.07,3,2,2.225806451612903,466.5,332.7,685.3,362.5,228.7,104,104,104,0,0,0,0.234,0.152,0.313,362.5,228.7,581.3,990.5,990.5,990.5,965.7,965.1,966.6,24.8,23.9,25.4,0.183,0.133,0.284,0.0722,0.0152,0.189,0.003,0.0006,0.0079,0.416,0.245,0.677,0.017,0.0096,0.028,24.39,23.18,25.19,0.942,0.922,0.958,0.973,0.97,0.98,0.917,0.894,0.939,36.3,26.03,50.58,35.3,25.25,48.2,0,0,0,0,0,0,0.439,0,0.279,0.22,0.78,0.22,47.1
1293832800000,2011,1,2010,4,31,3.43,0.383,2.47,125157,192.8,192.8,168.2,4,3,3.7096774193548385,1279,702.3,1987,1136,563.3,142.9,139,150,212.7,0,737,0.125,0.0755,0.198,923.5,563.3,1100,990.5,990.5,990.5,968.7,966.7,971.1,21.8,19.4,23.8,0.643,0.28,0.926,0.463,0.177,0.648,0.022,0.0075,0.033,1.38,0.653,1.87,0.065,0.027,0.096,20.38,17.57,23.14,0.954,0.95,0.957,0.98,0.977,0.98,0.935,0.93,0.938,46.67,40.55,51.83,45.37,39.63,48.2,0,0,0,0,0,0,0.935,0,0.96,0.11,0.72,0.28,36.5
1296511200000,2011,2,2010,5,28,6.89,0.477,2.66,103461,175.5,175.5,154,4,4,4,2850,2018,3807,2653,1821,197,197,197,1553,721,2510,0.0726,0.0518,0.0976,1100,1100,1100,990.5,990.5,990.5,973.1,971.1,975.3,17.4,15.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.033,0.043,1.87,1.87,1.87,0.11,0.097,0.12,15.52,13.36,17.48,0.942,0.931,0.95,0.975,0.97,0.98,0.919,0.903,0.931,39.45,33.54,44.77,38.49,32.53,43.88,0,0,0,0,0,0,0.855,0,4.23,0.069,0.39,0.61,15
1298930400000,2011,3,2010,6,31,10.3,0.706,2.95,95972,131,131,129,4,4,4,3857,3769,4032,3594,3454,263.5,239,315,2494,2354,2693,0.0684,0.0593,0.0836,1100,1100,1100,990.5,990.5,990.5,975.4,975.2,975.7,15.1,14.8,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.25,12.89,13.43,0.93,0.928,0.932,0.97,0.97,0.97,0.903,0.9,0.904,33.25,32.25,33.75,32.25,31.29,32.74,0,0,0,0,0,0,0.717,0,7.35,0.069,0.29,0.71,9.32
1301608800000,2011,4,2010,7,30,11.1,0.765,2.85,86307.5,124.8,124.8,119.9,4,4,4,4297,4049,4449,4002,3754,295,295,295,2902,2654,3054,0.0687,0.0663,0.0729,1100,1100,1100,990.5,990.5,990.5,976.2,975.8,976.5,14.3,14,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.4,12.12,12.86,0.924,0.921,0.928,0.97,0.97,0.97,0.896,0.893,0.9,30.89,30.12,32.17,29.97,29.22,31.2,0,0,0,0,0,0,0.666,0,8.25,0.069,0.26,0.74,7.78
1304200800000,2011,5,2010,8,31,9.59,0.894,2.95,100927,157,157,135.7,4,4,4,3581,2720,4258,3248,2380,333.9,321,340,2148,1280,2837,0.0953,0.0754,0.125,1100,1100,1100,990.5,990.5,990.5,974.8,972.8,976.2,15.7,14.3,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.037,0.045,1.87,1.87,1.87,0.12,0.11,0.13,13.86,12.47,15.79,0.934,0.924,0.944,0.971,0.97,0.976,0.907,0.897,0.922,34.93,31.09,40.2,33.91,30.16,39.26,0,0,0,0,0,0,0.754,0,6.64,0.093,0.31,0.69,10.5
