datetime,year,month,waterYear,waterMonth,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1580508000000,2020,2,2019,5,29,2.16,0.263,1.89,105568,192.8,192.8,151.7,4,3,3.3793103448275863,862.8,685.3,1275,757.8,580.3,105,105,105,2.414,0,70,0.124,0.0823,0.153,755.4,580.3,1100,990.5,990.5,990.5,967.3,966.6,968.8,23.2,21.7,23.9,0.408,0.283,0.797,0.305,0.189,0.648,0.013,0.0079,0.03,0.956,0.675,1.74,0.042,0.028,0.08,22.21,19.99,23.18,0.956,0.952,0.958,0.98,0.975,0.98,0.936,0.928,0.939,46.48,39.59,52.46,45.08,38.61,48.2,0,0,0,0,0,0,0.843,0,0.27,0.12,0.87,0.13,48.9
1583013600000,2020,3,2019,6,31,8.9,0.592,2.95,106591,192.8,192.8,143.3,4,4,4,3322,1333,4390,3101,1150,220.9,183,239,2001,50,3051,0.0734,0.0544,0.137,1100,1100,1100,990.5,990.5,990.5,974,968.9,976.4,16.5,14.1,21.6,0.917,0.819,0.926,0.648,0.648,0.648,0.04,0.03,0.046,1.86,1.77,1.87,0.12,0.082,0.13,14.6,12.23,19.79,0.935,0.922,0.954,0.973,0.97,0.98,0.91,0.894,0.935,36.9,30.42,50.93,35.82,29.51,48.2,0,0,0,0,0,0,0.796,0,5.95,0.067,0.33,0.67,12
1585692000000,2020,4,2019,7,30,11.1,0.765,2.85,86441.2,129.8,129.8,120.1,4,4,4,4291,3823,4670,3996,3528,295,295,295,2896,2428,3275,0.069,0.0632,0.0772,1100,1100,1100,990.5,990.5,990.5,976.2,975.3,976.9,14.3,13.6,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.048,1.87,1.87,1.87,0.13,0.12,0.14,12.42,11.72,13.32,0.924,0.917,0.931,0.97,0.97,0.97,0.896,0.89,0.903,30.94,28.99,33.45,30.01,28.12,32.44,0,0,0,0,0,0,0.667,0,8.25,0.069,0.26,0.74,7.79
1588284000000,2020,5,2019,8,31,9.41,0.911,2.95,102311,162.6,162.6,137.5,4,4,4,3513,2518,4347,3173,2178,340,340,340,2073,1078,2907,0.0994,0.0782,0.135,1100,1100,1100,990.5,990.5,990.5,974.6,972.4,976.3,15.9,14.2,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.036,0.046,1.87,1.87,1.87,0.12,0.1,0.13,14.03,12.31,16.28,0.934,0.923,0.946,0.972,0.97,0.979,0.908,0.895,0.926,35.37,30.64,41.52,34.38,29.72,40.66,0,0,0,0,0,0,0.764,0,6.46,0.097,0.31,0.69,10.9
1590962400000,2020,6,2019,9,30,4.42,0.697,2.77,130633,192.8,192.8,181.4,4,4,4,1707,1160,2438,1438,902.7,269,257,293,369.8,0,1045,0.165,0.12,0.222,1068,902.7,1100,990.5,990.5,990.5,970.1,968.4,972.2,20.4,18.3,22.1,0.843,0.562,0.926,0.591,0.376,0.648,0.029,0.017,0.035,1.73,1.18,1.87,0.085,0.054,0.1,18.68,16.47,20.91,0.952,0.946,0.956,0.98,0.98,0.98,0.933,0.927,0.937,46.4,42.03,50.46,45.36,41.19,48.2,0,0,0,0,0,0,1.01,0,1.65,0.16,0.63,0.37,29.6
1593554400000,2020,7,2019,10,31,2.23,0.608,1.62,91435.3,173.9,173.9,122.9,4,2,2.870967741935484,832.6,607.3,1127,605.6,380.3,227,227,227,0,0,0,0.282,0.201,0.374,605.6,380.3,900.3,990.5,990.5,990.5,967.2,966.3,968.3,23.3,22.2,24.2,0.327,0.198,0.552,0.207,0.0785,0.375,0.009,0.0032,0.017,0.761,0.476,1.17,0.033,0.02,0.053,22.52,21.03,23.7,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.44,35.79,52.19,43.15,34.72,48.2,0,0,0,0,0,0,0.683,0,0.61,0.27,0.73,0.27,41
1596232800000,2020,8,2019,11,31,1.31,0.493,0.821,49743.6,89.36,89.36,66.86,2,2,2,490.7,414.1,594.4,306.7,230.1,184,184,184,0,0,0,0.379,0.31,0.444,306.7,230.1,410.4,990.5,990.5,990.5,965.8,965.5,966.3,24.7,24.2,25,0.169,0.142,0.205,0.0444,0.0153,0.0927,0.0018,0.00061,0.0038,0.363,0.255,0.518,0.015,0.01,0.021,24.33,23.71,24.78,0.94,0.923,0.956,0.972,0.97,0.98,0.914,0.895,0.937,34.38,25.81,45.59,33.43,25.04,44.68,0,0,0,0,0,0,0.371,0,0.489,0.38,0.63,0.37,38
1598911200000,2020,9,2019,12,30,0.96,0.358,0.602,37196.8,60.41,60.41,51.66,2,1,1.6,370.3,329.9,412.8,232.3,191.9,138,138,138,0,0,0,0.374,0.334,0.418,232.3,191.9,274.8,990.5,990.5,990.5,965.3,965,965.5,25.2,25,25.5,0.138,0.124,0.153,0.017,0.0121,0.0287,0.00067,0.00047,0.0011,0.31,0.248,0.391,0.012,0.0098,0.015,24.94,24.73,25.11,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.894,0.94,36.26,25.71,51.98,35.15,24.94,48.2,0,0,0,0,0,0,0.287,0,0.358,0.37,0.63,0.37,38.7
1601503200000,2020,10,2020,1,31,0.787,0.303,0.484,30841.6,48.2,48.2,41.45,1,1,1,293.8,263.2,340,180.6,153.2,113.2,110,120,0,0,0,0.386,0.353,0.418,180.6,153.2,219.9,990.5,990.5,990.5,964.9,964.8,965.1,25.6,25.4,25.7,0.118,0.108,0.133,0.0111,0.00877,0.0144,0.00043,0.00034,0.00057,0.315,0.266,0.387,0.012,0.01,0.015,25.3,25.01,25.48,0.948,0.939,0.959,0.978,0.97,0.98,0.927,0.911,0.939,42.48,35.97,51.72,41.45,34.89,48.2,0,0,0,0,0,0,0.23,0,0.303,0.39,0.61,0.39,39.2
1604181600000,2020,11,2020,2,30,0.777,0.275,0.503,31878.5,51.62,51.62,44.28,2,1,1.1666666666666667,299.9,260.1,339.6,193.9,154.1,106,106,106,0,0,0,0.355,0.312,0.408,193.9,154.1,233.6,990.5,990.5,990.5,964.9,964.7,965.1,25.6,25.4,25.8,0.122,0.108,0.136,0.0122,0.00885,0.0156,0.00048,0.00034,0.00061,0.312,0.245,0.38,0.012,0.0096,0.015,25.28,25.1,25.49,0.945,0.921,0.958,0.977,0.97,0.98,0.923,0.894,0.939,41.03,25.93,51.24,40.03,25.16,48.2,0,0,0,0,0,0,0.246,0,0.274,0.35,0.65,0.35,41
1606773600000,2020,12,2020,3,31,1.29,0.316,0.977,59360.6,105.1,105.1,79.79,3,1,2.032258064516129,482.8,339.6,612.7,364.8,221.6,118,118,118,0,0,0,0.251,0.193,0.347,364.8,221.6,494.7,990.5,990.5,990.5,965.8,965.1,966.4,24.7,24.1,25.4,0.184,0.133,0.238,0.072,0.0146,0.133,0.0029,0.00057,0.0055,0.442,0.243,0.606,0.018,0.0096,0.025,24.29,23.61,25.14,0.948,0.921,0.959,0.976,0.97,0.98,0.925,0.893,0.94,40.77,25.51,52.19,39.56,24.74,48.2,0,0,0,0,0,0,0.443,0,0.313,0.24,0.76,0.24,46
1609452000000,2021,1,2020,4,31,2.38,0.372,2.01,111203,192.8,192.8,149.5,4,3,3.4516129032258065,888.2,631,1254,749.2,492,139,139,139,0.4839,0,15,0.163,0.111,0.22,748.7,492,1100,990.5,990.5,990.5,967.4,966.4,968.7,23.1,21.8,24.1,0.422,0.24,0.789,0.296,0.131,0.648,0.013,0.0055,0.03,0.95,0.535,1.74,0.042,0.022,0.08,22.13,20.07,23.54,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,44.26,35.79,51.68,43.11,34.72,48.2,0,0,0,0,0,0,0.83,0,0.37,0.16,0.84,0.16,46.7
1612130400000,2021,2,2020,5,28,5.98,0.416,2.66,110252,192.8,192.8,164.1,4,4,4,2471,1250,3732,2299,1088,172,162,197,1199,0,2435,0.0787,0.051,0.13,1100,1088,1100,990.5,990.5,990.5,972,968.7,975.1,18.5,15.4,21.8,0.902,0.775,0.926,0.647,0.622,0.648,0.036,0.029,0.042,1.85,1.69,1.87,0.1,0.078,0.12,16.61,13.51,20.12,0.945,0.932,0.955,0.976,0.97,0.98,0.922,0.904,0.936,42.35,33.97,51.44,41.02,32.95,48.2,0,0,0,0,0,0,0.911,0,3.32,0.07,0.44,0.56,18.4
1614549600000,2021,3,2020,6,31,9.29,0.706,2.95,102506,144.4,144.4,137.8,4,4,4,3467,3174,3732,3204,2935,263.5,239,315,2104,1835,2317,0.0758,0.0677,0.089,1100,1100,1100,990.5,990.5,990.5,974.6,973.9,975.1,15.9,15.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.07,13.51,14.7,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,35.51,33.97,37.22,34.44,32.95,36.11,0,0,0,0,0,0,0.765,0,6.34,0.076,0.32,0.68,11
1617228000000,2021,4,2020,7,30,7.53,0.63,2.85,109390,155.2,155.2,151.9,4,4,4,2903,2784,3150,2660,2567,243,217,295,1560,1467,1755,0.0834,0.0735,0.101,1100,1100,1100,990.5,990.5,990.5,973.3,973,973.9,17.2,16.6,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.35,14.75,15.63,0.942,0.939,0.944,0.974,0.97,0.976,0.918,0.912,0.92,39,37.37,39.78,37.98,36.27,38.81,0,0,0,0,0,0,0.844,0,4.68,0.084,0.38,0.62,14.5
1619820000000,2021,5,2020,8,31,6.8,0.821,2.95,120418,177.3,177.3,161.9,4,4,4,2537,1961,2955,2231,1640,306.5,276,321,1131,540,1579,0.124,0.0934,0.164,1100,1100,1100,990.5,990.5,990.5,972.4,971,973.4,18.1,17.1,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.038,1.87,1.87,1.87,0.1,0.096,0.11,16.23,15.22,17.65,0.945,0.942,0.95,0.977,0.973,0.98,0.924,0.917,0.931,41.39,38.66,45.23,40.46,37.62,44.33,0,0,0,0,0,0,0.899,0,3.85,0.12,0.43,0.57,17.7
1622498400000,2021,6,2020,9,30,3.77,0.666,2.67,132008,192.8,192.8,183.3,4,4,4,1454,1052,1935,1197,795.5,257,257,257,165.6,0,578,0.183,0.133,0.244,1032,795.5,1100,990.5,990.5,990.5,969.3,968.1,970.9,21.2,19.6,22.4,0.781,0.464,0.926,0.548,0.324,0.648,0.026,0.014,0.033,1.61,0.999,1.87,0.077,0.045,0.096,19.55,17.74,21.44,0.953,0.95,0.956,0.98,0.976,0.98,0.934,0.93,0.937,46.92,39.85,50.45,45.84,38.88,48.2,0,0,0,0,0,0,1.02,0,1.1,0.18,0.71,0.29,35
1625090400000,2021,7,2020,10,31,2.06,0.608,1.45,82851.9,158.2,158.2,111.4,4,2,2.6451612903225805,768.1,556,1033,541.1,329,227,227,227,0,0,0,0.306,0.22,0.408,541.1,329,805.5,990.5,990.5,990.5,967,966.1,968,23.5,22.5,24.4,0.287,0.18,0.466,0.17,0.0543,0.329,0.0073,0.0022,0.015,0.674,0.399,1.02,0.029,0.016,0.045,22.86,21.49,24,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.48,35.79,52.17,42.23,34.72,48.2,0,0,0,0,0,0,0.619,0,0.61,0.3,0.7,0.3,40.2
1627768800000,2021,8,2020,11,31,1.24,0.493,0.752,45613.8,80.65,80.65,61.31,2,1,1.8709677419354838,464.8,390.3,552.9,280.8,206.3,184,184,184,0,0,0,0.4,0.333,0.471,280.8,206.3,368.9,990.5,990.5,990.5,965.7,965.4,966.1,24.8,24.4,25.1,0.16,0.133,0.191,0.0341,0.0133,0.0731,0.0014,0.00053,0.003,0.345,0.253,0.455,0.014,0.01,0.019,24.46,23.96,24.79,0.94,0.923,0.959,0.972,0.97,0.98,0.914,0.895,0.94,34.84,25.66,52.03,33.74,24.89,48.2,0,0,0,0,0,0,0.341,0,0.488,0.4,0.61,0.39,36.8
1630447200000,2021,9,2020,12,30,0.875,0.358,0.517,32368.1,55.58,55.58,44.96,2,1,1.2333333333333334,337.5,294.9,390.7,199.5,156.9,138,138,138,0,0,0,0.412,0.353,0.468,199.5,156.9,252.7,990.5,990.5,990.5,965.1,964.9,965.4,25.4,25.1,25.6,0.127,0.112,0.146,0.0127,0.00908,0.0183,0.0005,0.00035,0.00073,0.314,0.246,0.391,0.012,0.0097,0.015,25.1,24.87,25.35,0.944,0.922,0.959,0.976,0.97,0.98,0.922,0.894,0.94,39.97,25.58,51.98,38.82,24.82,48.2,0,0,0,0,0,0,0.25,0,0.358,0.41,0.59,0.41,37
1633039200000,2021,10,2021,1,31,0.735,0.295,0.441,27993.1,41.28,41.28,37.63,1,1,1,274.5,265,288.9,164.5,155,110,110,110,0,0,0,0.401,0.381,0.415,164.5,155,178.9,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.112,0.108,0.117,0.00973,0.00893,0.011,0.00038,0.00035,0.00043,0.286,0.269,0.312,0.011,0.01,0.012,25.42,25.33,25.47,0.943,0.94,0.948,0.973,0.97,0.98,0.918,0.912,0.929,38.66,36.39,42.12,37.63,35.3,41.28,0,0,0,0,0,0,0.209,0,0.294,0.4,0.6,0.4,38.1
1635717600000,2021,11,2021,2,30,0.744,0.275,0.469,30035.3,45.76,45.76,41.72,1,1,1,286.9,269.9,303.8,180.9,163.9,106,106,106,0,0,0,0.37,0.349,0.393,180.9,163.9,197.8,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.117,0.111,0.123,0.0111,0.00968,0.0126,0.00043,0.00038,0.00049,0.315,0.285,0.345,0.012,0.011,0.013,25.34,25.24,25.44,0.948,0.943,0.954,0.978,0.973,0.98,0.928,0.917,0.935,42.64,38.55,46.69,41.72,37.5,45.76,0,0,0,0,0,0,0.232,0,0.275,0.37,0.63,0.37,40.4
1638309600000,2021,12,2021,3,31,0.961,0.253,0.709,43849.6,83.25,83.25,58.94,2,1,1.7741935483870968,359,303.3,449.9,264.6,199.3,94.42,77,104,0,0,0,0.269,0.171,0.343,264.6,199.3,372.9,990.5,990.5,990.5,965.2,964.9,965.6,25.3,24.9,25.6,0.144,0.122,0.181,0.0286,0.0127,0.075,0.0011,0.0005,0.003,0.326,0.246,0.45,0.013,0.0097,0.018,24.98,24.43,25.24,0.939,0.922,0.959,0.973,0.97,0.98,0.914,0.894,0.94,36,26.18,52.45,34.85,25.39,48.2,0,0,0,0,0,0,0.327,0,0.252,0.26,0.74,0.26,45.6
1640988000000,2022,1,2021,4,31,2.04,0.331,1.71,98118.5,154.4,154.4,131.9,4,2,3.064516129032258,762.4,483.2,908.4,638.9,392.2,123.5,91,139,0,0,0,0.163,0.117,0.201,638.9,392.2,769.4,990.5,990.5,990.5,966.9,965.8,967.5,23.6,23,24.7,0.324,0.189,0.413,0.228,0.0841,0.311,0.0098,0.0034,0.014,0.777,0.48,0.994,0.033,0.019,0.043,22.78,22.01,24.25,0.955,0.943,0.958,0.978,0.97,0.98,0.934,0.915,0.939,44.55,34.96,52.29,43.29,33.91,48.2,0,0,0,0,0,0,0.733,0,0.33,0.16,0.84,0.16,48.1
1643666400000,2022,2,2021,5,28,2.45,0.353,2.09,112989,192.8,192.8,168.1,4,3,3.857142857142857,1011,917.9,1260,865.3,755.9,145.9,137,162,0.8214,0,23,0.146,0.109,0.176,864.5,755.9,1100,990.5,990.5,990.5,967.9,967.6,968.7,22.6,21.8,22.9,0.504,0.406,0.789,0.368,0.305,0.648,0.016,0.013,0.03,1.12,0.93,1.74,0.05,0.041,0.08,21.47,20.05,21.95,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.24,39.38,52.26,43.76,38.38,48.2,0,0,0,0,0,0,0.934,0,0.36,0.14,0.85,0.15,46.1
1646085600000,2022,3,2021,6,31,5.17,0.49,2.92,132356,192.8,192.8,177.9,4,4,4,1930,1205,2438,1747,1022,183,183,183,655.7,0,1155,0.101,0.0751,0.152,1091,1022,1100,990.5,990.5,990.5,970.7,968.5,972.2,19.8,18.3,22,0.881,0.682,0.926,0.628,0.472,0.648,0.032,0.021,0.035,1.81,1.44,1.87,0.092,0.066,0.1,17.96,16.47,20.52,0.95,0.946,0.956,0.98,0.98,0.98,0.931,0.927,0.937,45.62,42.03,50.89,44.47,41.19,48.2,0,0,0,0,0,0,0.988,0,2.25,0.095,0.56,0.44,25.6
1648764000000,2022,4,2021,7,30,7.04,0.562,2.85,113149,164.3,164.3,157.2,4,4,4,2715,2455,3083,2498,2238,217,217,217,1398,1138,1766,0.0804,0.0704,0.0884,1100,1100,1100,990.5,990.5,990.5,972.8,972.2,973.7,17.7,16.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.8,14.91,16.43,0.944,0.94,0.946,0.977,0.971,0.98,0.922,0.914,0.927,40.23,37.82,41.92,39.29,36.74,41.08,0,0,0,0,0,0,0.873,0,4.19,0.08,0.4,0.6,16.1
1651356000000,2022,5,2021,8,31,7.46,0.86,2.95,115464,169.3,169.3,155.2,4,4,4,2784,2261,3102,2463,1940,321,321,321,1363,840,1681,0.117,0.103,0.142,1100,1100,1100,990.5,990.5,990.5,973,971.7,973.8,17.5,16.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.63,14.86,16.9,0.943,0.94,0.948,0.975,0.971,0.98,0.92,0.913,0.929,39.78,37.69,43.18,38.8,36.6,42.32,0,0,0,0,0,0,0.862,0,4.51,0.12,0.4,0.6,15.5
1654034400000,2022,6,2021,9,30,3.98,0.666,2.65,128738,192.8,192.8,178.8,4,3,3.933333333333333,1535,995.4,2252,1278,738.4,257,257,257,255.2,0,895,0.177,0.114,0.258,1023,738.4,1100,990.5,990.5,990.5,969.6,967.9,971.7,20.9,18.8,22.6,0.779,0.411,0.926,0.547,0.294,0.648,0.027,0.013,0.034,1.61,0.98,1.87,0.078,0.043,0.1,19.3,16.92,21.64,0.953,0.948,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.65,39.74,51.22,45.5,38.76,48.2,0,0,0,0,0,0,0.993,0,1.33,0.17,0.67,0.33,32.3
1656626400000,2022,7,2021,10,31,1.82,0.608,1.22,70773.2,144.6,144.6,95.13,3,2,2.3870967741935485,681.2,493.1,976.2,454.2,266.1,227,227,227,0,0,0,0.347,0.233,0.46,454.2,266.1,749.2,990.5,990.5,990.5,966.6,965.8,967.8,23.9,22.7,24.7,0.241,0.158,0.414,0.122,0.0246,0.301,0.0052,0.001,0.013,0.558,0.304,0.995,0.024,0.012,0.044,23.33,21.7,24.38,0.95,0.933,0.958,0.975,0.97,0.98,0.926,0.905,0.939,40.62,29.68,51.37,39.5,28.79,48.2,0,0,0,0,0,0,0.528,0,0.6,0.33,0.67,0.33,38.9
1659304800000,2022,8,2021,11,31,1.1,0.493,0.612,37537.6,66.19,66.19,50.45,2,1,1.5161290322580645,412.3,345.7,487.7,228.3,161.7,184,184,184,0,0,0,0.451,0.377,0.532,228.3,161.7,303.7,990.5,990.5,990.5,965.4,965.1,965.8,25.1,24.7,25.4,0.141,0.118,0.168,0.0188,0.00949,0.0424,0.00075,0.00037,0.0017,0.319,0.253,0.4,0.013,0.01,0.016,24.73,24.35,25.08,0.941,0.923,0.959,0.974,0.97,0.98,0.917,0.895,0.94,36.75,25.66,52.03,35.66,24.89,48.2,0,0,0,0,0,0,0.28,0,0.488,0.45,0.56,0.44,34.1
1661983200000,2022,9,2021,12,30,0.779,0.306,0.473,29965,49.71,49.71,41.62,2,1,1.0333333333333334,300.7,263.5,343.7,182.7,145.5,118,118,118,0,0,0,0.395,0.343,0.448,182.7,145.5,225.7,990.5,990.5,990.5,964.9,964.8,965.1,25.6,25.4,25.7,0.118,0.105,0.133,0.0113,0.00812,0.0149,0.00044,0.00032,0.00059,0.313,0.243,0.388,0.012,0.0096,0.015,25.27,25.01,25.49,0.947,0.921,0.959,0.976,0.97,0.98,0.925,0.893,0.94,42.02,25.62,52.21,40.79,24.85,48.2,0,0,0,0,0,0,0.231,0,0.306,0.39,0.61,0.39,38.5
1664575200000,2022,10,2022,1,31,0.651,0.271,0.38,24066.9,34.8,34.8,32.35,1,1,1,243.2,228.8,262.9,142,131.8,101.2,97,110,0,0,0,0.416,0.392,0.439,142,131.8,152.9,990.5,990.5,990.5,964.7,964.6,964.8,25.8,25.7,25.9,0.102,0.0979,0.107,0.00782,0.00695,0.00874,0.0003,0.00027,0.00034,0.244,0.225,0.265,0.0095,0.0087,0.01,25.6,25.48,25.7,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,33.35,30.93,35.88,32.35,30,34.8,0,0,0,0,0,0,0.18,0,0.271,0.42,0.58,0.42,37
1667253600000,2022,11,2022,2,30,0.759,0.264,0.496,31141.5,55.21,55.21,43.25,2,1,1.1,293,234.7,355.4,191.3,141.7,101.7,93,106,0,0,0,0.35,0.298,0.396,191.3,141.7,249.4,990.5,990.5,990.5,964.9,964.6,965.2,25.6,25.3,25.9,0.12,0.101,0.141,0.012,0.0078,0.017,0.00047,0.0003,0.00067,0.317,0.243,0.389,0.012,0.0094,0.015,25.3,25.05,25.65,0.947,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.94,42.18,26.42,52.4,40.6,25.63,48.2,0,0,0,0,0,0,0.24,0,0.263,0.35,0.65,0.35,41
1669845600000,2022,12,2022,3,31,1.19,0.303,0.885,54342.2,94.34,94.34,73.04,2,2,2,443.6,364.1,531.9,330.6,246.1,113,104,118,0,0,0,0.259,0.196,0.324,330.6,246.1,427.9,990.5,990.5,990.5,965.6,965.2,966,24.9,24.5,25.3,0.17,0.141,0.203,0.0551,0.0167,0.101,0.0022,0.00066,0.0041,0.391,0.267,0.535,0.016,0.011,0.022,24.51,23.97,25.01,0.944,0.928,0.957,0.974,0.97,0.98,0.919,0.9,0.938,37.49,28,48.13,36.52,27.16,47.17,0,0,0,0,0,0,0.406,0,0.305,0.25,0.74,0.26,45.7
1672524000000,2023,1,2022,4,31,2.02,0.339,1.68,96208.1,179,179,129.3,4,2,3,753.7,516.9,1056,626.9,396.9,126.7,120,139,0,0,0,0.175,0.132,0.232,626.9,396.9,917,990.5,990.5,990.5,966.9,965.9,968.1,23.6,22.4,24.6,0.326,0.194,0.548,0.219,0.0863,0.383,0.0094,0.0035,0.017,0.77,0.49,1.18,0.033,0.02,0.053,22.82,21.24,24.08,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,44.64,35.8,51.7,43.51,34.72,48.2,0,0,0,0,0,0,0.718,0,0.34,0.17,0.83,0.17,47.6
1675202400000,2023,2,2022,5,28,5.23,0.392,2.63,114754,192.8,192.8,170.8,4,4,4,2160,1095,2619,1998,933.2,162,162,162,911.8,0,1357,0.0819,0.0618,0.148,1086,933.2,1100,990.5,990.5,990.5,971.3,968.2,972.6,19.2,17.9,22.3,0.881,0.568,0.926,0.622,0.391,0.648,0.033,0.018,0.036,1.8,1.22,1.87,0.095,0.055,0.1,17.36,16.03,21.08,0.948,0.945,0.956,0.979,0.978,0.98,0.929,0.924,0.937,43.74,40.86,51.23,42.69,39.96,48.2,0,0,0,0,0,0,0.949,0,2.6,0.075,0.5,0.5,21.9
1677621600000,2023,3,2022,6,31,6.38,0.587,2.95,123597,173.7,173.7,166.1,4,4,4,2382,2090,2610,2163,1907,219.1,183,239,1063,807,1271,0.0917,0.0793,0.103,1100,1100,1100,990.5,990.5,990.5,972,971.3,972.6,18.5,17.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.6,16.05,17.31,0.947,0.945,0.949,0.98,0.978,0.98,0.927,0.924,0.93,42.4,40.92,44.3,41.53,40.02,43.42,0,0,0,0,0,0,0.923,0,3.43,0.092,0.46,0.54,19.4
1680300000000,2023,4,2022,7,30,5.1,0.443,2.85,127758,181.3,181.3,177.4,4,4,4,1966,1845,2265,1795,1672,171,148,217,695.4,572,1017,0.0872,0.0653,0.115,1100,1100,1100,990.5,990.5,990.5,971,970.6,971.7,19.5,18.8,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.035,1.87,1.87,1.87,0.096,0.094,0.1,17.66,16.89,18.03,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45.27,43.16,46.25,44.36,42.29,45.33,0,0,0,0,0,0,0.986,0,2.25,0.087,0.56,0.44,25.1
1682892000000,2023,5,2022,8,31,6.91,0.709,2.95,119662,168,168,160.8,4,4,4,2581,2313,2768,2316,2015,264.9,192,321,1216,915,1393,0.103,0.0715,0.137,1100,1100,1100,990.5,990.5,990.5,972.5,971.9,973,18,17.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.12,15.67,16.77,0.945,0.944,0.947,0.978,0.976,0.98,0.925,0.921,0.928,41.11,39.88,42.85,40.21,38.92,41.99,0,0,0,0,0,0,0.894,0,3.96,0.1,0.43,0.57,17.3
1685570400000,2023,6,2022,9,30,4.21,0.666,2.72,130144,192.8,192.8,180.8,4,4,4,1625,1061,2311,1368,803.7,257,257,257,318.8,0,954,0.167,0.111,0.242,1049,803.7,1100,990.5,990.5,990.5,969.9,968.1,971.9,20.6,18.6,22.4,0.817,0.471,0.926,0.573,0.328,0.648,0.028,0.015,0.035,1.68,1.01,1.87,0.082,0.045,0.1,18.96,16.77,21.4,0.952,0.947,0.956,0.98,0.976,0.98,0.933,0.928,0.937,46.22,40.2,50.39,45.19,39.25,48.2,0,0,0,0,0,0,1,0,1.49,0.16,0.65,0.35,30.9
1688162400000,2023,7,2022,10,31,1.95,0.608,1.34,77061.9,159.2,159.2,103.6,4,2,2.5483870967741935,727.6,510,1038,500.6,283,227,227,227,0,0,0,0.328,0.219,0.445,500.6,283,811.3,990.5,990.5,990.5,966.8,965.9,968,23.7,22.5,24.6,0.267,0.164,0.471,0.149,0.0326,0.332,0.0064,0.0013,0.015,0.62,0.33,1.02,0.026,0.013,0.045,23.08,21.46,24.28,0.951,0.937,0.958,0.976,0.97,0.98,0.928,0.909,0.939,41.57,31.56,51.5,40.4,30.61,48.2,0,0,0,0,0,0,0.575,0,0.61,0.31,0.69,0.31,39.5
1690840800000,2023,8,2022,11,31,1.13,0.493,0.64,39194,69.43,69.43,52.68,2,1,1.5161290322580645,422.9,354.4,503,238.9,170.4,184,184,184,0,0,0,0.44,0.366,0.519,238.9,170.4,319,990.5,990.5,990.5,965.5,965.2,965.9,25,24.6,25.3,0.145,0.121,0.173,0.0216,0.0102,0.0495,0.00087,0.0004,0.002,0.335,0.263,0.4,0.013,0.011,0.016,24.67,24.26,25.02,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.38,26.61,52.03,37.15,25.81,48.2,0,0,0,0,0,0,0.293,0,0.49,0.44,0.57,0.43,34.7
1693519200000,2023,9,2022,12,30,0.793,0.358,0.435,27595.5,48.2,48.2,38.33,1,1,1,306,268.3,349.1,168,130.3,138,138,138,0,0,0,0.454,0.395,0.514,168,130.3,211.1,990.5,990.5,990.5,964.9,964.8,965.1,25.6,25.4,25.7,0.116,0.102,0.131,0.01,0.00683,0.0137,0.00039,0.00027,0.00054,0.295,0.228,0.372,0.012,0.0088,0.015,25.27,24.98,25.5,0.944,0.931,0.957,0.975,0.97,0.98,0.92,0.903,0.938,39.3,30.33,49.49,38.33,29.42,48.2,0,0,0,0,0,0,0.213,0,0.358,0.45,0.55,0.45,34.8
1696111200000,2023,10,2023,1,31,0.694,0.295,0.4,25271.8,38.09,38.09,33.97,1,1,1,259.2,238.2,276.4,149.2,128.2,110,110,110,0,0,0,0.425,0.398,0.462,149.2,128.2,166.4,990.5,990.5,990.5,964.7,964.6,964.8,25.8,25.7,25.9,0.106,0.0988,0.112,0.00843,0.00665,0.00989,0.00033,0.00026,0.00038,0.259,0.221,0.289,0.01,0.0085,0.011,25.51,25.41,25.65,0.938,0.93,0.943,0.97,0.97,0.974,0.91,0.902,0.919,35,29.99,39.1,33.97,29.09,38.09,0,0,0,0,0,0,0.189,0,0.294,0.43,0.58,0.42,36.4
1698789600000,2023,11,2023,2,30,0.759,0.275,0.484,31000.2,47.91,47.91,43.06,1,1,1,292.7,267.4,313.1,186.7,161.4,106,106,106,0,0,0,0.363,0.339,0.396,186.7,161.4,207.1,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.119,0.11,0.126,0.0116,0.00947,0.0134,0.00045,0.00037,0.00052,0.325,0.28,0.362,0.013,0.011,0.014,25.3,25.17,25.45,0.95,0.942,0.956,0.978,0.972,0.98,0.929,0.915,0.937,44.01,37.93,48.88,43.06,36.85,47.91,0,0,0,0,0,0,0.239,0,0.275,0.36,0.64,0.36,40.8
1701381600000,2023,12,2023,3,31,1.11,0.279,0.829,51095,89.41,89.41,68.68,2,1,1.8709677419354838,413.5,313.8,507.8,309.5,209.8,104,104,104,0,0,0,0.257,0.205,0.331,309.5,209.8,403.8,990.5,990.5,990.5,965.5,965,965.9,25,24.6,25.5,0.161,0.126,0.195,0.0475,0.0136,0.0896,0.0019,0.00053,0.0036,0.379,0.245,0.499,0.015,0.0096,0.02,24.67,24.12,25.19,0.944,0.922,0.959,0.975,0.97,0.98,0.921,0.894,0.939,38.54,26.05,51.5,37.45,25.27,48.2,0,0,0,0,0,0,0.382,0,0.281,0.25,0.75,0.25,46
1704060000000,2024,1,2023,4,31,1.7,0.321,1.38,81613.9,124.7,124.7,109.7,3,2,2.806451612903226,636,515.6,709.6,516,395.6,120,120,120,0,0,0,0.19,0.169,0.233,516,395.6,589.6,990.5,990.5,990.5,966.4,965.9,966.7,24.1,23.8,24.6,0.25,0.193,0.291,0.148,0.0857,0.195,0.0062,0.0035,0.0082,0.592,0.488,0.693,0.025,0.02,0.029,23.47,23.07,24.09,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.916,0.939,40.7,35.59,52.39,39.57,34.52,48.2,0,0,0,0,0,0,0.609,0,0.32,0.19,0.81,0.19,48
1706738400000,2024,2,2023,5,29,1.86,0.263,1.59,92983.3,136.5,136.5,133.6,3,3,3,740.7,713.1,756.7,635.7,608.1,105,105,105,0,0,0,0.142,0.139,0.147,635.7,608.1,651.7,990.5,990.5,990.5,966.9,966.8,966.9,23.6,23.6,23.7,0.315,0.299,0.324,0.226,0.207,0.236,0.0095,0.0087,0.01,0.769,0.722,0.796,0.033,0.03,0.034,22.87,22.78,23.03,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.44,43.71,46.43,44.53,42.84,45.5,0,0,0,0,0,0,0.742,0,0.27,0.14,0.85,0.15,50
1709244000000,2024,3,2023,6,31,1.78,0.287,1.5,88116.7,134.2,134.2,118.4,3,3,3,665.9,610.1,746.1,558.9,503.1,107,107,107,0,0,0,0.161,0.143,0.175,558.9,503.1,639.1,990.5,990.5,990.5,966.6,966.3,966.9,23.9,23.6,24.2,0.273,0.241,0.318,0.174,0.137,0.228,0.0073,0.0057,0.0097,0.641,0.547,0.776,0.027,0.023,0.033,23.3,22.84,23.61,0.951,0.946,0.956,0.976,0.97,0.98,0.928,0.918,0.937,40.46,36.75,45.63,39.48,35.65,44.72,0,0,0,0,0,0,0.658,0,0.28,0.16,0.84,0.16,49.5
1711922400000,2024,4,2023,7,30,1.74,0.324,1.41,83032.9,129.5,129.5,115.3,3,3,3,670.2,646.3,741.2,545.2,521.3,125,125,125,0,0,0,0.187,0.169,0.193,545.2,521.3,616.2,990.5,990.5,990.5,966.6,966.5,966.9,23.9,23.6,24,0.269,0.256,0.31,0.165,0.149,0.213,0.0069,0.0062,0.009,0.622,0.582,0.742,0.026,0.024,0.031,23.3,22.89,23.43,0.95,0.948,0.955,0.974,0.971,0.98,0.926,0.921,0.936,39.45,37.86,44.05,38.44,36.78,43.17,0,0,0,0,0,0,0.641,0,0.33,0.19,0.81,0.19,47.7
1714514400000,2024,5,2023,8,31,2.22,0.394,1.82,103563,144.6,144.6,139.2,3,3,3,827.4,748.9,875.5,680.4,601.9,147,147,147,0,0,0,0.178,0.168,0.196,680.4,601.9,728.5,990.5,990.5,990.5,967.2,966.9,967.4,23.3,23.1,23.6,0.347,0.302,0.376,0.256,0.203,0.288,0.011,0.0086,0.012,0.851,0.718,0.934,0.037,0.03,0.04,22.44,22.16,22.89,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.72,42.99,50.5,46.4,42.13,48.2,0,0,0,0,0,0,0.773,0,0.4,0.18,0.82,0.18,46.6
1717192800000,2024,6,2023,9,30,1.72,0.381,1.33,77513.6,144.6,144.6,107.7,3,2,2.5,661.7,474.8,864.2,514.7,313.8,147,119,161,0,0,0,0.236,0.138,0.339,514.7,313.8,745.2,990.5,990.5,990.5,966.5,965.7,967.4,24,23.1,24.8,0.261,0.169,0.388,0.157,0.0471,0.299,0.0066,0.0019,0.013,0.635,0.37,0.964,0.027,0.015,0.042,23.33,22.18,24.39,0.953,0.942,0.958,0.977,0.97,0.98,0.931,0.914,0.938,44.18,35.37,52.26,42.77,34.31,48.2,0,0,0,0,0,0,0.598,0,0.39,0.22,0.77,0.23,45.1
1719784800000,2024,7,2023,10,31,1.07,0.362,0.708,43326.6,73.85,73.85,58.23,2,1,1.8064516129032258,399.5,344.6,471.1,264.5,209.6,135,135,135,0,0,0,0.341,0.287,0.392,264.5,209.6,336.1,990.5,990.5,990.5,965.4,965.1,965.7,25.1,24.8,25.4,0.15,0.13,0.175,0.0271,0.0136,0.0577,0.0011,0.00053,0.0023,0.326,0.25,0.402,0.013,0.0099,0.016,24.78,24.38,25.03,0.939,0.923,0.959,0.972,0.97,0.98,0.912,0.895,0.94,35.07,25.95,52.64,33.78,25.17,48.2,0,0,0,0,0,0,0.324,0,0.362,0.34,0.66,0.34,40.5
1722463200000,2024,8,2023,11,31,0.802,0.308,0.494,31219.4,50.2,50.2,41.96,2,1,1.064516129032258,299.4,260.9,342.7,184.4,145.9,115,115,115,0,0,0,0.387,0.336,0.441,184.4,145.9,227.7,990.5,990.5,990.5,964.9,964.7,965.1,25.6,25.4,25.8,0.119,0.105,0.134,0.0114,0.00816,0.0151,0.00045,0.00032,0.0006,0.312,0.242,0.39,0.012,0.0095,0.015,25.28,25.02,25.5,0.946,0.921,0.959,0.976,0.97,0.98,0.924,0.893,0.94,41.6,25.51,52.42,40.35,24.75,48.2,0,0,0,0,0,0,0.233,0,0.308,0.38,0.62,0.38,38.9
1725141600000,2024,9,2023,12,30,0.607,0.236,0.371,23551.2,37.93,37.93,32.71,1,1,1,234.2,217.9,256.2,143.2,126.9,91,91,91,0,0,0,0.389,0.355,0.418,143.2,126.9,165.2,990.5,990.5,990.5,964.6,964.5,964.7,25.9,25.8,26,0.102,0.0958,0.109,0.00793,0.00653,0.00979,0.00031,0.00025,0.00038,0.245,0.216,0.285,0.0095,0.0083,0.011,25.65,25.49,25.78,0.935,0.929,0.943,0.97,0.97,0.974,0.908,0.901,0.918,33.71,29.8,38.95,32.71,28.91,37.93,0,0,0,0,0,0,0.182,0,0.236,0.39,0.61,0.39,38.8