datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-1239501600000,1930,9,1929,12,51,7,0.16,0.0714,0.0887,5600.52,33.62,33.62,33.34,1,1,1,264.7,263.1,266,146.7,145.1,118,118,118,0,0,0,0.446,0.444,0.448,146.7,145.1,148,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.105,0.104,0.105,0.00822,0.00808,0.00833,0.00032,0.00031,0.00032,0.254,0.251,0.256,0.0099,0.0097,0.0099,25.49,25.48,25.5,0.937,0.936,0.937,0.97,0.97,0.97,0.909,0.908,0.909,34.37,33.98,34.66,33.34,32.96,33.62,0,0,0,0,0,0,0.185,0,0.0713,0.45,0.55,0.45,35
-1238896800000,1930,9,1929,12,52,7,0.155,0.0679,0.0873,5509.63,33.41,33.41,32.8,1,1,1,256.6,254.6,259.4,144.3,138.9,112.3,110,118,0,0,0,0.437,0.428,0.459,144.3,138.9,146.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.104,0.102,0.105,0.00802,0.00756,0.00824,0.00031,0.00029,0.00032,0.25,0.24,0.254,0.0097,0.0093,0.0099,25.52,25.52,25.53,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.81,32.48,34.45,32.8,31.5,33.41,0,0,0,0,0,0,0.182,0,0.0677,0.44,0.56,0.44,35.5
-1238292000000,1930,10,1930,1,1,7,0.15,0.0665,0.0835,5267.86,32.87,32.87,31.36,1,1,1,248,236.2,254.6,138,126.2,110,110,110,0,0,0,0.444,0.432,0.466,138,126.2,144.6,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.102,0.0981,0.105,0.00748,0.00648,0.00804,0.00029,0.00025,0.00031,0.239,0.217,0.25,0.0092,0.0084,0.0097,25.58,25.53,25.67,0.934,0.929,0.936,0.97,0.97,0.97,0.906,0.901,0.908,32.33,29.5,33.89,31.36,28.62,32.87,0,0,0,0,0,0,0.174,0,0.0665,0.44,0.56,0.44,35.1
-1237687200000,1930,10,1930,1,2,7,0.143,0.0665,0.0762,4798.98,28.62,28.62,28.57,1,1,1,236,234.6,236.2,126,124.6,110,110,110,0,0,0,0.466,0.466,0.469,126,124.6,126.2,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.098,0.0975,0.0981,0.00646,0.00634,0.00648,0.00025,0.00024,0.00025,0.217,0.215,0.217,0.0084,0.0083,0.0084,25.67,25.67,25.68,0.929,0.928,0.929,0.97,0.97,0.97,0.901,0.9,0.901,29.45,29.13,29.5,28.57,28.25,28.62,0,0,0,0,0,0,0.159,0,0.0668,0.47,0.53,0.47,33.6
-1237082400000,1930,10,1930,1,3,7,0.139,0.0598,0.0791,5001.3,31.35,31.35,29.77,1,1,1,229.7,223.4,234.6,130.8,124.6,98.86,97,110,0,0,0,0.43,0.413,0.469,130.8,124.6,137.6,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0979,0.096,0.1,0.00687,0.00634,0.00745,0.00027,0.00024,0.00029,0.224,0.215,0.236,0.0086,0.0083,0.0091,25.7,25.66,25.74,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,30.69,29.13,32.32,29.77,28.25,31.35,0,0,0,0,0,0,0.165,0,0.0599,0.43,0.57,0.43,36
-1236477600000,1930,10,1930,1,4,7,0.134,0.058,0.0762,4816.45,29.09,29.09,28.67,1,1,1,221.9,220.7,223.4,126,123.7,95.86,93,97,0,0,0,0.432,0.421,0.439,126,123.7,127.7,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0958,0.0951,0.0961,0.00646,0.00627,0.00661,0.00025,0.00024,0.00025,0.215,0.211,0.218,0.0083,0.0081,0.0084,25.75,25.74,25.76,0.929,0.927,0.929,0.97,0.97,0.97,0.901,0.9,0.902,29.56,29,29.99,28.67,28.13,29.09,0,0,0,0,0,0,0.159,0,0.0578,0.43,0.57,0.43,35.9
-1235872800000,1930,11,1930,2,5,7,0.124,0.0562,0.0681,4284.67,28.16,28.16,25.5,1,1,1,205.7,203.8,216.8,112.7,110.8,93,93,93,0,0,0,0.452,0.429,0.456,112.7,110.8,123.8,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0908,0.0902,0.0947,0.00533,0.00517,0.00627,0.0002,0.0002,0.00024,0.191,0.187,0.211,0.0073,0.0072,0.0081,25.88,25.79,25.89,0.92,0.918,0.928,0.97,0.97,0.97,0.892,0.891,0.9,26.29,25.83,29.03,25.5,25.06,28.16,0,0,0,0,0,0,0.142,0,0.0559,0.45,0.55,0.45,34.6
-1235268000000,1930,11,1930,2,6,7,0.126,0.0428,0.0836,5324.33,34.41,34.41,31.69,1,1,1,209,203.8,216.8,138.3,110.8,70.71,67,93,0,0,0,0.339,0.309,0.456,138.3,110.8,149.8,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0971,0.0902,0.101,0.0075,0.00517,0.00848,0.00029,0.0002,0.00033,0.234,0.187,0.254,0.009,0.0072,0.0098,25.81,25.75,25.89,0.933,0.918,0.938,0.97,0.97,0.97,0.905,0.891,0.91,32.67,25.83,35.48,31.69,25.06,34.41,0,0,0,0,0,0,0.176,0,0.0424,0.34,0.66,0.34,42.3
-1234663200000,1930,11,1930,2,7,7,0.133,0.0405,0.0928,5927.36,36.54,36.54,35.28,1,1,1,220.5,216.8,225.8,153.5,149.8,67,67,67,0,0,0,0.304,0.297,0.309,153.5,149.8,158.8,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.102,0.101,0.104,0.0088,0.00848,0.00925,0.00034,0.00033,0.00036,0.261,0.254,0.27,0.01,0.0098,0.01,25.72,25.68,25.75,0.939,0.938,0.941,0.97,0.97,0.971,0.911,0.91,0.914,36.37,35.48,37.63,35.28,34.41,36.54,0,0,0,0,0,0,0.196,0,0.0402,0.3,0.7,0.3,44.6
-1234058400000,1930,11,1930,2,8,7,0.146,0.0405,0.105,6762.75,44.17,44.17,40.25,1,1,1,240.7,231.5,256.9,173.7,164.5,67,67,67,0,0,0,0.279,0.261,0.289,173.7,164.5,189.9,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.109,0.106,0.115,0.0105,0.00973,0.0119,0.00041,0.00038,0.00046,0.297,0.28,0.326,0.011,0.011,0.013,25.56,25.45,25.63,0.946,0.943,0.951,0.977,0.974,0.98,0.924,0.918,0.932,41.19,38.99,45.07,40.25,37.97,44.17,0,0,0,0,0,0,0.224,0,0.041,0.28,0.72,0.28,46.3
-1233453600000,1930,12,1930,3,9,7,0.166,0.0466,0.119,7657.96,48.2,48.2,45.58,1,1,1,274,263.1,290,197,186.1,77,77,77,0,0,0,0.282,0.266,0.293,197,186.1,213,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.119,0.115,0.124,0.0125,0.0116,0.0139,0.00049,0.00045,0.00054,0.34,0.32,0.368,0.013,0.012,0.014,25.36,25.27,25.43,0.953,0.95,0.958,0.98,0.98,0.98,0.934,0.931,0.939,46.71,44.08,50.57,45.58,43.2,48.2,0,0,0,0,0,0,0.253,0,0.047,0.28,0.72,0.28,46.1
-1232848800000,1930,12,1930,3,10,7,0.215,0.0466,0.168,10395.9,68.46,68.46,61.88,2,2,2,355.4,305.9,385.2,278.4,228.9,77,77,77,0,0,0,0.218,0.2,0.252,278.4,228.9,308.2,990.5,990.5,990.5,965.2,964.9,965.3,25.3,25.2,25.6,0.148,0.13,0.158,0.0316,0.0152,0.0445,0.0012,0.00059,0.0018,0.31,0.242,0.353,0.012,0.0095,0.014,25.01,24.82,25.33,0.934,0.921,0.941,0.97,0.97,0.97,0.906,0.894,0.913,31.9,26.19,35.29,30.94,25.4,34.23,0,0,0,0,0,0,0.344,0,0.047,0.22,0.78,0.22,48.4
-1232244000000,1930,12,1930,3,11,7,0.23,0.0489,0.181,11160.4,68.46,68.46,66.43,2,2,2,380,375.1,385.2,299.1,281.2,80.86,77,104,0,0,0,0.213,0.2,0.27,299.1,281.2,308.2,990.5,990.5,990.5,965.3,965.3,965.3,25.2,25.2,25.2,0.155,0.151,0.158,0.0402,0.0317,0.0445,0.0016,0.0013,0.0018,0.34,0.315,0.353,0.013,0.013,0.014,24.86,24.82,24.89,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.907,0.913,34.24,32.07,35.29,33.22,31.1,34.23,0,0,0,0,0,0,0.369,0,0.049,0.21,0.79,0.21,48.5
-1231639200000,1930,12,1930,3,12,7,0.238,0.0629,0.175,10762.3,66.01,66.01,64.06,2,2,2,393.6,385.2,402.5,289.6,281.2,104,104,104,0,0,0,0.264,0.258,0.27,289.6,281.2,298.5,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.154,0.151,0.157,0.0357,0.0317,0.0399,0.0014,0.0013,0.0016,0.328,0.315,0.341,0.013,0.013,0.014,24.8,24.75,24.86,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.02,32.07,34.03,32.03,31.1,33.01,0,0,0,0,0,0,0.356,0,0.063,0.26,0.74,0.26,45.2
-1231034400000,1930,12,1930,3,13,7,0.271,0.0584,0.212,13089,84.15,84.15,77.91,2,2,2,447.5,412.3,469.1,350.9,308.3,96.57,91,104,0,0,0,0.217,0.194,0.252,350.9,308.3,378.1,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.175,0.161,0.184,0.0646,0.0445,0.0775,0.0026,0.0018,0.0031,0.419,0.356,0.459,0.017,0.014,0.019,24.47,24.33,24.69,0.948,0.941,0.952,0.976,0.97,0.98,0.925,0.913,0.933,39.9,35.12,42.94,38.96,34.06,42.08,0,0,0,0,0,0,0.433,0,0.059,0.22,0.78,0.22,48.3
-1230429600000,1931,1,1930,4,14,7,0.292,0.055,0.237,14653.4,90.06,90.06,87.22,2,2,2,483.5,456.4,496.9,392.5,365.4,91,91,91,0,0,0,0.188,0.183,0.199,392.5,365.4,405.9,990.5,990.5,990.5,965.8,965.7,965.8,24.7,24.7,24.8,0.189,0.18,0.194,0.0843,0.0715,0.0906,0.0034,0.0029,0.0037,0.481,0.44,0.501,0.019,0.018,0.02,24.24,24.16,24.41,0.954,0.95,0.955,0.98,0.979,0.98,0.935,0.93,0.936,44.51,41.54,45.95,43.61,40.68,45.03,0,0,0,0,0,0,0.485,0,0.055,0.19,0.81,0.19,50.2
-1229824800000,1931,1,1930,4,15,7,0.307,0.055,0.252,15493,93.86,93.86,92.22,2,2,2,507.4,496.9,515.4,416.4,405.9,91,91,91,0,0,0,0.18,0.177,0.183,416.4,405.9,424.4,990.5,990.5,990.5,965.9,965.8,965.9,24.6,24.6,24.7,0.198,0.194,0.2,0.0955,0.0906,0.0993,0.0039,0.0037,0.004,0.517,0.501,0.529,0.021,0.02,0.022,24.1,24.05,24.16,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.05,45.95,47.89,46.11,45.03,46.93,0,0,0,0,0,0,0.512,0,0.055,0.18,0.82,0.18,50.5
-1229220000000,1931,1,1930,4,16,7,0.342,0.055,0.287,17165.7,114.8,114.8,102.2,3,2,2.5714285714285716,566.1,525.1,629.7,475.1,434.1,91,91,91,0,0,0,0.161,0.145,0.173,475.1,434.1,538.7,990.5,990.5,990.5,966.1,966,966.4,24.4,24.1,24.5,0.223,0.204,0.257,0.124,0.104,0.161,0.0051,0.0042,0.0067,0.546,0.507,0.603,0.022,0.021,0.025,23.81,23.48,23.99,0.951,0.944,0.958,0.975,0.97,0.98,0.927,0.916,0.938,42.23,35.23,51.21,40.92,34.17,48.2,0,0,0,0,0,0,0.568,0,0.055,0.16,0.84,0.16,50.2
-1228615200000,1931,1,1930,4,17,7,0.374,0.0562,0.318,18808,114.8,114.8,112,3,3,3,618.5,606.9,629.7,525.5,501.9,93,91,105,0,0,0,0.151,0.145,0.173,525.5,501.9,538.7,990.5,990.5,990.5,966.4,966.3,966.4,24.1,24.1,24.2,0.25,0.238,0.257,0.152,0.136,0.161,0.0063,0.0056,0.0067,0.581,0.543,0.603,0.024,0.022,0.025,23.55,23.48,23.63,0.949,0.946,0.95,0.973,0.97,0.974,0.923,0.918,0.925,38.36,36.69,39.27,37.32,35.59,38.26,0,0,0,0,0,0,0.622,0,0.056,0.15,0.85,0.15,50.3
-1228010400000,1931,2,1930,5,18,7,0.375,0.0635,0.312,18416.5,111.5,111.5,109.6,3,3,3,620.7,606.9,629.7,515.7,501.9,105,105,105,0,0,0,0.169,0.167,0.173,515.7,501.9,524.7,990.5,990.5,990.5,966.4,966.3,966.4,24.1,24.1,24.2,0.246,0.238,0.251,0.145,0.136,0.151,0.006,0.0056,0.0063,0.566,0.543,0.581,0.023,0.022,0.024,23.55,23.5,23.63,0.948,0.946,0.949,0.971,0.97,0.972,0.92,0.918,0.922,37.62,36.69,38.23,36.54,35.59,37.17,0,0,0,0,0,0,0.609,0,0.063,0.17,0.83,0.17,49.1
-1227405600000,1931,2,1930,5,19,7,0.411,0.0549,0.356,20991.7,134.9,134.9,125,3,3,3,679.8,631.8,725.1,589.1,526.8,90.71,85,105,0,0,0,0.134,0.117,0.166,589.1,526.8,640.1,990.5,990.5,990.5,966.6,966.4,966.8,23.9,23.7,24.1,0.286,0.253,0.314,0.195,0.153,0.229,0.0082,0.0064,0.0096,0.688,0.585,0.773,0.029,0.024,0.033,23.19,22.93,23.49,0.953,0.949,0.956,0.978,0.973,0.98,0.933,0.923,0.937,42.57,38.38,45.88,41.65,37.32,44.96,0,0,0,0,0,0,0.694,0,0.055,0.13,0.87,0.13,51.1
-1226800800000,1931,2,1930,5,20,7,0.453,0.0549,0.398,23174.5,141.9,141.9,137.9,3,3,3,748.4,725.1,768.4,657.7,640.1,90.71,85,105,0,0,0,0.121,0.111,0.137,657.7,640.1,679,990.5,990.5,990.5,966.9,966.8,967,23.6,23.5,23.7,0.325,0.314,0.336,0.24,0.229,0.255,0.01,0.0096,0.011,0.803,0.773,0.838,0.034,0.033,0.036,22.8,22.71,22.93,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,46.92,45.88,48.26,45.98,44.96,47.3,0,0,0,0,0,0,0.766,0,0.055,0.12,0.88,0.12,51.2
-1226196000000,1931,2,1930,5,21,7,0.485,0.0656,0.419,24020.8,144.6,144.6,143,3,3,3,801.8,776.2,817.2,693.4,671.2,108.4,105,129,0,0,0,0.135,0.128,0.158,693.4,671.2,712.2,990.5,990.5,990.5,967.1,967,967.2,23.4,23.3,23.5,0.348,0.335,0.358,0.264,0.249,0.277,0.011,0.011,0.012,0.867,0.829,0.898,0.037,0.035,0.038,22.53,22.43,22.67,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.938,48.87,47.62,49.97,47.66,46.67,48.2,0,0,0,0,0,0,0.794,0,0.066,0.14,0.86,0.14,49.5
-1225591200000,1931,3,1930,6,22,7,0.516,0.078,0.438,24278,144.6,144.6,144.5,3,3,3,853,827.5,871.9,724,698.5,129,129,129,0,0,0,0.151,0.148,0.156,724,698.5,742.9,990.5,990.5,990.5,967.3,967.2,967.4,23.2,23.1,23.3,0.371,0.355,0.386,0.285,0.268,0.297,0.012,0.011,0.013,0.924,0.88,0.96,0.04,0.038,0.042,22.26,22.15,22.41,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.41,48.97,51.47,48.17,47.99,48.2,0,0,0,0,0,0,0.803,0,0.078,0.15,0.85,0.15,47.1
-1224986400000,1931,3,1930,6,23,7,0.566,0.078,0.488,27108.6,169.2,169.2,161.4,4,4,4,936,893,982,807,764,129,129,129,0,0,0,0.138,0.131,0.144,807,764,853,990.5,990.5,990.5,967.6,967.5,967.8,22.9,22.7,23,0.445,0.406,0.487,0.33,0.309,0.352,0.014,0.013,0.016,0.989,0.915,1.07,0.043,0.04,0.047,21.87,21.6,22.11,0.954,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.25,39.44,43.15,40.34,38.44,42.29,0,0,0,0,0,0,0.896,0,0.078,0.14,0.86,0.14,47.9
-1224381600000,1931,3,1930,6,24,7,0.639,0.078,0.561,30317,192.8,192.8,180.5,4,4,4,1057,982,1155,928.3,853,129,129,129,0,0,0,0.122,0.112,0.131,928.3,853,1026,990.5,990.5,990.5,968.1,967.8,968.4,22.4,22.1,22.7,0.561,0.487,0.673,0.395,0.352,0.482,0.018,0.016,0.022,1.21,1.07,1.44,0.054,0.047,0.065,21.21,20.67,21.6,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,46.11,43.15,49.73,45.11,42.29,48.2,0,0,0,0,0,0,1,0,0.078,0.12,0.88,0.12,47.4
-1223776800000,1931,3,1930,6,25,7,0.829,0.078,0.66,32228.3,192.8,192.8,191.8,4,4,4,1370,1187,1622,1241,1058,129,129,129,150.7,0,393,0.0956,0.0795,0.109,1090,1058,1100,990.5,990.5,990.5,969.1,968.5,969.9,21.4,20.6,22,0.822,0.719,0.911,0.627,0.554,0.648,0.029,0.025,0.031,1.75,1.56,1.86,0.082,0.071,0.09,19.68,18.76,20.45,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,50.2,48.18,51.75,47.96,47.22,48.2,0,0,0,0,0,0,1.07,0,0.169,0.094,0.8,0.2,38.9
-1223172000000,1931,3,1930,6,26,7,1.39,0.0862,0.665,28348.7,183.7,183.7,168.7,4,4,4,2292,1775,2557,2149,1646,142.6,129,148,1049,546,1309,0.0627,0.0579,0.0727,1100,1100,1100,990.5,990.5,990.5,971.8,970.4,972.4,18.7,18.1,20.1,0.926,0.924,0.926,0.648,0.648,0.648,0.035,0.032,0.036,1.87,1.87,1.87,0.1,0.093,0.1,16.85,16.18,18.26,0.948,0.946,0.952,0.98,0.979,0.98,0.928,0.925,0.933,43.06,41.26,46.85,42.19,40.39,45.91,0,0,0,0,0,0,0.937,0,0.725,0.062,0.48,0.52,20.4
-1222567200000,1931,4,1930,7,27,7,1.64,0.101,0.665,26401,159.7,159.7,157.1,4,4,4,2715,2623,2756,2548,2475,167.7,148,217,1448,1375,1499,0.0617,0.0539,0.079,1100,1100,1100,990.5,990.5,990.5,972.8,972.6,972.9,17.7,17.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.8,15.7,16.02,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.921,0.924,40.23,39.97,40.84,39.29,39,39.93,0,0,0,0,0,0,0.873,0,0.975,0.062,0.41,0.59,16.1
-1221962400000,1931,4,1930,7,28,7,1.78,0.131,0.665,25330,153.5,153.5,150.8,4,4,4,2945,2845,3008,2728,2628,217,217,217,1628,1528,1691,0.0737,0.0722,0.0763,1100,1100,1100,990.5,990.5,990.5,973.4,973.1,973.5,17.1,17,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.24,15.09,15.49,0.942,0.941,0.943,0.973,0.972,0.975,0.917,0.915,0.919,38.73,38.32,39.38,37.69,37.26,38.39,0,0,0,0,0,0,0.838,0,1.115,0.074,0.37,0.63,14.2
-1221357600000,1931,4,1930,7,29,7,1.88,0.131,0.665,24594,149.1,149.1,146.4,4,4,4,3105,3008,3219,2888,2791,217,217,217,1788,1691,1902,0.0699,0.0674,0.0722,1100,1100,1100,990.5,990.5,990.5,973.8,973.5,974,16.7,16.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.86,14.6,15.09,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.91,0.915,37.68,36.96,38.32,36.6,35.85,37.26,0,0,0,0,0,0,0.813,0,1.215,0.07,0.35,0.65,13.1
-1220752800000,1931,4,1930,7,30,7,1.98,0.158,0.665,23864.4,143,143,142.1,4,4,4,3279,3237,3334,3017,2963,261.6,217,321,1917,1863,1967,0.0797,0.0661,0.0977,1100,1100,1100,990.5,990.5,990.5,974.2,974.1,974.3,16.3,16.2,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.47,14.36,14.56,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,36.61,36.28,36.86,35.51,35.2,35.75,0,0,0,0,0,0,0.789,0,1.315,0.08,0.34,0.66,12.1
-1220148000000,1931,5,1930,8,31,7,1.92,0.194,0.665,24295.2,148.7,148.7,144.6,4,4,4,3175,3020,3334,2854,2699,321,321,321,1754,1599,1913,0.101,0.0963,0.106,1100,1100,1100,990.5,990.5,990.5,973.9,973.6,974.3,16.6,16.2,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.7,14.36,15.06,0.939,0.937,0.941,0.971,0.97,0.972,0.912,0.909,0.915,37.25,36.28,38.24,36.15,35.2,37.18,0,0,0,0,0,0,0.803,0,1.255,0.1,0.35,0.65,12.7
-1219543200000,1931,5,1930,8,32,7,1.69,0.194,0.665,25997.9,160.1,160.1,154.7,4,4,4,2802,2608,2982,2481,2287,321,321,321,1381,1187,1561,0.115,0.108,0.123,1100,1100,1100,990.5,990.5,990.5,973,972.6,973.5,17.5,17,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.59,15.16,16.06,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.916,0.924,39.67,38.49,40.93,38.69,37.44,40.03,0,0,0,0,0,0,0.86,0,1.025,0.11,0.39,0.61,15.4
-1218938400000,1931,5,1930,8,33,7,1.45,0.194,0.665,27832,171.2,171.2,165.7,4,4,4,2400,2186,2585,2079,1865,321,321,321,979.1,765,1164,0.134,0.124,0.147,1100,1100,1100,990.5,990.5,990.5,972.1,971.5,972.5,18.4,18,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.56,16.11,17.08,0.947,0.945,0.948,0.98,0.978,0.98,0.927,0.925,0.929,42.28,41.08,43.67,41.42,40.19,42.8,0,0,0,0,0,0,0.92,0,0.785,0.13,0.46,0.54,19.2
-1218333600000,1931,5,1930,8,34,7,1.24,0.194,0.665,29354.1,179.3,179.3,174.7,4,4,4,2054,1902,2173,1733,1581,321,321,321,633.6,481,752,0.157,0.148,0.169,1100,1100,1100,990.5,990.5,990.5,971.2,970.8,971.5,19.3,19,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.41,17.11,17.84,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.57,43.76,45.75,43.68,42.88,44.84,0,0,0,0,0,0,0.971,0,0.575,0.16,0.54,0.46,23.7
-1217728800000,1931,6,1930,9,35,7,1.05,0.155,0.665,31071.5,188.8,188.8,184.9,4,4,4,1736,1622,1856,1479,1365,257,257,257,379,265,499,0.148,0.138,0.158,1100,1100,1100,990.5,990.5,990.5,970.2,969.9,970.6,20.3,19.9,20.6,0.924,0.919,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.87,1.87,1.87,0.092,0.091,0.094,18.38,17.99,18.76,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.18,46.16,48.16,46.24,45.24,47.2,0,0,0,0,0,0,1.03,0,0.385,0.15,0.63,0.37,29.6
-1217124000000,1931,6,1930,9,36,7,0.901,0.155,0.665,32283.7,192.8,192.8,192.2,4,4,4,1489,1379,1571,1232,1122,257,257,257,132.1,22,214,0.173,0.164,0.186,1100,1100,1100,990.5,990.5,990.5,969.4,969.1,969.7,21.1,20.8,21.4,0.886,0.838,0.916,0.648,0.648,0.648,0.031,0.03,0.031,1.83,1.79,1.86,0.087,0.083,0.09,19.22,18.92,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.39,48.6,50.48,48.04,47.63,48.2,0,0,0,0,0,0,1.07,0,0.236,0.17,0.74,0.26,35.8
-1216519200000,1931,6,1930,9,37,7,0.771,0.155,0.615,31514.2,192.8,192.8,187.6,4,4,4,1275,1200,1364,1018,942.8,257,257,257,1,0,7,0.202,0.188,0.214,1017,942.8,1100,990.5,990.5,990.5,968.8,968.5,969,21.7,21.5,22,0.706,0.599,0.83,0.494,0.395,0.648,0.023,0.018,0.03,1.48,1.25,1.78,0.068,0.057,0.083,20.26,19.68,20.72,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.18,45.77,50.64,46.9,44.85,48.2,0,0,0,0,0,0,1.04,0,0.156,0.2,0.8,0.2,40.9
-1215914400000,1931,6,1930,9,38,7,0.655,0.155,0.499,26911.8,175.7,175.7,160.2,4,3,3.857142857142857,1083,1007,1175,825.7,749.6,257,257,257,0,0,0,0.238,0.219,0.255,825.7,749.6,918.4,990.5,990.5,990.5,968.2,967.9,968.5,22.3,22,22.6,0.491,0.422,0.576,0.339,0.302,0.383,0.015,0.013,0.017,1.06,0.99,1.21,0.048,0.044,0.055,21.28,20.84,21.58,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,42.89,39.63,50.59,41.77,38.64,48.2,0,0,0,0,0,0,0.89,0,0.156,0.24,0.76,0.24,41.1
-1215309600000,1931,6,1930,9,39,7,0.538,0.142,0.395,22397,143.7,143.7,133.3,3,3,3,889.5,797.9,975.2,653.9,570.9,235.6,227,257,0,0,0,0.265,0.249,0.284,653.9,570.9,718.2,990.5,990.5,990.5,967.5,967.1,967.8,23,22.7,23.4,0.346,0.296,0.393,0.238,0.182,0.281,0.01,0.0078,0.012,0.821,0.678,0.939,0.036,0.029,0.041,22.22,21.76,22.73,0.956,0.952,0.957,0.98,0.977,0.98,0.936,0.93,0.938,45.36,40.4,48.88,44.44,39.46,47.9,0,0,0,0,0,0,0.741,0,0.143,0.26,0.73,0.27,41.6
-1214704800000,1931,7,1930,10,40,7,0.442,0.137,0.305,17721.8,116.8,116.8,105.5,3,2,2.7142857142857144,731.6,662,790.3,504.6,435,227,227,227,0,0,0,0.311,0.287,0.343,504.6,435,563.3,990.5,990.5,990.5,966.8,966.5,967.1,23.7,23.4,24,0.259,0.219,0.292,0.141,0.104,0.177,0.006,0.0044,0.0076,0.598,0.556,0.665,0.025,0.023,0.028,23.08,22.77,23.39,0.951,0.946,0.958,0.974,0.97,0.98,0.927,0.918,0.938,40.83,35.65,49.98,39.69,34.58,48.2,0,0,0,0,0,0,0.586,0,0.137,0.31,0.69,0.31,40.1
-1214100000000,1931,7,1930,10,41,7,0.368,0.137,0.23,13845,90.01,90.01,82.41,2,2,2,607.9,566.7,643.9,380.9,339.7,227,227,227,0,0,0,0.374,0.353,0.401,380.9,339.7,416.9,990.5,990.5,990.5,966.3,966.2,966.5,24.2,24,24.3,0.198,0.184,0.211,0.0788,0.0593,0.0958,0.0033,0.0024,0.004,0.477,0.415,0.531,0.02,0.017,0.022,23.7,23.49,23.94,0.952,0.947,0.956,0.978,0.971,0.98,0.931,0.92,0.937,42.13,37.75,45.92,41.21,36.66,45,0,0,0,0,0,0,0.458,0,0.138,0.37,0.63,0.37,37.6
-1213495200000,1931,7,1930,10,42,7,0.324,0.116,0.208,12556.9,79.1,79.1,74.74,2,2,2,535.4,512.2,561.5,343.5,326.2,191.9,186,227,0,0,0,0.358,0.339,0.404,343.5,326.2,362.2,990.5,990.5,990.5,966,965.9,966.1,24.5,24.4,24.6,0.182,0.175,0.188,0.0611,0.053,0.07,0.0025,0.0022,0.0029,0.417,0.391,0.445,0.017,0.016,0.018,24.07,23.97,24.2,0.947,0.944,0.95,0.973,0.97,0.977,0.922,0.916,0.928,38.41,36.57,40.48,37.37,35.47,39.55,0,0,0,0,0,0,0.415,0,0.116,0.36,0.64,0.36,38.8
-1212890400000,1931,7,1930,10,43,7,0.296,0.107,0.189,11442.7,70.62,70.62,68.11,2,2,2,489.5,474.7,502.8,312.4,295.3,177.1,155,186,0,0,0,0.361,0.324,0.386,312.4,295.3,322.8,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.169,0.164,0.172,0.0464,0.0384,0.0514,0.0019,0.0016,0.0021,0.369,0.344,0.383,0.015,0.014,0.015,24.33,24.26,24.39,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.915,35.11,33.17,36.4,34.06,32.17,35.31,0,0,0,0,0,0,0.378,0,0.107,0.36,0.64,0.36,38.7
-1212285600000,1931,8,1930,11,44,7,0.271,0.0937,0.178,10813.7,67.05,67.05,64.37,2,2,2,448.7,435.1,461.1,293.7,280.1,155,155,155,0,0,0,0.345,0.336,0.356,293.7,280.1,306.1,990.5,990.5,990.5,965.6,965.6,965.7,24.9,24.8,24.9,0.161,0.156,0.165,0.0376,0.0312,0.0435,0.0015,0.0013,0.0018,0.339,0.319,0.358,0.014,0.013,0.014,24.54,24.47,24.62,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,33.18,31.64,34.56,32.18,30.69,33.52,0,0,0,0,0,0,0.358,0,0.093,0.35,0.66,0.34,39.9
-1211680800000,1931,8,1930,11,45,7,0.256,0.0937,0.162,9887.48,61.38,61.38,58.85,2,2,2,423.5,412.3,435.1,268.5,257.3,155,155,155,0,0,0,0.366,0.356,0.376,268.5,257.3,280.1,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.152,0.148,0.156,0.0257,0.0204,0.0312,0.001,0.00082,0.0013,0.301,0.284,0.319,0.012,0.011,0.013,24.69,24.62,24.76,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,30.34,29.07,31.64,29.43,28.2,30.69,0,0,0,0,0,0,0.327,0,0.094,0.37,0.63,0.37,38.6
-1211076000000,1931,8,1930,11,46,7,0.235,0.101,0.134,8283,56.4,56.4,49.3,2,1,1.5714285714285714,389.3,364,412.3,221.9,180,167.4,155,184,0,0,0,0.432,0.376,0.505,221.9,180,257.3,990.5,990.5,990.5,965.3,965.2,965.5,25.2,25,25.3,0.137,0.124,0.148,0.0151,0.0111,0.0204,0.0006,0.00044,0.00082,0.298,0.256,0.34,0.012,0.01,0.013,24.86,24.76,24.96,0.938,0.924,0.952,0.974,0.97,0.98,0.914,0.897,0.933,34.64,26.47,44.38,33.79,25.68,43.5,0,0,0,0,0,0,0.274,0,0.101,0.43,0.57,0.43,35.2
-1210471200000,1931,8,1930,11,47,7,0.207,0.111,0.0962,6018.86,39.61,39.61,35.83,1,1,1,343,327.5,358.7,159,143.5,184,184,184,0,0,0,0.537,0.513,0.562,159,143.5,174.7,990.5,990.5,990.5,965.1,965,965.2,25.4,25.3,25.5,0.117,0.111,0.122,0.00927,0.00795,0.0106,0.00037,0.00031,0.00042,0.283,0.255,0.311,0.011,0.01,0.012,25.1,25,25.21,0.942,0.936,0.947,0.972,0.97,0.977,0.915,0.908,0.925,36.86,33.22,40.54,35.83,32.22,39.61,0,0,0,0,0,0,0.199,0,0.1108,0.54,0.46,0.54,29.1
-1209866400000,1931,8,1930,11,48,7,0.193,0.0771,0.116,7426.38,47.55,47.55,44.2,1,1,1,319.5,310.1,327.5,192.1,143.5,127.4,118,184,0,0,0,0.398,0.364,0.562,192.1,143.5,206.1,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.122,0.111,0.126,0.0121,0.00795,0.0133,0.00047,0.00031,0.00052,0.336,0.255,0.36,0.013,0.01,0.014,25.17,25.12,25.21,0.952,0.936,0.956,0.979,0.97,0.98,0.931,0.908,0.937,45.16,33.22,48.52,44.2,32.22,47.55,0,0,0,0,0,0,0.246,0,0.077,0.4,0.6,0.4,38.5
-1209261600000,1931,9,1930,12,49,7,0.185,0.0714,0.113,7249.77,44.31,44.31,43.15,1,1,1,305.1,294.6,310.1,187.1,176.6,118,118,118,0,0,0,0.387,0.381,0.401,187.1,176.6,192.1,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.119,0.116,0.121,0.0117,0.0108,0.0121,0.00046,0.00042,0.00047,0.326,0.307,0.335,0.013,0.012,0.013,25.25,25.21,25.31,0.95,0.947,0.952,0.98,0.979,0.98,0.931,0.927,0.933,44.04,41.51,45.22,43.15,40.65,44.31,0,0,0,0,0,0,0.24,0,0.072,0.39,0.61,0.39,39.2
-1208656800000,1931,9,1930,12,50,7,0.175,0.0714,0.104,6632.04,39.48,39.48,39.48,1,1,1,290,290,290,172,172,118,118,118,0,0,0,0.407,0.407,0.407,172,172,172,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.114,0.114,0.114,0.0104,0.0104,0.0104,0.0004,0.0004,0.0004,0.299,0.299,0.299,0.012,0.012,0.012,25.34,25.34,25.34,0.945,0.945,0.945,0.977,0.977,0.977,0.923,0.923,0.923,40.41,40.41,40.41,39.48,39.48,39.48,0,0,0,0,0,0,0.219,0,0.071,0.41,0.59,0.41,37.9
-1208052000000,1931,9,1930,12,51,7,0.167,0.0835,0.0833,5229.58,34.45,34.45,31.13,1,1,1,275.7,263.1,290,137.7,125.1,138,138,138,0,0,0,0.501,0.476,0.524,137.7,125.1,152,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.105,0.101,0.11,0.00745,0.00638,0.00867,0.00029,0.00025,0.00034,0.241,0.218,0.266,0.0094,0.0085,0.01,25.46,25.37,25.53,0.933,0.928,0.939,0.97,0.97,0.97,0.905,0.901,0.911,32.09,29.08,35.52,31.13,28.21,34.45,0,0,0,0,0,0,0.173,0,0.0837,0.5,0.5,0.5,31.3
-1207447200000,1931,9,1930,12,52,7,0.15,0.0693,0.0812,5111.85,34.98,34.98,30.43,1,1,1,248.8,239.5,254.6,134.3,112.3,114.6,97,138,0,0,0,0.46,0.388,0.551,134.3,112.3,153.3,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.101,0.096,0.106,0.00716,0.00529,0.00878,0.00028,0.00021,0.00034,0.232,0.195,0.264,0.009,0.0076,0.01,25.58,25.54,25.62,0.93,0.919,0.939,0.97,0.97,0.97,0.903,0.892,0.911,31.37,25.92,36.06,30.43,25.14,34.98,0,0,0,0,0,0,0.169,0,0.0688,0.46,0.54,0.46,34.1
-1206842400000,1931,10,1931,1,1,7,0.143,0.0587,0.0842,5328.05,31.71,31.71,31.71,1,1,1,236.2,236.2,236.2,139.2,139.2,97,97,97,0,0,0,0.411,0.411,0.411,139.2,139.2,139.2,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.101,0.101,0.101,0.00758,0.00758,0.00758,0.00029,0.00029,0.00029,0.239,0.239,0.239,0.0092,0.0092,0.0092,25.64,25.64,25.64,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,32.7,32.7,32.7,31.71,31.71,31.71,0,0,0,0,0,0,0.176,0,0.0588,0.41,0.59,0.41,37.3
-1206237600000,1931,10,1931,1,2,7,0.143,0.0587,0.0842,5328.05,31.71,31.71,31.71,1,1,1,236.2,236.2,236.2,139.2,139.2,97,97,97,0,0,0,0.411,0.411,0.411,139.2,139.2,139.2,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.101,0.101,0.101,0.00758,0.00758,0.00758,0.00029,0.00029,0.00029,0.239,0.239,0.239,0.0092,0.0092,0.0092,25.64,25.64,25.64,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,32.7,32.7,32.7,31.71,31.71,31.71,0,0,0,0,0,0,0.176,0,0.0588,0.41,0.59,0.41,37.3
-1205632800000,1931,10,1931,1,3,7,0.144,0.0587,0.0857,5424.94,34.98,34.98,32.29,1,1,1,238.7,236.2,250.3,141.7,139.2,97,97,97,0,0,0,0.407,0.388,0.411,141.7,139.2,153.3,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.101,0.101,0.106,0.00779,0.00758,0.00878,0.0003,0.00029,0.00034,0.243,0.239,0.264,0.0094,0.0092,0.01,25.63,25.54,25.64,0.935,0.934,0.939,0.97,0.97,0.97,0.907,0.906,0.911,33.29,32.7,36.06,32.29,31.71,34.98,0,0,0,0,0,0,0.179,0,0.0583,0.41,0.6,0.4,37.7
-1205028000000,1931,10,1931,1,4,7,0.156,0.0594,0.0965,6126.63,38.84,38.84,36.47,1,1,1,257.8,250.3,266,159.5,153.3,98.29,97,106,0,0,0,0.381,0.365,0.403,159.5,153.3,169,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.108,0.106,0.111,0.00931,0.00878,0.0101,0.00036,0.00034,0.00039,0.275,0.264,0.292,0.011,0.01,0.011,25.49,25.44,25.54,0.941,0.939,0.944,0.971,0.97,0.976,0.914,0.911,0.921,37.55,36.06,39.81,36.47,34.98,38.84,0,0,0,0,0,0,0.203,0,0.0595,0.38,0.62,0.38,39.3
-1204423200000,1931,11,1931,2,5,7,0.175,0.0641,0.111,7022.61,48.2,48.2,41.8,1,1,1,289,259.4,324.1,183,153.4,106,106,106,0,0,0,0.369,0.327,0.409,183,153.4,218.1,990.5,990.5,990.5,964.9,964.7,965,25.6,25.5,25.8,0.118,0.107,0.13,0.0113,0.00879,0.0143,0.00044,0.00034,0.00056,0.319,0.266,0.381,0.012,0.01,0.015,25.32,25.1,25.5,0.949,0.939,0.958,0.976,0.97,0.98,0.926,0.911,0.939,43.11,36.02,51.44,41.8,34.94,48.2,0,0,0,0,0,0,0.232,0,0.064,0.37,0.63,0.37,40.1
-1203818400000,1931,11,1931,2,6,7,0.169,0.0641,0.105,6698.4,41.82,41.82,39.87,1,1,1,279.3,273.3,287.1,173.3,167.3,106,106,106,0,0,0,0.38,0.369,0.388,173.3,167.3,181.1,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.114,0.112,0.117,0.0105,0.00997,0.0111,0.00041,0.00039,0.00043,0.301,0.291,0.315,0.012,0.011,0.012,25.38,25.34,25.42,0.946,0.944,0.948,0.977,0.975,0.98,0.924,0.92,0.929,40.79,39.35,42.68,39.87,38.35,41.82,0,0,0,0,0,0,0.222,0,0.064,0.38,0.62,0.38,39.6
-1203213600000,1931,11,1931,2,7,7,0.184,0.0641,0.12,7618.37,49.59,49.59,45.35,2,1,1.1428571428571428,303.6,287.1,330.7,197.6,181.1,106,106,106,0,0,0,0.35,0.321,0.369,197.6,181.1,224.7,990.5,990.5,990.5,964.9,964.8,965.1,25.6,25.4,25.7,0.123,0.117,0.132,0.0125,0.0111,0.0149,0.00049,0.00043,0.00058,0.323,0.242,0.356,0.013,0.0095,0.014,25.25,25.19,25.34,0.948,0.92,0.956,0.979,0.97,0.98,0.927,0.893,0.936,42.7,25.56,48.18,41.81,24.79,47.22,0,0,0,0,0,0,0.252,0,0.064,0.35,0.65,0.35,41.4
-1202608800000,1931,11,1931,2,8,7,0.215,0.0641,0.151,9251.69,61.74,61.74,55.07,2,2,2,355.2,330.7,385.2,249.2,224.7,106,106,106,0,0,0,0.3,0.275,0.321,249.2,224.7,279.2,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.141,0.132,0.152,0.0208,0.0149,0.0308,0.00082,0.00058,0.0012,0.273,0.242,0.313,0.011,0.0095,0.012,25.05,24.86,25.2,0.927,0.92,0.935,0.97,0.97,0.97,0.9,0.893,0.907,28.39,25.56,31.83,27.53,24.79,30.87,0,0,0,0,0,0,0.306,0,0.064,0.3,0.7,0.3,43
-1202004000000,1931,11,1931,2,9,7,0.266,0.0703,0.196,11897.8,105,105,70.82,3,2,2.142857142857143,439.9,385.2,612.2,323.6,276,116.3,106,118,0,0,0,0.27,0.193,0.299,323.6,276,494.2,990.5,990.5,990.5,965.6,965.3,966.3,24.9,24.2,25.2,0.17,0.152,0.238,0.0517,0.0293,0.132,0.0021,0.0012,0.0055,0.367,0.31,0.535,0.015,0.012,0.022,24.56,23.62,24.86,0.939,0.935,0.946,0.97,0.97,0.973,0.911,0.906,0.92,33.91,31.39,38.37,32.91,30.45,37.31,0,0,0,0,0,0,0.393,0,0.07,0.26,0.74,0.26,44.7
-1201399200000,1931,12,1931,3,10,7,0.381,0.0734,0.307,18092.7,108.4,108.4,107.7,3,3,3,629.7,629.7,629.7,508.2,503.7,121.4,118,126,0,0,0,0.193,0.187,0.2,508.2,503.7,511.7,990.5,990.5,990.5,966.4,966.4,966.4,24.1,24.1,24.1,0.247,0.246,0.248,0.14,0.137,0.143,0.0058,0.0057,0.0059,0.559,0.552,0.564,0.023,0.023,0.023,23.52,23.52,23.53,0.947,0.946,0.947,0.97,0.97,0.97,0.919,0.918,0.919,37.01,36.66,37.26,35.9,35.56,36.15,0,0,0,0,0,0,0.598,0,0.074,0.19,0.81,0.19,47.5
-1200794400000,1931,12,1931,3,11,7,0.381,0.0762,0.305,17924.6,106.7,106.7,106.7,3,3,3,629.7,629.7,629.7,503.7,503.7,126,126,126,0,0,0,0.2,0.2,0.2,503.7,503.7,503.7,990.5,990.5,990.5,966.4,966.4,966.4,24.1,24.1,24.1,0.246,0.246,0.246,0.137,0.137,0.137,0.0057,0.0057,0.0057,0.552,0.552,0.552,0.023,0.023,0.023,23.53,23.53,23.53,0.946,0.946,0.946,0.97,0.97,0.97,0.918,0.918,0.918,36.66,36.66,36.66,35.56,35.56,35.56,0,0,0,0,0,0,0.593,0,0.076,0.2,0.8,0.2,47
-1200189600000,1931,12,1931,3,12,7,0.398,0.0762,0.321,18897.2,113.4,113.4,112.5,3,3,3,657.5,643.9,662,531.5,517.9,126,126,126,0,0,0,0.191,0.19,0.196,531.5,517.9,536,990.5,990.5,990.5,966.5,966.5,966.5,24,24,24,0.262,0.254,0.264,0.156,0.147,0.159,0.0065,0.0061,0.0066,0.599,0.576,0.607,0.025,0.024,0.025,23.37,23.35,23.45,0.949,0.948,0.95,0.973,0.971,0.974,0.923,0.92,0.924,38.54,37.63,38.84,37.49,36.54,37.81,0,0,0,0,0,0,0.625,0,0.077,0.19,0.81,0.19,47.5
-1199584800000,1931,12,1931,3,13,7,0.4,0.0796,0.32,18800.7,113.4,113.4,111.9,3,3,3,660.9,648.5,667.6,529.3,522.5,131.6,126,139,0,0,0,0.199,0.19,0.21,529.3,522.5,536,990.5,990.5,990.5,966.5,966.5,966.6,24,23.9,24,0.261,0.256,0.264,0.155,0.15,0.159,0.0065,0.0062,0.0066,0.596,0.584,0.607,0.025,0.024,0.025,23.36,23.33,23.42,0.949,0.948,0.95,0.972,0.971,0.974,0.923,0.921,0.924,38.36,37.89,38.84,37.3,36.81,37.81,0,0,0,0,0,0,0.622,0,0.08,0.2,0.8,0.2,47
-1198980000000,1932,1,1931,4,14,7,0.43,0.0841,0.346,20236.8,132.3,132.3,120.5,3,3,3,711.3,684.5,772.5,572.3,545.5,139,139,139,0,0,0,0.196,0.18,0.203,572.3,545.5,633.5,990.5,990.5,990.5,966.7,966.6,967,23.8,23.5,23.9,0.285,0.27,0.32,0.183,0.165,0.224,0.0077,0.0069,0.0095,0.669,0.623,0.772,0.028,0.026,0.033,23.09,22.74,23.24,0.952,0.95,0.956,0.977,0.975,0.98,0.93,0.926,0.937,41.11,39.39,45.02,40.15,38.39,44.11,0,0,0,0,0,0,0.669,0,0.084,0.2,0.8,0.2,47.1
-1198375200000,1932,1,1931,4,15,7,0.519,0.0841,0.435,24270.8,144.6,144.6,144.5,3,3,3,858.2,837.3,893,719.2,698.3,139,139,139,0,0,0,0.162,0.156,0.166,719.2,698.3,754,990.5,990.5,990.5,967.3,967.2,967.5,23.2,23,23.3,0.37,0.357,0.399,0.281,0.267,0.304,0.012,0.012,0.013,0.918,0.881,0.984,0.04,0.038,0.043,22.25,22.04,22.37,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.05,48.87,51.98,48.16,47.89,48.2,0,0,0,0,0,0,0.803,0,0.084,0.16,0.84,0.16,46.8
-1197770400000,1932,1,1931,4,16,7,0.567,0.0841,0.483,26448.2,164.5,164.5,157.4,4,3,3.7142857142857144,937.9,893,964.9,798.9,754,139,139,139,0,0,0,0.148,0.144,0.156,798.9,754,825.9,990.5,990.5,990.5,967.7,967.5,967.8,22.8,22.7,23,0.44,0.399,0.465,0.326,0.304,0.339,0.014,0.013,0.015,1,0.93,1.03,0.044,0.04,0.045,21.85,21.72,22.04,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.57,39.66,52.49,42.8,38.68,48.2,0,0,0,0,0,0,0.875,0,0.084,0.15,0.85,0.15,46.6
-1197165600000,1932,1,1931,4,17,7,0.573,0.0841,0.489,27112.1,165.5,165.5,161.4,4,4,4,947.1,928.7,971,808.1,789.7,139,139,139,0,0,0,0.147,0.143,0.15,808.1,789.7,832,990.5,990.5,990.5,967.7,967.6,967.8,22.8,22.7,22.9,0.449,0.432,0.471,0.33,0.321,0.342,0.014,0.014,0.015,0.994,0.962,1.04,0.044,0.042,0.046,21.82,21.68,21.92,0.954,0.953,0.955,0.979,0.977,0.98,0.933,0.931,0.935,41.23,40.47,42.22,40.35,39.54,41.37,0,0,0,0,0,0,0.897,0,0.084,0.15,0.85,0.15,47.3
-1196560800000,1932,2,1931,5,18,7,0.6,0.098,0.502,27634,166.8,166.8,164.5,4,4,4,992.7,982,1007,830.7,820,162,162,162,0,0,0,0.163,0.161,0.165,830.7,820,844.6,990.5,990.5,990.5,967.9,967.8,967.9,22.6,22.6,22.7,0.474,0.464,0.487,0.341,0.336,0.348,0.015,0.015,0.015,1.04,1.02,1.06,0.046,0.045,0.047,21.59,21.52,21.65,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,41.97,41.54,42.54,41.12,40.68,41.69,0,0,0,0,0,0,0.914,0,0.098,0.16,0.84,0.16,46.1
-1195956000000,1932,2,1931,5,19,7,0.62,0.098,0.522,28507.8,173.4,173.4,169.7,4,4,4,1025,1007,1047,862.7,844.6,162,162,162,0,0,0,0.158,0.155,0.161,862.7,844.6,885.3,990.5,990.5,990.5,968,967.9,968,22.5,22.5,22.6,0.503,0.487,0.524,0.357,0.348,0.368,0.016,0.015,0.016,1.09,1.06,1.13,0.049,0.047,0.05,21.43,21.32,21.52,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.29,42.54,44.22,42.42,41.69,43.34,0,0,0,0,0,0,0.943,0,0.098,0.16,0.84,0.16,46
-1195351200000,1932,2,1931,5,20,7,0.657,0.0958,0.562,30227.4,192.8,192.8,179.9,4,4,4,1087,1047,1155,928.6,885.3,158.4,137,162,0,0,0,0.146,0.119,0.155,928.6,885.3,1018,990.5,990.5,990.5,968.2,968,968.4,22.3,22.1,22.5,0.565,0.524,0.659,0.393,0.368,0.464,0.018,0.016,0.021,1.21,1.13,1.41,0.054,0.05,0.064,21.11,20.7,21.32,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.93,44.22,49.42,44.98,43.34,48.2,0,0,0,0,0,0,1,0,0.095,0.15,0.86,0.14,46
-1194746400000,1932,2,1931,5,21,7,0.731,0.0829,0.642,32390.4,192.8,192.8,192.8,4,4,4,1209,1155,1297,1072,1018,137,137,137,9.857,0,60,0.114,0.106,0.119,1062,1018,1100,990.5,990.5,990.5,968.6,968.4,968.8,21.9,21.7,22.1,0.727,0.659,0.805,0.562,0.464,0.648,0.026,0.021,0.03,1.58,1.41,1.75,0.072,0.064,0.081,20.36,19.91,20.7,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,50.63,49.42,51.77,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.089,0.11,0.88,0.12,44.3
-1194141600000,1932,2,1931,5,22,7,0.905,0.107,0.665,32087.3,192.8,192.8,191,4,4,4,1496,1302,1744,1319,1165,176.4,137,183,219.4,65,461,0.118,0.105,0.134,1100,1100,1100,990.5,990.5,990.5,969.5,968.8,970.3,21,20.2,21.7,0.872,0.807,0.921,0.648,0.648,0.648,0.031,0.03,0.032,1.82,1.75,1.87,0.087,0.081,0.092,19.21,18.36,19.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.38,47.12,51.23,47.75,46.18,48.2,0,0,0,0,0,0,1.06,0,0.24,0.12,0.73,0.27,35.5
-1193536800000,1932,3,1931,6,23,7,1.45,0.111,0.665,27808,176.9,176.9,165.5,4,4,4,2404,1974,2770,2221,1791,183,183,183,1121,691,1487,0.077,0.0661,0.0927,1100,1100,1100,990.5,990.5,990.5,972.1,971,973,18.4,17.5,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.87,1.87,0.1,0.096,0.11,16.55,15.67,17.61,0.947,0.944,0.95,0.979,0.976,0.98,0.927,0.921,0.931,42.27,39.87,45.12,41.38,38.9,44.22,0,0,0,0,0,0,0.92,0,0.785,0.077,0.46,0.54,19.2
-1192932000000,1932,3,1931,6,24,7,2.12,0.111,0.665,23025.7,149.8,149.8,137.1,4,4,4,3506,2982,3758,3323,2799,183,183,183,2223,1699,2475,0.0525,0.0487,0.0614,1100,1100,1100,990.5,990.5,990.5,974.6,973.5,975.2,15.9,15.3,17,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14,13.46,15.16,0.935,0.932,0.942,0.97,0.97,0.973,0.907,0.904,0.916,35.31,33.82,38.49,34.26,32.8,37.44,0,0,0,0,0,0,0.761,0,1.455,0.052,0.31,0.69,10.9
-1192327200000,1932,3,1931,6,25,7,2.24,0.145,0.665,22251.8,133.4,133.4,132.5,4,4,4,3703,3661,3818,3464,3422,239,239,239,2364,2322,2479,0.0646,0.0626,0.0653,1100,1100,1100,990.5,990.5,990.5,975.1,975,975.3,15.4,15.2,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.57,13.33,13.66,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,34.14,33.48,34.38,33.11,32.47,33.35,0,0,0,0,0,0,0.736,0,1.575,0.065,0.3,0.7,9.93
-1191722400000,1932,3,1931,6,26,7,2.22,0.159,0.665,22372.4,135.7,135.7,133.2,4,4,4,3671,3558,3758,3408,3264,263,239,295,2308,2164,2419,0.0718,0.0636,0.0829,1100,1100,1100,990.5,990.5,990.5,975,974.7,975.2,15.5,15.3,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.64,13.46,13.88,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,34.32,33.82,34.98,33.29,32.8,33.93,0,0,0,0,0,0,0.74,0,1.555,0.072,0.3,0.7,10.1
-1191117600000,1932,4,1931,7,27,7,2.05,0.178,0.665,23414.6,143,143,139.4,4,4,4,3397,3237,3529,3102,2942,295,295,295,2002,1842,2134,0.0869,0.0836,0.0911,1100,1100,1100,990.5,990.5,990.5,974.4,974.1,974.7,16.1,15.8,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.22,13.94,14.56,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.92,35.15,36.86,34.84,34.09,35.75,0,0,0,0,0,0,0.774,0,1.385,0.087,0.32,0.68,11.4
-1190512800000,1932,4,1931,7,28,7,1.9,0.178,0.665,24426.7,149.8,149.8,145.4,4,4,4,3142,2982,3242,2847,2687,295,295,295,1747,1587,1847,0.094,0.091,0.0989,1100,1100,1100,990.5,990.5,990.5,973.8,973.5,974.1,16.7,16.4,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.78,14.55,15.16,0.94,0.938,0.942,0.971,0.97,0.973,0.912,0.91,0.916,37.45,36.83,38.49,36.35,35.72,37.44,0,0,0,0,0,0,0.808,0,1.235,0.094,0.35,0.65,12.9
-1189908000000,1932,4,1931,7,29,7,1.62,0.151,0.665,26585.3,163,163,158.2,4,4,4,2676,2505,2934,2425,2288,250.4,217,295,1325,1188,1539,0.0932,0.0823,0.111,1100,1100,1100,990.5,990.5,990.5,972.7,972.3,973.4,17.8,17.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.89,15.27,16.31,0.944,0.942,0.946,0.977,0.973,0.979,0.923,0.917,0.926,40.49,38.8,41.6,39.56,37.77,40.74,0,0,0,0,0,0,0.879,0,0.955,0.093,0.41,0.59,16.4
-1189303200000,1932,4,1931,7,30,7,1.43,0.136,0.665,28017.8,170.3,170.3,166.8,4,4,4,2359,2220,2471,2134,1944,225.4,217,276,1034,844,1154,0.0958,0.0878,0.124,1100,1100,1100,990.5,990.5,990.5,972,971.6,972.2,18.5,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.66,16.39,16.99,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.54,41.82,43.45,41.69,40.98,42.58,0,0,0,0,0,0,0.927,0,0.765,0.095,0.47,0.53,19.6
-1188698400000,1932,5,1931,8,31,7,1.24,0.167,0.665,29347.1,178,178,174.7,4,4,4,2054,1942,2173,1778,1666,276,276,276,678,566,797,0.134,0.127,0.142,1100,1100,1100,990.5,990.5,990.5,971.2,970.9,971.5,19.3,19,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.41,17.11,17.71,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.56,43.76,45.4,43.67,42.88,44.49,0,0,0,0,0,0,0.97,0,0.575,0.13,0.54,0.46,23.7
-1188093600000,1932,5,1931,8,32,7,1.09,0.167,0.665,30666.9,185.5,185.5,182.5,4,4,4,1808,1721,1888,1532,1445,276,276,276,431.7,345,512,0.153,0.146,0.16,1100,1100,1100,990.5,990.5,990.5,970.5,970.2,970.7,20,19.8,20.3,0.926,0.924,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.094,0.092,0.095,18.15,17.89,18.43,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.57,45.87,47.31,45.64,44.96,46.37,0,0,0,0,0,0,1.01,0,0.425,0.15,0.61,0.39,28.1
-1187488800000,1932,5,1931,8,33,7,0.955,0.152,0.665,31981.8,192.7,192.7,190.4,4,4,4,1580,1513,1700,1328,1270,252,192,276,227.6,170,324,0.159,0.126,0.178,1100,1100,1100,990.5,990.5,990.5,969.7,969.5,970.1,20.8,20.4,21,0.904,0.89,0.921,0.648,0.648,0.648,0.031,0.031,0.032,1.85,1.84,1.87,0.089,0.088,0.092,18.91,18.5,19.13,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.56,47.49,49.16,47.59,46.54,48.17,0,0,0,0,0,0,1.06,0,0.29,0.16,0.7,0.3,33.5
-1186884000000,1932,5,1931,8,34,7,0.849,0.116,0.665,32390.4,192.8,192.8,192.8,4,4,4,1404,1323,1479,1212,1131,192,192,192,112.4,31,187,0.137,0.13,0.145,1100,1100,1100,990.5,990.5,990.5,969.2,968.9,969.4,21.3,21.1,21.6,0.844,0.81,0.876,0.648,0.648,0.648,0.03,0.03,0.031,1.79,1.76,1.82,0.084,0.081,0.087,19.53,19.26,19.83,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.935,50.24,49.5,51.05,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.184,0.14,0.78,0.22,38.2
-1186279200000,1932,5,1931,8,35,7,0.755,0.103,0.651,32390.4,192.8,192.8,192.8,4,4,4,1248,1212,1302,1078,1051,169.9,161,192,1.429,0,10,0.136,0.129,0.149,1077,1051,1100,990.5,990.5,990.5,968.7,968.6,968.8,21.8,21.7,21.9,0.76,0.721,0.8,0.596,0.538,0.648,0.027,0.025,0.03,1.65,1.55,1.75,0.076,0.071,0.081,20.17,19.9,20.38,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,50.85,50.2,51.3,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.104,0.14,0.86,0.14,42.9
-1185674400000,1932,6,1931,9,36,7,0.691,0.106,0.585,31056.9,192.8,192.8,184.9,4,4,4,1142,1091,1194,966.7,881.3,175,161,210,0,0,0,0.154,0.135,0.192,966.7,881.3,1033,990.5,990.5,990.5,968.3,968.2,968.5,22.2,22,22.3,0.614,0.532,0.694,0.419,0.366,0.497,0.019,0.016,0.023,1.3,1.14,1.48,0.059,0.051,0.067,20.85,20.51,21.18,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.23,43.71,49.65,46.22,42.84,48.2,0,0,0,0,0,0,1.03,0,0.106,0.15,0.85,0.15,44.9
-1185069600000,1932,6,1931,9,37,7,0.593,0.127,0.466,25466.8,166.1,166.1,151.6,4,3,3.4285714285714284,981.2,910,1059,771.2,700,210,210,210,0,0,0,0.215,0.198,0.231,771.2,700,848.6,990.5,990.5,990.5,967.8,967.5,968.1,22.7,22.4,23,0.432,0.368,0.502,0.31,0.269,0.35,0.014,0.012,0.016,0.991,0.894,1.08,0.044,0.039,0.048,21.7,21.34,22.07,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.32,40.2,51.87,44.75,39.25,48.2,0,0,0,0,0,0,0.842,0,0.127,0.21,0.79,0.21,42.9
-1184464800000,1932,6,1931,9,38,7,0.497,0.127,0.37,21233.3,139.2,139.2,126.4,3,3,3,822.2,745.4,893,612.2,535.4,210,210,210,0,0,0,0.256,0.235,0.282,612.2,535.4,683,990.5,990.5,990.5,967.2,966.9,967.5,23.3,23,23.6,0.318,0.275,0.358,0.21,0.159,0.257,0.009,0.0067,0.011,0.746,0.617,0.865,0.032,0.026,0.038,22.57,22.16,23,0.954,0.95,0.957,0.978,0.972,0.98,0.933,0.923,0.938,43.06,38.23,47.36,42.13,37.17,46.41,0,0,0,0,0,0,0.702,0,0.127,0.26,0.74,0.26,42.7
-1183860000000,1932,6,1931,9,39,7,0.423,0.121,0.302,17382.2,111.5,111.5,103.5,3,2,2.7142857142857144,698.7,662,745.4,499,474.5,199.7,186,210,0,0,0,0.286,0.272,0.307,499,474.5,535.4,990.5,990.5,990.5,966.7,966.5,966.9,23.8,23.6,24,0.252,0.236,0.275,0.136,0.123,0.159,0.0057,0.0052,0.0067,0.586,0.535,0.626,0.025,0.022,0.026,23.22,23,23.37,0.95,0.945,0.956,0.973,0.97,0.98,0.924,0.917,0.937,40.9,35.24,52.06,39.08,34.18,48.2,0,0,0,0,0,0,0.575,0,0.121,0.29,0.71,0.29,41.1
-1183255200000,1932,7,1931,10,40,7,0.366,0.112,0.253,15236.8,96.4,96.4,90.7,2,2,2,605.1,570.2,643.9,419.1,384.2,186,186,186,0,0,0,0.308,0.289,0.326,419.1,384.2,457.9,990.5,990.5,990.5,966.3,966.2,966.5,24.2,24,24.3,0.209,0.195,0.226,0.0968,0.0803,0.115,0.004,0.0033,0.0048,0.531,0.478,0.593,0.022,0.02,0.025,23.65,23.43,23.86,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.45,42.83,50.38,45.35,41.97,48.2,0,0,0,0,0,0,0.504,0,0.113,0.31,0.69,0.31,41.6
-1182650400000,1932,7,1931,10,41,7,0.325,0.112,0.212,12857.6,83.21,83.21,76.53,2,2,2,537,512.2,566.7,351,326.2,186,186,186,0,0,0,0.347,0.328,0.363,351,326.2,380.7,990.5,990.5,990.5,966,965.9,966.2,24.5,24.3,24.6,0.184,0.175,0.194,0.0647,0.053,0.0787,0.0026,0.0022,0.0032,0.428,0.391,0.472,0.017,0.016,0.019,24.06,23.88,24.2,0.948,0.944,0.952,0.975,0.97,0.98,0.924,0.916,0.933,39.26,36.57,42.45,38.27,35.47,41.61,0,0,0,0,0,0,0.425,0,0.113,0.34,0.65,0.35,39.6
-1182045600000,1932,7,1931,10,42,7,0.288,0.112,0.175,10621.1,67.69,67.69,63.22,2,2,2,476.1,456.4,496.9,290.1,270.4,186,186,186,0,0,0,0.391,0.374,0.408,290.1,270.4,310.9,990.5,990.5,990.5,965.7,965.7,965.8,24.8,24.7,24.8,0.162,0.155,0.17,0.0359,0.0266,0.0457,0.0015,0.0011,0.0019,0.337,0.307,0.368,0.014,0.012,0.015,24.42,24.3,24.54,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,32.59,30.38,34.89,31.61,29.47,33.85,0,0,0,0,0,0,0.351,0,0.113,0.39,0.61,0.39,36.9
-1181440800000,1932,7,1931,10,43,7,0.268,0.112,0.156,9416.93,57.93,57.93,56.05,2,2,2,443.1,435.1,451.8,257.1,249.1,186,186,186,0,0,0,0.42,0.412,0.428,257.1,249.1,265.8,990.5,990.5,990.5,965.6,965.6,965.6,24.9,24.9,24.9,0.151,0.148,0.154,0.0205,0.0169,0.0244,0.00082,0.00068,0.00098,0.287,0.275,0.3,0.012,0.011,0.012,24.62,24.57,24.67,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,28.89,27.99,29.86,28.03,27.15,28.97,0,0,0,0,0,0,0.311,0,0.112,0.42,0.58,0.42,35.1
-1180836000000,1932,8,1931,11,44,7,0.252,0.0937,0.158,9617.53,60.23,60.23,57.25,2,2,2,416.1,406.7,429.8,261.1,251.7,155,155,155,0,0,0,0.373,0.361,0.381,261.1,251.7,274.8,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.149,0.146,0.154,0.0223,0.0178,0.0287,0.00089,0.00071,0.0011,0.29,0.276,0.311,0.012,0.011,0.012,24.74,24.66,24.79,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.906,29.51,28.44,31.04,28.62,27.59,30.11,0,0,0,0,0,0,0.318,0,0.094,0.37,0.63,0.37,38.2
-1180231200000,1932,8,1931,11,45,7,0.236,0.0937,0.142,8636.14,54.25,54.25,51.41,2,2,2,389.8,382.6,402.5,234.8,227.6,155,155,155,0,0,0,0.398,0.385,0.405,234.8,227.6,247.5,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.14,0.137,0.144,0.0157,0.0151,0.0168,0.00062,0.0006,0.00067,0.257,0.249,0.271,0.01,0.0099,0.011,24.89,24.82,24.94,0.924,0.922,0.928,0.97,0.97,0.97,0.897,0.895,0.901,26.5,25.67,27.96,25.7,24.9,27.13,0,0,0,0,0,0,0.286,0,0.094,0.4,0.6,0.4,36.6
-1179626400000,1932,8,1931,11,46,7,0.223,0.0937,0.13,8052.3,48.2,48.2,47.93,1,1,1,369.2,358.7,375.1,214.2,203.7,155,155,155,0,0,0,0.42,0.413,0.432,214.2,203.7,220.1,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.133,0.129,0.135,0.014,0.0131,0.0145,0.00055,0.00052,0.00057,0.378,0.359,0.389,0.015,0.014,0.015,24.88,24.84,24.95,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,50.03,47.61,51.37,47.93,46.65,48.2,0,0,0,0,0,0,0.266,0,0.093,0.42,0.58,0.42,36.1
-1179021600000,1932,8,1931,11,47,7,0.206,0.0937,0.112,7138.43,44.04,44.04,42.49,1,1,1,340.7,330.7,347.3,185.7,175.7,155,155,155,0,0,0,0.455,0.446,0.469,185.7,175.7,192.3,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.123,0.119,0.125,0.0115,0.0107,0.0121,0.00045,0.00042,0.00048,0.327,0.31,0.339,0.013,0.012,0.013,25.07,25.02,25.14,0.95,0.947,0.952,0.979,0.978,0.98,0.931,0.926,0.933,43.38,41.02,44.94,42.49,40.12,44.04,0,0,0,0,0,0,0.236,0,0.094,0.45,0.54,0.46,34.7
-1178416800000,1932,8,1931,11,48,7,0.194,0.081,0.113,7180.51,47.55,47.55,42.74,1,1,1,320,310.1,327.5,186.2,169.1,133.9,118,155,0,0,0,0.417,0.364,0.478,186.2,169.1,206.1,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.121,0.117,0.126,0.0116,0.0101,0.0133,0.00045,0.0004,0.00052,0.326,0.298,0.36,0.013,0.012,0.014,25.17,25.12,25.21,0.95,0.945,0.956,0.978,0.975,0.98,0.929,0.921,0.937,43.68,39.44,48.52,42.74,38.45,47.55,0,0,0,0,0,0,0.237,0,0.081,0.42,0.58,0.42,37
-1177812000000,1932,9,1931,12,49,7,0.181,0.0714,0.11,7017.6,44.31,44.31,41.77,1,1,1,299.4,290,310.1,181.4,172,118,118,118,0,0,0,0.395,0.381,0.407,181.4,172,192.1,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.117,0.114,0.121,0.0112,0.0104,0.0121,0.00044,0.0004,0.00047,0.316,0.299,0.335,0.012,0.012,0.013,25.28,25.21,25.34,0.948,0.945,0.952,0.979,0.977,0.98,0.929,0.923,0.933,42.66,40.41,45.22,41.77,39.48,44.31,0,0,0,0,0,0,0.232,0,0.071,0.39,0.61,0.39,38.8
-1177207200000,1932,9,1931,12,50,7,0.171,0.0714,0.0993,6303.99,39.48,39.48,37.52,1,1,1,282.2,273.3,290,164.2,155.3,118,118,118,0,0,0,0.418,0.407,0.432,164.2,155.3,172,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.111,0.108,0.114,0.00971,0.00895,0.0104,0.00038,0.00035,0.0004,0.285,0.269,0.299,0.011,0.01,0.012,25.39,25.34,25.44,0.943,0.94,0.945,0.973,0.97,0.977,0.918,0.912,0.923,38.55,36.41,40.41,37.52,35.32,39.48,0,0,0,0,0,0,0.208,0,0.0717,0.42,0.58,0.42,36.9
