datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-1050804000000,1936,9,1935,12,50,7,0.139,0.055,0.084,5325.31,33.15,33.15,31.7,1,1,1,229.9,223.4,236.2,138.9,132.4,91,91,91,0,0,0,0.396,0.385,0.407,138.9,132.4,145.2,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.1,0.0978,0.102,0.00756,0.007,0.00809,0.00029,0.00027,0.00031,0.238,0.226,0.249,0.0092,0.0087,0.0096,25.68,25.63,25.73,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,32.68,31.11,34.18,31.7,30.17,33.15,0,0,0,0,0,0,0.176,0,0.055,0.4,0.6,0.4,38.3
-1050199200000,1936,9,1935,12,51,7,0.134,0.055,0.0787,4982.45,30.17,30.17,29.66,1,1,1,221.1,220.7,223.4,130.1,129.7,91,91,91,0,0,0,0.411,0.407,0.412,130.1,129.7,132.4,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.097,0.0969,0.0978,0.00681,0.00678,0.007,0.00026,0.00026,0.00027,0.222,0.221,0.226,0.0085,0.0085,0.0087,25.75,25.73,25.75,0.93,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,30.57,30.49,31.11,29.66,29.57,30.17,0,0,0,0,0,0,0.165,0,0.0553,0.41,0.59,0.41,37.2
-1049594400000,1936,9,1935,12,52,7,0.128,0.0488,0.0787,4996.8,30.93,30.93,29.74,1,1,1,210.9,205.9,216.8,130.2,125.8,80.71,73,91,0,0,0,0.382,0.351,0.42,130.2,125.8,135.1,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0958,0.0954,0.0966,0.00681,0.00644,0.00723,0.00026,0.00025,0.00028,0.221,0.214,0.229,0.0085,0.0082,0.0088,25.81,25.79,25.84,0.93,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.66,29.53,31.89,29.74,28.65,30.93,0,0,0,0,0,0,0.165,0,0.0493,0.38,0.61,0.39,39
-1048989600000,1936,10,1936,1,1,7,0.124,0.0442,0.0797,5068.42,30.44,30.44,30.17,1,1,1,204.8,203.9,205.9,131.8,130.9,73,73,73,0,0,0,0.356,0.354,0.358,131.8,130.9,132.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0954,0.0951,0.0959,0.00695,0.00688,0.00705,0.00027,0.00026,0.00027,0.223,0.221,0.225,0.0085,0.0085,0.0086,25.85,25.84,25.86,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,31.1,30.89,31.38,30.17,29.97,30.44,0,0,0,0,0,0,0.168,0,0.0443,0.36,0.64,0.36,40.9
-1048384800000,1936,10,1936,1,2,7,0.123,0.0442,0.0791,5031.21,29.97,29.97,29.95,1,1,1,203.8,203.8,203.9,130.8,130.8,73,73,73,0,0,0,0.358,0.358,0.358,130.8,130.8,130.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0951,0.0951,0.0951,0.00687,0.00687,0.00688,0.00026,0.00026,0.00026,0.221,0.221,0.221,0.0085,0.0085,0.0085,25.86,25.86,25.86,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.903,30.87,30.87,30.89,29.95,29.94,29.97,0,0,0,0,0,0,0.166,0,0.0439,0.36,0.64,0.36,40.9
-1047780000000,1936,10,1936,1,3,7,0.123,0.0545,0.0687,4327.4,29.94,29.94,25.76,1,1,1,203.8,203.8,203.8,113.7,106.8,90.14,73,97,0,0,0,0.442,0.358,0.476,113.7,106.8,130.8,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0908,0.0891,0.0951,0.00541,0.00483,0.00687,0.00021,0.00019,0.00026,0.192,0.181,0.221,0.0074,0.0069,0.0085,25.88,25.86,25.9,0.92,0.915,0.931,0.97,0.97,0.97,0.892,0.888,0.903,26.55,24.83,30.87,25.76,24.08,29.94,0,0,0,0,0,0,0.143,0,0.0543,0.44,0.56,0.44,35.2
-1047175200000,1936,10,1936,1,4,7,0.123,0.0583,0.065,4069.96,25.08,25.08,24.23,1,1,1,203.8,203.8,203.9,107.4,106.8,96.43,93,97,0,0,0,0.473,0.456,0.476,107.4,106.8,110.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0893,0.0891,0.0902,0.00488,0.00483,0.00518,0.00019,0.00019,0.0002,0.182,0.181,0.188,0.007,0.0069,0.0072,25.9,25.89,25.9,0.916,0.915,0.918,0.97,0.97,0.97,0.888,0.888,0.891,24.98,24.83,25.85,24.23,24.08,25.08,0,0,0,0,0,0,0.135,0,0.058,0.47,0.53,0.47,33.1
-1046570400000,1936,11,1936,2,5,7,0.126,0.0562,0.0696,4379.71,28.16,28.16,26.07,1,1,1,208,203.9,216.8,115,110.9,93,93,93,0,0,0,0.447,0.429,0.456,115,110.9,123.8,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0917,0.0902,0.0947,0.00553,0.00518,0.00627,0.00021,0.0002,0.00024,0.195,0.188,0.211,0.0075,0.0072,0.0081,25.86,25.79,25.89,0.921,0.918,0.928,0.97,0.97,0.97,0.894,0.891,0.9,26.88,25.85,29.03,26.07,25.08,28.16,0,0,0,0,0,0,0.145,0,0.0564,0.45,0.55,0.45,34.8
-1045965600000,1936,11,1936,2,6,7,0.134,0.0562,0.0775,4898.49,32.31,32.31,29.16,1,1,1,221.2,203.9,234.6,128.2,110.9,93,93,93,0,0,0,0.422,0.396,0.456,128.2,110.9,141.6,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.0963,0.0902,0.101,0.00664,0.00518,0.00779,0.00026,0.0002,0.0003,0.218,0.188,0.243,0.0084,0.0072,0.0094,25.75,25.65,25.89,0.928,0.918,0.935,0.97,0.97,0.97,0.901,0.891,0.907,30.06,25.85,33.31,29.16,25.08,32.31,0,0,0,0,0,0,0.162,0,0.0565,0.42,0.58,0.42,36.6
-1045360800000,1936,11,1936,2,7,7,0.146,0.0562,0.0902,5722.65,36.99,36.99,34.06,1,1,1,242.2,234.6,254.6,149.2,141.6,93,93,93,0,0,0,0.384,0.365,0.396,149.2,141.6,161.6,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.104,0.101,0.108,0.00843,0.00779,0.00948,0.00033,0.0003,0.00037,0.256,0.243,0.278,0.0099,0.0094,0.011,25.59,25.5,25.65,0.938,0.935,0.942,0.97,0.97,0.972,0.91,0.907,0.915,35.11,33.31,38.07,34.06,32.31,36.99,0,0,0,0,0,0,0.189,0,0.0558,0.38,0.62,0.38,39.2
-1044756000000,1936,11,1936,2,8,7,0.157,0.0562,0.101,6416.35,39.89,39.89,38.19,1,1,1,259.3,254.6,266,166.3,161.6,93,93,93,0,0,0,0.359,0.35,0.365,166.3,161.6,173,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.11,0.108,0.112,0.00989,0.00948,0.0105,0.00038,0.00037,0.00041,0.287,0.278,0.299,0.011,0.011,0.012,25.48,25.44,25.5,0.943,0.942,0.945,0.974,0.972,0.978,0.919,0.915,0.924,39.2,38.07,40.79,38.19,36.99,39.89,0,0,0,0,0,0,0.212,0,0.056,0.36,0.64,0.36,40.9
-1044151200000,1936,11,1936,2,9,7,0.175,0.048,0.127,7975.23,50.81,50.81,47.47,2,1,1.4285714285714286,288.9,266,305.9,209.7,173,79.29,77,93,0,0,0,0.276,0.252,0.35,209.7,173,228.9,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.124,0.112,0.13,0.0136,0.0105,0.0152,0.00053,0.00041,0.00059,0.297,0.239,0.368,0.012,0.0093,0.014,25.35,25.27,25.44,0.939,0.92,0.958,0.975,0.97,0.98,0.916,0.892,0.939,37.71,25.8,50.57,36.64,25.03,48.2,0,0,0,0,0,0,0.264,0,0.048,0.27,0.73,0.27,45.6
-1043546400000,1936,12,1936,3,10,7,0.192,0.0466,0.145,8978.86,56.48,56.48,53.45,2,2,2,317.4,305.9,330.7,240.4,228.9,77,77,77,0,0,0,0.243,0.233,0.252,240.4,228.9,253.7,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.134,0.13,0.139,0.0164,0.0152,0.0188,0.00064,0.00059,0.00074,0.255,0.242,0.271,0.01,0.0095,0.011,25.26,25.17,25.33,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.894,0.902,27.55,26.19,29.11,26.72,25.4,28.24,0,0,0,0,0,0,0.297,0,0.047,0.24,0.76,0.24,46.8
-1042941600000,1936,12,1936,3,11,7,0.214,0.0466,0.167,10341.7,64.77,64.77,61.56,2,2,2,353.7,341.6,368.3,276.7,264.6,77,77,77,0,0,0,0.218,0.209,0.225,276.7,264.6,291.3,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.147,0.143,0.152,0.0296,0.0239,0.0365,0.0012,0.00094,0.0014,0.306,0.288,0.328,0.012,0.011,0.013,25.03,24.93,25.1,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.909,31.73,30.34,33.39,30.78,29.43,32.38,0,0,0,0,0,0,0.342,0,0.047,0.22,0.78,0.22,48.3
-1042336800000,1936,12,1936,3,12,7,0.23,0.0466,0.184,11333.1,69.4,69.4,67.46,2,2,2,380.6,375.1,389.6,303.6,298.1,77,77,77,0,0,0,0.202,0.198,0.205,303.6,298.1,312.6,990.5,990.5,990.5,965.3,965.3,965.3,25.2,25.2,25.2,0.156,0.154,0.16,0.0423,0.0397,0.0465,0.0017,0.0016,0.0019,0.346,0.338,0.36,0.014,0.013,0.014,24.85,24.79,24.89,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,34.77,34.15,35.77,33.73,33.13,34.7,0,0,0,0,0,0,0.375,0,0.046,0.2,0.8,0.2,49.3
-1041732000000,1936,12,1936,3,13,7,0.271,0.0502,0.22,13627.1,86.76,86.76,81.11,2,2,2,447.4,406.7,481.3,364.4,329.7,83,77,91,0,0,0,0.185,0.17,0.197,364.4,329.7,390.3,990.5,990.5,990.5,965.6,965.4,965.8,24.9,24.7,25.1,0.179,0.166,0.188,0.071,0.0546,0.0832,0.0029,0.0022,0.0034,0.438,0.385,0.478,0.018,0.015,0.019,24.45,24.26,24.68,0.95,0.944,0.954,0.978,0.971,0.98,0.928,0.917,0.935,41.48,37.68,44.27,40.56,36.59,43.38,0,0,0,0,0,0,0.451,0,0.051,0.19,0.81,0.19,50.3
-1041127200000,1937,1,1936,4,14,7,0.322,0.055,0.267,15984.3,102.5,102.5,95.14,3,2,2.142857142857143,531.7,492.5,570.2,440.7,401.5,91,91,91,0,0,0,0.172,0.16,0.185,440.7,401.5,479.2,990.5,990.5,990.5,966,965.8,966.2,24.5,24.3,24.7,0.207,0.192,0.223,0.107,0.0885,0.125,0.0044,0.0036,0.0051,0.539,0.494,0.599,0.022,0.02,0.025,23.97,23.77,24.19,0.955,0.944,0.958,0.979,0.97,0.98,0.934,0.916,0.939,46.91,35.23,52.44,45.13,34.17,48.2,0,0,0,0,0,0,0.529,0,0.055,0.17,0.83,0.17,49.6
-1040522400000,1937,1,1936,4,15,7,0.36,0.0726,0.288,17020.3,108.5,108.5,101.3,3,2,2.5714285714285716,595.5,570.2,631.8,475.5,450.2,120,120,120,0,0,0,0.202,0.19,0.21,475.5,450.2,511.8,990.5,990.5,990.5,966.3,966.2,966.4,24.2,24.1,24.3,0.226,0.212,0.246,0.124,0.111,0.143,0.0051,0.0046,0.0059,0.55,0.523,0.57,0.023,0.022,0.023,23.67,23.51,23.76,0.951,0.945,0.958,0.974,0.97,0.98,0.927,0.916,0.939,42.16,35.57,50.27,40.66,34.5,48.2,0,0,0,0,0,0,0.563,0,0.072,0.2,0.8,0.2,47.3
-1039917600000,1937,1,1936,4,16,7,0.428,0.0726,0.356,20870.4,130.5,130.5,124.2,3,3,3,708.4,648.5,741,588.4,528.5,120,120,120,0,0,0,0.17,0.162,0.185,588.4,528.5,621,990.5,990.5,990.5,966.7,966.5,966.9,23.8,23.6,24,0.29,0.256,0.308,0.194,0.154,0.216,0.0082,0.0064,0.0091,0.691,0.59,0.746,0.029,0.025,0.032,23.08,22.89,23.42,0.954,0.949,0.956,0.979,0.973,0.98,0.933,0.923,0.936,42.31,38.39,44.4,41.41,37.33,43.51,0,0,0,0,0,0,0.69,0,0.072,0.17,0.83,0.17,48.8
-1039312800000,1937,1,1936,4,17,7,0.47,0.0726,0.397,22941.2,144.6,144.6,136.6,3,3,3,776.9,741,837.3,656.9,621,120,120,120,0,0,0,0.155,0.143,0.162,656.9,621,717.3,990.5,990.5,990.5,967,966.9,967.2,23.5,23.3,23.6,0.329,0.308,0.363,0.24,0.216,0.28,0.01,0.0091,0.012,0.807,0.746,0.909,0.034,0.032,0.039,22.69,22.34,22.89,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.58,44.4,50.13,45.52,43.51,48.2,0,0,0,0,0,0,0.759,0,0.073,0.15,0.84,0.16,48.8
-1038708000000,1937,2,1936,5,18,7,0.637,0.0829,0.554,29938.1,192.8,192.8,178.2,4,4,4,1053,910,1155,915.9,773,137,137,137,0,0,0,0.131,0.119,0.151,915.9,773,1018,990.5,990.5,990.5,968.1,967.5,968.4,22.4,22.1,23,0.549,0.413,0.659,0.389,0.313,0.464,0.017,0.014,0.021,1.19,0.929,1.41,0.053,0.04,0.064,21.26,20.7,22.03,0.955,0.953,0.956,0.979,0.976,0.98,0.936,0.929,0.937,45.52,39.77,49.42,44.55,38.8,48.2,0,0,0,0,0,0,0.99,0,0.083,0.13,0.87,0.13,47
-1038103200000,1937,2,1936,5,19,7,0.798,0.0915,0.651,32359.3,192.8,192.8,192.6,4,4,4,1319,1155,1546,1167,1018,151.3,137,162,91.43,0,284,0.115,0.105,0.126,1076,1018,1100,990.5,990.5,990.5,968.9,968.4,969.6,21.6,20.9,22.1,0.788,0.659,0.9,0.594,0.464,0.648,0.028,0.021,0.031,1.68,1.41,1.85,0.078,0.064,0.089,19.92,19.02,20.7,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.937,50.11,48.85,51.43,48.15,47.88,48.2,0,0,0,0,0,0,1.07,0,0.147,0.11,0.82,0.18,40.6
-1037498400000,1937,2,1936,5,20,7,1.27,0.098,0.665,29276.2,188.9,188.9,174.3,4,4,4,2102,1622,2496,1940,1460,162,162,162,840.4,360,1234,0.079,0.0649,0.0999,1100,1100,1100,990.5,990.5,990.5,971.3,969.9,972.3,19.2,18.2,20.6,0.923,0.908,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.87,1.86,1.87,0.097,0.09,0.1,17.37,16.33,18.77,0.949,0.946,0.952,0.98,0.98,0.98,0.93,0.927,0.933,44.46,41.66,48.19,43.57,40.81,47.23,0,0,0,0,0,0,0.968,0,0.605,0.077,0.52,0.48,23.1
-1036893600000,1937,2,1936,5,21,7,1.76,0.098,0.665,25494.8,160.1,160.1,151.8,4,4,4,2911,2608,3237,2749,2446,162,162,162,1650,1346,1975,0.0559,0.0501,0.0621,1100,1100,1100,990.5,990.5,990.5,973.3,972.6,974.1,17.2,16.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.33,14.56,16.06,0.942,0.938,0.945,0.974,0.97,0.978,0.918,0.91,0.924,38.95,36.86,40.93,37.94,35.75,40.03,0,0,0,0,0,0,0.843,0,1.095,0.056,0.38,0.62,14.5
-1036288800000,1937,3,1936,6,22,7,1.88,0.145,0.665,24608.1,149.8,149.8,146.5,4,4,4,3103,2982,3258,2864,2743,239,239,239,1764,1643,1919,0.0771,0.0734,0.0801,1100,1100,1100,990.5,990.5,990.5,973.8,973.5,974.1,16.7,16.4,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.87,14.52,15.16,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.916,37.7,36.73,38.49,36.62,35.63,37.44,0,0,0,0,0,0,0.814,0,1.215,0.077,0.35,0.65,13.1
-1035684000000,1937,3,1936,6,23,7,1.75,0.145,0.665,25553.2,154.4,154.4,152.1,4,4,4,2897,2814,2965,2658,2575,239,239,239,1558,1475,1626,0.0825,0.0806,0.0849,1100,1100,1100,990.5,990.5,990.5,973.3,973.1,973.4,17.2,17.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.36,15.2,15.56,0.942,0.942,0.943,0.974,0.973,0.975,0.918,0.916,0.92,39.04,38.6,39.59,38.03,37.56,38.6,0,0,0,0,0,0,0.845,0,1.085,0.083,0.38,0.62,14.6
-1035079200000,1937,3,1936,6,24,7,1.79,0.145,0.665,25266.8,156.3,156.3,150.4,4,4,4,2959,2747,3136,2720,2508,239,239,239,1620,1408,1797,0.0809,0.0762,0.087,1100,1100,1100,990.5,990.5,990.5,973.4,972.9,973.8,17.1,16.7,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.21,14.78,15.72,0.942,0.94,0.944,0.973,0.971,0.976,0.916,0.912,0.921,38.64,37.46,40.02,37.6,36.36,39.07,0,0,0,0,0,0,0.836,0,1.125,0.081,0.37,0.63,14.1
-1034474400000,1937,3,1936,6,25,7,2.03,0.145,0.665,23550.9,144.8,144.8,140.2,4,4,4,3361,3158,3558,3122,2919,239,239,239,2022,1819,2220,0.0712,0.0672,0.0757,1100,1100,1100,990.5,990.5,990.5,974.3,973.9,974.7,16.2,15.8,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.3,13.88,14.73,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,36.13,34.98,37.32,35.05,33.93,36.21,0,0,0,0,0,0,0.779,0,1.365,0.071,0.33,0.67,11.6
-1033869600000,1937,3,1936,6,26,7,2.18,0.164,0.665,22632.9,136.4,136.4,134.7,4,4,4,3602,3529,3635,3331,3234,271,239,295,2231,2134,2296,0.0753,0.0658,0.0836,1100,1100,1100,990.5,990.5,990.5,974.8,974.7,974.9,15.7,15.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.79,13.72,13.94,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.72,34.53,35.15,33.68,33.5,34.09,0,0,0,0,0,0,0.748,0,1.515,0.075,0.31,0.69,10.4
-1033264800000,1937,4,1936,7,27,7,2.02,0.178,0.665,23612.9,144.8,144.8,140.6,4,4,4,3345,3158,3503,3050,2863,295,295,295,1950,1763,2108,0.0883,0.0842,0.0934,1100,1100,1100,990.5,990.5,990.5,974.3,973.9,974.6,16.2,15.9,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.33,14,14.73,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.22,35.3,37.32,35.14,34.24,36.21,0,0,0,0,0,0,0.781,0,1.355,0.088,0.33,0.67,11.7
-1032660000000,1937,4,1936,7,28,7,1.77,0.178,0.665,25408.3,157,157,151.2,4,4,4,2928,2720,3104,2633,2425,295,295,295,1533,1325,1709,0.101,0.095,0.108,1100,1100,1100,990.5,990.5,990.5,973.3,972.8,973.8,17.2,16.7,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.29,14.86,15.79,0.942,0.94,0.944,0.974,0.971,0.976,0.917,0.913,0.922,38.84,37.68,40.2,37.81,36.59,39.25,0,0,0,0,0,0,0.84,0,1.105,0.1,0.38,0.62,14.4
-1032055200000,1937,4,1936,7,29,7,1.56,0.145,0.665,27013.5,163.2,163.2,160.8,4,4,4,2584,2496,2680,2345,2279,239.3,217,295,1245,1179,1342,0.0924,0.0816,0.112,1100,1100,1100,990.5,990.5,990.5,972.5,972.3,972.7,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.12,15.88,16.33,0.945,0.945,0.946,0.978,0.977,0.98,0.925,0.923,0.927,41.09,40.46,41.66,40.2,39.53,40.81,0,0,0,0,0,0,0.893,0,0.895,0.093,0.43,0.57,17.3
-1031450400000,1937,4,1936,7,30,7,1.51,0.141,0.665,27438.2,163.9,163.9,163.3,4,4,4,2493,2471,2496,2259,2195,233.9,217,276,1159,1095,1179,0.0939,0.0869,0.112,1100,1100,1100,990.5,990.5,990.5,972.3,972.2,972.3,18.2,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.34,16.33,16.39,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.68,41.66,41.82,40.83,40.81,40.98,0,0,0,0,0,0,0.907,0,0.845,0.093,0.44,0.56,18.2
-1030845600000,1937,5,1936,8,31,7,1.49,0.167,0.665,27588.8,164.9,164.9,164.2,4,4,4,2460,2434,2464,2184,2158,276,276,276,1084,1058,1088,0.112,0.112,0.113,1100,1100,1100,990.5,990.5,990.5,972.2,972.1,972.2,18.3,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.41,16.48,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.928,41.89,41.86,42.06,41.05,41.03,41.22,0,0,0,0,0,0,0.912,0,0.825,0.11,0.45,0.55,18.5
-1030240800000,1937,5,1936,8,32,7,1.46,0.167,0.665,27788.8,165.8,165.8,165.4,4,4,4,2413,2398,2424,2137,2122,276,276,276,1037,1022,1048,0.114,0.114,0.115,1100,1100,1100,990.5,990.5,990.5,972.1,972.1,972.1,18.4,18.4,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.53,16.5,16.56,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.2,42.12,42.29,41.35,41.28,41.45,0,0,0,0,0,0,0.919,0,0.795,0.11,0.46,0.54,19
-1029636000000,1937,5,1936,8,33,7,1.45,0.179,0.665,27852.7,165.8,165.8,165.8,4,4,4,2398,2398,2398,2103,2077,295.3,276,321,1003,977,1022,0.123,0.115,0.134,1100,1100,1100,990.5,990.5,990.5,972.1,972.1,972.1,18.4,18.4,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.56,16.56,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.29,42.29,42.29,41.45,41.45,41.45,0,0,0,0,0,0,0.921,0,0.785,0.12,0.46,0.54,19.2
-1029031200000,1937,5,1936,8,34,7,1.39,0.194,0.665,28303.9,171.5,171.5,168.5,4,4,4,2293,2173,2363,1972,1852,321,321,321,871.6,752,942,0.14,0.136,0.148,1100,1100,1100,990.5,990.5,990.5,971.8,971.5,972,18.7,18.5,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.82,16.65,17.11,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,42.98,42.52,43.76,42.12,41.67,42.88,0,0,0,0,0,0,0.936,0,0.725,0.14,0.48,0.52,20.4
-1028426400000,1937,5,1936,8,35,7,1.18,0.161,0.665,29891.7,183.6,183.6,177.9,4,4,4,1949,1775,2097,1683,1518,266.1,257,321,583,418,697,0.137,0.125,0.153,1100,1100,1100,990.5,990.5,990.5,970.9,970.4,971.3,19.6,19.2,20.1,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.71,17.29,18.25,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.39,44.25,46.84,44.48,43.37,45.91,0,0,0,0,0,0,0.988,0,0.515,0.14,0.56,0.44,25.3
-1027821600000,1937,6,1936,9,36,7,0.947,0.155,0.665,31993.8,192.8,192.8,190.4,4,4,4,1566,1475,1721,1309,1218,257,257,257,209.4,118,364,0.164,0.149,0.174,1100,1100,1100,990.5,990.5,990.5,969.7,969.4,970.2,20.8,20.3,21.1,0.903,0.879,0.926,0.648,0.648,0.648,0.031,0.031,0.032,1.85,1.83,1.87,0.089,0.087,0.092,18.95,18.43,19.27,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.68,47.31,49.53,47.61,46.36,48.2,0,0,0,0,0,0,1.06,0,0.282,0.16,0.7,0.3,33.8
-1027216800000,1937,6,1936,9,37,7,0.79,0.155,0.631,31982.3,192.8,192.8,190.4,4,4,4,1306,1235,1388,1049,977.6,257,257,257,5.429,0,31,0.197,0.185,0.208,1044,977.6,1100,990.5,990.5,990.5,968.9,968.6,969.1,21.6,21.4,21.9,0.748,0.648,0.841,0.53,0.412,0.648,0.025,0.019,0.03,1.57,1.33,1.79,0.072,0.061,0.084,20.07,19.59,20.53,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.03,47.03,50.64,47.59,46.09,48.2,0,0,0,0,0,0,1.06,0,0.159,0.2,0.8,0.2,40.5
-1026612000000,1937,6,1936,9,38,7,0.668,0.155,0.512,27278.8,181.2,181.2,162.4,4,3,3.7142857142857144,1104,1007,1212,846.8,749.6,257,257,257,0,0,0,0.234,0.212,0.255,846.8,749.6,955.2,990.5,990.5,990.5,968.2,967.9,968.6,22.3,21.9,22.6,0.511,0.422,0.615,0.349,0.302,0.401,0.016,0.013,0.018,1.11,1,1.28,0.05,0.044,0.058,21.16,20.65,21.58,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,45.59,40.11,52.15,44.04,39.15,48.2,0,0,0,0,0,0,0.902,0,0.156,0.23,0.77,0.23,40.8
-1026007200000,1937,6,1936,9,39,7,0.566,0.145,0.421,23526.2,144.6,144.6,140,3,3,3,935.4,858,987.8,695.5,631,239.9,227,257,0,0,0,0.256,0.238,0.266,695.5,631,730.8,990.5,990.5,990.5,967.6,967.3,967.9,22.9,22.6,23.2,0.374,0.331,0.404,0.266,0.222,0.289,0.012,0.0096,0.013,0.895,0.779,0.965,0.039,0.034,0.043,21.96,21.68,22.39,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.936,0.938,47.75,44.13,49.64,46.68,43.25,48.2,0,0,0,0,0,0,0.778,0,0.145,0.26,0.74,0.26,41.6
-1025402400000,1937,7,1936,10,40,7,0.45,0.134,0.316,18313,122.3,122.3,109,3,2,2.857142857142857,744.4,684.5,817.2,523.3,457.5,221.1,186,227,0,0,0,0.298,0.272,0.332,523.3,457.5,590.2,990.5,990.5,990.5,966.9,966.6,967.2,23.6,23.3,23.9,0.268,0.232,0.307,0.152,0.115,0.195,0.0064,0.0048,0.0084,0.613,0.55,0.711,0.026,0.023,0.03,23.01,22.62,23.31,0.95,0.946,0.958,0.974,0.97,0.98,0.926,0.918,0.938,39.76,35.65,49.98,38.63,34.58,48.2,0,0,0,0,0,0,0.606,0,0.134,0.3,0.7,0.3,40.7
-1024797600000,1937,7,1936,10,41,7,0.39,0.112,0.277,16277.5,102.5,102.5,96.89,3,2,2.142857142857143,644.5,619.8,674.1,458.5,433.8,186,186,186,0,0,0,0.289,0.276,0.3,458.5,433.8,488.1,990.5,990.5,990.5,966.5,966.4,966.6,24,23.9,24.1,0.226,0.213,0.243,0.115,0.104,0.129,0.0048,0.0043,0.0054,0.578,0.535,0.624,0.024,0.022,0.026,23.44,23.33,23.57,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.84,35.24,52.06,46,34.18,48.2,0,0,0,0,0,0,0.538,0,0.113,0.29,0.71,0.29,41.7
-1024192800000,1937,7,1936,10,42,7,0.345,0.13,0.214,12891.8,91.47,91.47,76.74,2,2,2,569.8,525.1,606.9,354.5,298.1,215.3,186,227,0,0,0,0.38,0.306,0.432,354.5,298.1,420.9,990.5,990.5,990.5,966.2,966,966.3,24.3,24.2,24.5,0.188,0.169,0.208,0.0663,0.0397,0.0977,0.0027,0.0016,0.004,0.436,0.352,0.533,0.018,0.014,0.022,23.9,23.64,24.18,0.948,0.94,0.956,0.974,0.97,0.98,0.923,0.912,0.937,39.39,33.24,46.67,38.37,32.24,45.73,0,0,0,0,0,0,0.426,0,0.131,0.38,0.62,0.38,37.4
-1023588000000,1937,7,1936,10,43,7,0.305,0.134,0.171,10312.4,66.75,66.75,61.38,2,2,2,504.3,490.4,515.4,283.4,269.9,220.9,184,227,0,0,0,0.438,0.375,0.457,283.4,269.9,306.4,990.5,990.5,990.5,965.9,965.8,965.9,24.6,24.6,24.7,0.163,0.159,0.169,0.0328,0.0264,0.0436,0.0013,0.0011,0.0018,0.33,0.31,0.362,0.013,0.013,0.015,24.3,24.24,24.35,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.64,30.1,34.41,30.69,29.2,33.37,0,0,0,0,0,0,0.341,0,0.134,0.44,0.56,0.44,33.8
-1022983200000,1937,8,1936,11,44,7,0.283,0.111,0.172,10402.7,64.8,64.8,61.92,2,2,2,468,451.8,481.3,284,267.8,184,184,184,0,0,0,0.393,0.382,0.407,284,267.8,297.3,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.161,0.155,0.166,0.0331,0.0254,0.0393,0.0013,0.001,0.0016,0.328,0.304,0.348,0.013,0.012,0.014,24.47,24.39,24.56,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.911,31.92,30.1,33.4,30.96,29.19,32.4,0,0,0,0,0,0,0.344,0,0.111,0.39,0.61,0.39,36.8
-1022378400000,1937,8,1936,11,45,7,0.261,0.111,0.15,9069.5,57.26,57.26,53.99,2,2,2,431.7,418.2,446.6,247.7,234.2,184,184,184,0,0,0,0.426,0.412,0.44,247.7,234.2,262.6,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.148,0.143,0.153,0.0176,0.0157,0.0229,0.00071,0.00063,0.00092,0.275,0.259,0.296,0.011,0.01,0.012,24.68,24.59,24.76,0.928,0.924,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.83,26.28,29.52,26.99,25.49,28.63,0,0,0,0,0,0,0.3,0,0.111,0.43,0.57,0.43,34.7
-1021773600000,1937,8,1936,11,46,7,0.243,0.111,0.132,8114.77,49.66,49.66,48.3,2,1,1.2857142857142858,401.6,389.6,412.3,217.6,205.6,184,184,184,0,0,0,0.458,0.446,0.472,217.6,205.6,228.3,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.137,0.133,0.141,0.0142,0.0132,0.0152,0.00057,0.00053,0.0006,0.344,0.253,0.397,0.014,0.01,0.016,24.75,24.67,24.79,0.947,0.922,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.7,25.6,51.66,41.21,24.83,48.2,0,0,0,0,0,0,0.268,0,0.111,0.46,0.54,0.46,33.4
-1021168800000,1937,8,1936,11,47,7,0.224,0.111,0.113,7127.49,45.82,45.82,42.43,1,1,1,370.7,347.3,385.2,186.7,163.3,184,184,184,0,0,0,0.497,0.478,0.53,186.7,163.3,201.2,990.5,990.5,990.5,965.3,965.1,965.3,25.2,25.2,25.4,0.126,0.118,0.132,0.0116,0.00963,0.0129,0.00046,0.00038,0.00051,0.333,0.291,0.359,0.013,0.011,0.014,24.91,24.82,25.07,0.95,0.943,0.955,0.978,0.971,0.98,0.93,0.916,0.936,43.36,37.87,46.76,42.43,36.79,45.82,0,0,0,0,0,0,0.236,0,0.111,0.5,0.5,0.5,31.8
-1020564000000,1937,8,1936,11,48,7,0.202,0.0828,0.119,7496.05,48.2,48.2,44.62,1,1,1,333.7,327.5,343.7,196.9,157.6,136.9,118,184,0,0,0,0.409,0.353,0.539,196.9,157.6,216.4,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.125,0.116,0.13,0.0125,0.00914,0.0141,0.00049,0.00036,0.00056,0.346,0.281,0.378,0.014,0.011,0.015,25.09,25.05,25.11,0.953,0.941,0.958,0.977,0.97,0.98,0.931,0.913,0.939,46.18,36.52,50.93,44.62,35.43,48.2,0,0,0,0,0,0,0.248,0,0.083,0.41,0.59,0.41,37.1
-1019959200000,1937,9,1936,12,49,7,0.191,0.0748,0.117,7449.13,48.2,48.2,44.34,1,1,1,316.5,305.9,327.5,192.7,167.9,123.7,118,138,0,0,0,0.392,0.36,0.451,192.7,167.9,209.5,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.122,0.116,0.127,0.0121,0.01,0.0136,0.00048,0.00039,0.00053,0.337,0.295,0.366,0.013,0.012,0.014,25.18,25.1,25.28,0.952,0.944,0.957,0.979,0.975,0.98,0.932,0.92,0.938,45.32,39.3,49.33,44.34,38.3,48.2,0,0,0,0,0,0,0.246,0,0.074,0.39,0.61,0.39,39
-1019354400000,1937,9,1936,12,50,7,0.177,0.0835,0.0934,5885.07,37.48,37.48,35.03,1,1,1,292.4,287.1,302.6,154.4,149.1,138,138,138,0,0,0,0.472,0.456,0.481,154.4,149.1,164.6,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.111,0.109,0.114,0.00887,0.00843,0.00974,0.00035,0.00033,0.00038,0.271,0.261,0.289,0.011,0.01,0.011,25.36,25.3,25.39,0.94,0.938,0.943,0.971,0.97,0.973,0.912,0.91,0.917,36.08,34.83,38.52,35.03,33.78,37.48,0,0,0,0,0,0,0.195,0,0.0836,0.47,0.53,0.47,33.2
-1018749600000,1937,9,1936,12,51,7,0.167,0.0731,0.0935,5908.35,37.75,37.75,35.17,1,1,1,275.4,268.9,283.2,154.6,145.2,120.9,118,138,0,0,0,0.439,0.417,0.487,154.6,145.2,165.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.108,0.106,0.111,0.00889,0.00809,0.00979,0.00035,0.00032,0.00038,0.268,0.254,0.287,0.01,0.0099,0.011,25.43,25.38,25.46,0.94,0.936,0.943,0.971,0.97,0.973,0.912,0.908,0.918,36.22,33.89,38.78,35.17,32.87,37.75,0,0,0,0,0,0,0.195,0,0.0735,0.44,0.56,0.44,35.4
-1018144800000,1937,9,1936,12,52,7,0.16,0.0693,0.0903,5702.86,34.86,34.86,33.95,1,1,1,263.8,256.9,266,149.3,146.9,114.6,110,118,0,0,0,0.434,0.418,0.444,149.3,146.9,153.1,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.106,0.105,0.108,0.00844,0.00824,0.00876,0.00033,0.00032,0.00034,0.258,0.254,0.266,0.01,0.0099,0.01,25.49,25.48,25.52,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,35,34.45,35.94,33.95,33.41,34.86,0,0,0,0,0,0,0.189,0,0.0697,0.43,0.56,0.44,35.6
-1017540000000,1937,10,1937,1,1,7,0.154,0.0665,0.0878,5548.54,33.41,33.41,33.03,1,1,1,255.2,254.6,256.9,145.2,144.6,110,110,110,0,0,0,0.431,0.428,0.432,145.2,144.6,146.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.105,0.105,0.105,0.0081,0.00804,0.00824,0.00031,0.00031,0.00032,0.251,0.25,0.254,0.0098,0.0097,0.0099,25.53,25.52,25.53,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,34.05,33.89,34.45,33.03,32.87,33.41,0,0,0,0,0,0,0.183,0,0.0662,0.43,0.57,0.43,36
-1016935200000,1937,10,1937,1,2,7,0.146,0.0665,0.0799,5039.5,31.87,31.87,30,1,1,1,242.2,236.2,250.3,132.2,126.2,110,110,110,0,0,0,0.455,0.44,0.466,132.2,126.2,140.3,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.1,0.0981,0.103,0.00698,0.00648,0.00767,0.00027,0.00025,0.0003,0.228,0.217,0.243,0.0088,0.0084,0.0094,25.62,25.56,25.67,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.92,29.5,32.85,30,28.62,31.87,0,0,0,0,0,0,0.167,0,0.0661,0.46,0.55,0.45,34.5
-1016330400000,1937,10,1937,1,3,7,0.143,0.062,0.0808,5105.07,31.71,31.71,30.39,1,1,1,236.2,236.2,236.2,133.6,126.2,102.6,97,110,0,0,0,0.435,0.411,0.466,133.6,126.2,139.2,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.0995,0.0981,0.101,0.00711,0.00648,0.00758,0.00027,0.00025,0.00029,0.229,0.217,0.239,0.0089,0.0084,0.0092,25.65,25.64,25.67,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,31.33,29.5,32.7,30.39,28.62,31.71,0,0,0,0,0,0,0.169,0,0.0622,0.43,0.57,0.43,35.7
-1015725600000,1937,10,1937,1,4,7,0.139,0.0587,0.0804,5084.4,31.71,31.71,30.26,1,1,1,229.9,223.4,236.2,132.9,126.4,97,97,97,0,0,0,0.422,0.411,0.434,132.9,126.4,139.2,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0983,0.096,0.101,0.00705,0.00649,0.00758,0.00027,0.00025,0.00029,0.227,0.216,0.239,0.0088,0.0083,0.0092,25.69,25.64,25.74,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,31.2,29.63,32.7,30.26,28.74,31.71,0,0,0,0,0,0,0.168,0,0.0586,0.42,0.58,0.42,36.6
-1015120800000,1937,11,1937,2,5,7,0.143,0.0562,0.0863,5476.49,39.16,39.16,32.6,1,1,1,235.7,223.4,263.1,142.7,130.4,93,93,93,0,0,0,0.396,0.353,0.416,142.7,130.4,170.1,990.5,990.5,990.5,964.6,964.5,964.8,25.9,25.7,26,0.101,0.0971,0.111,0.00788,0.00683,0.0102,0.0003,0.00026,0.0004,0.244,0.222,0.293,0.0094,0.0086,0.011,25.65,25.45,25.74,0.935,0.931,0.945,0.971,0.97,0.976,0.908,0.903,0.922,33.56,30.62,40.11,32.6,29.7,39.16,0,0,0,0,0,0,0.181,0,0.0567,0.39,0.6,0.4,38.3
-1014516000000,1937,11,1937,2,6,7,0.16,0.0607,0.0996,6342.68,39.89,39.89,37.75,1,1,1,265.1,263.1,266,164.7,157.1,100.4,93,106,0,0,0,0.379,0.35,0.403,164.7,157.1,173,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.11,0.109,0.112,0.00975,0.0091,0.0105,0.00038,0.00035,0.00041,0.285,0.272,0.299,0.011,0.011,0.012,25.45,25.44,25.48,0.943,0.941,0.945,0.974,0.97,0.978,0.918,0.912,0.924,38.77,36.92,40.79,37.75,35.81,39.89,0,0,0,0,0,0,0.21,0,0.0604,0.38,0.62,0.38,39.6
-1013911200000,1937,11,1937,2,7,7,0.158,0.063,0.0946,5999.53,39.16,39.16,35.71,1,1,1,260.6,256.9,263.1,156.5,150.9,104.1,93,106,0,0,0,0.4,0.353,0.413,156.5,150.9,170.1,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.108,0.106,0.111,0.00905,0.00858,0.0102,0.00035,0.00033,0.0004,0.271,0.261,0.293,0.011,0.01,0.011,25.49,25.45,25.51,0.94,0.939,0.945,0.971,0.97,0.976,0.913,0.91,0.922,36.78,35.43,40.11,35.71,34.37,39.16,0,0,0,0,0,0,0.198,0,0.0634,0.4,0.6,0.4,38
-1013306400000,1937,11,1937,2,8,7,0.173,0.0562,0.117,7427.22,48.2,48.2,44.21,1,1,1,286.5,266,313.5,193.5,173,93,93,93,0,0,0,0.326,0.297,0.35,193.5,173,220.5,990.5,990.5,990.5,964.8,964.8,965,25.7,25.5,25.7,0.119,0.112,0.129,0.0122,0.0105,0.0145,0.00048,0.00041,0.00057,0.335,0.299,0.384,0.013,0.012,0.015,25.32,25.15,25.44,0.952,0.945,0.959,0.98,0.978,0.98,0.932,0.924,0.94,45.73,40.79,52.17,44.21,39.89,48.2,0,0,0,0,0,0,0.246,0,0.056,0.32,0.68,0.32,42.9
-1012701600000,1937,11,1937,2,9,7,0.208,0.061,0.147,9047.61,62.21,62.21,53.85,2,1,1.8571428571428572,344.7,313.5,385.2,243.8,220.5,100.9,93,104,0,0,0,0.293,0.27,0.314,243.8,220.5,281.2,990.5,990.5,990.5,965.1,965,965.3,25.4,25.2,25.5,0.138,0.129,0.151,0.019,0.0145,0.0317,0.00075,0.00057,0.0013,0.285,0.243,0.384,0.011,0.0095,0.015,25.09,24.86,25.23,0.932,0.921,0.959,0.971,0.97,0.98,0.905,0.893,0.94,31.66,25.81,52.17,30.37,25.03,48.2,0,0,0,0,0,0,0.299,0,0.061,0.29,0.71,0.29,43.5
-1012096800000,1937,12,1937,3,10,7,0.242,0.0629,0.18,11030.9,68.13,68.13,65.66,2,2,2,401,385.2,412.3,297,281.2,104,104,104,0,0,0,0.26,0.252,0.27,297,281.2,308.3,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.157,0.151,0.161,0.0392,0.0317,0.0445,0.0016,0.0013,0.0018,0.339,0.315,0.356,0.014,0.013,0.014,24.76,24.69,24.86,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.907,0.913,33.85,32.07,35.12,32.83,31.1,34.06,0,0,0,0,0,0,0.365,0,0.062,0.26,0.74,0.26,45.6
-1011492000000,1937,12,1937,3,11,7,0.264,0.0629,0.201,12321.6,77.02,77.02,73.34,2,2,2,435.9,418.2,451.8,331.9,314.2,104,104,104,0,0,0,0.239,0.23,0.249,331.9,314.2,347.8,990.5,990.5,990.5,965.6,965.5,965.6,24.9,24.9,25,0.169,0.163,0.175,0.0556,0.0473,0.0631,0.0022,0.0019,0.0025,0.391,0.365,0.415,0.016,0.015,0.017,24.55,24.45,24.65,0.945,0.942,0.947,0.972,0.97,0.975,0.918,0.914,0.924,37.74,35.78,39.5,36.67,34.7,38.51,0,0,0,0,0,0,0.407,0,0.063,0.24,0.76,0.24,46.7
-1010887200000,1937,12,1937,3,12,7,0.288,0.0629,0.225,13881.3,86.18,86.18,82.63,2,2,2,476.3,456.4,492.5,372.3,352.4,104,104,104,0,0,0,0.219,0.211,0.228,372.3,352.4,388.5,990.5,990.5,990.5,965.7,965.7,965.8,24.8,24.7,24.8,0.184,0.177,0.189,0.0747,0.0653,0.0824,0.003,0.0026,0.0033,0.452,0.422,0.476,0.018,0.017,0.019,24.3,24.21,24.42,0.951,0.948,0.953,0.979,0.976,0.98,0.931,0.925,0.934,42.2,40.02,43.97,41.31,39.06,43.09,0,0,0,0,0,0,0.459,0,0.063,0.22,0.78,0.22,48.2
-1010282400000,1937,12,1937,3,13,7,0.317,0.0657,0.251,15412.6,94.21,94.21,91.74,2,2,2,524.2,502.8,548.2,415.6,398.8,108.6,104,120,0,0,0,0.207,0.196,0.221,415.6,398.8,428.2,990.5,990.5,990.5,966,965.9,966.1,24.5,24.4,24.6,0.199,0.193,0.205,0.0952,0.0872,0.101,0.0039,0.0035,0.0041,0.517,0.492,0.537,0.021,0.02,0.022,24.02,23.9,24.15,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.81,45.08,48.07,45.87,44.18,47.1,0,0,0,0,0,0,0.51,0,0.066,0.21,0.79,0.21,48.6
-1009677600000,1938,1,1937,4,14,7,0.351,0.0726,0.278,16476.2,103.5,103.5,98.07,3,2,2.2857142857142856,580.3,554.6,606.9,460.3,434.6,120,120,120,0,0,0,0.207,0.198,0.216,460.3,434.6,486.9,990.5,990.5,990.5,966.2,966.1,966.3,24.3,24.2,24.4,0.218,0.207,0.232,0.116,0.104,0.129,0.0048,0.0043,0.0053,0.557,0.512,0.6,0.023,0.021,0.025,23.73,23.65,23.86,0.954,0.944,0.958,0.977,0.97,0.98,0.932,0.916,0.939,46.04,35.05,51.95,44.14,34,48.2,0,0,0,0,0,0,0.545,0,0.073,0.21,0.79,0.21,46.9
-1009072800000,1938,1,1937,4,15,7,0.384,0.0726,0.311,18335.3,112.4,112.4,109.1,3,3,3,634.8,612.2,650.5,514.8,492.2,120,120,120,0,0,0,0.189,0.184,0.196,514.8,492.2,530.5,990.5,990.5,990.5,966.4,966.3,966.5,24.1,24,24.2,0.248,0.235,0.257,0.145,0.131,0.155,0.006,0.0054,0.0065,0.567,0.53,0.594,0.024,0.022,0.025,23.49,23.4,23.62,0.948,0.945,0.949,0.971,0.97,0.973,0.92,0.917,0.923,37.46,35.92,38.52,36.38,34.85,37.47,0,0,0,0,0,0,0.606,0,0.073,0.19,0.81,0.19,47.7
-1008468000000,1938,1,1937,4,16,7,0.419,0.0726,0.347,20374.5,127.6,127.6,121.3,3,3,3,693,667.6,725.1,573,547.6,120,120,120,0,0,0,0.173,0.166,0.18,573,547.6,605.1,990.5,990.5,990.5,966.7,966.6,966.8,23.8,23.7,23.9,0.281,0.267,0.299,0.184,0.167,0.205,0.0077,0.007,0.0087,0.665,0.622,0.719,0.028,0.026,0.03,23.16,22.98,23.31,0.953,0.951,0.955,0.978,0.975,0.98,0.932,0.927,0.936,41.32,39.66,43.4,40.43,38.68,42.54,0,0,0,0,0,0,0.674,0,0.072,0.17,0.83,0.17,48.6
-1007863200000,1938,1,1937,4,17,7,0.453,0.0726,0.381,22197.3,136.3,136.3,132.1,3,3,3,749.7,729.9,772.5,629.7,609.9,120,120,120,0,0,0,0.16,0.155,0.164,629.7,609.9,652.5,990.5,990.5,990.5,966.9,966.8,967,23.6,23.5,23.7,0.313,0.302,0.326,0.222,0.208,0.237,0.0094,0.0088,0.01,0.761,0.727,0.799,0.032,0.031,0.034,22.84,22.71,22.95,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.94,43.71,46.35,44.04,42.83,45.42,0,0,0,0,0,0,0.734,0,0.072,0.16,0.84,0.16,49
-1007258400000,1938,1,1937,4,18,7,0.483,0.0814,0.402,23196.1,142.4,142.4,138.1,3,3,3,799.4,776.2,827.5,664.9,645.3,134.6,120,137,0,0,0,0.168,0.155,0.175,664.9,645.3,690.5,990.5,990.5,990.5,967.1,967,967.2,23.4,23.3,23.5,0.335,0.325,0.35,0.245,0.232,0.262,0.01,0.0099,0.011,0.822,0.79,0.866,0.035,0.034,0.037,22.58,22.42,22.69,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.96,45.77,48.45,46.02,44.85,47.48,0,0,0,0,0,0,0.767,0,0.081,0.17,0.83,0.17,48
-1006653600000,1938,2,1937,5,19,7,0.518,0.0829,0.435,24257,144.6,144.6,144.4,3,3,3,856.5,834.5,878.6,719.5,697.5,137,137,137,0,0,0,0.16,0.156,0.164,719.5,697.5,741.6,990.5,990.5,990.5,967.3,967.2,967.4,23.2,23.1,23.3,0.368,0.354,0.384,0.282,0.267,0.296,0.012,0.011,0.013,0.916,0.878,0.957,0.04,0.038,0.041,22.26,22.13,22.38,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.09,48.85,51.33,48.13,47.87,48.2,0,0,0,0,0,0,0.802,0,0.083,0.16,0.84,0.16,46.8
-1006048800000,1938,2,1937,5,20,7,0.552,0.0829,0.469,25841.8,160.8,160.8,153.8,4,3,3.7142857142857144,912.9,883.7,941.1,775.9,746.7,137,137,137,0,0,0,0.15,0.146,0.155,775.9,746.7,804.1,990.5,990.5,990.5,967.6,967.4,967.7,22.9,22.8,23.1,0.416,0.389,0.441,0.314,0.3,0.328,0.014,0.013,0.014,0.958,0.916,0.984,0.042,0.04,0.043,21.99,21.85,22.1,0.954,0.952,0.957,0.978,0.975,0.98,0.933,0.928,0.938,43.62,39.45,52.11,41.9,38.45,48.2,0,0,0,0,0,0,0.855,0,0.083,0.15,0.85,0.15,46.8
-1005444000000,1938,2,1937,5,21,7,0.594,0.0829,0.511,28161.4,171.5,171.5,167.6,4,4,4,982.2,941.1,1007,845.2,804.1,137,137,137,0,0,0,0.14,0.136,0.146,845.2,804.1,869.6,990.5,990.5,990.5,967.8,967.7,967.9,22.7,22.6,22.8,0.479,0.441,0.501,0.348,0.328,0.36,0.015,0.014,0.016,1.05,0.983,1.1,0.047,0.043,0.049,21.62,21.48,21.85,0.955,0.954,0.955,0.98,0.978,0.98,0.936,0.933,0.936,42.77,41.1,43.76,41.91,40.21,42.88,0,0,0,0,0,0,0.931,0,0.083,0.14,0.86,0.14,47.4
-1004839200000,1938,2,1937,5,22,7,0.632,0.107,0.525,28598.6,173.5,173.5,170.2,4,4,4,1045,1015,1073,868.3,852.3,176.4,137,183,0,0,0,0.169,0.135,0.177,868.3,852.3,889.8,990.5,990.5,990.5,968,967.9,968.1,22.5,22.4,22.6,0.51,0.496,0.531,0.359,0.351,0.37,0.016,0.016,0.017,1.1,1.08,1.14,0.049,0.048,0.051,21.35,21.23,21.44,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.43,42.72,44.26,42.56,41.86,43.37,0,0,0,0,0,0,0.946,0,0.107,0.17,0.83,0.17,45.3
-1004234400000,1938,3,1937,6,23,7,0.677,0.0967,0.581,31054.8,191.4,191.4,184.9,4,4,4,1120,1078,1127,960,894.9,159.9,129,183,0,0,0,0.143,0.114,0.17,960,894.9,997.8,990.5,990.5,990.5,968.3,968.1,968.3,22.2,22.2,22.4,0.595,0.535,0.631,0.404,0.372,0.422,0.018,0.017,0.019,1.27,1.15,1.33,0.057,0.052,0.06,20.96,20.87,21.2,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,47.16,44.47,48.83,46.21,43.58,47.85,0,0,0,0,0,0,1.03,0,0.096,0.14,0.86,0.14,45.9
-1003629600000,1938,3,1937,6,24,7,0.723,0.078,0.645,32390.4,192.8,192.8,192.8,4,4,4,1195,1147,1212,1066,1018,129,129,129,0,0,0,0.108,0.106,0.112,1066,1018,1083,990.5,990.5,990.5,968.5,968.4,968.6,22,21.9,22.1,0.731,0.661,0.756,0.572,0.464,0.61,0.026,0.021,0.028,1.6,1.41,1.66,0.073,0.064,0.076,20.39,20.27,20.73,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,50.92,49.48,51.43,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,44.8
-1003024800000,1938,3,1937,6,25,7,0.811,0.078,0.665,32390.4,192.8,192.8,192.8,4,4,4,1341,1241,1475,1212,1112,129,129,129,112.4,12,246,0.0965,0.0874,0.104,1100,1100,1100,990.5,990.5,990.5,969,968.7,969.4,21.5,21.1,21.8,0.828,0.785,0.885,0.648,0.648,0.648,0.03,0.03,0.031,1.78,1.73,1.83,0.083,0.079,0.087,19.75,19.26,20.11,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.83,49.52,51.8,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.146,0.096,0.82,0.18,39.9
-1002420000000,1938,3,1937,6,26,7,1.24,0.0829,0.665,29552.2,191.5,191.5,175.9,4,4,4,2046,1546,2659,1909,1417,137.1,129,148,808.6,317,1411,0.0687,0.0557,0.0834,1100,1100,1100,990.5,990.5,990.5,971.1,969.6,972.7,19.4,17.8,20.9,0.923,0.906,0.926,0.648,0.648,0.648,0.033,0.031,0.036,1.87,1.85,1.87,0.097,0.089,0.11,17.53,15.93,19.01,0.949,0.945,0.953,0.979,0.977,0.98,0.93,0.923,0.933,44.9,40.6,48.84,43.98,39.68,47.86,0,0,0,0,0,0,0.977,0,0.575,0.067,0.54,0.46,23.8
-1001815200000,1938,4,1937,7,27,7,1.86,0.0895,0.665,24732.3,156.3,156.3,147.2,4,4,4,3076,2747,3237,2928,2599,148,148,148,1828,1499,1989,0.0482,0.0457,0.0539,1100,1100,1100,990.5,990.5,990.5,973.7,972.9,974.1,16.8,16.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.93,14.56,15.72,0.94,0.938,0.944,0.972,0.97,0.976,0.914,0.91,0.921,37.88,36.86,40.02,36.8,35.75,39.07,0,0,0,0,0,0,0.818,0,1.195,0.048,0.36,0.64,13.3
-1001210400000,1938,4,1937,7,28,7,1.85,0.131,0.665,24787,150.2,150.2,147.5,4,4,4,3062,2965,3200,2845,2748,217,217,217,1746,1648,1883,0.0709,0.0678,0.0732,1100,1100,1100,990.5,990.5,990.5,973.7,973.4,974,16.8,16.5,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.96,14.64,15.2,0.941,0.939,0.942,0.972,0.97,0.973,0.914,0.911,0.916,37.96,37.07,38.6,36.89,35.96,37.56,0,0,0,0,0,0,0.82,0,1.185,0.071,0.36,0.64,13.4
-1000605600000,1938,4,1937,7,29,7,1.62,0.131,0.665,26537.4,165.1,165.1,158,4,4,4,2685,2424,2949,2468,2207,217,217,217,1368,1107,1632,0.0812,0.0736,0.0895,1100,1100,1100,990.5,990.5,990.5,972.8,972.1,973.4,17.7,17.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.87,15.23,16.5,0.944,0.942,0.947,0.977,0.973,0.98,0.922,0.917,0.928,40.43,38.7,42.12,39.49,37.66,41.28,0,0,0,0,0,0,0.878,0,0.955,0.081,0.41,0.59,16.4
-1000000800000,1938,4,1937,7,30,7,1.39,0.136,0.665,28291.6,169.6,169.6,168.4,4,4,4,2295,2248,2398,2070,1972,225.4,217,276,969.9,872,1081,0.0983,0.0905,0.123,1100,1100,1100,990.5,990.5,990.5,971.8,971.7,972.1,18.7,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.81,16.56,16.93,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.96,42.29,43.27,42.1,41.45,42.4,0,0,0,0,0,0,0.936,0,0.725,0.098,0.48,0.52,20.4
-999396000000,1938,5,1937,8,31,7,1.21,0.167,0.665,29598.3,181.5,181.5,176.2,4,4,4,2008,1839,2220,1732,1563,276,276,276,631.9,463,844,0.138,0.124,0.15,1100,1100,1100,990.5,990.5,990.5,971.1,970.6,971.6,19.4,18.9,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.099,17.55,16.99,18.05,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.94,43.45,46.3,44.05,42.58,45.38,0,0,0,0,0,0,0.979,0,0.545,0.14,0.55,0.45,24.5
-998791200000,1938,5,1937,8,32,7,1.06,0.131,0.665,30994,187.3,187.3,184.5,4,4,4,1750,1669,1812,1534,1477,216,192,276,434.1,377,488,0.123,0.108,0.155,1100,1100,1100,990.5,990.5,990.5,970.3,970,970.5,20.2,20,20.5,0.923,0.916,0.926,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.091,0.094,18.34,18.13,18.6,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.06,46.53,47.77,46.12,45.6,46.81,0,0,0,0,0,0,1.02,0,0.395,0.12,0.63,0.37,29.2
-998186400000,1938,5,1937,8,33,7,0.934,0.116,0.665,32122.8,192.8,192.8,191.2,4,4,4,1544,1475,1652,1352,1283,192,192,192,251.9,183,360,0.124,0.116,0.13,1100,1100,1100,990.5,990.5,990.5,969.6,969.4,970,20.9,20.5,21.1,0.897,0.873,0.916,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.82,1.86,0.088,0.086,0.091,19.03,18.66,19.27,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.89,47.92,49.55,47.8,46.96,48.2,0,0,0,0,0,0,1.06,0,0.269,0.12,0.71,0.29,34.4
-997581600000,1938,5,1937,8,34,7,0.803,0.116,0.658,32390.4,192.8,192.8,192.8,4,4,4,1327,1259,1445,1135,1067,192,192,192,46.86,0,153,0.145,0.133,0.153,1088,1067,1100,990.5,990.5,990.5,968.9,968.7,969.3,21.6,21.2,21.8,0.799,0.748,0.863,0.621,0.573,0.648,0.029,0.026,0.031,1.72,1.61,1.81,0.08,0.074,0.085,19.85,19.38,20.17,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.55,49.84,51.05,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.145,0.14,0.82,0.18,40.3
-996976800000,1938,5,1937,8,35,7,0.73,0.103,0.627,32098.7,192.8,192.8,191.1,4,4,4,1207,1127,1250,1037,965.8,169.9,161,192,0,0,0,0.141,0.13,0.155,1037,965.8,1080,990.5,990.5,990.5,968.6,968.3,968.7,21.9,21.8,22.2,0.702,0.598,0.763,0.521,0.406,0.602,0.024,0.018,0.028,1.51,1.27,1.66,0.069,0.057,0.076,20.44,20.18,20.93,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,49.65,47.39,51.04,47.77,46.44,48.2,0,0,0,0,0,0,1.06,0,0.103,0.14,0.86,0.14,44
-996372000000,1938,6,1937,9,36,7,0.618,0.0974,0.521,28454.2,182.6,182.6,169.4,4,4,4,1022,964.9,1106,861.3,803.9,161,161,161,0,0,0,0.158,0.146,0.167,861.3,803.9,944.7,990.5,990.5,990.5,968,967.8,968.2,22.5,22.3,22.7,0.502,0.449,0.578,0.356,0.328,0.396,0.016,0.014,0.018,1.09,0.991,1.24,0.048,0.044,0.055,21.45,21.03,21.75,0.955,0.954,0.956,0.979,0.978,0.98,0.935,0.933,0.937,43.23,40.89,46.58,42.34,39.99,45.64,0,0,0,0,0,0,0.941,0,0.097,0.16,0.84,0.16,46
-995767200000,1938,6,1937,9,37,7,0.509,0.0974,0.412,23513.5,154.7,154.7,140,4,3,3.142857142857143,842.3,797.9,935.5,681.3,636.9,161,161,161,0,0,0,0.192,0.172,0.202,681.3,636.9,774.5,990.5,990.5,990.5,967.3,967.1,967.6,23.2,22.9,23.4,0.353,0.325,0.423,0.255,0.226,0.314,0.011,0.0097,0.014,0.845,0.78,0.94,0.036,0.033,0.041,22.39,21.92,22.63,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.75,39.64,47.91,44.81,38.66,46.95,0,0,0,0,0,0,0.778,0,0.097,0.19,0.81,0.19,46.2
-995162400000,1938,6,1937,9,38,7,0.409,0.0974,0.312,18344.8,126.3,126.3,109.2,3,2,2.7142857142857144,676.2,588.3,764,515.2,427.3,161,161,161,0,0,0,0.24,0.211,0.274,515.2,427.3,603,990.5,990.5,990.5,966.6,966.2,967,23.9,23.5,24.3,0.256,0.209,0.306,0.149,0.101,0.204,0.0063,0.0042,0.0087,0.608,0.541,0.723,0.025,0.022,0.031,23.29,22.82,23.71,0.952,0.947,0.957,0.976,0.97,0.98,0.93,0.919,0.938,41.85,37.08,48.03,40.86,35.97,47.07,0,0,0,0,0,0,0.607,0,0.097,0.24,0.76,0.24,44.9
-994557600000,1938,6,1937,9,39,7,0.336,0.0906,0.246,14970.1,93.18,93.18,89.11,2,2,2,556.2,525.1,588.3,406.3,390.1,149.9,135,161,0,0,0,0.269,0.243,0.284,406.3,390.1,427.3,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.201,0.194,0.209,0.0908,0.0831,0.101,0.0037,0.0034,0.0042,0.508,0.483,0.541,0.021,0.02,0.022,23.89,23.71,24.05,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.46,43.89,47.54,44.55,43.01,46.59,0,0,0,0,0,0,0.495,0,0.09,0.27,0.73,0.27,44.6
-993952800000,1938,7,1937,10,40,7,0.297,0.0816,0.215,13164.8,83.95,83.95,78.36,2,2,2,490.7,469.1,515.4,355.7,334.1,135,135,135,0,0,0,0.276,0.262,0.288,355.7,334.1,380.4,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.182,0.174,0.191,0.0669,0.0567,0.0785,0.0027,0.0023,0.0032,0.431,0.399,0.468,0.017,0.016,0.019,24.26,24.11,24.39,0.949,0.945,0.952,0.976,0.971,0.98,0.926,0.918,0.933,40.14,37.78,42.83,39.18,36.69,41.98,0,0,0,0,0,0,0.435,0,0.082,0.27,0.72,0.28,44.3
-993348000000,1938,7,1937,10,41,7,0.269,0.0816,0.187,11433,71.58,71.58,68.05,2,2,2,444.7,438.5,461.1,309.7,303.5,135,135,135,0,0,0,0.304,0.293,0.308,309.7,303.5,326.1,990.5,990.5,990.5,965.6,965.6,965.7,24.9,24.8,24.9,0.166,0.163,0.171,0.0452,0.0423,0.0529,0.0018,0.0017,0.0021,0.362,0.353,0.387,0.015,0.014,0.016,24.54,24.44,24.57,0.941,0.94,0.944,0.97,0.97,0.97,0.913,0.912,0.916,35.08,34.4,36.89,34.03,33.36,35.79,0,0,0,0,0,0,0.378,0,0.082,0.3,0.7,0.3,42.5
-992743200000,1938,7,1937,10,42,7,0.255,0.0816,0.173,10594.1,65.99,65.99,63.06,2,2,2,421.7,406.7,435.1,286.7,271.7,135,135,135,0,0,0,0.32,0.31,0.332,286.7,271.7,300.1,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.158,0.152,0.162,0.0343,0.0272,0.0406,0.0014,0.0011,0.0016,0.328,0.305,0.348,0.013,0.012,0.014,24.67,24.59,24.76,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,32.51,30.81,34.01,31.53,29.88,32.99,0,0,0,0,0,0,0.35,0,0.082,0.32,0.68,0.32,41.5
-992138400000,1938,7,1937,10,43,7,0.232,0.0816,0.15,9181.76,58.85,58.85,54.65,2,2,2,383.5,364,402.5,248.5,229,135,135,135,0,0,0,0.353,0.335,0.371,248.5,229,267.5,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.144,0.137,0.151,0.0186,0.0152,0.0253,0.00074,0.0006,0.001,0.273,0.249,0.299,0.011,0.0099,0.012,24.91,24.79,25.03,0.928,0.923,0.933,0.97,0.97,0.97,0.9,0.895,0.905,28.17,25.93,30.33,27.33,25.15,29.42,0,0,0,0,0,0,0.304,0,0.082,0.35,0.65,0.35,39.6
-991533600000,1938,8,1937,11,44,7,0.218,0.0696,0.149,9134.06,55.02,55.02,54.37,2,2,2,361.2,354,364,246.2,239,115,115,115,0,0,0,0.319,0.316,0.325,246.2,239,249,990.5,990.5,990.5,965.2,965.2,965.2,25.3,25.3,25.3,0.14,0.138,0.141,0.0167,0.0161,0.0169,0.00066,0.00063,0.00067,0.266,0.258,0.269,0.011,0.01,0.011,25.03,25.01,25.07,0.928,0.925,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.03,27.19,28.36,27.18,26.37,27.51,0,0,0,0,0,0,0.302,0,0.069,0.32,0.68,0.32,41.9
-990928800000,1938,8,1937,11,45,7,0.208,0.0834,0.125,7789.53,52.75,52.75,46.37,2,1,1.4285714285714286,344.1,334.4,354,206.2,179.4,137.9,115,155,0,0,0,0.402,0.325,0.464,206.2,179.4,239,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.128,0.12,0.138,0.0133,0.011,0.0161,0.00052,0.00043,0.00063,0.295,0.25,0.339,0.012,0.0099,0.013,25.09,25.02,25.11,0.939,0.923,0.952,0.976,0.97,0.98,0.916,0.895,0.933,36.12,26.41,44.94,35.28,25.62,44.04,0,0,0,0,0,0,0.258,0,0.083,0.4,0.6,0.4,37.4
-990324000000,1938,8,1937,11,46,7,0.197,0.0937,0.103,6506.14,41.05,41.05,38.73,1,1,1,325.1,313.5,334.4,170.1,158.5,155,155,155,0,0,0,0.477,0.464,0.494,170.1,158.5,179.4,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.117,0.113,0.12,0.0102,0.00922,0.011,0.0004,0.00036,0.00043,0.3,0.279,0.316,0.012,0.011,0.012,25.17,25.11,25.25,0.945,0.941,0.948,0.975,0.97,0.98,0.922,0.913,0.929,39.7,36.95,41.89,38.73,35.85,41.05,0,0,0,0,0,0,0.215,0,0.094,0.48,0.52,0.48,33
-989719200000,1938,8,1937,11,47,7,0.183,0.0937,0.0896,5620.46,35.85,35.85,33.46,1,1,1,303.1,290,313.5,148.1,135,155,155,155,0,0,0,0.512,0.494,0.534,148.1,135,158.5,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.109,0.105,0.113,0.00834,0.00723,0.00922,0.00033,0.00028,0.00036,0.26,0.237,0.279,0.01,0.0092,0.011,25.32,25.25,25.4,0.938,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,34.49,31.36,36.95,33.46,30.42,35.85,0,0,0,0,0,0,0.186,0,0.0934,0.51,0.49,0.51,30.7
-989114400000,1938,8,1937,11,48,7,0.17,0.081,0.0886,5581.83,37.31,37.31,33.23,1,1,1,280.4,273.3,290,146.5,126.5,133.9,118,155,0,0,0,0.477,0.419,0.551,146.5,126.5,163.5,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.107,0.102,0.111,0.0082,0.0065,0.00964,0.00032,0.00025,0.00038,0.255,0.221,0.284,0.0099,0.0086,0.011,25.42,25.39,25.45,0.936,0.929,0.943,0.971,0.97,0.973,0.909,0.901,0.917,34.22,29.33,38.36,33.23,28.45,37.31,0,0,0,0,0,0,0.185,0,0.0814,0.48,0.52,0.48,32.8
