datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-988509600000,1938,9,1937,12,49,7,0.161,0.0714,0.0894,5643.27,35.32,35.32,33.59,1,1,1,265.8,261.9,273.3,147.8,143.9,118,118,118,0,0,0,0.444,0.432,0.451,147.8,143.9,155.3,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.105,0.104,0.108,0.00832,0.00798,0.00895,0.00032,0.00031,0.00035,0.256,0.249,0.269,0.0099,0.0097,0.01,25.48,25.44,25.5,0.937,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.912,34.63,33.68,36.41,33.59,32.66,35.32,0,0,0,0,0,0,0.187,0,0.0716,0.44,0.56,0.44,35.1
-987904800000,1938,9,1937,12,50,7,0.156,0.0714,0.0849,5351.47,32.66,32.66,31.85,1,1,1,258.4,254.6,261.9,140.4,136.6,118,118,118,0,0,0,0.457,0.451,0.464,140.4,136.6,143.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.103,0.101,0.104,0.00768,0.00736,0.00798,0.0003,0.00029,0.00031,0.242,0.236,0.249,0.0094,0.0091,0.0097,25.52,25.5,25.55,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.84,31.92,33.68,31.85,30.97,32.66,0,0,0,0,0,0,0.177,0,0.0711,0.46,0.54,0.46,34.3
-987300000000,1938,9,1937,12,51,7,0.153,0.0714,0.0819,5154.43,30.97,30.97,30.68,1,1,1,253.4,250.3,254.6,135.4,132.3,118,118,118,0,0,0,0.466,0.464,0.471,135.4,132.3,136.6,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.101,0.0999,0.101,0.00725,0.00699,0.00736,0.00028,0.00027,0.00029,0.233,0.228,0.236,0.0091,0.0088,0.0091,25.55,25.55,25.57,0.932,0.931,0.933,0.97,0.97,0.97,0.905,0.903,0.905,31.63,30.89,31.92,30.68,29.97,30.97,0,0,0,0,0,0,0.17,0,0.0711,0.47,0.54,0.46,33.7
-986695200000,1938,9,1937,12,52,7,0.145,0.0677,0.0774,4875.1,30.63,30.63,29.02,1,1,1,240,231.5,250.3,128,121.5,112,97,118,0,0,0,0.466,0.419,0.493,128,121.5,134.5,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.0978,0.0961,0.0999,0.00663,0.00608,0.00718,0.00026,0.00024,0.00028,0.22,0.209,0.23,0.0085,0.0081,0.0089,25.64,25.57,25.68,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.92,28.31,31.58,29.02,27.46,30.63,0,0,0,0,0,0,0.161,0,0.0676,0.47,0.53,0.47,33.6
-986090400000,1938,10,1938,1,1,7,0.137,0.0587,0.0779,4927.35,29.98,29.98,29.33,1,1,1,225.9,223.4,228.7,128.9,126.4,97,97,97,0,0,0,0.43,0.424,0.434,128.9,126.4,131.7,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0969,0.096,0.0979,0.0067,0.00649,0.00694,0.00026,0.00025,0.00027,0.22,0.216,0.225,0.0085,0.0083,0.0087,25.72,25.7,25.74,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,30.24,29.63,30.9,29.33,28.74,29.98,0,0,0,0,0,0,0.163,0,0.0591,0.43,0.57,0.43,36
-985485600000,1938,10,1938,1,2,7,0.133,0.0587,0.0748,4724.2,28.74,28.74,28.12,1,1,1,220.7,216.8,223.4,123.7,119.8,97,97,97,0,0,0,0.439,0.434,0.447,123.7,119.8,126.4,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0951,0.0937,0.096,0.00627,0.00593,0.00649,0.00024,0.00023,0.00025,0.211,0.204,0.216,0.0081,0.0078,0.0083,25.76,25.74,25.8,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.99,28.01,29.63,28.12,27.17,28.74,0,0,0,0,0,0,0.156,0,0.0582,0.44,0.56,0.44,35.5
-984880800000,1938,10,1938,1,3,7,0.135,0.0587,0.0765,4831.27,29.31,29.31,28.76,1,1,1,223.4,216.8,225.8,126.4,119.8,97,97,97,0,0,0,0.434,0.43,0.447,126.4,119.8,128.8,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.096,0.0937,0.0969,0.0065,0.00593,0.0067,0.00025,0.00023,0.00026,0.216,0.204,0.22,0.0083,0.0078,0.0085,25.74,25.73,25.8,0.929,0.925,0.93,0.97,0.97,0.97,0.901,0.897,0.902,29.65,28.01,30.22,28.76,27.17,29.31,0,0,0,0,0,0,0.16,0,0.0585,0.43,0.57,0.43,35.8
-984276000000,1938,10,1938,1,4,7,0.133,0.0587,0.0739,4663.48,28.74,28.74,27.76,1,1,1,219.2,216.8,223.4,122.2,119.8,97,97,97,0,0,0,0.442,0.434,0.447,122.2,119.8,126.4,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0945,0.0937,0.096,0.00614,0.00593,0.00649,0.00024,0.00023,0.00025,0.208,0.204,0.216,0.008,0.0078,0.0083,25.78,25.74,25.8,0.926,0.925,0.929,0.97,0.97,0.97,0.898,0.897,0.901,28.62,28.01,29.63,27.76,27.17,28.74,0,0,0,0,0,0,0.154,0,0.0591,0.44,0.56,0.44,35.1
-983671200000,1938,10,1938,1,5,7,0.141,0.0566,0.0845,5356.09,32.67,32.67,31.88,1,1,1,233.4,225.8,236.2,139.8,128.8,93.57,93,97,0,0,0,0.401,0.394,0.43,139.8,128.8,143.2,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.1,0.0969,0.102,0.00763,0.0067,0.00792,0.00029,0.00026,0.00031,0.239,0.22,0.245,0.0092,0.0085,0.0095,25.66,25.64,25.73,0.934,0.93,0.936,0.97,0.97,0.97,0.906,0.902,0.908,32.87,30.22,33.68,31.88,29.31,32.67,0,0,0,0,0,0,0.177,0,0.0565,0.4,0.6,0.4,38
-983066400000,1938,11,1938,2,6,7,0.149,0.0562,0.093,5904.14,37.58,37.58,35.14,1,1,1,246.7,239.5,256.9,153.7,146.5,93,93,93,0,0,0,0.377,0.362,0.388,153.7,146.5,163.9,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.105,0.103,0.109,0.00882,0.00821,0.00968,0.00034,0.00032,0.00038,0.264,0.251,0.282,0.01,0.0097,0.011,25.56,25.49,25.61,0.939,0.937,0.943,0.971,0.97,0.973,0.912,0.909,0.917,36.2,34.49,38.62,35.14,33.45,37.58,0,0,0,0,0,0,0.195,0,0.056,0.38,0.62,0.38,39.6
-982461600000,1938,11,1938,2,7,7,0.159,0.0562,0.103,6557.04,47.75,47.75,39.03,1,1,1,262.9,256.9,298.8,169.9,163.9,93,93,93,0,0,0,0.355,0.311,0.362,169.9,163.9,205.8,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.111,0.109,0.124,0.0102,0.00968,0.0132,0.0004,0.00038,0.00052,0.293,0.282,0.357,0.011,0.011,0.014,25.46,25.25,25.49,0.945,0.943,0.956,0.974,0.973,0.98,0.92,0.917,0.937,40.06,38.62,48.72,39.03,37.58,47.75,0,0,0,0,0,0,0.217,0,0.056,0.35,0.65,0.35,41.2
-981856800000,1938,11,1938,2,8,7,0.196,0.0562,0.14,8637.34,51.95,51.95,51.41,2,1,1.8571428571428572,324.4,305.9,327.5,231.4,212.9,93,93,93,0,0,0,0.287,0.284,0.304,231.4,212.9,234.5,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.133,0.126,0.134,0.0154,0.0138,0.0157,0.00061,0.00054,0.00062,0.267,0.25,0.37,0.01,0.0098,0.014,25.21,25.2,25.21,0.928,0.924,0.958,0.971,0.97,0.98,0.902,0.896,0.938,30.15,26.78,50.39,29.15,25.97,48.2,0,0,0,0,0,0,0.286,0,0.056,0.29,0.71,0.29,44.1
-981252000000,1938,11,1938,2,9,7,0.196,0.0649,0.131,8063.09,51.15,51.15,47.99,2,1,1.1428571428571428,323.5,313.5,341.6,216.2,195.5,107.3,93,118,0,0,0,0.331,0.287,0.376,216.2,195.5,231.1,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.129,0.124,0.133,0.0141,0.0124,0.0154,0.00055,0.00048,0.0006,0.356,0.246,0.393,0.014,0.0097,0.015,25.13,25,25.23,0.952,0.922,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.96,26.37,52.57,44.34,25.58,48.2,0,0,0,0,0,0,0.267,0,0.065,0.33,0.67,0.33,41.1
-980647200000,1938,12,1938,3,10,7,0.222,0.0702,0.152,9288.92,64.6,64.6,55.29,2,2,2,366.6,343.7,396.1,250.6,225.7,116,104,118,0,0,0,0.318,0.263,0.343,250.6,225.7,292.1,990.5,990.5,990.5,965.2,965.1,965.4,25.3,25.1,25.4,0.143,0.134,0.155,0.0209,0.0149,0.0369,0.00083,0.00059,0.0015,0.275,0.244,0.332,0.011,0.0096,0.013,24.99,24.79,25.14,0.928,0.921,0.938,0.97,0.97,0.97,0.9,0.893,0.91,28.5,25.62,33.3,27.65,24.85,32.3,0,0,0,0,0,0,0.307,0,0.07,0.32,0.68,0.32,41.8
-980042400000,1938,12,1938,3,11,7,0.282,0.0629,0.219,13497.7,84.63,84.63,80.34,2,2,2,466.1,418.2,485.3,362.1,314.2,104,104,104,0,0,0,0.224,0.214,0.249,362.1,314.2,381.3,990.5,990.5,990.5,965.7,965.5,965.8,24.8,24.7,25,0.18,0.163,0.187,0.0699,0.0473,0.079,0.0028,0.0019,0.0032,0.437,0.365,0.465,0.018,0.015,0.019,24.37,24.25,24.65,0.949,0.942,0.952,0.978,0.97,0.98,0.928,0.914,0.933,41.07,35.78,43.18,40.17,34.7,42.31,0,0,0,0,0,0,0.446,0,0.063,0.22,0.78,0.22,47.9
-979437600000,1938,12,1938,3,12,7,0.32,0.0689,0.251,15325.5,96.4,96.4,91.22,2,2,2,529.6,490.4,566.7,415.6,386.4,114,104,118,0,0,0,0.215,0.205,0.225,415.6,386.4,448.7,990.5,990.5,990.5,966,965.8,966.2,24.5,24.3,24.7,0.201,0.188,0.213,0.0952,0.0814,0.111,0.0039,0.0033,0.0045,0.519,0.473,0.569,0.021,0.019,0.023,24,23.78,24.22,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.74,43.73,50.14,45.61,42.86,48.2,0,0,0,0,0,0,0.507,0,0.069,0.22,0.78,0.22,47.9
-978832800000,1938,12,1938,3,13,7,0.346,0.0732,0.273,16195.2,96.4,96.4,96.4,2,2,2,572.9,566.7,588.3,451.9,448.7,121,118,139,0,0,0,0.211,0.201,0.236,451.9,448.7,470.3,990.5,990.5,990.5,966.2,966.2,966.2,24.3,24.3,24.3,0.215,0.213,0.224,0.112,0.111,0.121,0.0046,0.0045,0.005,0.575,0.569,0.605,0.024,0.023,0.025,23.75,23.65,23.78,0.958,0.956,0.958,0.98,0.98,0.98,0.939,0.937,0.939,50.41,50,52.15,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.073,0.21,0.79,0.21,46.8
-978228000000,1939,1,1938,4,14,7,0.387,0.0841,0.303,17795,115.2,115.2,105.9,3,2,2.857142857142857,639.6,593.1,684.5,500.6,454.1,139,139,139,0,0,0,0.218,0.203,0.234,500.6,454.1,545.5,990.5,990.5,990.5,966.5,966.3,966.6,24,23.9,24.2,0.245,0.218,0.27,0.138,0.113,0.165,0.0057,0.0047,0.0069,0.564,0.533,0.623,0.023,0.022,0.026,23.48,23.24,23.65,0.948,0.945,0.958,0.973,0.97,0.98,0.922,0.917,0.939,38.83,35.7,50.44,37.6,34.63,48.2,0,0,0,0,0,0,0.588,0,0.084,0.22,0.78,0.22,46
-977623200000,1939,1,1938,4,15,7,0.436,0.0841,0.351,20588,123.6,123.6,122.5,3,3,3,720.1,690.2,725.1,581.1,551.2,139,139,139,0,0,0,0.193,0.192,0.201,581.1,551.2,586.1,990.5,990.5,990.5,966.8,966.7,966.8,23.7,23.7,23.8,0.29,0.273,0.293,0.189,0.169,0.192,0.008,0.0071,0.0081,0.683,0.633,0.692,0.029,0.027,0.029,23.04,23.01,23.21,0.953,0.951,0.954,0.979,0.976,0.98,0.934,0.928,0.935,41.71,39.76,42.03,40.85,38.78,41.19,0,0,0,0,0,0,0.681,0,0.085,0.19,0.81,0.19,47.2
-977018400000,1939,1,1938,4,16,7,0.465,0.0841,0.381,22142.4,136.9,136.9,131.8,3,3,3,769.6,735.5,797.9,630.6,596.5,139,139,139,0,0,0,0.181,0.174,0.189,630.6,596.5,658.9,990.5,990.5,990.5,967,966.8,967.1,23.5,23.4,23.7,0.318,0.299,0.334,0.222,0.199,0.241,0.0095,0.0084,0.01,0.767,0.709,0.815,0.033,0.03,0.035,22.75,22.59,22.95,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.83,42.71,46.57,43.93,41.85,45.64,0,0,0,0,0,0,0.732,0,0.084,0.18,0.82,0.18,47.6
-976413600000,1939,1,1938,4,17,7,0.514,0.0841,0.43,24190.1,144.6,144.6,144,3,3,3,849.9,817.2,871.9,710.9,678.2,139,139,139,0,0,0,0.163,0.159,0.17,710.9,678.2,732.9,990.5,990.5,990.5,967.3,967.2,967.4,23.2,23.1,23.3,0.365,0.345,0.38,0.276,0.254,0.291,0.012,0.011,0.013,0.903,0.847,0.943,0.039,0.036,0.041,22.3,22.17,22.48,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.58,47.73,50.82,48,46.77,48.2,0,0,0,0,0,0,0.8,0,0.084,0.16,0.84,0.16,47.1
-975808800000,1939,1,1938,4,18,7,0.561,0.094,0.467,25238.1,164.9,164.9,150.2,4,3,3.2857142857142856,926.9,878.6,995,771.4,739.6,155.4,139,162,0,0,0,0.168,0.154,0.179,771.4,739.6,833,990.5,990.5,990.5,967.6,967.4,967.9,22.9,22.6,23.1,0.418,0.386,0.476,0.312,0.295,0.342,0.014,0.013,0.015,0.992,0.956,1.04,0.043,0.041,0.046,21.9,21.58,22.13,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,48.79,41.77,52.49,46.16,40.93,48.2,0,0,0,0,0,0,0.835,0,0.094,0.17,0.83,0.17,45
-975204000000,1939,2,1938,5,19,7,0.609,0.098,0.511,28036.3,171.4,171.4,166.9,4,4,4,1007,995,1035,845.3,833,162,162,162,0,0,0,0.161,0.156,0.163,845.3,833,873.3,990.5,990.5,990.5,967.9,967.9,968,22.6,22.5,22.6,0.487,0.476,0.513,0.348,0.342,0.362,0.015,0.015,0.016,1.06,1.04,1.11,0.047,0.046,0.049,21.52,21.38,21.58,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.57,42.06,43.73,41.72,41.22,42.85,0,0,0,0,0,0,0.927,0,0.098,0.16,0.84,0.16,46
-974599200000,1939,2,1938,5,20,7,0.656,0.098,0.558,30096.3,185.6,185.6,179.1,4,4,4,1085,1047,1127,922.6,885.3,162,162,162,0,0,0,0.15,0.144,0.155,922.6,885.3,964.8,990.5,990.5,990.5,968.2,968,968.3,22.3,22.2,22.5,0.558,0.524,0.597,0.386,0.368,0.406,0.017,0.016,0.018,1.2,1.13,1.27,0.054,0.05,0.057,21.14,20.93,21.32,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.7,44.22,47.34,44.79,43.34,46.39,0,0,0,0,0,0,0.995,0,0.098,0.15,0.85,0.15,45.9
-973994400000,1939,2,1938,5,21,7,0.872,0.098,0.658,32055.1,192.8,192.8,190.8,4,4,4,1442,1175,1721,1280,1013,162,162,162,192.9,0,459,0.114,0.0942,0.138,1088,1013,1100,990.5,990.5,990.5,969.3,968.5,970.2,21.2,20.3,22,0.837,0.665,0.916,0.62,0.453,0.648,0.029,0.021,0.032,1.75,1.4,1.86,0.083,0.064,0.092,19.44,18.44,20.65,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,49.42,47.33,50.87,47.7,46.39,48.2,0,0,0,0,0,0,1.06,0,0.214,0.11,0.75,0.25,36.8
-973389600000,1939,2,1938,5,22,7,1.26,0.131,0.665,29277.3,184.2,184.2,174.3,4,4,4,2089,1761,2529,1872,1599,217,162,239,771.7,499,1190,0.104,0.0852,0.124,1100,1100,1100,990.5,990.5,990.5,971.3,970.3,972.4,19.2,18.1,20.2,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.87,1.87,0.097,0.093,0.1,17.37,16.25,18.31,0.949,0.946,0.952,0.98,0.979,0.98,0.93,0.926,0.933,44.46,41.44,46.98,43.57,40.58,46.04,0,0,0,0,0,0,0.968,0,0.595,0.1,0.53,0.47,23.2
-972784800000,1939,3,1938,6,23,7,1.69,0.145,0.665,26048.2,160.8,160.8,155,4,4,4,2791,2585,2874,2552,2346,239,239,239,1452,1246,1535,0.0858,0.0832,0.0925,1100,1100,1100,990.5,990.5,990.5,973,972.5,973.2,17.5,17.3,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.62,15.42,16.11,0.943,0.943,0.945,0.975,0.974,0.978,0.92,0.918,0.925,39.74,39.19,41.08,38.76,38.18,40.19,0,0,0,0,0,0,0.861,0,1.025,0.086,0.39,0.61,15.4
-972180000000,1939,3,1938,6,24,7,1.67,0.145,0.665,26170.6,156.3,156.3,155.8,4,4,4,2765,2747,2785,2526,2508,239,239,239,1426,1408,1446,0.0864,0.0858,0.087,1100,1100,1100,990.5,990.5,990.5,972.9,972.9,973,17.6,17.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.68,15.63,15.72,0.944,0.944,0.944,0.976,0.976,0.976,0.921,0.92,0.921,39.91,39.78,40.02,38.94,38.8,39.07,0,0,0,0,0,0,0.865,0,1.005,0.087,0.4,0.6,15.7
-971575200000,1939,3,1938,6,25,7,1.62,0.145,0.665,26553.2,162.3,162.3,158.1,4,4,4,2683,2529,2785,2444,2290,239,239,239,1343,1190,1446,0.0892,0.0858,0.0945,1100,1100,1100,990.5,990.5,990.5,972.7,972.4,973,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.88,15.63,16.25,0.944,0.944,0.946,0.977,0.976,0.979,0.923,0.92,0.926,40.44,39.78,41.44,39.51,38.8,40.58,0,0,0,0,0,0,0.878,0,0.955,0.09,0.41,0.59,16.4
-970970400000,1939,3,1938,6,26,7,1.54,0.141,0.665,27178.9,162.3,162.3,161.8,4,4,4,2549,2529,2565,2316,2290,232.7,217,239,1216,1190,1226,0.0913,0.0858,0.0945,1100,1100,1100,990.5,990.5,990.5,972.4,972.4,972.5,18.1,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.2,16.16,16.25,0.946,0.945,0.946,0.979,0.979,0.979,0.926,0.925,0.926,41.32,41.21,41.44,40.44,40.33,40.58,0,0,0,0,0,0,0.899,0,0.875,0.092,0.43,0.57,17.6
-970365600000,1939,4,1938,7,27,7,1.47,0.131,0.665,27689.3,165.1,165.1,164.8,4,4,4,2436,2424,2496,2219,2207,217,217,217,1119,1107,1179,0.0891,0.0869,0.0895,1100,1100,1100,990.5,990.5,990.5,972.2,972.1,972.3,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.33,16.5,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,42.05,41.66,42.12,41.2,40.81,41.28,0,0,0,0,0,0,0.916,0,0.805,0.089,0.45,0.55,18.8
-969760800000,1939,4,1938,7,28,7,1.41,0.131,0.665,28151.5,169.6,169.6,167.6,4,4,4,2328,2248,2404,2111,2031,217,217,217,1011,931,1087,0.0933,0.0903,0.0965,1100,1100,1100,990.5,990.5,990.5,971.9,971.7,972.1,18.6,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.73,16.55,16.93,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.75,42.25,43.27,41.89,41.41,42.4,0,0,0,0,0,0,0.931,0,0.745,0.093,0.47,0.53,20
-969156000000,1939,4,1938,7,29,7,1.28,0.113,0.665,29025.5,174.6,174.6,172.8,4,4,4,2125,2054,2229,1937,1906,187.4,148,217,837.3,806,912,0.0882,0.0697,0.102,1100,1100,1100,990.5,990.5,990.5,971.4,971.2,971.7,19.1,18.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.23,16.97,17.4,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.07,43.39,44.54,43.19,42.52,43.65,0,0,0,0,0,0,0.96,0,0.615,0.088,0.52,0.48,22.7
-968551200000,1939,4,1938,7,30,7,1.15,0.0895,0.665,30166.9,183.5,183.5,179.6,4,4,4,1896,1780,2021,1748,1632,148,148,148,647.6,532,773,0.0782,0.0732,0.0831,1100,1100,1100,990.5,990.5,990.5,970.8,970.4,971.2,19.7,19.3,20.1,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.097,17.86,17.48,18.24,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.81,44.75,46.8,44.89,43.86,45.87,0,0,0,0,0,0,0.998,0,0.485,0.078,0.58,0.42,26.2
-967946400000,1939,5,1938,8,31,7,0.981,0.116,0.665,31725.4,191.4,191.4,188.8,4,4,4,1622,1546,1744,1430,1354,192,192,192,330.3,254,452,0.119,0.11,0.124,1100,1100,1100,990.5,990.5,990.5,969.9,969.6,970.3,20.6,20.2,20.9,0.913,0.908,0.924,0.648,0.648,0.648,0.031,0.031,0.032,1.86,1.86,1.87,0.09,0.089,0.093,18.76,18.36,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.17,47.11,48.83,47.21,46.17,47.86,0,0,0,0,0,0,1.05,0,0.316,0.12,0.68,0.32,32.3
-967341600000,1939,5,1938,8,32,7,0.848,0.116,0.665,32388,192.8,192.8,192.8,4,4,4,1402,1297,1513,1210,1105,192,192,192,110.1,5,221,0.137,0.127,0.148,1100,1100,1100,990.5,990.5,990.5,969.2,968.8,969.5,21.3,21,21.7,0.843,0.798,0.895,0.648,0.648,0.648,0.03,0.03,0.031,1.79,1.75,1.84,0.084,0.081,0.088,19.54,19.13,19.92,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.26,49.16,51.3,48.2,48.17,48.2,0,0,0,0,0,0,1.07,0,0.183,0.14,0.78,0.22,38.2
-966736800000,1939,5,1938,8,33,7,0.747,0.116,0.631,32299.5,192.8,192.8,192.3,4,4,4,1236,1200,1284,1044,1008,192,192,192,0,0,0,0.155,0.149,0.16,1044,1008,1092,990.5,990.5,990.5,968.6,968.5,968.8,21.9,21.7,22,0.714,0.662,0.785,0.521,0.441,0.631,0.024,0.02,0.029,1.52,1.38,1.71,0.07,0.063,0.079,20.33,19.99,20.59,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,49.71,48.63,51.13,48.06,47.66,48.2,0,0,0,0,0,0,1.07,0,0.116,0.16,0.84,0.16,43.2
-966132000000,1939,5,1938,8,34,7,0.644,0.116,0.528,28587,187.3,187.3,170.2,4,4,4,1064,995,1175,872.3,803,192,192,192,0,0,0,0.181,0.163,0.193,872.3,803,983.4,990.5,990.5,990.5,968.1,967.9,968.5,22.4,22,22.6,0.516,0.451,0.626,0.361,0.328,0.415,0.016,0.014,0.019,1.11,0.992,1.32,0.05,0.044,0.06,21.28,20.73,21.63,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.932,0.937,43.44,40.6,47.79,42.54,39.68,46.84,0,0,0,0,0,0,0.945,0,0.116,0.18,0.82,0.18,44.4
-965527200000,1939,5,1938,8,35,7,0.562,0.105,0.457,25451.7,159.9,159.9,151.5,4,3,3.7142857142857144,929.9,845.8,987.8,755.7,684.8,174.3,161,192,0,0,0,0.187,0.167,0.199,755.7,684.8,803.9,990.5,990.5,990.5,967.6,967.3,967.9,22.9,22.6,23.2,0.41,0.352,0.449,0.301,0.258,0.328,0.013,0.011,0.014,0.931,0.861,0.991,0.041,0.037,0.044,21.95,21.67,22.36,0.954,0.952,0.957,0.977,0.975,0.98,0.932,0.928,0.938,42.19,39.34,47.91,41.23,38.34,46.95,0,0,0,0,0,0,0.842,0,0.105,0.19,0.81,0.19,45.3
-964922400000,1939,6,1938,9,36,7,0.472,0.0974,0.375,21704.7,139.4,139.4,129.2,3,3,3,781.2,725.1,837.3,620.2,564.1,161,161,161,0,0,0,0.207,0.192,0.222,620.2,564.1,676.3,990.5,990.5,990.5,967,966.8,967.2,23.5,23.3,23.7,0.315,0.283,0.347,0.215,0.178,0.253,0.0092,0.0075,0.011,0.752,0.658,0.847,0.032,0.028,0.036,22.72,22.4,23.04,0.955,0.952,0.957,0.979,0.977,0.98,0.935,0.93,0.938,43.98,40.44,47.42,43.06,39.51,46.47,0,0,0,0,0,0,0.718,0,0.097,0.21,0.79,0.21,46
-964317600000,1939,6,1938,9,37,7,0.391,0.0974,0.293,17314.4,115.6,115.6,103.1,3,2,2.7142857142857144,646,588.3,710.9,485,427.3,161,161,161,0,0,0,0.25,0.226,0.274,485,427.3,549.9,990.5,990.5,990.5,966.5,966.2,966.7,24,23.8,24.3,0.239,0.209,0.275,0.129,0.101,0.168,0.0054,0.0042,0.0071,0.557,0.524,0.634,0.023,0.022,0.027,23.46,23.12,23.71,0.95,0.944,0.957,0.974,0.97,0.98,0.925,0.916,0.938,39.84,35.04,48.03,38.81,33.99,47.07,0,0,0,0,0,0,0.573,0,0.098,0.25,0.75,0.25,44.3
-963712800000,1939,6,1938,9,38,7,0.327,0.0974,0.23,13979.7,93.18,93.18,83.21,2,2,2,540.8,502.8,588.3,379.8,341.8,161,161,161,0,0,0,0.299,0.274,0.32,379.8,341.8,427.3,990.5,990.5,990.5,966,965.9,966.2,24.5,24.3,24.6,0.192,0.179,0.209,0.0783,0.0603,0.101,0.0032,0.0024,0.0042,0.469,0.412,0.541,0.019,0.017,0.022,24,23.71,24.23,0.952,0.947,0.957,0.978,0.973,0.98,0.931,0.921,0.938,42.53,38.44,47.54,41.61,37.39,46.59,0,0,0,0,0,0,0.462,0,0.097,0.3,0.7,0.3,42.8
-963108000000,1939,6,1938,9,39,7,0.287,0.0929,0.194,11824.1,74.78,74.78,70.38,2,2,2,475.1,442.7,502.8,321.5,307.7,153.6,135,161,0,0,0,0.323,0.302,0.337,321.5,307.7,341.8,990.5,990.5,990.5,965.7,965.6,965.9,24.8,24.6,24.9,0.171,0.165,0.179,0.0508,0.0442,0.0603,0.0021,0.0018,0.0024,0.381,0.359,0.412,0.015,0.014,0.017,24.38,24.23,24.55,0.943,0.941,0.947,0.97,0.97,0.973,0.916,0.913,0.921,36.26,34.86,38.44,35.19,33.81,37.39,0,0,0,0,0,0,0.391,0,0.093,0.32,0.68,0.32,41.2
-962503200000,1939,7,1938,10,40,7,0.262,0.0816,0.18,11013.7,67.63,67.63,65.56,2,2,2,433.1,427.1,442.7,298.1,292.1,135,135,135,0,0,0,0.312,0.305,0.316,298.1,292.1,307.7,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.162,0.159,0.165,0.0397,0.0369,0.0442,0.0016,0.0015,0.0018,0.345,0.336,0.359,0.014,0.013,0.014,24.61,24.55,24.64,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,33.79,33.12,34.86,32.78,32.12,33.81,0,0,0,0,0,0,0.364,0,0.082,0.31,0.69,0.31,42
-961898400000,1939,7,1938,10,41,7,0.249,0.0816,0.167,10210.6,63.17,63.17,60.78,2,2,2,411.3,394,422.2,276.3,259,135,135,135,0,0,0,0.329,0.32,0.343,276.3,259,287.2,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.154,0.148,0.158,0.0294,0.0213,0.0346,0.0012,0.00085,0.0014,0.312,0.286,0.329,0.012,0.011,0.013,24.74,24.67,24.84,0.935,0.931,0.937,0.97,0.97,0.97,0.907,0.903,0.909,31.33,29.38,32.56,30.39,28.5,31.58,0,0,0,0,0,0,0.338,0,0.082,0.33,0.67,0.33,41
-961293600000,1939,7,1938,10,42,7,0.234,0.0816,0.153,9337.46,56.99,56.99,55.58,2,2,2,387.6,382.6,394,252.6,247.6,135,135,135,0,0,0,0.349,0.343,0.353,252.6,247.6,259,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.146,0.144,0.148,0.0185,0.0168,0.0213,0.00073,0.00067,0.00085,0.277,0.27,0.286,0.011,0.011,0.011,24.89,24.84,24.92,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,28.65,28.08,29.38,27.79,27.24,28.5,0,0,0,0,0,0,0.309,0,0.081,0.35,0.65,0.35,39.9
-960688800000,1939,7,1938,10,43,7,0.223,0.0816,0.142,8652.17,54.48,54.48,51.5,2,1,1.7142857142857142,369.1,354,382.6,234.1,219,135,135,135,0,0,0,0.366,0.353,0.381,234.1,219,247.6,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.139,0.134,0.144,0.0157,0.0144,0.0168,0.00062,0.00057,0.00067,0.297,0.254,0.386,0.012,0.01,0.015,24.96,24.92,25,0.935,0.924,0.958,0.973,0.97,0.98,0.91,0.896,0.939,34.12,26.43,51.33,32.64,25.63,48.2,0,0,0,0,0,0,0.286,0,0.081,0.37,0.64,0.36,38.8
-960084000000,1939,7,1938,10,44,7,0.206,0.0713,0.135,8221.93,49.93,49.93,48.94,2,1,1.4285714285714286,340.3,334.4,351.7,222.5,216.7,117.9,115,135,0,0,0,0.346,0.337,0.384,222.5,216.7,226.6,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.132,0.131,0.133,0.0147,0.0142,0.015,0.00058,0.00056,0.00059,0.324,0.244,0.389,0.013,0.0096,0.015,25.07,24.96,25.15,0.943,0.921,0.959,0.976,0.97,0.98,0.92,0.894,0.94,40.52,25.74,52.3,38.24,24.96,48.2,0,0,0,0,0,0,0.272,0,0.071,0.35,0.66,0.34,39.9
-959479200000,1939,8,1938,11,45,7,0.198,0.0696,0.128,8069.34,48.2,48.2,48.03,1,1,1,326.7,321.2,334.4,211.7,206.2,115,115,115,0,0,0,0.352,0.344,0.358,211.7,206.2,219.4,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.128,0.126,0.131,0.0137,0.0133,0.0144,0.00054,0.00052,0.00057,0.37,0.36,0.384,0.015,0.014,0.015,25.1,25.04,25.13,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,49.87,48.58,51.66,48.03,47.61,48.2,0,0,0,0,0,0,0.267,0,0.07,0.35,0.65,0.35,40.8
-958874400000,1939,8,1938,11,46,7,0.19,0.0696,0.12,7707.76,46.87,46.87,45.88,1,1,1,313.7,310.1,317.9,198.7,195.1,115,115,115,0,0,0,0.367,0.362,0.371,198.7,195.1,202.9,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.124,0.122,0.125,0.0126,0.0123,0.013,0.00049,0.00048,0.00051,0.347,0.341,0.355,0.014,0.013,0.014,25.18,25.16,25.21,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.82,45.96,47.83,45.88,45.04,46.87,0,0,0,0,0,0,0.255,0,0.07,0.37,0.63,0.37,40.6
-958269600000,1939,8,1938,11,47,7,0.184,0.0696,0.114,7314.22,45.04,45.04,43.54,1,1,1,303.8,290,310.1,188.8,175,115,115,115,0,0,0,0.379,0.371,0.397,188.8,175,195.1,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.12,0.115,0.122,0.0118,0.0106,0.0123,0.00046,0.00041,0.00048,0.329,0.305,0.341,0.013,0.012,0.013,25.25,25.21,25.34,0.951,0.946,0.953,0.98,0.978,0.98,0.931,0.926,0.934,44.44,41.15,45.96,43.54,40.26,45.04,0,0,0,0,0,0,0.242,0,0.07,0.38,0.62,0.38,39.8
-957664800000,1939,8,1938,11,48,7,0.169,0.0633,0.106,6775.6,44.14,44.14,40.33,1,1,1,279.9,273.3,287.1,175.2,166.5,104.7,91,115,0,0,0,0.374,0.323,0.409,175.2,166.5,190.5,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.114,0.112,0.118,0.0106,0.0099,0.0119,0.00041,0.00039,0.00047,0.304,0.289,0.33,0.012,0.011,0.013,25.38,25.34,25.39,0.946,0.943,0.951,0.977,0.974,0.98,0.925,0.919,0.932,41.27,39.1,45.04,40.33,38.09,44.14,0,0,0,0,0,0,0.224,0,0.063,0.37,0.63,0.37,40.1
-957060000000,1939,9,1938,12,49,7,0.161,0.055,0.105,6764.28,42.2,42.2,40.26,1,1,1,265.4,261.9,273.3,174.4,170.9,91,91,91,0,0,0,0.343,0.333,0.348,174.4,170.9,182.3,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.113,0.111,0.115,0.0106,0.0103,0.0112,0.00041,0.0004,0.00044,0.301,0.295,0.315,0.012,0.011,0.012,25.44,25.39,25.46,0.946,0.945,0.949,0.978,0.977,0.98,0.925,0.923,0.93,41.16,40.3,43.06,40.26,39.36,42.2,0,0,0,0,0,0,0.224,0,0.056,0.34,0.65,0.35,42
-956455200000,1939,9,1938,12,50,7,0.151,0.0714,0.0792,4983.91,31.5,31.5,29.67,1,1,1,249,242.4,256.9,131,124.4,118,118,118,0,0,0,0.474,0.459,0.487,131,124.4,138.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.0994,0.0971,0.102,0.00688,0.00632,0.00756,0.00027,0.00024,0.00029,0.226,0.214,0.24,0.0087,0.0083,0.0093,25.58,25.53,25.63,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.58,29.02,32.48,29.67,28.15,31.5,0,0,0,0,0,0,0.165,0,0.0718,0.47,0.52,0.48,33
-955850400000,1939,9,1938,12,51,7,0.147,0.0714,0.0752,4728.48,28.15,28.15,28.15,1,1,1,242.4,242.4,242.4,124.4,124.4,118,118,118,0,0,0,0.487,0.487,0.487,124.4,124.4,124.4,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.0971,0.0971,0.0971,0.00632,0.00632,0.00632,0.00024,0.00024,0.00024,0.214,0.214,0.214,0.0083,0.0083,0.0083,25.63,25.63,25.63,0.928,0.928,0.928,0.97,0.97,0.97,0.9,0.9,0.9,29.02,29.02,29.02,28.15,28.15,28.15,0,0,0,0,0,0,0.156,0,0.0718,0.49,0.51,0.49,32.2
-955245600000,1939,9,1938,12,52,7,0.146,0.0696,0.076,4778.56,31.71,31.71,28.44,1,1,1,240.6,236.2,242.4,125.6,118.2,115,97,118,0,0,0,0.478,0.411,0.5,125.6,118.2,139.2,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.0973,0.0949,0.101,0.00643,0.0058,0.00758,0.00025,0.00022,0.00029,0.216,0.203,0.239,0.0083,0.0078,0.0092,25.64,25.63,25.68,0.928,0.923,0.934,0.97,0.97,0.97,0.9,0.896,0.906,29.32,27.49,32.7,28.44,26.66,31.71,0,0,0,0,0,0,0.158,0,0.07,0.48,0.52,0.48,32.7
-954640800000,1939,10,1939,1,1,7,0.141,0.0587,0.0826,5226.85,31.71,31.71,31.11,1,1,1,233.6,225.8,236.2,136.6,128.8,97,97,97,0,0,0,0.416,0.411,0.43,136.6,128.8,139.2,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.0996,0.0969,0.101,0.00736,0.0067,0.00758,0.00028,0.00026,0.00029,0.234,0.22,0.239,0.009,0.0085,0.0092,25.66,25.64,25.73,0.933,0.93,0.934,0.97,0.97,0.97,0.905,0.902,0.906,32.07,30.22,32.7,31.11,29.31,31.71,0,0,0,0,0,0,0.173,0,0.0584,0.42,0.59,0.41,37.1
-954036000000,1939,10,1939,1,2,7,0.13,0.0587,0.0716,4509.15,29.31,29.31,26.84,1,1,1,215.4,213,225.8,118.4,116,97,97,97,0,0,0,0.45,0.43,0.455,118.4,116,128.8,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0932,0.0924,0.0969,0.00581,0.00561,0.0067,0.00022,0.00022,0.00026,0.201,0.197,0.22,0.0077,0.0076,0.0085,25.81,25.73,25.82,0.923,0.922,0.93,0.97,0.97,0.97,0.896,0.894,0.902,27.67,27.09,30.22,26.84,26.28,29.31,0,0,0,0,0,0,0.149,0,0.0584,0.45,0.55,0.45,34.7
-953431200000,1939,10,1939,1,3,7,0.133,0.0587,0.0745,4699.65,29.98,29.98,27.97,1,1,1,220.2,216.8,228.7,123.2,119.8,97,97,97,0,0,0,0.44,0.424,0.447,123.2,119.8,131.7,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0949,0.0937,0.0979,0.00622,0.00593,0.00694,0.00024,0.00023,0.00027,0.21,0.204,0.225,0.0081,0.0078,0.0087,25.77,25.7,25.8,0.926,0.925,0.931,0.97,0.97,0.97,0.899,0.897,0.903,28.84,28.01,30.9,27.97,27.17,29.98,0,0,0,0,0,0,0.155,0,0.0585,0.44,0.56,0.44,35.3
-952826400000,1939,10,1939,1,4,7,0.15,0.0587,0.0915,5798.62,35.97,35.97,34.52,1,1,1,248.3,231.5,254.6,151.3,134.5,97,97,97,0,0,0,0.391,0.381,0.419,151.3,134.5,157.6,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.105,0.0989,0.107,0.00861,0.00718,0.00914,0.00033,0.00028,0.00035,0.26,0.23,0.271,0.01,0.0089,0.011,25.55,25.51,25.68,0.939,0.932,0.941,0.97,0.97,0.97,0.91,0.904,0.912,35.58,31.58,37.08,34.52,30.63,35.97,0,0,0,0,0,0,0.192,0,0.0585,0.39,0.61,0.39,38.7
-952221600000,1939,10,1939,1,5,7,0.158,0.0626,0.095,6017.85,37.17,37.17,35.82,1,1,1,260.5,254.6,261.9,157,155.9,103.4,97,106,0,0,0,0.397,0.374,0.405,157,155.9,162.4,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.108,0.107,0.109,0.0091,0.009,0.00955,0.00035,0.00035,0.00037,0.272,0.27,0.28,0.011,0.01,0.011,25.49,25.48,25.51,0.94,0.94,0.942,0.97,0.97,0.972,0.913,0.912,0.916,36.92,36.62,38.23,35.82,35.52,37.17,0,0,0,0,0,0,0.199,0,0.063,0.4,0.6,0.4,38.1
-951616800000,1939,11,1939,2,6,7,0.16,0.0641,0.0963,6110.41,38.35,38.35,36.37,1,1,1,265.3,261.9,273.3,159.3,155.9,106,106,106,0,0,0,0.4,0.388,0.405,159.3,155.9,167.3,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.109,0.108,0.112,0.00929,0.009,0.00997,0.00036,0.00035,0.00039,0.276,0.27,0.291,0.011,0.01,0.011,25.46,25.42,25.48,0.941,0.94,0.944,0.971,0.97,0.975,0.914,0.912,0.92,37.44,36.62,39.35,36.37,35.52,38.35,0,0,0,0,0,0,0.202,0,0.0637,0.4,0.6,0.4,38.2
-951012000000,1939,11,1939,2,7,7,0.175,0.0641,0.111,7142.63,44.59,44.59,42.52,1,1,1,290.1,276.2,298.8,184.1,170.2,106,106,106,0,0,0,0.365,0.355,0.384,184.1,170.2,192.8,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.118,0.113,0.121,0.0114,0.0102,0.0121,0.00044,0.0004,0.00047,0.321,0.296,0.336,0.013,0.012,0.013,25.32,25.27,25.4,0.949,0.945,0.952,0.979,0.976,0.98,0.93,0.922,0.933,43.41,40.04,45.5,42.52,39.08,44.59,0,0,0,0,0,0,0.236,0,0.064,0.37,0.63,0.37,40.8
-950407200000,1939,11,1939,2,8,7,0.219,0.0641,0.155,9533.12,63.68,63.68,56.74,2,1,1.8571428571428572,362.1,321.2,394,256.1,215.2,106,106,106,0,0,0,0.294,0.269,0.33,256.1,215.2,288,990.5,990.5,990.5,965.2,965,965.4,25.3,25.1,25.5,0.144,0.129,0.155,0.0221,0.014,0.0349,0.00088,0.00055,0.0014,0.302,0.267,0.376,0.012,0.011,0.015,24.99,24.8,25.12,0.935,0.928,0.958,0.971,0.97,0.98,0.909,0.9,0.939,32.95,28.29,50.77,31.82,27.44,48.2,0,0,0,0,0,0,0.315,0,0.064,0.29,0.71,0.29,43.5
-949802400000,1939,11,1939,2,9,7,0.259,0.0672,0.191,11732.7,71.49,71.49,69.84,2,2,2,427.8,406.7,442.7,316.6,300.7,111.1,106,118,0,0,0,0.26,0.248,0.275,316.6,300.7,324.7,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.166,0.159,0.169,0.0484,0.0409,0.0523,0.0019,0.0016,0.0021,0.37,0.346,0.383,0.015,0.014,0.015,24.6,24.52,24.72,0.942,0.94,0.944,0.97,0.97,0.97,0.914,0.912,0.915,36,34.26,36.85,34.92,33.23,35.75,0,0,0,0,0,0,0.388,0,0.068,0.26,0.74,0.26,45.3
-949197600000,1939,12,1939,3,10,7,0.294,0.0714,0.223,13711.1,86.05,86.05,81.61,2,2,2,486.8,451.8,507,368.8,333.8,118,118,118,0,0,0,0.243,0.233,0.261,368.8,333.8,389,990.5,990.5,990.5,965.8,965.6,965.9,24.7,24.6,24.9,0.185,0.172,0.192,0.0731,0.0565,0.0826,0.003,0.0023,0.0034,0.449,0.397,0.48,0.018,0.016,0.019,24.26,24.14,24.47,0.951,0.945,0.954,0.978,0.971,0.98,0.93,0.918,0.934,41.7,37.85,43.91,40.81,36.77,43.03,0,0,0,0,0,0,0.453,0,0.071,0.24,0.76,0.24,46.6
-948592800000,1939,12,1939,3,11,7,0.328,0.0714,0.256,15602.9,96.4,96.4,92.87,2,2,2,541.9,512.2,566.7,423.9,394.2,118,118,118,0,0,0,0.218,0.208,0.23,423.9,394.2,448.7,990.5,990.5,990.5,966,965.9,966.2,24.5,24.3,24.6,0.204,0.194,0.213,0.0991,0.0851,0.111,0.0041,0.0035,0.0045,0.532,0.487,0.569,0.022,0.02,0.023,23.93,23.78,24.11,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.58,44.47,50.14,46.44,43.58,48.2,0,0,0,0,0,0,0.516,0,0.072,0.22,0.78,0.22,47.6
-947988000000,1939,12,1939,3,12,7,0.361,0.0714,0.29,16773.3,108.4,108.4,99.84,3,2,2.2857142857142856,597.7,566.7,629.7,479.7,448.7,118,118,118,0,0,0,0.198,0.187,0.208,479.7,448.7,511.7,990.5,990.5,990.5,966.3,966.2,966.4,24.2,24.1,24.3,0.23,0.213,0.248,0.126,0.111,0.143,0.0052,0.0045,0.0059,0.589,0.564,0.614,0.024,0.023,0.025,23.63,23.52,23.78,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,47.67,37.26,52.58,44.76,36.15,48.2,0,0,0,0,0,0,0.555,0,0.071,0.2,0.8,0.2,46.5
-947383200000,1939,12,1939,3,13,7,0.427,0.0714,0.355,20844.3,130.9,130.9,124.1,3,3,3,705.3,636.6,741,587.3,518.6,118,118,118,0,0,0,0.167,0.159,0.185,587.3,518.6,623,990.5,990.5,990.5,966.7,966.4,966.9,23.8,23.6,24.1,0.291,0.252,0.311,0.193,0.147,0.217,0.0081,0.0061,0.0092,0.691,0.575,0.751,0.029,0.024,0.032,23.09,22.88,23.48,0.953,0.948,0.956,0.979,0.971,0.98,0.933,0.921,0.937,42.25,37.73,44.54,41.36,36.64,43.65,0,0,0,0,0,0,0.689,0,0.072,0.17,0.83,0.17,48.8
-946778400000,1940,1,1939,4,14,7,0.46,0.0841,0.376,21893.1,130.8,130.8,130.3,3,3,3,761.3,745.4,764,622.3,606.4,139,139,139,0,0,0,0.183,0.182,0.186,622.3,606.4,625,990.5,990.5,990.5,966.9,966.9,967,23.6,23.5,23.6,0.314,0.305,0.315,0.217,0.206,0.218,0.0092,0.0087,0.0093,0.753,0.726,0.757,0.032,0.031,0.032,22.8,22.79,22.89,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.33,43.33,44.49,43.44,42.47,43.6,0,0,0,0,0,0,0.724,0,0.084,0.18,0.82,0.18,47.6
-946173600000,1940,1,1939,4,15,7,0.48,0.0841,0.396,22874.8,136.9,136.9,136.2,3,3,3,793.7,768.4,797.9,654.7,629.4,139,139,139,0,0,0,0.175,0.174,0.181,654.7,629.4,658.9,990.5,990.5,990.5,967.1,967,967.1,23.4,23.4,23.5,0.332,0.318,0.334,0.238,0.221,0.241,0.01,0.0094,0.01,0.808,0.765,0.815,0.034,0.033,0.035,22.62,22.59,22.76,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.31,44.76,46.57,45.39,43.87,45.64,0,0,0,0,0,0,0.756,0,0.084,0.18,0.83,0.17,47.7
-945568800000,1940,1,1939,4,16,7,0.525,0.0841,0.441,24473.6,156.4,156.4,145.7,4,3,3.142857142857143,868.1,817.2,919.2,729.1,678.2,139,139,139,0,0,0,0.16,0.151,0.17,729.1,678.2,780.2,990.5,990.5,990.5,967.4,967.2,967.6,23.1,22.9,23.3,0.379,0.345,0.423,0.287,0.254,0.317,0.012,0.011,0.014,0.924,0.847,1,0.04,0.036,0.043,22.2,21.98,22.48,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,48.68,40.06,52.49,46.7,39.1,48.2,0,0,0,0,0,0,0.809,0,0.084,0.16,0.84,0.16,46.6
-944964000000,1940,1,1939,4,17,7,0.575,0.0841,0.491,27193.4,167.2,167.2,161.9,4,4,4,950,928.7,982,811,789.7,139,139,139,0,0,0,0.147,0.142,0.15,811,789.7,843,990.5,990.5,990.5,967.7,967.6,967.8,22.8,22.7,22.9,0.451,0.432,0.481,0.332,0.321,0.347,0.015,0.014,0.015,0.999,0.962,1.05,0.044,0.042,0.047,21.8,21.62,21.92,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.35,40.47,42.66,40.47,39.54,41.81,0,0,0,0,0,0,0.899,0,0.084,0.15,0.85,0.15,47.3
-944359200000,1940,1,1939,4,18,7,0.608,0.092,0.516,28303.4,171.4,171.4,168.5,4,4,4,1005,982,1035,853.3,833,152.1,139,162,0,0,0,0.151,0.14,0.163,853.3,833,873.3,990.5,990.5,990.5,967.9,967.8,968,22.6,22.5,22.7,0.493,0.476,0.513,0.352,0.342,0.362,0.016,0.015,0.016,1.08,1.04,1.11,0.048,0.046,0.049,21.51,21.38,21.62,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.98,42.06,43.73,42.12,41.22,42.85,0,0,0,0,0,0,0.936,0,0.092,0.15,0.85,0.15,46.6
-943754400000,1940,2,1939,5,19,7,0.634,0.098,0.536,29130.5,177.4,177.4,173.4,4,4,4,1048,1035,1073,885.7,873.3,162,162,162,0,0,0,0.154,0.151,0.156,885.7,873.3,910.8,990.5,990.5,990.5,968,968,968.1,22.5,22.4,22.5,0.524,0.513,0.547,0.368,0.362,0.38,0.016,0.016,0.017,1.13,1.11,1.18,0.05,0.049,0.053,21.32,21.19,21.38,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.23,43.73,45.25,43.35,42.85,44.34,0,0,0,0,0,0,0.963,0,0.098,0.15,0.85,0.15,45.9
-943149600000,1940,2,1939,5,20,7,0.678,0.098,0.58,31011.2,186.1,186.1,184.6,4,4,4,1120,1078,1130,958.3,915.9,162,162,162,0,0,0,0.145,0.143,0.15,958.3,915.9,968.1,990.5,990.5,990.5,968.3,968.1,968.3,22.2,22.2,22.4,0.591,0.552,0.6,0.403,0.382,0.408,0.018,0.017,0.018,1.26,1.19,1.28,0.057,0.053,0.058,20.96,20.91,21.17,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,47.09,45.45,47.47,46.15,44.54,46.52,0,0,0,0,0,0,1.03,0,0.098,0.14,0.86,0.14,45.7
-942544800000,1940,2,1939,5,21,7,0.705,0.098,0.607,31992.9,192.8,192.8,190.4,4,4,4,1166,1140,1200,1004,978.1,162,162,162,0,0,0,0.139,0.135,0.142,1004,978.1,1038,990.5,990.5,990.5,968.4,968.3,968.5,22.1,22,22.2,0.652,0.614,0.701,0.443,0.412,0.508,0.02,0.019,0.023,1.38,1.3,1.5,0.062,0.059,0.068,20.7,20.48,20.86,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,48.73,47.84,49.79,47.61,46.88,48.2,0,0,0,0,0,0,1.06,0,0.098,0.14,0.86,0.14,45.4
-941940000000,1940,2,1939,5,22,7,0.803,0.103,0.662,32390.4,192.8,192.8,192.8,4,4,4,1328,1235,1435,1157,1073,171,162,183,62.29,0,152,0.129,0.123,0.134,1094,1073,1100,990.5,990.5,990.5,968.9,968.6,969.3,21.6,21.2,21.9,0.812,0.752,0.861,0.635,0.586,0.648,0.029,0.027,0.031,1.75,1.63,1.81,0.081,0.075,0.085,19.82,19.42,20.23,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.76,49.93,51.39,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.141,0.13,0.82,0.18,40.3
-941335200000,1940,3,1939,6,23,7,1.21,0.111,0.665,29717.8,191.5,191.5,176.9,4,4,4,1999,1546,2354,1816,1363,183,183,183,715.4,263,1071,0.0931,0.0778,0.118,1100,1100,1100,990.5,990.5,990.5,971,969.6,972,19.5,18.5,20.9,0.923,0.903,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.87,1.85,1.87,0.096,0.089,0.1,17.62,16.67,19.01,0.95,0.947,0.953,0.98,0.98,0.98,0.931,0.928,0.933,45.13,42.58,48.85,44.22,41.73,47.87,0,0,0,0,0,0,0.983,0,0.545,0.092,0.55,0.45,24.6
-940730400000,1940,3,1939,6,24,7,1.67,0.111,0.665,26154,165.6,165.6,155.7,4,4,4,2767,2404,3153,2584,2221,183,183,183,1484,1121,1870,0.0666,0.058,0.0761,1100,1100,1100,990.5,990.5,990.5,973,972.1,973.9,17.5,16.6,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.67,14.74,16.55,0.944,0.939,0.947,0.976,0.97,0.98,0.921,0.912,0.928,39.89,37.35,42.25,38.92,36.24,41.41,0,0,0,0,0,0,0.865,0,1.005,0.066,0.4,0.6,15.7
-940125600000,1940,3,1939,6,25,7,2.22,0.13,0.665,22365.8,142.9,142.9,133.1,4,4,4,3677,3242,4241,3462,3059,215,183,239,2362,1959,2902,0.0585,0.0503,0.0658,1100,1100,1100,990.5,990.5,990.5,975,974.1,976.1,15.5,14.4,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.039,0.045,1.87,1.87,1.87,0.12,0.11,0.13,13.64,12.5,14.55,0.933,0.925,0.938,0.97,0.97,0.97,0.905,0.897,0.91,34.31,31.18,36.83,33.28,30.24,35.72,0,0,0,0,0,0,0.74,0,1.555,0.059,0.3,0.7,10.1
-939520800000,1940,3,1939,6,26,7,2.9,0.145,0.665,18343.9,119.6,119.6,109.2,4,4,4,4803,4309,5145,4564,4070,239,239,239,3464,2970,3806,0.05,0.0464,0.0555,1100,1100,1100,990.5,990.5,990.52,977.1,976.2,977.7,13.4,12.8,14.3,0.925,0.919,0.926,0.648,0.648,0.648,0.049,0.045,0.051,1.87,1.87,1.87,0.14,0.13,0.15,11.49,10.92,12.38,0.915,0.907,0.923,0.97,0.97,0.97,0.887,0.88,0.896,28.35,26.7,30.83,27.3,25.25,29.91,0,0,0,0,0,0,0.607,0,2.235,0.05,0.23,0.77,6.33
-938916000000,1940,4,1939,7,27,7,3.15,0.178,0.665,16645.8,101.5,101.5,99.08,4,4,4,5212,5127,5307,4917,4832,295,295,295,3817,3732,3912,0.0566,0.0556,0.0575,1100,1100,1100,990.52,990.52,990.53,977.8,977.7,978,12.7,12.5,12.8,0.917,0.915,0.92,0.648,0.648,0.648,0.051,0.051,0.052,1.87,1.86,1.87,0.15,0.15,0.15,10.82,10.69,10.94,0.903,0.898,0.908,0.97,0.97,0.97,0.876,0.872,0.881,26.37,25.89,26.8,24.77,24.09,25.38,0,0,0,0,0,0,0.55,0,2.485,0.057,0.21,0.79,5.28
-938311200000,1940,4,1939,7,28,7,2.96,0.178,0.665,18046.8,112.7,112.7,107.4,4,4,4,4897,4658,5045,4602,4363,295,295,295,3502,3263,3650,0.0603,0.0585,0.0633,1100,1100,1100,990.5,990.5,990.51,977.3,976.9,977.6,13.2,12.9,13.6,0.925,0.922,0.926,0.648,0.648,0.648,0.049,0.048,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.31,11.06,11.74,0.913,0.911,0.917,0.97,0.97,0.97,0.886,0.883,0.89,27.85,27.16,29.05,26.86,25.94,28.18,0,0,0,0,0,0,0.597,0,2.295,0.06,0.22,0.78,6.1
-937706400000,1940,4,1939,7,29,7,2.64,0.178,0.665,19910.5,122.5,122.5,118.5,4,4,4,4365,4166,4578,4070,3871,295,295,295,2970,2771,3183,0.0676,0.0644,0.0708,1100,1100,1100,990.5,990.5,990.5,976.3,976,976.7,14.2,13.8,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.28,11.89,12.64,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.891,0.898,30.55,29.46,31.56,29.63,28.58,30.62,0,0,0,0,0,0,0.658,0,1.975,0.067,0.25,0.75,7.54
-937101600000,1940,4,1939,7,30,7,2.36,0.178,0.665,21493.9,132.9,132.9,127.9,4,4,4,3907,3684,4123,3612,3389,295,295,295,2512,2289,2728,0.0756,0.0715,0.0801,1100,1100,1100,990.5,990.5,990.5,975.5,975,975.9,15,14.6,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.15,12.72,13.62,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.899,0.905,32.97,31.78,34.25,31.98,30.83,33.22,0,0,0,0,0,0,0.711,0,1.695,0.075,0.28,0.72,9.11
-936496800000,1940,4,1939,7,31,7,2.07,0.19,0.665,23338.1,142.9,142.9,138.9,4,4,4,3417,3242,3612,3103,2921,313.6,295,321,2003,1821,2217,0.092,0.0817,0.099,1100,1100,1100,990.5,990.5,990.5,974.4,974.1,974.9,16.1,15.6,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.18,13.77,14.55,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.8,34.66,36.83,34.73,33.62,35.72,0,0,0,0,0,0,0.772,0,1.405,0.092,0.32,0.68,11.3
-935892000000,1940,5,1939,8,32,7,1.83,0.194,0.665,24935.2,153.3,153.3,148.4,4,4,4,3031,2854,3219,2710,2533,321,321,321,1610,1433,1798,0.106,0.0997,0.112,1100,1100,1100,990.5,990.5,990.5,973.6,973.2,974,16.9,16.5,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.04,14.6,15.46,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.91,0.919,38.17,36.96,39.32,37.11,35.85,38.32,0,0,0,0,0,0,0.825,0,1.165,0.11,0.36,0.64,13.6
-935287200000,1940,5,1939,8,33,7,1.61,0.194,0.665,26685.6,163.9,163.9,158.8,4,4,4,2654,2471,2845,2333,2150,321,321,321,1233,1050,1424,0.121,0.113,0.13,1100,1100,1100,990.5,990.5,990.5,972.7,972.2,973.1,17.8,17.4,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.49,16.39,0.945,0.943,0.946,0.977,0.975,0.98,0.923,0.919,0.927,40.63,39.38,41.82,39.71,38.39,40.98,0,0,0,0,0,0,0.882,0,0.945,0.12,0.41,0.59,16.6
-934682400000,1940,5,1939,8,34,7,1.39,0.194,0.665,28261.5,172.4,172.4,168.2,4,4,4,2303,2138,2464,1982,1817,321,321,321,881.9,717,1043,0.139,0.13,0.15,1100,1100,1100,990.5,990.5,990.5,971.8,971.4,972.2,18.7,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.8,16.41,17.19,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.91,41.86,43.99,42.06,41.03,43.11,0,0,0,0,0,0,0.935,0,0.725,0.14,0.48,0.52,20.3
-934077600000,1940,5,1939,8,35,7,1.22,0.183,0.665,29490.8,178.4,178.4,175.5,4,4,4,2023,1930,2122,1721,1673,302.7,257,321,620.9,573,701,0.149,0.133,0.159,1100,1100,1100,990.5,990.5,990.5,971.1,970.9,971.4,19.4,19.1,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.49,17.23,17.75,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.78,44.09,45.5,43.89,43.21,44.59,0,0,0,0,0,0,0.975,0,0.555,0.15,0.55,0.45,24.2
-933472800000,1940,6,1939,9,36,7,1.08,0.155,0.665,30826.8,188.4,188.4,183.5,4,4,4,1780,1634,1879,1523,1377,257,257,257,422.6,277,522,0.145,0.137,0.157,1100,1100,1100,990.5,990.5,990.5,970.4,969.9,970.7,20.1,19.8,20.6,0.924,0.919,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.87,1.87,1.87,0.093,0.091,0.095,18.24,17.92,18.72,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.81,45.95,48.06,45.87,45.03,47.1,0,0,0,0,0,0,1.02,0,0.415,0.14,0.62,0.38,28.5
-932868000000,1940,6,1939,9,37,7,0.881,0.155,0.665,32320.4,192.8,192.8,192.4,4,4,4,1456,1364,1590,1199,1107,257,257,257,99,7,233,0.177,0.162,0.188,1100,1100,1100,990.5,990.5,990.5,969.3,969,969.8,21.2,20.7,21.5,0.869,0.83,0.916,0.648,0.648,0.648,0.031,0.03,0.031,1.82,1.78,1.86,0.086,0.083,0.09,19.34,18.86,19.68,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.73,48.44,50.64,48.1,47.47,48.2,0,0,0,0,0,0,1.07,0,0.216,0.18,0.75,0.25,36.7
-932263200000,1940,6,1939,9,38,7,0.768,0.155,0.613,31589.6,192.8,192.8,188,4,4,4,1270,1200,1339,1013,942.8,257,257,257,0,0,0,0.202,0.192,0.214,1013,942.8,1082,990.5,990.5,990.5,968.7,968.5,969,21.8,21.5,22,0.701,0.599,0.802,0.482,0.395,0.608,0.022,0.018,0.028,1.46,1.25,1.71,0.067,0.057,0.079,20.29,19.83,20.72,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.12,45.77,50.23,47.01,44.85,48.2,0,0,0,0,0,0,1.04,0,0.155,0.2,0.8,0.2,41.1
-931658400000,1940,6,1939,9,39,7,0.644,0.155,0.488,26382.8,175.7,175.7,157,4,3,3.7142857142857144,1064,995,1175,807.3,738,257,257,257,0,0,0,0.242,0.219,0.258,807.3,738,918.4,990.5,990.5,990.5,968.1,967.9,968.5,22.4,22,22.6,0.474,0.411,0.576,0.329,0.294,0.383,0.015,0.013,0.017,1.04,0.98,1.21,0.047,0.043,0.055,21.36,20.84,21.64,0.955,0.953,0.957,0.978,0.976,0.98,0.934,0.93,0.938,43.9,39.96,50.27,42.7,39,48.2,0,0,0,0,0,0,0.872,0,0.156,0.24,0.76,0.24,41
-931053600000,1940,7,1939,10,40,7,0.549,0.137,0.411,23065.5,144.6,144.6,137.3,3,3,3,907.2,845.8,982,680.2,618.8,227,227,227,0,0,0,0.251,0.231,0.268,680.2,618.8,755,990.5,990.5,990.5,967.5,967.3,967.8,23,22.7,23.2,0.361,0.324,0.419,0.255,0.214,0.304,0.011,0.0092,0.013,0.865,0.759,1.01,0.038,0.033,0.044,22.11,21.67,22.46,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.98,43.39,51.16,45.76,42.52,48.2,0,0,0,0,0,0,0.763,0,0.138,0.25,0.75,0.25,42
-930448800000,1940,7,1939,10,41,7,0.461,0.137,0.324,18664.2,124.3,124.3,111.1,3,3,3,762,725.1,827.5,535,498.1,227,227,227,0,0,0,0.298,0.274,0.313,535,498.1,600.5,990.5,990.5,990.5,966.9,966.8,967.2,23.6,23.3,23.7,0.276,0.255,0.313,0.158,0.134,0.202,0.0067,0.0057,0.0087,0.618,0.556,0.728,0.026,0.023,0.031,22.93,22.56,23.14,0.949,0.946,0.954,0.973,0.97,0.98,0.923,0.918,0.935,38.07,35.65,42.27,37.03,34.58,41.43,0,0,0,0,0,0,0.617,0,0.137,0.3,0.7,0.3,40.5
-929844000000,1940,7,1939,10,42,7,0.421,0.137,0.283,16264.3,103.7,103.7,96.81,3,2,2.142857142857143,695.3,662,725.1,468.3,435,227,227,227,0,0,0,0.327,0.313,0.343,468.3,435,498.1,990.5,990.5,990.5,966.7,966.5,966.8,23.8,23.7,24,0.238,0.219,0.255,0.12,0.104,0.134,0.005,0.0044,0.0057,0.601,0.556,0.633,0.025,0.023,0.027,23.22,23.14,23.39,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.938,48.37,35.65,51.85,45.94,34.58,48.2,0,0,0,0,0,0,0.538,0,0.138,0.33,0.67,0.33,38.6
-929239200000,1940,7,1939,10,43,7,0.357,0.137,0.22,13214.8,90.01,90.01,78.66,2,2,2,590.8,566.7,643.9,363.8,339.7,227,227,227,0,0,0,0.385,0.353,0.401,363.8,339.7,416.9,990.5,990.5,990.5,966.3,966.2,966.5,24.2,24,24.3,0.192,0.184,0.211,0.0707,0.0593,0.0958,0.0029,0.0024,0.004,0.451,0.415,0.531,0.019,0.017,0.022,23.79,23.49,23.94,0.95,0.947,0.956,0.975,0.971,0.98,0.927,0.92,0.937,40.31,37.75,45.92,39.33,36.66,45,0,0,0,0,0,0,0.437,0,0.137,0.38,0.62,0.38,37
-928634400000,1940,7,1939,10,44,7,0.322,0.122,0.199,12010.8,76.99,76.99,71.49,2,2,2,531.8,507,561.5,329.4,309.9,202.4,184,227,0,0,0,0.38,0.343,0.423,329.4,309.9,352.9,990.5,990.5,990.5,966,965.9,966.1,24.5,24.4,24.6,0.178,0.173,0.185,0.0545,0.0453,0.0656,0.0022,0.0018,0.0027,0.397,0.37,0.431,0.016,0.015,0.018,24.11,23.97,24.23,0.945,0.942,0.949,0.971,0.97,0.975,0.918,0.914,0.925,36.8,34.52,39.48,35.75,33.49,38.49,0,0,0,0,0,0,0.397,0,0.123,0.38,0.62,0.38,37.3
-928029600000,1940,8,1939,11,45,7,0.292,0.111,0.181,10931.9,69.39,69.39,65.07,2,2,2,482.6,469.1,502.8,298.6,285.1,184,184,184,0,0,0,0.381,0.366,0.392,298.6,285.1,318.8,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.166,0.161,0.173,0.0399,0.0336,0.0495,0.0016,0.0014,0.002,0.35,0.33,0.38,0.014,0.013,0.015,24.38,24.26,24.46,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.54,32.04,35.77,32.54,31.08,34.7,0,0,0,0,0,0,0.362,0,0.111,0.38,0.62,0.38,37.4
-927424800000,1940,8,1939,11,46,7,0.267,0.111,0.155,9407.82,60.42,60.42,56,2,2,2,440.8,427.1,461.1,256.8,243.1,184,184,184,0,0,0,0.418,0.399,0.431,256.8,243.1,277.1,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.151,0.146,0.158,0.021,0.0164,0.0298,0.00084,0.00066,0.0012,0.288,0.269,0.318,0.012,0.011,0.013,24.63,24.51,24.71,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.87,27.31,31.14,28,26.49,30.21,0,0,0,0,0,0,0.311,0,0.112,0.42,0.58,0.42,35.2
-926820000000,1940,8,1939,11,47,7,0.244,0.111,0.133,8153.83,51.88,51.88,48.53,2,1,1.2857142857142858,404.2,389.6,422.2,220.2,205.6,184,184,184,0,0,0,0.455,0.436,0.472,220.2,205.6,238.2,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.138,0.133,0.145,0.0145,0.0132,0.016,0.00058,0.00053,0.00064,0.348,0.253,0.397,0.014,0.01,0.016,24.73,24.67,24.79,0.948,0.922,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.13,25.6,51.66,41.28,24.83,48.2,0,0,0,0,0,0,0.27,0,0.111,0.45,0.55,0.45,33.4
-926215200000,1940,8,1939,11,48,7,0.225,0.107,0.118,7440.95,48.2,48.2,44.29,1,1,1,372.6,354,385.2,195.2,180,177.4,138,184,0,0,0,0.476,0.39,0.505,195.2,180,216,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.129,0.124,0.133,0.0123,0.0111,0.0141,0.00049,0.00044,0.00056,0.347,0.321,0.381,0.014,0.013,0.015,24.89,24.82,24.96,0.953,0.948,0.958,0.98,0.98,0.98,0.934,0.929,0.939,45.4,41.79,50.61,44.29,40.95,48.2,0,0,0,0,0,0,0.246,0,0.107,0.48,0.52,0.48,33.1
