datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-925610400000,1940,9,1939,12,49,7,0.205,0.0835,0.121,7714.39,48.2,48.2,45.92,1,1,1,338.4,327.5,351.7,200.4,189.5,138,138,138,0,0,0,0.408,0.392,0.421,200.4,189.5,213.7,990.5,990.5,990.5,965.1,965,965.2,25.4,25.3,25.5,0.127,0.123,0.132,0.0128,0.0119,0.0139,0.0005,0.00047,0.00055,0.353,0.333,0.377,0.014,0.013,0.015,25.06,24.96,25.13,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.98,44.43,50.08,45.92,43.54,48.2,0,0,0,0,0,0,0.255,0,0.084,0.41,0.59,0.41,37.6
-925005600000,1940,9,1939,12,50,7,0.188,0.0835,0.105,6640.92,42.73,42.73,39.53,1,1,1,310.9,298.8,324.1,172.9,160.8,138,138,138,0,0,0,0.444,0.426,0.462,172.9,160.8,186.1,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.117,0.113,0.122,0.0104,0.00942,0.0116,0.00041,0.00037,0.00045,0.304,0.282,0.327,0.012,0.011,0.013,25.24,25.15,25.32,0.946,0.942,0.95,0.977,0.971,0.98,0.924,0.914,0.931,40.47,37.62,43.6,39.53,36.52,42.73,0,0,0,0,0,0,0.22,0,0.083,0.44,0.56,0.44,35.3
-924400800000,1940,9,1939,12,51,7,0.173,0.0835,0.0892,5613.47,36.52,36.52,33.41,1,1,1,285.5,273.3,298.8,147.5,135.3,138,138,138,0,0,0,0.484,0.462,0.505,147.5,135.3,160.8,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.108,0.104,0.113,0.00829,0.00725,0.00942,0.00032,0.00028,0.00037,0.258,0.237,0.282,0.01,0.0092,0.011,25.4,25.32,25.47,0.937,0.932,0.942,0.97,0.97,0.971,0.909,0.905,0.914,34.44,31.51,37.62,33.41,30.57,36.52,0,0,0,0,0,0,0.186,0,0.0838,0.48,0.52,0.48,32.4
-923796000000,1940,9,1939,12,52,7,0.156,0.0835,0.0728,4546.22,29.55,29.55,27.06,1,1,1,258.4,254.6,268.9,120.4,116.6,138,138,138,0,0,0,0.534,0.513,0.542,120.4,116.6,130.9,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.0988,0.0975,0.103,0.00598,0.00566,0.00688,0.00023,0.00022,0.00027,0.21,0.203,0.229,0.0081,0.0079,0.0089,25.56,25.5,25.58,0.925,0.922,0.931,0.97,0.97,0.97,0.897,0.895,0.903,27.9,26.97,30.46,27.06,26.16,29.55,0,0,0,0,0,0,0.15,0,0.0832,0.54,0.47,0.53,29.1
-923191200000,1940,9,1939,12,53,7,0.158,0.0689,0.0894,5648.28,34.57,34.57,33.62,1,1,1,261.9,261.9,261.9,147.9,123.9,114,110,138,0,0,0,0.435,0.42,0.527,147.9,123.9,151.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.106,0.1,0.107,0.00832,0.00628,0.00866,0.00032,0.00024,0.00034,0.257,0.216,0.263,0.01,0.0084,0.01,25.5,25.49,25.54,0.937,0.928,0.939,0.97,0.97,0.97,0.909,0.9,0.911,34.66,28.77,35.64,33.62,27.91,34.57,0,0,0,0,0,0,0.187,0,0.0686,0.44,0.57,0.43,35.7
-922586400000,1940,10,1940,1,1,7,0.156,0.0665,0.0895,5657.96,34.57,34.57,33.68,1,1,1,258,254.6,261.9,148,144.6,110,110,110,0,0,0,0.426,0.42,0.432,148,144.6,151.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.106,0.105,0.107,0.00833,0.00804,0.00866,0.00032,0.00031,0.00034,0.256,0.25,0.263,0.01,0.0097,0.01,25.51,25.49,25.53,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,34.72,33.89,35.64,33.68,32.87,34.57,0,0,0,0,0,0,0.187,0,0.0665,0.43,0.57,0.43,36.3
-921981600000,1940,10,1940,1,2,7,0.16,0.0665,0.0939,5946.8,37.32,37.32,35.4,1,1,1,265.3,261.9,273.3,155.3,151.9,110,110,110,0,0,0,0.415,0.402,0.42,155.3,151.9,163.3,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.108,0.107,0.111,0.00895,0.00866,0.00963,0.00035,0.00034,0.00037,0.269,0.263,0.284,0.01,0.01,0.011,25.47,25.42,25.49,0.94,0.939,0.942,0.971,0.97,0.973,0.912,0.911,0.917,36.46,35.64,38.37,35.4,34.57,37.32,0,0,0,0,0,0,0.197,0,0.0661,0.42,0.59,0.41,37.2
-921376800000,1940,10,1940,1,3,7,0.178,0.0665,0.111,7114.78,45.29,45.29,42.35,1,1,1,293.6,276.2,305.9,183.6,166.2,110,110,110,0,0,0,0.375,0.36,0.398,183.6,166.2,195.9,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.118,0.112,0.123,0.0114,0.00987,0.0124,0.00044,0.00038,0.00049,0.32,0.289,0.342,0.012,0.011,0.013,25.3,25.23,25.41,0.949,0.943,0.953,0.979,0.974,0.98,0.929,0.919,0.934,43.25,39.06,46.21,42.35,38.04,45.29,0,0,0,0,0,0,0.235,0,0.067,0.37,0.62,0.38,40
-920772000000,1940,10,1940,1,4,7,0.189,0.0655,0.124,7954.41,48.01,48.01,47.35,1,1,1,313,310.1,313.5,204.7,200.1,108.3,106,110,0,0,0,0.346,0.338,0.355,204.7,200.1,207.5,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.126,0.124,0.126,0.0132,0.0128,0.0134,0.00052,0.0005,0.00052,0.358,0.35,0.362,0.014,0.014,0.014,25.18,25.17,25.2,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,48.31,47.2,48.99,47.35,46.26,48.01,0,0,0,0,0,0,0.263,0,0.065,0.35,0.66,0.34,42.1
-920167200000,1940,11,1940,2,5,7,0.197,0.0641,0.133,8097.6,48.2,48.2,48.2,1,1,1,326.2,317.9,327.5,220.2,211.9,106,106,106,0,0,0,0.325,0.324,0.333,220.2,211.9,221.5,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.131,0.128,0.131,0.0145,0.0138,0.0146,0.00057,0.00054,0.00057,0.385,0.37,0.388,0.015,0.015,0.015,25.08,25.07,25.14,0.959,0.957,0.959,0.98,0.98,0.98,0.94,0.938,0.94,51.93,50.02,52.25,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.064,0.33,0.68,0.32,41.1
-919562400000,1940,11,1940,2,6,7,0.2,0.0641,0.135,8237.9,50.43,50.43,49.04,2,1,1.4285714285714286,330,327.5,334.4,224,221.5,106,106,106,0,0,0,0.322,0.317,0.324,224,221.5,228.4,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.132,0.131,0.134,0.0148,0.0146,0.0152,0.00058,0.00057,0.0006,0.326,0.242,0.388,0.013,0.0095,0.015,25.12,25.07,25.2,0.943,0.92,0.959,0.976,0.97,0.98,0.92,0.893,0.94,40.94,25.56,52.25,38.29,24.79,48.2,0,0,0,0,0,0,0.272,0,0.065,0.32,0.68,0.32,41.2
-918957600000,1940,11,1940,2,7,7,0.202,0.0641,0.138,8471.93,50.43,50.43,50.43,2,2,2,334.4,334.4,334.4,228.4,228.4,106,106,106,0,0,0,0.317,0.317,0.317,228.4,228.4,228.4,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.134,0.134,0.134,0.0152,0.0152,0.0152,0.0006,0.0006,0.0006,0.246,0.246,0.246,0.0097,0.0097,0.0097,25.18,25.18,25.18,0.922,0.922,0.922,0.97,0.97,0.97,0.894,0.894,0.894,25.99,25.99,25.99,25.21,25.21,25.21,0,0,0,0,0,0,0.28,0,0.064,0.32,0.68,0.32,41.9
-918352800000,1940,11,1940,2,8,7,0.206,0.0651,0.141,8628.88,52.05,52.05,51.36,2,1,1.8571428571428572,340.9,337.2,341.6,233.2,223.6,107.7,106,118,0,0,0,0.316,0.31,0.345,233.2,223.6,235.6,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.136,0.133,0.136,0.0156,0.0148,0.0158,0.00061,0.00058,0.00062,0.273,0.249,0.393,0.011,0.0098,0.015,25.12,25,25.17,0.929,0.923,0.959,0.971,0.97,0.98,0.902,0.895,0.94,30.44,26.32,52.57,29.12,25.53,48.2,0,0,0,0,0,0,0.285,0,0.065,0.32,0.68,0.32,41.9
-917748000000,1940,12,1940,3,9,7,0.216,0.0714,0.144,8843.79,55.27,55.27,52.64,2,2,2,356.7,343.7,368.3,238.7,225.7,118,118,118,0,0,0,0.331,0.32,0.343,238.7,225.7,250.3,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.139,0.134,0.143,0.0161,0.0149,0.0171,0.00063,0.00059,0.00068,0.258,0.244,0.272,0.01,0.0096,0.011,25.06,24.99,25.14,0.925,0.921,0.929,0.97,0.97,0.97,0.898,0.893,0.901,27.13,25.62,28.49,26.32,24.85,27.63,0,0,0,0,0,0,0.292,0,0.072,0.33,0.67,0.33,40.9
-917143200000,1940,12,1940,3,10,7,0.237,0.0653,0.171,10523.4,66.92,66.92,62.64,2,2,2,391.4,379,406.7,283.4,261,108,104,118,0,0,0,0.276,0.256,0.311,283.4,261,302.7,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.153,0.147,0.159,0.0328,0.0222,0.0419,0.0013,0.00088,0.0017,0.319,0.288,0.348,0.013,0.011,0.014,24.82,24.72,24.92,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.903,0.912,32.29,29.7,34.5,31.32,28.81,33.46,0,0,0,0,0,0,0.348,0,0.066,0.28,0.72,0.28,44.4
-916538400000,1940,12,1940,3,11,7,0.252,0.0629,0.189,11642.6,81.08,81.08,69.3,2,2,2,417.3,406.7,469.1,313.3,302.7,104,104,104,0,0,0,0.25,0.222,0.256,313.3,302.7,365.1,990.5,990.5,990.5,965.5,965.4,965.7,25,24.8,25.1,0.163,0.159,0.181,0.0469,0.0419,0.0713,0.0019,0.0017,0.0029,0.363,0.348,0.441,0.015,0.014,0.018,24.66,24.35,24.72,0.942,0.94,0.95,0.971,0.97,0.979,0.915,0.912,0.93,35.67,34.5,41.41,34.65,33.46,40.54,0,0,0,0,0,0,0.385,0,0.063,0.25,0.75,0.25,46.2
-915933600000,1940,12,1940,3,12,7,0.291,0.0629,0.228,14082.5,86.18,86.18,83.82,2,2,2,481.6,469.1,492.5,377.6,365.1,104,104,104,0,0,0,0.216,0.211,0.222,377.6,365.1,388.5,990.5,990.5,990.5,965.8,965.7,965.8,24.7,24.7,24.8,0.185,0.181,0.189,0.0772,0.0713,0.0824,0.0031,0.0029,0.0033,0.46,0.441,0.476,0.019,0.018,0.019,24.27,24.21,24.35,0.952,0.95,0.953,0.98,0.979,0.98,0.933,0.93,0.934,42.77,41.41,43.97,41.91,40.54,43.09,0,0,0,0,0,0,0.466,0,0.063,0.22,0.78,0.22,48.4
-915328800000,1940,12,1940,3,13,7,0.309,0.0698,0.239,14675.5,90.66,90.66,87.35,2,2,2,510.4,492.5,531.3,395,382.8,115.4,104,120,0,0,0,0.226,0.209,0.239,395,382.8,411.3,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.193,0.189,0.199,0.0854,0.0797,0.0931,0.0035,0.0032,0.0038,0.487,0.469,0.512,0.02,0.019,0.021,24.12,24,24.21,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,44.57,43.22,46.26,43.68,42.35,45.33,0,0,0,0,0,0,0.485,0,0.07,0.23,0.77,0.23,47.5
-914724000000,1941,1,1940,4,14,7,0.357,0.0726,0.284,16792.9,109.5,109.5,99.96,3,2,2.4285714285714284,590,542.7,636.6,470,422.7,120,120,120,0,0,0,0.204,0.189,0.221,470,422.7,516.6,990.5,990.5,990.5,966.3,966,966.4,24.2,24.1,24.5,0.224,0.203,0.249,0.121,0.0985,0.146,0.005,0.004,0.0061,0.557,0.512,0.6,0.023,0.021,0.025,23.69,23.48,23.93,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.916,0.939,44.17,35.05,51.95,42.42,34,48.2,0,0,0,0,0,0,0.555,0,0.073,0.2,0.8,0.2,47
-914119200000,1941,1,1940,4,15,7,0.42,0.0726,0.348,20397.7,136.9,136.9,121.4,3,3,3,695.2,643.9,776.2,575.2,523.9,120,120,120,0,0,0,0.173,0.155,0.186,575.2,523.9,656.2,990.5,990.5,990.5,966.7,966.5,967,23.8,23.5,24,0.282,0.253,0.328,0.185,0.151,0.239,0.0078,0.0063,0.01,0.669,0.583,0.806,0.028,0.024,0.034,23.15,22.69,23.44,0.952,0.949,0.957,0.977,0.972,0.98,0.93,0.922,0.938,41.43,38.08,46.58,40.47,37.01,45.64,0,0,0,0,0,0,0.675,0,0.072,0.17,0.83,0.17,48.6
-913514400000,1941,1,1940,4,16,7,0.536,0.0726,0.463,25787,164.4,164.4,153.5,4,3,3.5714285714285716,885.7,817.2,941.1,765.6,697.2,120,120,120,0,0,0,0.136,0.128,0.147,765.6,697.2,821.1,990.5,990.5,990.5,967.4,967.2,967.7,23.1,22.8,23.3,0.404,0.352,0.453,0.307,0.267,0.336,0.013,0.011,0.015,0.948,0.875,1.01,0.041,0.037,0.044,22.11,21.83,22.46,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.02,39.9,51.61,43.53,38.94,48.2,0,0,0,0,0,0,0.853,0,0.073,0.14,0.86,0.14,48.1
-912909600000,1941,1,1940,4,17,7,0.605,0.0798,0.525,28811.8,177.9,177.9,171.5,4,4,4,1000,953.8,1035,868.2,833.8,132,120,162,0,0,0,0.132,0.117,0.158,868.2,833.8,906.2,990.5,990.5,990.5,967.9,967.7,968,22.6,22.5,22.8,0.5,0.465,0.531,0.359,0.343,0.378,0.016,0.015,0.017,1.09,1.03,1.16,0.048,0.045,0.051,21.52,21.36,21.75,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.75,42.46,45.38,42.87,41.61,44.47,0,0,0,0,0,0,0.953,0,0.08,0.13,0.87,0.13,47.6
-912304800000,1941,2,1940,5,18,7,0.612,0.098,0.514,28148.7,175.2,175.2,167.6,4,4,4,1012,995,1059,849.5,833,162,162,162,0,0,0,0.16,0.153,0.163,849.5,833,896.6,990.5,990.5,990.5,967.9,967.9,968.1,22.6,22.4,22.6,0.491,0.476,0.534,0.35,0.342,0.373,0.016,0.015,0.017,1.07,1.04,1.15,0.047,0.046,0.051,21.5,21.26,21.58,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,42.74,42.06,44.68,41.89,41.22,43.79,0,0,0,0,0,0,0.931,0,0.098,0.16,0.84,0.16,46
-911700000000,1941,2,1940,5,19,7,0.704,0.098,0.606,31679.7,192.8,192.8,188.6,4,4,4,1163,1078,1241,1001,915.9,162,162,162,0,0,0,0.14,0.131,0.15,1001,915.9,1079,990.5,990.5,990.5,968.4,968.1,968.7,22.1,21.8,22.4,0.653,0.552,0.761,0.463,0.382,0.6,0.021,0.017,0.027,1.39,1.19,1.66,0.063,0.053,0.076,20.69,20.19,21.17,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,48.53,45.45,51,47.14,44.54,48.2,0,0,0,0,0,0,1.05,0,0.098,0.14,0.86,0.14,45
-911095200000,1941,2,1940,5,20,7,0.803,0.098,0.664,32390.4,192.8,192.8,192.8,4,4,4,1327,1250,1419,1165,1088,162,162,162,66.57,0,157,0.122,0.114,0.13,1098,1088,1100,990.5,990.5,990.5,968.9,968.7,969.2,21.6,21.3,21.8,0.818,0.774,0.858,0.644,0.62,0.648,0.03,0.028,0.03,1.76,1.69,1.81,0.082,0.078,0.085,19.81,19.47,20.12,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.91,50.08,51.39,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.139,0.12,0.83,0.17,40.3
-910490400000,1941,2,1940,5,21,7,0.94,0.111,0.665,32075.4,192.8,192.8,190.9,4,4,4,1554,1463,1634,1370,1301,184,162,239,270,201,328,0.118,0.102,0.146,1100,1100,1100,990.5,990.5,990.5,969.7,969.4,969.9,20.8,20.6,21.1,0.9,0.876,0.916,0.648,0.648,0.648,0.031,0.031,0.031,1.85,1.82,1.86,0.089,0.086,0.091,18.99,18.72,19.31,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.8,48.07,49.65,47.73,47.11,48.2,0,0,0,0,0,0,1.06,0,0.275,0.12,0.71,0.29,34.1
-909885600000,1941,3,1940,6,22,7,1.01,0.145,0.665,31455.5,188.4,188.4,187.2,4,4,4,1669,1634,1775,1430,1395,239,239,239,330.1,295,436,0.143,0.135,0.146,1100,1100,1100,990.5,990.5,990.5,970,969.9,970.4,20.5,20.1,20.6,0.919,0.916,0.926,0.648,0.648,0.648,0.032,0.031,0.032,1.87,1.86,1.87,0.091,0.091,0.093,18.6,18.25,18.72,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.76,46.84,48.07,46.81,45.91,47.11,0,0,0,0,0,0,1.04,0,0.345,0.14,0.66,0.34,31.1
-909280800000,1941,3,1940,6,23,7,1.18,0.116,0.665,29890.7,182.8,182.8,177.9,4,4,4,1950,1799,2138,1759,1560,191,183,239,659.1,460,855,0.0986,0.0856,0.133,1100,1100,1100,990.5,990.5,990.5,970.9,970.5,971.4,19.6,19.1,20,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.71,17.19,18.17,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.932,45.39,43.99,46.64,44.48,43.11,45.71,0,0,0,0,0,0,0.988,0,0.515,0.098,0.56,0.44,25.3
-908676000000,1941,3,1940,6,24,7,1.46,0.111,0.665,27749.7,170.9,170.9,165.2,4,4,4,2414,2197,2854,2231,2014,183,183,183,1131,914,1571,0.0766,0.0641,0.0833,1100,1100,1100,990.5,990.5,990.5,972.1,971.6,973.2,18.4,17.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.53,15.46,17.05,0.946,0.943,0.948,0.979,0.975,0.98,0.926,0.919,0.929,42.19,39.32,43.6,41.29,38.32,42.73,0,0,0,0,0,0,0.918,0,0.795,0.076,0.46,0.54,19
-908071200000,1941,3,1940,6,25,7,1.91,0.111,0.665,24399.7,151.1,151.1,145.2,4,4,4,3155,2934,3334,2972,2751,183,183,183,1872,1651,2051,0.0581,0.0549,0.0624,1100,1100,1100,990.5,990.5,990.5,973.9,973.4,974.3,16.6,16.2,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.76,14.36,15.27,0.939,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.917,37.39,36.28,38.8,36.31,35.2,37.77,0,0,0,0,0,0,0.807,0,1.245,0.058,0.35,0.65,12.8
-907466400000,1941,3,1940,6,26,7,1.96,0.169,0.665,24034.8,148.7,148.7,143.1,4,4,4,3242,3020,3334,2963,2725,279,183,295,1863,1625,2051,0.0863,0.0549,0.0977,1100,1100,1100,990.5,990.5,990.5,974.1,973.6,974.3,16.4,16.2,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.56,14.36,15.06,0.938,0.937,0.941,0.971,0.97,0.972,0.911,0.909,0.915,36.85,36.28,38.24,35.77,35.2,37.18,0,0,0,0,0,0,0.795,0,1.295,0.086,0.34,0.66,12.3
-906861600000,1941,4,1940,7,27,7,1.76,0.158,0.665,25486.6,154.4,154.4,151.7,4,4,4,2911,2814,3008,2650,2597,261.6,217,295,1550,1497,1613,0.0897,0.0755,0.102,1100,1100,1100,990.5,990.5,990.5,973.3,973.1,973.5,17.2,17,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.33,15.09,15.56,0.942,0.941,0.943,0.974,0.972,0.975,0.918,0.915,0.92,38.95,38.32,39.59,37.93,37.26,38.6,0,0,0,0,0,0,0.843,0,1.095,0.09,0.38,0.62,14.5
-906256800000,1941,4,1940,7,28,7,1.65,0.131,0.665,26356.8,158.7,158.7,156.9,4,4,4,2725,2659,2785,2508,2442,217,217,217,1408,1342,1468,0.0797,0.0779,0.0816,1100,1100,1100,990.5,990.5,990.5,972.8,972.7,973,17.7,17.5,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.78,15.63,15.93,0.944,0.944,0.945,0.976,0.976,0.977,0.922,0.92,0.923,40.17,39.78,40.6,39.22,38.8,39.68,0,0,0,0,0,0,0.872,0,0.985,0.079,0.4,0.6,16
-905652000000,1941,4,1940,7,29,7,1.48,0.131,0.665,27630.4,165.1,165.1,164.5,4,4,4,2449,2424,2585,2232,2207,217,217,217,1131,1107,1268,0.0887,0.0839,0.0895,1100,1100,1100,990.5,990.5,990.5,972.2,972.1,972.5,18.3,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16.11,16.5,0.946,0.945,0.947,0.98,0.978,0.98,0.927,0.925,0.928,41.97,41.08,42.12,41.12,40.19,41.28,0,0,0,0,0,0,0.914,0,0.815,0.089,0.45,0.55,18.7
-905047200000,1941,4,1940,7,30,7,1.36,0.152,0.665,28465.8,173.5,173.5,169.4,4,4,4,2255,2097,2404,2004,1821,250.7,217,276,904.1,721,1087,0.112,0.0903,0.132,1100,1100,1100,990.5,990.5,990.5,971.7,971.3,972.1,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.91,16.55,17.29,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.22,42.25,44.25,42.36,41.41,43.37,0,0,0,0,0,0,0.941,0,0.695,0.11,0.49,0.51,20.9
-904442400000,1941,5,1940,8,31,7,1.17,0.16,0.665,29944.9,182.8,182.8,178.2,4,4,4,1937,1799,2073,1673,1571,264,192,276,573.4,471,697,0.136,0.107,0.149,1100,1100,1100,990.5,990.5,990.5,970.9,970.5,971.3,19.6,19.2,20,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.097,17.74,17.35,18.17,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.932,45.47,44.41,46.64,44.56,43.52,45.71,0,0,0,0,0,0,0.99,0,0.505,0.14,0.57,0.43,25.6
-903837600000,1941,5,1940,8,32,7,1.01,0.116,0.665,31492.6,189.9,189.9,187.5,4,4,4,1663,1590,1734,1471,1398,192,192,192,371.1,298,442,0.116,0.111,0.121,1100,1100,1100,990.5,990.5,990.5,970,969.8,970.2,20.5,20.3,20.7,0.916,0.911,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.86,1.87,0.091,0.09,0.092,18.62,18.39,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.82,47.2,48.45,46.86,46.26,47.48,0,0,0,0,0,0,1.04,0,0.345,0.11,0.66,0.34,31.2
-903232800000,1941,5,1940,8,33,7,0.876,0.116,0.665,32350.4,192.8,192.8,192.6,4,4,4,1449,1339,1552,1257,1147,192,192,192,156.9,47,260,0.133,0.124,0.143,1100,1100,1100,990.5,990.5,990.5,969.3,969,969.7,21.2,20.8,21.5,0.864,0.816,0.908,0.648,0.648,0.648,0.031,0.03,0.031,1.81,1.76,1.86,0.086,0.082,0.089,19.37,18.99,19.77,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.8,48.78,50.89,48.14,47.81,48.2,0,0,0,0,0,0,1.07,0,0.211,0.13,0.76,0.24,36.9
-902628000000,1941,5,1940,8,34,7,0.766,0.113,0.648,32390.4,192.8,192.8,192.8,4,4,4,1266,1204,1320,1079,1043,187.6,161,192,6.857,0,28,0.148,0.134,0.156,1072,1043,1100,990.5,990.5,990.5,968.7,968.5,968.9,21.8,21.6,22,0.758,0.709,0.808,0.585,0.519,0.648,0.027,0.024,0.03,1.64,1.52,1.76,0.075,0.069,0.081,20.13,19.84,20.44,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,50.5,49.69,51.14,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.118,0.15,0.85,0.15,42.3
-902023200000,1941,6,1940,9,35,7,0.661,0.0974,0.563,30219.8,192.8,192.8,179.9,4,4,4,1092,1001,1194,931.2,839.9,161,161,161,0,0,0,0.148,0.135,0.161,931.2,839.9,1033,990.5,990.5,990.5,968.2,967.9,968.5,22.3,22,22.6,0.573,0.482,0.694,0.398,0.346,0.497,0.018,0.015,0.023,1.23,1.05,1.48,0.055,0.047,0.067,21.08,20.51,21.54,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.96,42.35,49.65,44.97,41.5,48.2,0,0,0,0,0,0,0.999,0,0.098,0.15,0.85,0.15,45.7
-901418400000,1941,6,1940,9,36,7,0.546,0.0974,0.448,25032.4,162.9,162.9,149,4,3,3.4285714285714284,902,837.3,982,741,676.3,161,161,161,0,0,0,0.179,0.164,0.192,741,676.3,821,990.5,990.5,990.5,967.5,967.2,967.8,23,22.7,23.3,0.396,0.347,0.465,0.293,0.253,0.336,0.013,0.011,0.015,0.927,0.847,1.02,0.04,0.036,0.045,22.07,21.65,22.4,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.24,39.35,51.09,44.02,38.35,48.2,0,0,0,0,0,0,0.828,0,0.098,0.18,0.82,0.18,45.8
-900813600000,1941,6,1940,9,37,7,0.444,0.0974,0.347,20180.7,132.4,132.4,120.1,3,3,3,734.1,667.6,797.9,573.1,506.6,161,161,161,0,0,0,0.22,0.202,0.241,573.1,506.6,636.9,990.5,990.5,990.5,966.8,966.6,967.1,23.7,23.4,23.9,0.289,0.251,0.325,0.184,0.139,0.226,0.0078,0.0058,0.0097,0.673,0.561,0.78,0.028,0.023,0.033,22.99,22.63,23.37,0.952,0.947,0.956,0.977,0.97,0.98,0.93,0.918,0.937,40.99,36.64,45.04,40.04,35.55,44.14,0,0,0,0,0,0,0.667,0,0.097,0.22,0.78,0.22,45.5
-900208800000,1941,6,1940,9,38,7,0.373,0.0974,0.275,16246.8,102.9,102.9,96.71,3,2,2.2857142857142856,616.1,576.2,648.5,455.1,415.2,161,161,161,0,0,0,0.262,0.248,0.279,455.1,415.2,487.5,990.5,990.5,990.5,966.4,966.2,966.5,24.1,24,24.3,0.223,0.205,0.24,0.114,0.095,0.129,0.0047,0.0039,0.0054,0.555,0.522,0.62,0.023,0.021,0.026,23.58,23.43,23.78,0.953,0.944,0.958,0.977,0.97,0.98,0.932,0.916,0.938,45.12,35.04,52.24,43.48,33.99,48.2,0,0,0,0,0,0,0.537,0,0.098,0.26,0.74,0.26,43.6
-899604000000,1941,6,1940,9,39,7,0.334,0.0839,0.25,15238.4,94.53,94.53,90.7,2,2,2,551.9,525.1,570.2,413.2,390.1,138.7,135,161,0,0,0,0.251,0.238,0.282,413.2,390.1,431.7,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.202,0.194,0.209,0.094,0.0831,0.103,0.0039,0.0034,0.0042,0.518,0.483,0.545,0.021,0.02,0.022,23.9,23.8,24.05,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.28,43.89,48.23,45.35,43.01,47.27,0,0,0,0,0,0,0.504,0,0.084,0.25,0.75,0.25,45.6
-898999200000,1941,7,1940,10,40,7,0.293,0.0816,0.212,12956.4,83.27,83.27,77.12,2,2,2,485.3,461.1,512.2,350.3,326.1,135,135,135,0,0,0,0.279,0.264,0.293,350.3,326.1,377.2,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.18,0.171,0.189,0.0643,0.0529,0.077,0.0026,0.0021,0.0031,0.423,0.387,0.464,0.017,0.016,0.019,24.29,24.13,24.44,0.948,0.944,0.952,0.975,0.97,0.98,0.924,0.916,0.933,39.55,36.89,42.49,38.56,35.79,41.64,0,0,0,0,0,0,0.428,0,0.081,0.28,0.72,0.28,44.2
-898394400000,1941,7,1940,10,41,7,0.267,0.0816,0.185,11288.2,69.57,69.57,67.19,2,2,2,440.7,435.1,451.8,305.7,300.1,135,135,135,0,0,0,0.306,0.299,0.31,305.7,300.1,316.8,990.5,990.5,990.5,965.6,965.6,965.6,24.9,24.9,24.9,0.164,0.162,0.168,0.0433,0.0406,0.0485,0.0017,0.0016,0.002,0.356,0.348,0.373,0.014,0.014,0.015,24.56,24.49,24.59,0.941,0.94,0.943,0.97,0.97,0.97,0.913,0.912,0.914,34.63,34.01,35.86,33.6,32.99,34.78,0,0,0,0,0,0,0.373,0,0.082,0.31,0.69,0.31,42.3
-897789600000,1941,7,1940,10,42,7,0.252,0.0816,0.17,10397.8,64.83,64.83,61.89,2,2,2,416.4,402.5,429.8,281.4,267.5,135,135,135,0,0,0,0.324,0.314,0.335,281.4,267.5,294.8,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.156,0.151,0.16,0.0318,0.0253,0.0381,0.0013,0.001,0.0015,0.32,0.299,0.34,0.013,0.012,0.014,24.71,24.63,24.79,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.9,30.33,33.42,30.95,29.42,32.41,0,0,0,0,0,0,0.344,0,0.082,0.32,0.67,0.33,41.3
-897184800000,1941,7,1940,10,43,7,0.231,0.0765,0.155,9462.22,58.31,58.31,56.32,2,2,2,382,368.3,394,255.5,247.6,126.4,115,135,0,0,0,0.331,0.303,0.353,255.5,247.6,264,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.145,0.143,0.148,0.0197,0.0168,0.0236,0.00078,0.00067,0.00094,0.28,0.27,0.291,0.011,0.011,0.012,24.91,24.84,24.98,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.03,28.08,30.05,28.16,27.24,29.15,0,0,0,0,0,0,0.313,0,0.076,0.33,0.67,0.33,41
-896580000000,1941,8,1940,11,44,7,0.21,0.0696,0.141,8592.96,55.02,55.02,51.15,2,1,1.7142857142857142,347.5,334.4,364,232.5,219.4,115,115,115,0,0,0,0.331,0.316,0.344,232.5,219.4,249,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.136,0.131,0.141,0.0155,0.0144,0.0169,0.00061,0.00057,0.00067,0.293,0.246,0.389,0.012,0.0097,0.015,25.07,25.01,25.14,0.934,0.922,0.959,0.973,0.97,0.98,0.909,0.894,0.94,34.12,25.98,52.3,32.46,25.21,48.2,0,0,0,0,0,0,0.284,0,0.069,0.33,0.67,0.33,40.9
-895975200000,1941,8,1940,11,45,7,0.194,0.0696,0.124,7914.19,48.2,48.2,47.11,1,1,1,320.6,313.5,330.7,205.6,198.5,115,115,115,0,0,0,0.359,0.348,0.367,205.6,198.5,215.7,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.126,0.124,0.13,0.0132,0.0126,0.0141,0.00052,0.00049,0.00055,0.359,0.347,0.377,0.014,0.014,0.015,25.14,25.07,25.19,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.44,46.78,50.8,47.11,45.85,48.2,0,0,0,0,0,0,0.262,0,0.07,0.36,0.64,0.36,40.8
-895370400000,1941,8,1940,11,46,7,0.188,0.0696,0.118,7598.74,45.85,45.85,45.23,1,1,1,310.9,302.6,313.5,195.9,187.6,115,115,115,0,0,0,0.37,0.367,0.38,195.9,187.6,198.5,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.123,0.12,0.124,0.0124,0.0117,0.0126,0.00049,0.00046,0.00049,0.342,0.327,0.347,0.013,0.013,0.014,25.2,25.19,25.26,0.953,0.951,0.954,0.98,0.98,0.98,0.934,0.932,0.935,46.15,44.18,46.78,45.23,43.3,45.85,0,0,0,0,0,0,0.251,0,0.07,0.37,0.63,0.37,40.4
-894765600000,1941,8,1940,11,47,7,0.171,0.0696,0.102,6468.77,42.4,42.4,38.5,1,1,1,283.1,273.3,298.8,168.1,158.3,115,115,115,0,0,0,0.407,0.385,0.421,168.1,158.3,183.8,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.113,0.109,0.118,0.01,0.00921,0.0114,0.00039,0.00036,0.00044,0.292,0.275,0.32,0.011,0.011,0.013,25.38,25.28,25.43,0.944,0.941,0.949,0.975,0.97,0.98,0.92,0.913,0.93,39.5,37.15,43.27,38.5,36.03,42.4,0,0,0,0,0,0,0.214,0,0.069,0.41,0.6,0.4,37.8
-894160800000,1941,9,1940,12,48,7,0.165,0.055,0.11,7089.53,42.2,42.2,42.2,1,1,1,273.3,273.3,273.3,182.3,182.3,91,91,91,0,0,0,0.333,0.333,0.333,182.3,182.3,182.3,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.115,0.115,0.115,0.0112,0.0112,0.0112,0.00044,0.00044,0.00044,0.315,0.315,0.315,0.012,0.012,0.012,25.39,25.39,25.39,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,43.06,43.06,43.06,42.2,42.2,42.2,0,0,0,0,0,0,0.234,0,0.055,0.33,0.67,0.33,43
-893556000000,1941,9,1940,12,49,7,0.159,0.0644,0.0946,6013.11,41.16,41.16,35.79,1,1,1,262.9,261.9,268.9,156.4,143.9,106.4,91,118,0,0,0,0.405,0.338,0.451,156.4,143.9,177.9,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.107,0.104,0.114,0.00905,0.00798,0.0109,0.00035,0.00031,0.00042,0.27,0.249,0.307,0.01,0.0097,0.012,25.48,25.42,25.5,0.94,0.936,0.947,0.973,0.97,0.98,0.915,0.908,0.928,36.76,33.68,42,35.79,32.66,41.16,0,0,0,0,0,0,0.199,0,0.0644,0.41,0.59,0.41,37.8
-892951200000,1941,9,1940,12,50,7,0.158,0.0714,0.087,5487.71,32.66,32.66,32.66,1,1,1,261.9,261.9,261.9,143.9,143.9,118,118,118,0,0,0,0.451,0.451,0.451,143.9,143.9,143.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.104,0.104,0.104,0.00798,0.00798,0.00798,0.00031,0.00031,0.00031,0.249,0.249,0.249,0.0097,0.0097,0.0097,25.5,25.5,25.5,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.908,0.908,33.68,33.68,33.68,32.66,32.66,32.66,0,0,0,0,0,0,0.181,0,0.071,0.45,0.55,0.45,34.7
-892346400000,1941,9,1940,12,51,7,0.148,0.0714,0.0765,4806.23,31.5,31.5,28.61,1,1,1,244.5,231.5,256.9,126.5,113.5,118,118,118,0,0,0,0.483,0.459,0.51,126.5,113.5,138.9,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.0978,0.0932,0.102,0.0065,0.0054,0.00756,0.00025,0.00021,0.00029,0.218,0.194,0.24,0.0084,0.0075,0.0093,25.62,25.53,25.72,0.928,0.92,0.934,0.97,0.97,0.97,0.9,0.893,0.906,29.49,26.34,32.48,28.61,25.55,31.5,0,0,0,0,0,0,0.159,0,0.0715,0.48,0.52,0.48,32.5
-891741600000,1941,9,1940,12,52,7,0.13,0.0623,0.0679,4262.08,28.13,28.13,25.37,1,1,1,215.3,203.8,228.7,112.3,105.4,103,97,118,0,0,0,0.478,0.439,0.528,112.3,105.4,123.7,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.0916,0.0891,0.0951,0.0053,0.0047,0.00627,0.0002,0.00018,0.00024,0.191,0.18,0.211,0.0073,0.0069,0.0081,25.82,25.74,25.9,0.919,0.914,0.927,0.97,0.97,0.97,0.892,0.887,0.9,26.15,24.35,29,25.37,23.62,28.13,0,0,0,0,0,0,0.141,0,0.0621,0.48,0.52,0.48,32.8
-891136800000,1941,10,1941,1,1,7,0.124,0.0545,0.0693,4363.87,30.44,30.44,25.98,1,1,1,204.7,203.8,205.9,114.6,106.8,90.14,73,97,0,0,0,0.44,0.354,0.476,114.6,106.8,132.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0912,0.0891,0.0959,0.00549,0.00483,0.00705,0.00021,0.00019,0.00027,0.194,0.181,0.225,0.0074,0.0069,0.0086,25.88,25.84,25.9,0.92,0.915,0.932,0.97,0.97,0.97,0.893,0.888,0.904,26.78,24.83,31.38,25.98,24.08,30.44,0,0,0,0,0,0,0.144,0,0.0547,0.44,0.56,0.44,35.2
-890532000000,1941,10,1941,1,2,7,0.123,0.0442,0.0791,5031.21,29.97,29.97,29.95,1,1,1,203.8,203.8,203.9,130.8,130.8,73,73,73,0,0,0,0.358,0.358,0.358,130.8,130.8,130.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0951,0.0951,0.0951,0.00687,0.00687,0.00688,0.00026,0.00026,0.00026,0.221,0.221,0.221,0.0085,0.0085,0.0085,25.86,25.86,25.86,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.903,30.87,30.87,30.89,29.95,29.94,29.97,0,0,0,0,0,0,0.166,0,0.0439,0.36,0.64,0.36,40.9
-889927200000,1941,10,1941,1,3,7,0.123,0.0566,0.0669,4199.9,29.94,29.94,25,1,1,1,204.1,203.8,205.9,110.6,106.8,93.57,73,97,0,0,0,0.458,0.358,0.476,110.6,106.8,130.8,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0901,0.0891,0.0951,0.00515,0.00483,0.00687,0.0002,0.00019,0.00026,0.187,0.181,0.221,0.0072,0.0069,0.0085,25.89,25.86,25.9,0.918,0.915,0.931,0.97,0.97,0.97,0.89,0.888,0.903,25.77,24.83,30.87,25,24.08,29.94,0,0,0,0,0,0,0.139,0,0.0561,0.46,0.54,0.46,34.1
-889322400000,1941,10,1941,1,4,7,0.128,0.058,0.0696,4381.21,29.09,29.09,26.08,1,1,1,211,205.9,220.7,115.2,108.9,95.86,93,97,0,0,0,0.455,0.421,0.471,115.2,108.9,127.7,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.092,0.0899,0.0961,0.00554,0.00501,0.00661,0.00021,0.00019,0.00025,0.195,0.184,0.218,0.0075,0.0071,0.0084,25.84,25.76,25.88,0.921,0.917,0.929,0.97,0.97,0.97,0.893,0.889,0.902,26.89,25.35,29.99,26.08,24.59,29.09,0,0,0,0,0,0,0.145,0,0.0584,0.45,0.54,0.46,34.2
-888717600000,1941,11,1941,2,5,7,0.135,0.0562,0.0788,4989.18,29.7,29.7,29.7,1,1,1,223.4,223.4,223.4,130.4,130.4,93,93,93,0,0,0,0.416,0.416,0.416,130.4,130.4,130.4,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0971,0.0971,0.0971,0.00683,0.00683,0.00683,0.00026,0.00026,0.00026,0.222,0.222,0.222,0.0086,0.0086,0.0086,25.74,25.74,25.74,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.903,30.62,30.62,30.62,29.7,29.7,29.7,0,0,0,0,0,0,0.165,0,0.0562,0.42,0.58,0.42,37
-888112800000,1941,11,1941,2,6,7,0.137,0.0562,0.0803,5081.93,32.31,32.31,30.25,1,1,1,225.7,220.7,234.6,132.7,127.7,93,93,93,0,0,0,0.412,0.396,0.421,132.7,127.7,141.6,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0979,0.0961,0.101,0.00703,0.00661,0.00779,0.00027,0.00025,0.0003,0.227,0.218,0.243,0.0087,0.0084,0.0094,25.72,25.65,25.76,0.931,0.929,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31.19,29.99,33.31,30.25,29.09,32.31,0,0,0,0,0,0,0.168,0,0.0567,0.41,0.59,0.41,37.1
-887508000000,1941,11,1941,2,7,7,0.151,0.0562,0.0949,6036.97,38.21,38.21,35.93,1,1,1,250,236.2,259.4,157,143.2,93,93,93,0,0,0,0.372,0.359,0.394,157,143.2,166.4,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.106,0.102,0.11,0.00909,0.00792,0.00989,0.00035,0.00031,0.00038,0.27,0.245,0.287,0.01,0.0095,0.011,25.54,25.48,25.64,0.94,0.936,0.943,0.972,0.97,0.974,0.914,0.908,0.919,36.98,33.68,39.21,35.93,32.67,38.21,0,0,0,0,0,0,0.2,0,0.0561,0.37,0.63,0.37,40
-886903200000,1941,11,1941,2,8,7,0.155,0.0562,0.0988,6289.18,39.16,39.16,37.44,1,1,1,256.3,250.3,263.1,163.3,157.3,93,93,93,0,0,0,0.363,0.353,0.372,163.3,157.3,170.1,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.109,0.107,0.111,0.00963,0.00912,0.0102,0.00037,0.00035,0.0004,0.281,0.271,0.293,0.011,0.01,0.011,25.49,25.45,25.53,0.942,0.941,0.945,0.973,0.97,0.976,0.917,0.912,0.922,38.48,37.04,40.11,37.44,35.93,39.16,0,0,0,0,0,0,0.208,0,0.0562,0.36,0.64,0.36,40.6
-886298400000,1941,12,1941,3,9,7,0.168,0.0466,0.121,7721.21,50.05,50.05,45.96,2,1,1.1428571428571428,277.1,263.1,302.6,200.1,186.1,77,77,77,0,0,0,0.279,0.254,0.293,200.1,186.1,225.6,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.12,0.115,0.129,0.0128,0.0116,0.0149,0.0005,0.00045,0.00058,0.324,0.239,0.368,0.013,0.0093,0.014,25.37,25.27,25.43,0.948,0.92,0.958,0.979,0.97,0.98,0.928,0.892,0.939,43.48,25.8,50.57,42.38,25.03,48.2,0,0,0,0,0,0,0.255,0,0.047,0.28,0.72,0.28,46
-885693600000,1941,12,1941,3,10,7,0.193,0.0466,0.146,9048.18,54.98,54.98,53.86,2,2,2,319.2,310.1,324.1,242.2,233.1,77,77,77,0,0,0,0.241,0.238,0.248,242.2,233.1,247.1,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.135,0.132,0.136,0.0163,0.0156,0.0167,0.00064,0.00061,0.00066,0.257,0.247,0.262,0.01,0.0097,0.01,25.25,25.22,25.3,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,27.76,26.68,28.34,26.93,25.88,27.49,0,0,0,0,0,0,0.299,0,0.047,0.24,0.76,0.24,46.9
-885088800000,1941,12,1941,3,11,7,0.199,0.0466,0.153,9452.9,57.9,57.9,56.27,2,2,2,329.8,324.1,337.2,252.8,247.1,77,77,77,0,0,0,0.234,0.228,0.238,252.8,247.1,260.2,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.139,0.136,0.141,0.0187,0.0167,0.0218,0.00073,0.00066,0.00086,0.27,0.262,0.281,0.011,0.01,0.011,25.18,25.13,25.22,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,29,28.34,29.85,28.13,27.49,28.95,0,0,0,0,0,0,0.313,0,0.046,0.23,0.77,0.23,47.5
-884484000000,1941,12,1941,3,12,7,0.23,0.0466,0.184,11338.8,79.86,79.86,67.49,2,2,2,380.5,341.6,435.1,303.5,264.6,77,77,77,0,0,0,0.204,0.177,0.225,303.5,264.6,358.1,990.5,990.5,990.5,965.3,965.1,965.6,25.2,24.9,25.4,0.156,0.143,0.176,0.0422,0.0239,0.068,0.0017,0.00094,0.0027,0.346,0.288,0.428,0.014,0.011,0.017,24.86,24.51,25.1,0.939,0.932,0.949,0.971,0.97,0.978,0.912,0.904,0.928,34.73,30.34,40.84,33.75,29.43,39.93,0,0,0,0,0,0,0.375,0,0.046,0.2,0.8,0.2,49.3
-883879200000,1941,12,1941,3,13,7,0.269,0.0614,0.208,12780,88.57,88.57,76.07,2,2,2,444.9,427.1,474.7,343.3,307.1,101.6,77,120,0,0,0,0.23,0.162,0.281,343.3,307.1,397.7,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.173,0.162,0.19,0.061,0.044,0.0867,0.0025,0.0018,0.0035,0.408,0.356,0.487,0.016,0.014,0.02,24.49,24.28,24.62,0.946,0.941,0.955,0.974,0.97,0.98,0.922,0.913,0.936,39.02,34.89,45.19,38.04,33.84,44.29,0,0,0,0,0,0,0.423,0,0.061,0.23,0.77,0.23,47.5
-883274400000,1942,1,1941,4,14,7,0.276,0.0701,0.206,12612.2,85.35,85.35,75.07,2,2,2,456.1,442.7,474.7,340.2,322.7,115.9,91,120,0,0,0,0.255,0.192,0.271,340.2,322.7,383.7,990.5,990.5,990.5,965.7,965.6,965.7,24.8,24.8,24.9,0.173,0.167,0.186,0.0596,0.0513,0.0801,0.0024,0.0021,0.0032,0.405,0.379,0.468,0.016,0.015,0.019,24.44,24.3,24.53,0.946,0.943,0.953,0.973,0.97,0.98,0.92,0.915,0.934,38.58,36.62,43.54,37.54,35.52,42.67,0,0,0,0,0,0,0.417,0,0.07,0.25,0.75,0.25,45.7
-882669600000,1942,1,1941,4,15,7,0.294,0.055,0.239,14776.1,89.16,89.16,87.95,2,2,2,486.8,477.8,492.5,395.8,386.8,91,91,91,0,0,0,0.187,0.185,0.19,395.8,386.8,401.5,990.5,990.5,990.5,965.8,965.8,965.8,24.7,24.7,24.7,0.19,0.187,0.192,0.0858,0.0816,0.0885,0.0035,0.0033,0.0036,0.486,0.472,0.494,0.02,0.019,0.02,24.22,24.19,24.28,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,44.87,43.89,45.49,43.98,43.01,44.58,0,0,0,0,0,0,0.489,0,0.055,0.19,0.81,0.19,50.3
-882064800000,1942,1,1941,4,16,7,0.309,0.0473,0.262,15842.8,96.4,96.4,94.3,2,2,2,511.7,492.5,536.9,433.5,401.5,78.14,73,91,0,0,0,0.153,0.136,0.185,433.5,401.5,463.9,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.202,0.192,0.213,0.104,0.0885,0.118,0.0042,0.0036,0.0048,0.541,0.494,0.586,0.022,0.02,0.024,24.06,23.9,24.19,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.93,45.49,52.01,47.15,44.58,48.2,0,0,0,0,0,0,0.524,0,0.047,0.15,0.85,0.15,51.3
-881460000000,1942,1,1941,4,17,7,0.335,0.0469,0.288,16860.2,105.8,105.8,100.4,3,2,2.5714285714285716,553.3,542.7,570.2,475.7,465.2,77.57,73,105,0,0,0,0.14,0.129,0.184,475.7,465.2,493.7,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.219,0.215,0.229,0.124,0.119,0.132,0.0051,0.0049,0.0054,0.544,0.498,0.595,0.022,0.02,0.024,23.87,23.74,23.94,0.949,0.943,0.957,0.974,0.97,0.98,0.925,0.915,0.938,42.7,35.08,52.54,40.34,34.03,48.2,0,0,0,0,0,0,0.558,0,0.047,0.14,0.86,0.14,50.3
-880855200000,1942,2,1941,5,18,7,0.365,0.0635,0.301,17709.3,111.5,111.5,105.4,3,2,2.857142857142857,603,576.2,629.7,498,471.2,105,105,105,0,0,0,0.174,0.167,0.182,498,471.2,524.7,990.5,990.5,990.5,966.3,966.2,966.4,24.2,24.1,24.3,0.236,0.221,0.251,0.135,0.121,0.151,0.0056,0.005,0.0063,0.553,0.515,0.603,0.023,0.021,0.025,23.64,23.5,23.74,0.948,0.944,0.956,0.972,0.97,0.98,0.921,0.916,0.937,38.96,35.42,52.36,37.43,34.35,48.2,0,0,0,0,0,0,0.586,0,0.064,0.17,0.82,0.18,48.5
-880250400000,1942,2,1941,5,19,7,0.412,0.0549,0.357,21015.8,134.9,134.9,125.1,3,3,3,680.5,636.6,725.1,589.8,531.6,90.71,85,105,0,0,0,0.134,0.117,0.165,589.8,531.6,640.1,990.5,990.5,990.5,966.6,966.4,966.8,23.9,23.7,24.1,0.286,0.255,0.314,0.195,0.156,0.229,0.0082,0.0065,0.0096,0.689,0.593,0.773,0.029,0.025,0.033,23.19,22.93,23.46,0.954,0.949,0.956,0.978,0.973,0.98,0.933,0.924,0.937,42.62,38.7,45.88,41.7,37.66,44.96,0,0,0,0,0,0,0.695,0,0.055,0.13,0.87,0.13,51
-879645600000,1942,2,1941,5,20,7,0.455,0.0549,0.4,23307.5,141.9,141.9,138.7,3,3,3,752.8,725.1,776.2,662.1,640.1,90.71,85,105,0,0,0,0.12,0.111,0.136,662.1,640.1,679,990.5,990.5,990.5,966.9,966.8,967,23.6,23.5,23.7,0.327,0.314,0.336,0.243,0.229,0.255,0.01,0.0096,0.011,0.811,0.773,0.838,0.034,0.033,0.036,22.78,22.67,22.93,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.19,45.88,48.26,46.25,44.96,47.3,0,0,0,0,0,0,0.771,0,0.055,0.12,0.88,0.12,51.2
-879040800000,1942,2,1941,5,21,7,0.492,0.0656,0.427,24076.9,144.6,144.6,143.3,3,3,3,813.6,776.2,851.4,705.2,671.2,108.4,105,129,0,0,0,0.133,0.124,0.152,705.2,671.2,740.8,990.5,990.5,990.5,967.2,967,967.3,23.3,23.2,23.5,0.355,0.335,0.376,0.272,0.249,0.296,0.012,0.011,0.013,0.887,0.829,0.948,0.038,0.035,0.041,22.46,22.27,22.67,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.938,49.54,47.62,51.59,47.77,46.67,48.2,0,0,0,0,0,0,0.796,0,0.065,0.13,0.87,0.13,48.9
-878436000000,1942,3,1941,6,22,7,0.533,0.078,0.455,25070.5,156.9,156.9,149.2,4,3,3.4285714285714284,881.6,858,910,752.6,729,129,129,129,0,0,0,0.146,0.142,0.15,752.6,729,781,990.5,990.5,990.5,967.4,967.3,967.5,23.1,23,23.2,0.395,0.374,0.421,0.302,0.288,0.317,0.013,0.012,0.014,0.941,0.915,0.96,0.041,0.04,0.042,22.13,22.02,22.24,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,46.3,39.44,51.47,44.19,38.44,48.2,0,0,0,0,0,0,0.829,0,0.078,0.15,0.85,0.15,47
-877831200000,1942,3,1941,6,23,7,0.575,0.078,0.497,27577.5,169.2,169.2,164.2,4,4,4,951.5,919.2,982,822.5,790.2,129,129,129,0,0,0,0.136,0.131,0.14,822.5,790.2,853,990.5,990.5,990.5,967.7,967.6,967.8,22.8,22.7,22.9,0.459,0.43,0.487,0.337,0.321,0.352,0.015,0.014,0.016,1.02,0.96,1.07,0.045,0.042,0.047,21.78,21.6,21.96,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.932,0.936,41.91,40.57,43.15,41.04,39.64,42.29,0,0,0,0,0,0,0.912,0,0.078,0.14,0.86,0.14,48
-877226400000,1942,3,1941,6,24,7,0.609,0.078,0.531,29072.9,177.6,177.6,173.1,4,4,4,1007,987.8,1035,877.7,858.8,129,129,129,0,0,0,0.128,0.125,0.131,877.7,858.8,906.3,990.5,990.5,990.5,967.9,967.9,968,22.6,22.5,22.6,0.51,0.492,0.536,0.364,0.355,0.378,0.016,0.016,0.017,1.11,1.08,1.16,0.049,0.048,0.052,21.47,21.33,21.57,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.15,43.38,45.31,43.26,42.51,44.4,0,0,0,0,0,0,0.961,0,0.078,0.13,0.87,0.13,47.7
-876621600000,1942,3,1941,6,25,7,0.651,0.078,0.573,30875.9,190.9,190.9,183.8,4,4,4,1076,1044,1123,946.6,914.8,129,129,129,0,0,0,0.12,0.115,0.124,946.6,914.8,994.2,990.5,990.5,990.5,968.1,968,968.3,22.4,22.2,22.5,0.574,0.544,0.625,0.397,0.382,0.42,0.018,0.017,0.019,1.23,1.18,1.32,0.055,0.052,0.06,21.13,20.89,21.29,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,46.88,45.65,48.7,45.95,44.74,47.72,0,0,0,0,0,0,1.02,0,0.078,0.12,0.88,0.12,47.4
-876016800000,1942,3,1941,6,26,7,0.721,0.0862,0.634,32390.4,192.8,192.8,192.8,4,4,4,1192,1140,1259,1049,1011,142.6,129,148,1.571,0,11,0.12,0.112,0.127,1048,1011,1100,990.5,990.5,990.5,968.5,968.3,968.7,22,21.8,22.2,0.715,0.65,0.798,0.531,0.448,0.648,0.024,0.02,0.03,1.54,1.38,1.75,0.07,0.062,0.08,20.46,20.04,20.78,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,50.22,49.23,51.62,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.087,0.12,0.88,0.12,44.9
-875412000000,1942,4,1941,7,27,7,0.951,0.0895,0.665,31743.9,192.8,192.8,189,4,4,4,1572,1312,1847,1424,1164,148,148,148,324.3,64,599,0.0954,0.0801,0.113,1100,1100,1100,990.5,990.5,990.5,969.7,968.9,970.6,20.8,19.9,21.6,0.895,0.822,0.926,0.648,0.648,0.648,0.031,0.03,0.033,1.84,1.77,1.87,0.089,0.082,0.094,18.94,18.02,19.85,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,48.66,46.24,51.1,47.24,45.31,48.2,0,0,0,0,0,0,1.05,0,0.286,0.094,0.7,0.3,33.4
-874807200000,1942,4,1941,7,28,7,1.23,0.0895,0.665,29481.4,179.8,179.8,175.5,4,4,4,2028,1888,2149,1880,1740,148,148,148,780,640,901,0.0731,0.0689,0.0784,1100,1100,1100,990.5,990.5,990.5,971.1,970.7,971.5,19.4,19,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.48,17.17,17.89,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.77,43.91,45.87,43.87,43.04,44.96,0,0,0,0,0,0,0.975,0,0.565,0.073,0.54,0.46,24
-874202400000,1942,4,1941,7,29,7,1.33,0.0895,0.665,28701.1,171.5,171.5,170.8,4,4,4,2200,2173,2220,2052,2025,148,148,148,952,925,972,0.0673,0.0667,0.0681,1100,1100,1100,990.5,990.5,990.5,971.6,971.5,971.6,18.9,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17.04,16.99,17.11,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.58,43.45,43.76,42.71,42.58,42.88,0,0,0,0,0,0,0.949,0,0.665,0.067,0.5,0.5,21.6
-873597600000,1942,4,1941,7,30,7,1.26,0.101,0.665,29221.6,176.2,176.2,173.9,4,4,4,2079,1995,2149,1912,1803,166.9,148,192,812.6,703,901,0.0805,0.0689,0.0963,1100,1100,1100,990.5,990.5,990.5,971.3,971.1,971.5,19.2,19,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.33,17.17,17.54,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.37,43.91,44.94,43.48,43.04,44.04,0,0,0,0,0,0,0.966,0,0.595,0.08,0.53,0.47,23.2
-872992800000,1942,5,1941,8,31,7,1.11,0.116,0.665,30470.4,185,185,181.4,4,4,4,1842,1734,1930,1650,1542,192,192,192,550,442,638,0.104,0.0995,0.111,1100,1100,1100,990.5,990.5,990.5,970.6,970.2,970.9,19.9,19.6,20.3,0.926,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.092,0.096,18.04,17.75,18.39,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.27,45.5,47.2,45.34,44.59,46.26,0,0,0,0,0,0,1.01,0,0.445,0.1,0.6,0.4,27.5
-872388000000,1942,5,1941,8,32,7,0.964,0.116,0.665,31889.5,192.1,192.1,189.8,4,4,4,1594,1528,1689,1402,1336,192,192,192,301.9,236,397,0.121,0.114,0.126,1100,1100,1100,990.5,990.5,990.5,969.8,969.6,970.1,20.7,20.4,20.9,0.911,0.903,0.919,0.648,0.648,0.648,0.031,0.031,0.032,1.86,1.85,1.87,0.09,0.088,0.091,18.85,18.54,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.42,47.6,49.01,47.45,46.64,48.03,0,0,0,0,0,0,1.05,0,0.299,0.12,0.69,0.31,33.1
-871783200000,1942,5,1941,8,33,7,0.852,0.116,0.662,32390.4,192.8,192.8,192.8,4,4,4,1409,1259,1506,1217,1067,192,192,192,122.1,0,214,0.137,0.127,0.153,1095,1067,1100,990.5,990.5,990.5,969.2,968.7,969.5,21.3,21,21.8,0.841,0.748,0.887,0.637,0.573,0.648,0.03,0.026,0.031,1.78,1.61,1.84,0.083,0.074,0.087,19.53,19.16,20.17,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.01,49.24,51.07,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.19,0.14,0.78,0.22,38
-871178400000,1942,5,1941,8,34,7,0.701,0.116,0.584,30946.6,192.8,192.8,184.2,4,4,4,1158,1059,1235,966.4,866.6,192,192,192,0,0,0,0.166,0.156,0.181,966.4,866.6,1043,990.5,990.5,990.5,968.4,968.1,968.6,22.1,21.9,22.4,0.614,0.51,0.713,0.421,0.358,0.519,0.019,0.016,0.024,1.3,1.1,1.52,0.059,0.049,0.07,20.8,20.34,21.31,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.06,43.25,49.69,46.05,42.39,48.2,0,0,0,0,0,0,1.02,0,0.117,0.17,0.83,0.17,44.1
-870573600000,1942,6,1941,9,35,7,0.577,0.0974,0.479,26431.1,171.6,171.6,157.3,4,3,3.7142857142857144,953.2,863.8,1035,792.2,702.8,161,161,161,0,0,0,0.169,0.156,0.186,792.2,702.8,874.3,990.5,990.5,990.5,967.7,967.4,968,22.8,22.5,23.1,0.44,0.362,0.514,0.321,0.271,0.362,0.014,0.012,0.016,0.994,0.892,1.11,0.044,0.039,0.05,21.8,21.38,22.25,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,43.96,39.35,51.09,42.77,38.35,48.2,0,0,0,0,0,0,0.874,0,0.098,0.17,0.83,0.17,45.8
-869968800000,1942,6,1941,9,36,7,0.437,0.0974,0.34,19790.3,135.9,135.9,117.8,3,3,3,723,643.9,817.2,562,482.9,161,161,161,0,0,0,0.224,0.197,0.25,562,482.9,656.2,990.5,990.5,990.5,966.8,966.5,967.2,23.7,23.3,24,0.282,0.237,0.336,0.177,0.127,0.239,0.0075,0.0053,0.01,0.655,0.524,0.813,0.028,0.022,0.035,23.05,22.52,23.5,0.951,0.944,0.957,0.975,0.97,0.98,0.928,0.916,0.938,40.24,35.04,46.22,39.27,33.99,45.29,0,0,0,0,0,0,0.654,0,0.097,0.22,0.78,0.22,45.3
-869364000000,1942,6,1941,9,37,7,0.342,0.0937,0.248,15002.7,96.4,96.4,89.3,2,2,2,565.1,525.1,619.8,410.1,370.3,155,119,161,0,0,0,0.275,0.227,0.303,410.1,370.3,458.8,990.5,990.5,990.5,966.1,966,966.4,24.4,24.1,24.5,0.203,0.189,0.224,0.0926,0.0738,0.116,0.0038,0.003,0.0048,0.515,0.455,0.591,0.021,0.019,0.025,23.84,23.53,24.05,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.931,0.938,45.78,41.53,50.68,44.65,40.68,48.2,0,0,0,0,0,0,0.496,0,0.094,0.27,0.73,0.27,43.9
-868759200000,1942,6,1941,9,38,7,0.294,0.072,0.222,13660.2,86.93,86.93,81.31,2,2,2,486.6,461.1,512.2,367.6,342.1,119,119,119,0,0,0,0.245,0.232,0.258,367.6,342.1,393.2,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.185,0.176,0.194,0.0725,0.0605,0.0846,0.0029,0.0024,0.0034,0.448,0.41,0.486,0.018,0.016,0.02,24.26,24.11,24.42,0.95,0.947,0.954,0.978,0.973,0.98,0.93,0.921,0.935,41.56,38.77,44.35,40.66,37.74,43.46,0,0,0,0,0,0,0.452,0,0.072,0.24,0.76,0.24,46.5
-868154400000,1942,6,1941,9,39,7,0.263,0.0672,0.196,12018.8,74.38,74.38,71.54,2,2,2,435.5,418.2,456.4,324.3,310.2,111.1,108,119,0,0,0,0.255,0.244,0.266,324.3,310.2,337.4,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.168,0.163,0.174,0.0521,0.0454,0.0583,0.0021,0.0018,0.0023,0.382,0.36,0.403,0.015,0.014,0.016,24.56,24.44,24.66,0.944,0.941,0.946,0.971,0.97,0.972,0.916,0.913,0.92,36.85,35.31,38.25,35.77,34.25,37.19,0,0,0,0,0,0,0.397,0,0.067,0.26,0.75,0.25,45.7
-867549600000,1942,7,1941,10,40,7,0.244,0.07,0.174,10643.1,68.49,68.49,63.35,2,2,2,402.8,389.6,418.2,287.1,254.6,115.7,108,135,0,0,0,0.288,0.258,0.347,287.1,254.6,310.2,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.156,0.146,0.163,0.0345,0.0192,0.0454,0.0014,0.00076,0.0018,0.326,0.28,0.36,0.013,0.011,0.014,24.76,24.66,24.87,0.937,0.93,0.941,0.97,0.97,0.97,0.909,0.902,0.913,32.66,28.87,35.31,31.68,28.01,34.25,0,0,0,0,0,0,0.352,0,0.07,0.29,0.71,0.29,43.6
-866944800000,1942,7,1941,10,41,7,0.228,0.0816,0.147,8966.1,56.02,56.02,53.37,2,2,2,377.7,364,389.6,242.7,229,135,135,135,0,0,0,0.358,0.347,0.371,242.7,229,254.6,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.142,0.137,0.146,0.0166,0.0152,0.0192,0.00066,0.0006,0.00076,0.265,0.249,0.28,0.011,0.0099,0.011,24.95,24.87,25.03,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,27.51,25.93,28.87,26.68,25.15,28.01,0,0,0,0,0,0,0.296,0,0.081,0.36,0.64,0.36,39.3
-866340000000,1942,7,1941,10,42,7,0.21,0.0816,0.129,8034.64,48.2,48.2,47.83,1,1,1,347.7,337.2,358.7,212.7,202.2,135,135,135,0,0,0,0.388,0.376,0.4,212.7,202.2,223.7,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.131,0.128,0.135,0.0138,0.0129,0.0148,0.00055,0.00051,0.00058,0.375,0.356,0.395,0.015,0.014,0.016,24.99,24.91,25.06,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.89,47.45,52.42,47.83,46.51,48.2,0,0,0,0,0,0,0.266,0,0.081,0.39,0.61,0.39,38.3
-865735200000,1942,7,1941,10,43,7,0.199,0.0782,0.121,7744.72,48.2,48.2,46.1,1,1,1,329.5,321.2,334.4,200.2,192.5,129.3,115,135,0,0,0,0.392,0.355,0.412,200.2,192.5,209.1,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.126,0.124,0.127,0.0128,0.0121,0.0135,0.0005,0.00048,0.00053,0.352,0.339,0.366,0.014,0.013,0.014,25.1,25.08,25.13,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,47.05,45.17,49.25,46.1,44.27,48.2,0,0,0,0,0,0,0.256,0,0.078,0.39,0.61,0.39,38.9
-865130400000,1942,8,1941,11,44,7,0.184,0.0696,0.115,7352.12,45.85,45.85,43.76,1,1,1,304.6,294.6,313.5,189.6,179.6,115,115,115,0,0,0,0.378,0.367,0.39,189.6,179.6,198.5,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.12,0.117,0.124,0.0119,0.011,0.0126,0.00046,0.00043,0.00049,0.331,0.313,0.347,0.013,0.012,0.014,25.25,25.19,25.31,0.951,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.935,44.66,42.25,46.78,43.76,41.4,45.85,0,0,0,0,0,0,0.243,0,0.069,0.38,0.63,0.37,40
-864525600000,1942,8,1941,11,45,7,0.173,0.0581,0.115,7372.22,45.68,45.68,43.88,1,1,1,285.7,276.2,294.6,189.5,179.6,96.14,93,115,0,0,0,0.336,0.321,0.39,189.5,179.6,197,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.119,0.116,0.121,0.0119,0.011,0.0125,0.00046,0.00043,0.00049,0.329,0.313,0.342,0.013,0.012,0.013,25.33,25.3,25.38,0.951,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.935,44.78,42.25,46.61,43.88,41.4,45.68,0,0,0,0,0,0,0.244,0,0.058,0.34,0.66,0.34,42.6
-863920800000,1942,8,1941,11,46,7,0.162,0.0619,0.1,6409.57,42.39,42.39,38.15,1,1,1,268.5,263.1,276.2,166.1,148.1,102.4,93,115,0,0,0,0.382,0.337,0.437,166.1,148.1,183.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.111,0.106,0.116,0.00987,0.00834,0.0113,0.00038,0.00032,0.00044,0.288,0.257,0.318,0.011,0.01,0.012,25.44,25.38,25.49,0.943,0.938,0.949,0.975,0.97,0.98,0.92,0.909,0.93,39.09,34.71,43.26,38.15,33.67,42.39,0,0,0,0,0,0,0.212,0,0.062,0.38,0.62,0.38,39.6
-863316000000,1942,8,1941,11,47,7,0.155,0.0696,0.0851,5367.65,33.38,33.38,31.95,1,1,1,255.7,250.3,261.9,140.7,135.3,115,115,115,0,0,0,0.45,0.439,0.459,140.7,135.3,146.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.103,0.101,0.105,0.00771,0.00725,0.00823,0.0003,0.00028,0.00032,0.243,0.234,0.254,0.0094,0.0091,0.0099,25.53,25.5,25.57,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.94,31.63,34.41,31.95,30.68,33.38,0,0,0,0,0,0,0.178,0,0.0699,0.45,0.55,0.45,34.6
