datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-862711200000,1942,8,1941,11,48,7,0.144,0.0571,0.0865,5481.68,34.59,34.59,32.63,1,1,1,237.5,231.5,246.5,143,131.5,94.43,91,115,0,0,0,0.397,0.375,0.467,143,131.5,151.4,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.102,0.0999,0.104,0.00791,0.00693,0.00862,0.00031,0.00027,0.00033,0.245,0.227,0.26,0.0095,0.0088,0.01,25.63,25.59,25.67,0.936,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,33.64,30.73,35.66,32.63,29.81,34.59,0,0,0,0,0,0,0.181,0,0.0575,0.4,0.6,0.4,38.1
-862106400000,1942,9,1941,12,49,7,0.135,0.055,0.0798,5052.71,31.41,31.41,30.08,1,1,1,222.9,216.8,228.7,131.9,125.8,91,91,91,0,0,0,0.408,0.398,0.42,131.9,125.8,137.7,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0976,0.0954,0.0997,0.00696,0.00644,0.00745,0.00027,0.00025,0.00029,0.225,0.214,0.235,0.0087,0.0082,0.0091,25.74,25.69,25.79,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,31.01,29.53,32.38,30.08,28.65,31.41,0,0,0,0,0,0,0.167,0,0.0552,0.41,0.59,0.41,37.4
-861501600000,1942,9,1941,12,50,7,0.126,0.055,0.0712,4486.83,27.76,27.76,26.71,1,1,1,208.7,203.9,213,117.7,112.9,91,91,91,0,0,0,0.436,0.427,0.446,117.7,112.9,122,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0926,0.0909,0.0941,0.00575,0.00535,0.00612,0.00022,0.00021,0.00024,0.2,0.191,0.207,0.0077,0.0073,0.008,25.85,25.81,25.89,0.923,0.92,0.926,0.97,0.97,0.97,0.895,0.892,0.898,27.53,26.36,28.61,26.71,25.57,27.76,0,0,0,0,0,0,0.148,0,0.0548,0.44,0.57,0.43,35.6
-860900400000,1942,9,1941,12,51,7,0.122,0.055,0.0665,1837.73,25.55,25.55,10.94,1,1,1,201,196.6,203.8,110,105.6,91,91,91,0,0,0,0.453,0.446,0.463,110,105.6,112.8,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0899,0.0883,0.0909,0.0051,0.00473,0.00534,0.0002,0.00018,0.0002,0.186,0.178,0.191,0.0071,0.0068,0.0073,25.9,25.89,25.92,0.394,0,0.92,0.416,0,0.97,0.382,0,0.892,11.28,0,26.34,10.94,0,25.55,0,4,0,0,0.571,0,0.0608,0.571,0.0555,0.45,0.55,0.45,15.1
-860295600000,1942,9,1941,12,52,7,0.111,0.0416,0.0697,2763.39,31.09,31.09,16.45,1,1,1,184,170.2,195.3,115.3,97.81,68.71,52,91,0,0,0,0.37,0.277,0.482,115.3,97.81,135.6,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0889,0.0856,0.094,0.00555,0.00406,0.00728,0.00021,0.00016,0.00028,0.193,0.164,0.227,0.0074,0.0063,0.0087,25.88,25.84,25.91,0.53,0,0.933,0.554,0,0.97,0.514,0,0.905,16.96,0,32.06,16.45,0,31.09,0,3,0,0,0.429,0,0.0914,0.429,0.0413,0.37,0.63,0.37,24.9
-859690800000,1942,10,1942,1,1,7,0.118,0.0333,0.0852,5442,33.29,33.29,32.39,1,1,1,195.9,191.6,196.6,140.9,123.6,55,52,73,0,0,0,0.28,0.264,0.371,140.9,123.6,144.6,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0962,0.0926,0.0972,0.00773,0.00626,0.00804,0.0003,0.00024,0.00031,0.237,0.208,0.243,0.0091,0.008,0.0093,25.86,25.85,25.89,0.935,0.927,0.936,0.97,0.97,0.97,0.907,0.9,0.908,33.39,29.1,34.32,32.39,28.23,33.29,0,0,0,0,0,0,0.18,0,0.0328,0.28,0.72,0.28,46.1
-859086000000,1942,10,1942,1,2,7,0.121,0.0442,0.0767,4873.78,29.4,29.4,29.01,1,1,1,199.8,196.6,201.4,126.8,123.6,73,73,73,0,0,0,0.365,0.362,0.371,126.8,123.6,128.4,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0937,0.0926,0.0943,0.00653,0.00626,0.00667,0.00025,0.00024,0.00026,0.214,0.208,0.217,0.0082,0.008,0.0083,25.88,25.87,25.89,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.91,29.1,30.3,29.01,28.23,29.4,0,0,0,0,0,0,0.161,0,0.0443,0.37,0.63,0.37,40.3
-858481200000,1942,10,1942,1,3,7,0.123,0.0442,0.079,5026.47,29.97,29.97,29.92,1,1,1,203.7,203.5,203.9,130.7,130.5,73,73,73,0,0,0,0.358,0.358,0.359,130.7,130.5,130.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0951,0.095,0.0951,0.00686,0.00684,0.00688,0.00026,0.00026,0.00026,0.221,0.221,0.221,0.0085,0.0085,0.0085,25.86,25.86,25.86,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.903,30.84,30.8,30.89,29.92,29.88,29.97,0,0,0,0,0,0,0.166,0,0.044,0.36,0.64,0.36,40.9
-857876400000,1942,10,1942,1,4,7,0.125,0.0459,0.0793,5036.29,30.93,30.93,29.98,1,1,1,206.9,203.8,216.8,131,123.8,75.86,73,93,0,0,0,0.366,0.351,0.429,131,123.8,135.1,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0955,0.0947,0.0966,0.00689,0.00627,0.00723,0.00026,0.00024,0.00028,0.222,0.211,0.229,0.0085,0.0081,0.0088,25.84,25.79,25.86,0.931,0.928,0.932,0.97,0.97,0.97,0.903,0.9,0.904,30.91,29.03,31.89,29.98,28.16,30.93,0,0,0,0,0,0,0.167,0,0.0457,0.37,0.63,0.37,40.3
-857271600000,1942,11,1942,2,5,7,0.13,0.0562,0.0739,4666.32,28.16,28.16,27.78,1,1,1,215.2,213,216.8,122.2,120,93,93,93,0,0,0,0.432,0.429,0.437,122.2,120,123.8,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0942,0.0934,0.0947,0.00613,0.00595,0.00627,0.00024,0.00023,0.00024,0.208,0.204,0.211,0.008,0.0078,0.0081,25.8,25.79,25.82,0.926,0.925,0.928,0.97,0.97,0.97,0.899,0.897,0.9,28.63,28.11,29.03,27.78,27.26,28.16,0,0,0,0,0,0,0.154,0,0.0561,0.43,0.57,0.43,35.9
-856666800000,1942,11,1942,2,6,7,0.133,0.0562,0.0768,4857.57,30.93,30.93,28.91,1,1,1,220,211.9,228.7,127,118.9,93,93,93,0,0,0,0.423,0.407,0.439,127,118.9,135.7,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0959,0.093,0.0989,0.00655,0.00585,0.00728,0.00025,0.00022,0.00028,0.216,0.202,0.232,0.0083,0.0078,0.0089,25.76,25.7,25.83,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,29.81,27.82,31.89,28.91,26.98,30.93,0,0,0,0,0,0,0.161,0,0.0562,0.42,0.58,0.42,36.5
-856062000000,1942,11,1942,2,7,7,0.141,0.0562,0.0852,5401.9,32.67,32.67,32.15,1,1,1,234,231.5,236.2,141,138.5,93,93,93,0,0,0,0.397,0.394,0.402,141,138.5,143.2,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.101,0.0999,0.102,0.00773,0.00752,0.00792,0.0003,0.00029,0.00031,0.241,0.237,0.245,0.0093,0.0091,0.0095,25.65,25.64,25.67,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,33.15,32.56,33.68,32.15,31.59,32.67,0,0,0,0,0,0,0.179,0,0.0558,0.4,0.6,0.4,38.3
-855457200000,1942,11,1942,2,8,7,0.151,0.0562,0.0943,5983.95,36.99,36.99,35.62,1,1,1,248.8,239.5,254.6,155.8,146.5,93,93,93,0,0,0,0.374,0.365,0.388,155.8,146.5,161.6,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.106,0.103,0.108,0.009,0.00821,0.00948,0.00035,0.00032,0.00037,0.268,0.251,0.278,0.01,0.0097,0.011,25.54,25.5,25.61,0.94,0.937,0.942,0.971,0.97,0.972,0.912,0.909,0.915,36.7,34.49,38.07,35.62,33.45,36.99,0,0,0,0,0,0,0.198,0,0.0567,0.37,0.62,0.38,39.6
-854852400000,1942,11,1942,2,9,7,0.154,0.048,0.106,6820.14,42.91,42.91,40.6,1,1,1,254.7,250.3,261.9,175.4,163.9,79.29,77,93,0,0,0,0.311,0.294,0.362,175.4,163.9,184.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.111,0.109,0.115,0.0107,0.00968,0.0115,0.00041,0.00038,0.00045,0.301,0.282,0.318,0.012,0.011,0.012,25.48,25.43,25.5,0.946,0.943,0.949,0.978,0.973,0.98,0.926,0.917,0.93,41.49,38.62,43.78,40.6,37.58,42.91,0,0,0,0,0,0,0.226,0,0.048,0.31,0.69,0.31,44.3
-854247600000,1942,12,1942,3,10,7,0.164,0.0419,0.122,7738.63,51.44,51.44,46.06,2,1,1.4285714285714286,271.8,254.6,290,202.5,177.6,69.29,59,77,0,0,0,0.257,0.203,0.302,202.5,177.6,231,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.12,0.112,0.129,0.013,0.0108,0.0154,0.0005,0.00042,0.0006,0.283,0.235,0.331,0.011,0.0092,0.013,25.43,25.39,25.48,0.937,0.919,0.952,0.976,0.97,0.98,0.914,0.892,0.933,36.03,25.7,45.49,35.2,24.93,44.58,0,0,0,0,0,0,0.256,0,0.042,0.26,0.74,0.26,47.2
-853642800000,1942,12,1942,3,11,7,0.195,0.0357,0.159,9861.15,64.34,64.34,58.7,2,2,2,322,298.8,347.3,263,239.8,59,59,59,0,0,0,0.184,0.17,0.197,263,239.8,288.3,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.14,0.132,0.149,0.0242,0.0161,0.0351,0.00095,0.00063,0.0014,0.284,0.252,0.321,0.011,0.0099,0.013,25.21,25.04,25.35,0.931,0.925,0.937,0.97,0.97,0.97,0.903,0.897,0.909,30.26,27.57,33.16,29.35,26.75,32.17,0,0,0,0,0,0,0.326,0,0.036,0.18,0.82,0.18,50.6
-853038000000,1942,12,1942,3,12,7,0.225,0.0466,0.178,11020.1,67.12,67.12,65.6,2,2,2,372.1,364,379,295.1,287,77,77,77,0,0,0,0.207,0.203,0.212,295.1,287,302,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.153,0.151,0.156,0.0383,0.0345,0.0415,0.0015,0.0014,0.0016,0.333,0.321,0.344,0.013,0.013,0.014,24.91,24.86,24.96,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.908,0.912,33.81,32.9,34.6,32.8,31.91,33.56,0,0,0,0,0,0,0.364,0,0.047,0.21,0.79,0.21,49
-852433200000,1942,12,1942,3,13,7,0.24,0.0502,0.19,11677.1,71.1,71.1,69.51,2,2,2,396.4,382.6,412.3,313.4,305.6,83,77,91,0,0,0,0.209,0.194,0.226,313.4,305.6,321.3,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.161,0.157,0.164,0.0469,0.0432,0.0506,0.0019,0.0017,0.002,0.362,0.349,0.374,0.014,0.014,0.015,24.76,24.67,24.84,0.942,0.94,0.943,0.97,0.97,0.97,0.913,0.912,0.915,35.83,35,36.65,34.75,33.95,35.55,0,0,0,0,0,0,0.386,0,0.05,0.21,0.79,0.21,48.7
-851828400000,1943,1,1942,4,14,7,0.264,0.055,0.209,12858.7,80.27,80.27,76.54,2,2,2,435.9,422.2,451.8,344.9,331.2,91,91,91,0,0,0,0.209,0.201,0.216,344.9,331.2,360.8,990.5,990.5,990.5,965.6,965.5,965.6,24.9,24.9,25,0.172,0.168,0.178,0.0618,0.0553,0.0693,0.0025,0.0022,0.0028,0.409,0.389,0.433,0.016,0.016,0.017,24.53,24.43,24.61,0.947,0.945,0.949,0.974,0.971,0.978,0.923,0.917,0.929,39.27,37.76,41.03,38.27,36.67,40.14,0,0,0,0,0,0,0.425,0,0.055,0.21,0.79,0.21,48.7
-851223600000,1943,1,1942,4,15,7,0.29,0.0442,0.246,15220.8,94.09,94.09,90.6,2,2,2,480.1,461.1,496.9,407.1,388.1,73,73,73,0,0,0,0.152,0.147,0.158,407.1,388.1,423.9,990.5,990.5,990.5,965.8,965.7,965.8,24.7,24.7,24.8,0.193,0.186,0.199,0.0912,0.0822,0.0991,0.0037,0.0033,0.004,0.501,0.473,0.526,0.02,0.019,0.021,24.24,24.14,24.35,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.22,44.18,48,45.3,43.3,47.04,0,0,0,0,0,0,0.503,0,0.044,0.15,0.85,0.15,52.5
-850618800000,1943,1,1942,4,16,7,0.312,0.0442,0.268,16056.7,96.4,96.4,95.58,2,2,2,515.6,492.5,531.3,442.6,419.5,73,73,73,0,0,0,0.142,0.137,0.148,442.6,419.5,458.3,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.205,0.197,0.211,0.108,0.097,0.115,0.0044,0.0039,0.0047,0.554,0.52,0.578,0.023,0.021,0.024,24.03,23.93,24.16,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.92,47.54,51.49,47.79,46.59,48.2,0,0,0,0,0,0,0.531,0,0.044,0.14,0.86,0.14,51.5
-850014000000,1943,1,1942,4,17,7,0.323,0.0442,0.279,16195.2,96.4,96.4,96.4,2,2,2,534.4,525.1,542.7,461.4,452.1,73,73,73,0,0,0,0.137,0.135,0.139,461.4,452.1,469.7,990.5,990.5,990.5,966,966,966,24.5,24.5,24.5,0.212,0.209,0.215,0.117,0.112,0.121,0.0048,0.0046,0.0049,0.583,0.569,0.595,0.024,0.023,0.024,23.91,23.86,23.97,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,51.78,50.92,52.54,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.044,0.14,0.86,0.14,50.1
-849409200000,1943,2,1942,5,18,7,0.338,0.0514,0.287,16713.7,103.8,103.8,99.49,3,2,2.4285714285714284,559.1,542.7,570.2,474.1,457.7,85,85,85,0,0,0,0.152,0.149,0.157,474.1,457.7,485.2,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.219,0.212,0.226,0.123,0.115,0.128,0.005,0.0047,0.0053,0.558,0.509,0.597,0.023,0.021,0.024,23.83,23.81,23.88,0.951,0.944,0.958,0.976,0.97,0.98,0.928,0.916,0.938,45.05,35.44,52.42,42.34,34.38,48.2,0,0,0,0,0,0,0.553,0,0.051,0.15,0.85,0.15,49.4
-848804400000,1943,2,1942,5,19,7,0.374,0.0514,0.323,19118,117.7,117.7,113.8,3,3,3,618.4,606.9,636.6,533.4,521.9,85,85,85,0,0,0,0.138,0.134,0.14,533.4,521.9,551.6,990.5,990.5,990.5,966.4,966.3,966.4,24.1,24.1,24.2,0.253,0.246,0.263,0.157,0.15,0.169,0.0065,0.0062,0.007,0.593,0.573,0.623,0.025,0.024,0.026,23.53,23.43,23.6,0.949,0.948,0.951,0.974,0.972,0.976,0.924,0.922,0.928,38.95,38.18,40.17,37.93,37.12,39.22,0,0,0,0,0,0,0.632,0,0.051,0.14,0.86,0.14,51.1
-848199600000,1943,2,1942,5,20,7,0.407,0.0514,0.356,20992.5,132.3,132.3,125,3,3,3,672.8,643.9,710.9,587.8,558.9,85,85,85,0,0,0,0.127,0.12,0.132,587.8,558.9,625.9,990.5,990.5,990.5,966.6,966.5,966.7,23.9,23.8,24,0.284,0.267,0.306,0.194,0.174,0.219,0.0081,0.0073,0.0092,0.685,0.636,0.749,0.029,0.026,0.032,23.22,23.01,23.39,0.954,0.951,0.956,0.979,0.977,0.98,0.933,0.93,0.937,42.54,40.66,45,41.65,39.74,44.1,0,0,0,0,0,0,0.694,0,0.051,0.13,0.87,0.13,51.6
-847594800000,1943,2,1942,5,21,7,0.446,0.0514,0.394,23029.1,138.6,138.6,137.1,3,3,3,737,725.1,745.4,652,640.1,85,85,85,0,0,0,0.115,0.114,0.117,652,640.1,660.4,990.5,990.5,990.5,966.8,966.8,966.9,23.7,23.6,23.7,0.32,0.314,0.325,0.237,0.229,0.242,0.01,0.0096,0.01,0.793,0.773,0.807,0.034,0.033,0.034,22.86,22.81,22.93,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.63,45.88,47.14,45.69,44.96,46.2,0,0,0,0,0,0,0.762,0,0.052,0.12,0.88,0.12,51.6
-846990000000,1943,3,1942,6,22,7,0.477,0.0647,0.413,23729.1,144.6,144.6,141.2,3,3,3,789.4,764,817.2,682.4,657,107,107,107,0,0,0,0.136,0.131,0.14,682.4,657,710.2,990.5,990.5,990.5,967.1,967,967.2,23.4,23.3,23.5,0.343,0.328,0.359,0.257,0.24,0.275,0.011,0.01,0.012,0.849,0.806,0.896,0.036,0.034,0.038,22.59,22.44,22.74,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.23,46.73,49.84,47.08,45.8,48.2,0,0,0,0,0,0,0.785,0,0.064,0.14,0.87,0.13,49.7
-846385200000,1943,3,1942,6,23,7,0.532,0.0723,0.459,25143.7,158.6,158.6,149.7,4,3,3.4285714285714284,879,837.3,919.2,759.4,730.3,119.6,107,129,0,0,0,0.136,0.124,0.148,759.4,730.3,790.2,990.5,990.5,990.5,967.4,967.2,967.6,23.1,22.9,23.3,0.399,0.37,0.43,0.306,0.289,0.321,0.013,0.012,0.014,0.952,0.915,0.981,0.041,0.04,0.042,22.13,21.96,22.32,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,46.74,39.44,52.44,44.3,38.44,48.2,0,0,0,0,0,0,0.831,0,0.073,0.14,0.86,0.14,47.3
-845780400000,1943,3,1942,6,24,7,0.59,0.078,0.512,28217,176.2,176.2,168,4,4,4,975,928.7,1026,846,799.7,129,129,129,0,0,0,0.132,0.126,0.139,846,799.7,897.2,990.5,990.5,990.5,967.8,967.6,968,22.7,22.5,22.9,0.481,0.438,0.527,0.348,0.326,0.373,0.015,0.014,0.017,1.06,0.977,1.15,0.047,0.043,0.051,21.65,21.37,21.91,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.937,42.86,40.97,44.95,41.99,40.08,44.05,0,0,0,0,0,0,0.933,0,0.078,0.13,0.87,0.13,47.8
-845172000000,1943,3,1942,6,25,7,0.683,0.078,0.605,31638.6,192.8,192.8,188.3,4,4,4,1129,1047,1204,1000,918.3,129,129,129,0,0,0,0.115,0.107,0.123,1000,918.3,1075,990.5,990.5,990.5,968.3,968,968.5,22.2,22,22.5,0.644,0.547,0.744,0.471,0.383,0.592,0.021,0.017,0.027,1.39,1.18,1.63,0.063,0.053,0.074,20.8,20.33,21.27,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,48.72,45.79,51.2,47.08,44.87,48.2,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,46.3
-844567200000,1943,3,1942,6,26,7,0.816,0.0846,0.665,32390.4,192.8,192.8,192.8,4,4,4,1350,1241,1492,1210,1112,139.9,129,148,109.9,12,244,0.104,0.0992,0.113,1100,1100,1100,990.5,990.5,990.5,969,968.7,969.5,21.5,21,21.8,0.837,0.785,0.906,0.648,0.648,0.648,0.03,0.03,0.031,1.78,1.73,1.85,0.083,0.079,0.088,19.71,19.19,20.11,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.73,49.31,51.8,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.151,0.1,0.81,0.19,39.7
-843962400000,1943,4,1942,7,27,7,0.956,0.0895,0.665,31959,192.6,192.6,190.2,4,4,4,1580,1513,1634,1432,1365,148,148,148,332.3,265,386,0.0937,0.0906,0.0978,1100,1100,1100,990.5,990.5,990.5,969.7,969.5,969.9,20.8,20.6,21,0.914,0.908,0.919,0.648,0.648,0.648,0.031,0.031,0.031,1.86,1.86,1.87,0.09,0.089,0.091,18.89,18.72,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.53,48.06,49.12,47.56,47.1,48.14,0,0,0,0,0,0,1.06,0,0.291,0.094,0.7,0.3,33.4
-843357600000,1943,4,1942,7,28,7,0.996,0.0895,0.665,31580.6,188.4,188.4,188,4,4,4,1646,1634,1669,1498,1486,148,148,148,398.7,386,421,0.0899,0.0887,0.0906,1100,1100,1100,990.5,990.5,990.5,970,969.9,970,20.5,20.5,20.6,0.919,0.919,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.87,1.87,1.87,0.091,0.091,0.091,18.68,18.6,18.72,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.95,47.75,48.06,46.99,46.8,47.1,0,0,0,0,0,0,1.04,0,0.331,0.09,0.67,0.33,31.7
-842752800000,1943,4,1942,7,29,7,1,0.0895,0.665,31522.1,188.4,188.4,187.6,4,4,4,1657,1634,1669,1509,1486,148,148,148,408.6,386,421,0.0894,0.0887,0.0906,1100,1100,1100,990.5,990.5,990.5,970,969.9,970,20.5,20.5,20.6,0.92,0.919,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.87,1.87,1.87,0.091,0.091,0.091,18.64,18.6,18.72,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.87,47.75,48.06,46.91,46.8,47.1,0,0,0,0,0,0,1.04,0,0.335,0.089,0.67,0.33,31.5
-842148000000,1943,4,1942,7,30,7,1,0.0971,0.665,31495.7,188.4,188.4,187.5,4,4,4,1662,1634,1669,1501,1477,160.6,148,192,401,377,421,0.0966,0.0887,0.115,1100,1100,1100,990.5,990.5,990.5,970,969.9,970,20.5,20.5,20.6,0.919,0.916,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.87,1.86,1.87,0.091,0.091,0.091,18.63,18.6,18.72,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.83,47.75,48.06,46.87,46.8,47.1,0,0,0,0,0,0,1.04,0,0.335,0.097,0.67,0.33,31.5
-841543200000,1943,5,1942,8,31,7,1.01,0.116,0.665,31458.3,187.3,187.3,187.3,4,4,4,1669,1669,1669,1477,1477,192,192,192,377,377,377,0.115,0.115,0.115,1100,1100,1100,990.5,990.5,990.5,970,970,970,20.5,20.5,20.5,0.916,0.916,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.091,0.091,18.6,18.6,18.6,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.77,47.77,47.77,46.81,46.81,46.81,0,0,0,0,0,0,1.04,0,0.345,0.11,0.66,0.34,31.1
-840938400000,1943,5,1942,8,32,7,0.995,0.116,0.665,31598,188.9,188.9,188.1,4,4,4,1645,1622,1669,1453,1430,192,192,192,352.9,330,377,0.117,0.115,0.118,1100,1100,1100,990.5,990.5,990.5,970,969.9,970,20.5,20.5,20.6,0.914,0.913,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.86,1.86,0.091,0.09,0.091,18.69,18.6,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.98,47.77,48.18,47.02,46.81,47.21,0,0,0,0,0,0,1.04,0,0.33,0.12,0.67,0.33,31.8
-840333600000,1943,5,1942,8,33,7,0.948,0.116,0.665,32038.4,192.1,192.1,190.7,4,4,4,1568,1528,1596,1376,1336,192,192,192,275.6,236,304,0.122,0.12,0.126,1100,1100,1100,990.5,990.5,990.5,969.7,969.6,969.8,20.8,20.7,20.9,0.909,0.903,0.911,0.648,0.648,0.648,0.031,0.031,0.031,1.86,1.85,1.86,0.089,0.088,0.09,18.94,18.85,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.65,48.4,49.01,47.68,47.43,48.03,0,0,0,0,0,0,1.06,0,0.283,0.12,0.7,0.3,33.8
-839728800000,1943,5,1942,8,34,7,0.879,0.116,0.665,32390.4,192.8,192.8,192.8,4,4,4,1454,1379,1506,1262,1187,192,192,192,162,87,214,0.132,0.127,0.139,1100,1100,1100,990.5,990.5,990.5,969.3,969.1,969.5,21.2,21,21.4,0.865,0.835,0.887,0.648,0.648,0.648,0.031,0.03,0.031,1.81,1.78,1.84,0.086,0.083,0.087,19.35,19.16,19.62,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.75,49.24,50.49,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.214,0.13,0.76,0.24,36.8
-839124000000,1943,5,1942,8,35,7,0.785,0.1,0.664,32390.4,192.8,192.8,192.8,4,4,4,1298,1250,1364,1133,1089,165.4,161,192,34.86,0,72,0.127,0.122,0.141,1098,1089,1100,990.5,990.5,990.5,968.8,968.7,969,21.7,21.5,21.8,0.805,0.776,0.826,0.644,0.623,0.648,0.03,0.029,0.03,1.75,1.7,1.77,0.081,0.078,0.083,19.91,19.68,20.12,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,51.19,50.65,51.56,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.121,0.13,0.85,0.15,41.3
-838519200000,1943,6,1942,9,36,7,0.707,0.11,0.597,31163.6,192.8,192.8,185.5,4,4,4,1169,1091,1235,987.1,881.3,182,161,210,0,0,0,0.157,0.13,0.192,987.1,881.3,1074,990.5,990.5,990.5,968.4,968.2,968.6,22.1,21.9,22.3,0.646,0.532,0.754,0.462,0.366,0.589,0.021,0.016,0.027,1.38,1.14,1.64,0.063,0.051,0.075,20.69,20.23,21.18,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.8,43.71,50.86,46.37,42.84,48.2,0,0,0,0,0,0,1.03,0,0.11,0.16,0.84,0.16,44.1
-837914400000,1943,6,1942,9,37,7,0.598,0.127,0.471,25689.5,166.1,166.1,152.9,4,3,3.5714285714285716,988.3,902.5,1059,778.3,692.5,210,210,210,0,0,0,0.213,0.198,0.233,778.3,692.5,848.6,990.5,990.5,990.5,967.8,967.5,968.1,22.7,22.4,23,0.439,0.364,0.502,0.314,0.264,0.35,0.014,0.011,0.016,0.993,0.882,1.08,0.044,0.038,0.048,21.67,21.34,22.11,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.81,39.4,51.33,43.35,38.4,48.2,0,0,0,0,0,0,0.85,0,0.127,0.21,0.79,0.21,43
-837309600000,1943,6,1942,9,38,7,0.474,0.127,0.347,20000.3,135.6,135.6,119,3,3,3,783.9,704.7,871.9,573.9,494.7,210,210,210,0,0,0,0.269,0.241,0.298,573.9,494.7,661.9,990.5,990.5,990.5,967,966.7,967.4,23.5,23.1,23.8,0.296,0.251,0.346,0.185,0.132,0.243,0.0079,0.0056,0.011,0.682,0.549,0.83,0.029,0.023,0.036,22.78,22.28,23.23,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.938,40.65,35.53,46.13,39.68,34.46,45.2,0,0,0,0,0,0,0.661,0,0.127,0.27,0.73,0.27,42.2
-836704800000,1943,6,1942,9,39,7,0.382,0.119,0.263,15679.5,96.4,96.4,93.33,2,2,2,631.9,588.3,684.5,435.6,402.3,196.3,186,210,0,0,0,0.311,0.294,0.326,435.6,402.3,474.5,990.5,990.5,990.5,966.4,966.2,966.6,24.1,23.9,24.3,0.217,0.202,0.24,0.105,0.0889,0.123,0.0043,0.0037,0.0052,0.559,0.505,0.626,0.023,0.021,0.026,23.52,23.24,23.75,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.04,44.75,51.71,46.67,43.85,48.2,0,0,0,0,0,0,0.519,0,0.119,0.31,0.69,0.31,41
-836100000000,1943,7,1942,10,40,7,0.321,0.108,0.213,12944.4,83.21,83.21,77.05,2,2,2,531.5,496.9,566.7,352.8,326.2,178.7,135,186,0,0,0,0.336,0.272,0.363,352.8,326.2,380.7,990.5,990.5,990.5,966,965.8,966.2,24.5,24.3,24.7,0.184,0.175,0.194,0.0655,0.053,0.0787,0.0027,0.0022,0.0032,0.43,0.391,0.472,0.018,0.016,0.019,24.08,23.88,24.22,0.948,0.944,0.952,0.975,0.97,0.98,0.925,0.916,0.933,39.5,36.57,42.45,38.52,35.47,41.61,0,0,0,0,0,0,0.428,0,0.108,0.34,0.66,0.34,40.3
-835495200000,1943,7,1942,10,41,7,0.284,0.0816,0.202,12362.8,78.32,78.32,73.59,2,2,2,469.6,446.6,490.4,334.6,311.6,135,135,135,0,0,0,0.288,0.275,0.302,334.6,311.6,355.4,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.174,0.166,0.182,0.057,0.0461,0.0667,0.0023,0.0019,0.0027,0.4,0.365,0.431,0.016,0.015,0.017,24.39,24.26,24.53,0.945,0.942,0.949,0.972,0.97,0.976,0.919,0.914,0.926,37.83,35.29,40.11,36.79,34.23,39.16,0,0,0,0,0,0,0.409,0,0.082,0.29,0.71,0.29,43.5
-834890400000,1943,7,1942,10,42,7,0.259,0.0816,0.177,10817.9,67.63,67.63,64.39,2,2,2,427.8,412.3,442.7,292.8,277.3,135,135,135,0,0,0,0.316,0.305,0.327,292.8,277.3,307.7,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.16,0.154,0.165,0.0372,0.0299,0.0442,0.0015,0.0012,0.0018,0.337,0.314,0.359,0.013,0.013,0.014,24.64,24.55,24.73,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,33.19,31.44,34.86,32.2,30.49,33.81,0,0,0,0,0,0,0.358,0,0.082,0.32,0.68,0.32,41.8
-834285600000,1943,7,1942,10,43,7,0.239,0.0799,0.159,9732.99,59.76,59.76,57.93,2,2,2,395.3,382.6,406.7,263.2,250.2,132.1,115,135,0,0,0,0.334,0.301,0.35,263.2,250.2,271.7,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.149,0.145,0.152,0.0232,0.0171,0.0272,0.00092,0.00068,0.0011,0.292,0.273,0.305,0.012,0.011,0.012,24.83,24.76,24.9,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,29.86,28.38,30.81,28.97,27.53,29.88,0,0,0,0,0,0,0.322,0,0.08,0.33,0.67,0.33,40.7
-833680800000,1943,8,1942,11,44,7,0.223,0.0696,0.153,9385.68,58.31,58.31,55.87,2,2,2,368,351.7,379,253,236.7,115,115,115,0,0,0,0.313,0.303,0.327,253,236.7,264,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.143,0.137,0.147,0.0195,0.0159,0.0236,0.00077,0.00063,0.00094,0.276,0.255,0.291,0.011,0.01,0.012,24.98,24.91,25.09,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,28.8,26.92,30.05,27.93,26.11,29.15,0,0,0,0,0,0,0.31,0,0.07,0.31,0.69,0.31,42.1
-833076000000,1943,8,1942,11,45,7,0.204,0.0696,0.134,8265,51.24,51.24,49.2,2,1,1.4285714285714286,336.5,327.5,347.3,221.5,212.5,115,115,115,0,0,0,0.342,0.331,0.351,221.5,212.5,232.3,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.132,0.129,0.136,0.0146,0.0138,0.0155,0.00057,0.00054,0.00061,0.322,0.244,0.389,0.013,0.0096,0.015,25.1,25.03,25.15,0.943,0.921,0.959,0.976,0.97,0.98,0.92,0.894,0.94,40.19,25.74,52.3,38.37,24.96,48.2,0,0,0,0,0,0,0.273,0,0.07,0.34,0.66,0.34,40.5
-832471200000,1943,8,1942,11,46,7,0.189,0.0696,0.12,7684.07,48.2,48.2,45.74,1,1,1,313.1,302.6,324.1,198.1,187.6,115,115,115,0,0,0,0.368,0.355,0.38,198.1,187.6,209.1,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.123,0.12,0.127,0.0126,0.0117,0.0135,0.00049,0.00046,0.00053,0.346,0.327,0.366,0.014,0.013,0.014,25.19,25.11,25.26,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,46.68,44.18,49.25,45.74,43.3,48.2,0,0,0,0,0,0,0.254,0,0.069,0.37,0.63,0.37,40.7
-831866400000,1943,8,1942,11,47,7,0.179,0.0696,0.109,6976.8,43.3,43.3,41.53,1,1,1,295.2,287.1,302.6,180.2,172.1,115,115,115,0,0,0,0.39,0.38,0.401,180.2,172.1,187.6,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.117,0.114,0.12,0.0111,0.0104,0.0117,0.00043,0.0004,0.00046,0.314,0.3,0.327,0.012,0.012,0.013,25.3,25.26,25.35,0.948,0.945,0.951,0.979,0.977,0.98,0.928,0.924,0.932,42.4,40.45,44.18,41.53,39.52,43.3,0,0,0,0,0,0,0.231,0,0.07,0.39,0.61,0.39,39
-831261600000,1943,8,1942,11,48,7,0.165,0.0708,0.0939,5939.04,38.53,38.53,35.35,1,1,1,272.3,263.1,283.2,155.2,145.1,117.1,115,118,0,0,0,0.431,0.406,0.448,155.2,145.1,168.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.108,0.104,0.113,0.00894,0.00808,0.01,0.00035,0.00031,0.00039,0.269,0.251,0.293,0.01,0.0097,0.011,25.44,25.37,25.5,0.94,0.936,0.944,0.971,0.97,0.975,0.913,0.908,0.92,36.39,33.98,39.52,35.35,32.96,38.53,0,0,0,0,0,0,0.196,0,0.0711,0.43,0.57,0.43,36
-830656800000,1943,9,1942,12,49,7,0.156,0.0667,0.0891,5631.66,37.51,37.51,33.52,1,1,1,257.6,250.3,263.1,147.3,138.9,110.3,91,118,0,0,0,0.428,0.357,0.459,147.3,138.9,163.6,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.105,0.102,0.109,0.00827,0.00756,0.00965,0.00032,0.00029,0.00037,0.254,0.24,0.282,0.0099,0.0093,0.011,25.52,25.5,25.53,0.937,0.934,0.943,0.971,0.97,0.973,0.909,0.906,0.917,34.54,32.48,38.56,33.52,31.5,37.51,0,0,0,0,0,0,0.186,0,0.0669,0.43,0.57,0.43,36.1
-830052000000,1943,9,1942,12,50,7,0.144,0.055,0.0889,5636.43,35.54,35.54,33.55,1,1,1,237.9,231.5,246.5,146.9,140.5,91,91,91,0,0,0,0.383,0.369,0.393,146.9,140.5,155.5,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.103,0.101,0.106,0.00824,0.00769,0.00897,0.00032,0.0003,0.00035,0.252,0.241,0.267,0.0097,0.0093,0.01,25.62,25.55,25.67,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,34.59,33.06,36.64,33.55,32.07,35.54,0,0,0,0,0,0,0.186,0,0.0551,0.38,0.62,0.38,39.1
-829450800000,1943,9,1942,12,51,7,0.134,0.055,0.0785,4966.56,31.41,31.41,29.56,1,1,1,220.7,211.9,228.7,129.7,120.9,91,91,91,0,0,0,0.413,0.398,0.43,129.7,120.9,137.7,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0969,0.0937,0.0997,0.00678,0.00602,0.00745,0.00026,0.00023,0.00029,0.221,0.205,0.235,0.0085,0.0079,0.0091,25.75,25.69,25.82,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.898,0.905,30.48,28.33,32.38,29.56,27.48,31.41,0,0,0,0,0,0,0.164,0,0.0555,0.41,0.59,0.41,37.1
-828846000000,1943,9,1942,12,52,7,0.125,0.0504,0.0743,4702.55,29.97,29.97,27.99,1,1,1,206.1,203.5,211.9,122.9,114.9,83.29,73,91,0,0,0,0.404,0.358,0.442,122.9,114.9,130.9,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0935,0.0916,0.0951,0.00619,0.00552,0.00688,0.00024,0.00021,0.00026,0.208,0.195,0.221,0.008,0.0075,0.0085,25.86,25.82,25.87,0.926,0.921,0.931,0.97,0.97,0.97,0.898,0.894,0.903,28.86,26.86,30.89,27.99,26.06,29.97,0,0,0,0,0,0,0.156,0,0.0507,0.4,0.59,0.41,37.6
-828241200000,1943,10,1943,1,1,7,0.122,0.0442,0.0776,4932.69,29.88,29.88,29.36,1,1,1,201.3,199.9,203.5,128.3,126.9,73,73,73,0,0,0,0.362,0.359,0.365,128.3,126.9,130.5,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0942,0.0937,0.095,0.00666,0.00654,0.00684,0.00026,0.00025,0.00026,0.217,0.214,0.221,0.0083,0.0082,0.0085,25.88,25.86,25.89,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,30.27,29.93,30.8,29.36,29.03,29.88,0,0,0,0,0,0,0.163,0,0.0444,0.36,0.64,0.36,40.4
-827636400000,1943,10,1943,1,2,7,0.118,0.0442,0.0741,4696.32,29.03,29.03,27.95,1,1,1,195.5,187.6,199.9,122.5,114.6,73,73,73,0,0,0,0.373,0.365,0.389,122.5,114.6,126.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0922,0.0894,0.0937,0.00616,0.00549,0.00654,0.00024,0.00021,0.00025,0.206,0.192,0.214,0.0079,0.0074,0.0082,25.88,25.88,25.89,0.926,0.921,0.929,0.97,0.97,0.97,0.899,0.893,0.901,28.82,26.79,29.93,27.95,25.98,29.03,0,0,0,0,0,0,0.155,0,0.0439,0.37,0.63,0.37,39.8
-827031600000,1943,10,1943,1,3,7,0.109,0.0442,0.0652,4087.02,25.98,25.98,24.33,1,1,1,180.9,178.2,187.6,107.9,105.2,73,73,73,0,0,0,0.404,0.389,0.41,107.9,105.2,114.6,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.087,0.0861,0.0894,0.00492,0.0047,0.00549,0.00019,0.00018,0.00021,0.18,0.175,0.192,0.0069,0.0067,0.0074,25.88,25.88,25.88,0.916,0.914,0.921,0.97,0.97,0.97,0.889,0.887,0.893,25.08,24.42,26.79,24.33,23.69,25.98,0,0,0,0,0,0,0.135,0,0.0438,0.41,0.6,0.4,37.5
-826426800000,1943,10,1943,1,4,7,0.107,0.0442,0.0629,3931.54,24.38,24.38,23.4,1,1,1,177.1,176.4,181.1,104.1,103.4,73,73,73,0,0,0,0.412,0.403,0.414,104.1,103.4,108.1,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0857,0.0854,0.0871,0.0046,0.00454,0.00494,0.00018,0.00017,0.00019,0.173,0.172,0.18,0.0067,0.0066,0.0069,25.88,25.88,25.88,0.913,0.913,0.916,0.97,0.97,0.97,0.886,0.885,0.889,24.13,23.96,25.13,23.4,23.24,24.38,0,0,0,0,0,0,0.13,0,0.0441,0.41,0.59,0.41,36.7
-825822000000,1943,11,1943,2,5,7,0.12,0.0405,0.0791,5029.09,31.32,31.32,29.94,1,1,1,197.7,187.6,203.5,130.7,120.6,67,67,67,0,0,0,0.339,0.329,0.357,130.7,120.6,136.5,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.094,0.0904,0.0961,0.00686,0.006,0.00735,0.00026,0.00023,0.00028,0.22,0.202,0.23,0.0084,0.0077,0.0088,25.87,25.85,25.88,0.93,0.925,0.933,0.97,0.97,0.97,0.903,0.897,0.905,30.86,28.31,32.29,29.94,27.46,31.32,0,0,0,0,0,0,0.166,0,0.0409,0.34,0.66,0.34,41.9
-825217200000,1943,11,1943,2,6,7,0.121,0.0405,0.0806,5133.45,31.32,31.32,30.56,1,1,1,200.3,197.9,203.5,133.3,130.9,67,67,67,0,0,0,0.335,0.329,0.339,133.3,130.9,136.5,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0949,0.0941,0.0961,0.00708,0.00687,0.00735,0.00027,0.00026,0.00028,0.224,0.22,0.23,0.0086,0.0084,0.0088,25.87,25.85,25.88,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.5,30.9,32.29,30.56,29.98,31.32,0,0,0,0,0,0,0.17,0,0.0404,0.33,0.67,0.33,42.4
-824612400000,1943,11,1943,2,7,7,0.129,0.0405,0.0889,5678.94,37.97,37.97,33.8,1,1,1,214.1,203.8,231.5,147.1,136.8,67,67,67,0,0,0,0.314,0.289,0.329,147.1,136.8,164.5,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.0998,0.0962,0.106,0.00825,0.00738,0.00973,0.00032,0.00028,0.00038,0.249,0.231,0.28,0.0096,0.0088,0.011,25.77,25.63,25.85,0.937,0.933,0.943,0.971,0.97,0.974,0.91,0.905,0.918,34.81,32.36,38.99,33.8,31.39,37.97,0,0,0,0,0,0,0.188,0,0.0401,0.31,0.69,0.31,44
-824007600000,1943,11,1943,2,8,7,0.148,0.0405,0.108,6933.05,47.03,47.03,41.27,1,1,1,245,228.3,268.9,178,161.3,67,67,67,0,0,0,0.274,0.249,0.293,178,161.3,201.9,990.5,990.5,990.5,964.7,964.6,964.8,25.8,25.7,25.9,0.111,0.105,0.119,0.0109,0.00946,0.0129,0.00042,0.00036,0.0005,0.304,0.275,0.347,0.012,0.011,0.013,25.53,25.38,25.66,0.947,0.942,0.955,0.977,0.972,0.98,0.926,0.916,0.936,42.23,38.23,47.99,41.27,37.17,47.03,0,0,0,0,0,0,0.229,0,0.04,0.27,0.73,0.27,46.8
-823402800000,1943,11,1943,2,9,7,0.164,0.0565,0.108,6907.77,45.66,45.66,41.12,1,1,1,271.6,259.4,287.1,178.1,155.4,93.43,67,104,0,0,0,0.343,0.255,0.401,178.1,155.4,196.1,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.114,0.107,0.117,0.0109,0.00896,0.0124,0.00042,0.00035,0.00048,0.308,0.268,0.337,0.012,0.01,0.013,25.41,25.33,25.49,0.947,0.94,0.953,0.977,0.97,0.98,0.926,0.912,0.934,42.06,36.51,46.59,41.12,35.42,45.66,0,0,0,0,0,0,0.228,0,0.056,0.34,0.66,0.34,42.1
-822798000000,1943,12,1943,3,10,7,0.206,0.0629,0.143,8850.07,57.56,57.56,52.68,2,1,1.8571428571428572,340.9,294.6,364,236.9,190.6,104,104,104,0,0,0,0.306,0.286,0.353,236.9,190.6,260,990.5,990.5,990.5,965.1,964.9,965.2,25.4,25.3,25.6,0.136,0.119,0.144,0.0164,0.012,0.0217,0.00065,0.00047,0.00086,0.273,0.243,0.331,0.011,0.0095,0.013,25.12,25,25.29,0.93,0.921,0.951,0.971,0.97,0.98,0.904,0.893,0.932,30.33,25.81,44.98,29.49,25.03,44.08,0,0,0,0,0,0,0.293,0,0.063,0.31,0.69,0.31,43
-822193200000,1943,12,1943,3,11,7,0.229,0.0629,0.166,10220.4,64.15,64.15,60.84,2,2,2,378.9,364,394,274.9,260,104,104,104,0,0,0,0.275,0.264,0.286,274.9,260,290,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.149,0.144,0.154,0.0288,0.0217,0.0359,0.0011,0.00086,0.0014,0.306,0.284,0.329,0.012,0.011,0.013,24.9,24.8,25,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.36,29.67,33.07,30.42,28.78,32.07,0,0,0,0,0,0,0.338,0,0.063,0.27,0.72,0.28,44.6
-821588400000,1943,12,1943,3,12,7,0.268,0.0629,0.205,12613.7,85.72,85.72,75.08,2,2,2,443.1,394,490.4,339.1,290,104,104,104,0,0,0,0.236,0.212,0.264,339.1,290,386.4,990.5,990.5,990.5,965.6,965.4,965.8,24.9,24.7,25.1,0.172,0.154,0.188,0.0591,0.0359,0.0814,0.0024,0.0014,0.0033,0.402,0.329,0.473,0.016,0.013,0.019,24.5,24.22,24.8,0.946,0.937,0.953,0.974,0.97,0.98,0.921,0.909,0.934,38.53,33.07,43.73,37.54,32.07,42.86,0,0,0,0,0,0,0.417,0,0.063,0.23,0.76,0.24,47.1
-820983600000,1943,12,1943,3,13,7,0.329,0.0657,0.263,15803.7,96.4,96.4,94.07,2,2,2,544.1,502.8,588.3,435.6,398.8,108.6,104,120,0,0,0,0.2,0.185,0.21,435.6,398.8,468.3,990.5,990.5,990.5,966,965.9,966.2,24.5,24.3,24.6,0.207,0.193,0.222,0.105,0.0872,0.12,0.0043,0.0035,0.0049,0.548,0.492,0.6,0.022,0.02,0.025,23.9,23.65,24.15,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.83,45.08,51.95,47.03,44.18,48.2,0,0,0,0,0,0,0.523,0,0.066,0.2,0.8,0.2,48
-820378800000,1944,1,1943,4,14,7,0.397,0.0726,0.324,19077.3,129.5,129.5,113.6,3,3,3,656.3,606.9,735.5,536.3,486.9,120,120,120,0,0,0,0.184,0.163,0.198,536.3,486.9,615.5,990.5,990.5,990.5,966.5,966.3,966.8,24,23.7,24.2,0.26,0.232,0.305,0.16,0.129,0.212,0.0067,0.0053,0.009,0.604,0.523,0.737,0.025,0.022,0.031,23.37,22.92,23.65,0.949,0.945,0.955,0.973,0.97,0.98,0.924,0.916,0.936,38.87,35.57,44.06,37.85,34.5,43.18,0,0,0,0,0,0,0.631,0,0.073,0.18,0.82,0.18,48.1
-819774000000,1944,1,1943,4,15,7,0.426,0.0824,0.344,20149.6,126.6,126.6,119.9,3,3,3,704.6,667.6,741,568.3,545.5,136.3,120,139,0,0,0,0.194,0.18,0.203,568.3,545.5,602,990.5,990.5,990.5,966.7,966.6,966.9,23.8,23.6,23.9,0.282,0.267,0.302,0.181,0.165,0.203,0.0076,0.0069,0.0086,0.661,0.622,0.719,0.028,0.026,0.03,23.12,22.92,23.31,0.952,0.95,0.955,0.978,0.975,0.98,0.931,0.926,0.936,40.9,39.39,43.06,39.98,38.39,42.19,0,0,0,0,0,0,0.666,0,0.082,0.19,0.81,0.19,47.3
-819169200000,1944,1,1943,4,16,7,0.464,0.0841,0.38,22084.3,138.1,138.1,131.5,3,3,3,767.7,741,804.6,628.7,602,139,139,139,0,0,0,0.181,0.173,0.188,628.7,602,665.6,990.5,990.5,990.5,967,966.9,967.1,23.5,23.4,23.6,0.317,0.302,0.338,0.221,0.203,0.246,0.0094,0.0086,0.011,0.764,0.719,0.826,0.032,0.03,0.035,22.77,22.56,22.92,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.71,43.06,46.98,43.82,42.19,46.04,0,0,0,0,0,0,0.73,0,0.084,0.18,0.82,0.18,47.6
-818564400000,1944,1,1943,4,17,7,0.526,0.0841,0.442,24452.7,154.7,154.7,145.6,4,3,3.142857142857143,869.4,827.5,910,730.4,688.5,139,139,139,0,0,0,0.16,0.153,0.168,730.4,688.5,771,990.5,990.5,990.5,967.4,967.2,967.5,23.1,23,23.3,0.381,0.351,0.415,0.288,0.261,0.312,0.012,0.011,0.014,0.927,0.865,1,0.04,0.037,0.043,22.2,21.99,22.43,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.77,39.66,52.49,46.68,38.68,48.2,0,0,0,0,0,0,0.809,0,0.084,0.16,0.84,0.16,46.5
-817959600000,1944,1,1943,4,18,7,0.592,0.096,0.496,27338.3,171.4,171.4,162.7,4,4,4,979.1,928.7,1035,820.4,779.1,158.7,139,162,0,0,0,0.162,0.15,0.172,820.4,779.1,873.3,990.5,990.5,990.5,967.8,967.6,968,22.7,22.5,22.9,0.464,0.427,0.513,0.336,0.316,0.362,0.015,0.014,0.016,1.02,0.948,1.11,0.045,0.042,0.049,21.67,21.38,21.92,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.57,39.83,43.73,40.68,38.86,42.85,0,0,0,0,0,0,0.904,0,0.096,0.16,0.84,0.16,46.2
-817354800000,1944,2,1943,5,19,7,0.696,0.098,0.598,31424.2,192.8,192.8,187,4,4,4,1150,1047,1222,988,885.3,162,162,162,0,0,0,0.141,0.133,0.155,988,885.3,1060,990.5,990.5,990.5,968.4,968,968.6,22.1,21.9,22.5,0.639,0.524,0.734,0.45,0.368,0.558,0.02,0.016,0.026,1.36,1.13,1.58,0.062,0.05,0.072,20.77,20.32,21.32,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,48.04,44.22,50.46,46.76,43.34,48.2,0,0,0,0,0,0,1.04,0,0.098,0.14,0.86,0.14,45.1
-816750000000,1944,2,1943,5,20,7,0.81,0.098,0.664,32390.4,192.8,192.8,192.8,4,4,4,1339,1246,1445,1177,1084,162,162,162,79.14,0,183,0.121,0.112,0.13,1098,1084,1100,990.5,990.5,990.5,969,968.7,969.3,21.5,21.2,21.8,0.822,0.768,0.868,0.643,0.611,0.648,0.03,0.028,0.031,1.76,1.68,1.82,0.082,0.077,0.086,19.77,19.38,20.15,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.77,49.82,51.48,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.146,0.12,0.82,0.18,40
-816145200000,1944,2,1943,5,21,7,1,0.098,0.665,31522.9,192.8,192.8,187.6,4,4,4,1659,1506,1799,1497,1344,162,162,162,397.3,244,537,0.098,0.09,0.108,1100,1100,1100,990.5,990.5,990.5,970,969.5,970.5,20.5,20,21,0.909,0.89,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.84,1.87,0.091,0.088,0.093,18.64,18.18,19.16,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.87,46.65,49.23,46.91,45.72,48.2,0,0,0,0,0,0,1.04,0,0.335,0.098,0.67,0.33,31.5
-815540400000,1944,2,1943,5,22,7,1.19,0.131,0.665,29784.9,181.2,181.2,177.3,4,4,4,1968,1847,2083,1751,1685,217,162,239,650.7,585,744,0.11,0.0873,0.124,1100,1100,1100,990.5,990.5,990.5,971,970.6,971.3,19.5,19.2,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.65,17.33,18.02,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.23,44.35,46.24,44.32,43.46,45.31,0,0,0,0,0,0,0.985,0,0.525,0.11,0.56,0.44,25
-814935600000,1944,3,1943,6,23,7,1.26,0.135,0.665,29228.8,174.6,174.6,174,4,4,4,2077,2054,2083,1854,1844,223,183,239,754.4,744,790,0.107,0.0883,0.115,1100,1100,1100,990.5,990.5,990.5,971.3,971.2,971.3,19.2,19.2,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.34,17.33,17.4,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.38,44.35,44.54,43.5,43.46,43.65,0,0,0,0,0,0,0.967,0,0.595,0.11,0.53,0.47,23.2
-814330800000,1944,3,1943,6,24,7,1.24,0.111,0.665,29347.7,175.4,175.4,174.7,4,4,4,2050,2021,2083,1867,1838,183,183,183,767,738,800,0.0893,0.0879,0.0906,1100,1100,1100,990.5,990.5,990.5,971.2,971.2,971.3,19.3,19.2,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.41,17.33,17.48,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.56,44.35,44.75,43.67,43.46,43.86,0,0,0,0,0,0,0.97,0,0.575,0.09,0.54,0.46,23.7
-813722400000,1944,3,1943,6,25,7,1.3,0.111,0.665,28948.1,173.8,173.8,172.3,4,4,4,2142,2083,2220,1959,1900,183,183,183,859.6,800,937,0.0855,0.0824,0.0879,1100,1100,1100,990.5,990.5,990.5,971.4,971.3,971.6,19.1,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.18,16.99,17.33,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.96,43.45,44.35,43.08,42.58,43.46,0,0,0,0,0,0,0.957,0,0.635,0.085,0.51,0.49,22.3
-813117600000,1944,3,1943,6,26,7,1.37,0.117,0.665,28402.8,170.3,170.3,169.1,4,4,4,2269,2220,2321,2077,2037,192.7,183,217,976.6,937,1008,0.0848,0.0799,0.0935,1100,1100,1100,990.5,990.5,990.5,971.8,971.6,971.9,18.7,18.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.88,16.75,16.99,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.13,42.79,43.45,42.27,41.94,42.58,0,0,0,0,0,0,0.939,0,0.705,0.085,0.49,0.51,20.7
-812512800000,1944,4,1943,7,27,7,1.43,0.131,0.665,28016.3,167.7,167.7,166.8,4,4,4,2360,2321,2398,2143,2104,217,217,217,1043,1004,1081,0.092,0.0905,0.0935,1100,1100,1100,990.5,990.5,990.5,972,971.9,972.1,18.5,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.56,16.75,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.54,42.29,42.79,41.69,41.45,41.94,0,0,0,0,0,0,0.926,0,0.765,0.092,0.47,0.53,19.6
-811908000000,1944,4,1943,7,28,7,1.48,0.131,0.665,27633.3,165.8,165.8,164.5,4,4,4,2449,2398,2496,2232,2181,217,217,217,1132,1081,1179,0.0887,0.0869,0.0905,1100,1100,1100,990.5,990.5,990.5,972.2,972.1,972.3,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16.33,16.56,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,41.96,41.66,42.29,41.12,40.81,41.45,0,0,0,0,0,0,0.914,0,0.815,0.089,0.45,0.55,18.7
-811303200000,1944,4,1943,7,29,7,1.52,0.131,0.665,27333.6,163.2,163.2,162.7,4,4,4,2515,2496,2529,2298,2279,217,217,217,1198,1179,1212,0.0863,0.0858,0.0869,1100,1100,1100,990.5,990.5,990.5,972.3,972.3,972.4,18.2,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.25,16.33,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.53,41.44,41.66,40.67,40.58,40.81,0,0,0,0,0,0,0.904,0,0.855,0.086,0.44,0.56,18
-810698400000,1944,4,1943,7,30,7,1.51,0.131,0.665,27409.9,164.1,164.1,163.2,4,4,4,2499,2464,2529,2282,2247,217,217,217,1182,1147,1212,0.0868,0.0858,0.0881,1100,1100,1100,990.5,990.5,990.5,972.3,972.2,972.4,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.25,16.41,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.64,41.44,41.86,40.79,40.58,41.03,0,0,0,0,0,0,0.906,0,0.845,0.087,0.44,0.56,18.2
-810093600000,1944,5,1943,8,31,7,1.42,0.167,0.665,28062.5,169.6,169.6,167,4,4,4,2349,2248,2445,2073,1972,276,276,276,972.9,872,1069,0.118,0.113,0.123,1100,1100,1100,990.5,990.5,990.5,971.9,971.7,972.2,18.6,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.68,16.45,16.93,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.61,41.99,43.27,41.76,41.15,42.4,0,0,0,0,0,0,0.928,0,0.755,0.12,0.47,0.53,19.8
-809488800000,1944,5,1943,8,32,7,1.28,0.167,0.665,29093.4,176.2,176.2,173.2,4,4,4,2109,1995,2220,1833,1719,276,276,276,733.1,619,844,0.131,0.124,0.138,1100,1100,1100,990.5,990.5,990.5,971.4,971.1,971.6,19.1,18.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.26,16.99,17.54,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.18,43.45,44.94,43.29,42.58,44.04,0,0,0,0,0,0,0.962,0,0.615,0.13,0.52,0.48,22.7
-808884000000,1944,5,1943,8,33,7,1.13,0.167,0.665,30301.1,183.5,183.5,180.4,4,4,4,1872,1780,1956,1596,1504,276,276,276,496.1,404,580,0.148,0.141,0.155,1100,1100,1100,990.5,990.5,990.5,970.7,970.4,971,19.8,19.5,20.1,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.096,17.94,17.67,18.24,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.01,45.28,46.8,45.09,44.37,45.87,0,0,0,0,0,0,1,0,0.465,0.15,0.59,0.41,26.8
-808279200000,1944,5,1943,8,34,7,1,0.167,0.665,31537.1,191.1,191.1,187.7,4,4,4,1655,1557,1775,1379,1281,276,276,276,279.1,181,399,0.167,0.155,0.177,1100,1100,1100,990.5,990.5,990.5,970,969.7,970.4,20.5,20.1,20.8,0.916,0.9,0.926,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.85,1.87,0.091,0.089,0.093,18.65,18.25,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.89,46.84,48.76,46.93,45.91,47.79,0,0,0,0,0,0,1.04,0,0.335,0.17,0.67,0.33,31.5
-807674400000,1944,5,1943,8,35,7,0.845,0.144,0.663,32379.6,192.8,192.8,192.7,4,4,4,1397,1284,1528,1159,1074,238.3,210,276,62.29,0,152,0.17,0.151,0.194,1096,1074,1100,990.5,990.5,990.5,969.2,968.8,969.6,21.3,20.9,21.7,0.834,0.774,0.882,0.64,0.59,0.648,0.03,0.027,0.031,1.77,1.66,1.83,0.083,0.076,0.087,19.57,19.1,20.05,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.19,49.07,51.06,48.18,48.09,48.2,0,0,0,0,0,0,1.07,0,0.182,0.17,0.78,0.22,38.3
-807069600000,1944,6,1943,9,36,7,0.692,0.123,0.569,30297.9,192.7,192.7,180.3,4,4,4,1144,1035,1241,940.8,862.8,203,161,210,0,0,0,0.178,0.156,0.196,940.8,862.8,1031,990.5,990.5,990.5,968.4,968,968.7,22.1,21.8,22.5,0.595,0.514,0.71,0.403,0.357,0.492,0.018,0.016,0.023,1.26,1.11,1.49,0.057,0.049,0.068,20.89,20.36,21.38,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,46.01,42.96,49.15,45.09,42.1,48.17,0,0,0,0,0,0,1,0,0.123,0.18,0.82,0.18,43.8
-806464800000,1944,6,1943,9,37,7,0.535,0.0974,0.437,24432,165.1,165.1,145.4,4,3,3.2857142857142856,884,776.2,995,723,615.2,161,161,161,0,0,0,0.183,0.162,0.207,723,615.2,834,990.5,990.5,990.5,967.4,967,967.9,23.1,22.6,23.5,0.386,0.313,0.477,0.28,0.212,0.343,0.012,0.009,0.015,0.907,0.744,1.04,0.039,0.032,0.046,22.16,21.58,22.75,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,46.01,40.89,51.99,44.61,39.99,48.2,0,0,0,0,0,0,0.808,0,0.098,0.18,0.82,0.18,45.7
-805860000000,1944,6,1943,9,38,7,0.418,0.0974,0.32,18621.4,127.8,127.8,110.8,3,2,2.857142857142857,690.8,636.6,772.5,529.8,475.6,161,161,161,0,0,0,0.234,0.208,0.253,529.8,475.6,611.5,990.5,990.5,990.5,966.7,966.4,967,23.8,23.5,24.1,0.264,0.233,0.31,0.156,0.123,0.209,0.0066,0.0051,0.0089,0.616,0.524,0.738,0.026,0.022,0.031,23.22,22.77,23.5,0.95,0.944,0.956,0.975,0.97,0.98,0.926,0.916,0.937,40.68,35.04,52.24,39.24,33.99,48.2,0,0,0,0,0,0,0.616,0,0.098,0.23,0.77,0.23,44.5
-805255200000,1944,6,1943,9,39,7,0.346,0.0929,0.253,15322.5,96.4,96.4,91.21,2,2,2,572.7,536.9,619.8,419.1,400.5,153.6,135,161,0,0,0,0.268,0.249,0.287,419.1,400.5,458.8,990.5,990.5,990.5,966.2,966,966.4,24.3,24.1,24.5,0.206,0.198,0.224,0.0968,0.088,0.116,0.004,0.0036,0.0048,0.528,0.5,0.591,0.022,0.02,0.025,23.8,23.53,23.98,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.75,44.78,50.68,45.6,43.88,48.2,0,0,0,0,0,0,0.507,0,0.093,0.27,0.73,0.27,44.3
-804650400000,1944,7,1943,10,40,7,0.306,0.0816,0.225,13768.6,87.31,87.31,81.96,2,2,2,506.6,477.8,531.3,371.6,342.8,135,135,135,0,0,0,0.267,0.254,0.283,371.6,342.8,396.3,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.188,0.177,0.196,0.0744,0.0608,0.086,0.003,0.0025,0.0035,0.455,0.412,0.492,0.018,0.017,0.02,24.16,24.02,24.34,0.951,0.947,0.955,0.978,0.973,0.98,0.931,0.921,0.935,41.88,38.73,44.55,40.98,37.7,43.66,0,0,0,0,0,0,0.455,0,0.081,0.27,0.74,0.26,45
-804045600000,1944,7,1943,10,41,7,0.273,0.0816,0.191,11670.4,73.38,73.38,69.47,2,2,2,451.2,435.1,469.1,316.2,300.1,135,135,135,0,0,0,0.299,0.288,0.31,316.2,300.1,334.1,990.5,990.5,990.5,965.6,965.6,965.7,24.9,24.8,24.9,0.168,0.162,0.174,0.0483,0.0406,0.0567,0.0019,0.0016,0.0023,0.372,0.348,0.399,0.015,0.014,0.016,24.5,24.39,24.59,0.943,0.94,0.945,0.97,0.97,0.971,0.914,0.912,0.918,35.8,34.01,37.78,34.73,32.99,36.69,0,0,0,0,0,0,0.386,0,0.082,0.3,0.7,0.3,42.7
-803440800000,1944,7,1943,10,42,7,0.244,0.0816,0.162,9903.13,64.25,64.25,58.95,2,2,2,403,382.6,427.1,268,247.6,135,135,135,0,0,0,0.336,0.316,0.353,268,247.6,292.1,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.151,0.144,0.159,0.0256,0.0168,0.0369,0.001,0.00067,0.0015,0.3,0.27,0.336,0.012,0.011,0.013,24.79,24.64,24.92,0.933,0.928,0.938,0.97,0.97,0.97,0.905,0.9,0.91,30.39,28.08,33.12,29.47,27.24,32.12,0,0,0,0,0,0,0.327,0,0.082,0.33,0.66,0.34,40.6
-802836000000,1944,7,1943,10,43,7,0.22,0.0816,0.138,8389.47,53.67,53.67,49.94,2,1,1.4285714285714286,363,351.7,379,228,216.7,135,135,135,0,0,0,0.372,0.356,0.384,228,216.7,244,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.137,0.133,0.142,0.0151,0.0142,0.0165,0.0006,0.00056,0.00065,0.334,0.249,0.395,0.013,0.0099,0.016,24.95,24.91,25.03,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,41.11,25.93,52.42,38.74,25.15,48.2,0,0,0,0,0,0,0.277,0,0.082,0.37,0.63,0.37,38.1
-802231200000,1944,7,1943,10,44,7,0.206,0.0713,0.134,8245.16,50.41,50.41,49.08,2,1,1.4285714285714286,339.8,330.7,347.3,221.9,212.3,117.9,115,135,0,0,0,0.347,0.335,0.389,221.9,212.3,228.7,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.132,0.13,0.134,0.0146,0.0138,0.0152,0.00058,0.00054,0.0006,0.323,0.244,0.389,0.013,0.0096,0.015,25.08,24.99,25.15,0.943,0.921,0.959,0.976,0.97,0.98,0.92,0.894,0.94,40.32,25.74,52.3,38.31,24.96,48.2,0,0,0,0,0,0,0.273,0,0.072,0.35,0.65,0.35,40
-801626400000,1944,8,1943,11,45,7,0.193,0.0696,0.123,7777.19,48.2,48.2,46.29,1,1,1,318.4,302.6,337.2,203.4,187.6,115,115,115,0,0,0,0.362,0.341,0.38,203.4,187.6,222.2,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.125,0.12,0.132,0.013,0.0117,0.0146,0.00051,0.00046,0.00058,0.355,0.327,0.389,0.014,0.013,0.015,25.15,25.03,25.26,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,47.91,44.18,52.3,46.29,43.3,48.2,0,0,0,0,0,0,0.257,0,0.07,0.36,0.64,0.36,40.3
-801021600000,1944,8,1943,11,46,7,0.174,0.0696,0.105,6689.74,42.4,42.4,39.82,1,1,1,288.4,281.5,298.8,173.4,166.5,115,115,115,0,0,0,0.399,0.385,0.409,173.4,166.5,183.8,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.115,0.112,0.118,0.0105,0.0099,0.0114,0.00041,0.00039,0.00044,0.302,0.289,0.32,0.012,0.011,0.013,25.34,25.28,25.38,0.946,0.943,0.949,0.977,0.974,0.98,0.924,0.919,0.93,40.75,39.1,43.27,39.82,38.09,42.4,0,0,0,0,0,0,0.221,0,0.069,0.4,0.6,0.4,38.4
-800416800000,1944,8,1943,11,47,7,0.165,0.0696,0.0956,6054.66,38.09,38.09,36.04,1,1,1,273.1,263.1,281.5,158.1,148.1,115,115,115,0,0,0,0.421,0.409,0.437,158.1,148.1,166.5,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.109,0.106,0.112,0.00919,0.00834,0.0099,0.00036,0.00032,0.00039,0.274,0.257,0.289,0.011,0.01,0.011,25.43,25.38,25.49,0.941,0.938,0.943,0.971,0.97,0.974,0.914,0.909,0.919,37.11,34.71,39.1,36.04,33.67,38.09,0,0,0,0,0,0,0.2,0,0.0694,0.42,0.58,0.42,36.7
