datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-736912800000,1946,8,1945,11,48,7,0.155,0.0675,0.0879,5554.56,36.43,36.43,33.06,1,1,1,257,250.3,263.1,145.4,135.3,111.6,91,115,0,0,0,0.434,0.364,0.459,145.4,135.3,159.3,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.104,0.101,0.107,0.00811,0.00725,0.00929,0.00031,0.00028,0.00036,0.251,0.234,0.274,0.0098,0.0091,0.011,25.52,25.49,25.57,0.936,0.932,0.941,0.97,0.97,0.971,0.908,0.904,0.914,34.08,31.63,37.53,33.06,30.68,36.43,0,0,0,0,0,0,0.184,0,0.0671,0.44,0.57,0.43,35.8
-736308000000,1946,9,1945,12,49,7,0.143,0.055,0.0882,5591.66,35.54,35.54,33.28,1,1,1,236.8,231.5,246.5,145.8,140.5,91,91,91,0,0,0,0.384,0.369,0.393,145.8,140.5,155.5,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.103,0.101,0.106,0.00814,0.00769,0.00897,0.00031,0.0003,0.00035,0.25,0.241,0.267,0.0097,0.0093,0.01,25.63,25.55,25.67,0.937,0.935,0.94,0.97,0.97,0.97,0.908,0.907,0.912,34.31,33.06,36.64,33.28,32.07,35.54,0,0,0,0,0,0,0.185,0,0.0548,0.38,0.62,0.38,39.1
-735703200000,1946,9,1945,12,50,7,0.135,0.055,0.0798,5052.71,31.41,31.41,30.08,1,1,1,222.9,216.8,228.7,131.9,125.8,91,91,91,0,0,0,0.408,0.398,0.42,131.9,125.8,137.7,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0976,0.0954,0.0997,0.00696,0.00644,0.00745,0.00027,0.00025,0.00029,0.225,0.214,0.235,0.0087,0.0082,0.0091,25.74,25.69,25.79,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,31.01,29.53,32.38,30.08,28.65,31.41,0,0,0,0,0,0,0.167,0,0.0552,0.41,0.59,0.41,37.4
-735098400000,1946,9,1945,12,51,7,0.127,0.055,0.0715,4510.68,27.76,27.76,26.85,1,1,1,209.2,205.9,213,118.2,114.9,91,91,91,0,0,0,0.435,0.427,0.442,118.2,114.9,122,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0928,0.0916,0.0941,0.0058,0.00552,0.00612,0.00022,0.00021,0.00024,0.201,0.195,0.207,0.0077,0.0075,0.008,25.84,25.81,25.87,0.924,0.921,0.926,0.97,0.97,0.97,0.896,0.894,0.898,27.68,26.86,28.61,26.85,26.06,27.76,0,0,0,0,0,0,0.149,0,0.0555,0.43,0.56,0.44,35.5
-734493600000,1946,9,1945,12,52,7,0.123,0.055,0.0682,4287.96,25.57,25.57,25.52,1,1,1,203.7,203.5,203.9,112.7,112.5,91,91,91,0,0,0,0.446,0.446,0.447,112.7,112.5,112.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0908,0.0908,0.0909,0.00533,0.00531,0.00535,0.0002,0.0002,0.00021,0.191,0.19,0.191,0.0073,0.0073,0.0073,25.89,25.89,25.89,0.92,0.919,0.92,0.97,0.97,0.97,0.892,0.892,0.892,26.31,26.27,26.36,25.52,25.48,25.57,0,0,0,0,0,0,0.142,0,0.0548,0.45,0.55,0.45,34.9
-733888800000,1946,9,1945,12,53,7,0.122,0.0457,0.0763,4844.4,29.4,29.4,28.84,1,1,1,201.7,201.4,203.5,126.2,112.5,75.57,73,91,0,0,0,0.374,0.362,0.447,126.2,112.5,128.4,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0938,0.0908,0.0943,0.00647,0.00531,0.00667,0.00025,0.0002,0.00026,0.213,0.19,0.217,0.0082,0.0073,0.0083,25.88,25.87,25.89,0.928,0.919,0.93,0.97,0.97,0.97,0.9,0.892,0.902,29.73,26.27,30.3,28.84,25.48,29.4,0,0,0,0,0,0,0.16,0,0.0457,0.37,0.63,0.37,39.7
-733284000000,1946,10,1946,1,1,7,0.121,0.0442,0.0766,4865.92,29.03,29.03,28.96,1,1,1,199.6,197.9,199.9,126.6,124.9,73,73,73,0,0,0,0.366,0.365,0.369,126.6,124.9,126.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0936,0.093,0.0937,0.00651,0.00636,0.00654,0.00025,0.00024,0.00025,0.214,0.21,0.214,0.0082,0.0081,0.0082,25.89,25.89,25.89,0.929,0.928,0.929,0.97,0.97,0.97,0.901,0.9,0.901,29.86,29.42,29.93,28.96,28.54,29.03,0,0,0,0,0,0,0.161,0,0.0444,0.37,0.63,0.37,40.2
-732679200000,1946,10,1946,1,2,7,0.12,0.0442,0.0755,4794.57,28.54,28.54,28.54,1,1,1,197.9,197.9,197.9,124.9,124.9,73,73,73,0,0,0,0.369,0.369,0.369,124.9,124.9,124.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.093,0.093,0.093,0.00636,0.00636,0.00636,0.00024,0.00024,0.00024,0.21,0.21,0.21,0.0081,0.0081,0.0081,25.89,25.89,25.89,0.928,0.928,0.928,0.97,0.97,0.97,0.9,0.9,0.9,29.42,29.42,29.42,28.54,28.54,28.54,0,0,0,0,0,0,0.159,0,0.0445,0.37,0.63,0.37,40
-732074400000,1946,10,1946,1,3,7,0.119,0.0442,0.0751,4764.84,28.54,28.54,28.36,1,1,1,197.1,196.6,197.9,124.1,123.6,73,73,73,0,0,0,0.37,0.369,0.371,124.1,123.6,124.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0928,0.0926,0.093,0.0063,0.00626,0.00636,0.00024,0.00024,0.00024,0.209,0.208,0.21,0.008,0.008,0.0081,25.89,25.89,25.89,0.928,0.927,0.928,0.97,0.97,0.97,0.9,0.9,0.9,29.24,29.1,29.42,28.36,28.23,28.54,0,0,0,0,0,0,0.158,0,0.0439,0.37,0.63,0.37,40
-731469600000,1946,10,1946,1,4,7,0.119,0.0426,0.0763,4846.89,29.68,29.68,28.85,1,1,1,196.6,196.6,196.6,126.2,123.6,70.43,67,73,0,0,0,0.358,0.341,0.371,126.2,123.6,129.6,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.093,0.0926,0.0936,0.00648,0.00626,0.00677,0.00025,0.00024,0.00026,0.212,0.208,0.218,0.0081,0.008,0.0083,25.88,25.88,25.89,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.74,29.1,30.6,28.85,28.23,29.68,0,0,0,0,0,0,0.16,0,0.0427,0.36,0.64,0.36,40.7
-730864800000,1946,11,1946,2,5,7,0.119,0.0405,0.0784,4986.02,29.68,29.68,29.68,1,1,1,196.6,196.6,196.6,129.6,129.6,67,67,67,0,0,0,0.341,0.341,0.341,129.6,129.6,129.6,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0936,0.0936,0.0936,0.00677,0.00677,0.00677,0.00026,0.00026,0.00026,0.218,0.218,0.218,0.0083,0.0083,0.0083,25.88,25.88,25.88,0.93,0.93,0.93,0.97,0.97,0.97,0.902,0.902,0.902,30.6,30.6,30.6,29.68,29.68,29.68,0,0,0,0,0,0,0.165,0,0.0406,0.34,0.66,0.34,41.9
-730260000000,1946,11,1946,2,6,7,0.119,0.0405,0.0788,5012.27,30.47,30.47,29.83,1,1,1,197.3,196.6,199.9,130.3,129.6,67,67,67,0,0,0,0.34,0.335,0.341,130.3,129.6,132.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0939,0.0936,0.0948,0.00682,0.00677,0.00705,0.00026,0.00026,0.00027,0.219,0.218,0.224,0.0084,0.0083,0.0086,25.88,25.88,25.88,0.93,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.76,30.6,31.42,29.83,29.68,30.47,0,0,0,0,0,0,0.166,0,0.0402,0.34,0.66,0.34,42.1
-729655200000,1946,11,1946,2,7,7,0.129,0.0346,0.0945,6074.42,42.35,42.35,36.16,1,1,1,213.5,201.4,231.5,156.3,134.4,57.29,50,67,0,0,0,0.271,0.216,0.333,156.3,134.4,181.5,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.102,0.0953,0.11,0.00903,0.00718,0.0112,0.00035,0.00028,0.00043,0.264,0.227,0.309,0.01,0.0087,0.012,25.75,25.6,25.86,0.94,0.932,0.948,0.974,0.97,0.98,0.915,0.904,0.929,37.1,31.79,43.22,36.16,30.84,42.35,0,0,0,0,0,0,0.201,0,0.0345,0.27,0.73,0.27,47.1
-729050400000,1946,11,1946,2,8,7,0.151,0.0326,0.119,7662.69,48.2,48.2,45.61,1,1,1,250.1,236.2,266,196.3,186.2,53.86,50,77,0,0,0,0.215,0.191,0.29,196.3,186.2,211.9,990.5,990.5,990.5,964.7,964.6,964.8,25.8,25.7,25.9,0.116,0.111,0.121,0.0124,0.0116,0.0138,0.00048,0.00045,0.00053,0.335,0.317,0.363,0.013,0.012,0.014,25.47,25.39,25.57,0.953,0.95,0.958,0.98,0.98,0.98,0.934,0.931,0.939,46.73,44.34,50.53,45.61,43.46,48.2,0,0,0,0,0,0,0.253,0,0.032,0.22,0.79,0.21,50.7
-728445600000,1946,12,1946,3,9,7,0.182,0.0466,0.136,8470.89,55.77,55.77,50.42,2,1,1.5714285714285714,301.3,273.3,327.5,224.3,196.3,77,77,77,0,0,0,0.256,0.235,0.282,224.3,196.3,250.5,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.128,0.119,0.138,0.0148,0.0124,0.0173,0.00058,0.00048,0.00068,0.297,0.239,0.377,0.012,0.0093,0.015,25.29,25.2,25.37,0.938,0.92,0.959,0.974,0.97,0.98,0.914,0.892,0.94,36.57,25.8,51.66,35.34,25.03,48.2,0,0,0,0,0,0,0.28,0,0.046,0.26,0.75,0.25,46.5
-727840800000,1946,12,1946,3,10,7,0.216,0.0582,0.157,9689.99,60.85,60.85,57.68,2,2,2,356.5,334.4,379,260.2,243.3,96.29,77,104,0,0,0,0.269,0.225,0.299,260.2,243.3,275,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.143,0.138,0.149,0.0222,0.0164,0.0288,0.00088,0.00065,0.0011,0.283,0.261,0.306,0.011,0.01,0.012,25.03,24.9,25.15,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,29.73,27.75,31.36,28.84,26.92,30.42,0,0,0,0,0,0,0.32,0,0.059,0.27,0.73,0.27,44.9
-727236000000,1946,12,1946,3,11,7,0.239,0.0629,0.176,10828.4,69.41,69.41,64.45,2,2,2,395.5,382.6,418.2,291.5,278.6,104,104,104,0,0,0,0.263,0.249,0.272,291.5,278.6,314.2,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.155,0.15,0.163,0.0366,0.0305,0.0473,0.0015,0.0012,0.0019,0.331,0.311,0.365,0.013,0.012,0.015,24.79,24.65,24.88,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,33.22,31.77,35.78,32.23,30.82,34.7,0,0,0,0,0,0,0.358,0,0.063,0.26,0.74,0.26,45.3
-726631200000,1946,12,1946,3,12,7,0.271,0.0629,0.208,12807.2,82.35,82.35,76.23,2,2,2,448.3,427.1,474.7,344.3,323.1,104,104,104,0,0,0,0.232,0.219,0.243,344.3,323.1,370.7,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.174,0.166,0.183,0.0615,0.0515,0.0739,0.0025,0.0021,0.003,0.41,0.378,0.45,0.016,0.015,0.018,24.47,24.31,24.6,0.947,0.943,0.951,0.974,0.97,0.98,0.922,0.915,0.932,39.12,36.77,42.02,38.12,35.67,41.18,0,0,0,0,0,0,0.424,0,0.063,0.23,0.77,0.23,47.3
-726026400000,1946,12,1946,3,13,7,0.301,0.0698,0.231,14239.6,86.7,86.7,84.76,2,2,2,498.1,485.3,512.2,382.7,372.5,115.4,104,120,0,0,0,0.232,0.212,0.244,382.7,372.5,392.2,990.5,990.5,990.5,965.8,965.8,965.9,24.7,24.6,24.7,0.188,0.185,0.192,0.0796,0.0748,0.0841,0.0032,0.003,0.0034,0.469,0.454,0.483,0.019,0.018,0.02,24.19,24.11,24.25,0.953,0.951,0.954,0.98,0.98,0.98,0.934,0.932,0.935,43.24,42.1,44.24,42.38,41.26,43.35,0,0,0,0,0,0,0.471,0,0.07,0.23,0.77,0.23,47.3
-725421600000,1947,1,1946,4,14,7,0.33,0.0726,0.257,15673.9,96.4,96.4,93.3,2,2,2,545.5,525.1,566.7,425.5,405.1,120,120,120,0,0,0,0.22,0.212,0.229,425.5,405.1,446.7,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.204,0.197,0.211,0.0998,0.0902,0.11,0.0041,0.0037,0.0045,0.533,0.503,0.565,0.022,0.02,0.023,23.91,23.78,24.03,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.73,45.62,49.92,46.65,44.7,48.2,0,0,0,0,0,0,0.518,0,0.073,0.22,0.78,0.22,47.5
-724816800000,1947,1,1946,4,15,7,0.362,0.0726,0.289,16839.3,108,108,100.2,3,2,2.4285714285714284,598.4,570.2,629.7,478.4,450.2,120,120,120,0,0,0,0.201,0.191,0.21,478.4,450.2,509.7,990.5,990.5,990.5,966.3,966.2,966.4,24.2,24.1,24.3,0.228,0.212,0.245,0.125,0.111,0.141,0.0052,0.0046,0.0059,0.57,0.523,0.608,0.024,0.022,0.025,23.64,23.52,23.76,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,45.02,35.57,52.38,42.59,34.5,48.2,0,0,0,0,0,0,0.557,0,0.073,0.2,0.8,0.2,46.5
-724212000000,1947,1,1946,4,16,7,0.425,0.0726,0.353,20692.9,131.3,131.3,123.2,3,3,3,703.1,636.6,745.4,583.1,516.6,120,120,120,0,0,0,0.171,0.161,0.189,583.1,516.6,625.4,990.5,990.5,990.5,966.7,966.4,966.9,23.8,23.6,24.1,0.287,0.249,0.311,0.19,0.146,0.219,0.008,0.0061,0.0093,0.682,0.57,0.754,0.029,0.024,0.032,23.11,22.86,23.48,0.953,0.948,0.956,0.978,0.971,0.98,0.932,0.92,0.937,41.96,37.59,44.68,41.06,36.49,43.78,0,0,0,0,0,0,0.684,0,0.072,0.17,0.83,0.17,48.7
-723607200000,1947,1,1946,4,17,7,0.435,0.0755,0.359,21068,127.6,127.6,125.4,3,3,3,718.8,704.7,741,594,584.7,124.9,120,137,0,0,0,0.174,0.166,0.185,594,584.7,605.1,990.5,990.5,990.5,966.8,966.7,966.9,23.7,23.6,23.8,0.294,0.288,0.301,0.198,0.192,0.205,0.0083,0.0081,0.0087,0.701,0.685,0.72,0.03,0.029,0.03,23.02,22.92,23.1,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,42.65,42.09,43.4,41.8,41.25,42.54,0,0,0,0,0,0,0.697,0,0.076,0.17,0.83,0.17,48.4
-723002400000,1947,2,1946,5,18,7,0.451,0.0829,0.368,21458.6,131.2,131.2,127.7,3,3,3,744.9,741,764,607.9,604,137,137,137,0,0,0,0.184,0.179,0.185,607.9,604,627,990.5,990.5,990.5,966.9,966.9,967,23.6,23.5,23.6,0.303,0.301,0.314,0.207,0.204,0.22,0.0088,0.0086,0.0093,0.726,0.72,0.759,0.031,0.03,0.032,22.89,22.79,22.92,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.45,43.2,44.63,42.58,42.34,43.74,0,0,0,0,0,0,0.71,0,0.083,0.18,0.82,0.18,47.6
-722397600000,1947,2,1946,5,19,7,0.48,0.0663,0.414,23692.5,144.6,144.6,141,3,3,3,793.3,764,827.5,683.7,627,109.6,105,137,0,0,0,0.138,0.127,0.179,683.7,627,722.5,990.5,990.5,990.5,967.1,967,967.2,23.4,23.3,23.5,0.342,0.314,0.364,0.258,0.22,0.284,0.011,0.0093,0.012,0.85,0.759,0.915,0.036,0.032,0.039,22.58,22.37,22.79,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,48.28,44.63,50.56,47.01,43.74,48.2,0,0,0,0,0,0,0.783,0,0.066,0.14,0.86,0.14,49.4
-721792800000,1947,2,1946,5,20,7,0.543,0.0635,0.479,26301.3,172,172,156.6,4,3,3.5714285714285716,897.3,845.8,971,792.3,740.8,105,105,105,0,0,0,0.117,0.108,0.124,792.3,740.8,866,990.5,990.5,990.5,967.5,967.3,967.8,23,22.7,23.2,0.423,0.376,0.491,0.322,0.296,0.358,0.014,0.013,0.016,0.991,0.923,1.08,0.043,0.04,0.048,22.02,21.63,22.27,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.937,46.4,40.04,52.26,44.3,39.09,48.2,0,0,0,0,0,0,0.87,0,0.064,0.12,0.88,0.12,48.4
-721188000000,1947,2,1946,5,21,7,0.663,0.077,0.586,31293.2,192.8,192.8,186.3,4,4,4,1096,982,1200,968.5,877,127.3,105,183,0,0,0,0.115,0.0921,0.158,968.5,877,1035,990.5,990.5,990.5,968.2,967.8,968.5,22.3,22,22.7,0.599,0.501,0.675,0.421,0.363,0.502,0.019,0.016,0.023,1.29,1.1,1.46,0.058,0.049,0.066,21.01,20.55,21.57,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.67,44.33,50.22,46.57,43.44,48.2,0,0,0,0,0,0,1.03,0,0.077,0.12,0.88,0.12,47.2
-720583200000,1947,3,1946,6,22,7,0.839,0.111,0.662,32390.4,192.8,192.8,192.8,4,4,4,1388,1246,1475,1205,1063,183,183,183,110.1,0,192,0.132,0.124,0.147,1095,1063,1100,990.5,990.5,990.5,969.1,968.7,969.4,21.4,21.1,21.8,0.835,0.742,0.877,0.636,0.564,0.648,0.03,0.026,0.031,1.77,1.6,1.83,0.083,0.073,0.087,19.61,19.27,20.23,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.19,49.54,51.07,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.177,0.13,0.79,0.21,38.6
-719978400000,1947,3,1946,6,23,7,1.01,0.111,0.665,31464.5,192.8,192.8,187.3,4,4,4,1667,1492,1799,1484,1309,183,183,183,383.6,209,516,0.11,0.102,0.123,1100,1100,1100,990.5,990.5,990.5,970,969.5,970.5,20.5,20,21,0.912,0.883,0.926,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.83,1.87,0.091,0.087,0.093,18.62,18.17,19.21,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.81,46.64,49.38,46.82,45.71,48.2,0,0,0,0,0,0,1.04,0,0.345,0.11,0.66,0.34,31.2
-719373600000,1947,3,1946,6,24,7,1.26,0.111,0.665,29251.8,181.2,181.2,174.1,4,4,4,2087,1847,2445,1904,1664,183,183,183,804,564,1162,0.0885,0.0748,0.0991,1100,1100,1100,990.5,990.5,990.5,971.3,970.6,972.2,19.2,18.3,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.094,0.1,17.35,16.45,18.02,0.949,0.946,0.951,0.98,0.98,0.98,0.93,0.927,0.932,44.42,41.99,46.24,43.53,41.15,45.31,0,0,0,0,0,0,0.967,0,0.595,0.088,0.53,0.47,23.2
-718768800000,1947,3,1946,6,25,7,1.92,0.111,0.665,24436.1,161.5,161.5,145.5,4,4,4,3167,2557,3742,2984,2374,183,183,183,1884,1274,2459,0.0587,0.0489,0.0716,1100,1100,1100,990.5,990.5,990.5,973.9,972.4,975.1,16.6,15.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.042,1.87,1.87,1.87,0.11,0.1,0.12,14.76,13.49,16.18,0.939,0.932,0.946,0.972,0.97,0.979,0.913,0.904,0.925,37.39,33.91,41.26,36.36,32.9,40.39,0,0,0,0,0,0,0.808,0,1.255,0.058,0.35,0.65,12.7
-718164000000,1947,3,1946,6,26,7,2.69,0.169,0.665,19636.4,126.8,126.8,116.9,4,4,4,4449,3954,4716,4170,3771,279,183,295,3070,2671,3321,0.0625,0.0463,0.0705,1100,1100,1100,990.5,990.5,990.5,976.5,975.6,977,14,13.5,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.043,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.13,11.64,13.04,0.921,0.916,0.929,0.97,0.97,0.97,0.893,0.889,0.901,30.12,28.75,32.69,29.22,27.89,31.71,0,0,0,0,0,0,0.649,0,2.025,0.063,0.25,0.75,7.3
-717559200000,1947,4,1946,7,27,7,2.83,0.178,0.665,18856.5,114.8,114.8,112.2,4,4,4,4682,4553,4776,4387,4258,295,295,295,3287,3158,3381,0.0631,0.0618,0.0648,1100,1100,1100,990.5,990.5,990.5,976.9,976.7,977.1,13.6,13.4,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.7,11.52,11.93,0.917,0.915,0.919,0.97,0.97,0.97,0.889,0.888,0.892,28.93,28.45,29.59,28.06,27.59,28.7,0,0,0,0,0,0,0.624,0,2.165,0.063,0.23,0.77,6.66
-716954400000,1947,4,1946,7,28,7,2.63,0.178,0.665,19948.9,121,121,118.7,4,4,4,4354,4241,4497,4059,3946,295,295,295,2959,2846,3102,0.0678,0.0656,0.0696,1100,1100,1100,990.5,990.5,990.5,976.3,976.1,976.6,14.2,13.9,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.13,12.3,12.04,12.5,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.893,0.897,30.6,29.88,31.18,29.69,28.98,30.24,0,0,0,0,0,0,0.66,0,1.965,0.068,0.25,0.75,7.59
-716349600000,1947,4,1946,7,29,7,2.52,0.178,0.665,20581.1,123.1,123.1,122.5,4,4,4,4164,4135,4206,3869,3840,295,295,295,2769,2740,2811,0.0708,0.0701,0.0713,1100,1100,1100,990.5,990.5,990.5,976,975.9,976.1,14.5,14.4,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.65,12.57,12.7,0.926,0.925,0.926,0.97,0.97,0.97,0.898,0.897,0.899,31.57,31.36,31.73,30.63,30.42,30.77,0,0,0,0,0,0,0.681,0,1.855,0.071,0.26,0.74,8.17
-715744800000,1947,4,1946,7,30,7,2.37,0.187,0.665,21424.9,128.5,128.5,127.5,4,4,4,3924,3879,4087,3614,3558,309.9,295,321,2514,2458,2692,0.079,0.0722,0.0828,1100,1100,1100,990.5,990.5,990.5,975.5,975.4,975.8,15,14.7,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.11,12.79,13.2,0.93,0.927,0.93,0.97,0.97,0.97,0.902,0.899,0.902,32.87,31.97,33.12,31.88,31.01,32.13,0,0,0,0,0,0,0.708,0,1.705,0.079,0.28,0.72,9.04
-715140000000,1947,5,1946,8,31,7,2.21,0.194,0.665,22438.5,138,138,133.6,4,4,4,3654,3456,3835,3333,3135,321,321,321,2233,2035,2414,0.088,0.0837,0.0929,1100,1100,1100,990.5,990.5,990.5,974.9,974.5,975.3,15.6,15.2,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.68,13.29,14.1,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,34.42,33.37,35.57,33.39,32.37,34.5,0,0,0,0,0,0,0.742,0,1.545,0.088,0.3,0.7,10.2
-714535200000,1947,5,1946,8,32,7,1.93,0.194,0.665,24217.4,149.1,149.1,144.2,4,4,4,3199,3008,3405,2878,2687,321,321,321,1778,1587,1984,0.101,0.0943,0.107,1100,1100,1100,990.5,990.5,990.5,974,973.5,974.4,16.5,16.1,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.66,14.21,15.09,0.939,0.936,0.941,0.971,0.97,0.972,0.912,0.908,0.915,37.12,35.87,38.32,36.04,34.79,37.26,0,0,0,0,0,0,0.801,0,1.265,0.1,0.34,0.66,12.5
-713930400000,1947,5,1946,8,33,7,1.67,0.194,0.665,26193.6,161.9,161.9,155.9,4,4,4,2760,2544,2982,2439,2223,321,321,321,1339,1123,1561,0.117,0.108,0.126,1100,1100,1100,990.5,990.5,990.5,972.9,972.4,973.5,17.6,17,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.69,15.16,16.21,0.944,0.942,0.946,0.976,0.973,0.979,0.921,0.916,0.926,39.94,38.49,41.35,38.98,37.44,40.47,0,0,0,0,0,0,0.866,0,1.005,0.12,0.4,0.6,15.7
-713325600000,1947,5,1946,8,34,7,1.45,0.189,0.665,27885.3,168.5,168.5,166,4,4,4,2390,2291,2496,2078,2000,311.9,257,321,978.1,900,1075,0.13,0.112,0.138,1100,1100,1100,990.5,990.5,990.5,972,971.8,972.3,18.5,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.33,16.82,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.929,42.35,41.66,42.99,41.5,40.81,42.13,0,0,0,0,0,0,0.922,0,0.785,0.13,0.46,0.54,19.2
-712720800000,1947,6,1946,9,35,7,1.23,0.155,0.665,29428.8,179.3,179.3,175.2,4,4,4,2039,1902,2197,1782,1645,257,257,257,682.6,545,840,0.126,0.117,0.135,1100,1100,1100,990.5,990.5,990.5,971.2,970.8,971.6,19.3,18.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.45,17.05,17.84,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.69,43.6,45.75,43.79,42.73,44.84,0,0,0,0,0,0,0.973,0,0.565,0.13,0.54,0.46,23.9
-712116000000,1947,6,1946,9,36,7,0.997,0.155,0.665,31569.3,190.5,190.5,187.9,4,4,4,1649,1571,1856,1392,1314,257,257,257,291.4,214,499,0.157,0.138,0.164,1100,1100,1100,990.5,990.5,990.5,970,969.7,970.6,20.5,19.9,20.8,0.919,0.916,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.87,1.86,1.87,0.091,0.09,0.094,18.67,17.99,18.92,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.94,46.16,48.6,46.98,45.24,47.63,0,0,0,0,0,0,1.04,0,0.332,0.16,0.67,0.33,31.7
-711511200000,1947,6,1946,9,37,7,0.889,0.155,0.664,32283.7,192.8,192.8,192.2,4,4,4,1470,1339,1571,1213,1082,257,257,257,115.3,0,214,0.175,0.164,0.192,1097,1082,1100,990.5,990.5,990.5,969.4,969,969.7,21.1,20.8,21.5,0.875,0.802,0.916,0.642,0.608,0.648,0.03,0.028,0.031,1.82,1.71,1.86,0.086,0.079,0.09,19.3,18.92,19.83,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.49,48.6,50.48,48.04,47.63,48.2,0,0,0,0,0,0,1.07,0,0.225,0.17,0.75,0.25,36.3
-710906400000,1947,6,1946,9,38,7,0.745,0.155,0.59,30829.1,192.8,192.8,183.5,4,4,4,1233,1155,1312,975.5,898.3,257,257,257,0,0,0,0.209,0.196,0.222,975.5,898.3,1055,990.5,990.5,990.5,968.6,968.4,968.9,21.9,21.6,22.1,0.65,0.558,0.762,0.432,0.374,0.548,0.02,0.017,0.025,1.35,1.18,1.6,0.062,0.053,0.074,20.52,20.02,20.93,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.85,44.06,49.47,45.88,43.18,48.2,0,0,0,0,0,0,1.02,0,0.155,0.21,0.79,0.21,41.4
-710301600000,1947,6,1946,9,39,7,0.642,0.14,0.502,26912.8,173.2,173.2,160.2,4,3,3.7142857142857144,1062,987.8,1147,830.3,760.8,231.3,227,257,0,0,0,0.218,0.202,0.23,830.3,760.8,896.2,990.5,990.5,990.5,968.1,967.9,968.4,22.4,22.1,22.6,0.489,0.425,0.55,0.341,0.307,0.373,0.015,0.014,0.017,1.08,1.01,1.17,0.048,0.045,0.053,21.33,20.97,21.63,0.955,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.937,45.15,40.58,52.16,43.49,39.66,48.2,0,0,0,0,0,0,0.89,0,0.14,0.22,0.78,0.22,41.9
-709696800000,1947,7,1946,10,40,7,0.538,0.137,0.4,22576.7,144.6,144.6,134.4,3,3,3,888.9,837.3,971,661.9,610.3,227,227,227,0,0,0,0.256,0.234,0.271,661.9,610.3,744,990.5,990.5,990.5,967.5,967.2,967.8,23,22.7,23.3,0.35,0.319,0.409,0.243,0.209,0.298,0.011,0.009,0.013,0.834,0.745,0.985,0.036,0.032,0.043,22.21,21.73,22.51,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.91,42.87,50.58,44.8,42.01,48.2,0,0,0,0,0,0,0.747,0,0.138,0.25,0.74,0.26,42
-709092000000,1947,7,1946,10,41,7,0.448,0.137,0.31,17846,118.4,118.4,106.2,3,2,2.7142857142857144,740.2,690.2,797.9,513.2,463.2,227,227,227,0,0,0,0.307,0.284,0.329,513.2,463.2,570.9,990.5,990.5,990.5,966.9,966.7,967.1,23.6,23.4,23.8,0.264,0.235,0.296,0.146,0.118,0.182,0.0062,0.0049,0.0078,0.613,0.556,0.678,0.026,0.023,0.029,23.03,22.73,23.23,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,41.59,35.65,51.85,40,34.58,48.2,0,0,0,0,0,0,0.59,0,0.138,0.31,0.69,0.31,39.8
-708487200000,1947,7,1946,10,42,7,0.384,0.137,0.247,14834.1,93.61,93.61,88.3,2,2,2,635.6,606.9,662,408.6,379.9,227,227,227,0,0,0,0.358,0.343,0.374,408.6,379.9,435,990.5,990.5,990.5,966.4,966.3,966.5,24.1,24,24.2,0.208,0.198,0.219,0.0919,0.0783,0.104,0.0038,0.0032,0.0044,0.518,0.475,0.56,0.022,0.02,0.023,23.54,23.39,23.7,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,45.05,42.05,47.76,44.15,41.21,46.8,0,0,0,0,0,0,0.491,0,0.137,0.36,0.64,0.36,38.6
-707882400000,1947,7,1946,10,43,7,0.338,0.126,0.212,12800.8,79.3,79.3,76.2,2,2,2,559.7,525.1,593.1,351.1,334.5,208.6,184,227,0,0,0,0.372,0.339,0.404,351.1,334.5,366.1,990.5,990.5,990.5,966.1,966,966.3,24.4,24.2,24.5,0.186,0.181,0.193,0.0647,0.0569,0.0718,0.0027,0.0023,0.003,0.431,0.407,0.454,0.018,0.017,0.019,23.95,23.78,24.12,0.948,0.946,0.951,0.974,0.97,0.977,0.924,0.918,0.929,39.11,37.19,40.57,38.1,36.07,39.65,0,0,0,0,0,0,0.423,0,0.126,0.37,0.63,0.37,37.9
-707277600000,1947,8,1946,11,44,7,0.304,0.111,0.192,11623.8,72.06,72.06,69.19,2,2,2,501.8,490.4,515.4,317.8,306.4,184,184,184,0,0,0,0.367,0.357,0.375,317.8,306.4,331.4,990.5,990.5,990.5,965.9,965.8,965.9,24.6,24.6,24.7,0.173,0.169,0.178,0.049,0.0436,0.0554,0.002,0.0018,0.0023,0.379,0.362,0.399,0.015,0.015,0.016,24.26,24.18,24.33,0.943,0.941,0.945,0.97,0.97,0.97,0.915,0.913,0.917,35.66,34.41,37.15,34.59,33.37,36.03,0,0,0,0,0,0,0.384,0,0.112,0.37,0.63,0.37,38.2
-706672800000,1947,8,1946,11,45,7,0.283,0.111,0.171,10381.8,64.8,64.8,61.8,2,2,2,467.4,451.8,481.3,283.4,267.8,184,184,184,0,0,0,0.394,0.382,0.407,283.4,267.8,297.3,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.161,0.155,0.166,0.0328,0.0254,0.0393,0.0013,0.001,0.0016,0.327,0.304,0.348,0.013,0.012,0.014,24.47,24.39,24.56,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.911,31.85,30.1,33.4,30.9,29.19,32.4,0,0,0,0,0,0,0.343,0,0.112,0.39,0.6,0.4,36.7
-706068000000,1947,8,1946,11,46,7,0.262,0.111,0.151,9135.51,56.42,56.42,54.38,2,2,2,433.4,418.2,442.7,249.4,234.2,184,184,184,0,0,0,0.425,0.416,0.44,249.4,234.2,258.7,990.5,990.5,990.5,965.6,965.5,965.6,24.9,24.9,25,0.149,0.143,0.152,0.0182,0.0157,0.0211,0.00073,0.00063,0.00085,0.278,0.259,0.29,0.011,0.01,0.012,24.67,24.62,24.76,0.929,0.924,0.931,0.97,0.97,0.97,0.901,0.897,0.903,28.03,26.28,29.08,27.19,25.49,28.21,0,0,0,0,0,0,0.302,0,0.111,0.42,0.58,0.42,34.9
-705463200000,1947,8,1946,11,47,7,0.243,0.111,0.131,8099.1,50.98,50.98,48.21,2,1,1.2857142857142858,401.2,385.2,418.2,217.2,201.2,184,184,184,0,0,0,0.459,0.44,0.478,217.2,201.2,234.2,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.137,0.132,0.143,0.0142,0.0129,0.0157,0.00057,0.00051,0.00063,0.343,0.253,0.397,0.014,0.01,0.016,24.75,24.67,24.82,0.947,0.922,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.51,25.6,51.66,41.02,24.83,48.2,0,0,0,0,0,0,0.268,0,0.112,0.46,0.54,0.46,33.3
-704858400000,1947,9,1946,12,48,7,0.223,0.0835,0.14,8529.38,53.77,53.77,50.77,2,1,1.7142857142857142,368.8,354,382.6,230.8,216,138,138,138,0,0,0,0.375,0.361,0.39,230.8,216,244.6,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.138,0.133,0.143,0.0154,0.0141,0.0165,0.00061,0.00056,0.00066,0.294,0.246,0.389,0.012,0.0097,0.015,24.96,24.92,25.03,0.934,0.922,0.959,0.973,0.97,0.98,0.909,0.894,0.939,33.69,25.57,51.69,32.27,24.8,48.2,0,0,0,0,0,0,0.282,0,0.083,0.37,0.63,0.37,38.2
-704253600000,1947,9,1946,12,49,7,0.205,0.0835,0.121,7740.25,48.09,48.09,46.07,1,1,1,338.5,330.7,347.3,200.5,192.7,138,138,138,0,0,0,0.408,0.397,0.417,200.5,192.7,209.3,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.127,0.124,0.13,0.0128,0.0121,0.0135,0.0005,0.00048,0.00053,0.353,0.339,0.369,0.014,0.013,0.015,25.05,24.99,25.11,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,47.01,45.19,49.07,46.07,44.29,48.09,0,0,0,0,0,0,0.256,0,0.084,0.41,0.59,0.41,37.8
-703648800000,1947,9,1946,12,50,7,0.192,0.0835,0.109,6945.81,43.54,43.54,41.34,1,1,1,318.3,310.1,327.5,180.3,172.1,138,138,138,0,0,0,0.434,0.421,0.445,180.3,172.1,189.5,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.12,0.117,0.123,0.0111,0.0104,0.0119,0.00043,0.00041,0.00047,0.317,0.302,0.333,0.012,0.012,0.013,25.19,25.13,25.25,0.948,0.945,0.951,0.979,0.977,0.98,0.928,0.923,0.932,42.23,40.28,44.43,41.34,39.34,43.54,0,0,0,0,0,0,0.23,0,0.083,0.43,0.57,0.43,36.2
-703044000000,1947,9,1946,12,51,7,0.183,0.0835,0.0991,6267.55,39.34,39.34,37.31,1,1,1,301.9,294.6,310.1,163.9,156.6,138,138,138,0,0,0,0.457,0.445,0.468,163.9,156.6,172.1,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.114,0.112,0.117,0.00968,0.00906,0.0104,0.00038,0.00035,0.00041,0.288,0.275,0.302,0.011,0.011,0.012,25.3,25.25,25.35,0.943,0.94,0.945,0.973,0.97,0.977,0.917,0.912,0.923,38.35,36.61,40.28,37.31,35.51,39.34,0,0,0,0,0,0,0.207,0,0.0839,0.46,0.54,0.46,34.2
-702439200000,1947,9,1946,12,52,7,0.176,0.0714,0.105,6688.71,41.53,41.53,39.81,1,1,1,291.3,290,294.6,173.3,156.6,118,110,138,0,0,0,0.404,0.379,0.468,173.3,156.6,180,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.116,0.112,0.117,0.0105,0.00906,0.0111,0.00041,0.00035,0.00043,0.302,0.275,0.314,0.012,0.011,0.012,25.33,25.33,25.35,0.946,0.94,0.948,0.977,0.97,0.98,0.924,0.912,0.929,40.73,36.61,42.38,39.81,35.51,41.53,0,0,0,0,0,0,0.221,0,0.071,0.41,0.6,0.4,38
-701834400000,1947,10,1947,1,1,7,0.168,0.0665,0.101,6454.64,40.84,40.84,38.42,1,1,1,277.6,268.9,287.1,167.6,158.9,110,110,110,0,0,0,0.396,0.383,0.409,167.6,158.9,177.1,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.113,0.11,0.116,0.01,0.00926,0.0108,0.00039,0.00036,0.00042,0.292,0.276,0.308,0.011,0.011,0.012,25.4,25.34,25.45,0.944,0.941,0.947,0.975,0.97,0.98,0.92,0.913,0.928,39.41,37.32,41.69,38.42,36.21,40.84,0,0,0,0,0,0,0.213,0,0.067,0.4,0.6,0.4,38.4
-701229600000,1947,10,1947,1,2,7,0.161,0.0665,0.0948,6000.44,36.21,36.21,35.72,1,1,1,266.8,266,268.9,156.8,156,110,110,110,0,0,0,0.413,0.409,0.414,156.8,156,158.9,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.109,0.109,0.11,0.00908,0.00901,0.00926,0.00035,0.00035,0.00036,0.272,0.271,0.276,0.011,0.011,0.011,25.46,25.45,25.47,0.94,0.94,0.941,0.97,0.97,0.97,0.912,0.912,0.913,36.82,36.62,37.32,35.72,35.52,36.21,0,0,0,0,0,0,0.198,0,0.0662,0.41,0.59,0.41,37.3
-700624800000,1947,10,1947,1,3,7,0.159,0.0665,0.0925,5849.84,34.86,34.86,34.82,1,1,1,262.9,261.9,263.1,152.9,151.9,110,110,110,0,0,0,0.418,0.418,0.42,152.9,151.9,153.1,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.108,0.107,0.108,0.00875,0.00866,0.00876,0.00034,0.00034,0.00034,0.265,0.263,0.266,0.01,0.01,0.01,25.48,25.48,25.49,0.939,0.939,0.939,0.97,0.97,0.97,0.911,0.911,0.911,35.9,35.64,35.94,34.82,34.57,34.86,0,0,0,0,0,0,0.193,0,0.0665,0.42,0.58,0.42,36.8
-700020000000,1947,10,1947,1,4,7,0.161,0.0658,0.095,6016.38,37.24,37.24,35.81,1,1,1,266,263.1,268.9,157.1,153.1,108.9,106,110,0,0,0,0.41,0.394,0.418,157.1,153.1,162.9,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.109,0.108,0.111,0.0091,0.00876,0.0096,0.00035,0.00034,0.00037,0.273,0.266,0.283,0.011,0.01,0.011,25.46,25.44,25.48,0.941,0.939,0.942,0.97,0.97,0.972,0.913,0.911,0.916,36.9,35.94,38.3,35.81,34.86,37.24,0,0,0,0,0,0,0.199,0,0.066,0.41,0.59,0.41,37.4
-699415200000,1947,11,1947,2,5,7,0.161,0.0641,0.0973,6168.99,37.24,37.24,36.72,1,1,1,266.8,263.1,268.9,160.8,157.1,106,106,106,0,0,0,0.397,0.394,0.403,160.8,157.1,162.9,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.11,0.109,0.111,0.00942,0.0091,0.0096,0.00037,0.00035,0.00037,0.279,0.272,0.283,0.011,0.011,0.011,25.45,25.44,25.48,0.942,0.941,0.942,0.971,0.97,0.972,0.915,0.912,0.916,37.8,36.92,38.3,36.72,35.81,37.24,0,0,0,0,0,0,0.204,0,0.0637,0.4,0.6,0.4,38.3
-698810400000,1947,11,1947,2,6,7,0.16,0.0641,0.0954,6045.19,38.35,38.35,35.98,1,1,1,263.7,259.4,273.3,157.7,153.4,106,106,106,0,0,0,0.402,0.388,0.409,157.7,153.4,167.3,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.109,0.107,0.112,0.00916,0.00879,0.00997,0.00036,0.00034,0.00039,0.273,0.266,0.291,0.011,0.01,0.011,25.47,25.42,25.5,0.941,0.939,0.944,0.971,0.97,0.975,0.913,0.911,0.92,37.06,36.02,39.35,35.98,34.94,38.35,0,0,0,0,0,0,0.2,0,0.0646,0.4,0.6,0.4,37.8
-698205600000,1947,11,1947,2,7,7,0.176,0.0607,0.115,7329.99,48.2,48.2,43.63,1,1,1,290.6,273.3,324.1,190.2,167.3,100.4,93,106,0,0,0,0.346,0.311,0.388,190.2,167.3,218.1,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.119,0.112,0.13,0.0119,0.00997,0.0143,0.00046,0.00039,0.00056,0.331,0.291,0.381,0.013,0.011,0.015,25.3,25.1,25.42,0.951,0.944,0.958,0.979,0.975,0.98,0.931,0.92,0.939,44.88,39.35,51.44,43.63,38.35,48.2,0,0,0,0,0,0,0.242,0,0.061,0.34,0.65,0.35,41.6
-697600800000,1947,11,1947,2,8,7,0.181,0.0562,0.125,7898.9,50.49,50.49,47.02,2,1,1.1428571428571428,298.9,281.5,321.2,205.9,188.5,93,93,93,0,0,0,0.312,0.29,0.33,205.9,188.5,228.2,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.124,0.118,0.132,0.0132,0.0118,0.0151,0.00052,0.00046,0.00059,0.335,0.243,0.377,0.013,0.0095,0.015,25.26,25.17,25.35,0.95,0.921,0.959,0.979,0.97,0.98,0.93,0.894,0.939,44.71,26.03,51.36,43.41,25.25,48.2,0,0,0,0,0,0,0.261,0,0.056,0.31,0.69,0.31,43.6
-696996000000,1947,12,1947,3,9,7,0.198,0.0629,0.135,8440.86,55.36,55.36,50.24,2,1,1.5714285714285714,327.2,294.6,354,223.2,190.6,104,104,104,0,0,0,0.319,0.294,0.353,223.2,190.6,250,990.5,990.5,990.5,965,964.9,965.2,25.5,25.3,25.6,0.131,0.119,0.14,0.0147,0.012,0.017,0.00058,0.00047,0.00067,0.296,0.247,0.359,0.012,0.0097,0.014,25.17,25.06,25.29,0.938,0.922,0.956,0.974,0.97,0.98,0.914,0.895,0.937,35.84,26.24,48.67,34.96,25.45,47.7,0,0,0,0,0,0,0.279,0,0.063,0.32,0.68,0.32,42.6
-696391200000,1947,12,1947,3,10,7,0.229,0.0629,0.166,10209.3,64.6,64.6,60.77,2,2,2,378.6,364,396.1,274.6,260,104,104,104,0,0,0,0.275,0.263,0.286,274.6,260,292.1,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.149,0.144,0.155,0.0286,0.0217,0.0369,0.0011,0.00086,0.0015,0.306,0.284,0.332,0.012,0.011,0.013,24.9,24.79,25,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.32,29.67,33.3,30.38,28.78,32.3,0,0,0,0,0,0,0.338,0,0.063,0.27,0.72,0.28,44.6
-695786400000,1947,12,1947,3,11,7,0.249,0.0629,0.186,11440.8,70.27,70.27,68.1,2,2,2,412.1,406.7,422.2,308.1,302.7,104,104,104,0,0,0,0.252,0.246,0.256,308.1,302.7,318.2,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.161,0.159,0.164,0.0444,0.0419,0.0492,0.0018,0.0017,0.002,0.356,0.348,0.371,0.014,0.014,0.015,24.69,24.63,24.72,0.941,0.94,0.943,0.97,0.97,0.97,0.913,0.912,0.914,35.1,34.5,36.22,34.05,33.46,35.14,0,0,0,0,0,0,0.378,0,0.063,0.25,0.75,0.25,45.9
-695181600000,1947,12,1947,3,12,7,0.284,0.0629,0.221,13523.2,96.4,96.4,80.49,2,2,2,469.6,427.1,554.6,365.6,323.1,104,104,104,0,0,0,0.223,0.188,0.243,365.6,323.1,450.6,990.5,990.5,990.5,965.7,965.5,966.1,24.8,24.4,25,0.181,0.166,0.211,0.0716,0.0515,0.112,0.0029,0.0021,0.0046,0.442,0.378,0.57,0.018,0.015,0.023,24.34,23.83,24.6,0.949,0.943,0.958,0.976,0.97,0.98,0.927,0.915,0.939,41.41,36.77,50.47,40.25,35.67,48.2,0,0,0,0,0,0,0.447,0,0.063,0.22,0.78,0.22,47.6
-694576800000,1947,12,1947,3,13,7,0.315,0.0684,0.247,15106.6,96.4,96.4,89.92,2,2,2,521.5,490.4,566.7,408.3,386.4,113.1,104,120,0,0,0,0.217,0.207,0.234,408.3,386.4,446.7,990.5,990.5,990.5,965.9,965.8,966.2,24.6,24.3,24.7,0.197,0.188,0.211,0.0917,0.0814,0.11,0.0037,0.0033,0.0045,0.507,0.473,0.565,0.021,0.019,0.023,24.05,23.78,24.22,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,45.98,43.73,49.92,44.96,42.86,48.2,0,0,0,0,0,0,0.5,0,0.068,0.22,0.78,0.22,48
-693972000000,1948,1,1947,4,14,7,0.376,0.0726,0.304,17718.6,112.4,112.4,105.5,3,2,2.7142857142857144,622,588.3,650.5,502,468.3,120,120,120,0,0,0,0.193,0.184,0.204,502,468.3,530.5,990.5,990.5,990.5,966.4,966.2,966.5,24.1,24,24.3,0.241,0.222,0.257,0.138,0.12,0.155,0.0057,0.0049,0.0065,0.578,0.53,0.608,0.024,0.022,0.025,23.54,23.4,23.65,0.95,0.945,0.956,0.974,0.97,0.98,0.925,0.917,0.937,41.65,35.92,52.38,39.75,34.85,48.2,0,0,0,0,0,0,0.586,0,0.072,0.19,0.81,0.19,47.1
-693367200000,1948,1,1947,4,15,7,0.442,0.0726,0.37,21588,136.9,136.9,128.5,3,3,3,731.2,667.6,776.2,611.2,547.6,120,120,120,0,0,0,0.165,0.155,0.18,611.2,547.6,656.2,990.5,990.5,990.5,966.8,966.6,967,23.7,23.5,23.9,0.303,0.267,0.328,0.209,0.167,0.239,0.0088,0.007,0.01,0.73,0.622,0.806,0.031,0.026,0.034,22.95,22.69,23.31,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,43.74,39.66,46.58,42.83,38.68,45.64,0,0,0,0,0,0,0.714,0,0.072,0.16,0.84,0.16,48.8
-692762400000,1948,1,1947,4,16,7,0.489,0.0808,0.408,23462.1,144.6,144.6,139.7,3,3,3,807.8,790.3,845.8,674.2,658.9,133.6,120,139,0,0,0,0.165,0.15,0.174,674.2,658.9,706.8,990.5,990.5,990.5,967.1,967.1,967.3,23.4,23.2,23.4,0.342,0.334,0.362,0.251,0.241,0.273,0.011,0.01,0.012,0.839,0.815,0.895,0.036,0.035,0.039,22.53,22.32,22.61,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.938,47.53,46.57,49.35,46.55,45.64,48.2,0,0,0,0,0,0,0.776,0,0.081,0.17,0.83,0.17,48
-692157600000,1948,1,1947,4,17,7,0.508,0.0839,0.424,24026,144.6,144.6,143,3,3,3,840.5,817.2,871.9,701.8,678.2,138.7,137,139,0,0,0,0.165,0.157,0.17,701.8,678.2,734.9,990.5,990.5,990.5,967.3,967.2,967.4,23.2,23.1,23.3,0.359,0.345,0.378,0.27,0.254,0.292,0.012,0.011,0.013,0.887,0.847,0.943,0.038,0.036,0.041,22.35,22.17,22.48,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.07,47.73,50.96,47.67,46.77,48.2,0,0,0,0,0,0,0.795,0,0.084,0.17,0.83,0.17,47.3
-691552800000,1948,2,1947,5,18,7,0.565,0.0829,0.482,26656.4,167.6,167.6,158.7,4,3,3.857142857142857,934,878.6,982,797,741.6,137,137,137,0,0,0,0.147,0.14,0.156,797,741.6,845,990.5,990.5,990.5,967.6,967.4,967.8,22.9,22.7,23.1,0.435,0.384,0.479,0.325,0.296,0.348,0.014,0.013,0.015,0.983,0.916,1.05,0.043,0.04,0.047,21.88,21.62,22.13,0.954,0.952,0.957,0.978,0.975,0.98,0.933,0.928,0.938,42.61,39.45,51.33,41.39,38.45,48.2,0,0,0,0,0,0,0.881,0,0.083,0.15,0.85,0.15,47.2
-690948000000,1948,2,1947,5,19,7,0.644,0.0937,0.55,29785.6,189.7,189.7,177.3,4,4,4,1065,1001,1155,909.9,863.9,154.9,137,162,0,0,0,0.145,0.135,0.155,909.9,863.9,993.3,990.5,990.5,990.5,968.1,967.9,968.4,22.4,22.1,22.6,0.546,0.496,0.636,0.379,0.357,0.42,0.017,0.016,0.019,1.17,1.09,1.33,0.052,0.048,0.06,21.22,20.78,21.51,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.23,43.52,48.39,44.32,42.65,47.42,0,0,0,0,0,0,0.985,0,0.094,0.15,0.85,0.15,46.3
-690343200000,1948,2,1947,5,20,7,0.822,0.098,0.654,32294.6,192.8,192.8,192.2,4,4,4,1359,1187,1622,1197,1025,162,162,162,116.1,0,360,0.121,0.0999,0.136,1081,1025,1100,990.5,990.5,990.5,969,968.5,969.9,21.5,20.6,22,0.807,0.682,0.908,0.605,0.479,0.648,0.028,0.022,0.031,1.71,1.45,1.86,0.08,0.066,0.09,19.76,18.77,20.57,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,49.93,48.19,51.55,48.06,47.23,48.2,0,0,0,0,0,0,1.07,0,0.168,0.12,0.8,0.2,39.3
-689738400000,1948,2,1947,5,21,7,1.6,0.098,0.665,26851.8,182.9,182.9,159.8,4,4,4,2638,1799,3879,2476,1637,162,162,162,1375,537,2617,0.0659,0.0418,0.09,1100,1100,1100,990.5,990.5,990.5,972.6,970.5,975.4,17.9,15.1,20,0.926,0.921,0.926,0.648,0.648,0.648,0.036,0.032,0.043,1.87,1.87,1.87,0.11,0.093,0.12,16.06,13.2,18.18,0.944,0.93,0.952,0.976,0.97,0.98,0.921,0.902,0.932,40.91,33.12,46.65,39.96,32.13,45.72,0,0,0,0,0,0,0.888,0,0.935,0.061,0.42,0.58,16.8
-689133600000,1948,3,1947,6,22,7,3.27,0.145,0.665,13694.6,116.2,116.2,81.52,4,4,4,5407,4481,5816,5168,4242,239,239,239,4068,3142,4477,0.0445,0.0411,0.0533,1100,1100,1100,990.54,990.5,990.57,978.1,976.6,978.8,12.4,11.8,13.9,0.91,0.899,0.926,0.648,0.648,0.648,0.052,0.046,0.055,1.86,1.85,1.87,0.15,0.13,0.16,10.57,9.959,12.07,0.765,0,0.921,0.831,0,0.97,0.742,0,0.893,22.06,0,29.96,20.38,0,29.06,0,0,1,0,0,0.143,0.453,0.143,2.605,0.044,0.2,0.8,4.19
-688528800000,1948,3,1947,6,23,7,3.67,0.171,0.665,0,0,0,0,4,4,4,6060,5948,6157,5778,5672,282.4,239,315,4678,4572,4818,0.0466,0.0388,0.0526,1100,1100,1100,990.59,990.58,990.6,979.1,979,979.2,11.5,11.4,11.6,0.892,0.889,0.895,0.648,0.648,0.648,0.056,0.056,0.057,1.84,1.84,1.84,0.16,0.16,0.16,9.631,9.52,9.771,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.005,0.047,0.18,0.82,0
-687924000000,1948,3,1947,6,24,7,3.55,0.191,0.665,0,0,0,0,4,4,4,5873,5816,5929,5558,5501,315,315,315,4459,4401,4514,0.0536,0.0531,0.0542,1100,1100,1100,990.58,990.57,990.58,978.9,978.8,978.9,11.7,11.6,11.8,0.897,0.896,0.899,0.648,0.648,0.648,0.055,0.055,0.056,1.85,1.84,1.85,0.16,0.16,0.16,9.877,9.798,9.959,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.885,0.054,0.19,0.81,0
-687319200000,1948,3,1947,6,25,7,3.49,0.191,0.665,12119.6,84.63,84.63,72.14,4,4,4,5764,5740,5802,5449,5425,315,315,315,4349,4325,4387,0.0547,0.0543,0.0549,1100,1100,1100,990.57,990.57,990.57,978.7,978.6,978.7,11.9,11.8,11.9,0.901,0.899,0.901,0.648,0.648,0.648,0.055,0.054,0.055,1.85,1.85,1.85,0.16,0.16,0.16,10.03,9.979,10.07,0.75,0,0.876,0.831,0,0.97,0.727,0,0.85,20.31,0,23.78,18.04,0,21.16,0,0,1,0,0,0.143,0.401,0.143,2.825,0.055,0.19,0.81,3.47
-686714400000,1948,3,1947,6,26,7,3.42,0.207,0.665,14602,90,90,86.92,4,4,4,5653,5537,5725,5310,5173,343,315,364,4210,4073,4310,0.0607,0.055,0.0657,1100,1100,1100,990.56,990.55,990.57,978.5,978.3,978.6,12,11.9,12.2,0.904,0.902,0.908,0.648,0.648,0.648,0.054,0.053,0.054,1.85,1.85,1.86,0.15,0.15,0.15,10.19,10.09,10.36,0.88,0.877,0.886,0.97,0.97,0.97,0.854,0.85,0.86,24.2,23.85,24.76,21.73,21.26,22.5,0,0,0,0,0,0,0.483,0,2.755,0.061,0.19,0.81,4.27
-686109600000,1948,4,1947,7,27,7,3.3,0.22,0.665,15513.1,93.85,93.85,92.34,4,4,4,5452,5397,5489,5088,5033,364,364,364,3988,3933,4025,0.0668,0.0663,0.0674,1100,1100,1100,990.54,990.54,990.55,978.2,978.1,978.3,12.3,12.3,12.4,0.91,0.909,0.912,0.648,0.648,0.648,0.053,0.052,0.053,1.86,1.86,1.86,0.15,0.15,0.15,10.48,10.43,10.56,0.891,0.889,0.894,0.97,0.97,0.97,0.864,0.862,0.867,25.18,25,25.45,23.08,22.83,23.46,0,0,0,0,0,0,0.513,0,2.635,0.067,0.2,0.8,4.7
-685504800000,1948,4,1947,7,28,7,3.2,0.22,0.665,16291.4,101,101,96.97,4,4,4,5286,5145,5397,4922,4781,364,364,364,3822,3681,3933,0.0689,0.0674,0.0707,1100,1100,1100,990.53,990.52,990.54,978,977.7,978.1,12.6,12.4,12.8,0.915,0.912,0.919,0.648,0.648,0.648,0.052,0.051,0.052,1.86,1.86,1.87,0.15,0.15,0.15,10.72,10.56,10.92,0.9,0.894,0.907,0.97,0.97,0.97,0.873,0.867,0.88,26,25.45,26.7,24.24,23.46,25.25,0,0,0,0,0,0,0.539,0,2.535,0.069,0.21,0.79,5.09
-684900000000,1948,4,1947,7,29,7,2.92,0.22,0.665,18327.4,114.8,114.8,109.1,4,4,4,4820,4553,5103,4456,4189,364,364,364,3356,3089,3639,0.0757,0.0713,0.08,1100,1100,1100,990.5,990.5,990.51,977.2,976.7,977.7,13.3,12.8,13.8,0.925,0.921,0.926,0.648,0.648,0.648,0.049,0.047,0.05,1.87,1.87,1.87,0.14,0.14,0.15,11.45,10.98,11.93,0.914,0.909,0.919,0.97,0.97,0.97,0.887,0.882,0.892,28.25,26.92,29.59,27.27,25.56,28.7,0,0,0,0,0,0,0.606,0,2.255,0.075,0.23,0.77,6.28
-684295200000,1948,4,1947,7,30,7,2.57,0.213,0.665,20291.5,124.4,124.4,120.8,4,4,4,4251,4067,4481,3899,3746,351.7,321,364,2799,2646,3017,0.0827,0.0782,0.0874,1100,1100,1100,990.5,990.5,990.5,976.1,975.8,976.6,14.4,13.9,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.49,12.07,12.82,0.924,0.921,0.927,0.97,0.97,0.97,0.897,0.893,0.9,31.13,29.96,32.07,30.2,29.06,31.11,0,0,0,0,0,0,0.671,0,1.905,0.083,0.26,0.74,7.9
-683690400000,1948,5,1947,8,31,7,2.3,0.194,0.665,21870.8,135.3,135.3,130.2,4,4,4,3804,3577,3986,3483,3256,321,321,321,2383,2156,2565,0.0845,0.0805,0.0897,1100,1100,1100,990.5,990.5,990.5,975.3,974.8,975.6,15.2,14.9,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.36,12.98,13.84,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,33.55,32.5,34.87,32.55,31.53,33.82,0,0,0,0,0,0,0.723,0,1.635,0.084,0.29,0.71,9.51
-683085600000,1948,5,1947,8,32,7,2.01,0.194,0.665,23669,145,145,140.9,4,4,4,3330,3153,3503,3009,2832,321,321,321,1909,1732,2082,0.0965,0.0916,0.102,1100,1100,1100,990.5,990.5,990.5,974.3,973.9,974.6,16.2,15.9,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.36,14,14.74,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.912,36.31,35.3,37.35,35.22,34.24,36.24,0,0,0,0,0,0,0.783,0,1.345,0.097,0.33,0.67,11.8
-682480800000,1948,5,1947,8,33,7,1.78,0.194,0.665,25354.2,155.2,155.2,150.9,4,4,4,2940,2785,3078,2619,2464,321,321,321,1519,1364,1657,0.109,0.104,0.115,1100,1100,1100,990.5,990.5,990.5,973.4,973,973.7,17.1,16.8,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.26,14.92,15.63,0.942,0.941,0.944,0.973,0.971,0.976,0.917,0.914,0.92,38.76,37.86,39.78,37.73,36.77,38.8,0,0,0,0,0,0,0.838,0,1.115,0.11,0.37,0.63,14.2
-681876000000,1948,5,1947,8,34,7,1.54,0.194,0.665,27156.6,165.6,165.6,161.6,4,4,4,2552,2404,2720,2231,2083,321,321,321,1131,983,1299,0.126,0.118,0.134,1100,1100,1100,990.5,990.5,990.5,972.4,972.1,972.8,18.1,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.19,15.79,16.55,0.946,0.944,0.947,0.979,0.976,0.98,0.925,0.922,0.928,41.29,40.2,42.25,40.41,39.25,41.41,0,0,0,0,0,0,0.898,0,0.875,0.13,0.43,0.57,17.6
-681271200000,1948,5,1947,8,35,7,1.37,0.161,0.665,28431.7,172.4,172.4,169.2,4,4,4,2263,2138,2373,1997,1881,266.1,257,321,896.7,781,972,0.117,0.11,0.135,1100,1100,1100,990.5,990.5,990.5,971.7,971.4,972,18.8,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.89,16.63,17.19,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.17,42.46,43.99,42.31,41.61,43.11,0,0,0,0,0,0,0.94,0,0.705,0.12,0.49,0.51,20.8
-680666400000,1948,6,1947,9,36,7,1.17,0.155,0.665,29946.8,182.8,182.8,178.3,4,4,4,1938,1799,2097,1681,1542,257,257,257,580.9,442,740,0.133,0.123,0.143,1100,1100,1100,990.5,990.5,990.5,970.9,970.5,971.3,19.6,19.2,20,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.74,17.29,18.17,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.932,45.47,44.25,46.64,44.56,43.37,45.71,0,0,0,0,0,0,0.99,0,0.505,0.13,0.57,0.43,25.6
-680061600000,1948,6,1947,9,37,7,1,0.155,0.665,31504.1,189.9,189.9,187.5,4,4,4,1660,1590,1775,1403,1333,257,257,257,302.4,233,418,0.155,0.145,0.162,1100,1100,1100,990.5,990.5,990.5,970,969.8,970.4,20.5,20.1,20.7,0.921,0.916,0.926,0.648,0.648,0.648,0.032,0.031,0.032,1.87,1.86,1.87,0.091,0.09,0.093,18.63,18.25,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.84,46.84,48.44,46.88,45.91,47.47,0,0,0,0,0,0,1.04,0,0.335,0.15,0.67,0.33,31.5
-679456800000,1948,6,1947,9,38,7,0.874,0.155,0.661,32347.8,192.8,192.8,192.5,4,4,4,1445,1312,1552,1188,1055,257,257,257,94.43,0,195,0.178,0.166,0.196,1094,1055,1100,990.5,990.5,990.5,969.3,968.9,969.7,21.2,20.8,21.6,0.859,0.762,0.913,0.634,0.548,0.648,0.03,0.025,0.031,1.79,1.6,1.86,0.085,0.074,0.089,19.4,18.99,20.02,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.59,48.77,50.64,48.14,47.8,48.2,0,0,0,0,0,0,1.07,0,0.213,0.18,0.76,0.24,37
-678852000000,1948,6,1947,9,39,7,0.729,0.145,0.584,30753.5,190.7,190.7,183.1,4,4,4,1206,1123,1284,966,896.2,239.9,227,257,0,0,0,0.199,0.188,0.208,966,896.2,1027,990.5,990.5,990.5,968.5,968.3,968.8,22,21.7,22.2,0.631,0.548,0.721,0.413,0.373,0.484,0.019,0.017,0.022,1.31,1.17,1.49,0.06,0.052,0.069,20.64,20.22,21.05,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,46.7,44.19,48.65,45.76,43.31,47.67,0,0,0,0,0,0,1.02,0,0.145,0.2,0.8,0.2,42.2
-678247200000,1948,7,1947,10,40,7,0.616,0.137,0.479,25971.5,165.2,165.2,154.6,4,3,3.7142857142857144,1019,971,1073,792.3,744,227,227,227,0,0,0,0.223,0.212,0.234,792.3,744,845.8,990.5,990.5,990.5,968,967.8,968.1,22.5,22.4,22.7,0.453,0.409,0.502,0.322,0.298,0.348,0.014,0.013,0.016,1.01,0.964,1.08,0.045,0.043,0.048,21.53,21.29,21.73,0.954,0.952,0.957,0.978,0.975,0.98,0.933,0.928,0.938,43.56,39.35,51.46,42.09,38.35,48.2,0,0,0,0,0,0,0.859,0,0.137,0.22,0.78,0.22,42.2
-677642400000,1948,7,1947,10,41,7,0.535,0.137,0.398,22525.2,144.6,144.6,134.1,3,3,3,884.9,817.2,953.8,657.9,590.2,227,227,227,0,0,0,0.257,0.238,0.278,657.9,590.2,726.8,990.5,990.5,990.5,967.4,967.2,967.7,23.1,22.8,23.3,0.347,0.307,0.394,0.24,0.195,0.286,0.01,0.0084,0.013,0.826,0.711,0.95,0.036,0.03,0.042,22.23,21.84,22.62,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,45.67,41.62,49.64,44.69,40.77,48.2,0,0,0,0,0,0,0.745,0,0.137,0.26,0.74,0.26,42.1
-677037600000,1948,7,1947,10,42,7,0.453,0.137,0.316,18142.4,116.8,116.8,108,3,2,2.857142857142857,748.7,704.7,790.3,521.7,477.7,227,227,227,0,0,0,0.304,0.287,0.322,521.7,477.7,563.3,990.5,990.5,990.5,966.9,966.7,967.1,23.6,23.4,23.8,0.268,0.243,0.292,0.15,0.124,0.177,0.0064,0.0052,0.0076,0.611,0.556,0.665,0.026,0.023,0.028,22.99,22.77,23.15,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,39.7,35.65,51.85,38.29,34.58,48.2,0,0,0,0,0,0,0.6,0,0.137,0.3,0.7,0.3,40
-676432800000,1948,7,1947,10,43,7,0.391,0.134,0.257,15350.1,96.4,96.4,91.37,2,2,2,646.3,606.9,690.2,425.4,385.2,220.9,184,227,0,0,0,0.342,0.303,0.371,425.4,385.2,463.2,990.5,990.5,990.5,966.5,966.3,966.7,24,23.8,24.2,0.215,0.2,0.235,0.0998,0.0808,0.118,0.0042,0.0033,0.0049,0.545,0.483,0.608,0.023,0.02,0.026,23.47,23.23,23.67,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.938,46.81,42.6,50.5,45.68,41.75,48.2,0,0,0,0,0,0,0.508,0,0.134,0.34,0.66,0.34,39.3
-675828000000,1948,8,1947,11,44,7,0.348,0.111,0.237,14347.8,91.9,91.9,85.4,2,2,2,575.4,548.2,606.9,391.4,364.2,184,184,184,0,0,0,0.32,0.303,0.336,391.4,364.2,422.9,990.5,990.5,990.5,966.2,966.1,966.3,24.3,24.2,24.4,0.199,0.189,0.21,0.0838,0.0709,0.0986,0.0034,0.0029,0.0041,0.489,0.448,0.536,0.02,0.018,0.022,23.82,23.64,23.98,0.954,0.95,0.957,0.98,0.978,0.98,0.934,0.929,0.937,43.59,40.71,46.89,42.7,39.79,45.95,0,0,0,0,0,0,0.474,0,0.111,0.32,0.68,0.32,41.2
-675223200000,1948,8,1947,11,45,7,0.308,0.111,0.197,11927.3,76.99,76.99,71,2,2,2,510,490.4,536.9,326,306.4,184,184,184,0,0,0,0.361,0.343,0.375,326,306.4,352.9,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.176,0.169,0.185,0.0529,0.0436,0.0656,0.0021,0.0018,0.0027,0.391,0.362,0.431,0.016,0.015,0.018,24.21,24.05,24.33,0.944,0.941,0.949,0.971,0.97,0.975,0.917,0.913,0.925,36.56,34.41,39.48,35.5,33.37,38.49,0,0,0,0,0,0,0.394,0,0.111,0.36,0.64,0.36,38.7
-674618400000,1948,8,1947,11,46,7,0.279,0.111,0.168,10147.3,64.8,64.8,60.4,2,2,2,461,442.7,481.3,277,258.7,184,184,184,0,0,0,0.399,0.382,0.416,277,258.7,297.3,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.158,0.152,0.166,0.0298,0.0211,0.0393,0.0012,0.00085,0.0016,0.318,0.29,0.348,0.013,0.012,0.014,24.51,24.39,24.62,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.911,31.13,29.08,33.4,30.2,28.21,32.4,0,0,0,0,0,0,0.336,0,0.111,0.4,0.6,0.4,36.4
-674013600000,1948,8,1947,11,47,7,0.256,0.111,0.145,8784.17,54.76,54.76,52.29,2,2,2,424,412.3,435.1,240,228.3,184,184,184,0,0,0,0.434,0.423,0.446,240,228.3,251.1,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.145,0.141,0.149,0.0163,0.0152,0.0175,0.00065,0.0006,0.0007,0.266,0.253,0.279,0.011,0.01,0.011,24.73,24.66,24.79,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,26.95,25.6,28.23,26.14,24.83,27.38,0,0,0,0,0,0,0.29,0,0.111,0.43,0.57,0.43,34.3
