datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-421812000000,1956,8,1955,11,47,7,0.358,0.122,0.236,14228.1,92.55,92.55,84.69,2,2,2,591.7,561.5,629.7,389.7,359.5,202,202,202,0,0,0,0.342,0.321,0.36,389.7,359.5,427.7,990.5,990.5,990.5,966.3,966.1,966.4,24.2,24.1,24.4,0.201,0.19,0.214,0.0829,0.0687,0.101,0.0034,0.0028,0.0042,0.489,0.444,0.546,0.02,0.018,0.023,23.75,23.54,23.93,0.953,0.95,0.957,0.979,0.976,0.98,0.933,0.927,0.938,43.25,40.06,47.22,42.35,39.1,46.28,0,0,0,0,0,0,0.471,0,0.122,0.34,0.66,0.34,39.7
-421207200000,1956,8,1955,11,48,7,0.319,0.112,0.207,12503.9,80.65,80.65,74.43,2,2,2,527.6,502.8,542.7,341.6,323.1,186,146,202,0,0,0,0.351,0.285,0.385,341.6,323.1,366.2,990.5,990.5,990.5,966,965.9,966,24.5,24.5,24.6,0.182,0.177,0.187,0.0603,0.0515,0.0718,0.0025,0.0021,0.0029,0.415,0.389,0.449,0.017,0.016,0.018,24.11,24.04,24.2,0.947,0.944,0.95,0.973,0.97,0.979,0.921,0.916,0.93,38.25,36.12,41.21,37.21,35.04,40.33,0,0,0,0,0,0,0.413,0,0.112,0.35,0.65,0.35,39.2
-420602400000,1956,9,1955,12,49,7,0.294,0.0883,0.205,12512.7,77.11,77.11,74.48,2,2,2,485.5,469.1,496.9,339.5,323.1,146,146,146,0,0,0,0.301,0.294,0.311,339.5,323.1,350.9,990.5,990.5,990.5,965.8,965.7,965.8,24.7,24.7,24.8,0.178,0.172,0.182,0.0592,0.0515,0.0646,0.0024,0.0021,0.0026,0.408,0.384,0.426,0.017,0.015,0.017,24.31,24.24,24.41,0.946,0.944,0.948,0.973,0.97,0.975,0.92,0.915,0.924,38.29,36.49,39.54,37.24,35.39,38.56,0,0,0,0,0,0,0.414,0,0.089,0.3,0.7,0.3,42.6
-419997600000,1956,9,1955,12,50,7,0.268,0.0883,0.18,10949.4,68.08,68.08,65.18,2,2,2,443,435.1,456.4,297,289.1,146,146,146,0,0,0,0.33,0.32,0.336,297,289.1,310.4,990.5,990.5,990.5,965.6,965.6,965.7,24.9,24.8,24.9,0.163,0.16,0.167,0.0392,0.0354,0.0455,0.0016,0.0014,0.0018,0.345,0.333,0.365,0.014,0.013,0.015,24.56,24.48,24.61,0.939,0.938,0.942,0.97,0.97,0.97,0.911,0.909,0.913,33.6,32.71,35.09,32.59,31.72,34.04,0,0,0,0,0,0,0.362,0,0.088,0.33,0.67,0.33,40.9
-419392800000,1956,9,1955,12,51,7,0.248,0.0883,0.16,9735.32,61.71,61.71,57.95,2,2,2,409.9,396.1,427.1,263.9,250.1,146,146,146,0,0,0,0.356,0.342,0.369,263.9,250.1,281.1,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.151,0.146,0.157,0.0236,0.017,0.0317,0.00094,0.00068,0.0013,0.295,0.274,0.321,0.012,0.011,0.013,24.76,24.66,24.85,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,29.87,28.31,31.81,28.97,27.46,30.86,0,0,0,0,0,0,0.322,0,0.088,0.36,0.65,0.35,39.3
-418788000000,1956,9,1955,12,52,7,0.233,0.0883,0.145,8849.21,54.46,54.46,52.67,2,2,2,386.1,379,394,240.1,233,146,146,146,0,0,0,0.378,0.371,0.385,240.1,233,248,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.142,0.14,0.145,0.0162,0.0156,0.0168,0.00064,0.00062,0.00067,0.263,0.255,0.272,0.01,0.01,0.011,24.91,24.86,24.95,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.901,27.15,26.33,28.07,26.34,25.54,27.23,0,0,0,0,0,0,0.293,0,0.088,0.38,0.62,0.38,38
-418183200000,1956,10,1956,1,1,7,0.221,0.0726,0.148,9072.58,56.29,56.29,54,2,2,2,364.8,354,375.1,244.8,234,120,120,120,0,0,0,0.329,0.32,0.339,244.8,234,255.1,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.142,0.138,0.146,0.0171,0.0156,0.0194,0.00068,0.00062,0.00077,0.267,0.254,0.28,0.011,0.01,0.011,25.01,24.94,25.08,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,27.84,26.58,29.02,27,25.78,28.14,0,0,0,0,0,0,0.3,0,0.073,0.33,0.67,0.33,41.1
-417578400000,1956,10,1956,1,2,7,0.204,0.0726,0.132,8134.14,50.06,50.06,48.42,2,1,1.1428571428571428,337.5,327.5,347.3,217.5,207.5,120,120,120,0,0,0,0.356,0.346,0.366,217.5,207.5,227.3,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.132,0.129,0.136,0.0142,0.0134,0.0151,0.00056,0.00053,0.00059,0.361,0.247,0.394,0.014,0.0097,0.016,25.05,24.99,25.12,0.953,0.922,0.959,0.979,0.97,0.98,0.932,0.894,0.94,47.2,25.8,52.58,44.84,25.03,48.2,0,0,0,0,0,0,0.269,0,0.072,0.36,0.65,0.35,39.9
-416973600000,1956,10,1956,1,3,7,0.191,0.0726,0.118,7566.06,47.07,47.07,45.04,1,1,1,315.3,310.1,324.1,195.3,190.1,120,120,120,0,0,0,0.381,0.37,0.387,195.3,190.1,204.1,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.125,0.123,0.128,0.0123,0.0119,0.0131,0.00048,0.00047,0.00051,0.343,0.334,0.359,0.013,0.013,0.014,25.18,25.12,25.22,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.96,44.72,48.03,45.04,43.82,47.07,0,0,0,0,0,0,0.25,0,0.073,0.38,0.62,0.38,39.6
-416368800000,1956,10,1956,1,4,7,0.192,0.0726,0.119,7621.93,45.66,45.66,45.37,1,1,1,316.7,313.5,317.9,196.7,193.5,120,120,120,0,0,0,0.379,0.377,0.383,196.7,193.5,197.9,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.125,0.124,0.126,0.0125,0.0122,0.0126,0.00049,0.00048,0.00049,0.346,0.34,0.348,0.014,0.013,0.014,25.17,25.16,25.19,0.954,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,46.29,45.54,46.6,45.37,44.63,45.66,0,0,0,0,0,0,0.252,0,0.073,0.38,0.62,0.38,39.7
-415764000000,1956,10,1956,1,5,7,0.192,0.0705,0.122,7810,47.11,47.11,46.49,1,1,1,317.9,317.9,317.9,201.4,197.9,116.6,114,120,0,0,0,0.367,0.359,0.377,201.4,197.9,203.9,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.126,0.126,0.127,0.0129,0.0126,0.0131,0.0005,0.00049,0.00051,0.354,0.348,0.358,0.014,0.014,0.014,25.16,25.15,25.16,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.44,46.6,48.07,46.49,45.66,47.11,0,0,0,0,0,0,0.258,0,0.07,0.37,0.64,0.36,40.7
-415159200000,1956,11,1956,2,6,7,0.2,0.0683,0.132,8199.06,54.36,54.36,48.8,2,1,1.4285714285714286,330.3,305.9,351.7,217.4,191.9,112.9,106,114,0,0,0,0.343,0.301,0.373,217.4,191.9,245.7,990.5,990.5,990.5,965.1,964.9,965.2,25.4,25.3,25.6,0.131,0.123,0.14,0.0142,0.0121,0.0166,0.00056,0.00047,0.00066,0.314,0.246,0.387,0.012,0.0097,0.015,25.13,25.04,25.23,0.942,0.922,0.959,0.976,0.97,0.98,0.919,0.894,0.94,38.94,25.86,51.89,37.66,25.08,48.2,0,0,0,0,0,0,0.271,0,0.068,0.34,0.66,0.34,41
-414554400000,1956,11,1956,2,7,7,0.229,0.0641,0.165,10144.5,63.68,63.68,60.38,2,2,2,379,358.7,394,273,252.7,106,106,106,0,0,0,0.28,0.269,0.296,273,252.7,288,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.15,0.142,0.155,0.0279,0.0183,0.0349,0.0011,0.00072,0.0014,0.304,0.274,0.327,0.012,0.011,0.013,24.9,24.8,25.03,0.934,0.929,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.13,28.83,32.83,30.19,27.96,31.84,0,0,0,0,0,0,0.335,0,0.064,0.28,0.72,0.28,44.3
-413949600000,1956,11,1956,2,8,7,0.249,0.0676,0.181,11111.7,70.76,70.76,66.14,2,2,2,411.4,389.6,435.1,299.6,283.6,111.7,106,114,0,0,0,0.272,0.262,0.28,299.6,283.6,321.1,990.5,990.5,990.5,965.5,965.3,965.6,25,24.9,25.2,0.16,0.153,0.168,0.0404,0.0328,0.0505,0.0016,0.0013,0.002,0.345,0.32,0.378,0.014,0.013,0.015,24.7,24.56,24.83,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,34.09,32.32,36.47,33.07,31.35,35.38,0,0,0,0,0,0,0.367,0,0.068,0.27,0.73,0.27,44.6
-413344800000,1956,11,1956,2,9,7,0.284,0.071,0.213,13101.8,83.32,83.32,77.99,2,2,2,470.3,442.7,502.8,352.9,328.7,117.4,114,126,0,0,0,0.25,0.239,0.262,352.9,328.7,376.8,990.5,990.5,990.5,965.7,965.6,965.9,24.8,24.6,24.9,0.18,0.171,0.189,0.0656,0.0542,0.0768,0.0026,0.0022,0.0031,0.426,0.389,0.463,0.017,0.016,0.019,24.36,24.17,24.52,0.948,0.944,0.952,0.976,0.97,0.98,0.925,0.916,0.933,39.96,37.32,42.51,38.99,36.21,41.66,0,0,0,0,0,0,0.433,0,0.071,0.25,0.75,0.25,46.1
-412740000000,1956,12,1956,3,10,7,0.337,0.0762,0.261,15898.5,96.4,96.4,94.63,2,2,2,557.5,548.2,566.7,431.5,422.2,126,126,126,0,0,0,0.226,0.222,0.23,431.5,422.2,440.7,990.5,990.5,990.5,966.1,966.1,966.2,24.4,24.3,24.4,0.208,0.205,0.212,0.103,0.0983,0.107,0.0042,0.004,0.0044,0.545,0.531,0.558,0.022,0.022,0.023,23.85,23.79,23.9,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.29,47.34,49.24,47.32,46.39,48.2,0,0,0,0,0,0,0.526,0,0.076,0.23,0.77,0.23,47.2
-412135200000,1956,12,1956,3,11,7,0.34,0.0762,0.264,16060.5,96.4,96.4,95.6,2,2,2,562.2,561.5,566.7,436.2,435.5,126,126,126,0,0,0,0.224,0.222,0.224,436.2,435.5,440.7,990.5,990.5,990.5,966.1,966.1,966.2,24.4,24.3,24.4,0.21,0.21,0.212,0.105,0.105,0.107,0.0043,0.0043,0.0044,0.552,0.551,0.558,0.023,0.023,0.023,23.82,23.79,23.82,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.78,48.71,49.24,47.8,47.73,48.2,0,0,0,0,0,0,0.531,0,0.076,0.22,0.78,0.22,47.2
-411530400000,1956,12,1956,3,12,7,0.342,0.0741,0.268,16127.8,96.4,96.4,96,2,2,2,565.5,561.5,570.2,442.9,435.5,122.6,118,126,0,0,0,0.217,0.207,0.224,442.9,435.5,452.2,990.5,990.5,990.5,966.1,966.1,966.2,24.4,24.3,24.4,0.212,0.21,0.214,0.108,0.105,0.112,0.0044,0.0043,0.0046,0.561,0.551,0.574,0.023,0.023,0.024,23.79,23.76,23.82,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.49,48.71,50.48,48,47.73,48.2,0,0,0,0,0,0,0.533,0,0.074,0.22,0.78,0.22,47.2
-410925600000,1956,12,1956,3,13,7,0.347,0.0714,0.275,16195.2,96.4,96.4,96.4,2,2,2,573.2,561.5,588.3,455.2,443.5,118,118,118,0,0,0,0.206,0.201,0.21,455.2,443.5,470.3,990.5,990.5,990.5,966.2,966.1,966.2,24.3,24.3,24.4,0.216,0.211,0.224,0.114,0.108,0.121,0.0047,0.0044,0.005,0.58,0.561,0.605,0.024,0.023,0.025,23.74,23.65,23.81,0.958,0.956,0.958,0.98,0.98,0.98,0.939,0.937,0.939,50.75,49.61,52.15,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.072,0.21,0.79,0.21,46.7
-410320800000,1956,12,1956,3,14,7,0.383,0.0823,0.301,17642.5,111.6,111.6,105,3,2,2.857142857142857,634,599.5,667.6,498,467.9,136,118,139,0,0,0,0.215,0.197,0.229,498,467.9,528.6,990.5,990.5,990.5,966.4,966.3,966.6,24.1,23.9,24.2,0.243,0.226,0.26,0.136,0.12,0.154,0.0056,0.005,0.0064,0.56,0.516,0.604,0.023,0.021,0.025,23.5,23.33,23.69,0.948,0.944,0.957,0.972,0.97,0.98,0.921,0.916,0.937,38.72,35.02,51.73,37.3,33.97,48.2,0,0,0,0,0,0,0.583,0,0.082,0.21,0.79,0.21,46.1
-409716000000,1957,1,1956,4,15,7,0.405,0.0841,0.321,18807.6,115.2,115.2,112,3,3,3,669.2,662,684.5,530.2,523,139,139,139,0,0,0,0.208,0.203,0.21,530.2,523,545.5,990.5,990.5,990.5,966.6,966.5,966.6,23.9,23.9,24,0.261,0.257,0.27,0.155,0.15,0.165,0.0065,0.0063,0.0069,0.598,0.585,0.623,0.025,0.024,0.026,23.33,23.24,23.37,0.949,0.948,0.95,0.973,0.971,0.975,0.923,0.921,0.926,38.37,37.89,39.39,37.32,36.81,38.39,0,0,0,0,0,0,0.622,0,0.084,0.21,0.79,0.21,46.4
-409111200000,1957,1,1956,4,16,7,0.414,0.0841,0.33,19348.1,115.2,115.2,115.2,3,3,3,684.5,684.5,684.5,545.5,545.5,139,139,139,0,0,0,0.203,0.203,0.203,545.5,545.5,545.5,990.5,990.5,990.5,966.6,966.6,966.6,23.9,23.9,23.9,0.27,0.27,0.27,0.165,0.165,0.165,0.0069,0.0069,0.0069,0.623,0.623,0.623,0.026,0.026,0.026,23.24,23.24,23.24,0.95,0.95,0.95,0.975,0.975,0.975,0.926,0.926,0.926,39.39,39.39,39.39,38.39,38.39,38.39,0,0,0,0,0,0,0.64,0,0.084,0.2,0.8,0.2,46.7
-408506400000,1957,1,1956,4,17,7,0.421,0.0726,0.349,20519.6,123.8,123.8,122.1,3,3,3,696.9,684.5,704.7,576.9,564.5,120,120,120,0,0,0,0.172,0.17,0.175,576.9,564.5,584.7,990.5,990.5,990.5,966.7,966.6,966.7,23.8,23.8,23.9,0.283,0.276,0.288,0.186,0.178,0.192,0.0078,0.0075,0.0081,0.672,0.651,0.685,0.028,0.027,0.029,23.14,23.1,23.21,0.953,0.952,0.954,0.979,0.978,0.98,0.933,0.931,0.934,41.58,40.78,42.09,40.71,39.87,41.25,0,0,0,0,0,0,0.679,0,0.072,0.17,0.83,0.17,48.7
-407901600000,1957,1,1956,4,18,7,0.44,0.077,0.363,21252.7,129.7,129.7,126.5,3,3,3,727.4,704.7,755.5,600.1,584.7,127.3,120,137,0,0,0,0.175,0.166,0.188,600.1,584.7,618.5,990.5,990.5,990.5,966.8,966.7,966.9,23.7,23.6,23.8,0.298,0.288,0.309,0.202,0.192,0.214,0.0085,0.0081,0.0091,0.712,0.685,0.744,0.03,0.029,0.032,22.98,22.83,23.1,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.03,42.09,44.11,42.17,41.25,43.22,0,0,0,0,0,0,0.703,0,0.077,0.17,0.82,0.18,48.3
-407296800000,1957,2,1956,5,19,7,0.472,0.0829,0.389,22536,137.3,137.3,134.1,3,3,3,780.1,764,797.9,643.1,627,137,137,137,0,0,0,0.176,0.172,0.179,643.1,627,660.9,990.5,990.5,990.5,967,967,967.1,23.5,23.4,23.5,0.323,0.314,0.333,0.231,0.22,0.242,0.0098,0.0093,0.01,0.786,0.759,0.816,0.033,0.032,0.035,22.69,22.59,22.79,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.63,44.63,46.71,44.71,43.74,45.78,0,0,0,0,0,0,0.745,0,0.083,0.18,0.82,0.18,47.7
-406692000000,1957,2,1956,5,20,7,0.502,0.0635,0.439,24271.2,144.6,144.6,144.5,3,3,3,830.3,797.9,858,725.3,692.9,105,105,105,0,0,0,0.126,0.122,0.132,725.3,692.9,753,990.5,990.5,990.5,967.2,967.1,967.3,23.3,23.2,23.4,0.367,0.347,0.387,0.285,0.264,0.303,0.012,0.011,0.013,0.921,0.865,0.972,0.04,0.037,0.042,22.36,22.2,22.54,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.71,48.88,52.26,48.16,47.9,48.2,0,0,0,0,0,0,0.803,0,0.063,0.13,0.87,0.13,48.3
-406087200000,1957,2,1956,5,21,7,0.585,0.0746,0.51,28171,184.8,184.8,167.7,4,4,4,967.2,871.9,1091,843.9,766.9,123.3,105,137,0,0,0,0.127,0.112,0.142,843.9,766.9,954.3,990.5,990.5,990.5,967.8,967.4,968.2,22.7,22.3,23.1,0.475,0.4,0.579,0.347,0.31,0.401,0.015,0.013,0.018,1.05,0.911,1.24,0.046,0.039,0.056,21.69,21.07,22.2,0.955,0.952,0.956,0.979,0.975,0.98,0.935,0.929,0.937,42.81,39.75,47.14,41.92,38.78,46.2,0,0,0,0,0,0,0.932,0,0.075,0.13,0.87,0.13,48.2
-405482400000,1957,2,1956,5,22,7,2.14,0.109,0.662,20465.7,192.8,192.8,121.8,4,4,4,3536,1200,7522,3355,1063,180.7,137,239,2261,0,6183,0.0688,0.0318,0.114,1095,1063,1100,990.54,990.5,990.71,973.7,968.5,980.8,16.8,9.92,22,0.862,0.725,0.926,0.636,0.564,0.648,0.042,0.026,0.065,1.8,1.58,1.87,0.12,0.072,0.18,15.01,8.127,20.39,0.675,0,0.956,0.698,0,0.98,0.66,0,0.936,31.63,0,51.13,30.45,0,48.2,0,0,2,0,0,0.286,0.677,0.286,1.478,0.051,0.31,0.69,9.56
-404877600000,1957,3,1956,6,23,7,5.37,0.145,0.665,0,0,0,0,4,4,4,8873,8288,9124,8634,8049,239,239,239,7534,6949,7785,0.0269,0.0262,0.0288,1100,1100,1100,991.03,990.89,991.09,981.8,981.4,981.9,9.25,9.15,9.48,0.796,0.793,0.811,0.648,0.648,0.648,0.07,0.068,0.071,1.74,1.74,1.76,0.19,0.19,0.19,7.502,7.406,7.718,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.705,0.027,0.12,0.88,0
-404272800000,1957,3,1956,6,24,7,5.08,0.191,0.665,0,0,0,0,4,4,4,8398,7758,8939,8083,7443,315,315,315,6983,6343,7524,0.0376,0.0352,0.0406,1100,1100,1100,990.92,990.76,991.05,981.5,981,981.8,9.44,9.22,9.76,0.808,0.793,0.831,0.648,0.648,0.648,0.069,0.066,0.07,1.76,1.74,1.78,0.19,0.18,0.19,7.687,7.479,7.98,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.415,0.038,0.13,0.87,0
-403668000000,1957,3,1956,6,25,7,4.1,0.191,0.665,0,0,0,0,4,4,4,6783,6098,7458,6468,5783,315,315,315,5368,4683,6043,0.0466,0.0422,0.0517,1100,1100,1100,990.65,990.6,990.71,980,979.2,980.7,10.7,9.99,11.4,0.87,0.849,0.891,0.648,0.648,0.648,0.061,0.057,0.065,1.82,1.8,1.84,0.17,0.16,0.18,8.847,8.189,9.586,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.435,0.047,0.16,0.84,0
-403063200000,1957,3,1956,6,26,7,3.32,0.191,0.665,13392.4,103.2,103.2,79.72,4,4,4,5496,5066,5874,5181,4751,315,315,315,4081,3651,4459,0.0575,0.0536,0.0622,1100,1100,1100,990.55,990.51,990.58,978.3,977.6,978.9,12.3,11.7,12.9,0.909,0.897,0.922,0.648,0.648,0.648,0.053,0.05,0.055,1.86,1.85,1.87,0.15,0.14,0.16,10.42,9.877,11.03,0.764,0,0.91,0.831,0,0.97,0.741,0,0.883,21.67,0,27.08,19.93,0,25.8,0,0,1,0,0,0.143,0.443,0.143,2.655,0.058,0.2,0.8,4.03
-402458400000,1957,4,1956,7,27,7,2.75,0.22,0.665,19309.4,121,121,114.9,4,4,4,4546,4241,4908,4182,3877,364,364,364,3082,2777,3444,0.0803,0.0742,0.0858,1100,1100,1100,990.5,990.5,990.5,976.7,976.1,977.3,13.8,13.2,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.95,11.28,12.5,0.919,0.913,0.925,0.97,0.97,0.97,0.892,0.885,0.897,29.62,27.78,31.18,28.73,26.93,30.24,0,0,0,0,0,0,0.639,0,2.085,0.08,0.24,0.76,7.02
-401853600000,1957,4,1956,7,28,7,2.37,0.196,0.665,21461.9,132,132,127.7,4,4,4,3916,3721,4135,3591,3426,324.6,295,364,2491,2326,2671,0.0827,0.0755,0.0913,1100,1100,1100,990.5,990.5,990.5,975.5,975.1,975.9,15,14.6,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.13,12.7,13.54,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.899,0.904,32.93,31.73,34.03,31.94,30.77,33.01,0,0,0,0,0,0,0.71,0,1.705,0.083,0.28,0.72,9.06
-401248800000,1957,4,1956,7,29,7,2.09,0.178,0.665,23160.9,140.8,140.8,137.9,4,4,4,3463,3334,3635,3168,3039,295,295,295,2068,1939,2240,0.0852,0.0812,0.0885,1100,1100,1100,990.5,990.5,990.5,974.5,974.3,974.9,16,15.6,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,14.08,13.72,14.36,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,35.53,34.53,36.28,34.47,33.5,35.2,0,0,0,0,0,0,0.766,0,1.425,0.085,0.32,0.68,11.1
-400644000000,1957,4,1956,7,30,7,1.85,0.178,0.665,24795.8,152.7,152.7,147.6,4,4,4,3063,2874,3258,2768,2579,295,295,295,1667,1479,1863,0.0965,0.0905,0.103,1100,1100,1100,990.5,990.5,990.5,973.7,973.2,974.1,16.8,16.4,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.97,14.52,15.42,0.941,0.938,0.943,0.972,0.97,0.974,0.914,0.91,0.918,37.97,36.73,39.19,36.9,35.63,38.18,0,0,0,0,0,0,0.82,0,1.185,0.096,0.36,0.64,13.4
-400039200000,1957,4,1956,7,31,7,1.61,0.17,0.665,26653.6,163.2,163.2,158.7,4,4,4,2661,2496,2830,2380,2220,281.4,276,295,1280,1120,1435,0.106,0.101,0.111,1100,1100,1100,990.5,990.5,990.5,972.7,972.3,973.1,17.8,17.4,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.93,15.52,16.33,0.945,0.943,0.946,0.977,0.975,0.98,0.923,0.919,0.927,40.58,39.48,41.66,39.66,38.49,40.81,0,0,0,0,0,0,0.881,0,0.945,0.11,0.41,0.59,16.6
-399434400000,1957,5,1956,8,32,7,1.41,0.167,0.665,28120.5,170.3,170.3,167.4,4,4,4,2335,2220,2471,2059,1944,276,276,276,959.4,844,1095,0.118,0.112,0.124,1100,1100,1100,990.5,990.5,990.5,971.9,971.6,972.2,18.6,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.72,16.39,16.99,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.7,41.82,43.45,41.85,40.98,42.58,0,0,0,0,0,0,0.93,0,0.745,0.12,0.47,0.53,19.9
-398829600000,1957,5,1956,8,33,7,1.21,0.167,0.665,29640.6,180.9,180.9,176.4,4,4,4,1997,1856,2149,1721,1580,276,276,276,621.6,480,773,0.138,0.128,0.149,1100,1100,1100,990.5,990.5,990.5,971.1,970.6,971.5,19.4,19,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.57,17.17,17.99,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.01,43.91,46.16,44.11,43.04,45.24,0,0,0,0,0,0,0.98,0,0.545,0.14,0.55,0.45,24.5
-398224800000,1957,5,1956,8,34,7,1.05,0.167,0.665,31098.1,188.8,188.8,185.1,4,4,4,1732,1622,1847,1456,1346,276,276,276,355.9,246,471,0.159,0.149,0.17,1100,1100,1100,990.5,990.5,990.5,970.2,969.9,970.6,20.3,19.9,20.6,0.922,0.916,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.87,1.86,1.87,0.092,0.09,0.094,18.4,18.02,18.76,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.22,46.24,48.17,46.28,45.31,47.21,0,0,0,0,0,0,1.03,0,0.385,0.16,0.63,0.37,29.6
-397620000000,1957,5,1956,8,35,7,0.899,0.156,0.665,32281.8,192.8,192.8,192.2,4,4,4,1486,1379,1590,1229,1169,257.1,210,276,128.4,69,214,0.173,0.148,0.191,1100,1100,1100,990.5,990.5,990.5,969.4,969.1,969.8,21.1,20.7,21.4,0.871,0.841,0.913,0.648,0.648,0.648,0.031,0.03,0.031,1.82,1.79,1.86,0.086,0.084,0.09,19.24,18.86,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.47,48.45,50.48,48.04,47.48,48.2,0,0,0,0,0,0,1.07,0,0.234,0.17,0.74,0.26,35.9
-397015200000,1957,6,1956,9,36,7,0.771,0.127,0.641,32285.9,192.8,192.8,192.2,4,4,4,1275,1212,1339,1065,1002,210,210,210,4.429,0,29,0.165,0.157,0.173,1060,1002,1100,990.5,990.5,990.5,968.8,968.6,969,21.7,21.5,21.9,0.755,0.668,0.825,0.559,0.428,0.648,0.026,0.02,0.03,1.61,1.38,1.77,0.074,0.063,0.082,20.13,19.76,20.56,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.97,48.29,51.13,48.04,47.32,48.2,0,0,0,0,0,0,1.07,0,0.13,0.16,0.83,0.17,41.9
-396410400000,1957,6,1956,9,37,7,0.687,0.127,0.56,29914.4,187.6,187.6,178.1,4,4,4,1136,1059,1200,925.8,848.6,210,210,210,0,0,0,0.185,0.175,0.198,925.8,848.6,989.8,990.5,990.5,990.5,968.3,968.1,968.5,22.2,22,22.4,0.577,0.502,0.65,0.387,0.35,0.418,0.017,0.016,0.019,1.22,1.08,1.34,0.055,0.048,0.061,20.95,20.63,21.34,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.42,42.37,47.85,44.52,41.53,46.9,0,0,0,0,0,0,0.989,0,0.127,0.18,0.82,0.18,43.5
-395805600000,1957,6,1956,9,38,7,0.597,0.127,0.47,25590.5,162.2,162.2,152.3,4,3,3.5714285714285716,986.4,928.7,1035,776.4,718.7,210,210,210,0,0,0,0.213,0.203,0.226,776.4,718.7,825.3,990.5,990.5,990.5,967.8,967.6,968,22.7,22.5,22.9,0.436,0.383,0.481,0.314,0.281,0.338,0.014,0.012,0.015,0.99,0.93,1.04,0.044,0.041,0.046,21.67,21.45,21.95,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.8,39.7,51.65,43.25,38.72,48.2,0,0,0,0,0,0,0.846,0,0.127,0.21,0.79,0.21,42.9
-395200800000,1957,6,1956,9,39,7,0.52,0.127,0.393,22399.3,142.1,142.1,133.3,3,3,3,859.3,817.2,910,649.3,607.2,210,210,210,0,0,0,0.245,0.231,0.257,649.3,607.2,700,990.5,990.5,990.5,967.3,967.2,967.5,23.2,23,23.3,0.339,0.315,0.368,0.235,0.207,0.269,0.01,0.0089,0.012,0.809,0.738,0.894,0.035,0.032,0.039,22.35,22.07,22.59,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.35,42.82,48.32,44.44,41.96,47.36,0,0,0,0,0,0,0.741,0,0.127,0.24,0.76,0.24,43.1
-394596000000,1957,7,1956,10,40,7,0.449,0.112,0.336,19543.2,124.5,124.5,116.3,3,3,3,742.3,698.6,782.3,556.3,512.6,186,186,186,0,0,0,0.251,0.238,0.266,556.3,512.6,596.3,990.5,990.5,990.5,966.9,966.7,967,23.6,23.5,23.8,0.282,0.257,0.305,0.173,0.143,0.199,0.0073,0.006,0.0085,0.647,0.574,0.715,0.027,0.024,0.03,22.98,22.76,23.23,0.951,0.947,0.954,0.975,0.97,0.98,0.928,0.919,0.935,39.75,36.89,42.33,38.78,35.78,41.49,0,0,0,0,0,0,0.646,0,0.113,0.25,0.75,0.25,43.5
-393991200000,1957,7,1956,10,41,7,0.396,0.112,0.283,16530.2,104.6,104.6,98.39,3,2,2.2857142857142856,654.2,629.7,684.5,468.2,443.7,186,186,186,0,0,0,0.285,0.272,0.295,468.2,443.7,498.5,990.5,990.5,990.5,966.5,966.4,966.6,24,23.9,24.1,0.232,0.218,0.249,0.12,0.108,0.134,0.005,0.0045,0.0056,0.579,0.535,0.624,0.024,0.022,0.026,23.4,23.31,23.51,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.16,35.24,52.06,44.27,34.18,48.2,0,0,0,0,0,0,0.547,0,0.113,0.28,0.71,0.29,41.7
-393386400000,1957,7,1956,10,42,7,0.358,0.112,0.245,14833,94.06,94.06,88.29,2,2,2,591.4,566.7,619.8,405.4,380.7,186,186,186,0,0,0,0.315,0.3,0.328,405.4,380.7,433.8,990.5,990.5,990.5,966.3,966.2,966.4,24.2,24.1,24.3,0.203,0.194,0.213,0.0903,0.0787,0.104,0.0037,0.0032,0.0043,0.509,0.472,0.552,0.021,0.019,0.023,23.73,23.57,23.88,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,45.05,42.45,47.99,44.15,41.61,47.03,0,0,0,0,0,0,0.491,0,0.113,0.31,0.68,0.32,41.4
-392781600000,1957,7,1956,10,43,7,0.327,0.112,0.214,12996.8,82.12,82.12,77.36,2,2,2,540.6,515.4,561.5,354.6,329.4,186,186,186,0,0,0,0.344,0.331,0.361,354.6,329.4,375.5,990.5,990.5,990.5,966,965.9,966.1,24.5,24.4,24.6,0.185,0.176,0.192,0.0664,0.0545,0.0762,0.0027,0.0022,0.0031,0.433,0.395,0.465,0.018,0.016,0.019,24.03,23.91,24.19,0.949,0.945,0.952,0.975,0.97,0.98,0.925,0.917,0.933,39.65,36.92,41.9,38.68,35.81,41.06,0,0,0,0,0,0,0.43,0,0.113,0.34,0.65,0.35,39.7
-392176800000,1957,7,1956,10,44,7,0.3,0.112,0.189,11401.7,70.94,70.94,67.87,2,2,2,496.5,481.3,512.2,311.7,297.3,184.9,184,186,0,0,0,0.372,0.363,0.382,311.7,297.3,326.2,990.5,990.5,990.5,965.8,965.8,965.9,24.7,24.6,24.7,0.17,0.166,0.175,0.0461,0.0393,0.053,0.0019,0.0016,0.0022,0.369,0.348,0.391,0.015,0.014,0.016,24.3,24.2,24.39,0.942,0.94,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.98,33.4,36.57,33.93,32.4,35.47,0,0,0,0,0,0,0.377,0,0.111,0.37,0.63,0.37,38
-391572000000,1957,8,1956,11,45,7,0.279,0.111,0.168,10153.7,64.05,64.05,60.44,2,2,2,461.2,442.7,477.8,277.2,258.7,184,184,184,0,0,0,0.399,0.385,0.416,277.2,258.7,293.8,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.158,0.152,0.164,0.0298,0.0211,0.0377,0.0012,0.00085,0.0015,0.318,0.29,0.343,0.013,0.012,0.014,24.51,24.41,24.62,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,31.15,29.08,33.02,30.22,28.21,32.02,0,0,0,0,0,0,0.336,0,0.111,0.4,0.6,0.4,36.4
-390967200000,1957,8,1956,11,46,7,0.26,0.111,0.148,8986.76,55.51,55.51,53.49,2,2,2,429.4,418.2,438.5,245.4,234.2,184,184,184,0,0,0,0.429,0.42,0.44,245.4,234.2,254.5,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.147,0.143,0.15,0.017,0.0157,0.0191,0.00068,0.00063,0.00077,0.272,0.259,0.284,0.011,0.01,0.011,24.7,24.64,24.76,0.928,0.924,0.93,0.97,0.97,0.97,0.9,0.897,0.902,27.57,26.28,28.61,26.75,25.49,27.75,0,0,0,0,0,0,0.297,0,0.112,0.43,0.57,0.43,34.6
-390362400000,1957,8,1956,11,47,7,0.24,0.111,0.129,8008.75,49.66,49.66,47.67,2,1,1.1428571428571428,397.4,385.2,412.3,213.4,201.2,184,184,184,0,0,0,0.463,0.446,0.478,213.4,201.2,228.3,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.136,0.132,0.141,0.0139,0.0129,0.0152,0.00055,0.00051,0.0006,0.358,0.253,0.397,0.014,0.01,0.016,24.76,24.67,24.82,0.952,0.922,0.959,0.979,0.97,0.98,0.931,0.895,0.94,45.64,25.6,51.66,44.12,24.83,48.2,0,0,0,0,0,0,0.265,0,0.111,0.46,0.54,0.46,33.4
-389757600000,1957,8,1956,11,48,7,0.227,0.107,0.12,7543.28,49.6,49.6,44.9,2,1,1.1428571428571428,375.8,364,382.6,198.4,184.3,177.4,138,184,0,0,0,0.472,0.379,0.5,198.4,184.3,226,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.13,0.126,0.136,0.0126,0.0114,0.015,0.0005,0.00045,0.00059,0.331,0.246,0.354,0.013,0.0097,0.014,24.89,24.83,25.03,0.948,0.922,0.954,0.979,0.97,0.98,0.928,0.894,0.935,42.24,25.57,46.15,41.36,24.8,45.23,0,0,0,0,0,0,0.249,0,0.107,0.47,0.53,0.47,33.2
-389152800000,1957,9,1956,12,49,7,0.212,0.0835,0.129,8072.43,49.6,49.6,48.05,2,1,1.1428571428571428,350.9,341.6,364,212.9,203.6,138,138,138,0,0,0,0.393,0.379,0.404,212.9,203.6,226,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.131,0.128,0.136,0.0138,0.0131,0.015,0.00055,0.00051,0.00059,0.353,0.246,0.381,0.014,0.0097,0.015,24.99,24.95,25.03,0.952,0.922,0.958,0.979,0.97,0.98,0.931,0.894,0.939,45.99,25.57,50.61,44.51,24.8,48.2,0,0,0,0,0,0,0.267,0,0.083,0.39,0.61,0.39,38.1
-388548000000,1957,9,1956,12,50,7,0.198,0.0835,0.114,7299.21,45.79,45.79,43.45,1,1,1,327.1,317.9,337.2,189.1,179.9,138,138,138,0,0,0,0.422,0.409,0.434,189.1,179.9,199.2,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.123,0.12,0.127,0.0118,0.011,0.0127,0.00046,0.00043,0.0005,0.333,0.316,0.351,0.013,0.012,0.014,25.13,25.06,25.19,0.951,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.935,44.33,42.15,46.73,43.45,41.31,45.79,0,0,0,0,0,0,0.241,0,0.084,0.42,0.58,0.42,36.9
-387943200000,1957,9,1956,12,51,7,0.187,0.0835,0.104,6584.83,41.31,41.31,39.2,1,1,1,309.5,302.6,317.9,171.5,164.6,138,138,138,0,0,0,0.446,0.434,0.456,171.5,164.6,179.9,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.117,0.114,0.12,0.0103,0.00974,0.011,0.0004,0.00038,0.00043,0.301,0.289,0.316,0.012,0.011,0.012,25.25,25.19,25.3,0.945,0.943,0.948,0.976,0.973,0.98,0.923,0.917,0.929,40.14,38.52,42.15,39.2,37.48,41.31,0,0,0,0,0,0,0.218,0,0.083,0.45,0.56,0.44,35.2
-387338400000,1957,9,1956,12,52,7,0.181,0.0835,0.0979,6178.69,37.48,37.48,36.78,1,1,1,299.8,294.6,302.6,161.8,156.6,138,138,138,0,0,0,0.46,0.456,0.468,161.8,156.6,164.6,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.113,0.112,0.114,0.0095,0.00906,0.00974,0.00037,0.00035,0.00038,0.284,0.275,0.289,0.011,0.011,0.011,25.32,25.3,25.35,0.942,0.94,0.943,0.972,0.97,0.973,0.916,0.912,0.917,37.85,36.61,38.52,36.78,35.51,37.48,0,0,0,0,0,0,0.204,0,0.0831,0.46,0.54,0.46,34.1
-386733600000,1957,9,1956,12,53,7,0.174,0.0689,0.105,6692.85,41.53,41.53,39.84,1,1,1,287.2,283.2,290,173.2,152,114,110,138,0,0,0,0.397,0.379,0.476,173.2,152,180,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.115,0.11,0.117,0.0105,0.00867,0.0111,0.00041,0.00034,0.00043,0.302,0.266,0.314,0.012,0.01,0.012,25.35,25.33,25.37,0.946,0.939,0.948,0.978,0.97,0.98,0.925,0.911,0.929,40.74,35.52,42.38,39.84,34.45,41.53,0,0,0,0,0,0,0.221,0,0.069,0.4,0.6,0.4,38.5
-386128800000,1957,10,1957,1,1,7,0.175,0.0665,0.108,6920.31,41.53,41.53,41.19,1,1,1,288.6,283.2,290,178.6,173.2,110,110,110,0,0,0,0.381,0.379,0.388,178.6,173.2,180,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.117,0.115,0.117,0.0109,0.0105,0.0111,0.00043,0.00041,0.00043,0.311,0.301,0.314,0.012,0.012,0.012,25.33,25.33,25.37,0.947,0.946,0.948,0.98,0.978,0.98,0.928,0.924,0.929,42.05,40.75,42.38,41.19,39.84,41.53,0,0,0,0,0,0,0.229,0,0.067,0.38,0.62,0.38,39.5
-385524000000,1957,10,1957,1,2,7,0.175,0.0665,0.109,6977.84,41.53,41.53,41.53,1,1,1,290,290,290,180,180,110,110,110,0,0,0,0.379,0.379,0.379,180,180,180,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.117,0.117,0.117,0.0111,0.0111,0.0111,0.00043,0.00043,0.00043,0.314,0.314,0.314,0.012,0.012,0.012,25.33,25.33,25.33,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,42.38,42.38,42.38,41.53,41.53,41.53,0,0,0,0,0,0,0.231,0,0.066,0.38,0.62,0.38,39.9
-384919200000,1957,10,1957,1,3,7,0.185,0.0665,0.119,7614.06,46.26,46.26,45.32,1,1,1,306.1,294.6,310.1,196.1,184.6,110,110,110,0,0,0,0.36,0.355,0.373,196.1,184.6,200.1,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.123,0.119,0.124,0.0124,0.0114,0.0128,0.00049,0.00045,0.0005,0.342,0.322,0.35,0.013,0.013,0.014,25.23,25.2,25.3,0.953,0.949,0.955,0.98,0.98,0.98,0.934,0.93,0.936,46.25,43.49,47.2,45.32,42.62,46.26,0,0,0,0,0,0,0.252,0,0.066,0.36,0.64,0.36,41.2
-384314400000,1957,10,1957,1,4,7,0.187,0.0655,0.121,7792.99,48.01,48.01,46.39,1,1,1,308.9,298.8,313.5,200.6,192.8,108.3,106,110,0,0,0,0.351,0.338,0.355,200.6,192.8,207.5,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.124,0.121,0.126,0.0128,0.0121,0.0134,0.0005,0.00047,0.00052,0.35,0.336,0.362,0.014,0.013,0.014,25.21,25.17,25.27,0.955,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,47.33,45.5,48.99,46.39,44.59,48.01,0,0,0,0,0,0,0.258,0,0.066,0.35,0.65,0.35,41.7
-383709600000,1957,11,1957,2,5,7,0.194,0.0641,0.129,8092.99,48.2,48.2,48.17,1,1,1,320,313.5,324.1,214,207.5,106,106,106,0,0,0,0.331,0.327,0.338,214,207.5,218.1,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.129,0.126,0.13,0.0139,0.0134,0.0143,0.00055,0.00052,0.00056,0.374,0.362,0.381,0.015,0.014,0.015,25.13,25.1,25.17,0.958,0.956,0.958,0.98,0.98,0.98,0.939,0.937,0.939,50.49,48.99,51.44,48.17,48.01,48.2,0,0,0,0,0,0,0.268,0,0.065,0.33,0.66,0.34,41.7
-383104800000,1957,11,1957,2,6,7,0.2,0.0641,0.135,8271.25,50.43,50.43,49.23,2,1,1.5714285714285714,329.9,324.1,334.4,223.9,218.1,106,106,106,0,0,0,0.322,0.317,0.327,223.9,218.1,228.4,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.132,0.13,0.134,0.0148,0.0143,0.0152,0.00058,0.00056,0.0006,0.304,0.242,0.388,0.012,0.0095,0.015,25.15,25.07,25.2,0.937,0.92,0.959,0.974,0.97,0.98,0.913,0.893,0.94,37.01,25.56,52.25,34.95,24.79,48.2,0,0,0,0,0,0,0.274,0,0.065,0.32,0.68,0.32,41.4
-382500000000,1957,11,1957,2,7,7,0.205,0.0641,0.141,8666.21,53.37,53.37,51.58,2,2,2,339.5,334.4,347.3,233.5,228.4,106,106,106,0,0,0,0.312,0.305,0.317,233.5,228.4,241.3,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.136,0.134,0.138,0.0156,0.0152,0.0163,0.00061,0.0006,0.00064,0.251,0.246,0.26,0.0099,0.0097,0.01,25.15,25.1,25.18,0.923,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,26.59,25.99,27.51,25.79,25.21,26.68,0,0,0,0,0,0,0.287,0,0.064,0.31,0.69,0.31,42.3
-381895200000,1957,11,1957,2,8,7,0.229,0.0651,0.164,10055.6,65.55,65.55,59.85,2,2,2,378.5,354,402.5,270.7,236,107.7,106,118,0,0,0,0.285,0.263,0.333,270.7,236,296.5,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.149,0.138,0.158,0.0277,0.0158,0.039,0.0011,0.00062,0.0016,0.302,0.255,0.339,0.012,0.01,0.014,24.91,24.75,25.07,0.933,0.924,0.939,0.97,0.97,0.97,0.905,0.897,0.911,30.85,26.82,33.79,29.93,26.02,32.77,0,0,0,0,0,0,0.333,0,0.065,0.28,0.72,0.28,43.9
-381290400000,1957,12,1957,3,9,7,0.225,0.0714,0.154,9429.11,62.77,62.77,56.13,2,2,2,372.3,354,402.5,254.3,236,118,118,118,0,0,0,0.317,0.293,0.333,254.3,236,284.5,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.144,0.138,0.155,0.0205,0.0158,0.0333,0.00081,0.00062,0.0013,0.279,0.255,0.323,0.011,0.01,0.013,24.96,24.77,25.07,0.929,0.924,0.936,0.97,0.97,0.97,0.902,0.897,0.908,28.93,26.82,32.35,28.06,26.02,31.38,0,0,0,0,0,0,0.312,0,0.071,0.32,0.68,0.32,41.9
-380685600000,1957,12,1957,3,10,7,0.281,0.0714,0.21,12862,87.83,87.83,76.56,2,2,2,464.5,396.1,515.4,346.5,278.1,118,118,118,0,0,0,0.256,0.229,0.298,346.5,278.1,397.4,990.5,990.5,990.5,965.7,965.4,965.9,24.8,24.6,25.1,0.177,0.153,0.195,0.0625,0.0303,0.0866,0.0025,0.0012,0.0035,0.416,0.313,0.492,0.017,0.012,0.02,24.39,24.09,24.81,0.947,0.935,0.955,0.976,0.97,0.98,0.924,0.907,0.936,39.22,31.63,44.81,38.28,30.68,43.92,0,0,0,0,0,0,0.425,0,0.071,0.25,0.75,0.25,45.8
-380080800000,1957,12,1957,3,11,7,0.391,0.0727,0.318,18815,121.2,121.2,112,3,2,2.857142857142857,646.5,554.6,690.2,526.2,436.6,120.3,118,126,0,0,0,0.187,0.171,0.213,526.2,436.6,572.2,990.5,990.5,990.5,966.5,966.1,966.7,24,23.8,24.4,0.257,0.209,0.282,0.155,0.105,0.183,0.0064,0.0043,0.0077,0.605,0.527,0.666,0.025,0.022,0.028,23.41,23.17,23.85,0.951,0.945,0.958,0.976,0.97,0.98,0.928,0.917,0.938,40.59,35.71,48.9,39.61,34.64,47.92,0,0,0,0,0,0,0.622,0,0.073,0.19,0.81,0.19,48.1
-379476000000,1957,12,1957,3,12,7,0.457,0.0762,0.381,22170.6,142.8,142.8,132,3,3,3,756.2,710.9,817.2,630.2,584.9,126,126,126,0,0,0,0.167,0.154,0.177,630.2,584.9,691.2,990.5,990.5,990.5,966.9,966.7,967.2,23.6,23.3,23.8,0.318,0.292,0.352,0.222,0.192,0.263,0.0094,0.0081,0.011,0.766,0.689,0.869,0.032,0.029,0.037,22.81,22.46,23.07,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,44.89,42.06,48.58,43.99,41.22,47.61,0,0,0,0,0,0,0.733,0,0.076,0.17,0.83,0.17,48.5
-378871200000,1957,12,1957,3,13,7,0.579,0.0866,0.492,26862,187.7,187.7,159.9,4,3,3.7142857142857144,956.6,858,1127,813.4,732,143.1,126,150,0,0,0,0.15,0.133,0.165,813.4,732,976.8,990.5,990.5,990.5,967.7,967.3,968.3,22.8,22.2,23.2,0.457,0.378,0.612,0.332,0.29,0.412,0.015,0.013,0.019,1.03,0.922,1.3,0.045,0.04,0.058,21.76,20.91,22.23,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,45.04,39.5,52.19,43.42,38.51,48.2,0,0,0,0,0,0,0.888,0,0.087,0.15,0.85,0.15,46.4
-378266400000,1958,1,1957,4,14,7,0.811,0.0907,0.661,32390.4,192.8,192.8,192.8,4,4,4,1341,1204,1492,1191,1054,150,150,150,97.43,0,242,0.112,0.101,0.125,1093,1054,1100,990.5,990.5,990.5,969,968.5,969.5,21.5,21,22,0.823,0.725,0.89,0.633,0.545,0.648,0.029,0.025,0.031,1.75,1.56,1.84,0.082,0.071,0.087,19.77,19.2,20.4,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,50.58,49.36,51.26,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.15,0.11,0.82,0.18,39.9
-377661600000,1958,1,1957,4,15,7,0.872,0.0907,0.665,32390.4,192.8,192.8,192.8,4,4,4,1442,1388,1492,1292,1238,150,150,150,191.6,138,242,0.104,0.101,0.108,1100,1100,1100,990.5,990.5,990.5,969.3,969.1,969.5,21.2,21,21.4,0.872,0.849,0.89,0.648,0.648,0.648,0.031,0.03,0.031,1.82,1.8,1.84,0.086,0.084,0.087,19.38,19.2,19.58,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.84,49.36,50.38,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.207,0.1,0.76,0.24,37.1
-377056800000,1958,1,1957,4,16,7,0.988,0.0907,0.665,31611.6,192.8,192.8,188.2,4,4,4,1633,1435,1930,1483,1285,150,150,150,383,185,680,0.0927,0.0777,0.105,1100,1100,1100,990.5,990.5,990.5,969.9,969.3,970.9,20.6,19.6,21.2,0.904,0.871,0.926,0.648,0.648,0.648,0.031,0.031,0.033,1.85,1.82,1.87,0.09,0.086,0.096,18.73,17.75,19.41,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.934,48.11,45.5,49.91,47.04,44.59,48.2,0,0,0,0,0,0,1.05,0,0.323,0.092,0.67,0.33,32
-376452000000,1958,1,1957,4,17,7,2.11,0.0988,0.665,23369.3,173.5,173.5,139.1,4,4,4,3487,2097,4991,3324,1947,163.4,150,197,2224,847,3694,0.0497,0.0384,0.0715,1100,1100,1100,990.5,990.5,990.5,974.5,971.3,977.5,16,13,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.034,0.05,1.87,1.87,1.87,0.12,0.098,0.14,14.17,11.13,17.29,0.933,0.911,0.949,0.973,0.97,0.98,0.909,0.884,0.93,35.74,27.36,44.25,34.78,26.26,43.37,0,0,0,0,0,0,0.773,0,1.445,0.047,0.32,0.68,11.1
-375847200000,1958,2,1957,5,18,7,4.64,0.119,0.665,2093.31,87.22,87.22,12.46,4,4,4,7671,5641,8985,7474,5444,197,197,197,6374,4344,7688,0.0264,0.0219,0.0349,1100,1100,1100,990.82,990.56,991.06,980.7,978.5,981.9,10.1,9.2,12.1,0.836,0.793,0.904,0.648,0.648,0.648,0.065,0.054,0.07,1.78,1.74,1.85,0.18,0.15,0.19,8.315,7.461,10.21,0.126,0,0.881,0.139,0,0.97,0.122,0,0.855,3.465,0,24.25,3.115,0,21.81,0,0,6,0,0,0.857,0.0692,0.857,3.975,0.026,0.14,0.86,0.451
-375242400000,1958,2,1957,5,19,7,5.3,0.119,0.665,0,0,0,0,4,4,4,8759,8558,9032,8562,8361,197,197,197,7462,7261,7735,0.0225,0.0218,0.023,1100,1100,1100,991,990.95,991.07,981.7,981.6,981.9,9.29,9.18,9.37,0.796,0.793,0.801,0.648,0.648,0.648,0.07,0.069,0.071,1.74,1.74,1.75,0.19,0.19,0.19,7.547,7.443,7.621,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.635,0.022,0.13,0.87,0
-374637600000,1958,2,1957,5,20,7,5.88,0.119,0.665,0,0,0,0,4,4,4,9723,9264,9912,9526,9067,197,197,197,8426,7967,8615,0.0203,0.0199,0.0213,1100,1100,1100,991.23,991.12,991.28,982.3,982,982.4,8.91,8.84,9.09,0.791,0.791,0.792,0.648,0.648,0.648,0.073,0.071,0.073,1.74,1.74,1.74,0.2,0.19,0.2,7.171,7.095,7.352,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,5.215,0.02,0.11,0.89,0
-374032800000,1958,2,1957,5,21,7,5.88,0.14,0.665,0,0,0,0,4,4,4,9714,9311,9912,9483,8996,230.7,197,315,8383,7896,8615,0.0239,0.0199,0.0338,1100,1100,1100,991.23,991.13,991.28,982.3,982.1,982.4,8.91,8.84,9.07,0.792,0.791,0.792,0.648,0.648,0.648,0.073,0.071,0.073,1.74,1.74,1.74,0.2,0.19,0.2,7.174,7.095,7.334,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,5.215,0.024,0.11,0.89,0
-373428000000,1958,3,1957,6,22,7,5.57,0.191,0.665,0,0,0,0,4,4,4,9204,9124,9241,8889,8809,315,315,315,7789,7709,7826,0.0342,0.0341,0.0345,1100,1100,1100,991.11,991.09,991.12,982,981.9,982,9.12,9.1,9.15,0.792,0.792,0.793,0.648,0.648,0.648,0.071,0.071,0.071,1.74,1.74,1.74,0.19,0.19,0.19,7.375,7.361,7.406,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.905,0.034,0.12,0.88,0
-372823200000,1958,3,1957,6,23,7,5.19,0.191,0.665,0,0,0,0,4,4,4,8577,8021,9008,8262,7706,315,315,315,7162,6606,7593,0.0368,0.035,0.0393,1100,1100,1100,990.96,990.83,991.06,981.6,981.2,981.9,9.36,9.19,9.58,0.802,0.793,0.821,0.648,0.648,0.648,0.069,0.068,0.07,1.75,1.74,1.77,0.19,0.18,0.19,7.612,7.452,7.813,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.525,0.037,0.13,0.87,0
-372218400000,1958,3,1957,6,24,7,4.48,0.191,0.665,0,0,0,0,4,4,4,7408,7099,7845,7093,6784,315,315,315,5992,5684,6430,0.0426,0.0402,0.0444,1100,1100,1100,990.71,990.68,990.78,980.7,980.4,981.1,10,9.7,10.3,0.849,0.828,0.86,0.648,0.648,0.648,0.065,0.063,0.067,1.8,1.78,1.81,0.18,0.18,0.18,8.239,7.923,8.486,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.815,0.043,0.15,0.85,0
-371613600000,1958,3,1957,6,25,7,3.96,0.191,0.665,0,0,0,0,4,4,4,6542,6084,7016,6227,5769,315,315,315,5127,4669,5601,0.0483,0.0449,0.0518,1100,1100,1100,990.63,990.59,990.67,979.7,979.2,980.3,10.9,10.4,11.4,0.877,0.863,0.891,0.648,0.648,0.648,0.059,0.057,0.063,1.83,1.81,1.84,0.17,0.16,0.17,9.086,8.555,9.602,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.295,0.048,0.17,0.83,0
-371008800000,1958,3,1957,6,26,7,3.38,0.216,0.665,13008.2,98.43,98.43,77.43,4,4,4,5585,5234,5929,5228,4870,357,315,364,4128,3770,4514,0.0641,0.0531,0.0695,1100,1100,1100,990.55,990.53,990.58,978.4,977.9,978.9,12.1,11.6,12.7,0.906,0.896,0.917,0.648,0.648,0.648,0.053,0.051,0.056,1.85,1.84,1.86,0.15,0.15,0.16,10.29,9.798,10.79,0.76,0,0.902,0.831,0,0.97,0.737,0,0.875,21.27,0,26.26,19.36,0,24.61,0,0,1,0,0,0.143,0.43,0.143,2.715,0.064,0.2,0.8,3.85
-370404000000,1958,4,1957,7,27,7,2.84,0.202,0.665,18785.2,118.7,118.7,111.8,4,4,4,4691,4357,5084,4356,4062,334.4,295,364,3256,2962,3620,0.0712,0.0648,0.0781,1100,1100,1100,990.5,990.5,990.51,976.9,976.3,977.6,13.6,12.9,14.2,0.926,0.921,0.926,0.648,0.648,0.648,0.048,0.046,0.05,1.87,1.87,1.87,0.14,0.13,0.15,11.69,11,12.29,0.917,0.91,0.923,0.97,0.97,0.97,0.889,0.883,0.895,28.9,27.01,30.59,27.95,25.69,29.67,0,0,0,0,0,0,0.621,0,2.175,0.071,0.23,0.77,6.61
-369799200000,1958,4,1957,7,28,7,2.4,0.178,0.665,21259.6,131.6,131.6,126.5,4,4,4,3973,3740,4241,3678,3445,295,295,295,2578,2345,2846,0.0744,0.0696,0.0789,1100,1100,1100,990.5,990.5,990.5,975.6,975.1,976.1,14.9,14.4,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.02,12.5,13.5,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,32.61,31.18,33.92,31.64,30.24,32.91,0,0,0,0,0,0,0.703,0,1.735,0.074,0.28,0.72,8.86
-369194400000,1958,4,1957,7,29,7,2.05,0.178,0.665,23417.5,143.4,143.4,139.4,4,4,4,3396,3219,3612,3101,2924,295,295,295,2001,1824,2217,0.087,0.0817,0.0916,1100,1100,1100,990.5,990.5,990.5,974.4,974,974.9,16.1,15.6,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.23,13.77,14.6,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,35.93,34.66,36.96,34.85,33.62,35.85,0,0,0,0,0,0,0.774,0,1.385,0.087,0.32,0.68,11.4
-368589600000,1958,4,1957,7,30,7,1.77,0.187,0.665,25449,157,157,151.5,4,4,4,2919,2720,3153,2610,2399,309.9,295,321,1510,1299,1758,0.107,0.0936,0.118,1100,1100,1100,990.5,990.5,990.5,973.3,972.8,973.9,17.2,16.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.31,14.74,15.79,0.942,0.939,0.944,0.974,0.97,0.976,0.917,0.912,0.922,38.89,37.35,40.2,37.87,36.24,39.25,0,0,0,0,0,0,0.842,0,1.105,0.11,0.38,0.62,14.4
-367984800000,1958,5,1957,8,31,7,1.53,0.19,0.665,27239.9,165.6,165.6,162.1,4,4,4,2534,2404,2680,2220,2113,314.6,276,321,1120,1013,1259,0.124,0.115,0.132,1100,1100,1100,990.5,990.5,990.5,972.4,972.1,972.7,18.1,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.24,15.88,16.55,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.41,40.46,42.25,40.54,39.53,41.41,0,0,0,0,0,0,0.901,0,0.865,0.12,0.43,0.57,17.8
-367380000000,1958,5,1957,8,32,7,1.35,0.167,0.665,28538.4,173.5,173.5,169.9,4,4,4,2238,2097,2373,1962,1821,276,276,276,861.9,721,997,0.123,0.116,0.132,1100,1100,1100,990.5,990.5,990.5,971.7,971.3,972,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.95,16.63,17.29,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.33,42.46,44.25,42.47,41.61,43.37,0,0,0,0,0,0,0.944,0,0.685,0.12,0.49,0.51,21.1
-366775200000,1958,5,1957,8,33,7,1.16,0.167,0.665,30046.8,183.6,183.6,178.8,4,4,4,1918,1775,2054,1642,1499,276,276,276,542.6,399,678,0.144,0.134,0.155,1100,1100,1100,990.5,990.5,990.5,970.8,970.4,971.2,19.7,19.3,20.1,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.8,17.4,18.25,0.951,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.62,44.54,46.84,44.71,43.65,45.91,0,0,0,0,0,0,0.994,0,0.495,0.14,0.57,0.43,25.9
-366170400000,1958,5,1957,8,34,7,0.98,0.161,0.665,31741.1,192.8,192.8,188.9,4,4,4,1620,1506,1734,1353,1270,266.6,210,276,253.3,170,358,0.164,0.139,0.178,1100,1100,1100,990.5,990.5,990.5,969.9,969.5,970.2,20.6,20.3,21,0.911,0.89,0.924,0.648,0.648,0.648,0.031,0.031,0.032,1.86,1.84,1.87,0.09,0.088,0.092,18.77,18.39,19.15,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.2,47.2,49.21,47.23,46.25,48.2,0,0,0,0,0,0,1.05,0,0.315,0.16,0.68,0.32,32.4
-365565600000,1958,6,1957,9,35,7,0.824,0.127,0.659,32390.4,192.8,192.8,192.8,4,4,4,1362,1259,1492,1152,1049,210,210,210,63.43,0,182,0.155,0.141,0.167,1089,1049,1100,990.5,990.5,990.5,969,968.7,969.5,21.5,21,21.8,0.822,0.736,0.89,0.623,0.533,0.648,0.029,0.024,0.031,1.74,1.56,1.84,0.081,0.072,0.087,19.71,19.2,20.23,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.22,49.36,51.13,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.165,0.15,0.8,0.2,39.3
-364960800000,1958,6,1957,9,36,7,0.717,0.127,0.59,31104.1,192.8,192.8,185.1,4,4,4,1185,1123,1246,974.8,913.2,210,210,210,0,0,0,0.177,0.169,0.187,974.8,913.2,1036,990.5,990.5,990.5,968.5,968.3,968.7,22,21.8,22.2,0.633,0.561,0.717,0.423,0.381,0.503,0.019,0.017,0.023,1.33,1.19,1.51,0.06,0.054,0.069,20.69,20.32,21.02,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.25,44.98,49.3,46.29,44.08,48.2,0,0,0,0,0,0,1.03,0,0.127,0.18,0.82,0.18,43.4
-364356000000,1958,6,1957,9,37,7,0.617,0.127,0.49,26412.6,168.4,168.4,157.2,4,3,3.7142857142857144,1019,971,1073,809.4,761,210,210,210,0,0,0,0.206,0.196,0.216,809.4,761,862.8,990.5,990.5,990.5,968,967.8,968.1,22.5,22.4,22.7,0.466,0.422,0.515,0.331,0.307,0.357,0.015,0.014,0.016,1.04,0.981,1.11,0.046,0.043,0.049,21.51,21.27,21.7,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,44.45,39.95,52.22,42.75,38.99,48.2,0,0,0,0,0,0,0.873,0,0.127,0.21,0.79,0.21,42.8
-363751200000,1958,6,1957,9,38,7,0.541,0.127,0.414,23287.1,144.6,144.6,138.6,3,3,3,894.4,845.8,953.8,684.4,635.8,210,210,210,0,0,0,0.235,0.22,0.248,684.4,635.8,743.8,990.5,990.5,990.5,967.5,967.3,967.7,23,22.8,23.2,0.362,0.332,0.406,0.258,0.226,0.298,0.011,0.0097,0.013,0.871,0.786,0.981,0.038,0.034,0.043,22.15,21.8,22.43,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.39,44.56,50.73,46.2,43.67,48.2,0,0,0,0,0,0,0.77,0,0.127,0.23,0.77,0.23,43
-363146400000,1958,6,1957,9,39,7,0.483,0.115,0.368,21274.2,130.8,130.8,126.6,3,3,3,798.3,772.5,837.3,608.9,586.5,189.4,186,210,0,0,0,0.237,0.228,0.251,608.9,586.5,631.2,990.5,990.5,990.5,967.1,967,967.2,23.4,23.3,23.5,0.312,0.299,0.327,0.208,0.193,0.223,0.0089,0.0082,0.0095,0.737,0.698,0.774,0.031,0.03,0.033,22.67,22.48,22.81,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,43.07,41.7,44.48,42.21,40.86,43.59,0,0,0,0,0,0,0.704,0,0.115,0.24,0.76,0.24,44
-362541600000,1958,7,1957,10,40,7,0.445,0.123,0.322,18594.8,120.8,120.8,110.7,3,2,2.857142857142857,735.8,704.7,764,532.2,477.7,203.6,186,227,0,0,0,0.277,0.243,0.322,532.2,477.7,578,990.5,990.5,990.5,966.8,966.7,967,23.7,23.5,23.8,0.271,0.243,0.294,0.157,0.124,0.187,0.0067,0.0052,0.0079,0.626,0.556,0.684,0.026,0.023,0.029,23.03,22.86,23.15,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.918,0.937,40.56,35.65,51.85,39.19,34.58,48.2,0,0,0,0,0,0,0.615,0,0.123,0.28,0.72,0.28,41.8
-361936800000,1958,7,1957,10,41,7,0.412,0.137,0.275,16052.2,96.4,96.4,95.55,2,2,2,681.5,662,704.7,454.5,435,227,227,227,0,0,0,0.333,0.322,0.343,454.5,435,477.7,990.5,990.5,990.5,966.6,966.5,966.7,23.9,23.8,24,0.23,0.219,0.243,0.114,0.104,0.124,0.0048,0.0044,0.0052,0.593,0.56,0.633,0.025,0.023,0.027,23.28,23.15,23.39,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.66,47.76,51.85,47.77,46.8,48.2,0,0,0,0,0,0,0.531,0,0.137,0.33,0.67,0.33,39
-361332000000,1958,7,1957,10,42,7,0.384,0.137,0.247,14813,90.91,90.91,88.17,2,2,2,634.9,612.2,648.5,407.9,385.2,227,227,227,0,0,0,0.358,0.35,0.371,407.9,385.2,421.5,990.5,990.5,990.5,966.4,966.3,966.5,24.1,24,24.2,0.208,0.2,0.213,0.0915,0.0808,0.0979,0.0038,0.0033,0.0041,0.517,0.483,0.537,0.021,0.02,0.022,23.54,23.47,23.67,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.99,42.6,46.38,44.09,41.75,45.46,0,0,0,0,0,0,0.49,0,0.137,0.36,0.64,0.36,38.6
-360727200000,1958,7,1957,10,43,7,0.359,0.126,0.233,14057.4,88.14,88.14,83.68,2,2,2,593.5,576.2,606.9,384.9,361.3,208.6,184,227,0,0,0,0.351,0.313,0.386,384.9,361.3,404.3,990.5,990.5,990.5,966.3,966.2,966.3,24.2,24.2,24.3,0.198,0.191,0.203,0.0807,0.0695,0.0898,0.0033,0.0029,0.0037,0.481,0.447,0.509,0.02,0.018,0.021,23.75,23.7,23.82,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.927,0.936,42.72,40.07,44.97,41.84,39.11,44.07,0,0,0,0,0,0,0.465,0,0.126,0.35,0.65,0.35,39.2
-360122400000,1958,8,1957,11,44,7,0.342,0.111,0.23,13992.4,84.39,84.39,83.29,2,2,2,565,554.6,570.2,381,370.6,184,184,184,0,0,0,0.326,0.323,0.332,381,370.6,386.2,990.5,990.5,990.5,966.1,966.1,966.2,24.4,24.3,24.4,0.195,0.191,0.197,0.0788,0.0739,0.0813,0.0032,0.003,0.0033,0.474,0.458,0.481,0.019,0.019,0.02,23.88,23.85,23.95,0.953,0.951,0.953,0.98,0.979,0.98,0.933,0.931,0.934,42.5,41.4,43.05,41.64,40.53,42.19,0,0,0,0,0,0,0.463,0,0.112,0.32,0.67,0.33,40.9
-359517600000,1958,8,1957,11,45,7,0.323,0.111,0.211,12797.8,79.59,79.59,76.18,2,2,2,533.3,512.2,548.2,349.3,328.2,184,184,184,0,0,0,0.345,0.336,0.359,349.3,328.2,364.2,990.5,990.5,990.5,966,965.9,966.1,24.5,24.4,24.6,0.184,0.176,0.189,0.0639,0.0539,0.0709,0.0026,0.0022,0.0029,0.426,0.394,0.448,0.017,0.016,0.018,24.07,23.98,24.2,0.948,0.945,0.95,0.974,0.97,0.978,0.924,0.916,0.929,39.09,36.8,40.71,38.09,35.69,39.79,0,0,0,0,0,0,0.423,0,0.112,0.34,0.65,0.35,39.6
-358912800000,1958,8,1957,11,46,7,0.304,0.118,0.186,11246.1,71.39,71.39,66.94,2,2,2,502.2,492.5,512.2,307.9,290.5,194.3,184,202,0,0,0,0.387,0.359,0.41,307.9,290.5,328.2,990.5,990.5,990.5,965.9,965.8,965.9,24.6,24.6,24.7,0.171,0.166,0.176,0.0443,0.0361,0.0539,0.0018,0.0015,0.0022,0.365,0.34,0.394,0.015,0.014,0.016,24.27,24.2,24.34,0.941,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.916,34.51,32.54,36.8,33.47,31.56,35.69,0,0,0,0,0,0,0.372,0,0.118,0.39,0.61,0.39,37
-358308000000,1958,8,1957,11,47,7,0.291,0.122,0.169,10211.4,62.66,62.66,60.78,2,2,2,481.7,474.7,490.4,279.7,272.7,202,202,202,0,0,0,0.42,0.412,0.426,279.7,272.7,288.4,990.5,990.5,990.5,965.8,965.7,965.8,24.7,24.7,24.8,0.162,0.159,0.165,0.031,0.0277,0.0351,0.0013,0.0011,0.0014,0.324,0.314,0.337,0.013,0.013,0.014,24.41,24.36,24.45,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,31.33,30.54,32.3,30.39,29.63,31.33,0,0,0,0,0,0,0.338,0,0.122,0.42,0.58,0.42,35.1
