datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-357703200000,1958,9,1957,12,48,7,0.276,0.0883,0.188,11424.7,70.79,70.79,68,2,2,2,456.1,446.6,469.1,310.1,300.6,146,146,146,0,0,0,0.32,0.311,0.327,310.1,300.6,323.1,990.5,990.5,990.5,965.7,965.6,965.7,24.8,24.8,24.9,0.167,0.164,0.172,0.0454,0.0409,0.0515,0.0018,0.0016,0.0021,0.364,0.35,0.384,0.015,0.014,0.015,24.48,24.41,24.54,0.942,0.94,0.944,0.97,0.97,0.97,0.913,0.912,0.915,35.05,34,36.49,34,32.98,35.39,0,0,0,0,0,0,0.378,0,0.088,0.32,0.68,0.32,41.4
-357098400000,1958,9,1957,12,49,7,0.26,0.0883,0.172,10473.8,65.12,65.12,62.34,2,2,2,430,418.2,442.7,284,272.2,146,146,146,0,0,0,0.34,0.33,0.349,284,272.2,296.7,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.158,0.154,0.162,0.0331,0.0275,0.039,0.0013,0.0011,0.0016,0.325,0.308,0.344,0.013,0.012,0.014,24.64,24.56,24.71,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,32.14,30.8,33.57,31.17,29.88,32.56,0,0,0,0,0,0,0.346,0,0.088,0.34,0.66,0.34,40.3
-356493600000,1958,9,1957,12,50,7,0.242,0.0883,0.154,9372.42,58.46,58.46,55.79,2,2,2,400.1,389.6,412.3,254.1,243.6,146,146,146,0,0,0,0.365,0.354,0.375,254.1,243.6,266.3,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.147,0.144,0.152,0.0195,0.0165,0.0247,0.00078,0.00065,0.00099,0.281,0.267,0.299,0.011,0.011,0.012,24.82,24.75,24.89,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.76,27.55,30.13,27.89,26.73,29.23,0,0,0,0,0,0,0.31,0,0.088,0.36,0.64,0.36,38.7
-355888800000,1958,9,1957,12,51,7,0.232,0.0883,0.144,8754.6,52.47,52.47,52.11,2,2,2,383.6,379,385.2,237.6,233,146,146,146,0,0,0,0.381,0.379,0.385,237.6,233,239.2,990.5,990.5,990.5,965.3,965.3,965.3,25.2,25.2,25.2,0.142,0.14,0.142,0.0159,0.0156,0.0161,0.00063,0.00062,0.00064,0.26,0.255,0.262,0.01,0.01,0.01,24.92,24.91,24.95,0.925,0.924,0.926,0.97,0.97,0.97,0.897,0.896,0.898,26.86,26.33,27.05,26.06,25.54,26.24,0,0,0,0,0,0,0.29,0,0.088,0.38,0.62,0.38,37.7
-355284000000,1958,9,1957,12,52,7,0.223,0.0771,0.146,8907.29,56.29,56.29,53.02,2,2,2,368.2,358.7,379,240.8,233,127.4,120,146,0,0,0,0.346,0.32,0.385,240.8,233,255.1,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.141,0.14,0.146,0.0165,0.0156,0.0194,0.00065,0.00062,0.00077,0.263,0.255,0.28,0.01,0.01,0.011,25,24.94,25.05,0.926,0.924,0.93,0.97,0.97,0.97,0.898,0.896,0.902,27.33,26.33,29.02,26.51,25.54,28.14,0,0,0,0,0,0,0.295,0,0.077,0.35,0.65,0.35,39.9
-354679200000,1958,10,1958,1,1,7,0.217,0.0726,0.144,8841.09,52.63,52.63,52.63,2,2,2,358.7,358.7,358.7,238.7,238.7,120,120,120,0,0,0,0.335,0.335,0.335,238.7,238.7,238.7,990.5,990.5,990.5,965.2,965.2,965.2,25.3,25.3,25.3,0.14,0.14,0.14,0.016,0.016,0.016,0.00063,0.00063,0.00063,0.26,0.26,0.26,0.01,0.01,0.01,25.05,25.05,25.05,0.925,0.925,0.925,0.97,0.97,0.97,0.898,0.898,0.898,27.13,27.13,27.13,26.31,26.31,26.31,0,0,0,0,0,0,0.292,0,0.073,0.33,0.66,0.34,40.7
-354074400000,1958,10,1958,1,2,7,0.207,0.0726,0.135,8382.8,52.63,52.63,49.9,2,1,1.4285714285714286,343,327.5,358.7,223,207.5,120,120,120,0,0,0,0.35,0.335,0.366,223,207.5,238.7,990.5,990.5,990.5,965.1,965,965.2,25.4,25.3,25.5,0.134,0.129,0.14,0.0147,0.0134,0.016,0.00058,0.00053,0.00063,0.324,0.254,0.382,0.013,0.01,0.015,25.06,25.03,25.1,0.943,0.924,0.958,0.976,0.97,0.98,0.921,0.896,0.939,40.11,26.58,51.08,38.7,25.78,48.2,0,0,0,0,0,0,0.277,0,0.072,0.35,0.65,0.35,40.5
-353469600000,1958,10,1958,1,3,7,0.203,0.0726,0.13,8035.48,48.2,48.2,47.83,1,1,1,335.2,324.1,343.7,215.2,204.1,120,120,120,0,0,0,0.358,0.349,0.37,215.2,204.1,223.7,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.132,0.128,0.135,0.014,0.0131,0.0148,0.00055,0.00051,0.00058,0.379,0.359,0.394,0.015,0.014,0.016,25.05,24.99,25.12,0.958,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,50.61,48.03,52.58,47.83,47.07,48.2,0,0,0,0,0,0,0.266,0,0.073,0.36,0.64,0.36,39.6
-352864800000,1958,10,1958,1,4,7,0.225,0.0715,0.154,9414.33,59.32,59.32,56.04,2,2,2,372.2,347.3,382.6,253.9,227.3,118.3,114,120,0,0,0,0.318,0.298,0.346,253.9,227.3,268.6,990.5,990.5,990.5,965.3,965.1,965.3,25.2,25.2,25.4,0.145,0.136,0.15,0.0204,0.0151,0.0258,0.00081,0.00059,0.001,0.279,0.247,0.299,0.011,0.0097,0.012,24.96,24.89,25.12,0.929,0.922,0.933,0.97,0.97,0.97,0.901,0.894,0.905,28.89,25.8,30.58,28.02,25.03,29.66,0,0,0,0,0,0,0.311,0,0.071,0.32,0.68,0.32,41.8
-352260000000,1958,11,1958,2,5,7,0.237,0.0689,0.168,10289.2,64.61,64.61,61.25,2,2,2,391.4,385.2,406.7,277.4,271.2,114,114,114,0,0,0,0.291,0.28,0.296,277.4,271.2,292.7,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.153,0.151,0.158,0.0299,0.027,0.0372,0.0012,0.0011,0.0015,0.312,0.303,0.335,0.012,0.012,0.013,24.83,24.73,24.87,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,31.57,30.87,33.3,30.62,29.95,32.3,0,0,0,0,0,0,0.34,0,0.069,0.29,0.71,0.29,43.4
-351655200000,1958,11,1958,2,6,7,0.245,0.0689,0.176,10788.2,64.61,64.61,64.22,2,2,2,404.9,402.5,406.7,290.9,288.5,114,114,114,0,0,0,0.281,0.28,0.283,290.9,288.5,292.7,990.5,990.5,990.5,965.4,965.4,965.4,25.1,25.1,25.1,0.158,0.157,0.158,0.0363,0.0352,0.0372,0.0014,0.0014,0.0015,0.333,0.329,0.335,0.013,0.013,0.013,24.75,24.73,24.76,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,33.1,32.83,33.3,32.11,31.84,32.3,0,0,0,0,0,0,0.357,0,0.069,0.28,0.72,0.28,44
-351050400000,1958,11,1958,2,7,7,0.253,0.0689,0.184,11289.1,70.76,70.76,67.2,2,2,2,418.6,406.7,435.1,304.6,292.7,114,114,114,0,0,0,0.272,0.262,0.28,304.6,292.7,321.1,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.162,0.158,0.168,0.0428,0.0372,0.0505,0.0017,0.0015,0.002,0.353,0.335,0.378,0.014,0.013,0.015,24.66,24.56,24.73,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,34.64,33.3,36.47,33.6,32.3,35.38,0,0,0,0,0,0,0.373,0,0.069,0.27,0.73,0.27,44.6
-350445600000,1958,11,1958,2,8,7,0.274,0.0689,0.205,12557.7,80.61,80.61,74.75,2,2,2,452.5,429.8,477.8,338.5,315.8,114,114,114,0,0,0,0.252,0.239,0.265,338.5,315.8,363.8,990.5,990.5,990.5,965.6,965.5,965.8,24.9,24.7,25,0.174,0.166,0.183,0.0588,0.048,0.0707,0.0024,0.0019,0.0029,0.404,0.37,0.442,0.016,0.015,0.018,24.46,24.31,24.6,0.946,0.942,0.95,0.973,0.97,0.979,0.921,0.914,0.93,38.4,35.89,41.19,37.37,34.81,40.31,0,0,0,0,0,0,0.415,0,0.069,0.25,0.75,0.25,45.8
-349840800000,1958,12,1958,3,9,7,0.33,0.0762,0.253,15391.3,96.4,96.4,91.61,2,2,2,544.9,502.8,576.2,418.9,376.8,126,126,126,0,0,0,0.232,0.219,0.251,418.9,376.8,450.2,990.5,990.5,990.5,966.1,965.9,966.2,24.4,24.3,24.6,0.204,0.189,0.215,0.0967,0.0768,0.111,0.004,0.0031,0.0046,0.526,0.463,0.573,0.022,0.019,0.024,23.92,23.73,24.17,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,46.96,42.51,50.21,45.81,41.66,48.2,0,0,0,0,0,0,0.509,0,0.077,0.23,0.77,0.23,46.6
-349236000000,1958,12,1958,3,10,7,0.387,0.0762,0.311,18184.6,122.4,122.4,108.2,3,2,2.7142857142857144,639.9,588.3,704.7,513.9,462.3,126,126,126,0,0,0,0.198,0.179,0.214,513.9,462.3,578.7,990.5,990.5,990.5,966.5,966.2,966.7,24,23.8,24.3,0.252,0.222,0.288,0.147,0.117,0.188,0.0061,0.0048,0.0079,0.602,0.526,0.679,0.025,0.022,0.029,23.44,23.1,23.66,0.951,0.945,0.957,0.976,0.97,0.98,0.928,0.916,0.938,42.34,35.47,51.77,40.67,34.41,48.2,0,0,0,0,0,0,0.601,0,0.076,0.2,0.8,0.2,47
-348631200000,1958,12,1958,3,11,7,0.44,0.0762,0.363,21277.1,129.3,129.3,126.6,3,3,3,726.9,704.7,741,600.9,578.7,126,126,126,0,0,0,0.173,0.17,0.179,600.9,578.7,615,990.5,990.5,990.5,966.8,966.7,966.9,23.7,23.6,23.8,0.301,0.288,0.309,0.202,0.188,0.212,0.0085,0.0079,0.009,0.716,0.679,0.74,0.03,0.029,0.031,22.98,22.9,23.1,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.08,41.65,43.97,42.22,40.8,43.09,0,0,0,0,0,0,0.704,0,0.077,0.17,0.82,0.18,48.4
-348026400000,1958,12,1958,3,12,7,0.496,0.0762,0.42,23982.8,172.7,172.7,142.8,4,3,3.2857142857142856,820.1,741,1001,694.1,615,126,126,126,0,0,0,0.155,0.126,0.17,694.1,615,874.9,990.5,990.5,990.5,967.2,966.9,967.9,23.3,22.6,23.6,0.364,0.309,0.509,0.261,0.212,0.362,0.011,0.009,0.016,0.853,0.74,1.11,0.037,0.031,0.049,22.47,21.49,22.9,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,44.58,40,46.53,43.67,39.04,45.6,0,0,0,0,0,0,0.793,0,0.076,0.15,0.85,0.15,48.4
-347421600000,1958,12,1958,3,13,7,0.568,0.0845,0.484,26846.9,167,167,159.8,4,4,4,939.2,928.7,964.9,799.5,778.7,139.7,126,150,0,0,0,0.149,0.131,0.162,799.5,778.7,838.9,990.5,990.5,990.5,967.7,967.6,967.8,22.8,22.7,22.9,0.443,0.426,0.476,0.326,0.316,0.345,0.014,0.014,0.015,0.981,0.948,1.05,0.043,0.041,0.046,21.86,21.69,21.94,0.954,0.953,0.955,0.978,0.976,0.98,0.932,0.93,0.936,40.86,39.9,42.6,39.95,38.94,41.75,0,0,0,0,0,0,0.888,0,0.084,0.15,0.85,0.15,47.3
-346816800000,1959,1,1958,4,14,7,0.545,0.0907,0.455,25042.7,157,157,149.1,4,3,3.4285714285714284,901.8,863.8,935.5,751.8,713.8,150,150,150,0,0,0,0.166,0.16,0.174,751.8,713.8,785.5,990.5,990.5,990.5,967.5,967.4,967.6,23,22.9,23.1,0.402,0.369,0.433,0.301,0.278,0.319,0.013,0.012,0.014,0.946,0.91,0.999,0.041,0.039,0.043,22.05,21.9,22.23,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,46.06,39.5,52.19,44.15,38.51,48.2,0,0,0,0,0,0,0.828,0,0.09,0.17,0.83,0.17,45.9
-346212000000,1959,1,1958,4,15,7,0.513,0.0907,0.422,24057.3,144.6,144.6,143.2,3,3,3,847.5,845.8,858,697.5,695.8,150,150,150,0,0,0,0.177,0.175,0.177,697.5,695.8,708,990.5,990.5,990.5,967.3,967.3,967.3,23.2,23.2,23.2,0.359,0.358,0.365,0.267,0.266,0.274,0.012,0.011,0.012,0.883,0.88,0.9,0.038,0.038,0.039,22.33,22.27,22.34,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.73,48.63,49.32,47.73,47.65,48.2,0,0,0,0,0,0,0.796,0,0.091,0.18,0.82,0.18,46.9
-345607200000,1959,1,1958,4,16,7,0.518,0.086,0.432,24275.8,144.6,144.6,144.5,3,3,3,856.9,851.4,863.8,714.8,701.4,142.1,139,150,0,0,0,0.166,0.161,0.176,714.8,701.4,724.8,990.5,990.5,990.5,967.3,967.3,967.4,23.2,23.1,23.2,0.367,0.361,0.373,0.278,0.27,0.285,0.012,0.012,0.012,0.91,0.889,0.926,0.039,0.038,0.04,22.26,22.22,22.31,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.78,48.94,50.37,48.17,47.96,48.2,0,0,0,0,0,0,0.803,0,0.086,0.17,0.83,0.17,46.9
-345002400000,1959,1,1958,4,17,7,0.536,0.0861,0.45,24576.3,156.4,156.4,146.3,4,3,3.142857142857143,886.3,871.9,919.2,744,732.9,142.3,139,162,0,0,0,0.16,0.151,0.176,744,732.9,780.2,990.5,990.5,990.5,967.4,967.4,967.6,23.1,22.9,23.1,0.391,0.38,0.423,0.297,0.291,0.317,0.013,0.013,0.014,0.952,0.943,0.994,0.041,0.041,0.043,22.1,21.93,22.17,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,49.49,40.06,51.93,46.9,39.1,48.2,0,0,0,0,0,0,0.813,0,0.086,0.16,0.84,0.16,45.9
-344397600000,1959,2,1958,5,18,7,0.563,0.098,0.465,25152.6,159.7,159.7,149.7,4,3,3.4285714285714284,931.2,919.2,964.9,769.2,757.2,162,162,162,0,0,0,0.174,0.168,0.176,769.2,757.2,802.9,990.5,990.5,990.5,967.6,967.6,967.8,22.9,22.7,22.9,0.418,0.407,0.449,0.311,0.305,0.328,0.014,0.013,0.014,0.979,0.939,0.994,0.043,0.041,0.044,21.9,21.75,21.93,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.85,39.59,51.93,44.32,38.61,48.2,0,0,0,0,0,0,0.832,0,0.098,0.17,0.83,0.17,44.7
-343792800000,1959,2,1958,5,19,7,0.618,0.0872,0.531,28972.9,182,182,172.5,4,4,4,1021,971,1073,877.2,809,144.1,137,162,0,0,0,0.142,0.128,0.167,877.2,809,935.8,990.5,990.5,990.5,968,967.8,968.1,22.5,22.4,22.7,0.511,0.454,0.562,0.364,0.331,0.392,0.016,0.015,0.018,1.11,1,1.21,0.049,0.044,0.054,21.43,21.16,21.72,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,44.01,41.09,46.42,43.11,40.2,45.49,0,0,0,0,0,0,0.958,0,0.087,0.14,0.86,0.14,46.9
-343188000000,1959,2,1958,5,20,7,0.658,0.0829,0.575,30948.4,187,187,184.2,4,4,4,1088,1073,1106,950.6,935.8,137,137,137,0,0,0,0.126,0.124,0.128,950.6,935.8,968.7,990.5,990.5,990.5,968.2,968.1,968.2,22.3,22.3,22.4,0.575,0.562,0.592,0.399,0.392,0.408,0.018,0.018,0.018,1.24,1.21,1.27,0.055,0.054,0.057,21.09,21,21.16,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,46.99,46.42,47.69,46.05,45.49,46.74,0,0,0,0,0,0,1.02,0,0.083,0.13,0.87,0.13,47
-342583200000,1959,2,1958,5,21,7,0.685,0.0868,0.598,31862.6,191.9,191.9,189.7,4,4,4,1132,1123,1155,988.7,972.3,143.6,137,183,0,0,0,0.127,0.12,0.158,988.7,972.3,1003,990.5,990.5,990.5,968.3,968.3,968.4,22.2,22.1,22.2,0.618,0.61,0.637,0.418,0.41,0.43,0.019,0.019,0.019,1.31,1.29,1.35,0.059,0.058,0.061,20.87,20.81,20.91,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,48.38,47.46,48.95,47.41,46.51,47.97,0,0,0,0,0,0,1.05,0,0.087,0.13,0.87,0.13,46.5
-341978400000,1959,3,1958,6,22,7,0.75,0.111,0.633,32253.7,192.8,192.8,192,4,4,4,1240,1175,1339,1057,992.4,183,183,183,10.71,0,56,0.148,0.137,0.156,1047,992.4,1100,990.5,990.5,990.5,968.7,968.5,969,21.8,21.5,22,0.723,0.639,0.822,0.53,0.419,0.648,0.024,0.019,0.03,1.54,1.34,1.77,0.071,0.061,0.082,20.3,19.76,20.71,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.74,48.18,51.24,48,47.22,48.2,0,0,0,0,0,0,1.07,0,0.117,0.15,0.84,0.16,43
-341373600000,1959,3,1958,6,23,7,1.05,0.111,0.665,31005.4,192.8,192.8,184.6,4,4,4,1736,1379,2267,1553,1196,183,183,183,453.3,96,984,0.108,0.0807,0.133,1100,1100,1100,990.5,990.5,990.5,970.2,969.1,971.7,20.3,18.8,21.4,0.901,0.838,0.926,0.648,0.648,0.648,0.032,0.03,0.035,1.85,1.79,1.87,0.091,0.083,0.1,18.44,16.88,19.62,0.951,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.935,47.32,43.15,50.48,46.14,42.28,48.2,0,0,0,0,0,0,1.03,0,0.385,0.11,0.63,0.37,29.5
-340768800000,1959,3,1958,6,24,7,1.97,0.12,0.665,24115.8,164.9,164.9,143.5,4,4,4,3262,2434,4103,3063,2251,199,183,239,1963,1151,2764,0.0619,0.0526,0.0752,1100,1100,1100,990.5,990.5,990.5,974.1,972.1,975.9,16.4,14.6,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.035,0.044,1.87,1.87,1.87,0.11,0.1,0.13,14.57,12.76,16.48,0.938,0.927,0.946,0.973,0.97,0.98,0.912,0.899,0.928,36.87,31.89,42.06,35.89,30.93,41.22,0,0,0,0,0,0,0.797,0,1.305,0.061,0.34,0.66,12.2
-340164000000,1959,3,1958,6,25,7,2.69,0.145,0.665,19621.1,120.4,120.4,116.8,4,4,4,4453,4272,4514,4214,4034,239,239,239,3114,2934,3175,0.0537,0.0529,0.0559,1100,1100,1100,990.5,990.5,990.5,976.5,976.2,976.6,14,13.9,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.12,12.01,12.45,0.921,0.92,0.924,0.97,0.97,0.97,0.893,0.892,0.896,30.1,29.79,31.02,29.2,28.9,30.09,0,0,0,0,0,0,0.649,0,2.025,0.054,0.25,0.75,7.29
-339559200000,1959,3,1958,6,26,7,2.49,0.169,0.665,20728.1,128.4,128.4,123.4,4,4,4,4123,3882,4378,3844,3587,279,239,295,2744,2487,3039,0.0679,0.0546,0.076,1100,1100,1100,990.5,990.5,990.5,975.9,975.4,976.4,14.6,14.1,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.73,12.25,13.2,0.926,0.922,0.93,0.97,0.97,0.97,0.899,0.895,0.902,31.8,30.48,33.1,30.85,29.57,32.11,0,0,0,0,0,0,0.685,0,1.825,0.068,0.27,0.73,8.32
-338954400000,1959,4,1958,7,27,7,2.14,0.178,0.665,22865.7,139.8,139.8,136.1,4,4,4,3541,3379,3758,3246,3084,295,295,295,2146,1984,2363,0.0834,0.0785,0.0873,1100,1100,1100,990.5,990.5,990.5,974.7,974.4,975.2,15.8,15.3,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.92,13.46,14.26,0.935,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.908,35.08,33.82,36.02,34.03,32.8,34.94,0,0,0,0,0,0,0.756,0,1.475,0.083,0.31,0.69,10.7
-338349600000,1959,4,1958,7,28,7,1.87,0.178,0.665,24656,151.1,151.1,146.8,4,4,4,3095,2934,3302,2800,2639,295,295,295,1700,1539,1907,0.0955,0.0893,0.101,1100,1100,1100,990.5,990.5,990.5,973.7,973.4,974.2,16.8,16.3,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.89,14.43,15.27,0.94,0.938,0.942,0.972,0.97,0.973,0.913,0.909,0.917,37.76,36.48,38.8,36.69,35.38,37.77,0,0,0,0,0,0,0.815,0,1.205,0.095,0.36,0.64,13.2
-337744800000,1959,4,1958,7,29,7,1.63,0.138,0.665,26484.8,161.9,161.9,157.6,4,4,4,2697,2544,2874,2469,2327,228.1,217,295,1369,1227,1497,0.0845,0.0771,0.103,1100,1100,1100,990.5,990.5,990.5,972.8,972.4,973.2,17.7,17.3,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.42,16.21,0.944,0.943,0.946,0.977,0.974,0.979,0.922,0.918,0.926,40.35,39.19,41.35,39.41,38.18,40.47,0,0,0,0,0,0,0.876,0,0.965,0.085,0.41,0.59,16.2
-337140000000,1959,4,1958,7,30,7,1.46,0.147,0.665,27811.6,167.7,167.7,165.5,4,4,4,2407,2321,2496,2165,2045,242.3,217,276,1065,945,1179,0.101,0.0869,0.119,1100,1100,1100,990.5,990.5,990.5,972.1,971.9,972.3,18.4,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.33,16.75,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.23,41.66,42.79,41.39,40.81,41.94,0,0,0,0,0,0,0.92,0,0.795,0.1,0.46,0.54,19
-336535200000,1959,5,1958,8,31,7,1.33,0.167,0.665,28736.5,174.1,174.1,171.1,4,4,4,2192,2073,2307,1916,1797,276,276,276,815.9,697,931,0.126,0.12,0.133,1100,1100,1100,990.5,990.5,990.5,971.6,971.3,971.8,18.9,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.06,16.79,17.35,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.64,42.89,44.41,42.76,42.03,43.52,0,0,0,0,0,0,0.95,0,0.665,0.13,0.5,0.5,21.6
-335930400000,1959,5,1958,8,32,7,1.17,0.167,0.665,29925.2,181.2,181.2,178.1,4,4,4,1940,1847,2054,1664,1571,276,276,276,563.9,471,678,0.142,0.134,0.149,1100,1100,1100,990.5,990.5,990.5,970.9,970.6,971.2,19.6,19.3,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.73,17.4,18.02,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.44,44.54,46.24,44.53,43.65,45.31,0,0,0,0,0,0,0.99,0,0.505,0.14,0.57,0.43,25.6
-335325600000,1959,5,1958,8,33,7,1.03,0.167,0.665,31262.8,188.8,188.8,186.1,4,4,4,1703,1622,1799,1427,1346,276,276,276,326.7,246,423,0.162,0.153,0.17,1100,1100,1100,990.5,990.5,990.5,970.1,969.9,970.5,20.4,20,20.6,0.921,0.916,0.926,0.648,0.648,0.648,0.032,0.031,0.032,1.87,1.86,1.87,0.092,0.09,0.093,18.49,18.17,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.47,46.64,48.17,46.52,45.71,47.21,0,0,0,0,0,0,1.03,0,0.365,0.16,0.65,0.35,30.4
-334720800000,1959,5,1958,8,34,7,0.905,0.167,0.665,32286.7,192.8,192.8,192.2,4,4,4,1496,1406,1590,1220,1130,276,276,276,120.1,30,214,0.185,0.174,0.196,1100,1100,1100,990.5,990.5,990.5,969.5,969.2,969.8,21,20.7,21.3,0.869,0.83,0.913,0.648,0.648,0.648,0.031,0.03,0.031,1.82,1.78,1.86,0.086,0.083,0.09,19.21,18.86,19.54,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.38,48.45,50.27,48.05,47.48,48.2,0,0,0,0,0,0,1.07,0,0.24,0.18,0.73,0.27,35.7
-334116000000,1959,6,1958,9,35,7,0.776,0.127,0.642,32260.2,192.8,192.8,192,4,4,4,1284,1204,1379,1074,994.3,210,210,210,12,0,69,0.164,0.152,0.174,1062,994.3,1100,990.5,990.5,990.5,968.8,968.5,969.1,21.7,21.4,22,0.76,0.656,0.841,0.564,0.42,0.648,0.026,0.019,0.03,1.62,1.35,1.79,0.075,0.062,0.084,20.09,19.62,20.6,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.93,48.01,51.13,48.01,47.05,48.2,0,0,0,0,0,0,1.07,0,0.134,0.16,0.83,0.17,41.6
-333511200000,1959,6,1958,9,36,7,0.691,0.127,0.564,30120.4,186.8,186.8,179.3,4,4,4,1143,1106,1194,933,895.7,210,210,210,0,0,0,0.184,0.176,0.19,933,895.7,984,990.5,990.5,990.5,968.3,968.2,968.5,22.2,22,22.3,0.582,0.545,0.641,0.391,0.373,0.415,0.018,0.017,0.019,1.23,1.16,1.33,0.056,0.052,0.061,20.92,20.66,21.11,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.74,44.29,47.65,44.82,43.41,46.69,0,0,0,0,0,0,0.996,0,0.127,0.18,0.82,0.18,43.6
-332906400000,1959,6,1958,9,37,7,0.581,0.127,0.454,24822.5,164.3,164.3,147.8,4,3,3.2857142857142856,960.3,871.9,1047,750.3,661.9,210,210,210,0,0,0,0.219,0.201,0.241,750.3,661.9,837.3,990.5,990.5,990.5,967.7,967.4,968,22.8,22.5,23.1,0.414,0.346,0.492,0.298,0.243,0.344,0.013,0.011,0.015,0.966,0.83,1.06,0.042,0.036,0.047,21.8,21.39,22.28,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,47.15,40.2,52.22,45.43,39.25,48.2,0,0,0,0,0,0,0.821,0,0.127,0.22,0.78,0.22,42.7
-332301600000,1959,6,1958,9,38,7,0.479,0.127,0.352,20288.9,132,132,120.8,3,3,3,792.1,741,851.4,582.1,531,210,210,210,0,0,0,0.266,0.247,0.283,582.1,531,641.4,990.5,990.5,990.5,967.1,966.9,967.3,23.4,23.2,23.6,0.301,0.272,0.335,0.19,0.156,0.229,0.0081,0.0066,0.0099,0.695,0.609,0.795,0.03,0.026,0.034,22.74,22.4,23.03,0.953,0.949,0.956,0.977,0.972,0.98,0.931,0.922,0.937,41.2,37.94,44.9,40.26,36.86,44,0,0,0,0,0,0,0.671,0,0.127,0.27,0.73,0.27,42.4
-331696800000,1959,6,1958,9,39,7,0.407,0.117,0.29,16940.9,107.3,107.3,100.8,3,2,2.5714285714285716,673,636.6,725.1,480.2,450.6,192.9,186,210,0,0,0,0.287,0.272,0.301,480.2,450.6,515.1,990.5,990.5,990.5,966.6,966.4,966.8,23.9,23.7,24.1,0.24,0.222,0.263,0.126,0.112,0.145,0.0053,0.0046,0.0061,0.569,0.535,0.6,0.024,0.022,0.025,23.34,23.12,23.47,0.951,0.945,0.958,0.974,0.97,0.98,0.927,0.917,0.939,42.01,35.12,50.8,40.5,34.07,48.2,0,0,0,0,0,0,0.56,0,0.117,0.29,0.71,0.29,41.6
-331092000000,1959,7,1958,10,40,7,0.353,0.112,0.241,14564.8,94.06,94.06,86.7,2,2,2,583.9,542.7,619.8,397.9,356.7,186,186,186,0,0,0,0.319,0.3,0.343,397.9,356.7,433.8,990.5,990.5,990.5,966.2,966,966.4,24.3,24.1,24.5,0.2,0.186,0.213,0.0868,0.0673,0.104,0.0036,0.0028,0.0043,0.498,0.436,0.552,0.021,0.018,0.023,23.78,23.57,24.02,0.954,0.949,0.957,0.979,0.976,0.98,0.934,0.926,0.938,44.26,39.88,47.99,43.35,38.91,47.03,0,0,0,0,0,0,0.482,0,0.112,0.32,0.68,0.32,41.3
-330487200000,1959,7,1958,10,41,7,0.317,0.112,0.205,12372.2,76.5,76.5,73.64,2,2,2,524.3,512.2,536.9,338.3,326.2,186,186,186,0,0,0,0.355,0.346,0.363,338.3,326.2,350.9,990.5,990.5,990.5,966,965.9,966,24.5,24.5,24.6,0.179,0.175,0.184,0.0587,0.053,0.0646,0.0024,0.0022,0.0026,0.409,0.391,0.428,0.017,0.016,0.017,24.13,24.06,24.2,0.946,0.944,0.948,0.972,0.97,0.974,0.92,0.916,0.924,37.88,36.57,39.26,36.82,35.47,38.25,0,0,0,0,0,0,0.409,0,0.112,0.35,0.65,0.35,39
-329882400000,1959,7,1958,10,42,7,0.296,0.112,0.184,11109,69.84,69.84,66.13,2,2,2,489.6,477.8,507,303.6,291.8,186,186,186,0,0,0,0.38,0.367,0.389,303.6,291.8,321,990.5,990.5,990.5,965.8,965.8,965.9,24.7,24.6,24.7,0.167,0.163,0.173,0.0423,0.0367,0.0505,0.0017,0.0015,0.0021,0.357,0.339,0.383,0.014,0.014,0.016,24.34,24.24,24.41,0.941,0.938,0.944,0.97,0.97,0.97,0.912,0.91,0.915,34.09,32.78,36,33.06,31.8,34.92,0,0,0,0,0,0,0.367,0,0.112,0.38,0.62,0.38,37.5
-329277600000,1959,7,1958,10,43,7,0.275,0.107,0.168,10163.7,63.05,63.05,60.5,2,2,2,454.2,438.5,474.7,277.1,260.6,177.1,155,186,0,0,0,0.39,0.35,0.417,277.1,260.6,288.7,990.5,990.5,990.5,965.6,965.6,965.7,24.9,24.8,24.9,0.157,0.152,0.162,0.0298,0.022,0.0352,0.0012,0.00088,0.0014,0.316,0.292,0.334,0.013,0.012,0.014,24.54,24.43,24.6,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,31.18,29.28,32.5,30.25,28.4,31.53,0,0,0,0,0,0,0.336,0,0.107,0.39,0.61,0.39,37
-328672800000,1959,8,1958,11,44,7,0.257,0.0937,0.163,9936.32,61.38,61.38,59.14,2,2,2,424.8,412.3,435.1,269.8,257.3,155,155,155,0,0,0,0.365,0.356,0.376,269.8,257.3,280.1,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.152,0.148,0.156,0.0264,0.0204,0.0312,0.0011,0.00082,0.0013,0.303,0.284,0.319,0.012,0.011,0.013,24.68,24.62,24.76,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,30.49,29.07,31.64,29.57,28.2,30.69,0,0,0,0,0,0,0.329,0,0.094,0.36,0.63,0.37,38.7
-328068000000,1959,8,1958,11,45,7,0.239,0.0937,0.145,8823.83,55.18,55.18,52.52,2,2,2,394.8,385.2,406.7,239.8,230.2,155,155,155,0,0,0,0.393,0.381,0.402,239.8,230.2,251.7,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.142,0.138,0.146,0.0162,0.0153,0.0178,0.00065,0.00061,0.00071,0.262,0.251,0.276,0.01,0.01,0.011,24.86,24.79,24.92,0.926,0.923,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.07,25.97,28.44,26.26,25.19,27.59,0,0,0,0,0,0,0.292,0,0.094,0.39,0.61,0.39,36.9
-327463200000,1959,8,1958,11,46,7,0.226,0.0937,0.132,8128.85,49.79,49.79,48.39,2,1,1.2857142857142858,372.9,358.7,382.6,217.9,203.7,155,155,155,0,0,0,0.416,0.405,0.432,217.9,203.7,227.6,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.134,0.129,0.137,0.0143,0.0131,0.0151,0.00057,0.00052,0.0006,0.341,0.249,0.396,0.014,0.0099,0.016,24.89,24.81,24.95,0.947,0.922,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.03,25.67,52.27,41.27,24.9,48.2,0,0,0,0,0,0,0.269,0,0.094,0.41,0.58,0.42,36
-326858400000,1959,8,1958,11,47,7,0.207,0.0937,0.113,7214.84,45.59,45.59,42.95,1,1,1,342.6,337.2,354,187.6,182.2,155,155,155,0,0,0,0.453,0.438,0.46,187.6,182.2,199,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.123,0.121,0.127,0.0117,0.0112,0.0127,0.00046,0.00044,0.0005,0.331,0.321,0.351,0.013,0.013,0.014,25.06,24.98,25.09,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.93,0.935,43.82,42.55,46.52,42.95,41.69,45.59,0,0,0,0,0,0,0.239,0,0.094,0.45,0.55,0.45,34.9
-326253600000,1959,8,1958,11,48,7,0.194,0.0746,0.12,7662.88,48.2,48.2,45.61,1,1,1,321.2,310.1,334.4,198,179.4,123.3,118,155,0,0,0,0.383,0.36,0.464,198,179.4,209.5,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.124,0.12,0.127,0.0126,0.011,0.0136,0.00049,0.00043,0.00053,0.346,0.316,0.366,0.014,0.012,0.014,25.15,25.1,25.21,0.954,0.948,0.957,0.98,0.98,0.98,0.935,0.929,0.938,46.56,41.89,49.33,45.61,41.05,48.2,0,0,0,0,0,0,0.253,0,0.074,0.38,0.62,0.38,39.5
-325648800000,1959,9,1958,12,49,7,0.181,0.0714,0.11,7010.11,42.57,42.57,41.73,1,1,1,299.1,290,302.6,181.1,172,118,118,118,0,0,0,0.395,0.39,0.407,181.1,172,184.6,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.117,0.114,0.118,0.0111,0.0104,0.0114,0.00044,0.0004,0.00045,0.315,0.299,0.322,0.012,0.012,0.013,25.29,25.27,25.34,0.948,0.945,0.95,0.979,0.977,0.98,0.929,0.923,0.931,42.6,40.41,43.44,41.73,39.48,42.57,0,0,0,0,0,0,0.232,0,0.071,0.39,0.61,0.39,38.7
-325044000000,1959,9,1958,12,50,7,0.165,0.0714,0.0932,5893.3,37.75,37.75,35.08,1,1,1,272.1,263.1,283.2,154.1,145.1,118,118,118,0,0,0,0.434,0.417,0.448,154.1,145.1,165.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.108,0.104,0.111,0.00885,0.00808,0.00979,0.00034,0.00031,0.00038,0.267,0.251,0.287,0.01,0.0097,0.011,25.44,25.38,25.5,0.939,0.936,0.943,0.971,0.97,0.973,0.912,0.908,0.918,36.13,33.98,38.78,35.08,32.96,37.75,0,0,0,0,0,0,0.195,0,0.0718,0.43,0.56,0.44,35.7
-324439200000,1959,9,1958,12,51,7,0.157,0.0714,0.0861,5426.14,32.96,32.96,32.3,1,1,1,260.3,254.6,263.1,142.3,136.6,118,118,118,0,0,0,0.453,0.448,0.464,142.3,136.6,145.1,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.103,0.101,0.104,0.00784,0.00736,0.00808,0.0003,0.00029,0.00031,0.246,0.236,0.251,0.0095,0.0091,0.0097,25.51,25.5,25.55,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,33.3,31.92,33.98,32.3,30.97,32.96,0,0,0,0,0,0,0.179,0,0.0709,0.45,0.55,0.45,34.6
-323834400000,1959,9,1958,12,52,7,0.146,0.0641,0.0818,5164.85,33.15,33.15,30.74,1,1,1,241.3,231.5,250.3,135.3,124.4,106,97,118,0,0,0,0.439,0.4,0.487,135.3,124.4,145.4,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.0999,0.0971,0.103,0.00725,0.00632,0.00811,0.00028,0.00024,0.00031,0.232,0.214,0.25,0.009,0.0083,0.0097,25.62,25.57,25.68,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,31.69,29.02,34.18,30.74,28.15,33.15,0,0,0,0,0,0,0.171,0,0.0642,0.44,0.56,0.44,35.4
-323229600000,1959,10,1959,1,1,7,0.134,0.0587,0.0754,4759.92,29.98,29.98,28.33,1,1,1,221.7,208.1,228.7,124.7,111.1,97,97,97,0,0,0,0.438,0.424,0.466,124.7,111.1,131.7,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.0954,0.0906,0.0979,0.00635,0.00519,0.00694,0.00024,0.0002,0.00027,0.213,0.188,0.225,0.0082,0.0072,0.0087,25.76,25.7,25.86,0.927,0.918,0.931,0.97,0.97,0.97,0.9,0.891,0.903,29.21,25.87,30.9,28.33,25.09,29.98,0,0,0,0,0,0,0.157,0,0.0586,0.44,0.56,0.44,35.5
-322624800000,1959,10,1959,1,2,7,0.124,0.0587,0.0655,4107.82,24.59,24.59,24.45,1,1,1,205.4,203.9,205.9,108.4,106.9,97,97,97,0,0,0,0.472,0.471,0.476,108.4,106.9,108.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0897,0.0891,0.0899,0.00496,0.00484,0.00501,0.00019,0.00019,0.00019,0.183,0.181,0.184,0.007,0.0069,0.0071,25.88,25.88,25.9,0.916,0.915,0.917,0.97,0.97,0.97,0.889,0.888,0.889,25.21,24.85,25.35,24.45,24.1,24.59,0,0,0,0,0,0,0.136,0,0.0585,0.47,0.53,0.47,33.1
-322020000000,1959,10,1959,1,3,7,0.123,0.0587,0.0642,2890.56,24.1,24.1,17.21,1,1,1,203.1,201.4,203.9,106.1,104.4,97,97,97,0,0,0,0.478,0.476,0.482,106.1,104.4,106.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0889,0.0883,0.0891,0.00477,0.00463,0.00484,0.00018,0.00018,0.00019,0.179,0.176,0.181,0.0069,0.0068,0.0069,25.9,25.9,25.91,0.654,0,0.915,0.693,0,0.97,0.634,0,0.888,17.74,0,24.85,17.21,0,24.1,0,2,0,0,0.286,0,0.0956,0.286,0.0588,0.48,0.52,0.48,23.5
-321415200000,1959,10,1959,1,4,7,0.121,0.0583,0.0626,601.894,25.08,25.08,3.583,1,1,1,199.9,197.9,203.9,103.5,100.9,96.43,93,97,0,0,0,0.482,0.456,0.49,103.5,100.9,110.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0879,0.087,0.0902,0.00454,0.00432,0.00518,0.00017,0.00017,0.0002,0.175,0.17,0.188,0.0067,0.0065,0.0072,25.92,25.89,25.93,0.131,0,0.918,0.139,0,0.97,0.127,0,0.891,3.694,0,25.85,3.583,0,25.08,0,6,0,0,0.857,0,0.0199,0.857,0.0584,0.48,0.52,0.48,4.97
-320810400000,1959,11,1959,2,5,7,0.129,0.0562,0.073,4607.55,30.93,30.93,27.43,1,1,1,213.8,203.8,228.7,120.8,110.8,93,93,93,0,0,0,0.436,0.407,0.456,120.8,110.8,135.7,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.0937,0.0902,0.0989,0.00602,0.00517,0.00728,0.00023,0.0002,0.00028,0.205,0.187,0.232,0.0079,0.0072,0.0089,25.81,25.7,25.89,0.925,0.918,0.933,0.97,0.97,0.97,0.897,0.891,0.905,28.27,25.83,31.89,27.43,25.06,30.93,0,0,0,0,0,0,0.152,0,0.056,0.44,0.57,0.43,35.7
-320205600000,1959,11,1959,2,6,7,0.139,0.0562,0.0828,5245.16,32.67,32.67,31.22,1,1,1,229.9,223.4,236.2,136.9,130.4,93,93,93,0,0,0,0.405,0.394,0.416,136.9,130.4,143.2,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0994,0.0971,0.102,0.00739,0.00683,0.00792,0.00029,0.00026,0.00031,0.234,0.222,0.245,0.009,0.0086,0.0095,25.69,25.64,25.74,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,32.19,30.62,33.68,31.22,29.7,32.67,0,0,0,0,0,0,0.173,0,0.0562,0.4,0.6,0.4,37.7
-319600800000,1959,11,1959,2,7,7,0.148,0.0562,0.0913,5790.31,35.93,35.93,34.47,1,1,1,243.9,236.2,250.3,150.9,143.2,93,93,93,0,0,0,0.382,0.372,0.394,150.9,143.2,157.3,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.104,0.102,0.107,0.00858,0.00792,0.00912,0.00033,0.00031,0.00035,0.259,0.245,0.271,0.01,0.0095,0.01,25.58,25.53,25.64,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.912,35.53,33.68,37.04,34.47,32.67,35.93,0,0,0,0,0,0,0.191,0,0.0567,0.38,0.62,0.38,39.1
-318996000000,1959,11,1959,2,8,7,0.16,0.0562,0.103,6570.16,48.2,48.2,39.11,1,1,1,263.8,239.5,305.9,170.8,146.5,93,93,93,0,0,0,0.355,0.304,0.388,170.8,146.5,212.9,990.5,990.5,990.5,964.8,964.6,964.9,25.7,25.6,25.9,0.111,0.103,0.126,0.0103,0.00821,0.0138,0.0004,0.00032,0.00054,0.295,0.251,0.37,0.011,0.0097,0.014,25.45,25.2,25.61,0.945,0.937,0.958,0.975,0.97,0.98,0.921,0.909,0.938,40.28,34.49,50.39,39.11,33.45,48.2,0,0,0,0,0,0,0.217,0,0.057,0.35,0.64,0.36,41.1
-318391200000,1959,11,1959,2,9,7,0.177,0.0619,0.115,7403.21,46.74,46.74,44.07,1,1,1,293,281.5,305.9,190.5,177.5,102.4,93,104,0,0,0,0.35,0.33,0.369,190.5,177.5,201.9,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.119,0.115,0.123,0.0119,0.0108,0.0129,0.00047,0.00042,0.00051,0.331,0.308,0.351,0.013,0.012,0.014,25.3,25.22,25.37,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,44.97,41.81,47.7,44.07,40.97,46.74,0,0,0,0,0,0,0.245,0,0.062,0.35,0.65,0.35,41.8
-317786400000,1959,12,1959,3,10,7,0.21,0.0629,0.147,9087.54,64.15,64.15,54.09,2,1,1.7142857142857142,347,310.1,394,243,206.1,104,104,104,0,0,0,0.301,0.264,0.335,243,206.1,290,990.5,990.5,990.5,965.1,965,965.4,25.4,25.1,25.5,0.138,0.125,0.154,0.0194,0.0133,0.0359,0.00077,0.00052,0.0014,0.305,0.247,0.379,0.012,0.0097,0.015,25.06,24.8,25.19,0.937,0.922,0.958,0.973,0.97,0.98,0.912,0.895,0.939,35.1,26.24,51.26,33.9,25.45,48.2,0,0,0,0,0,0,0.301,0,0.063,0.3,0.7,0.3,43.3
-317181600000,1959,12,1959,3,11,7,0.25,0.0629,0.187,11490.8,71.91,71.91,68.4,2,2,2,413.6,385.2,429.8,309.6,281.2,104,104,104,0,0,0,0.252,0.242,0.27,309.6,281.2,325.8,990.5,990.5,990.5,965.5,965.3,965.5,25,25,25.2,0.161,0.151,0.167,0.0451,0.0317,0.0528,0.0018,0.0013,0.0021,0.358,0.315,0.382,0.014,0.013,0.015,24.68,24.58,24.86,0.941,0.936,0.944,0.97,0.97,0.97,0.913,0.907,0.915,35.26,32.07,37.06,34.2,31.1,35.95,0,0,0,0,0,0,0.38,0,0.063,0.25,0.75,0.25,46
-316576800000,1959,12,1959,3,12,7,0.288,0.0629,0.225,13880.2,86.18,86.18,82.62,2,2,2,476.4,438.5,492.5,372.4,334.5,104,104,104,0,0,0,0.219,0.211,0.237,372.4,334.5,388.5,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.184,0.17,0.189,0.0748,0.0569,0.0824,0.003,0.0023,0.0033,0.452,0.395,0.476,0.018,0.016,0.019,24.3,24.21,24.53,0.951,0.945,0.953,0.979,0.972,0.98,0.931,0.919,0.934,42.2,38.03,43.97,41.31,36.96,43.09,0,0,0,0,0,0,0.459,0,0.063,0.22,0.78,0.22,48.2
-315972000000,1959,12,1959,3,13,7,0.324,0.067,0.257,15725.1,96.4,96.4,93.6,2,2,2,536.2,502.8,561.5,425.3,398.8,110.9,104,120,0,0,0,0.207,0.192,0.219,425.3,398.8,441.5,990.5,990.5,990.5,966,965.9,966.1,24.5,24.4,24.6,0.203,0.193,0.209,0.0998,0.0872,0.107,0.0041,0.0035,0.0044,0.532,0.492,0.557,0.022,0.02,0.023,23.96,23.82,24.15,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.79,45.08,49.38,46.8,44.18,48.2,0,0,0,0,0,0,0.52,0,0.067,0.21,0.79,0.21,48.5
-315367200000,1960,1,1959,4,14,7,0.343,0.0726,0.271,16195.2,96.4,96.4,96.4,2,2,2,567.9,561.5,570.2,447.9,441.5,120,120,120,0,0,0,0.211,0.21,0.214,447.9,441.5,450.2,990.5,990.5,990.5,966.2,966.1,966.2,24.3,24.3,24.4,0.212,0.209,0.212,0.11,0.107,0.111,0.0045,0.0044,0.0046,0.567,0.557,0.57,0.023,0.023,0.023,23.78,23.76,23.82,0.958,0.958,0.958,0.98,0.98,0.98,0.939,0.939,0.939,50.05,49.38,50.27,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.072,0.21,0.79,0.21,47.2
-314762400000,1960,1,1959,4,15,7,0.357,0.0726,0.284,16597.1,106.1,106.1,98.79,3,2,2.2857142857142856,590.3,570.2,619.8,470.3,450.2,120,120,120,0,0,0,0.203,0.194,0.21,470.3,450.2,499.8,990.5,990.5,990.5,966.3,966.2,966.4,24.2,24.1,24.3,0.223,0.212,0.24,0.121,0.111,0.135,0.005,0.0046,0.0056,0.572,0.523,0.6,0.024,0.022,0.025,23.67,23.58,23.76,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,46.91,35.57,51.95,44.41,34.5,48.2,0,0,0,0,0,0,0.549,0,0.073,0.2,0.8,0.2,46.5
-314157600000,1960,1,1959,4,16,7,0.385,0.0726,0.313,18398.6,111,111,109.5,3,3,3,636.8,629.7,643.9,516.8,509.7,120,120,120,0,0,0,0.189,0.186,0.191,516.8,509.7,523.9,990.5,990.5,990.5,966.4,966.4,966.5,24.1,24,24.1,0.249,0.245,0.253,0.146,0.141,0.151,0.0061,0.0059,0.0063,0.57,0.558,0.583,0.024,0.023,0.024,23.48,23.44,23.52,0.948,0.947,0.949,0.971,0.97,0.972,0.92,0.919,0.922,37.6,37.12,38.08,36.51,36,37.01,0,0,0,0,0,0,0.608,0,0.072,0.19,0.81,0.19,47.8
-313552800000,1960,1,1959,4,17,7,0.425,0.0726,0.352,20672.2,128.5,128.5,123,3,3,3,702.1,648.5,729.9,582.1,528.5,120,120,120,0,0,0,0.171,0.164,0.185,582.1,528.5,609.9,990.5,990.5,990.5,966.7,966.5,966.8,23.8,23.7,24,0.286,0.256,0.302,0.19,0.154,0.208,0.008,0.0064,0.0088,0.681,0.59,0.727,0.029,0.025,0.031,23.11,22.95,23.42,0.953,0.949,0.955,0.979,0.973,0.98,0.933,0.923,0.936,41.91,38.39,43.71,41.02,37.33,42.83,0,0,0,0,0,0,0.684,0,0.073,0.17,0.83,0.17,48.6
-312948000000,1960,2,1959,5,18,7,0.46,0.0829,0.377,21936,137.3,137.3,130.6,3,3,3,760.6,725.1,797.9,623.6,588.1,137,137,137,0,0,0,0.18,0.172,0.189,623.6,588.1,660.9,990.5,990.5,990.5,966.9,966.8,967.1,23.6,23.4,23.7,0.312,0.292,0.333,0.218,0.194,0.242,0.0092,0.0082,0.01,0.753,0.693,0.816,0.032,0.029,0.035,22.8,22.59,23.01,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.41,42.18,46.71,43.52,41.34,45.78,0,0,0,0,0,0,0.725,0,0.083,0.18,0.82,0.18,47.7
-312343200000,1960,2,1959,5,19,7,0.494,0.0829,0.411,23600.2,144.6,144.6,140.5,3,3,3,816.8,797.9,845.8,679.8,660.9,137,137,137,0,0,0,0.168,0.162,0.172,679.8,660.9,708.8,990.5,990.5,990.5,967.2,967.1,967.3,23.3,23.2,23.4,0.344,0.333,0.361,0.255,0.242,0.274,0.011,0.01,0.012,0.848,0.816,0.897,0.036,0.035,0.039,22.48,22.32,22.59,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.83,46.71,49.49,46.83,45.78,48.2,0,0,0,0,0,0,0.78,0,0.083,0.17,0.83,0.17,47.8
-311738400000,1960,2,1959,5,20,7,0.519,0.0801,0.439,24545,155.1,155.1,146.1,4,3,3.142857142857143,858.1,845.8,871.9,725.7,708.8,132.4,105,137,0,0,0,0.155,0.12,0.162,725.7,708.8,766.9,990.5,990.5,990.5,967.3,967.3,967.4,23.2,23.1,23.2,0.371,0.361,0.4,0.285,0.274,0.31,0.012,0.012,0.013,0.913,0.897,0.927,0.039,0.039,0.04,22.25,22.2,22.32,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.58,39.75,50.51,46.85,38.78,48.2,0,0,0,0,0,0,0.812,0,0.08,0.15,0.85,0.15,47.3
-311133600000,1960,2,1959,5,21,7,0.549,0.0635,0.486,27167.3,167.3,167.3,161.7,4,4,4,908.4,871.9,941.1,803.4,766.9,105,105,105,0,0,0,0.116,0.112,0.12,803.4,766.9,836.1,990.5,990.5,990.5,967.5,967.4,967.7,23,22.8,23.1,0.433,0.4,0.463,0.328,0.31,0.344,0.014,0.013,0.015,0.975,0.911,1.03,0.042,0.039,0.045,21.99,21.8,22.2,0.954,0.952,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.31,39.75,42.68,40.43,38.78,41.82,0,0,0,0,0,0,0.898,0,0.063,0.12,0.89,0.11,49.5
-310528800000,1960,2,1959,5,22,7,0.636,0.0759,0.56,30192.4,192.8,192.8,179.7,4,4,4,1052,971,1175,925.9,853,125.6,105,129,0,0,0,0.12,0.108,0.131,925.9,853,1046,990.5,990.5,990.5,968.1,967.8,968.5,22.4,22,22.7,0.559,0.487,0.702,0.399,0.352,0.527,0.018,0.016,0.024,1.21,1.07,1.52,0.054,0.047,0.069,21.23,20.53,21.63,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,46.01,43.15,50.34,44.93,42.29,48.2,0,0,0,0,0,0,0.998,0,0.076,0.12,0.88,0.12,47.5
-309924000000,1960,3,1959,6,23,7,0.892,0.092,0.663,31863.6,192.8,192.8,189.7,4,4,4,1475,1204,1930,1323,1075,152.1,129,183,226.1,0,647,0.103,0.0918,0.118,1096,1075,1100,990.5,990.5,990.5,969.4,968.5,970.9,21.1,19.6,22,0.849,0.744,0.926,0.64,0.592,0.648,0.03,0.027,0.033,1.79,1.63,1.87,0.085,0.074,0.096,19.31,17.75,20.33,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,49.48,45.5,51.75,47.42,44.59,48.2,0,0,0,0,0,0,1.05,0,0.229,0.1,0.74,0.26,35.7
-309319200000,1960,3,1959,6,24,7,1.57,0.111,0.665,26923.7,171.5,171.5,160.3,4,4,4,2598,2173,2982,2415,1990,183,183,183,1315,890,1699,0.0713,0.0614,0.0842,1100,1100,1100,990.5,990.5,990.5,972.5,971.5,973.5,18,17,19,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.099,0.11,16.08,15.16,17.11,0.945,0.942,0.948,0.977,0.973,0.98,0.924,0.916,0.929,40.99,38.49,43.76,40.07,37.44,42.88,0,0,0,0,0,0,0.89,0,0.905,0.071,0.42,0.58,17.1
-308714400000,1960,3,1959,6,25,7,2.16,0.145,0.665,22764.9,144.8,144.8,135.5,4,4,4,3569,3158,3879,3330,2919,239,239,239,2229,1819,2540,0.0673,0.0616,0.0757,1100,1100,1100,990.5,990.5,990.5,974.8,973.9,975.4,15.7,15.1,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.043,1.87,1.87,1.87,0.12,0.11,0.12,13.86,13.2,14.73,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,34.92,33.12,37.32,33.88,32.13,36.21,0,0,0,0,0,0,0.753,0,1.495,0.067,0.31,0.69,10.5
-308109600000,1960,3,1959,6,26,7,2.52,0.159,0.665,20557.2,126.4,126.4,122.4,4,4,4,4172,3974,4309,3909,3735,263,239,295,2809,2635,2914,0.0629,0.0571,0.069,1100,1100,1100,990.5,990.5,990.5,976,975.6,976.2,14.5,14.3,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.63,12.38,13,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.896,0.901,31.54,30.83,32.57,30.59,29.91,31.6,0,0,0,0,0,0,0.68,0,1.855,0.063,0.26,0.74,8.16
-307504800000,1960,4,1959,7,27,7,2.82,0.178,0.665,18937.6,117.3,117.3,112.7,4,4,4,4658,4428,4776,4363,4133,295,295,295,3263,3033,3381,0.0634,0.0618,0.0666,1100,1100,1100,990.5,990.5,990.5,976.9,976.5,977.1,13.6,13.4,14,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.74,11.52,12.16,0.917,0.915,0.921,0.97,0.97,0.97,0.89,0.888,0.894,29.05,28.45,30.22,28.18,27.59,29.32,0,0,0,0,0,0,0.626,0,2.155,0.063,0.24,0.76,6.72
-306900000000,1960,4,1959,7,28,7,2.73,0.178,0.665,19417.9,121,121,115.6,4,4,4,4513,4241,4716,4218,3946,295,295,295,3118,2846,3321,0.0655,0.0626,0.0696,1100,1100,1100,990.5,990.5,990.5,976.6,976.1,977,13.9,13.5,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.048,1.87,1.87,1.87,0.14,0.13,0.14,12.01,11.64,12.5,0.92,0.916,0.925,0.97,0.97,0.97,0.892,0.889,0.897,29.79,28.75,31.18,28.9,27.89,30.24,0,0,0,0,0,0,0.642,0,2.065,0.065,0.24,0.76,7.11
-306295200000,1960,4,1959,7,29,7,2.38,0.178,0.665,21411.8,134,134,127.5,4,4,4,3931,3635,4166,3636,3340,295,295,295,2536,2240,2771,0.0752,0.0708,0.0812,1100,1100,1100,990.5,990.5,990.5,975.5,974.9,976,15,14.5,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.11,12.64,13.72,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,32.85,31.56,34.53,31.86,30.62,33.5,0,0,0,0,0,0,0.708,0,1.715,0.075,0.28,0.72,9
-305690400000,1960,4,1959,7,30,7,1.98,0.181,0.665,23905.5,149.1,149.1,142.3,4,4,4,3276,3008,3529,2978,2687,298.7,295,321,1878,1587,2134,0.0916,0.0836,0.107,1100,1100,1100,990.5,990.5,990.5,974.1,973.5,974.7,16.4,15.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.49,13.94,15.09,0.938,0.935,0.941,0.971,0.97,0.972,0.91,0.907,0.915,36.65,35.15,38.32,35.57,34.09,37.26,0,0,0,0,0,0,0.791,0,1.315,0.091,0.34,0.66,12.1
-305085600000,1960,5,1959,8,31,7,1.65,0.194,0.665,26367.1,163,163,156.9,4,4,4,2723,2505,2949,2402,2184,321,321,321,1301,1084,1528,0.118,0.109,0.128,1100,1100,1100,990.5,990.5,990.5,972.8,972.3,973.4,17.7,17.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.78,15.23,16.31,0.944,0.942,0.946,0.976,0.973,0.979,0.922,0.917,0.926,40.18,38.7,41.6,39.24,37.66,40.74,0,0,0,0,0,0,0.872,0,0.985,0.12,0.4,0.6,16
-304480800000,1960,5,1959,8,32,7,1.42,0.175,0.665,28088.9,170.1,170.1,167.2,4,4,4,2343,2229,2471,2054,1953,288.9,276,321,954,853,1050,0.123,0.116,0.132,1100,1100,1100,990.5,990.5,990.5,971.9,971.7,972.2,18.6,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.7,16.39,16.97,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.65,41.82,43.39,41.8,40.98,42.52,0,0,0,0,0,0,0.929,0,0.755,0.12,0.47,0.53,19.8
-303876000000,1960,5,1959,8,33,7,1.26,0.167,0.665,29200.8,176.2,176.2,173.8,4,4,4,2084,1995,2197,1808,1719,276,276,276,708.4,619,821,0.133,0.126,0.138,1100,1100,1100,990.5,990.5,990.5,971.3,971.1,971.6,19.2,18.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.32,17.05,17.54,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.34,43.6,44.94,43.45,42.73,44.04,0,0,0,0,0,0,0.966,0,0.595,0.13,0.53,0.47,23.2
-303271200000,1960,5,1959,8,34,7,1.11,0.167,0.665,30533.7,185,185,181.7,4,4,4,1831,1734,1930,1555,1458,276,276,276,455,358,554,0.151,0.143,0.159,1100,1100,1100,990.5,990.5,990.5,970.6,970.2,970.9,19.9,19.6,20.3,0.926,0.924,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.094,0.092,0.096,18.07,17.75,18.39,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.36,45.5,47.2,45.44,44.59,46.25,0,0,0,0,0,0,1.01,0,0.445,0.15,0.6,0.4,27.5
-302666400000,1960,5,1959,8,35,7,0.985,0.138,0.665,31681.8,191.2,191.2,188.6,4,4,4,1629,1552,1721,1400,1342,228.9,210,276,300,242,345,0.14,0.127,0.165,1100,1100,1100,990.5,990.5,990.5,969.9,969.7,970.2,20.6,20.3,20.8,0.917,0.911,0.924,0.648,0.648,0.648,0.031,0.031,0.032,1.87,1.86,1.87,0.091,0.089,0.092,18.73,18.43,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.11,47.31,48.78,47.15,46.37,47.8,0,0,0,0,0,0,1.05,0,0.32,0.14,0.68,0.32,32.2
-302061600000,1960,6,1959,9,36,7,0.871,0.127,0.665,32372.2,192.8,192.8,192.7,4,4,4,1440,1339,1528,1230,1129,210,210,210,129.6,29,218,0.146,0.137,0.157,1100,1100,1100,990.5,990.5,990.5,969.3,969,969.6,21.2,20.9,21.5,0.867,0.825,0.911,0.648,0.648,0.648,0.031,0.03,0.031,1.82,1.77,1.86,0.086,0.082,0.089,19.39,19.07,19.76,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.87,48.99,50.86,48.17,48.01,48.2,0,0,0,0,0,0,1.07,0,0.206,0.15,0.76,0.24,37.2
-301456800000,1960,6,1959,9,37,7,0.759,0.127,0.632,32160.8,192.8,192.8,191.4,4,4,4,1255,1200,1312,1045,989.8,210,210,210,0.2857,0,2,0.168,0.16,0.175,1045,989.8,1100,990.5,990.5,990.5,968.7,968.5,968.9,21.8,21.6,22,0.73,0.65,0.811,0.526,0.418,0.648,0.024,0.019,0.03,1.55,1.34,1.76,0.071,0.061,0.081,20.25,19.86,20.63,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,49.54,47.85,51.13,47.86,46.9,48.2,0,0,0,0,0,0,1.06,0,0.127,0.17,0.83,0.17,42.4
-300852000000,1960,6,1959,9,38,7,0.673,0.151,0.522,27841.5,186.8,186.8,165.7,4,3,3.857142857142857,1113,1035,1194,863,778.3,250.3,210,257,0,0,0,0.226,0.176,0.248,863,778.3,984,990.5,990.5,990.5,968.3,968,968.5,22.2,22,22.5,0.526,0.448,0.641,0.357,0.316,0.415,0.016,0.014,0.019,1.13,1.01,1.33,0.051,0.045,0.061,21.12,20.66,21.44,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,44.49,40.11,52.15,43.15,39.15,48.2,0,0,0,0,0,0,0.921,0,0.151,0.22,0.78,0.22,41.4
-300247200000,1960,6,1959,9,39,7,0.584,0.148,0.436,23943.8,144.6,144.6,142.5,3,3,3,965.4,893,1026,721.2,666,244.1,227,257,0,0,0,0.253,0.238,0.265,721.2,666,769.2,990.5,990.5,990.5,967.8,967.5,968,22.7,22.5,23,0.395,0.35,0.44,0.282,0.246,0.311,0.012,0.011,0.014,0.944,0.839,1.04,0.042,0.036,0.046,21.8,21.48,22.19,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.15,46.22,51.66,47.51,45.3,48.2,0,0,0,0,0,0,0.792,0,0.148,0.25,0.75,0.25,41
-299642400000,1960,7,1959,10,40,7,0.487,0.137,0.35,20094.1,130.8,130.8,119.6,3,3,3,805.2,745.4,863.8,578.2,518.4,227,227,227,0,0,0,0.283,0.263,0.305,578.2,518.4,636.8,990.5,990.5,990.5,967.1,966.9,967.4,23.4,23.1,23.6,0.301,0.267,0.334,0.187,0.147,0.226,0.008,0.0062,0.0098,0.691,0.59,0.789,0.03,0.025,0.034,22.69,22.36,23.03,0.952,0.948,0.956,0.976,0.97,0.98,0.93,0.92,0.937,40.83,37,44.48,39.87,35.89,43.59,0,0,0,0,0,0,0.664,0,0.137,0.28,0.72,0.28,41.3
-299037600000,1960,7,1959,10,41,7,0.407,0.137,0.27,15787.6,105.8,105.8,93.97,3,2,2.142857142857143,672.7,619.8,735.5,445.7,392.8,227,227,227,0,0,0,0.339,0.309,0.366,445.7,392.8,508.5,990.5,990.5,990.5,966.6,966.4,966.8,23.9,23.7,24.1,0.227,0.202,0.261,0.11,0.0844,0.141,0.0046,0.0035,0.0059,0.564,0.494,0.644,0.024,0.02,0.027,23.35,23.09,23.63,0.955,0.947,0.958,0.979,0.97,0.98,0.934,0.919,0.938,46.08,36.34,52.42,44.47,35.25,48.2,0,0,0,0,0,0,0.522,0,0.137,0.34,0.66,0.34,38.8
-298432800000,1960,7,1959,10,42,7,0.349,0.137,0.212,12745,82.41,82.41,75.86,2,2,2,577.8,548.2,606.9,350.8,321.2,227,227,227,0,0,0,0.393,0.374,0.414,350.8,321.2,379.9,990.5,990.5,990.5,966.2,966.1,966.3,24.3,24.2,24.4,0.188,0.177,0.198,0.0646,0.0506,0.0783,0.0027,0.0021,0.0032,0.431,0.387,0.475,0.018,0.016,0.02,23.87,23.7,24.05,0.948,0.944,0.952,0.974,0.97,0.98,0.924,0.916,0.933,38.93,35.75,42.05,37.93,34.68,41.21,0,0,0,0,0,0,0.421,0,0.137,0.39,0.61,0.39,36.5
-297828000000,1960,7,1959,10,43,7,0.311,0.137,0.174,10445.2,68.19,68.19,62.17,2,2,2,514.5,490.4,542.7,287.5,263.4,227,227,227,0,0,0,0.442,0.418,0.463,287.5,263.4,315.7,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.165,0.157,0.175,0.0347,0.0233,0.048,0.0014,0.00094,0.002,0.336,0.3,0.379,0.014,0.012,0.015,24.25,24.08,24.39,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.915,32.05,29.37,35.15,31.09,28.49,34.1,0,0,0,0,0,0,0.345,0,0.137,0.44,0.56,0.44,33.6
-297223200000,1960,8,1959,11,44,7,0.283,0.111,0.172,10420.6,65.66,65.66,62.03,2,2,2,468.5,451.8,485.3,284.5,267.8,184,184,184,0,0,0,0.393,0.379,0.407,284.5,267.8,301.3,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.161,0.155,0.167,0.0333,0.0254,0.0412,0.0013,0.001,0.0017,0.329,0.304,0.354,0.013,0.012,0.014,24.46,24.36,24.56,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,31.97,30.1,33.85,31.01,29.19,32.83,0,0,0,0,0,0,0.345,0,0.111,0.39,0.61,0.39,36.8
-296618400000,1960,8,1959,11,45,7,0.264,0.101,0.163,9876.63,62.14,62.14,58.79,2,2,2,436.2,422.2,446.6,268.8,258.7,167.4,155,184,0,0,0,0.383,0.353,0.416,268.8,258.7,283.5,990.5,990.5,990.5,965.6,965.5,965.6,24.9,24.9,25,0.153,0.151,0.157,0.0259,0.0211,0.0328,0.001,0.00085,0.0013,0.303,0.29,0.324,0.012,0.012,0.013,24.63,24.59,24.7,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,30.3,29.08,32.03,29.39,28.21,31.07,0,0,0,0,0,0,0.327,0,0.101,0.38,0.62,0.38,37.4
-296013600000,1960,8,1959,11,46,7,0.246,0.0962,0.15,9163.81,57.7,57.7,54.55,2,1,1.8571428571428572,406.9,394,418.2,247.7,210,159.1,155,184,0,0,0,0.392,0.371,0.467,247.7,210,263.2,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.145,0.135,0.15,0.0188,0.0136,0.0232,0.00075,0.00054,0.00093,0.294,0.264,0.374,0.012,0.01,0.015,24.78,24.72,24.86,0.934,0.926,0.957,0.971,0.97,0.98,0.907,0.899,0.937,31.56,27.22,48.77,30.69,26.4,47.8,0,0,0,0,0,0,0.303,0,0.096,0.39,0.61,0.39,37.3
-295408800000,1960,8,1959,11,47,7,0.229,0.111,0.118,7468.47,46.8,46.8,44.46,1,1,1,379.3,368.3,389.6,195.3,184.3,184,184,184,0,0,0,0.486,0.472,0.5,195.3,184.3,205.6,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.13,0.126,0.133,0.0123,0.0114,0.0132,0.00049,0.00045,0.00053,0.348,0.328,0.366,0.014,0.013,0.015,24.86,24.79,24.93,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.36,42.8,47.76,44.46,41.94,46.8,0,0,0,0,0,0,0.247,0,0.111,0.48,0.52,0.48,32.6
