datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-231904800000,1962,8,1961,11,48,7,0.294,0.112,0.182,10985.1,71.97,71.97,65.39,2,2,2,486.2,474.7,492.5,300.2,288.4,186,146,202,0,0,0,0.382,0.308,0.412,300.2,288.4,328.7,990.5,990.5,990.5,965.8,965.7,965.8,24.7,24.7,24.8,0.167,0.165,0.174,0.0407,0.0351,0.0541,0.0016,0.0014,0.0022,0.353,0.337,0.392,0.014,0.014,0.016,24.36,24.34,24.37,0.94,0.938,0.945,0.97,0.97,0.97,0.912,0.91,0.916,33.7,32.3,37.1,32.69,31.33,35.99,0,0,0,0,0,0,0.363,0,0.112,0.38,0.62,0.38,37.4
-231300000000,1962,9,1961,12,49,7,0.277,0.0883,0.189,11512.9,71.97,71.97,68.53,2,2,2,458.6,446.6,474.7,312.6,300.6,146,146,146,0,0,0,0.319,0.308,0.327,312.6,300.6,328.7,990.5,990.5,990.5,965.7,965.6,965.7,24.8,24.8,24.9,0.168,0.164,0.174,0.0465,0.0409,0.0541,0.0019,0.0016,0.0022,0.368,0.35,0.392,0.015,0.014,0.016,24.47,24.37,24.54,0.942,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.916,35.32,34,37.1,34.26,32.98,35.99,0,0,0,0,0,0,0.381,0,0.088,0.32,0.68,0.32,41.6
-230695200000,1962,9,1961,12,50,7,0.258,0.0883,0.17,10355.9,65.12,65.12,61.64,2,2,2,426.8,406.7,442.7,280.8,260.7,146,146,146,0,0,0,0.342,0.33,0.359,280.8,260.7,296.7,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.157,0.15,0.162,0.0315,0.0221,0.039,0.0013,0.00088,0.0016,0.32,0.29,0.344,0.013,0.012,0.014,24.66,24.56,24.78,0.936,0.931,0.939,0.97,0.97,0.97,0.908,0.903,0.911,31.77,29.5,33.57,30.82,28.62,32.56,0,0,0,0,0,0,0.342,0,0.088,0.34,0.66,0.34,40.1
-230090400000,1962,9,1961,12,51,7,0.24,0.0883,0.152,9251.07,57.24,57.24,55.07,2,2,2,396.9,385.2,406.7,250.9,239.2,146,146,146,0,0,0,0.368,0.359,0.379,250.9,239.2,260.7,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.146,0.142,0.15,0.0192,0.0161,0.0221,0.00077,0.00064,0.00088,0.277,0.262,0.29,0.011,0.01,0.012,24.84,24.78,24.91,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,28.38,27.05,29.5,27.53,26.24,28.62,0,0,0,0,0,0,0.306,0,0.088,0.37,0.63,0.37,38.5
-229485600000,1962,9,1961,12,52,7,0.225,0.0883,0.137,8391.45,52.47,52.47,49.95,2,1,1.4285714285714286,372.7,364,385.2,226.7,218,146,146,146,0,0,0,0.392,0.379,0.401,226.7,218,239.2,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.138,0.135,0.142,0.015,0.0143,0.0161,0.0006,0.00056,0.00064,0.332,0.259,0.386,0.013,0.01,0.015,24.9,24.89,24.93,0.944,0.925,0.958,0.976,0.97,0.98,0.921,0.897,0.939,40.69,26.75,51,38.75,25.95,48.2,0,0,0,0,0,0,0.277,0,0.088,0.39,0.61,0.39,37.3
-228880800000,1962,10,1962,1,1,7,0.209,0.0726,0.137,8203.81,52.63,52.63,48.83,2,1,1.1428571428571428,345.8,343.7,358.7,225.8,223.7,120,120,120,0,0,0,0.347,0.335,0.349,225.8,223.7,238.7,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.135,0.135,0.14,0.0149,0.0148,0.016,0.00059,0.00058,0.00063,0.375,0.26,0.394,0.015,0.01,0.016,25,24.99,25.05,0.954,0.925,0.959,0.979,0.97,0.98,0.934,0.898,0.94,48.94,27.13,52.58,45.07,26.31,48.2,0,0,0,0,0,0,0.271,0,0.072,0.35,0.66,0.34,39.3
-228276000000,1962,10,1962,1,2,7,0.201,0.0726,0.128,7992.65,48.2,48.2,47.58,1,1,1,331.6,321.2,343.7,211.6,201.2,120,120,120,0,0,0,0.362,0.349,0.374,211.6,201.2,223.7,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.13,0.127,0.135,0.0137,0.0129,0.0148,0.00054,0.0005,0.00058,0.372,0.354,0.394,0.015,0.014,0.016,25.07,24.99,25.14,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.79,47.36,52.58,47.58,46.42,48.2,0,0,0,0,0,0,0.264,0,0.073,0.36,0.64,0.36,39.8
-227671200000,1962,10,1962,1,3,7,0.183,0.0726,0.111,7088.41,42.85,42.85,42.19,1,1,1,303.1,302.6,305.9,183.1,182.6,120,120,120,0,0,0,0.396,0.392,0.397,183.1,182.6,185.9,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.12,0.12,0.121,0.0113,0.0113,0.0116,0.00044,0.00044,0.00045,0.321,0.32,0.326,0.013,0.013,0.013,25.26,25.24,25.27,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,43.05,42.94,43.73,42.19,42.08,42.85,0,0,0,0,0,0,0.234,0,0.072,0.4,0.61,0.39,38.7
-227066400000,1962,10,1962,1,4,7,0.173,0.0726,0.1,6349.96,41.19,41.19,37.8,1,1,1,285.5,283.2,298.8,165.5,163.2,120,120,120,0,0,0,0.421,0.402,0.424,165.5,163.2,178.8,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.114,0.113,0.119,0.00981,0.00962,0.011,0.00038,0.00037,0.00043,0.29,0.286,0.314,0.011,0.011,0.012,25.37,25.29,25.38,0.943,0.942,0.948,0.973,0.972,0.98,0.918,0.916,0.929,38.83,38.29,42.03,37.8,37.23,41.19,0,0,0,0,0,0,0.21,0,0.073,0.42,0.58,0.42,36.7
-226461600000,1962,10,1962,1,5,7,0.18,0.0677,0.112,7187.76,45.49,45.49,42.78,1,1,1,297.6,283.2,302.6,185.6,163.2,112,106,120,0,0,0,0.377,0.35,0.424,185.6,163.2,196.6,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.12,0.113,0.123,0.0115,0.00962,0.0125,0.00045,0.00037,0.00049,0.324,0.286,0.343,0.013,0.011,0.013,25.28,25.24,25.38,0.95,0.942,0.953,0.978,0.972,0.98,0.929,0.916,0.934,43.73,38.29,46.42,42.78,37.23,45.49,0,0,0,0,0,0,0.238,0,0.068,0.38,0.62,0.38,39.9
-225856800000,1962,11,1962,2,6,7,0.193,0.0641,0.128,7986.04,48.2,48.2,47.54,1,1,1,318.4,302.6,324.1,212.4,196.6,106,106,106,0,0,0,0.333,0.327,0.35,212.4,196.6,218.1,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.128,0.123,0.13,0.0138,0.0125,0.0143,0.00054,0.00049,0.00056,0.371,0.343,0.381,0.015,0.013,0.015,25.14,25.1,25.24,0.957,0.953,0.958,0.98,0.98,0.98,0.938,0.934,0.939,50.12,46.42,51.44,47.54,45.49,48.2,0,0,0,0,0,0,0.264,0,0.065,0.33,0.66,0.34,41.4
-225252000000,1962,11,1962,2,7,7,0.201,0.0641,0.137,8431.76,52.54,52.54,50.19,2,1,1.5714285714285714,333.1,324.1,343.7,227.1,218.1,106,106,106,0,0,0,0.318,0.308,0.327,227.1,218.1,237.7,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.133,0.13,0.137,0.0151,0.0143,0.016,0.00059,0.00056,0.00063,0.307,0.242,0.381,0.012,0.0095,0.015,25.13,25.1,25.2,0.939,0.92,0.958,0.974,0.97,0.98,0.914,0.893,0.939,37.27,25.56,51.44,35.42,24.79,48.2,0,0,0,0,0,0,0.279,0,0.064,0.32,0.68,0.32,41.9
-224647200000,1962,11,1962,2,8,7,0.227,0.0641,0.163,9990.73,69.82,69.82,59.47,2,2,2,375,343.7,422.2,269,237.7,106,106,106,0,0,0,0.284,0.251,0.308,269,237.7,316.2,990.5,990.5,990.5,965.3,965.1,965.5,25.2,25,25.4,0.148,0.137,0.165,0.0271,0.016,0.0483,0.0011,0.00063,0.0019,0.299,0.256,0.369,0.012,0.01,0.015,24.93,24.63,25.13,0.932,0.925,0.942,0.97,0.97,0.97,0.905,0.897,0.914,30.65,27.08,35.99,29.73,26.27,34.91,0,0,0,0,0,0,0.33,0,0.064,0.28,0.72,0.28,44
-224042400000,1962,11,1962,2,9,7,0.266,0.0662,0.2,12257.7,78.88,78.88,72.96,2,2,2,439.6,406.7,474.7,330.1,300.7,109.4,106,118,0,0,0,0.249,0.235,0.261,330.1,300.7,356.7,990.5,990.5,990.5,965.6,965.4,965.7,24.9,24.8,25.1,0.17,0.159,0.18,0.0548,0.0409,0.0673,0.0022,0.0016,0.0027,0.39,0.346,0.431,0.016,0.014,0.017,24.53,24.33,24.72,0.945,0.94,0.949,0.973,0.97,0.977,0.919,0.912,0.927,37.5,34.26,40.38,36.48,33.23,39.44,0,0,0,0,0,0,0.405,0,0.066,0.25,0.75,0.25,46.1
-223437600000,1962,12,1962,3,10,7,0.314,0.0714,0.243,14869.3,96.4,96.4,88.51,2,2,2,520,474.7,561.5,402,356.7,118,118,118,0,0,0,0.228,0.21,0.249,402,356.7,443.5,990.5,990.5,990.5,965.9,965.7,966.1,24.6,24.4,24.8,0.196,0.18,0.211,0.0887,0.0673,0.108,0.0036,0.0027,0.0044,0.499,0.431,0.561,0.02,0.017,0.023,24.06,23.81,24.33,0.954,0.949,0.958,0.979,0.977,0.98,0.935,0.927,0.939,45.25,40.38,49.61,44.25,39.44,48.2,0,0,0,0,0,0,0.492,0,0.071,0.23,0.77,0.23,47.4
-222832800000,1962,12,1962,3,11,7,0.396,0.0755,0.321,18872.8,131.9,131.9,112.3,3,2,2.5714285714285716,655.2,548.2,755.5,530.3,430.2,124.9,118,126,0,0,0,0.193,0.167,0.221,530.3,430.2,629.5,990.5,990.5,990.5,966.5,966.1,966.9,24,23.6,24.4,0.261,0.206,0.317,0.16,0.102,0.221,0.0067,0.0042,0.0094,0.645,0.541,0.764,0.027,0.022,0.032,23.34,22.81,23.89,0.955,0.948,0.958,0.979,0.972,0.98,0.935,0.921,0.939,45.67,37.94,51.77,44.29,36.86,48.2,0,0,0,0,0,0,0.624,0,0.075,0.19,0.81,0.19,47.7
-222228000000,1962,12,1962,3,12,7,0.516,0.0762,0.439,24843,168.6,168.6,147.9,4,3,3.2857142857142856,852.7,776.2,975.2,726.7,650.2,126,126,126,0,0,0,0.148,0.129,0.162,726.7,650.2,849.2,990.5,990.5,990.5,967.3,967,967.8,23.2,22.7,23.5,0.382,0.329,0.485,0.283,0.235,0.35,0.012,0.01,0.015,0.908,0.799,1.06,0.039,0.034,0.047,22.28,21.63,22.7,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.932,0.938,46.55,40.72,50.21,45.39,39.8,48.2,0,0,0,0,0,0,0.822,0,0.077,0.15,0.85,0.15,48.1
-221623200000,1962,12,1962,3,13,7,0.631,0.0762,0.555,30140.1,188.9,188.9,179.4,4,4,4,1044,982,1106,918,856,126,126,126,0,0,0,0.121,0.114,0.128,918,856,979.7,990.5,990.5,990.5,968,967.8,968.2,22.5,22.3,22.7,0.549,0.492,0.607,0.383,0.353,0.413,0.017,0.016,0.019,1.18,1.08,1.29,0.053,0.047,0.058,21.28,20.97,21.6,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.77,43.29,48.18,44.85,42.43,47.22,0,0,0,0,0,0,0.997,0,0.076,0.12,0.88,0.12,47.8
-221018400000,1962,12,1962,3,14,7,0.707,0.0886,0.619,32388.2,192.8,192.8,192.8,4,4,4,1170,1147,1175,1023,1014,146.6,126,150,0,0,0,0.126,0.11,0.129,1023,1014,1025,990.5,990.5,990.5,968.4,968.4,968.5,22.1,22,22.1,0.678,0.666,0.683,0.475,0.455,0.48,0.022,0.021,0.022,1.44,1.4,1.45,0.065,0.064,0.066,20.63,20.6,20.71,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,49.47,49.16,49.59,48.2,48.18,48.2,0,0,0,0,0,0,1.07,0,0.088,0.13,0.88,0.12,45.8
-220413600000,1963,1,1962,4,15,7,0.744,0.0907,0.65,32390.4,192.8,192.8,192.8,4,4,4,1231,1187,1297,1081,1037,150,150,150,6.714,0,47,0.122,0.116,0.126,1074,1037,1100,990.5,990.5,990.5,968.6,968.5,968.8,21.9,21.7,22,0.757,0.7,0.811,0.59,0.506,0.648,0.027,0.023,0.03,1.64,1.49,1.76,0.075,0.068,0.081,20.23,19.91,20.52,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,50.9,49.86,51.58,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.094,0.12,0.87,0.13,43.5
-219808800000,1963,1,1962,4,16,7,0.944,0.0907,0.665,31848.5,192.8,192.8,189.6,4,4,4,1562,1312,1799,1412,1162,150,150,150,311.6,62,549,0.097,0.0834,0.114,1100,1100,1100,990.5,990.5,990.5,969.7,968.9,970.5,20.8,20,21.6,0.889,0.819,0.924,0.648,0.648,0.648,0.031,0.03,0.032,1.84,1.77,1.87,0.088,0.082,0.093,18.98,18.18,19.85,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.932,0.936,48.77,46.65,51.11,47.39,45.71,48.2,0,0,0,0,0,0,1.05,0,0.279,0.096,0.7,0.3,33.7
-219204000000,1963,1,1962,4,17,7,1.33,0.0907,0.665,28739.6,180.9,180.9,171.1,4,4,4,2198,1856,2434,2048,1706,150,150,150,948.7,606,1184,0.0688,0.0616,0.0808,1100,1100,1100,990.5,990.5,990.5,971.6,970.6,972.1,18.9,18.4,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.094,0.1,17.06,16.48,17.99,0.948,0.946,0.951,0.98,0.98,0.98,0.929,0.928,0.932,43.64,42.06,46.16,42.77,41.22,45.24,0,0,0,0,0,0,0.95,0,0.665,0.068,0.5,0.5,21.6
-218599200000,1963,1,1962,4,18,7,1.71,0.103,0.665,25900.6,163.2,163.2,154.2,4,4,4,2823,2496,3136,2652,2346,170.1,150,197,1552,1246,1839,0.0601,0.0533,0.068,1100,1100,1100,990.5,990.5,990.5,973.1,972.3,973.8,17.4,16.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.54,14.78,16.33,0.943,0.94,0.946,0.975,0.971,0.98,0.919,0.912,0.927,39.53,37.46,41.66,38.54,36.36,40.81,0,0,0,0,0,0,0.857,0,1.045,0.06,0.39,0.61,15.1
-217994400000,1963,2,1962,5,19,7,2.17,0.119,0.665,22710.7,142.9,142.9,135.2,4,4,4,3583,3242,3854,3386,3045,197,197,197,2285,1945,2557,0.0552,0.0511,0.0608,1100,1100,1100,990.5,990.5,990.5,974.8,974.1,975.4,15.7,15.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.043,1.87,1.87,1.87,0.12,0.11,0.12,13.83,13.25,14.55,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,34.84,33.26,36.83,33.8,32.26,35.72,0,0,0,0,0,0,0.751,0,1.505,0.055,0.31,0.69,10.5
-217389600000,1963,2,1962,5,20,7,2.54,0.119,0.665,20461.6,127.4,127.4,121.8,4,4,4,4202,3928,4391,4005,3731,197,197,197,2905,2631,3094,0.047,0.0449,0.0502,1100,1100,1100,990.5,990.5,990.5,976,975.5,976.4,14.5,14.1,15,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.58,12.23,13.1,0.925,0.922,0.93,0.97,0.97,0.97,0.897,0.894,0.902,31.39,30.41,32.84,30.45,29.5,31.85,0,0,0,0,0,0,0.677,0,1.875,0.047,0.26,0.74,8.06
-216784800000,1963,2,1962,5,21,7,2.78,0.119,0.665,19135.1,116.9,116.9,113.9,4,4,4,4598,4445,4658,4401,4248,197,197,197,3302,3148,3361,0.0428,0.0423,0.0443,1100,1100,1100,990.5,990.5,990.5,976.8,976.5,976.9,13.7,13.6,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.85,11.74,12.13,0.918,0.917,0.921,0.97,0.97,0.97,0.891,0.89,0.894,29.36,29.05,30.14,28.47,28.18,29.23,0,0,0,0,0,0,0.633,0,2.115,0.043,0.24,0.76,6.88
-216180000000,1963,2,1962,5,22,7,3.14,0.15,0.665,16694,111.6,111.6,99.37,4,4,4,5195,4716,5687,4947,4519,247.6,197,315,3847,3419,4272,0.0472,0.0382,0.0586,1100,1100,1100,990.53,990.5,990.56,977.8,977,978.6,12.7,12,13.5,0.917,0.903,0.926,0.648,0.648,0.648,0.051,0.048,0.054,1.86,1.85,1.87,0.15,0.14,0.15,10.87,10.14,11.64,0.901,0.879,0.916,0.97,0.97,0.97,0.874,0.852,0.889,26.42,24.03,28.75,24.84,21.5,27.89,0,0,0,0,0,0,0.552,0,2.475,0.048,0.21,0.79,5.32
-215575200000,1963,3,1962,6,23,7,3.85,0.191,0.665,0,0,0,0,4,4,4,6359,5855,6663,6044,5540,315,315,315,4944,4440,5248,0.0496,0.0473,0.0538,1100,1100,1100,990.62,990.58,990.64,979.5,978.8,979.9,11.1,10.8,11.7,0.883,0.873,0.898,0.648,0.648,0.648,0.058,0.055,0.06,1.83,1.82,1.85,0.16,0.16,0.17,9.297,8.949,9.904,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.185,0.05,0.17,0.83,0
-214970400000,1963,3,1962,6,24,7,4.22,0.191,0.665,0,0,0,0,4,4,4,6983,6805,7037,6668,6490,315,315,315,5568,5390,5622,0.0451,0.0448,0.0463,1100,1100,1100,990.67,990.65,990.67,980.3,980,980.3,10.4,10.3,10.6,0.864,0.862,0.869,0.648,0.648,0.648,0.062,0.061,0.063,1.81,1.81,1.82,0.17,0.17,0.17,8.593,8.538,8.788,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.555,0.045,0.16,0.84,0
-214365600000,1963,3,1962,6,25,7,4.08,0.191,0.665,0,0,0,0,4,4,4,6742,6602,6892,6427,6287,315,315,315,5327,5187,5477,0.0467,0.0457,0.0477,1100,1100,1100,990.65,990.64,990.66,980,979.8,980.2,10.7,10.5,10.8,0.871,0.866,0.875,0.648,0.648,0.648,0.061,0.06,0.062,1.82,1.81,1.82,0.17,0.17,0.17,8.859,8.69,9.017,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.415,0.047,0.16,0.84,0
-213760800000,1963,3,1962,6,26,7,3.85,0.191,0.665,0,0,0,0,4,4,4,6367,6274,6502,6052,5959,315,315,315,4952,4859,5087,0.0495,0.0484,0.0502,1100,1100,1100,990.62,990.61,990.63,979.5,979.4,979.7,11.1,11,11.2,0.882,0.878,0.885,0.648,0.648,0.648,0.058,0.058,0.059,1.83,1.83,1.83,0.16,0.16,0.17,9.282,9.13,9.387,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.185,0.05,0.17,0.83,0
-213156000000,1963,4,1962,7,27,7,3.74,0.22,0.665,0,0,0,0,4,4,4,6183,6064,6274,5819,5700,364,364,364,4719,4600,4810,0.0589,0.058,0.06,1100,1100,1100,990.6,990.59,990.61,979.3,979.1,979.4,11.3,11.2,11.5,0.888,0.885,0.892,0.648,0.648,0.648,0.057,0.057,0.058,1.84,1.83,1.84,0.16,0.16,0.16,9.49,9.387,9.624,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.075,0.059,0.18,0.82,0
-212551200000,1963,4,1962,7,28,7,3.51,0.22,0.665,8174.08,86.21,86.21,48.66,4,4,4,5802,5680,5967,5438,5316,364,364,364,4338,4216,4503,0.0628,0.061,0.0641,1100,1100,1100,990.57,990.56,990.59,978.7,978.6,979,11.8,11.6,12,0.899,0.894,0.903,0.648,0.648,0.648,0.055,0.054,0.056,1.85,1.84,1.85,0.16,0.15,0.16,9.979,9.743,10.15,0.501,0,0.879,0.554,0,0.97,0.486,0,0.853,13.64,0,24.07,12.16,0,21.55,0,0,3,0,0,0.429,0.27,0.429,2.845,0.063,0.19,0.81,2.33
-211946400000,1963,4,1962,7,29,7,3.24,0.22,0.665,15971.3,104.2,104.2,95.07,4,4,4,5355,5027,5622,4991,4663,364,364,364,3891,3563,4158,0.0681,0.0647,0.0724,1100,1100,1100,990.54,990.51,990.56,978.1,977.6,978.5,12.5,12.1,13,0.913,0.905,0.923,0.648,0.648,0.648,0.052,0.05,0.054,1.86,1.85,1.87,0.15,0.14,0.15,10.62,10.24,11.09,0.896,0.882,0.911,0.97,0.97,0.97,0.869,0.855,0.884,25.65,24.35,27.23,23.77,21.93,26.05,0,0,0,0,0,0,0.528,0,2.575,0.068,0.21,0.79,4.93
-211341600000,1963,4,1962,7,30,7,2.82,0.22,0.665,18918.6,119.2,119.2,112.6,4,4,4,4660,4329,4944,4296,3965,364,364,364,3196,2865,3480,0.0782,0.0736,0.0841,1100,1100,1100,990.5,990.5,990.5,976.9,976.3,977.4,13.6,13.1,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.74,11.22,12.34,0.917,0.912,0.923,0.97,0.97,0.97,0.89,0.885,0.895,29.04,27.6,30.73,28.15,26.64,29.81,0,0,0,0,0,0,0.626,0,2.155,0.078,0.24,0.76,6.71
-210736800000,1963,4,1962,7,31,7,2.44,0.202,0.665,21030.4,129.9,129.9,125.2,4,4,4,4036,3818,4241,3703,3497,333.3,321,364,2603,2397,2777,0.0826,0.0782,0.0874,1100,1100,1100,990.5,990.5,990.5,975.7,975.3,976.1,14.8,14.4,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.89,12.5,13.33,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,32.26,31.18,33.48,31.3,30.24,32.47,0,0,0,0,0,0,0.695,0,1.775,0.083,0.27,0.73,8.62
-210132000000,1963,5,1962,8,32,7,2.1,0.194,0.665,23124.7,142.5,142.5,137.6,4,4,4,3473,3258,3661,3152,2937,321,321,321,2052,1837,2240,0.0926,0.0877,0.0985,1100,1100,1100,990.5,990.5,990.5,974.6,974.1,975,15.9,15.5,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.06,13.66,14.52,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,35.48,34.38,36.73,34.41,33.35,35.63,0,0,0,0,0,0,0.765,0,1.435,0.092,0.32,0.68,11
-209527200000,1963,5,1962,8,33,7,1.81,0.194,0.665,25096.2,155.6,155.6,149.4,4,4,4,2996,2770,3219,2675,2449,321,321,321,1575,1349,1798,0.107,0.0997,0.116,1100,1100,1100,990.5,990.5,990.5,973.5,973,974,17,16.5,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.12,14.6,15.67,0.941,0.939,0.944,0.973,0.97,0.976,0.916,0.91,0.921,38.39,36.96,39.87,37.35,35.85,38.9,0,0,0,0,0,0,0.83,0,1.145,0.11,0.37,0.63,13.9
-208922400000,1963,5,1962,8,34,7,1.54,0.194,0.665,27204.8,165.6,165.6,161.9,4,4,4,2542,2404,2707,2221,2083,321,321,321,1121,983,1286,0.127,0.119,0.134,1100,1100,1100,990.5,990.5,990.5,972.4,972.1,972.8,18.1,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.22,15.82,16.55,0.946,0.944,0.947,0.979,0.977,0.98,0.926,0.922,0.928,41.36,40.29,42.25,40.48,39.34,41.41,0,0,0,0,0,0,0.9,0,0.875,0.13,0.43,0.57,17.7
-208317600000,1963,5,1962,8,35,7,1.35,0.183,0.665,28563.7,173.8,173.8,170,4,4,4,2232,2083,2363,1929,1826,302.7,257,321,829.3,726,942,0.135,0.118,0.148,1100,1100,1100,990.5,990.5,990.5,971.7,971.3,972,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,16.97,16.65,17.33,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.37,42.52,44.35,42.51,41.67,43.46,0,0,0,0,0,0,0.945,0,0.685,0.14,0.49,0.51,21.2
-207712800000,1963,6,1962,9,36,7,1.12,0.155,0.665,30399.5,186.1,186.1,180.9,4,4,4,1855,1700,2030,1598,1443,257,257,257,498.1,343,673,0.139,0.127,0.151,1100,1100,1100,990.5,990.5,990.5,970.6,970.1,971.2,19.9,19.3,20.4,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.094,0.092,0.097,18,17.45,18.5,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.16,44.69,47.49,45.24,43.8,46.54,0,0,0,0,0,0,1.01,0,0.455,0.14,0.59,0.41,27.1
-207108000000,1963,6,1962,9,37,7,0.941,0.155,0.665,32086.6,192.8,192.8,191,4,4,4,1556,1492,1652,1299,1235,257,257,257,199.6,135,295,0.165,0.156,0.172,1100,1100,1100,990.5,990.5,990.5,969.7,969.5,970,20.8,20.5,21,0.906,0.885,0.921,0.648,0.648,0.648,0.031,0.031,0.032,1.85,1.83,1.87,0.089,0.087,0.091,18.98,18.66,19.21,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.76,47.9,49.37,47.75,46.95,48.2,0,0,0,0,0,0,1.06,0,0.276,0.16,0.71,0.29,34.1
-206503200000,1963,6,1962,9,38,7,0.816,0.155,0.647,32323.5,192.8,192.8,192.4,4,4,4,1349,1284,1445,1092,1027,257,257,257,22.43,0,88,0.191,0.178,0.2,1069,1027,1100,990.5,990.5,990.5,969,968.8,969.3,21.5,21.2,21.7,0.792,0.721,0.866,0.579,0.484,0.648,0.027,0.022,0.031,1.66,1.49,1.81,0.077,0.069,0.086,19.84,19.38,20.22,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.62,48.65,50.64,48.1,47.67,48.2,0,0,0,0,0,0,1.07,0,0.169,0.19,0.79,0.21,39.6
-205898400000,1963,6,1962,9,39,7,0.713,0.155,0.557,29576.1,185.2,185.2,176,4,4,4,1178,1106,1241,921.4,848.7,257,257,257,0,0,0,0.218,0.207,0.232,921.4,848.7,983.7,990.5,990.5,990.5,968.5,968.2,968.7,22,21.8,22.3,0.583,0.512,0.657,0.385,0.35,0.415,0.017,0.016,0.019,1.22,1.09,1.35,0.055,0.049,0.062,20.82,20.5,21.18,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.91,42.06,47.24,44.01,41.22,46.3,0,0,0,0,0,0,0.978,0,0.156,0.22,0.78,0.22,41.5
-205293600000,1963,7,1962,10,40,7,0.623,0.137,0.485,26353.6,168.2,168.2,156.9,4,3,3.857142857142857,1030,982,1091,802.5,755,227,227,227,0,0,0,0.221,0.208,0.231,802.5,755,864.3,990.5,990.5,990.5,968,967.8,968.2,22.5,22.3,22.7,0.463,0.419,0.519,0.327,0.304,0.357,0.015,0.013,0.016,1.02,0.964,1.11,0.045,0.043,0.05,21.49,21.2,21.67,0.954,0.952,0.957,0.977,0.975,0.98,0.932,0.928,0.938,42.16,39.35,51.16,40.94,38.35,48.2,0,0,0,0,0,0,0.871,0,0.138,0.22,0.78,0.22,42.3
-204688800000,1963,7,1962,10,41,7,0.555,0.137,0.417,23353.8,144.6,144.6,139,3,3,3,917.3,858,975.2,690.3,631,227,227,227,0,0,0,0.248,0.233,0.265,690.3,631,748.2,990.5,990.5,990.5,967.6,967.3,967.8,22.9,22.7,23.2,0.368,0.331,0.413,0.262,0.222,0.301,0.011,0.0096,0.013,0.883,0.779,0.993,0.039,0.034,0.044,22.05,21.71,22.39,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.936,0.938,47.58,44.13,50.8,46.34,43.25,48.2,0,0,0,0,0,0,0.772,0,0.138,0.25,0.75,0.25,42.1
-204084000000,1963,7,1962,10,42,7,0.491,0.137,0.353,20318,128.6,128.6,120.9,3,3,3,811.1,768.4,851.4,584.1,541.4,227,227,227,0,0,0,0.28,0.267,0.295,584.1,541.4,624.4,990.5,990.5,990.5,967.1,967,967.3,23.4,23.2,23.5,0.304,0.28,0.327,0.191,0.163,0.218,0.0082,0.0069,0.0094,0.7,0.628,0.768,0.03,0.027,0.033,22.66,22.43,22.9,0.953,0.95,0.955,0.978,0.973,0.98,0.932,0.924,0.936,41.22,38.5,43.73,40.31,37.46,42.85,0,0,0,0,0,0,0.672,0,0.138,0.28,0.72,0.28,41.4
-203479200000,1963,7,1962,10,43,7,0.445,0.137,0.307,17600.6,111.5,111.5,104.8,3,2,2.7142857142857144,735.2,704.7,764,508.2,477.7,227,227,227,0,0,0,0.309,0.297,0.322,508.2,477.7,537,990.5,990.5,990.5,966.8,966.7,967,23.7,23.5,23.8,0.261,0.243,0.277,0.142,0.124,0.16,0.006,0.0052,0.0068,0.604,0.573,0.633,0.026,0.024,0.027,23.05,22.92,23.15,0.951,0.947,0.956,0.973,0.97,0.98,0.925,0.919,0.937,41.33,36.34,51.85,39.51,35.25,48.2,0,0,0,0,0,0,0.582,0,0.138,0.31,0.69,0.31,39.6
-202874400000,1963,7,1962,10,44,7,0.404,0.129,0.275,16123.9,96.4,96.4,95.98,2,2,2,667.7,643.9,698.6,455,441.9,212.7,202,227,0,0,0,0.319,0.3,0.332,455,441.9,472.1,990.5,990.5,990.5,966.6,966.5,966.7,23.9,23.8,24,0.23,0.222,0.24,0.114,0.108,0.122,0.0048,0.0045,0.0051,0.593,0.57,0.622,0.025,0.024,0.026,23.34,23.18,23.45,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.83,48.68,51.55,47.99,47.7,48.2,0,0,0,0,0,0,0.533,0,0.129,0.32,0.68,0.32,39.9
-202269600000,1963,8,1962,11,45,7,0.374,0.122,0.252,15153.6,93.94,93.94,90.2,2,2,2,618.1,588.3,636.6,416.1,386.3,202,202,202,0,0,0,0.327,0.317,0.343,416.1,386.3,434.6,990.5,990.5,990.5,966.4,966.2,966.4,24.1,24.1,24.3,0.21,0.199,0.218,0.0954,0.0813,0.104,0.004,0.0034,0.0043,0.529,0.484,0.558,0.022,0.02,0.023,23.6,23.5,23.77,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.938,46.02,42.92,47.93,45.1,42.06,46.97,0,0,0,0,0,0,0.501,0,0.122,0.33,0.67,0.33,40.5
-201664800000,1963,8,1962,11,46,7,0.349,0.122,0.227,13735.4,84.12,84.12,81.76,2,2,2,577.5,566.7,588.3,375.5,364.7,202,202,202,0,0,0,0.35,0.343,0.356,375.5,364.7,386.3,990.5,990.5,990.5,966.2,966.2,966.2,24.3,24.3,24.3,0.196,0.192,0.199,0.0762,0.0711,0.0813,0.0031,0.0029,0.0034,0.468,0.452,0.484,0.019,0.019,0.02,23.83,23.77,23.9,0.952,0.95,0.953,0.979,0.977,0.98,0.932,0.929,0.934,41.76,40.61,42.92,40.88,39.69,42.06,0,0,0,0,0,0,0.454,0,0.122,0.35,0.65,0.35,39.4
-201060000000,1963,8,1962,11,47,7,0.32,0.122,0.198,11912.6,73.91,73.91,70.91,2,2,2,528.8,512.2,542.7,326.8,310.2,202,202,202,0,0,0,0.382,0.372,0.394,326.8,310.2,340.7,990.5,990.5,990.5,966,965.9,966,24.5,24.5,24.6,0.178,0.173,0.183,0.0532,0.0454,0.0598,0.0022,0.0018,0.0024,0.395,0.37,0.416,0.016,0.015,0.017,24.13,24.04,24.23,0.945,0.942,0.947,0.971,0.97,0.972,0.917,0.914,0.92,36.52,34.71,38.03,35.45,33.67,36.96,0,0,0,0,0,0,0.394,0,0.122,0.38,0.62,0.38,37.2
-200455200000,1963,8,1962,11,48,7,0.298,0.117,0.18,10906.1,74.41,74.41,64.92,2,2,2,492.3,485.3,507,298.3,288.4,194,146,202,0,0,0,0.394,0.301,0.412,298.3,288.4,339.3,990.5,990.5,990.5,965.8,965.8,965.9,24.7,24.6,24.7,0.168,0.165,0.178,0.0398,0.0351,0.0591,0.0016,0.0014,0.0024,0.351,0.337,0.408,0.014,0.014,0.017,24.33,24.26,24.36,0.94,0.938,0.946,0.97,0.97,0.972,0.912,0.91,0.92,33.45,32.3,38.27,32.46,31.33,37.21,0,0,0,0,0,0,0.361,0,0.118,0.39,0.6,0.4,36.6
-199850400000,1963,9,1962,12,49,7,0.282,0.0883,0.193,11774.7,71.97,71.97,70.09,2,2,2,465.8,446.6,474.7,319.8,300.6,146,146,146,0,0,0,0.314,0.308,0.327,319.8,300.6,328.7,990.5,990.5,990.5,965.7,965.6,965.7,24.8,24.8,24.9,0.171,0.164,0.174,0.05,0.0409,0.0541,0.002,0.0016,0.0022,0.379,0.35,0.392,0.015,0.014,0.016,24.42,24.37,24.54,0.943,0.94,0.945,0.97,0.97,0.97,0.915,0.912,0.916,36.13,34,37.1,35.04,32.98,35.99,0,0,0,0,0,0,0.389,0,0.089,0.31,0.68,0.32,41.8
-199245600000,1963,9,1962,12,50,7,0.265,0.0883,0.177,10769.4,65.96,65.96,64.1,2,2,2,438.1,427.1,446.6,292.1,281.1,146,146,146,0,0,0,0.334,0.327,0.342,292.1,281.1,300.6,990.5,990.5,990.5,965.6,965.5,965.6,24.9,24.9,25,0.161,0.157,0.164,0.0369,0.0317,0.0409,0.0015,0.0013,0.0016,0.337,0.321,0.35,0.014,0.013,0.014,24.59,24.54,24.66,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,33.04,31.81,34,32.05,30.86,32.98,0,0,0,0,0,0,0.356,0,0.088,0.33,0.67,0.33,40.6
-198640800000,1963,9,1962,12,51,7,0.251,0.0883,0.163,9945.35,61.71,61.71,59.2,2,2,2,415.7,402.5,427.1,269.7,256.5,146,146,146,0,0,0,0.352,0.342,0.363,269.7,256.5,281.1,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.153,0.148,0.157,0.0263,0.0201,0.0317,0.0011,0.0008,0.0013,0.304,0.284,0.321,0.012,0.011,0.013,24.73,24.66,24.8,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,30.51,29.03,31.81,29.6,28.16,30.86,0,0,0,0,0,0,0.329,0,0.088,0.35,0.65,0.35,39.6
-198036000000,1963,9,1962,12,52,7,0.238,0.0883,0.149,9108.88,56.32,56.32,54.22,2,2,2,393,385.2,402.5,247,239.2,146,146,146,0,0,0,0.372,0.363,0.379,247,239.2,256.5,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.145,0.142,0.148,0.0171,0.0161,0.0201,0.00068,0.00064,0.0008,0.271,0.262,0.284,0.011,0.01,0.011,24.86,24.8,24.91,0.928,0.926,0.931,0.97,0.97,0.97,0.9,0.898,0.903,27.95,27.05,29.03,27.11,26.24,28.16,0,0,0,0,0,0,0.301,0,0.089,0.37,0.63,0.37,38.3
-197431200000,1963,9,1962,12,53,7,0.229,0.0748,0.154,9445.59,57.94,57.94,56.22,2,2,2,378.7,364,385.2,255,239.2,123.7,120,146,0,0,0,0.327,0.314,0.379,255,239.2,262.6,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.146,0.142,0.148,0.0203,0.0161,0.0229,0.00081,0.00064,0.00091,0.281,0.262,0.291,0.011,0.01,0.012,24.93,24.9,25.01,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,28.98,27.05,29.87,28.11,26.24,28.97,0,0,0,0,0,0,0.312,0,0.075,0.33,0.67,0.33,41.2
-196826400000,1963,10,1963,1,1,7,0.215,0.0726,0.143,8730.63,53.83,53.83,51.97,2,2,2,355.8,351.7,364,235.8,231.7,120,120,120,0,0,0,0.337,0.33,0.341,235.8,231.7,244,990.5,990.5,990.5,965.2,965.2,965.2,25.3,25.3,25.3,0.139,0.137,0.142,0.0158,0.0154,0.0165,0.00062,0.00061,0.00065,0.256,0.252,0.265,0.01,0.0099,0.011,25.06,25.01,25.09,0.924,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,26.79,26.31,27.75,25.98,25.52,26.92,0,0,0,0,0,0,0.289,0,0.072,0.34,0.67,0.33,40.6
-196221600000,1963,10,1963,1,2,7,0.219,0.0726,0.146,8960.55,53.83,53.83,53.34,2,2,2,361.8,354,364,241.8,234,120,120,120,0,0,0,0.332,0.33,0.339,241.8,234,244,990.5,990.5,990.5,965.2,965.2,965.2,25.3,25.3,25.3,0.141,0.138,0.142,0.0163,0.0156,0.0165,0.00064,0.00062,0.00065,0.263,0.254,0.265,0.01,0.01,0.011,25.03,25.01,25.08,0.926,0.924,0.927,0.97,0.97,0.97,0.899,0.896,0.899,27.49,26.58,27.75,26.67,25.78,26.92,0,0,0,0,0,0,0.296,0,0.073,0.33,0.67,0.33,40.9
-195616800000,1963,10,1963,1,3,7,0.218,0.0726,0.146,8931.56,53.83,53.83,53.16,2,2,2,361.1,354,364,241.1,234,120,120,120,0,0,0,0.333,0.33,0.339,241.1,234,244,990.5,990.5,990.5,965.2,965.2,965.2,25.3,25.3,25.3,0.141,0.138,0.142,0.0162,0.0156,0.0165,0.00064,0.00062,0.00065,0.262,0.254,0.265,0.01,0.01,0.011,25.03,25.01,25.08,0.926,0.924,0.927,0.97,0.97,0.97,0.898,0.896,0.899,27.4,26.58,27.75,26.58,25.78,26.92,0,0,0,0,0,0,0.295,0,0.072,0.33,0.67,0.33,41
-195012000000,1963,10,1963,1,4,7,0.222,0.071,0.151,9250.96,59.89,59.89,55.07,2,2,2,366.9,358.7,385.2,249.5,238.7,117.4,114,120,0,0,0,0.321,0.296,0.335,249.5,238.7,271.2,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.143,0.14,0.151,0.0184,0.016,0.027,0.00073,0.00063,0.0011,0.273,0.26,0.303,0.011,0.01,0.012,24.99,24.87,25.05,0.928,0.925,0.933,0.97,0.97,0.97,0.901,0.898,0.905,28.38,27.13,30.87,27.53,26.31,29.95,0,0,0,0,0,0,0.306,0,0.071,0.32,0.68,0.32,41.7
-194407200000,1963,11,1963,2,5,7,0.248,0.0689,0.179,10957.8,69.62,69.62,65.22,2,2,2,409.6,385.2,429.8,295.6,271.2,114,114,114,0,0,0,0.279,0.265,0.296,295.6,271.2,315.8,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.159,0.151,0.166,0.0385,0.027,0.048,0.0015,0.0011,0.0019,0.34,0.303,0.37,0.014,0.012,0.015,24.72,24.6,24.87,0.938,0.933,0.942,0.97,0.97,0.97,0.91,0.905,0.914,33.62,30.87,35.89,32.61,29.95,34.81,0,0,0,0,0,0,0.362,0,0.069,0.28,0.72,0.28,44.2
-193802400000,1963,11,1963,2,6,7,0.276,0.0689,0.207,12687.8,79.88,79.88,75.52,2,2,2,456,446.6,474.7,342,332.6,114,114,114,0,0,0,0.25,0.24,0.255,342,332.6,360.7,990.5,990.5,990.5,965.7,965.6,965.7,24.8,24.8,24.9,0.176,0.172,0.182,0.0604,0.056,0.0692,0.0024,0.0022,0.0028,0.409,0.395,0.437,0.016,0.016,0.018,24.44,24.33,24.5,0.946,0.945,0.949,0.973,0.971,0.978,0.921,0.918,0.928,38.79,37.75,40.84,37.76,36.66,39.94,0,0,0,0,0,0,0.42,0,0.069,0.25,0.75,0.25,46
-193197600000,1963,11,1963,2,7,7,0.309,0.0689,0.24,14635.8,96.4,96.4,87.12,2,2,2,510.8,477.8,570.2,396.8,363.8,114,114,114,0,0,0,0.224,0.2,0.239,396.8,363.8,456.2,990.5,990.5,990.5,965.9,965.8,966.2,24.6,24.3,24.7,0.195,0.183,0.217,0.0863,0.0707,0.114,0.0035,0.0029,0.0047,0.492,0.442,0.582,0.02,0.018,0.024,24.11,23.75,24.31,0.953,0.95,0.958,0.98,0.979,0.98,0.934,0.93,0.939,44.71,41.19,50.88,43.56,40.31,48.2,0,0,0,0,0,0,0.484,0,0.069,0.22,0.78,0.22,47.4
-192592800000,1963,11,1963,2,8,7,0.385,0.07,0.315,18359.1,123.6,123.6,109.3,3,2,2.7142857142857144,636.7,588.3,710.9,520.9,474.3,115.7,114,126,0,0,0,0.182,0.167,0.194,520.9,474.3,584.9,990.5,990.5,990.5,966.4,966.2,966.7,24.1,23.8,24.3,0.254,0.227,0.292,0.151,0.123,0.192,0.0063,0.0051,0.0081,0.612,0.523,0.689,0.025,0.022,0.029,23.44,23.07,23.68,0.951,0.945,0.956,0.976,0.97,0.98,0.929,0.916,0.937,42.96,35.5,52.55,41.02,34.43,48.2,0,0,0,0,0,0,0.607,0,0.07,0.18,0.82,0.18,47.7
-191988000000,1963,12,1963,3,9,7,0.463,0.0762,0.387,22465.1,140.7,140.7,133.7,3,3,3,765.6,725.1,804.6,639.6,599.1,126,126,126,0,0,0,0.165,0.157,0.174,639.6,599.1,678.6,990.5,990.5,990.5,967,966.8,967.1,23.5,23.4,23.7,0.323,0.3,0.345,0.228,0.201,0.254,0.0097,0.0085,0.011,0.782,0.713,0.847,0.033,0.03,0.036,22.76,22.53,22.99,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,45.48,42.97,47.87,44.57,42.11,46.91,0,0,0,0,0,0,0.743,0,0.076,0.16,0.84,0.16,48.5
-191383200000,1963,12,1963,3,10,7,0.503,0.0762,0.427,24217.3,144.6,144.6,144.2,3,3,3,831.6,817.2,845.8,705.6,691.2,126,126,126,0,0,0,0.151,0.149,0.154,705.6,691.2,719.8,990.5,990.5,990.5,967.2,967.2,967.3,23.3,23.2,23.3,0.36,0.352,0.369,0.272,0.263,0.282,0.012,0.011,0.012,0.893,0.869,0.917,0.038,0.037,0.039,22.38,22.3,22.46,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.4,48.58,50.21,48.05,47.61,48.2,0,0,0,0,0,0,0.801,0,0.076,0.15,0.85,0.15,48.1
-190778400000,1963,12,1963,3,11,7,0.513,0.0762,0.437,24292.8,144.6,144.6,144.6,3,3,3,848.3,845.8,858,722.3,719.8,126,126,126,0,0,0,0.149,0.147,0.149,722.3,719.8,732,990.5,990.5,990.5,967.3,967.3,967.3,23.2,23.2,23.2,0.37,0.369,0.378,0.284,0.282,0.29,0.012,0.012,0.013,0.921,0.917,0.94,0.04,0.039,0.041,22.29,22.23,22.3,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.35,50.21,50.89,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.15,0.85,0.15,47.4
-190173600000,1963,12,1963,3,12,7,0.53,0.0762,0.453,24880.6,157.5,157.5,148.1,4,3,3.2857142857142856,875.6,858,910,749.6,732,126,126,126,0,0,0,0.144,0.138,0.147,749.6,732,784,990.5,990.5,990.5,967.4,967.3,967.5,23.1,23,23.2,0.394,0.378,0.426,0.3,0.29,0.318,0.013,0.013,0.014,0.949,0.938,0.981,0.041,0.041,0.042,22.15,22.01,22.23,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.03,40,52.03,45.63,39.04,48.2,0,0,0,0,0,0,0.823,0,0.077,0.14,0.85,0.15,46.9
-189568800000,1963,12,1963,3,13,7,0.568,0.0866,0.481,26720.1,162.2,162.2,159,4,4,4,938.8,919.2,964.9,795.6,778.7,143.1,126,150,0,0,0,0.152,0.135,0.162,795.6,778.7,814.9,990.5,990.5,990.5,967.7,967.6,967.8,22.8,22.7,22.9,0.44,0.426,0.46,0.324,0.316,0.333,0.014,0.014,0.015,0.975,0.948,1.01,0.043,0.041,0.044,21.87,21.73,21.96,0.954,0.953,0.954,0.977,0.976,0.979,0.932,0.93,0.934,40.68,39.9,41.42,39.76,38.94,40.56,0,0,0,0,0,0,0.884,0,0.087,0.15,0.85,0.15,47
-188964000000,1964,1,1963,4,14,7,0.59,0.0907,0.5,27574.3,165.1,165.1,164.1,4,4,4,976.2,964.9,982,826.2,814.9,150,150,150,0,0,0,0.154,0.153,0.155,826.2,814.9,832,990.5,990.5,990.5,967.8,967.8,967.8,22.7,22.7,22.7,0.47,0.46,0.475,0.339,0.333,0.342,0.015,0.015,0.015,1.03,1.01,1.04,0.045,0.044,0.046,21.67,21.63,21.73,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.935,41.88,41.42,42.12,41.03,40.56,41.28,0,0,0,0,0,0,0.912,0,0.09,0.15,0.85,0.15,46.7
-188359200000,1964,1,1963,4,15,7,0.604,0.0907,0.513,28185.2,169,169,167.8,4,4,4,998.8,982,1007,848.8,832,150,150,150,0,0,0,0.15,0.149,0.153,848.8,832,856.6,990.5,990.5,990.5,967.9,967.8,967.9,22.6,22.6,22.7,0.49,0.475,0.498,0.35,0.342,0.354,0.015,0.015,0.016,1.07,1.04,1.08,0.047,0.046,0.048,21.54,21.5,21.63,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.8,42.12,43.12,41.94,41.28,42.25,0,0,0,0,0,0,0.932,0,0.091,0.15,0.85,0.15,46.7
-187754400000,1964,1,1963,4,16,7,0.625,0.0907,0.534,29108,175.6,175.6,173.3,4,4,4,1033,1007,1047,882.8,856.6,150,150,150,0,0,0,0.145,0.143,0.149,882.8,856.6,897.3,990.5,990.5,990.5,968,967.9,968,22.5,22.5,22.6,0.522,0.498,0.535,0.366,0.354,0.373,0.016,0.016,0.017,1.13,1.08,1.15,0.05,0.048,0.051,21.37,21.3,21.5,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.2,43.12,44.8,43.32,42.25,43.9,0,0,0,0,0,0,0.963,0,0.091,0.15,0.85,0.15,46.6
-187149600000,1964,1,1963,4,17,7,0.655,0.0928,0.562,30301,185.6,185.6,180.4,4,4,4,1082,1047,1127,928.9,897.3,153.4,150,162,0,0,0,0.142,0.139,0.147,928.9,897.3,964.8,990.5,990.5,990.5,968.2,968,968.3,22.3,22.2,22.5,0.564,0.535,0.597,0.389,0.373,0.406,0.017,0.017,0.018,1.21,1.15,1.27,0.054,0.051,0.057,21.13,20.93,21.3,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,46.01,44.8,47.34,45.09,43.9,46.39,0,0,0,0,0,0,1,0,0.093,0.14,0.86,0.14,46.3
-186544800000,1964,2,1963,5,18,7,0.712,0.098,0.614,32068.8,192.8,192.8,190.9,4,4,4,1177,1127,1212,1015,964.8,162,162,162,0,0,0,0.138,0.134,0.144,1015,964.8,1050,990.5,990.5,990.5,968.5,968.3,968.6,22,21.9,22.2,0.669,0.597,0.719,0.47,0.406,0.536,0.021,0.018,0.024,1.42,1.27,1.55,0.064,0.057,0.07,20.62,20.39,20.93,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,49.06,47.34,50.16,47.72,46.39,48.2,0,0,0,0,0,0,1.06,0,0.098,0.14,0.86,0.14,45
-185940000000,1964,2,1963,5,19,7,0.776,0.098,0.662,32390.4,192.8,192.8,192.8,4,4,4,1283,1241,1320,1121,1079,162,162,162,26.57,0,58,0.127,0.123,0.131,1094,1079,1100,990.5,990.5,990.5,968.8,968.7,968.9,21.7,21.6,21.8,0.795,0.761,0.817,0.635,0.6,0.648,0.029,0.027,0.03,1.73,1.66,1.77,0.08,0.076,0.082,19.98,19.83,20.19,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,51.19,51,51.52,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.114,0.13,0.85,0.15,41.7
-185335200000,1964,2,1963,5,20,7,0.848,0.098,0.665,32390.4,192.8,192.8,192.8,4,4,4,1402,1364,1445,1240,1202,162,162,162,140.1,102,183,0.116,0.112,0.119,1100,1100,1100,990.5,990.5,990.5,969.2,969,969.3,21.3,21.2,21.5,0.851,0.835,0.868,0.648,0.648,0.648,0.03,0.03,0.031,1.8,1.78,1.82,0.084,0.083,0.086,19.53,19.38,19.67,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.25,49.82,50.62,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.183,0.12,0.78,0.22,38.2
-184730400000,1964,2,1963,5,21,7,0.958,0.105,0.665,31929.5,192.8,192.8,190.1,4,4,4,1585,1479,1721,1412,1317,173,162,239,311.4,217,399,0.109,0.0976,0.139,1100,1100,1100,990.5,990.5,990.5,969.8,969.4,970.2,20.7,20.3,21.1,0.903,0.885,0.924,0.648,0.648,0.648,0.031,0.031,0.032,1.85,1.83,1.87,0.089,0.087,0.092,18.89,18.43,19.25,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.53,47.31,49.48,47.51,46.37,48.2,0,0,0,0,0,0,1.06,0,0.293,0.11,0.69,0.31,33.3
-184125600000,1964,3,1963,6,22,7,1.2,0.145,0.665,29752.9,183.6,183.6,177.1,4,4,4,1978,1775,2173,1739,1536,239,239,239,639.6,436,834,0.121,0.11,0.135,1100,1100,1100,990.5,990.5,990.5,971,970.4,971.5,19.5,19,20.1,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.099,17.63,17.11,18.25,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.18,43.76,46.84,44.28,42.88,45.91,0,0,0,0,0,0,0.984,0,0.535,0.12,0.55,0.45,24.8
-183520800000,1964,3,1963,6,23,7,1.41,0.12,0.665,28161.6,170.3,170.3,167.6,4,4,4,2326,2220,2424,2127,1981,199,183,239,1027,881,1141,0.086,0.0755,0.108,1100,1100,1100,990.5,990.5,990.5,971.9,971.6,972.1,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.74,16.5,16.99,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.76,42.12,43.45,41.91,41.28,42.58,0,0,0,0,0,0,0.931,0,0.745,0.085,0.47,0.53,20
-182916000000,1964,3,1963,6,24,7,1.47,0.111,0.665,27710.1,165.6,165.6,164.9,4,4,4,2431,2404,2464,2248,2221,183,183,183,1148,1121,1181,0.0753,0.0743,0.0761,1100,1100,1100,990.5,990.5,990.5,972.1,972.1,972.2,18.4,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.48,16.41,16.55,0.946,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.08,41.86,42.25,41.24,41.03,41.41,0,0,0,0,0,0,0.916,0,0.805,0.076,0.45,0.55,18.9
-182311200000,1964,3,1963,6,25,7,1.42,0.111,0.665,28085.9,168.1,168.1,167.2,4,4,4,2343,2307,2398,2160,2124,183,183,183,1060,1024,1115,0.0781,0.0763,0.0793,1100,1100,1100,990.5,990.5,990.5,971.9,971.8,972.1,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.7,16.56,16.79,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.65,42.29,42.89,41.79,41.45,42.03,0,0,0,0,0,0,0.929,0,0.755,0.078,0.47,0.53,19.8
-181706400000,1964,3,1963,6,26,7,1.39,0.125,0.665,28309,168.5,168.5,168.5,4,4,4,2291,2291,2291,2084,2074,207.3,183,217,983.7,974,1008,0.0905,0.0799,0.0947,1100,1100,1100,990.5,990.5,990.5,971.8,971.8,971.8,18.7,18.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.82,16.82,16.82,0.947,0.947,0.947,0.98,0.98,0.98,0.929,0.929,0.929,42.99,42.99,42.99,42.13,42.13,42.13,0,0,0,0,0,0,0.936,0,0.725,0.09,0.48,0.52,20.4
-181101600000,1964,4,1963,7,27,7,1.4,0.131,0.665,28230.5,168.5,168.5,168,4,4,4,2310,2291,2321,2093,2074,217,217,217,992.4,974,1004,0.094,0.0935,0.0947,1100,1100,1100,990.5,990.5,990.5,971.8,971.8,971.9,18.7,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.78,16.75,16.82,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.929,42.87,42.79,42.99,42.01,41.94,42.13,0,0,0,0,0,0,0.934,0,0.735,0.094,0.48,0.52,20.2
-180496800000,1964,4,1963,7,28,7,1.42,0.131,0.665,28097.2,167.7,167.7,167.2,4,4,4,2341,2321,2354,2124,2104,217,217,217,1024,1004,1037,0.0927,0.0922,0.0935,1100,1100,1100,990.5,990.5,990.5,971.9,971.9,972,18.6,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.7,16.67,16.75,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.66,42.58,42.79,41.81,41.73,41.94,0,0,0,0,0,0,0.929,0,0.755,0.092,0.47,0.53,19.8
-179892000000,1964,4,1963,7,29,7,1.4,0.131,0.665,28231.1,168.5,168.5,168,4,4,4,2310,2291,2329,2093,2074,217,217,217,992.3,974,1012,0.094,0.0932,0.0947,1100,1100,1100,990.5,990.5,990.5,971.8,971.8,971.9,18.7,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.78,16.73,16.82,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.929,42.87,42.74,42.99,42.01,41.89,42.13,0,0,0,0,0,0,0.934,0,0.735,0.094,0.48,0.52,20.2
-179287200000,1964,4,1963,7,30,7,1.33,0.147,0.665,28698.9,172.8,172.8,170.8,4,4,4,2200,2122,2248,1958,1846,242.3,217,276,858.3,746,931,0.11,0.0965,0.13,1100,1100,1100,990.5,990.5,990.5,971.6,971.4,971.7,18.9,18.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.1,17.04,16.93,17.23,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.58,43.27,44.09,42.71,42.4,43.21,0,0,0,0,0,0,0.949,0,0.665,0.11,0.5,0.5,21.6
-178682400000,1964,5,1963,8,31,7,1.2,0.167,0.665,29688.9,180.1,180.1,176.7,4,4,4,1983,1879,2073,1707,1603,276,276,276,607.1,503,697,0.139,0.133,0.147,1100,1100,1100,990.5,990.5,990.5,971,970.7,971.3,19.5,19.2,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.6,17.35,17.92,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.08,44.41,45.95,44.18,43.52,45.03,0,0,0,0,0,0,0.982,0,0.535,0.14,0.55,0.45,24.7
-178077600000,1964,5,1963,8,32,7,1.05,0.167,0.665,31081.5,188.8,188.8,185,4,4,4,1735,1622,1839,1459,1346,276,276,276,358.7,246,463,0.159,0.15,0.17,1100,1100,1100,990.5,990.5,990.5,970.2,969.9,970.6,20.3,19.9,20.6,0.923,0.916,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.87,1.86,1.87,0.092,0.09,0.094,18.39,18.05,18.76,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.2,46.3,48.17,46.25,45.38,47.21,0,0,0,0,0,0,1.03,0,0.385,0.16,0.63,0.37,29.6
-177472800000,1964,5,1963,8,33,7,0.914,0.138,0.665,32231.5,192.8,192.8,191.9,4,4,4,1512,1419,1590,1284,1227,228,192,276,183.7,127,221,0.15,0.127,0.178,1100,1100,1100,990.5,990.5,990.5,969.5,969.2,969.8,21,20.7,21.3,0.887,0.851,0.913,0.648,0.648,0.648,0.031,0.03,0.031,1.83,1.8,1.86,0.087,0.085,0.09,19.14,18.86,19.48,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.19,48.45,50.1,47.96,47.48,48.2,0,0,0,0,0,0,1.07,0,0.249,0.15,0.73,0.27,35.3
-176868000000,1964,5,1963,8,34,7,0.778,0.116,0.649,32374.3,192.8,192.8,192.7,4,4,4,1287,1212,1379,1095,1020,192,192,192,22,0,87,0.149,0.139,0.158,1073,1020,1100,990.5,990.5,990.5,968.8,968.6,969.1,21.7,21.4,21.9,0.766,0.68,0.835,0.587,0.468,0.648,0.027,0.021,0.03,1.65,1.43,1.78,0.076,0.065,0.083,20.05,19.62,20.5,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,50.34,49.01,51.14,48.18,48.03,48.2,0,0,0,0,0,0,1.07,0,0.129,0.15,0.83,0.17,41.6
-176263200000,1964,6,1963,9,35,7,0.667,0.0974,0.57,30502.6,192.8,192.8,181.6,4,4,4,1103,1026,1194,942.1,865.2,161,161,161,0,0,0,0.146,0.135,0.157,942.1,865.2,1033,990.5,990.5,990.5,968.2,968,968.5,22.3,22,22.5,0.584,0.506,0.694,0.404,0.358,0.497,0.018,0.016,0.023,1.25,1.1,1.48,0.056,0.049,0.067,21.03,20.51,21.42,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,46.38,43.4,49.65,45.39,42.54,48.2,0,0,0,0,0,0,1.01,0,0.097,0.15,0.85,0.15,45.7
-175658400000,1964,6,1963,9,36,7,0.563,0.0974,0.466,25715.9,165.1,165.1,153.1,4,3,3.5714285714285716,931.5,858,995,770.5,697,161,161,161,0,0,0,0.173,0.162,0.188,770.5,697,834,990.5,990.5,990.5,967.6,967.3,967.9,22.9,22.6,23.2,0.42,0.359,0.477,0.31,0.267,0.343,0.014,0.012,0.015,0.967,0.882,1.04,0.042,0.038,0.046,21.91,21.58,22.29,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.88,39.64,51.5,43.41,38.66,48.2,0,0,0,0,0,0,0.85,0,0.097,0.17,0.83,0.17,45.7
-175053600000,1964,6,1963,9,37,7,0.477,0.0974,0.38,21964.7,140.8,140.8,130.7,3,3,3,789.3,735.5,845.8,628.3,574.5,161,161,161,0,0,0,0.204,0.19,0.219,628.3,574.5,684.8,990.5,990.5,990.5,967.1,966.8,967.3,23.4,23.2,23.7,0.32,0.289,0.352,0.221,0.185,0.258,0.0094,0.0078,0.011,0.766,0.675,0.861,0.033,0.029,0.037,22.68,22.36,22.98,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,44.48,41.12,47.91,43.58,40.23,46.95,0,0,0,0,0,0,0.726,0,0.097,0.2,0.8,0.2,46
-174448800000,1964,6,1963,9,38,7,0.412,0.0974,0.315,18400.2,118.5,118.5,109.5,3,3,3,681.3,643.9,725.1,520.3,482.9,161,161,161,0,0,0,0.237,0.222,0.25,520.3,482.9,564.1,990.5,990.5,990.5,966.6,966.5,966.8,23.9,23.7,24,0.259,0.237,0.283,0.149,0.127,0.178,0.0063,0.0053,0.0075,0.585,0.524,0.658,0.024,0.022,0.028,23.29,23.04,23.5,0.948,0.944,0.952,0.972,0.97,0.977,0.922,0.916,0.93,37.55,35.04,40.44,36.51,33.99,39.51,0,0,0,0,0,0,0.608,0,0.097,0.24,0.76,0.24,44.7
-173844000000,1964,6,1963,9,39,7,0.365,0.0861,0.279,16195.2,96.4,96.4,96.4,2,2,2,603.3,588.3,631.8,460.9,453.3,142.4,135,161,0,0,0,0.236,0.222,0.26,460.9,453.3,471.9,990.5,990.5,990.5,966.3,966.2,966.4,24.2,24.1,24.3,0.223,0.218,0.23,0.117,0.113,0.122,0.0048,0.0047,0.005,0.593,0.579,0.612,0.025,0.024,0.025,23.6,23.46,23.67,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,51.04,50.41,52.13,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.086,0.24,0.76,0.24,44.4
-173239200000,1964,7,1963,10,40,7,0.336,0.0905,0.245,14924.6,95.24,95.24,88.84,2,2,2,555.4,536.9,570.2,405.8,350.9,149.6,135,186,0,0,0,0.27,0.237,0.346,405.8,350.9,435.2,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.201,0.184,0.21,0.0905,0.0646,0.104,0.0037,0.0026,0.0043,0.508,0.428,0.551,0.021,0.017,0.023,23.89,23.78,24.06,0.955,0.948,0.957,0.979,0.974,0.98,0.934,0.924,0.938,45.38,39.26,48.59,44.42,38.25,47.62,0,0,0,0,0,0,0.494,0,0.091,0.27,0.73,0.27,44.4
-172634400000,1964,7,1963,10,41,7,0.311,0.112,0.198,11982.9,75.21,75.21,71.33,2,2,2,513.8,502.8,531.3,327.8,316.8,186,186,186,0,0,0,0.362,0.35,0.37,327.8,316.8,345.3,990.5,990.5,990.5,965.9,965.9,966,24.6,24.5,24.6,0.176,0.172,0.182,0.0537,0.0485,0.062,0.0022,0.002,0.0025,0.393,0.377,0.419,0.016,0.015,0.017,24.19,24.09,24.26,0.945,0.943,0.948,0.971,0.97,0.973,0.917,0.915,0.922,36.74,35.54,38.64,35.66,34.47,37.6,0,0,0,0,0,0,0.396,0,0.113,0.36,0.64,0.36,38.5
-172029600000,1964,7,1963,10,42,7,0.295,0.112,0.182,11019,67.69,67.69,65.59,2,2,2,487.1,477.8,496.9,301.1,291.8,186,186,186,0,0,0,0.382,0.374,0.389,301.1,291.8,310.9,990.5,990.5,990.5,965.8,965.8,965.8,24.7,24.7,24.7,0.166,0.163,0.17,0.0411,0.0367,0.0457,0.0017,0.0015,0.0019,0.353,0.339,0.368,0.014,0.014,0.015,24.36,24.3,24.41,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,33.81,32.78,34.89,32.79,31.8,33.85,0,0,0,0,0,0,0.364,0,0.113,0.38,0.62,0.38,37.4
-171424800000,1964,7,1963,10,43,7,0.282,0.107,0.175,10595.1,66.04,66.04,63.07,2,2,2,466.1,451.8,474.7,288.9,275.1,177.1,155,186,0,0,0,0.38,0.34,0.403,288.9,275.1,301.4,990.5,990.5,990.5,965.7,965.6,965.7,24.8,24.8,24.9,0.161,0.157,0.163,0.0354,0.0289,0.0413,0.0014,0.0012,0.0017,0.334,0.314,0.351,0.013,0.013,0.014,24.47,24.43,24.52,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,32.51,30.91,34.04,31.53,29.98,33.02,0,0,0,0,0,0,0.35,0,0.107,0.38,0.62,0.38,37.6
-170820000000,1964,8,1963,11,44,7,0.265,0.0937,0.171,10435.8,63.9,63.9,62.12,2,2,2,438.4,429.8,446.6,283.4,274.8,155,155,155,0,0,0,0.354,0.347,0.361,283.4,274.8,291.6,990.5,990.5,990.5,965.6,965.5,965.6,24.9,24.9,25,0.157,0.154,0.16,0.0328,0.0287,0.0366,0.0013,0.0011,0.0015,0.324,0.311,0.336,0.013,0.012,0.013,24.6,24.55,24.66,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.02,31.04,32.94,31.06,30.11,31.95,0,0,0,0,0,0,0.345,0,0.094,0.35,0.65,0.35,39.4
-170215200000,1964,8,1963,11,45,7,0.256,0.0937,0.162,9865.57,59.65,59.65,58.72,2,2,2,422.9,412.3,427.1,267.9,257.3,155,155,155,0,0,0,0.367,0.363,0.376,267.9,257.3,272.1,990.5,990.5,990.5,965.5,965.5,965.5,25,25,25,0.152,0.148,0.153,0.0254,0.0204,0.0274,0.001,0.00082,0.0011,0.3,0.284,0.307,0.012,0.011,0.012,24.7,24.67,24.76,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,30.27,29.07,30.75,29.36,28.2,29.82,0,0,0,0,0,0,0.326,0,0.094,0.37,0.63,0.37,38.5
-169610400000,1964,8,1963,11,46,7,0.24,0.101,0.139,8599.39,55.18,55.18,51.19,2,1,1.5714285714285714,397.6,385.2,406.7,230.2,201.2,167.4,155,184,0,0,0,0.422,0.381,0.478,230.2,201.2,251.7,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.14,0.132,0.146,0.0154,0.0129,0.0178,0.00061,0.00051,0.00071,0.313,0.264,0.378,0.012,0.01,0.015,24.8,24.74,24.86,0.94,0.926,0.957,0.974,0.97,0.98,0.916,0.899,0.938,36.62,27.22,49.24,35.72,26.4,48.2,0,0,0,0,0,0,0.284,0,0.101,0.42,0.58,0.42,35.8
-169005600000,1964,8,1963,11,47,7,0.227,0.111,0.116,7345.95,45.82,45.82,43.73,1,1,1,376.1,364,385.2,192.1,180,184,184,184,0,0,0,0.49,0.478,0.505,192.1,180,201.2,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.128,0.124,0.132,0.0121,0.0111,0.0129,0.00048,0.00044,0.00051,0.342,0.321,0.359,0.014,0.013,0.014,24.88,24.82,24.96,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,44.62,41.79,46.76,43.73,40.95,45.82,0,0,0,0,0,0,0.243,0,0.111,0.49,0.51,0.49,32.4
-168400800000,1964,8,1963,11,48,7,0.216,0.0874,0.128,7891.47,48.2,48.2,46.97,1,1,1,356.3,351.7,358.7,211.8,174.7,144.6,138,184,0,0,0,0.406,0.385,0.513,211.8,174.7,220.7,990.5,990.5,990.5,965.2,965.2,965.2,25.3,25.3,25.3,0.132,0.122,0.134,0.0137,0.0106,0.0145,0.00054,0.00042,0.00057,0.374,0.311,0.389,0.015,0.012,0.015,24.94,24.92,25,0.956,0.947,0.959,0.98,0.977,0.98,0.937,0.925,0.939,49.56,40.54,51.69,46.97,39.61,48.2,0,0,0,0,0,0,0.261,0,0.088,0.4,0.59,0.41,36.5
