datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-104896800000,1966,9,1965,12,49,7,0.228,0.0835,0.144,8813.84,53.77,53.77,52.46,2,2,2,376.8,364,382.6,238.8,226,138,138,138,0,0,0,0.366,0.361,0.379,238.8,226,244.6,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.141,0.136,0.143,0.016,0.015,0.0165,0.00064,0.00059,0.00066,0.26,0.246,0.267,0.01,0.0097,0.011,24.96,24.92,25.03,0.926,0.922,0.927,0.97,0.97,0.97,0.898,0.894,0.9,27.04,25.57,27.72,26.23,24.8,26.89,0,0,0,0,0,0,0.291,0,0.084,0.37,0.63,0.37,38.7
-104292000000,1966,9,1965,12,50,7,0.211,0.0835,0.127,8016.36,48.2,48.2,47.72,1,1,1,348.7,341.6,358.7,210.7,203.6,138,138,138,0,0,0,0.396,0.385,0.404,210.7,203.6,220.7,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.131,0.128,0.134,0.0137,0.0131,0.0145,0.00054,0.00051,0.00057,0.371,0.359,0.389,0.015,0.014,0.015,24.99,24.92,25.03,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.38,47.74,51.69,47.72,46.79,48.2,0,0,0,0,0,0,0.265,0,0.084,0.4,0.6,0.4,38
-103687200000,1966,9,1965,12,51,7,0.198,0.0835,0.115,7337.45,46.79,46.79,43.68,1,1,1,328.1,321.2,341.6,190.1,183.2,138,138,138,0,0,0,0.421,0.404,0.43,190.1,183.2,203.6,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.123,0.121,0.128,0.0119,0.0113,0.0131,0.00047,0.00044,0.00051,0.335,0.322,0.359,0.013,0.013,0.014,25.12,25.03,25.17,0.951,0.949,0.955,0.98,0.98,0.98,0.932,0.93,0.936,44.57,42.92,47.74,43.68,42.06,46.79,0,0,0,0,0,0,0.243,0,0.083,0.42,0.58,0.42,37.1
-103082400000,1966,9,1965,12,52,7,0.188,0.0786,0.109,6966.46,45.29,45.29,41.47,1,1,1,310.6,302.6,317.9,180.6,167.9,130,110,138,0,0,0,0.418,0.36,0.451,180.6,167.9,195.9,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.119,0.116,0.123,0.0111,0.01,0.0124,0.00043,0.00039,0.00049,0.317,0.295,0.342,0.012,0.012,0.013,25.23,25.19,25.28,0.948,0.944,0.953,0.979,0.975,0.98,0.928,0.92,0.934,42.37,39.3,46.21,41.47,38.3,45.29,0,0,0,0,0,0,0.23,0,0.079,0.42,0.58,0.42,37.1
-102477600000,1966,10,1966,1,1,7,0.178,0.0665,0.112,7158.6,44.51,44.51,42.61,1,1,1,294.6,287.1,302.6,184.6,177.1,110,110,110,0,0,0,0.373,0.363,0.383,184.6,177.1,192.6,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.119,0.116,0.122,0.0114,0.0108,0.0121,0.00045,0.00042,0.00047,0.322,0.308,0.336,0.013,0.012,0.013,25.3,25.25,25.34,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,43.48,41.69,45.42,42.61,40.84,44.51,0,0,0,0,0,0,0.237,0,0.066,0.37,0.63,0.37,40.2
-101872800000,1966,10,1966,1,2,7,0.169,0.0665,0.103,6563.19,40.84,40.84,39.07,1,1,1,280.2,273.3,287.1,170.2,163.3,110,110,110,0,0,0,0.393,0.383,0.402,170.2,163.3,177.1,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.114,0.111,0.116,0.0102,0.00963,0.0108,0.0004,0.00037,0.00042,0.296,0.284,0.308,0.012,0.011,0.012,25.38,25.34,25.42,0.945,0.942,0.947,0.976,0.973,0.98,0.922,0.917,0.928,40.02,38.37,41.69,39.07,37.32,40.84,0,0,0,0,0,0,0.217,0,0.066,0.39,0.61,0.39,38.8
-101268000000,1966,10,1966,1,3,7,0.161,0.0665,0.0942,5963.85,37.32,37.32,35.5,1,1,1,265.8,263.1,273.3,155.8,153.1,110,110,110,0,0,0,0.414,0.402,0.418,155.8,153.1,163.3,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.109,0.108,0.111,0.00899,0.00876,0.00963,0.00035,0.00034,0.00037,0.27,0.266,0.284,0.011,0.01,0.011,25.47,25.42,25.48,0.94,0.939,0.942,0.97,0.97,0.973,0.912,0.911,0.917,36.58,35.94,38.37,35.5,34.86,37.32,0,0,0,0,0,0,0.197,0,0.0668,0.41,0.59,0.41,37
-100663200000,1966,10,1966,1,4,7,0.16,0.0665,0.0933,5904.95,36.21,36.21,35.15,1,1,1,264.3,263.1,268.9,154.3,153.1,110,110,110,0,0,0,0.416,0.409,0.418,154.3,153.1,158.9,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.108,0.108,0.11,0.00887,0.00876,0.00926,0.00034,0.00034,0.00036,0.268,0.266,0.276,0.01,0.01,0.011,25.47,25.45,25.48,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.23,35.94,37.32,35.15,34.86,36.21,0,0,0,0,0,0,0.195,0,0.0667,0.42,0.58,0.42,36.9
-100058400000,1966,10,1966,1,5,7,0.163,0.0645,0.0986,6258.66,38.35,38.35,37.25,1,1,1,269.5,268.9,273.3,163,158.9,106.6,106,110,0,0,0,0.395,0.388,0.409,163,158.9,167.3,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.111,0.11,0.112,0.0096,0.00926,0.00997,0.00037,0.00036,0.00039,0.283,0.276,0.291,0.011,0.011,0.011,25.44,25.42,25.45,0.942,0.941,0.944,0.972,0.97,0.975,0.916,0.913,0.92,38.31,37.32,39.35,37.25,36.21,38.35,0,0,0,0,0,0,0.207,0,0.0644,0.4,0.6,0.4,38.4
-99453600000,1966,11,1966,2,6,7,0.165,0.0641,0.101,6443.38,38.35,38.35,38.35,1,1,1,273.3,273.3,273.3,167.3,167.3,106,106,106,0,0,0,0.388,0.388,0.388,167.3,167.3,167.3,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.112,0.112,0.112,0.00997,0.00997,0.00997,0.00039,0.00039,0.00039,0.291,0.291,0.291,0.011,0.011,0.011,25.42,25.42,25.42,0.944,0.944,0.944,0.975,0.975,0.975,0.92,0.92,0.92,39.35,39.35,39.35,38.35,38.35,38.35,0,0,0,0,0,0,0.213,0,0.064,0.39,0.61,0.39,39.1
-98848800000,1966,11,1966,2,7,7,0.171,0.0641,0.107,6849.15,41.82,41.82,40.77,1,1,1,282.8,276.2,287.1,176.8,170.2,106,106,106,0,0,0,0.375,0.369,0.384,176.8,170.2,181.1,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.116,0.113,0.117,0.0108,0.0102,0.0111,0.00042,0.0004,0.00043,0.308,0.296,0.315,0.012,0.012,0.012,25.36,25.34,25.4,0.947,0.945,0.948,0.979,0.976,0.98,0.927,0.922,0.929,41.64,40.04,42.68,40.77,39.08,41.82,0,0,0,0,0,0,0.226,0,0.064,0.37,0.63,0.37,40.1
-98244000000,1966,11,1966,2,8,7,0.184,0.0562,0.128,8052.23,48.2,48.2,47.93,1,1,1,304.6,294.6,310.1,211.6,201.6,93,93,93,0,0,0,0.305,0.3,0.316,211.6,201.6,217.1,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.126,0.122,0.128,0.0137,0.0129,0.0142,0.00054,0.0005,0.00056,0.368,0.35,0.377,0.014,0.014,0.015,25.21,25.17,25.27,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,50.08,47.72,51.36,47.93,46.76,48.2,0,0,0,0,0,0,0.266,0,0.056,0.31,0.7,0.3,43.8
-97639200000,1966,11,1966,2,9,7,0.205,0.06,0.145,8894.4,55.36,55.36,52.94,2,2,2,338.5,317.9,354,239.2,224.9,99.29,93,104,0,0,0,0.293,0.276,0.304,239.2,224.9,250,990.5,990.5,990.5,965.1,965,965.2,25.4,25.3,25.5,0.136,0.13,0.14,0.0161,0.0149,0.017,0.00063,0.00058,0.00067,0.256,0.24,0.269,0.01,0.0094,0.011,25.15,25.06,25.27,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.29,25.65,28.53,26.47,24.88,27.68,0,0,0,0,0,0,0.294,0,0.06,0.29,0.71,0.29,43.4
-97034400000,1966,12,1966,3,10,7,0.218,0.0629,0.155,9541.52,59.99,59.99,56.79,2,2,2,360.6,347.3,375.1,256.6,243.3,104,104,104,0,0,0,0.288,0.277,0.299,256.6,243.3,271.1,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.143,0.138,0.148,0.0212,0.0164,0.0269,0.00084,0.00065,0.0011,0.28,0.261,0.3,0.011,0.01,0.012,25.02,24.92,25.1,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.28,27.75,30.92,28.4,26.92,29.99,0,0,0,0,0,0,0.316,0,0.063,0.29,0.71,0.29,43.8
-96429600000,1966,12,1966,3,11,7,0.218,0.0629,0.155,9551.46,59.99,59.99,56.85,2,2,2,360.8,351.7,375.1,256.8,247.7,104,104,104,0,0,0,0.288,0.277,0.296,256.8,247.7,271.1,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.143,0.14,0.148,0.0203,0.0168,0.0269,0.0008,0.00066,0.0011,0.279,0.266,0.3,0.011,0.01,0.012,25.02,24.92,25.08,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.31,28.26,30.92,28.43,27.42,29.99,0,0,0,0,0,0,0.316,0,0.063,0.29,0.71,0.29,43.8
-95824800000,1966,12,1966,3,12,7,0.23,0.0512,0.179,11005.4,72.2,72.2,65.51,2,2,2,379.9,364,402.5,295.2,260,84.71,77,104,0,0,0,0.224,0.191,0.286,295.2,260,325.5,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.154,0.144,0.164,0.0383,0.0217,0.0526,0.0015,0.00086,0.0021,0.334,0.284,0.379,0.013,0.011,0.015,24.87,24.71,25,0.938,0.931,0.944,0.97,0.97,0.97,0.91,0.903,0.915,33.77,29.67,37.21,32.75,28.78,36.1,0,0,0,0,0,0,0.364,0,0.051,0.22,0.78,0.22,47.8
-95220000000,1966,12,1966,3,13,7,0.262,0.0478,0.214,13240.4,82.53,82.53,78.81,2,2,2,432.8,412.3,456.4,353.8,335.3,79,77,91,0,0,0,0.182,0.172,0.199,353.8,335.3,369.6,990.5,990.5,990.5,965.5,965.5,965.7,25,24.8,25,0.174,0.168,0.18,0.066,0.0572,0.0734,0.0026,0.0023,0.003,0.422,0.394,0.445,0.017,0.016,0.018,24.53,24.41,24.65,0.948,0.945,0.951,0.977,0.972,0.98,0.926,0.919,0.931,40.34,38.3,42.11,39.41,37.24,41.27,0,0,0,0,0,0,0.438,0,0.048,0.18,0.82,0.18,50.5
-94615200000,1967,1,1966,4,14,7,0.288,0.055,0.233,14375.9,89.16,89.16,85.57,2,2,2,475.7,461.1,492.5,384.7,370.1,91,91,91,0,0,0,0.191,0.185,0.197,384.7,370.1,401.5,990.5,990.5,990.5,965.7,965.7,965.8,24.8,24.7,24.8,0.186,0.181,0.192,0.0806,0.0737,0.0885,0.0033,0.003,0.0036,0.469,0.447,0.494,0.019,0.018,0.02,24.29,24.19,24.38,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,43.66,42.06,45.49,42.79,41.22,44.58,0,0,0,0,0,0,0.475,0,0.055,0.19,0.81,0.19,49.9
-94010400000,1967,1,1966,4,15,7,0.324,0.055,0.269,16119.4,101.8,101.8,95.95,3,2,2.2857142857142856,536.1,496.9,566.7,445.1,405.9,91,91,91,0,0,0,0.17,0.161,0.183,445.1,405.9,475.7,990.5,990.5,990.5,966,965.8,966.2,24.5,24.3,24.7,0.209,0.194,0.221,0.109,0.0906,0.124,0.0045,0.0037,0.0051,0.53,0.501,0.599,0.022,0.02,0.025,23.96,23.77,24.16,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.915,0.939,44.79,34.99,52.44,43.13,33.94,48.2,0,0,0,0,0,0,0.533,0,0.055,0.17,0.83,0.17,49.8
-93405600000,1967,1,1966,4,16,7,0.354,0.055,0.299,17761.3,114.8,114.8,105.7,3,3,3,585.8,570.2,629.7,494.8,479.2,91,91,91,0,0,0,0.156,0.145,0.16,494.8,479.2,538.7,990.5,990.5,990.5,966.2,966.2,966.4,24.3,24.1,24.3,0.232,0.223,0.257,0.134,0.125,0.161,0.0055,0.0051,0.0067,0.532,0.507,0.603,0.022,0.021,0.025,23.74,23.48,23.83,0.945,0.944,0.95,0.971,0.97,0.974,0.918,0.916,0.925,36.29,35.23,39.27,35.24,34.17,38.26,0,0,0,0,0,0,0.587,0,0.055,0.16,0.84,0.16,50.2
-92800800000,1967,1,1966,4,17,7,0.395,0.055,0.34,20116.1,127.2,127.2,119.7,3,3,3,653.5,629.7,690.2,562.5,538.7,91,91,91,0,0,0,0.139,0.132,0.145,562.5,538.7,599.2,990.5,990.5,990.5,966.5,966.4,966.7,24,23.8,24.1,0.271,0.257,0.291,0.177,0.161,0.201,0.0074,0.0067,0.0084,0.643,0.603,0.705,0.027,0.025,0.03,23.34,23.13,23.48,0.952,0.95,0.955,0.977,0.974,0.98,0.93,0.925,0.936,40.85,39.27,43.26,39.91,38.26,42.4,0,0,0,0,0,0,0.665,0,0.055,0.14,0.86,0.14,50.9
-92196000000,1967,1,1966,4,18,7,0.433,0.0611,0.372,21792.9,139.3,139.3,129.7,3,3,3,715.4,684.5,772.5,614.4,579.5,101,91,105,0,0,0,0.141,0.133,0.153,614.4,579.5,667.5,990.5,990.5,990.5,966.8,966.6,967,23.7,23.5,23.9,0.302,0.283,0.333,0.211,0.188,0.247,0.0089,0.0079,0.011,0.732,0.674,0.822,0.031,0.028,0.035,23.01,22.69,23.19,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.12,41.87,47.4,43.24,41.03,46.45,0,0,0,0,0,0,0.721,0,0.061,0.14,0.86,0.14,50.3
-91591200000,1967,2,1966,5,19,7,0.46,0.0635,0.397,23060.4,140,140,137.3,3,3,3,760.9,741,776.2,655.9,636,105,105,105,0,0,0,0.138,0.135,0.142,655.9,636,671.2,990.5,990.5,990.5,966.9,966.9,967,23.6,23.5,23.6,0.326,0.315,0.335,0.239,0.226,0.249,0.01,0.0096,0.011,0.803,0.769,0.829,0.034,0.033,0.035,22.75,22.67,22.87,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,46.69,45.46,47.62,45.75,44.55,46.67,0,0,0,0,0,0,0.763,0,0.063,0.14,0.86,0.14,50.1
-90986400000,1967,2,1966,5,20,7,0.501,0.0635,0.438,24691.2,155.1,155.1,147,4,3,3.2857142857142856,828.8,782.3,871.9,723.8,677.3,105,105,105,0,0,0,0.127,0.12,0.134,723.8,677.3,766.9,990.5,990.5,990.5,967.2,967,967.4,23.3,23.1,23.5,0.368,0.338,0.4,0.284,0.253,0.31,0.012,0.011,0.013,0.895,0.839,0.948,0.038,0.036,0.041,22.39,22.2,22.63,0.956,0.952,0.958,0.979,0.975,0.98,0.935,0.929,0.938,46.82,39.75,51.59,45.3,38.78,48.2,0,0,0,0,0,0,0.817,0,0.063,0.13,0.87,0.13,49.3
-90381600000,1967,2,1966,5,21,7,0.536,0.0801,0.456,25241.7,155.2,155.2,150.2,4,3,3.5714285714285716,887,871.9,910,754.6,734.9,132.4,105,137,0,0,0,0.149,0.12,0.157,754.6,734.9,773,990.5,990.5,990.5,967.4,967.4,967.5,23.1,23,23.1,0.395,0.378,0.413,0.303,0.292,0.313,0.013,0.013,0.014,0.931,0.911,0.957,0.04,0.039,0.041,22.12,22.03,22.2,0.954,0.952,0.957,0.977,0.975,0.98,0.933,0.928,0.938,44.52,39.45,51.33,42.73,38.45,48.2,0,0,0,0,0,0,0.835,0,0.08,0.15,0.85,0.15,47.1
-89776800000,1967,2,1966,5,22,7,0.573,0.0794,0.494,27394.5,168.1,168.1,163.1,4,4,4,947.9,919.2,975.2,816.6,782.2,131.3,129,137,0,0,0,0.139,0.132,0.149,816.6,782.2,846.2,990.5,990.5,990.5,967.7,967.6,967.8,22.8,22.7,22.9,0.453,0.421,0.481,0.334,0.318,0.349,0.015,0.014,0.015,1.01,0.945,1.06,0.044,0.041,0.047,21.8,21.64,21.98,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.931,0.936,41.64,40.17,42.88,40.77,39.22,42.02,0,0,0,0,0,0,0.906,0,0.079,0.14,0.86,0.14,47.8
-89172000000,1967,3,1966,6,23,7,0.608,0.078,0.53,29050.8,177.6,177.6,172.9,4,4,4,1006,982,1035,876.8,853,129,129,129,0,0,0,0.128,0.125,0.131,876.8,853,906.3,990.5,990.5,990.5,967.9,967.8,968,22.6,22.5,22.7,0.509,0.487,0.536,0.363,0.352,0.378,0.016,0.016,0.017,1.11,1.07,1.16,0.049,0.047,0.052,21.47,21.33,21.6,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.11,43.15,45.31,43.23,42.29,44.4,0,0,0,0,0,0,0.961,0,0.078,0.13,0.87,0.13,47.8
-88567200000,1967,3,1966,6,24,7,0.661,0.078,0.583,31241.7,192.8,192.8,186,4,4,4,1093,1047,1155,964.5,918.3,129,129,129,0,0,0,0.118,0.112,0.123,964.5,918.3,1026,990.5,990.5,990.5,968.2,968,968.4,22.3,22.1,22.5,0.596,0.547,0.673,0.415,0.383,0.482,0.019,0.017,0.022,1.28,1.18,1.44,0.057,0.053,0.065,21.03,20.67,21.27,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,47.53,45.79,49.73,46.49,44.87,48.2,0,0,0,0,0,0,1.03,0,0.078,0.12,0.88,0.12,47.3
-87962400000,1967,3,1966,6,25,7,0.744,0.078,0.652,32390.4,192.8,192.8,192.8,4,4,4,1230,1155,1323,1101,1026,129,129,129,22.57,0,94,0.105,0.0975,0.112,1078,1026,1100,990.5,990.5,990.5,968.6,968.4,968.9,21.9,21.6,22.1,0.758,0.673,0.82,0.599,0.482,0.648,0.027,0.022,0.03,1.65,1.44,1.77,0.076,0.065,0.082,20.22,19.82,20.67,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,51.06,49.73,51.75,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.092,0.1,0.88,0.12,43.5
-87357600000,1967,3,1966,6,26,7,0.961,0.0813,0.665,31767.1,192.8,192.8,189.1,4,4,4,1589,1364,1812,1455,1235,134.4,129,148,354.7,135,564,0.0849,0.0781,0.0946,1100,1100,1100,990.5,990.5,990.5,969.8,969,970.5,20.7,20,21.5,0.898,0.838,0.926,0.648,0.648,0.648,0.031,0.03,0.032,1.85,1.79,1.87,0.089,0.083,0.094,18.88,18.13,19.67,0.953,0.951,0.954,0.98,0.98,0.98,0.934,0.932,0.935,48.51,46.53,50.62,47.27,45.6,48.2,0,0,0,0,0,0,1.05,0,0.296,0.085,0.69,0.31,33.1
-86752800000,1967,4,1966,7,27,7,1.27,0.0895,0.665,29164.4,178.4,178.4,173.6,4,4,4,2097,1930,2255,1949,1782,148,148,148,849,682,1007,0.0708,0.0656,0.0767,1100,1100,1100,990.5,990.5,990.5,971.3,970.9,971.7,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.3,16.91,17.75,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.29,43.22,45.5,43.4,42.36,44.59,0,0,0,0,0,0,0.964,0,0.605,0.07,0.52,0.48,23
-86148000000,1967,4,1966,7,28,7,1.54,0.125,0.665,27192.5,167.7,167.7,161.9,4,4,4,2543,2321,2814,2336,2173,207.1,148,217,1235,1073,1497,0.0814,0.0638,0.0905,1100,1100,1100,990.5,990.5,990.5,972.4,971.9,973.1,18.1,17.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.22,15.56,16.75,0.946,0.943,0.947,0.978,0.975,0.98,0.925,0.92,0.928,41.35,39.59,42.79,40.47,38.6,41.94,0,0,0,0,0,0,0.899,0,0.875,0.081,0.43,0.57,17.7
-85543200000,1967,4,1966,7,29,7,1.96,0.131,0.665,24039.5,150.7,150.7,143.1,4,4,4,3243,2949,3456,3026,2732,217,217,217,1926,1632,2139,0.0671,0.0628,0.0736,1100,1100,1100,990.5,990.5,990.5,974.1,973.4,974.5,16.4,16,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.56,14.1,15.23,0.938,0.936,0.942,0.971,0.97,0.973,0.911,0.908,0.917,36.85,35.57,38.7,35.77,34.5,37.66,0,0,0,0,0,0,0.795,0,1.295,0.067,0.34,0.66,12.3
-84938400000,1967,4,1966,7,30,7,2.03,0.131,0.665,23560.5,143.4,143.4,140.2,4,4,4,3358,3219,3456,3141,3002,217,217,217,2041,1902,2139,0.0647,0.0628,0.0674,1100,1100,1100,990.5,990.5,990.5,974.3,974,974.5,16.2,16,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.31,14.1,14.6,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.91,36.14,35.57,36.96,35.06,34.5,35.85,0,0,0,0,0,0,0.779,0,1.365,0.065,0.33,0.67,11.6
-84333600000,1967,5,1966,8,31,7,1.81,0.194,0.665,25126.8,154.4,154.4,149.6,4,4,4,2989,2814,3177,2668,2493,321,321,321,1568,1393,1756,0.108,0.101,0.114,1100,1100,1100,990.5,990.5,990.5,973.5,973.1,973.9,17,16.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.14,14.69,15.56,0.941,0.939,0.943,0.973,0.97,0.975,0.916,0.911,0.92,38.44,37.21,39.59,37.39,36.09,38.6,0,0,0,0,0,0,0.831,0,1.145,0.11,0.37,0.63,13.9
-83728800000,1967,5,1966,8,32,7,1.55,0.194,0.665,27087.8,164.6,164.6,161.2,4,4,4,2568,2445,2720,2247,2124,321,321,321,1147,1024,1299,0.125,0.118,0.131,1100,1100,1100,990.5,990.5,990.5,972.5,972.2,972.8,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.79,16.45,0.945,0.944,0.946,0.979,0.976,0.98,0.925,0.922,0.927,41.19,40.2,41.99,40.31,39.25,41.15,0,0,0,0,0,0,0.896,0,0.885,0.13,0.43,0.57,17.5
-83124000000,1967,5,1966,8,33,7,1.4,0.19,0.665,28188.5,169.6,169.6,167.8,4,4,4,2319,2248,2404,2005,1934,314.6,276,321,904.9,834,983,0.136,0.123,0.142,1100,1100,1100,990.5,990.5,990.5,971.9,971.7,972.1,18.6,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.75,16.55,16.93,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.8,42.25,43.27,41.95,41.41,42.4,0,0,0,0,0,0,0.932,0,0.735,0.14,0.48,0.52,20.1
-82519200000,1967,5,1966,8,34,7,1.28,0.167,0.665,29043.5,174.6,174.6,172.9,4,4,4,2120,2054,2220,1844,1778,276,276,276,744.6,678,844,0.13,0.124,0.134,1100,1100,1100,990.5,990.5,990.5,971.4,971.2,971.6,19.1,18.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.24,16.99,17.4,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.1,43.45,44.54,43.22,42.58,43.65,0,0,0,0,0,0,0.96,0,0.615,0.13,0.52,0.48,22.7
-81914400000,1967,5,1966,8,35,7,1.18,0.16,0.665,29883.6,180.9,180.9,177.9,4,4,4,1945,1856,2009,1680,1599,265.1,257,276,579.9,499,633,0.136,0.132,0.138,1100,1100,1100,990.5,990.5,990.5,970.9,970.6,971.1,19.6,19.4,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.094,0.097,17.7,17.5,17.99,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.38,44.83,46.16,44.47,43.94,45.24,0,0,0,0,0,0,0.988,0,0.515,0.14,0.56,0.44,25.3
-81309600000,1967,6,1966,9,36,7,1.07,0.155,0.665,30843.5,186.1,186.1,183.6,4,4,4,1776,1700,1856,1519,1443,257,257,257,419.3,343,499,0.145,0.138,0.151,1100,1100,1100,990.5,990.5,990.5,970.4,970.1,970.6,20.1,19.9,20.4,0.926,0.924,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.093,0.092,0.094,18.25,17.99,18.5,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.83,46.16,47.49,45.9,45.24,46.54,0,0,0,0,0,0,1.02,0,0.405,0.14,0.62,0.38,28.8
-80704800000,1967,6,1966,9,37,7,0.96,0.155,0.665,31914.7,192.1,192.1,190,4,4,4,1588,1528,1661,1331,1271,257,257,257,231,171,304,0.162,0.155,0.168,1100,1100,1100,990.5,990.5,990.5,969.8,969.6,970,20.7,20.5,20.9,0.915,0.908,0.921,0.648,0.648,0.648,0.031,0.031,0.032,1.86,1.86,1.87,0.09,0.089,0.091,18.87,18.63,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.46,47.83,49,47.49,46.87,48.02,0,0,0,0,0,0,1.06,0,0.295,0.16,0.69,0.31,33.2
-80100000000,1967,6,1966,9,38,7,0.844,0.155,0.658,32388.2,192.8,192.8,192.8,4,4,4,1395,1302,1506,1138,1045,257,257,257,51.14,0,149,0.184,0.171,0.197,1087,1045,1100,990.5,990.5,990.5,969.1,968.8,969.5,21.4,21,21.7,0.831,0.746,0.895,0.619,0.524,0.648,0.029,0.024,0.031,1.75,1.56,1.84,0.082,0.072,0.088,19.6,19.15,20.09,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.84,49.16,50.64,48.2,48.18,48.2,0,0,0,0,0,0,1.07,0,0.186,0.18,0.78,0.22,38.4
-79495200000,1967,6,1966,9,39,7,0.728,0.15,0.577,30431.5,190.7,190.7,181.1,4,4,4,1203,1123,1284,954.7,896.2,248.4,227,257,0,0,0,0.206,0.198,0.217,954.7,896.2,1027,990.5,990.5,990.5,968.5,968.3,968.8,22,21.7,22.2,0.62,0.548,0.721,0.408,0.373,0.484,0.019,0.017,0.022,1.29,1.17,1.49,0.059,0.052,0.069,20.67,20.22,21.05,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,46.21,44.19,48.65,45.28,43.31,47.67,0,0,0,0,0,0,1.01,0,0.151,0.21,0.79,0.21,41.8
-78890400000,1967,7,1966,10,40,7,0.612,0.137,0.474,25805.7,168.2,168.2,153.6,4,3,3.5714285714285716,1011,935.5,1091,784.4,708.5,227,227,227,0,0,0,0.225,0.208,0.243,784.4,708.5,864.3,990.5,990.5,990.5,967.9,967.6,968.2,22.6,22.3,22.9,0.446,0.377,0.519,0.317,0.274,0.357,0.014,0.012,0.016,1.01,0.912,1.11,0.045,0.04,0.05,21.57,21.2,21.95,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.96,39.35,51.46,43.55,38.35,48.2,0,0,0,0,0,0,0.853,0,0.138,0.22,0.77,0.23,42.2
-78285600000,1967,7,1966,10,41,7,0.503,0.137,0.366,20917.7,138.8,138.8,124.5,3,3,3,831.3,755.5,910,604.3,528.5,227,227,227,0,0,0,0.274,0.249,0.3,604.3,528.5,683,990.5,990.5,990.5,967.2,966.9,967.5,23.3,23,23.6,0.315,0.272,0.36,0.205,0.154,0.257,0.0088,0.0065,0.011,0.735,0.607,0.867,0.032,0.026,0.038,22.54,22.09,22.97,0.954,0.949,0.957,0.978,0.971,0.98,0.933,0.922,0.938,42.44,37.66,47.21,41.5,36.57,46.26,0,0,0,0,0,0,0.692,0,0.137,0.27,0.73,0.27,41.6
-77680800000,1967,7,1966,10,42,7,0.414,0.137,0.276,16186.3,105.8,105.8,96.35,3,2,2.2857142857142856,683.7,636.6,735.5,456.7,409.6,227,227,227,0,0,0,0.333,0.309,0.357,456.7,409.6,508.5,990.5,990.5,990.5,966.6,966.4,966.8,23.9,23.7,24.1,0.232,0.208,0.261,0.115,0.0923,0.141,0.0048,0.0038,0.0059,0.566,0.52,0.622,0.024,0.022,0.026,23.3,23.09,23.53,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.938,44.59,35.65,51.29,43.19,34.58,48.2,0,0,0,0,0,0,0.535,0,0.138,0.33,0.67,0.33,39.1
-77076000000,1967,7,1966,10,43,7,0.355,0.137,0.218,13070.5,85.09,85.09,77.8,2,2,2,586.6,561.5,619.8,359.6,334.5,227,227,227,0,0,0,0.387,0.366,0.404,359.6,334.5,392.8,990.5,990.5,990.5,966.2,966.1,966.4,24.3,24.1,24.4,0.191,0.182,0.202,0.0687,0.0569,0.0844,0.0028,0.0023,0.0035,0.445,0.407,0.494,0.018,0.017,0.02,23.82,23.63,23.97,0.95,0.946,0.954,0.975,0.97,0.98,0.926,0.918,0.935,39.88,37.19,43.41,38.9,36.07,42.54,0,0,0,0,0,0,0.432,0,0.137,0.39,0.61,0.39,36.8
-76471200000,1967,7,1966,10,44,7,0.315,0.115,0.2,12062.2,76.99,76.99,71.8,2,2,2,520.3,502.8,542.7,330.1,315.7,190.1,184,227,0,0,0,0.365,0.343,0.418,330.1,315.7,352.9,990.5,990.5,990.5,965.9,965.9,966,24.6,24.5,24.6,0.178,0.173,0.185,0.0548,0.048,0.0656,0.0022,0.002,0.0027,0.398,0.379,0.431,0.016,0.015,0.018,24.16,24.05,24.26,0.945,0.943,0.949,0.971,0.97,0.975,0.918,0.915,0.925,36.97,35.15,39.48,35.9,34.1,38.49,0,0,0,0,0,0,0.399,0,0.115,0.37,0.63,0.37,38.3
-75866400000,1967,8,1966,11,45,7,0.289,0.111,0.178,10767.8,68.14,68.14,64.09,2,2,2,478.1,456.4,496.9,294.1,272.4,184,184,184,0,0,0,0.385,0.37,0.403,294.1,272.4,312.9,990.5,990.5,990.5,965.8,965.7,965.8,24.7,24.7,24.8,0.164,0.157,0.171,0.0378,0.0276,0.0467,0.0015,0.0011,0.0019,0.343,0.311,0.371,0.014,0.013,0.015,24.41,24.29,24.54,0.939,0.934,0.942,0.97,0.97,0.97,0.911,0.906,0.914,33.04,30.62,35.12,32.05,29.7,34.07,0,0,0,0,0,0,0.356,0,0.111,0.38,0.62,0.38,37.3
-75261600000,1967,8,1966,11,46,7,0.268,0.111,0.157,9491.35,58.39,58.39,56.5,2,2,2,443.1,435.1,451.8,259.1,251.1,184,184,184,0,0,0,0.415,0.407,0.423,259.1,251.1,267.8,990.5,990.5,990.5,965.6,965.6,965.6,24.9,24.9,24.9,0.152,0.149,0.155,0.0213,0.0175,0.0254,0.00085,0.0007,0.001,0.291,0.279,0.304,0.012,0.011,0.012,24.62,24.56,24.66,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,29.12,28.23,30.1,28.25,27.38,29.19,0,0,0,0,0,0,0.314,0,0.111,0.41,0.59,0.41,35.4
-74656800000,1967,8,1966,11,47,7,0.251,0.111,0.14,8443.28,53.58,53.58,50.26,2,1,1.5714285714285714,414.8,402.5,429.8,230.8,218.5,184,184,184,0,0,0,0.444,0.428,0.457,230.8,218.5,245.8,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.142,0.138,0.147,0.0154,0.0143,0.0166,0.00061,0.00057,0.00067,0.32,0.253,0.397,0.013,0.01,0.016,24.71,24.67,24.79,0.94,0.922,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.26,25.6,51.66,35.46,24.83,48.2,0,0,0,0,0,0,0.279,0,0.111,0.44,0.56,0.44,33.6
-74052000000,1967,8,1966,11,48,7,0.231,0.0994,0.132,8202.27,52.96,52.96,48.82,2,1,1.4285714285714286,382.3,375.1,396.1,218,195,164.3,138,184,0,0,0,0.429,0.364,0.486,218,195,241,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.136,0.129,0.141,0.0143,0.0123,0.0162,0.00057,0.00049,0.00064,0.318,0.258,0.378,0.013,0.01,0.015,24.87,24.74,24.97,0.942,0.925,0.957,0.976,0.97,0.98,0.92,0.897,0.938,38.49,26.85,49.24,37.6,26.04,48.2,0,0,0,0,0,0,0.271,0,0.099,0.43,0.57,0.43,35.5
-73447200000,1967,9,1966,12,49,7,0.214,0.0835,0.131,8131.81,50.57,50.57,48.4,2,1,1.2857142857142858,354.2,341.6,368.3,216.2,203.6,138,138,138,0,0,0,0.39,0.375,0.404,216.2,203.6,230.3,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.133,0.128,0.138,0.0141,0.0131,0.0153,0.00056,0.00051,0.00061,0.337,0.246,0.389,0.013,0.0097,0.015,24.99,24.92,25.03,0.947,0.922,0.959,0.977,0.97,0.98,0.925,0.894,0.939,42.78,25.57,51.69,41.25,24.8,48.2,0,0,0,0,0,0,0.269,0,0.083,0.39,0.61,0.39,38
-72842400000,1967,9,1966,12,50,7,0.201,0.0835,0.118,7522.16,46.79,46.79,44.77,1,1,1,332.8,324.1,341.6,194.8,186.1,138,138,138,0,0,0,0.415,0.404,0.426,194.8,186.1,203.6,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.125,0.122,0.128,0.0123,0.0116,0.0131,0.00048,0.00045,0.00051,0.343,0.327,0.359,0.013,0.013,0.014,25.09,25.03,25.15,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.69,43.6,47.74,44.77,42.73,46.79,0,0,0,0,0,0,0.249,0,0.083,0.42,0.59,0.41,37.4
-72237600000,1967,9,1966,12,51,7,0.19,0.0835,0.106,6754.29,42.73,42.73,40.2,1,1,1,313.6,302.6,324.1,175.6,164.6,138,138,138,0,0,0,0.44,0.426,0.456,175.6,164.6,186.1,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.118,0.114,0.122,0.0107,0.00974,0.0116,0.00042,0.00038,0.00045,0.309,0.289,0.327,0.012,0.011,0.013,25.22,25.15,25.3,0.947,0.943,0.95,0.977,0.973,0.98,0.925,0.917,0.931,41.13,38.52,43.6,40.2,37.48,42.73,0,0,0,0,0,0,0.223,0,0.084,0.44,0.56,0.44,35.5
-71632800000,1967,9,1966,12,52,7,0.174,0.081,0.0932,5880,39.39,39.39,35,1,1,1,288.1,281.5,298.8,154.1,143.5,134,110,138,0,0,0,0.465,0.391,0.49,154.1,143.5,171.5,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.11,0.107,0.114,0.00885,0.00794,0.0103,0.00035,0.00031,0.0004,0.27,0.251,0.298,0.011,0.0098,0.012,25.38,25.32,25.42,0.939,0.936,0.945,0.971,0.97,0.977,0.912,0.908,0.923,36.04,33.47,40.33,35,32.47,39.39,0,0,0,0,0,0,0.194,0,0.0808,0.47,0.54,0.46,33.8
-71028000000,1967,10,1967,1,1,7,0.162,0.0665,0.0956,6058.92,37.32,37.32,36.06,1,1,1,268.1,261.9,273.3,158.1,151.9,110,110,110,0,0,0,0.41,0.402,0.42,158.1,151.9,163.3,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.109,0.107,0.111,0.00919,0.00866,0.00963,0.00036,0.00034,0.00037,0.274,0.263,0.284,0.011,0.01,0.011,25.45,25.42,25.49,0.941,0.939,0.942,0.971,0.97,0.973,0.914,0.911,0.917,37.14,35.64,38.37,36.06,34.57,37.32,0,0,0,0,0,0,0.2,0,0.0664,0.41,0.59,0.41,37.4
-70423200000,1967,10,1967,1,2,7,0.156,0.0665,0.0895,5657,34.57,34.57,33.67,1,1,1,258,254.6,261.9,148,144.6,110,110,110,0,0,0,0.426,0.42,0.432,148,144.6,151.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.106,0.105,0.107,0.00833,0.00804,0.00866,0.00032,0.00031,0.00034,0.256,0.25,0.263,0.01,0.0097,0.01,25.51,25.49,25.53,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,34.71,33.89,35.64,33.67,32.87,34.57,0,0,0,0,0,0,0.187,0,0.0665,0.43,0.57,0.43,36.3
-69818400000,1967,10,1967,1,3,7,0.166,0.0665,0.0998,6352.62,44.51,44.51,37.81,1,1,1,275,254.6,302.6,165,144.6,110,110,110,0,0,0,0.401,0.363,0.432,165,144.6,192.6,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.112,0.105,0.122,0.00978,0.00804,0.0121,0.00038,0.00031,0.00047,0.287,0.25,0.336,0.011,0.0097,0.013,25.41,25.25,25.53,0.943,0.936,0.952,0.974,0.97,0.98,0.919,0.908,0.933,38.8,33.89,45.42,37.81,32.87,44.51,0,0,0,0,0,0,0.21,0,0.0662,0.4,0.6,0.4,38.3
-69213600000,1967,10,1967,1,4,7,0.182,0.0665,0.115,7395.47,45.29,45.29,44.02,1,1,1,300.6,290,305.9,190.6,180,110,110,110,0,0,0,0.366,0.36,0.379,190.6,180,195.9,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.121,0.117,0.123,0.0119,0.0111,0.0124,0.00047,0.00043,0.00049,0.332,0.314,0.342,0.013,0.012,0.013,25.26,25.23,25.33,0.951,0.948,0.953,0.98,0.98,0.98,0.932,0.929,0.934,44.92,42.38,46.21,44.02,41.53,45.29,0,0,0,0,0,0,0.245,0,0.067,0.37,0.63,0.37,40.6
-68608800000,1967,10,1967,1,5,7,0.182,0.0648,0.117,7479.28,48.2,48.2,44.52,1,1,1,300.3,290,317.9,193.1,180,107.1,106,110,0,0,0,0.357,0.333,0.379,193.1,180,211.9,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.121,0.117,0.128,0.0122,0.0111,0.0138,0.00048,0.00043,0.00054,0.337,0.314,0.37,0.013,0.012,0.015,25.26,25.14,25.33,0.952,0.948,0.957,0.98,0.98,0.98,0.933,0.929,0.938,45.55,42.38,50.02,44.52,41.53,48.2,0,0,0,0,0,0,0.247,0,0.065,0.36,0.64,0.36,41.1
-68004000000,1967,11,1967,2,6,7,0.208,0.0641,0.143,8826.7,57.1,57.1,52.54,2,1,1.8571428571428572,343.3,321.2,364,237.3,215.2,106,106,106,0,0,0,0.309,0.291,0.33,237.3,215.2,258,990.5,990.5,990.5,965.1,965,965.2,25.4,25.3,25.5,0.137,0.129,0.144,0.0165,0.014,0.0208,0.00065,0.00055,0.00082,0.277,0.242,0.376,0.011,0.0095,0.015,25.11,25,25.2,0.93,0.92,0.958,0.971,0.97,0.98,0.904,0.893,0.939,30.79,25.56,50.77,29.71,24.79,48.2,0,0,0,0,0,0,0.292,0,0.065,0.31,0.69,0.31,42.4
-67399200000,1967,11,1967,2,7,7,0.238,0.0641,0.173,10649.5,66.46,66.46,63.39,2,2,2,392.7,368.3,406.7,286.7,262.3,106,106,106,0,0,0,0.27,0.261,0.288,286.7,262.3,300.7,990.5,990.5,990.5,965.4,965.2,965.4,25.1,25.1,25.3,0.154,0.146,0.159,0.0343,0.0228,0.0409,0.0014,0.0009,0.0016,0.325,0.288,0.346,0.013,0.011,0.014,24.81,24.72,24.97,0.937,0.931,0.94,0.97,0.97,0.97,0.909,0.904,0.912,32.68,29.92,34.26,31.69,29.02,33.23,0,0,0,0,0,0,0.352,0,0.065,0.27,0.73,0.27,44.7
-66794400000,1967,11,1967,2,8,7,0.263,0.0683,0.195,11937.4,72.42,72.42,71.06,2,2,2,435.2,427.1,442.7,322.4,313.1,112.9,106,114,0,0,0,0.259,0.248,0.267,322.4,313.1,328.7,990.5,990.5,990.5,965.6,965.5,965.6,24.9,24.9,25,0.168,0.165,0.171,0.0512,0.0468,0.0542,0.0021,0.0019,0.0022,0.38,0.366,0.389,0.015,0.015,0.016,24.56,24.52,24.61,0.943,0.942,0.944,0.97,0.97,0.97,0.915,0.914,0.916,36.62,35.59,37.32,35.53,34.53,36.21,0,0,0,0,0,0,0.395,0,0.068,0.26,0.74,0.26,45.4
-66189600000,1967,11,1967,2,9,7,0.272,0.0721,0.2,12219.8,76.89,76.89,72.74,2,2,2,449.4,435.1,474.7,330.2,321.1,119.1,114,126,0,0,0,0.265,0.255,0.279,330.2,321.1,348.7,990.5,990.5,990.5,965.6,965.6,965.7,24.9,24.8,24.9,0.172,0.168,0.179,0.0549,0.0505,0.0636,0.0022,0.002,0.0026,0.392,0.378,0.42,0.016,0.015,0.017,24.49,24.34,24.56,0.945,0.943,0.948,0.971,0.97,0.975,0.917,0.915,0.924,37.45,36.47,39.44,36.37,35.38,38.45,0,0,0,0,0,0,0.404,0,0.072,0.27,0.74,0.26,44.9
-65584800000,1967,12,1967,3,10,7,0.304,0.0762,0.228,13968.7,89.33,89.33,83.15,2,2,2,502.5,477.8,531.3,376.5,351.8,126,126,126,0,0,0,0.251,0.237,0.264,376.5,351.8,405.3,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.189,0.18,0.199,0.0767,0.0651,0.0903,0.0031,0.0026,0.0037,0.462,0.425,0.505,0.019,0.017,0.021,24.18,24,24.32,0.952,0.948,0.955,0.979,0.976,0.98,0.932,0.925,0.936,42.47,39.79,45.58,41.57,38.81,44.66,0,0,0,0,0,0,0.462,0,0.076,0.25,0.75,0.25,45.9
-64980000000,1967,12,1967,3,11,7,0.347,0.0714,0.276,16291,103.9,103.9,96.97,3,2,2.142857142857143,573.9,542.7,606.9,455.9,424.7,118,118,118,0,0,0,0.206,0.194,0.217,455.9,424.7,488.9,990.5,990.5,990.5,966.2,966,966.3,24.3,24.2,24.5,0.218,0.204,0.235,0.114,0.0994,0.13,0.0047,0.0041,0.0054,0.567,0.527,0.614,0.023,0.022,0.025,23.75,23.62,23.93,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.16,35.71,52.58,46.01,34.64,48.2,0,0,0,0,0,0,0.539,0,0.071,0.21,0.8,0.2,46.9
-64375200000,1967,12,1967,3,12,7,0.385,0.0741,0.311,18289.6,113.4,113.4,108.9,3,3,3,636.3,606.9,662,513.7,488.9,122.6,118,126,0,0,0,0.193,0.185,0.196,513.7,488.9,536,990.5,990.5,990.5,966.4,966.3,966.5,24.1,24,24.2,0.25,0.235,0.264,0.145,0.13,0.159,0.006,0.0054,0.0066,0.569,0.527,0.607,0.024,0.022,0.025,23.49,23.35,23.64,0.947,0.945,0.95,0.971,0.97,0.974,0.92,0.917,0.924,37.37,35.71,38.84,36.29,34.64,37.81,0,0,0,0,0,0,0.605,0,0.074,0.19,0.81,0.19,47.5
-63770400000,1967,12,1967,3,13,7,0.431,0.0762,0.355,20810.6,130.1,130.1,123.9,3,3,3,713,674.1,745.4,587,548.1,126,126,126,0,0,0,0.177,0.169,0.187,587,548.1,619.4,990.5,990.5,990.5,966.8,966.6,966.9,23.7,23.6,23.9,0.293,0.271,0.311,0.193,0.167,0.215,0.0081,0.007,0.0091,0.693,0.627,0.747,0.029,0.026,0.032,23.05,22.87,23.28,0.953,0.951,0.955,0.979,0.975,0.98,0.933,0.927,0.936,42.18,39.65,44.25,41.29,38.67,43.36,0,0,0,0,0,0,0.688,0,0.076,0.18,0.82,0.18,48.3
-63165600000,1968,1,1967,4,14,7,0.481,0.0841,0.396,22894.5,142,142,136.3,3,3,3,794.6,764,827.5,655.6,625,139,139,139,0,0,0,0.175,0.168,0.182,655.6,625,688.5,990.5,990.5,990.5,967.1,967,967.2,23.4,23.3,23.5,0.333,0.315,0.351,0.239,0.218,0.261,0.01,0.0093,0.011,0.809,0.757,0.865,0.035,0.032,0.037,22.61,22.43,22.79,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.35,44.49,48.31,45.43,43.6,47.35,0,0,0,0,0,0,0.757,0,0.085,0.17,0.82,0.18,47.6
-62560800000,1968,1,1967,4,15,7,0.571,0.0841,0.487,26868.9,177.6,177.6,159.9,4,3,3.7142857142857144,944.6,851.4,1047,805.6,712.4,139,139,139,0,0,0,0.148,0.133,0.163,805.6,712.4,908.3,990.5,990.5,990.5,967.7,967.3,968,22.8,22.5,23.2,0.447,0.365,0.54,0.328,0.277,0.379,0.014,0.012,0.017,1.01,0.905,1.17,0.044,0.039,0.052,21.82,21.28,22.29,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.71,39.66,51.19,43.43,38.68,48.2,0,0,0,0,0,0,0.889,0,0.084,0.15,0.85,0.15,47.1
-61956000000,1968,1,1967,4,16,7,0.955,0.085,0.653,31240.1,192.8,192.8,186,4,4,4,1579,1127,2229,1438,987.8,140.6,139,150,359.1,0,979,0.0935,0.0673,0.123,1079,987.8,1100,990.5,990.5,990.5,969.7,968.3,971.7,20.8,18.8,22.2,0.834,0.621,0.926,0.604,0.417,0.648,0.029,0.019,0.034,1.73,1.31,1.87,0.084,0.059,0.099,19.05,16.97,20.89,0.953,0.948,0.956,0.98,0.98,0.98,0.934,0.929,0.937,47.94,43.39,51.05,46.49,42.52,48.2,0,0,0,0,0,0,1.03,0,0.302,0.089,0.68,0.32,32.7
-61351200000,1968,1,1967,4,17,7,1.69,0.0907,0.665,25996.4,165.8,165.8,154.7,4,4,4,2802,2398,3200,2652,2248,150,150,150,1552,1148,1950,0.0541,0.0469,0.0626,1100,1100,1100,990.5,990.5,990.5,973,972.1,974,17.5,16.5,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.59,14.64,16.56,0.943,0.939,0.947,0.975,0.97,0.98,0.92,0.911,0.928,39.66,37.07,42.29,38.69,35.96,41.45,0,0,0,0,0,0,0.86,0,1.025,0.054,0.39,0.61,15.4
-60746400000,1968,1,1967,4,18,7,2.33,0.107,0.665,21746.1,141.5,141.5,129.4,4,4,4,3854,3302,4599,3677,3152,176.9,150,197,2577,2052,3302,0.0459,0.0425,0.0526,1100,1100,1100,990.5,990.5,990.5,975.3,974.2,976.8,15.2,13.7,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.04,0.047,1.87,1.87,1.87,0.12,0.11,0.14,13.3,11.85,14.43,0.93,0.918,0.938,0.97,0.97,0.97,0.902,0.891,0.909,33.36,29.35,36.48,32.36,28.47,35.38,0,0,0,0,0,0,0.719,0,1.665,0.046,0.29,0.71,9.33
-60141600000,1968,2,1967,5,19,7,3.13,0.119,0.665,16834.8,108.8,108.8,100.2,4,4,4,5169,4854,5326,4972,4657,197,197,197,3872,3557,4029,0.0381,0.037,0.0406,1100,1100,1100,990.52,990.5,990.53,977.8,977.2,978,12.8,12.5,13.3,0.918,0.914,0.926,0.648,0.648,0.648,0.051,0.049,0.052,1.87,1.86,1.87,0.15,0.14,0.15,10.89,10.66,11.38,0.904,0.897,0.914,0.97,0.97,0.97,0.877,0.871,0.886,26.56,25.8,28.05,25.05,23.96,27.21,0,0,0,0,0,0,0.557,0,2.465,0.038,0.21,0.79,5.38
-59536800000,1968,2,1967,5,20,7,3.07,0.119,0.665,17246.5,109,109,102.7,4,4,4,5083,4846,5290,4886,4649,197,197,197,3786,3549,3993,0.0388,0.0372,0.0407,1100,1100,1100,990.51,990.5,990.53,977.6,977.2,978,12.9,12.6,13.3,0.921,0.915,0.926,0.648,0.648,0.648,0.05,0.049,0.052,1.87,1.86,1.87,0.15,0.14,0.15,11.02,10.71,11.4,0.908,0.899,0.914,0.97,0.97,0.97,0.881,0.872,0.887,26.98,25.98,28.1,25.66,24.21,27.25,0,0,0,0,0,0,0.57,0,2.405,0.039,0.22,0.78,5.62
-58932000000,1968,2,1967,5,21,7,2.77,0.119,0.665,19174.1,115.6,115.6,114.1,4,4,4,4587,4514,4716,4390,4317,197,197,197,3290,3217,3419,0.043,0.0418,0.0436,1100,1100,1100,990.5,990.5,990.5,976.8,976.6,977,13.7,13.5,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.87,11.64,12.01,0.919,0.916,0.92,0.97,0.97,0.97,0.891,0.889,0.892,29.42,28.75,29.79,28.53,27.89,28.9,0,0,0,0,0,0,0.634,0,2.105,0.043,0.24,0.76,6.92
-58327200000,1968,2,1967,5,22,7,2.75,0.15,0.665,19293.8,115.9,115.9,114.8,4,4,4,4551,4497,4582,4303,4182,247.6,197,315,3204,3082,3285,0.0545,0.043,0.0701,1100,1100,1100,990.5,990.5,990.5,976.7,976.6,976.7,13.8,13.8,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.047,1.87,1.87,1.87,0.14,0.13,0.14,11.94,11.88,12.04,0.919,0.919,0.92,0.97,0.97,0.97,0.892,0.891,0.893,29.6,29.44,29.88,28.71,28.56,28.98,0,0,0,0,0,0,0.638,0,2.085,0.055,0.24,0.76,7.02
-57722400000,1968,3,1967,6,23,7,2.61,0.191,0.665,20085.4,122.5,122.5,119.6,4,4,4,4313,4166,4445,3998,3851,315,315,315,2898,2751,3030,0.0731,0.0709,0.0756,1100,1100,1100,990.5,990.5,990.5,976.3,976,976.5,14.2,14,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.37,12.13,12.64,0.923,0.921,0.926,0.97,0.97,0.97,0.896,0.894,0.898,30.81,30.14,31.56,29.89,29.23,30.62,0,0,0,0,0,0,0.664,0,1.945,0.073,0.25,0.75,7.7
-57117600000,1968,3,1967,6,24,7,2.41,0.145,0.665,21178,129.5,129.5,126.1,4,4,4,3992,3835,4107,3753,3596,239,239,239,2653,2496,2768,0.0599,0.0582,0.0623,1100,1100,1100,990.5,990.5,990.5,975.7,975.3,975.9,14.8,14.6,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,12.97,12.75,13.29,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,32.49,31.87,33.37,31.51,30.91,32.37,0,0,0,0,0,0,0.7,0,1.745,0.06,0.28,0.72,8.79
-56512800000,1968,3,1967,6,25,7,2.34,0.145,0.665,21645.7,131.2,131.2,128.8,4,4,4,3865,3758,4066,3626,3519,239,239,239,2526,2419,2727,0.0619,0.0588,0.0636,1100,1100,1100,990.5,990.5,990.5,975.4,975.2,975.8,15.1,14.7,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.23,12.83,13.46,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.9,0.904,33.21,32.08,33.82,32.21,31.12,32.8,0,0,0,0,0,0,0.716,0,1.675,0.062,0.28,0.72,9.25
-55908000000,1968,3,1967,6,26,7,2.92,0.145,0.665,18174.7,121.7,121.7,108.2,4,4,4,4830,4206,5326,4591,3967,239,239,239,3491,2867,3987,0.0498,0.0449,0.0568,1100,1100,1100,990.51,990.5,990.53,977.2,976.1,978,13.3,12.5,14.4,0.923,0.914,0.926,0.648,0.648,0.648,0.049,0.045,0.052,1.87,1.86,1.87,0.14,0.13,0.15,11.47,10.66,12.57,0.912,0.897,0.925,0.97,0.97,0.97,0.885,0.871,0.897,28.23,25.8,31.36,27.05,23.96,30.42,0,0,0,0,0,0,0.601,0,2.255,0.05,0.23,0.77,6.22
-55303200000,1968,4,1967,7,27,7,3.32,0.178,0.665,15371.3,92.81,92.81,91.5,4,4,4,5483,5434,5556,5188,5139,295,295,295,4088,4039,4161,0.0538,0.0531,0.0543,1100,1100,1100,990.55,990.54,990.55,978.3,978.2,978.4,12.3,12.2,12.4,0.909,0.907,0.911,0.648,0.648,0.648,0.053,0.052,0.053,1.86,1.85,1.86,0.15,0.15,0.15,10.44,10.33,10.5,0.889,0.885,0.892,0.97,0.97,0.97,0.863,0.859,0.865,25.03,24.67,25.26,22.87,22.37,23.2,0,0,0,0,0,0,0.508,0,2.655,0.054,0.2,0.8,4.63
-54698400000,1968,4,1967,7,28,7,3.25,0.202,0.665,15905.9,102.8,102.8,94.68,4,4,4,5370,5084,5594,5035,4720,334.4,295,364,3935,3620,4199,0.0625,0.0527,0.0716,1100,1100,1100,990.54,990.51,990.55,978.1,977.6,978.4,12.5,12.1,12.9,0.913,0.906,0.921,0.648,0.648,0.648,0.052,0.05,0.053,1.86,1.85,1.87,0.15,0.15,0.15,10.6,10.28,11,0.895,0.883,0.91,0.97,0.97,0.97,0.868,0.857,0.883,25.59,24.48,27.01,23.67,22.12,25.69,0,0,0,0,0,0,0.526,0,2.585,0.062,0.2,0.8,4.89
-54093600000,1968,4,1967,7,29,7,2.82,0.22,0.665,18920.1,118.3,118.3,112.6,4,4,4,4660,4378,4944,4296,4014,364,364,364,3195,2914,3480,0.0782,0.0736,0.0831,1100,1100,1100,990.5,990.5,990.5,976.9,976.4,977.4,13.6,13.1,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.74,11.22,12.25,0.917,0.912,0.922,0.97,0.97,0.97,0.89,0.885,0.895,29.05,27.6,30.48,28.15,26.64,29.57,0,0,0,0,0,0,0.626,0,2.155,0.078,0.24,0.76,6.71
-53488800000,1968,4,1967,7,30,7,2.41,0.22,0.665,21237.5,132.9,132.9,126.4,4,4,4,3980,3684,4272,3616,3320,364,364,364,2517,2220,2809,0.0917,0.0852,0.0988,1100,1100,1100,990.5,990.5,990.5,975.6,975,976.2,14.9,14.3,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.01,12.45,13.62,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,32.58,31.02,34.25,31.6,30.09,33.22,0,0,0,0,0,0,0.702,0,1.745,0.091,0.28,0.72,8.81
-52884000000,1968,4,1967,7,31,7,2.04,0.202,0.665,23484.4,144.8,144.8,139.8,4,4,4,3379,3158,3612,3045,2837,333.3,321,364,1945,1737,2148,0.0987,0.0943,0.103,1100,1100,1100,990.5,990.5,990.5,974.4,973.9,974.9,16.1,15.6,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.26,13.77,14.73,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,36.03,34.66,37.32,34.95,33.62,36.21,0,0,0,0,0,0,0.777,0,1.375,0.099,0.33,0.67,11.5
-52279200000,1968,5,1967,8,32,7,1.77,0.194,0.665,25416.5,156,156,151.3,4,4,4,2927,2756,3078,2606,2435,321,321,321,1506,1335,1657,0.11,0.104,0.116,1100,1100,1100,990.5,990.5,990.5,973.3,972.9,973.7,17.2,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.29,14.92,15.7,0.942,0.941,0.944,0.974,0.971,0.976,0.917,0.914,0.921,38.85,37.86,39.97,37.82,36.77,39,0,0,0,0,0,0,0.84,0,1.105,0.11,0.38,0.62,14.4
-51674400000,1968,5,1967,8,33,7,1.55,0.194,0.665,27132,163.9,163.9,161.5,4,4,4,2559,2471,2659,2238,2150,321,321,321,1138,1050,1238,0.126,0.121,0.13,1100,1100,1100,990.5,990.5,990.5,972.4,972.2,972.7,18.1,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.18,15.93,16.39,0.946,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.25,40.6,41.82,40.37,39.68,40.98,0,0,0,0,0,0,0.897,0,0.885,0.13,0.43,0.57,17.5
-51069600000,1968,5,1967,8,34,7,1.41,0.194,0.665,28150.7,170.3,170.3,167.6,4,4,4,2328,2220,2434,2007,1899,321,321,321,907.3,799,1013,0.138,0.132,0.145,1100,1100,1100,990.5,990.5,990.5,971.9,971.6,972.1,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.73,16.48,16.99,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.75,42.06,43.45,41.89,41.22,42.58,0,0,0,0,0,0,0.931,0,0.745,0.14,0.47,0.53,20
-50464800000,1968,5,1967,8,35,7,1.26,0.183,0.665,29234,178,178,174,4,4,4,2079,1942,2220,1777,1685,302.7,257,321,676.6,585,799,0.145,0.129,0.158,1100,1100,1100,990.5,990.5,990.5,971.3,970.9,971.6,19.2,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.34,16.99,17.71,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.39,43.45,45.4,43.5,42.58,44.49,0,0,0,0,0,0,0.967,0,0.595,0.15,0.53,0.47,23.2
-49860000000,1968,6,1967,9,36,7,1.06,0.155,0.665,31017.1,188.8,188.8,184.6,4,4,4,1745,1622,1879,1488,1365,257,257,257,388.6,265,522,0.147,0.137,0.158,1100,1100,1100,990.5,990.5,990.5,970.3,969.9,970.7,20.2,19.8,20.6,0.924,0.919,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.87,1.87,1.87,0.093,0.091,0.095,18.35,17.92,18.76,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.1,45.95,48.16,46.16,45.03,47.2,0,0,0,0,0,0,1.03,0,0.395,0.15,0.63,0.37,29.3
-49255200000,1968,6,1967,9,37,7,0.897,0.155,0.662,32227.6,192.8,192.8,191.8,4,4,4,1482,1323,1590,1225,1066,257,257,257,130.1,0,233,0.174,0.162,0.194,1095,1066,1100,990.5,990.5,990.5,969.4,968.9,969.8,21.1,20.7,21.6,0.876,0.777,0.916,0.637,0.571,0.648,0.03,0.026,0.031,1.81,1.64,1.86,0.086,0.076,0.09,19.26,18.86,19.94,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.29,48.44,50.4,47.96,47.47,48.2,0,0,0,0,0,0,1.07,0,0.235,0.17,0.74,0.26,35.9
-48650400000,1968,6,1967,9,38,7,0.732,0.155,0.576,30367.7,185.9,185.9,180.8,4,4,4,1210,1164,1246,952.7,907.1,257,257,257,0,0,0,0.213,0.206,0.221,952.7,907.1,988.6,990.5,990.5,990.5,968.6,968.4,968.7,21.9,21.8,22.1,0.616,0.566,0.664,0.4,0.378,0.417,0.018,0.017,0.019,1.28,1.19,1.36,0.058,0.054,0.062,20.66,20.47,20.89,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,46.11,44.4,47.42,45.19,43.51,46.47,0,0,0,0,0,0,1,0,0.156,0.21,0.79,0.21,41.5
-48045600000,1968,6,1967,9,39,7,0.671,0.155,0.516,27768,172.7,172.7,165.3,4,4,4,1110,1047,1155,853.2,790.3,257,257,257,0,0,0,0.232,0.222,0.245,853.2,790.3,898.3,990.5,990.5,990.5,968.2,968,968.4,22.3,22.1,22.5,0.516,0.459,0.558,0.352,0.322,0.374,0.016,0.014,0.017,1.1,0.99,1.18,0.049,0.044,0.053,21.15,20.93,21.46,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.936,42.22,39.63,44.06,41.32,38.64,43.18,0,0,0,0,0,0,0.918,0,0.155,0.23,0.77,0.23,41.4
-47440800000,1968,7,1967,10,40,7,0.591,0.137,0.454,24522.7,154.9,154.9,146,4,3,3.142857142857143,977.6,941.1,1015,750.6,714.1,227,227,227,0,0,0,0.232,0.224,0.241,750.6,714.1,787.5,990.5,990.5,990.5,967.8,967.7,967.9,22.7,22.6,22.8,0.415,0.382,0.449,0.301,0.278,0.32,0.013,0.012,0.014,0.983,0.924,1.03,0.043,0.04,0.045,21.71,21.58,21.91,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.03,39.7,51.84,46.81,38.72,48.2,0,0,0,0,0,0,0.811,0,0.137,0.23,0.77,0.23,41.5
-46836000000,1968,7,1967,10,41,7,0.527,0.137,0.389,22152.9,143,143,131.9,3,3,3,870.6,817.2,935.5,643.6,590.2,227,227,227,0,0,0,0.261,0.243,0.278,643.6,590.2,708.5,990.5,990.5,990.5,967.4,967.2,967.6,23.1,22.9,23.3,0.338,0.307,0.377,0.231,0.195,0.274,0.01,0.0084,0.012,0.801,0.711,0.912,0.035,0.03,0.04,22.32,21.95,22.62,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,44.85,41.62,48.64,43.95,40.77,47.67,0,0,0,0,0,0,0.733,0,0.138,0.26,0.74,0.26,42
-46231200000,1968,7,1967,10,42,7,0.464,0.137,0.327,18857.3,118.4,118.4,112.2,3,3,3,767.7,741,797.9,540.7,514,227,227,227,0,0,0,0.296,0.284,0.306,540.7,514,570.9,990.5,990.5,990.5,967,966.9,967.1,23.5,23.4,23.6,0.279,0.264,0.296,0.162,0.144,0.182,0.0069,0.0061,0.0078,0.627,0.582,0.678,0.027,0.025,0.029,22.9,22.73,23.05,0.95,0.948,0.952,0.973,0.97,0.977,0.924,0.919,0.93,38.45,36.71,40.4,37.42,35.61,39.46,0,0,0,0,0,0,0.624,0,0.137,0.3,0.7,0.3,40.6
-45626400000,1968,7,1967,10,43,7,0.421,0.137,0.283,16343.6,105.8,105.8,97.28,3,2,2.142857142857143,695.7,662,735.5,468.7,435,227,227,227,0,0,0,0.327,0.309,0.343,468.7,435,508.5,990.5,990.5,990.5,966.7,966.5,966.8,23.8,23.7,24,0.238,0.219,0.261,0.12,0.104,0.141,0.0051,0.0044,0.0059,0.601,0.56,0.633,0.025,0.023,0.027,23.22,23.09,23.39,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,48.37,36.34,51.85,46.12,35.25,48.2,0,0,0,0,0,0,0.54,0,0.138,0.33,0.67,0.33,38.8
-45021600000,1968,7,1967,10,44,7,0.387,0.122,0.264,15775.4,96.4,96.4,93.9,2,2,2,639.3,619.8,662,436.9,416.9,202.4,184,227,0,0,0,0.316,0.286,0.353,436.9,416.9,459.9,990.5,990.5,990.5,966.5,966.4,966.5,24,24,24.1,0.218,0.211,0.228,0.105,0.0958,0.116,0.0044,0.004,0.0048,0.56,0.531,0.597,0.023,0.022,0.025,23.48,23.39,23.57,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.15,45.92,50.58,46.95,45,48.2,0,0,0,0,0,0,0.522,0,0.123,0.32,0.68,0.32,40.8
-44416800000,1968,8,1967,11,45,7,0.353,0.113,0.24,14530.7,91.9,91.9,86.49,2,2,2,583.4,566.7,606.9,396.8,364.7,186.6,184,202,0,0,0,0.32,0.303,0.356,396.8,364.7,422.9,990.5,990.5,990.5,966.2,966.2,966.3,24.3,24.2,24.3,0.201,0.192,0.21,0.0863,0.0711,0.0986,0.0036,0.0029,0.0041,0.498,0.452,0.536,0.021,0.019,0.022,23.78,23.64,23.9,0.954,0.95,0.957,0.98,0.977,0.98,0.935,0.929,0.937,44.14,40.61,46.89,43.25,39.69,45.95,0,0,0,0,0,0,0.481,0,0.113,0.32,0.68,0.32,41.2
-43812000000,1968,8,1967,11,46,7,0.323,0.122,0.201,12128.2,78.21,78.21,72.19,2,2,2,534.6,512.2,561.5,332.6,310.2,202,202,202,0,0,0,0.378,0.36,0.394,332.6,310.2,359.5,990.5,990.5,990.5,966,965.9,966.1,24.5,24.4,24.6,0.18,0.173,0.19,0.056,0.0454,0.0687,0.0023,0.0018,0.0028,0.403,0.37,0.444,0.016,0.015,0.018,24.09,23.93,24.23,0.946,0.942,0.95,0.972,0.97,0.976,0.919,0.914,0.927,37.15,34.71,40.06,36.1,33.67,39.1,0,0,0,0,0,0,0.401,0,0.122,0.38,0.62,0.38,37.5
-43207200000,1968,8,1967,11,47,7,0.299,0.122,0.177,10689.4,66.24,66.24,63.63,2,2,2,494.9,481.3,507,292.9,279.3,202,202,202,0,0,0,0.408,0.398,0.42,292.9,279.3,305,990.5,990.5,990.5,965.8,965.8,965.9,24.7,24.6,24.7,0.166,0.162,0.171,0.0372,0.0308,0.043,0.0015,0.0012,0.0017,0.344,0.323,0.362,0.014,0.013,0.015,24.33,24.26,24.41,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,32.8,31.28,34.15,31.81,30.34,33.12,0,0,0,0,0,0,0.353,0,0.122,0.41,0.59,0.41,35.8
-42602400000,1968,8,1967,11,48,7,0.283,0.117,0.165,9993.82,67.08,67.08,59.49,2,2,2,467.3,451.8,477.8,273.3,254.4,194,146,202,0,0,0,0.415,0.323,0.443,273.3,254.4,305.8,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.159,0.153,0.166,0.028,0.0191,0.0433,0.0011,0.00077,0.0017,0.314,0.286,0.358,0.013,0.012,0.014,24.48,24.43,24.56,0.934,0.93,0.941,0.97,0.97,0.97,0.906,0.902,0.913,30.66,28.51,34.57,29.74,27.65,33.54,0,0,0,0,0,0,0.33,0,0.118,0.41,0.58,0.42,35.3
