datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-41997600000,1968,9,1967,12,49,7,0.264,0.0883,0.176,10723,65.96,65.96,63.83,2,2,2,436.8,427.1,446.6,290.8,281.1,146,146,146,0,0,0,0.335,0.327,0.342,290.8,281.1,300.6,990.5,990.5,990.5,965.6,965.5,965.6,24.9,24.9,25,0.16,0.157,0.164,0.0363,0.0317,0.0409,0.0015,0.0013,0.0016,0.335,0.321,0.35,0.013,0.013,0.014,24.6,24.54,24.66,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,32.9,31.81,34,31.91,30.86,32.98,0,0,0,0,0,0,0.355,0,0.088,0.33,0.67,0.33,40.6
-41392800000,1968,9,1967,12,50,7,0.25,0.0883,0.162,9866.68,60.63,60.63,58.73,2,2,2,413.5,406.7,422.2,267.5,260.7,146,146,146,0,0,0,0.353,0.346,0.359,267.5,260.7,276.2,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.152,0.15,0.155,0.0253,0.0221,0.0294,0.001,0.00088,0.0012,0.301,0.29,0.314,0.012,0.012,0.013,24.74,24.69,24.78,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,30.27,29.5,31.25,29.37,28.62,30.32,0,0,0,0,0,0,0.326,0,0.088,0.35,0.65,0.35,39.5
-40788000000,1968,9,1967,12,51,7,0.237,0.0883,0.149,9061.81,56.32,56.32,53.94,2,2,2,391.7,385.2,402.5,245.7,239.2,146,146,146,0,0,0,0.373,0.363,0.379,245.7,239.2,256.5,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.144,0.142,0.148,0.017,0.0161,0.0201,0.00068,0.00064,0.0008,0.27,0.262,0.284,0.011,0.01,0.011,24.87,24.8,24.91,0.928,0.926,0.931,0.97,0.97,0.97,0.9,0.898,0.903,27.8,27.05,29.03,26.97,26.24,28.16,0,0,0,0,0,0,0.3,0,0.088,0.37,0.63,0.37,38.2
-40183200000,1968,9,1967,12,52,7,0.223,0.0883,0.135,8303.78,51.89,51.89,49.43,2,1,1.4285714285714286,369.5,358.7,382.6,223.5,212.7,146,146,146,0,0,0,0.395,0.382,0.407,223.5,212.7,236.6,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.137,0.133,0.141,0.0147,0.0138,0.0159,0.00058,0.00055,0.00063,0.328,0.251,0.393,0.013,0.0099,0.016,24.92,24.87,24.97,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.94,40.21,25.88,51.98,38.49,25.1,48.2,0,0,0,0,0,0,0.275,0,0.088,0.4,0.61,0.39,37.2
-39578400000,1968,9,1967,12,53,7,0.208,0.0748,0.133,8198.59,51.04,51.04,48.8,2,1,1.2857142857142858,343.3,334.4,354,219.6,208,123.7,120,146,0,0,0,0.36,0.341,0.412,219.6,208,231.7,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.133,0.131,0.137,0.0144,0.0134,0.0154,0.00057,0.00053,0.00061,0.343,0.247,0.39,0.013,0.0097,0.015,25.04,24.96,25.12,0.948,0.922,0.959,0.977,0.97,0.98,0.926,0.894,0.94,43.64,25.8,52.09,41.58,25.03,48.2,0,0,0,0,0,0,0.271,0,0.075,0.36,0.64,0.36,39.4
-38973600000,1968,10,1968,1,1,7,0.192,0.07,0.122,7830.51,47.87,47.87,46.61,1,1,1,317.6,305.9,327.5,201.9,195.9,115.7,110,120,0,0,0,0.364,0.351,0.377,201.9,195.9,207.5,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.126,0.123,0.129,0.0129,0.0124,0.0134,0.00051,0.00049,0.00053,0.354,0.342,0.365,0.014,0.013,0.014,25.16,25.1,25.23,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.56,46.21,48.84,46.61,45.29,47.87,0,0,0,0,0,0,0.259,0,0.07,0.36,0.64,0.36,40.8
-38368800000,1968,10,1968,1,2,7,0.18,0.0665,0.113,7272.84,44.51,44.51,43.29,1,1,1,297.5,290,302.6,187.5,180,110,110,110,0,0,0,0.37,0.363,0.379,187.5,180,192.6,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.12,0.117,0.122,0.0117,0.0111,0.0121,0.00046,0.00043,0.00047,0.327,0.314,0.336,0.013,0.012,0.013,25.28,25.25,25.33,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,44.17,42.38,45.42,43.29,41.53,44.51,0,0,0,0,0,0,0.241,0,0.067,0.37,0.63,0.37,40.4
-37764000000,1968,10,1968,1,3,7,0.173,0.0665,0.107,6822.01,41.53,41.53,40.61,1,1,1,286.3,283.2,290,176.3,173.2,110,110,110,0,0,0,0.384,0.379,0.388,176.3,173.2,180,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.116,0.115,0.117,0.0107,0.0105,0.0111,0.00042,0.00041,0.00043,0.307,0.301,0.314,0.012,0.012,0.012,25.35,25.33,25.37,0.947,0.946,0.948,0.979,0.978,0.98,0.927,0.924,0.929,41.48,40.75,42.38,40.61,39.84,41.53,0,0,0,0,0,0,0.226,0,0.066,0.38,0.62,0.38,39.4
-37159200000,1968,10,1968,1,4,7,0.171,0.0655,0.105,6714.16,40.44,40.44,39.97,1,1,1,282,281.5,283.2,173.7,171.5,108.3,106,110,0,0,0,0.384,0.377,0.391,173.7,171.5,175.5,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.115,0.114,0.115,0.0105,0.0103,0.0107,0.00041,0.0004,0.00042,0.302,0.298,0.305,0.012,0.012,0.012,25.37,25.37,25.38,0.946,0.945,0.946,0.978,0.977,0.979,0.925,0.923,0.926,40.87,40.33,41.31,39.97,39.39,40.44,0,0,0,0,0,0,0.222,0,0.066,0.38,0.61,0.39,39.3
-36554400000,1968,11,1968,2,5,7,0.184,0.0641,0.12,7640.04,48.2,48.2,45.48,1,1,1,304.7,281.5,324.1,198.7,175.5,106,106,106,0,0,0,0.349,0.327,0.377,198.7,175.5,218.1,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.123,0.115,0.13,0.0126,0.0107,0.0143,0.00049,0.00042,0.00056,0.347,0.305,0.381,0.014,0.012,0.015,25.22,25.1,25.37,0.953,0.946,0.958,0.98,0.979,0.98,0.934,0.926,0.939,46.86,41.31,51.44,45.48,40.44,48.2,0,0,0,0,0,0,0.253,0,0.064,0.35,0.65,0.35,41.5
-35949600000,1968,11,1968,2,6,7,0.201,0.0641,0.137,8514.9,54.88,54.88,50.68,2,1,1.5714285714285714,333,310.1,354,227,204.1,106,106,106,0,0,0,0.319,0.299,0.342,227,204.1,248,990.5,990.5,990.5,965.1,965,965.2,25.4,25.3,25.5,0.133,0.125,0.141,0.015,0.0131,0.0168,0.00059,0.00051,0.00066,0.305,0.249,0.388,0.012,0.0098,0.015,25.13,25.06,25.19,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.91,26.32,52.25,35.59,25.53,48.2,0,0,0,0,0,0,0.282,0,0.064,0.32,0.68,0.32,42.4
-35344800000,1968,11,1968,2,7,7,0.239,0.0641,0.175,10741.4,70.88,70.88,63.94,2,2,2,395.3,364,427.1,289.3,258,106,106,106,0,0,0,0.269,0.248,0.291,289.3,258,321.1,990.5,990.5,990.5,965.4,965.2,965.5,25.1,25,25.3,0.155,0.144,0.167,0.0355,0.0208,0.0506,0.0014,0.00082,0.002,0.329,0.282,0.376,0.013,0.011,0.015,24.8,24.6,25,0.937,0.931,0.943,0.97,0.97,0.97,0.909,0.903,0.915,32.96,29.43,36.53,31.97,28.55,35.44,0,0,0,0,0,0,0.355,0,0.064,0.27,0.73,0.27,44.9
-34740000000,1968,11,1968,2,8,7,0.278,0.0658,0.212,13062.2,82.57,82.57,77.75,2,2,2,460,427.1,481.3,351.2,321.1,108.9,106,126,0,0,0,0.237,0.222,0.262,351.2,321.1,371.8,990.5,990.5,990.5,965.7,965.5,965.8,24.8,24.7,25,0.178,0.167,0.184,0.0648,0.0506,0.0745,0.0026,0.002,0.003,0.422,0.376,0.452,0.017,0.015,0.018,24.41,24.3,24.6,0.948,0.943,0.951,0.976,0.97,0.98,0.925,0.915,0.932,39.83,36.53,42.13,38.88,35.44,41.29,0,0,0,0,0,0,0.432,0,0.066,0.24,0.76,0.24,47
-34135200000,1968,12,1968,3,9,7,0.305,0.0762,0.229,14059.4,86,86,83.69,2,2,2,504.6,490.4,515.4,378.6,364.4,126,126,126,0,0,0,0.25,0.244,0.257,378.6,364.4,389.4,990.5,990.5,990.5,965.9,965.8,965.9,24.6,24.6,24.7,0.19,0.185,0.193,0.0777,0.071,0.0828,0.0032,0.0029,0.0034,0.465,0.444,0.482,0.019,0.018,0.02,24.16,24.1,24.25,0.952,0.95,0.954,0.98,0.979,0.98,0.933,0.93,0.935,42.71,41.16,43.88,41.84,40.27,43,0,0,0,0,0,0,0.465,0,0.076,0.25,0.75,0.25,46.1
-33530400000,1968,12,1968,3,10,7,0.325,0.0727,0.253,15403,96.4,96.4,91.68,2,2,2,538,515.4,566.7,417.7,389.4,120.3,118,126,0,0,0,0.224,0.208,0.244,417.7,389.4,448.7,990.5,990.5,990.5,966,965.9,966.2,24.5,24.3,24.6,0.202,0.193,0.213,0.0962,0.0828,0.111,0.0039,0.0034,0.0045,0.523,0.482,0.569,0.021,0.02,0.023,23.96,23.78,24.1,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.91,43.88,50.14,45.84,43,48.2,0,0,0,0,0,0,0.509,0,0.072,0.22,0.78,0.22,47.4
-32925600000,1968,12,1968,3,11,7,0.362,0.0714,0.291,16870.3,108.4,108.4,100.4,3,2,2.4285714285714284,598.4,570.2,629.7,480.4,452.2,118,118,118,0,0,0,0.197,0.187,0.207,480.4,452.2,511.7,990.5,990.5,990.5,966.3,966.2,966.4,24.2,24.1,24.3,0.23,0.214,0.248,0.126,0.112,0.143,0.0052,0.0046,0.0059,0.575,0.527,0.614,0.024,0.022,0.025,23.64,23.52,23.76,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,45.2,35.71,52.58,42.65,34.64,48.2,0,0,0,0,0,0,0.558,0,0.071,0.2,0.8,0.2,46.6
-32320800000,1968,12,1968,3,12,7,0.397,0.0714,0.325,19152.2,120.1,120.1,114,3,3,3,655.8,631.8,684.5,537.8,513.8,118,118,118,0,0,0,0.18,0.172,0.187,537.8,513.8,566.5,990.5,990.5,990.5,966.5,966.4,966.6,24,23.9,24.1,0.263,0.249,0.279,0.16,0.144,0.179,0.0067,0.006,0.0075,0.608,0.567,0.656,0.025,0.024,0.027,23.37,23.21,23.51,0.95,0.947,0.952,0.974,0.97,0.978,0.925,0.919,0.931,39.02,37.41,40.92,38,36.3,40.02,0,0,0,0,0,0,0.633,0,0.072,0.18,0.82,0.18,48.2
-31716000000,1968,12,1968,3,13,7,0.43,0.0804,0.349,20491.3,126.6,126.6,122,3,3,3,710.7,684.5,741,577.7,565.7,133,118,139,0,0,0,0.187,0.171,0.197,577.7,565.7,602,990.5,990.5,990.5,966.7,966.6,966.9,23.8,23.6,23.9,0.288,0.279,0.302,0.187,0.179,0.203,0.0079,0.0075,0.0086,0.677,0.656,0.719,0.028,0.027,0.03,23.08,22.92,23.21,0.953,0.952,0.955,0.979,0.978,0.98,0.933,0.931,0.936,41.54,40.71,43.06,40.66,39.79,42.19,0,0,0,0,0,0,0.678,0,0.081,0.19,0.81,0.19,47.7
-31111200000,1969,1,1968,4,14,7,0.458,0.0841,0.373,21743.6,133,133,129.4,3,3,3,756.5,741,776.2,617.5,602,139,139,139,0,0,0,0.184,0.179,0.188,617.5,602,637.2,990.5,990.5,990.5,966.9,966.9,967,23.6,23.5,23.6,0.311,0.302,0.322,0.213,0.203,0.227,0.0091,0.0086,0.0096,0.745,0.719,0.778,0.032,0.03,0.033,22.83,22.72,22.92,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.02,43.06,45.24,43.14,42.19,44.34,0,0,0,0,0,0,0.719,0,0.085,0.18,0.81,0.19,47.5
-30506400000,1969,1,1968,4,15,7,0.49,0.0841,0.406,23326.5,144.6,144.6,138.8,3,3,3,809.6,776.2,845.8,670.6,637.2,139,139,139,0,0,0,0.172,0.164,0.179,670.6,637.2,706.8,990.5,990.5,990.5,967.1,967,967.3,23.4,23.2,23.5,0.341,0.322,0.362,0.249,0.227,0.273,0.011,0.0096,0.012,0.834,0.778,0.895,0.036,0.033,0.039,22.53,22.32,22.72,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.25,45.24,49.35,46.28,44.34,48.2,0,0,0,0,0,0,0.771,0,0.084,0.17,0.83,0.17,47.6
-29901600000,1969,1,1968,4,16,7,0.532,0.0841,0.448,24292.8,144.6,144.6,144.6,3,3,3,879.7,858,902.5,740.7,719,139,139,139,0,0,0,0.158,0.154,0.162,740.7,719,763.5,990.5,990.5,990.5,967.4,967.3,967.5,23.1,23,23.2,0.387,0.369,0.408,0.295,0.281,0.309,0.013,0.012,0.013,0.957,0.916,1,0.041,0.04,0.043,22.12,21.99,22.25,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,51.24,50.04,52.49,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.084,0.16,0.84,0.16,45.7
-29296800000,1969,1,1968,4,17,7,0.58,0.088,0.492,27205.9,167.2,167.2,161.9,4,4,4,958.5,910,995,813,771,145.6,139,162,0,0,0,0.152,0.142,0.165,813,771,843,990.5,990.5,990.5,967.7,967.5,967.9,22.8,22.6,23,0.454,0.415,0.481,0.332,0.312,0.347,0.015,0.014,0.015,1,0.93,1.05,0.044,0.04,0.047,21.76,21.58,22.03,0.954,0.952,0.955,0.979,0.975,0.98,0.933,0.929,0.936,41.37,39.66,42.66,40.48,38.68,41.81,0,0,0,0,0,0,0.9,0,0.088,0.15,0.85,0.15,46.9
-28692000000,1969,2,1968,5,18,7,0.645,0.098,0.547,29619.6,187.5,187.5,176.3,4,4,4,1067,1015,1140,904.8,852.5,162,162,162,0,0,0,0.152,0.142,0.16,904.8,852.5,978.1,990.5,990.5,990.5,968.1,967.9,968.3,22.4,22.2,22.6,0.542,0.494,0.614,0.377,0.352,0.412,0.017,0.016,0.019,1.17,1.08,1.3,0.052,0.048,0.059,21.22,20.86,21.48,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.98,42.87,47.84,44.08,42.01,46.88,0,0,0,0,0,0,0.979,0,0.098,0.15,0.85,0.15,45.9
-28087200000,1969,2,1968,5,19,7,0.742,0.098,0.639,32331.3,192.8,192.8,192.4,4,4,4,1227,1164,1312,1065,1002,162,162,162,9.143,0,50,0.132,0.123,0.139,1056,1002,1100,990.5,990.5,990.5,968.6,968.4,968.9,21.9,21.6,22.1,0.731,0.649,0.814,0.549,0.428,0.648,0.025,0.019,0.03,1.57,1.36,1.76,0.072,0.061,0.082,20.31,19.86,20.73,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,50.22,48.69,51.48,48.11,47.72,48.2,0,0,0,0,0,0,1.07,0,0.103,0.13,0.86,0.14,43.6
-27482400000,1969,2,1968,5,20,7,1.13,0.098,0.665,30404.8,192.8,192.8,181,4,4,4,1861,1406,2529,1699,1244,162,162,162,598.7,144,1267,0.0909,0.064,0.115,1100,1100,1100,990.5,990.5,990.5,970.6,969.2,972.4,19.9,18.1,21.3,0.905,0.852,0.926,0.648,0.648,0.648,0.033,0.03,0.036,1.85,1.8,1.87,0.093,0.084,0.1,18.09,16.25,19.52,0.951,0.946,0.954,0.98,0.979,0.98,0.931,0.926,0.935,46.39,41.44,50.21,45.25,40.58,48.2,0,0,0,0,0,0,1.01,0,0.465,0.087,0.59,0.41,26.9
-26877600000,1969,2,1968,5,21,7,2.51,0.124,0.665,20676.5,154.4,154.4,123.1,4,4,4,4147,2814,5518,3942,2652,205.7,162,315,2842,1552,4103,0.0494,0.0352,0.0622,1100,1100,1100,990.51,990.5,990.55,975.8,973.1,978.3,14.7,12.2,17.4,0.923,0.908,0.926,0.648,0.648,0.648,0.045,0.037,0.053,1.87,1.86,1.87,0.13,0.11,0.15,12.82,10.38,15.56,0.922,0.887,0.943,0.971,0.97,0.975,0.895,0.861,0.92,31.98,24.85,39.59,30.77,22.63,38.6,0,0,0,0,0,0,0.684,0,1.845,0.049,0.26,0.74,8.24
-26272800000,1969,3,1968,6,22,7,3.8,0.191,0.665,2016.64,84.03,84.03,12,4,4,4,6287,5763,6582,5972,5448,315,315,315,4872,4348,5167,0.0502,0.0479,0.0547,1100,1100,1100,990.61,990.57,990.64,979.4,978.7,979.8,11.2,10.9,11.9,0.885,0.876,0.901,0.648,0.648,0.648,0.058,0.055,0.06,1.83,1.82,1.85,0.16,0.16,0.17,9.383,9.04,10.03,0.125,0,0.875,0.139,0,0.97,0.121,0,0.848,3.381,0,23.67,3.001,0,21.01,0,0,6,0,0,0.857,0.0667,0.857,3.135,0.05,0.18,0.82,0.531
-25668000000,1969,3,1968,6,23,7,4.03,0.191,0.665,0,0,0,0,4,4,4,6658,6562,6975,6343,6247,315,315,315,5243,5147,5560,0.0473,0.0452,0.048,1100,1100,1100,990.64,990.63,990.67,979.9,979.7,980.3,10.8,10.4,10.9,0.873,0.864,0.876,0.648,0.648,0.648,0.06,0.06,0.062,1.82,1.81,1.82,0.17,0.17,0.17,8.954,8.597,9.063,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.365,0.047,0.17,0.83,0
-25063200000,1969,3,1968,6,24,7,4.25,0.191,0.665,0,0,0,0,4,4,4,7025,6805,7288,6710,6490,315,315,315,5610,5390,5873,0.0449,0.0432,0.0463,1100,1100,1100,990.67,990.65,990.69,980.3,980,980.6,10.4,10.1,10.6,0.862,0.854,0.869,0.648,0.648,0.648,0.062,0.061,0.064,1.81,1.8,1.82,0.17,0.17,0.18,8.568,8.329,8.788,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.585,0.045,0.16,0.84,0
-24458400000,1969,3,1968,6,25,7,4.68,0.191,0.665,0,0,0,0,4,4,4,7735,7436,8109,7420,7121,315,315,315,6320,6021,6694,0.0407,0.0388,0.0424,1100,1100,1100,990.76,990.7,990.85,981,980.7,981.3,9.78,9.55,10,0.835,0.818,0.852,0.648,0.648,0.648,0.066,0.065,0.068,1.78,1.77,1.8,0.18,0.18,0.18,7.999,7.781,8.207,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.015,0.041,0.14,0.86,0
-23853600000,1969,3,1968,6,26,7,5.12,0.216,0.665,0,0,0,0,4,4,4,8461,8243,8558,8104,7928,357,315,364,7004,6828,7094,0.0422,0.0382,0.0432,1100,1100,1100,990.93,990.88,990.95,981.5,981.4,981.6,9.41,9.37,9.49,0.805,0.801,0.813,0.648,0.648,0.648,0.069,0.068,0.069,1.75,1.75,1.76,0.19,0.19,0.19,7.656,7.621,7.733,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.455,0.042,0.13,0.87,0
-23248800000,1969,4,1968,7,27,7,5,0.22,0.665,0,0,0,0,4,4,4,8260,7977,8467,7896,7613,364,364,364,6796,6513,7003,0.0441,0.043,0.0456,1100,1100,1100,990.88,990.81,990.93,981.4,981.2,981.5,9.49,9.41,9.61,0.812,0.804,0.823,0.648,0.648,0.648,0.068,0.067,0.069,1.76,1.75,1.77,0.19,0.18,0.19,7.729,7.653,7.835,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.335,0.044,0.13,0.87,0
-22644000000,1969,4,1968,7,28,7,4.47,0.22,0.665,0,0,0,0,4,4,4,7396,7058,7845,7032,6694,364,364,364,5932,5594,6381,0.0493,0.0464,0.0516,1100,1100,1100,990.71,990.67,990.78,980.7,980.3,981.1,10,9.7,10.3,0.849,0.828,0.861,0.648,0.648,0.648,0.065,0.063,0.067,1.8,1.78,1.81,0.18,0.18,0.18,8.251,7.923,8.52,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.805,0.049,0.15,0.85,0
-22039200000,1969,4,1968,7,29,7,3.87,0.22,0.665,0,0,0,0,4,4,4,6394,5967,6871,6030,5603,364,364,364,4930,4503,5407,0.057,0.053,0.061,1100,1100,1100,990.62,990.59,990.66,979.5,979,980.1,11.1,10.5,11.6,0.882,0.867,0.894,0.648,0.648,0.648,0.059,0.056,0.062,1.83,1.82,1.84,0.17,0.16,0.17,9.253,8.713,9.743,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.205,0.057,0.17,0.83,0
-21434400000,1969,4,1968,7,30,7,3.29,0.212,0.665,15591.7,101.5,101.5,92.81,4,4,4,5440,5127,5759,5090,4787,350.3,340,364,3990,3687,4295,0.0644,0.0624,0.0663,1100,1100,1100,990.54,990.52,990.57,978.2,977.7,978.7,12.4,11.9,12.8,0.91,0.901,0.92,0.648,0.648,0.648,0.052,0.051,0.055,1.86,1.85,1.87,0.15,0.15,0.16,10.5,10.04,10.94,0.891,0.875,0.908,0.97,0.97,0.97,0.865,0.849,0.881,25.25,23.69,26.8,23.2,21.03,25.38,0,0,0,0,0,0,0.516,0,2.625,0.064,0.2,0.8,4.74
-20829600000,1969,5,1968,8,31,7,2.75,0.206,0.665,19267,122.7,122.7,114.7,4,4,4,4551,4155,5009,4211,3815,340,340,340,3111,2715,3569,0.075,0.0679,0.0818,1100,1100,1100,990.5,990.5,990.51,976.7,976,977.5,13.8,13,14.5,0.926,0.924,0.926,0.648,0.648,0.648,0.047,0.045,0.05,1.87,1.87,1.87,0.14,0.13,0.14,11.94,11.11,12.66,0.919,0.911,0.926,0.97,0.97,0.97,0.892,0.884,0.898,29.6,27.31,31.62,28.67,26.17,30.67,0,0,0,0,0,0,0.637,0,2.085,0.075,0.24,0.76,7.01
-20224800000,1969,5,1968,8,32,7,2.26,0.206,0.665,22155,139.2,139.2,131.9,4,4,4,3730,3405,4067,3390,3065,340,340,340,2290,1965,2627,0.0915,0.0836,0.0999,1100,1100,1100,990.5,990.5,990.5,975.1,974.4,975.8,15.4,14.7,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.52,12.82,14.21,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.9,0.908,33.99,32.07,35.87,32.97,31.11,34.79,0,0,0,0,0,0,0.733,0,1.595,0.091,0.29,0.71,9.8
-19620000000,1969,5,1968,8,33,7,1.89,0.206,0.665,24494.9,151.1,151.1,145.8,4,4,4,3133,2934,3366,2793,2594,340,340,340,1692,1494,1926,0.109,0.101,0.116,1100,1100,1100,990.5,990.5,990.5,973.8,973.4,974.3,16.7,16.2,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.81,14.29,15.27,0.94,0.937,0.942,0.971,0.97,0.973,0.913,0.909,0.917,37.53,36.1,38.8,36.45,35.01,37.77,0,0,0,0,0,0,0.81,0,1.225,0.11,0.35,0.65,13
-19015200000,1969,5,1968,8,34,7,1.61,0.198,0.665,26636.9,163.5,163.5,158.6,4,4,4,2665,2487,2874,2337,2217,328.1,257,340,1236,1117,1434,0.123,0.103,0.133,1100,1100,1100,990.5,990.5,990.5,972.7,972.3,973.2,17.8,17.3,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.42,16.35,0.945,0.943,0.946,0.977,0.974,0.98,0.923,0.918,0.927,40.56,39.19,41.72,39.64,38.18,40.87,0,0,0,0,0,0,0.881,0,0.945,0.12,0.41,0.59,16.5
-18410400000,1969,6,1968,9,35,7,1.4,0.155,0.665,28200.2,171.5,171.5,167.9,4,4,4,2317,2173,2445,2060,1916,257,257,257,959.7,816,1088,0.111,0.105,0.118,1100,1100,1100,990.5,990.5,990.5,971.9,971.5,972.2,18.6,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.76,16.45,17.11,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.82,41.99,43.76,41.96,41.15,42.88,0,0,0,0,0,0,0.933,0,0.735,0.11,0.48,0.52,20.1
-17805600000,1969,6,1968,9,36,7,1.2,0.171,0.665,29733,182.4,182.4,177,4,4,4,1979,1812,2122,1696,1519,282.7,257,293,595.9,419,765,0.144,0.121,0.162,1100,1100,1100,990.5,990.5,990.5,971,970.5,971.4,19.5,19.1,20,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.62,17.23,18.13,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.15,44.09,46.53,44.25,43.21,45.6,0,0,0,0,0,0,0.983,0,0.535,0.14,0.55,0.45,24.8
-17200800000,1969,6,1968,9,37,7,1.01,0.177,0.665,31418.8,190.5,190.5,187,4,4,4,1675,1571,1775,1382,1278,293,293,293,281.6,178,382,0.175,0.165,0.186,1100,1100,1100,990.5,990.5,990.5,970,969.7,970.4,20.5,20.1,20.8,0.921,0.913,0.926,0.648,0.648,0.648,0.032,0.031,0.032,1.87,1.86,1.87,0.091,0.09,0.093,18.58,18.25,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.71,46.84,48.61,46.75,45.91,47.64,0,0,0,0,0,0,1.04,0,0.345,0.18,0.66,0.34,31.1
-16596000000,1969,6,1968,9,38,7,0.874,0.177,0.659,32328.8,192.8,192.8,192.4,4,4,4,1445,1339,1546,1152,1046,293,293,293,61.43,0,153,0.203,0.189,0.219,1090,1046,1100,990.5,990.5,990.5,969.3,969,969.6,21.2,20.9,21.5,0.851,0.759,0.913,0.626,0.527,0.648,0.03,0.024,0.031,1.78,1.58,1.86,0.084,0.073,0.089,19.42,19,19.96,0.954,0.953,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.49,48.82,50.1,48.11,47.84,48.2,0,0,0,0,0,0,1.07,0,0.215,0.2,0.75,0.25,37
-15991200000,1969,6,1968,9,39,7,0.754,0.158,0.596,31100,189.8,189.8,185.1,4,4,4,1246,1200,1312,985.2,943.8,261.3,256,293,0,0,0,0.209,0.201,0.223,985.2,943.8,1020,990.5,990.5,990.5,968.7,968.5,968.9,21.8,21.6,22,0.661,0.599,0.72,0.426,0.396,0.467,0.02,0.018,0.022,1.36,1.26,1.47,0.062,0.057,0.068,20.46,20.15,20.72,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.22,45.81,48.43,46.28,44.89,47.46,0,0,0,0,0,0,1.03,0,0.158,0.21,0.79,0.21,41.2
-15386400000,1969,7,1968,10,40,7,0.677,0.155,0.522,28036.9,177.7,177.7,166.9,4,4,4,1119,1055,1187,862.9,799.1,256,256,256,0,0,0,0.229,0.216,0.243,862.9,799.1,931.1,990.5,990.5,990.5,968.3,968.1,968.5,22.2,22,22.4,0.525,0.467,0.588,0.357,0.326,0.39,0.016,0.015,0.018,1.12,1,1.23,0.05,0.045,0.056,21.11,20.78,21.42,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,42.61,40.01,45.33,41.72,39.05,44.42,0,0,0,0,0,0,0.927,0,0.155,0.23,0.77,0.23,41.4
-14781600000,1969,7,1968,10,41,7,0.605,0.155,0.45,24236.4,144.6,144.6,144.3,3,3,3,999.7,964.9,1035,743.7,708.9,256,256,256,0,0,0,0.256,0.247,0.265,743.7,708.9,779.3,990.5,990.5,990.5,967.9,967.8,968,22.6,22.5,22.7,0.416,0.384,0.449,0.296,0.275,0.316,0.013,0.012,0.014,0.989,0.921,1.05,0.044,0.04,0.047,21.62,21.44,21.82,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.27,48.38,52.21,48.09,47.42,48.2,0,0,0,0,0,0,0.801,0,0.155,0.26,0.74,0.26,40.1
-14176800000,1969,7,1968,10,42,7,0.55,0.155,0.396,22342.9,140.5,140.5,133,3,3,3,910,871.9,953.8,654,615.9,256,256,256,0,0,0,0.282,0.268,0.294,654,615.9,697.8,990.5,990.5,990.5,967.5,967.4,967.7,23,22.8,23.1,0.348,0.327,0.374,0.238,0.212,0.267,0.01,0.0092,0.012,0.823,0.759,0.898,0.036,0.033,0.039,22.14,21.89,22.35,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.24,42.97,47.77,44.33,42.12,46.82,0,0,0,0,0,0,0.739,0,0.154,0.28,0.72,0.28,40.6
-13572000000,1969,7,1968,10,43,7,0.5,0.141,0.359,20608.9,127.5,127.5,122.7,3,3,3,826.1,790.3,858,593.2,571.5,232.9,202,256,0,0,0,0.281,0.247,0.309,593.2,571.5,615.2,990.5,990.5,990.5,967.2,967.1,967.3,23.3,23.2,23.4,0.311,0.301,0.32,0.197,0.183,0.212,0.0085,0.0078,0.0091,0.718,0.684,0.752,0.031,0.029,0.032,22.58,22.43,22.73,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.76,40.22,43.37,40.89,39.27,42.5,0,0,0,0,0,0,0.682,0,0.141,0.28,0.72,0.28,41.2
-12967200000,1969,8,1968,11,44,7,0.454,0.122,0.332,19214.4,119.6,119.6,114.4,3,3,3,750.6,725.1,776.2,548.6,523.1,202,202,202,0,0,0,0.269,0.26,0.279,548.6,523.1,574.2,990.5,990.5,990.5,966.9,966.8,967,23.6,23.5,23.7,0.283,0.268,0.297,0.167,0.15,0.185,0.0071,0.0063,0.0079,0.639,0.596,0.683,0.027,0.025,0.029,22.96,22.81,23.1,0.951,0.949,0.953,0.974,0.971,0.978,0.926,0.921,0.931,39.13,37.47,40.79,38.12,36.37,39.88,0,0,0,0,0,0,0.635,0,0.122,0.27,0.73,0.27,42.3
-12362400000,1969,8,1968,11,45,7,0.414,0.122,0.292,16708.7,109.1,109.1,99.46,3,2,2.2857142857142856,685.1,650.5,725.1,483.1,448.5,202,202,202,0,0,0,0.295,0.279,0.311,483.1,448.5,523.1,990.5,990.5,990.5,966.6,966.5,966.8,23.9,23.7,24,0.245,0.226,0.268,0.128,0.111,0.15,0.0054,0.0046,0.0063,0.609,0.562,0.64,0.026,0.024,0.027,23.25,23.1,23.42,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,47.27,36.11,52.51,44.63,35.03,48.2,0,0,0,0,0,0,0.553,0,0.122,0.29,0.71,0.29,40.4
-11757600000,1969,8,1968,11,46,7,0.377,0.122,0.255,15360.1,95.41,95.41,91.43,2,2,2,624.2,593.1,643.9,422.2,391.1,202,202,202,0,0,0,0.324,0.314,0.341,422.2,391.1,441.9,990.5,990.5,990.5,966.4,966.3,966.5,24.1,24,24.2,0.213,0.201,0.222,0.0983,0.0836,0.108,0.0041,0.0034,0.0045,0.539,0.491,0.57,0.022,0.02,0.024,23.57,23.45,23.74,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.65,43.42,48.68,45.71,42.55,47.7,0,0,0,0,0,0,0.508,0,0.122,0.32,0.68,0.32,40.7
-11152800000,1969,8,1968,11,47,7,0.346,0.122,0.223,13508.7,84.12,84.12,80.41,2,2,2,571.4,554.6,588.3,369.4,352.6,202,202,202,0,0,0,0.353,0.343,0.364,369.4,352.6,386.3,990.5,990.5,990.5,966.2,966.1,966.2,24.3,24.3,24.4,0.193,0.188,0.199,0.0734,0.0654,0.0813,0.003,0.0027,0.0034,0.459,0.433,0.484,0.019,0.018,0.02,23.87,23.77,23.97,0.951,0.949,0.953,0.978,0.975,0.98,0.93,0.925,0.934,41.12,39.33,42.92,40.2,38.33,42.06,0,0,0,0,0,0,0.447,0,0.123,0.35,0.64,0.36,39
-10548000000,1969,9,1968,12,48,7,0.321,0.0883,0.232,14206.6,88.37,88.37,84.56,2,2,2,530.2,512.2,548.2,384.2,366.2,146,146,146,0,0,0,0.275,0.266,0.285,384.2,366.2,402.2,990.5,990.5,990.5,966,965.9,966.1,24.5,24.4,24.6,0.193,0.187,0.2,0.0804,0.0718,0.0888,0.0033,0.0029,0.0036,0.476,0.449,0.503,0.019,0.018,0.021,24.04,23.93,24.15,0.953,0.95,0.955,0.98,0.979,0.98,0.934,0.93,0.936,43.16,41.21,45.08,42.28,40.33,44.18,0,0,0,0,0,0,0.47,0,0.089,0.28,0.72,0.28,44.3
-9943200000,1969,9,1968,12,49,7,0.299,0.0883,0.211,12881.7,79.45,79.45,76.68,2,2,2,495,485.3,507,349,339.3,146,146,146,0,0,0,0.295,0.288,0.301,349,339.3,361,990.5,990.5,990.5,965.8,965.8,965.9,24.7,24.6,24.7,0.181,0.178,0.185,0.0637,0.0591,0.0694,0.0026,0.0024,0.0028,0.423,0.408,0.441,0.017,0.017,0.018,24.25,24.18,24.31,0.948,0.946,0.95,0.975,0.972,0.977,0.924,0.92,0.928,39.34,38.27,40.64,38.34,37.21,39.73,0,0,0,0,0,0,0.426,0,0.088,0.3,0.71,0.29,43.1
-9338400000,1969,9,1968,12,50,7,0.284,0.0883,0.196,11912.6,73.49,73.49,70.91,2,2,2,469.6,456.4,481.3,323.6,310.4,146,146,146,0,0,0,0.311,0.303,0.32,323.6,310.4,335.3,990.5,990.5,990.5,965.7,965.7,965.8,24.8,24.7,24.8,0.172,0.167,0.176,0.0517,0.0455,0.0572,0.0021,0.0018,0.0023,0.385,0.365,0.402,0.016,0.015,0.016,24.4,24.33,24.48,0.944,0.942,0.946,0.97,0.97,0.971,0.916,0.913,0.919,36.54,35.09,37.83,35.45,34.04,36.74,0,0,0,0,0,0,0.394,0,0.088,0.31,0.69,0.31,41.9
-8733600000,1969,9,1968,12,51,7,0.269,0.0883,0.181,11003.9,67.08,67.08,65.5,2,2,2,444.5,438.5,451.8,298.5,292.5,146,146,146,0,0,0,0.329,0.323,0.333,298.5,292.5,305.8,990.5,990.5,990.5,965.6,965.6,965.6,24.9,24.9,24.9,0.163,0.161,0.166,0.0399,0.0371,0.0433,0.0016,0.0015,0.0017,0.347,0.338,0.358,0.014,0.014,0.014,24.55,24.51,24.59,0.94,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,33.76,33.09,34.57,32.75,32.1,33.54,0,0,0,0,0,0,0.364,0,0.088,0.33,0.67,0.33,40.9
-8128800000,1969,9,1968,12,52,7,0.259,0.0771,0.182,11104.9,68.25,68.25,66.1,2,2,2,427.7,422.2,435.1,300.2,289.1,127.4,120,146,0,0,0,0.298,0.279,0.336,300.2,289.1,309.8,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.162,0.16,0.165,0.0407,0.0354,0.0452,0.0016,0.0014,0.0018,0.348,0.333,0.362,0.014,0.013,0.014,24.63,24.6,24.65,0.94,0.938,0.941,0.97,0.97,0.97,0.911,0.909,0.913,34.07,32.71,35.18,33.05,31.72,34.13,0,0,0,0,0,0,0.367,0,0.077,0.3,0.7,0.3,42.9
-7524000000,1969,10,1969,1,1,7,0.258,0.0726,0.185,11333.6,68.25,68.25,67.46,2,2,2,426.1,422.2,429.8,306.1,302.2,120,120,120,0,0,0,0.282,0.279,0.284,306.1,302.2,309.8,990.5,990.5,990.5,965.5,965.5,965.5,25,25,25,0.164,0.162,0.165,0.0435,0.0416,0.0452,0.0017,0.0017,0.0018,0.356,0.35,0.362,0.014,0.014,0.014,24.63,24.6,24.65,0.941,0.94,0.941,0.97,0.97,0.97,0.913,0.912,0.913,34.77,34.34,35.18,33.73,33.31,34.13,0,0,0,0,0,0,0.375,0,0.073,0.28,0.72,0.28,43.9
-6919200000,1969,10,1969,1,2,7,0.269,0.0726,0.196,12009.2,73.04,73.04,71.48,2,2,2,444.7,435.1,451.8,324.7,315.1,120,120,120,0,0,0,0.27,0.266,0.276,324.7,315.1,331.8,990.5,990.5,990.5,965.6,965.6,965.6,24.9,24.9,24.9,0.17,0.167,0.173,0.0523,0.0477,0.0556,0.0021,0.0019,0.0022,0.384,0.37,0.395,0.015,0.015,0.016,24.51,24.47,24.57,0.944,0.942,0.945,0.97,0.97,0.971,0.916,0.914,0.917,36.84,35.77,37.62,35.74,34.7,36.52,0,0,0,0,0,0,0.397,0,0.073,0.27,0.73,0.27,44.6
-6314400000,1969,10,1969,1,3,7,0.278,0.0726,0.206,12596.3,77.09,77.09,74.98,2,2,2,460.1,451.8,469.1,340.1,331.8,120,120,120,0,0,0,0.261,0.256,0.266,340.1,331.8,349.1,990.5,990.5,990.5,965.7,965.6,965.7,24.8,24.8,24.9,0.176,0.173,0.179,0.0595,0.0556,0.0638,0.0024,0.0022,0.0026,0.407,0.395,0.421,0.016,0.016,0.017,24.42,24.37,24.47,0.946,0.945,0.948,0.973,0.971,0.975,0.921,0.917,0.924,38.53,37.62,39.53,37.49,36.52,38.54,0,0,0,0,0,0,0.417,0,0.072,0.26,0.74,0.26,45.3
-5709600000,1969,10,1969,1,4,7,0.29,0.0715,0.219,13440.9,83.88,83.88,80.01,2,2,2,479.9,469.1,492.5,361.6,349.1,118.3,114,120,0,0,0,0.247,0.231,0.256,361.6,349.1,378.5,990.5,990.5,990.5,965.8,965.7,965.8,24.7,24.7,24.8,0.183,0.179,0.189,0.0697,0.0638,0.0777,0.0028,0.0026,0.0031,0.439,0.421,0.464,0.018,0.017,0.019,24.3,24.22,24.37,0.95,0.948,0.952,0.978,0.975,0.98,0.928,0.924,0.933,40.92,39.53,42.8,40,38.54,41.94,0,0,0,0,0,0,0.444,0,0.071,0.25,0.76,0.24,46.3
-5104800000,1969,11,1969,2,5,7,0.303,0.0689,0.234,14399.4,86.07,86.07,85.71,2,2,2,501.1,496.9,502.8,387.1,382.9,114,114,114,0,0,0,0.228,0.227,0.229,387.1,382.9,388.8,990.5,990.5,990.5,965.9,965.8,965.9,24.6,24.6,24.7,0.192,0.19,0.192,0.0817,0.0797,0.0825,0.0033,0.0032,0.0033,0.477,0.471,0.48,0.019,0.019,0.019,24.17,24.16,24.19,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,43.73,43.27,43.91,42.86,42.41,43.03,0,0,0,0,0,0,0.476,0,0.069,0.23,0.77,0.23,47.5
-4500000000,1969,11,1969,2,6,7,0.31,0.0689,0.241,14784.9,88.74,88.74,88.01,2,2,2,511.9,507,515.4,397.9,393,114,114,114,0,0,0,0.223,0.221,0.225,397.9,393,401.4,990.5,990.5,990.5,965.9,965.9,965.9,24.6,24.6,24.6,0.195,0.194,0.197,0.0868,0.0845,0.0885,0.0035,0.0034,0.0036,0.493,0.486,0.498,0.02,0.02,0.02,24.1,24.08,24.13,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.9,44.37,45.27,44,43.48,44.37,0,0,0,0,0,0,0.489,0,0.069,0.22,0.78,0.22,47.7
-3895200000,1969,11,1969,2,7,7,0.331,0.0689,0.262,15803.6,96.4,96.4,94.07,2,2,2,547.7,515.4,570.2,433.7,401.4,114,114,114,0,0,0,0.208,0.2,0.221,433.7,401.4,456.2,990.5,990.5,990.5,966.1,965.9,966.2,24.4,24.3,24.6,0.208,0.197,0.217,0.104,0.0885,0.114,0.0042,0.0036,0.0047,0.547,0.498,0.582,0.022,0.02,0.024,23.89,23.75,24.08,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.6,45.27,50.88,47.03,44.37,48.2,0,0,0,0,0,0,0.523,0,0.069,0.21,0.79,0.21,47.7
-3290400000,1969,11,1969,2,8,7,0.387,0.0689,0.318,18669.8,121,121,111.1,3,2,2.857142857142857,640.5,588.3,684.5,526.5,474.3,114,114,114,0,0,0,0.179,0.167,0.194,526.5,474.3,570.5,990.5,990.5,990.5,966.5,966.2,966.6,24,23.9,24.3,0.257,0.227,0.282,0.154,0.123,0.182,0.0064,0.0051,0.0076,0.606,0.513,0.663,0.025,0.021,0.028,23.43,23.2,23.72,0.95,0.944,0.956,0.975,0.97,0.98,0.927,0.916,0.937,40.81,35.06,52.55,39.34,34.01,48.2,0,0,0,0,0,0,0.617,0,0.069,0.18,0.82,0.18,48.2
-2685600000,1969,12,1969,3,9,7,0.424,0.0762,0.348,20433.8,127.2,127.2,121.6,3,3,3,701.3,684.5,729.9,575.3,558.5,126,126,126,0,0,0,0.18,0.173,0.184,575.3,558.5,603.9,990.5,990.5,990.5,966.7,966.6,966.8,23.8,23.7,23.9,0.286,0.277,0.303,0.185,0.174,0.204,0.0078,0.0073,0.0086,0.673,0.645,0.721,0.028,0.027,0.03,23.12,22.96,23.22,0.953,0.951,0.955,0.979,0.977,0.98,0.932,0.929,0.936,41.43,40.33,43.28,40.54,39.39,42.41,0,0,0,0,0,0,0.676,0,0.076,0.18,0.82,0.18,48.2
-2080800000,1969,12,1969,3,10,7,0.466,0.0762,0.39,22632.4,139.6,139.6,134.7,3,3,3,771,741,797.9,645,615,126,126,126,0,0,0,0.164,0.158,0.17,645,615,671.9,990.5,990.5,990.5,967,966.9,967.1,23.5,23.4,23.6,0.326,0.309,0.341,0.232,0.212,0.25,0.0099,0.009,0.011,0.791,0.74,0.836,0.034,0.031,0.036,22.73,22.57,22.9,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.82,43.97,47.47,44.91,43.09,46.52,0,0,0,0,0,0,0.748,0,0.076,0.16,0.84,0.16,48.6
-1476000000,1969,12,1969,3,11,7,0.498,0.0762,0.422,23993.2,144.6,144.6,142.8,3,3,3,824,797.9,858,698,671.9,126,126,126,0,0,0,0.153,0.147,0.158,698,671.9,732,990.5,990.5,990.5,967.2,967.1,967.3,23.3,23.2,23.4,0.357,0.341,0.378,0.267,0.25,0.29,0.011,0.011,0.013,0.88,0.836,0.94,0.038,0.036,0.041,22.42,22.23,22.57,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.938,48.97,47.47,50.89,47.61,46.52,48.2,0,0,0,0,0,0,0.793,0,0.076,0.15,0.85,0.15,48.2
-871200000,1969,12,1969,3,12,7,0.533,0.0762,0.456,25115.9,157.5,157.5,149.5,4,3,3.4285714285714284,880.7,858,910,754.7,732,126,126,126,0,0,0,0.143,0.138,0.147,754.7,732,784,990.5,990.5,990.5,967.4,967.3,967.5,23.1,23,23.2,0.399,0.378,0.426,0.303,0.29,0.318,0.013,0.013,0.014,0.947,0.922,0.968,0.041,0.04,0.042,22.13,22.01,22.23,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.43,39.59,51.66,44.26,38.6,48.2,0,0,0,0,0,0,0.831,0,0.077,0.14,0.86,0.14,47.1
-266400000,1969,12,1969,3,13,7,0.558,0.0845,0.473,26344.8,159.2,159.2,156.8,4,4,4,922.3,919.2,941.1,782.6,769.2,139.7,126,150,0,0,0,0.151,0.137,0.163,782.6,769.2,793.2,990.5,990.5,990.5,967.6,967.6,967.7,22.9,22.8,22.9,0.428,0.418,0.438,0.318,0.311,0.323,0.014,0.014,0.014,0.952,0.931,0.969,0.042,0.041,0.042,21.96,21.87,21.99,0.953,0.952,0.954,0.976,0.975,0.978,0.93,0.928,0.932,40.15,39.5,40.72,39.2,38.51,39.8,0,0,0,0,0,0,0.871,0,0.085,0.15,0.85,0.15,47.2
338400000,1970,1,1969,4,14,7,0.601,0.0907,0.51,28037.7,175,175,166.9,4,4,4,993.3,964.9,1044,843.3,814.9,150,150,150,0,0,0,0.151,0.144,0.155,843.3,814.9,893.8,990.5,990.5,990.5,967.9,967.8,968,22.6,22.5,22.7,0.486,0.46,0.532,0.347,0.333,0.372,0.015,0.015,0.017,1.06,1.01,1.15,0.047,0.044,0.051,21.57,21.31,21.73,0.955,0.954,0.956,0.98,0.979,0.98,0.935,0.934,0.937,42.58,41.42,44.65,41.72,40.56,43.76,0,0,0,0,0,0,0.927,0,0.091,0.15,0.85,0.15,46.7
943200000,1970,1,1969,4,15,7,0.696,0.0907,0.605,31635.2,192.8,192.8,188.3,4,4,4,1150,1073,1222,1000,922.8,150,150,150,0,0,0,0.131,0.123,0.14,1000,922.8,1072,990.5,990.5,990.5,968.4,968.1,968.6,22.1,21.9,22.4,0.653,0.558,0.752,0.468,0.386,0.585,0.021,0.017,0.027,1.4,1.2,1.63,0.063,0.054,0.074,20.73,20.27,21.17,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,48.55,45.8,50.91,47.08,44.89,48.2,0,0,0,0,0,0,1.05,0,0.091,0.13,0.87,0.13,45.5
1548000000,1970,1,1969,4,16,7,0.821,0.0907,0.665,32390.4,192.8,192.8,192.8,4,4,4,1358,1250,1479,1208,1100,150,150,150,108,0,229,0.111,0.101,0.12,1100,1100,1100,990.5,990.5,990.5,969,968.7,969.4,21.5,21.1,21.8,0.837,0.792,0.89,0.648,0.647,0.648,0.03,0.03,0.031,1.79,1.74,1.84,0.083,0.08,0.087,19.69,19.24,20.08,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.66,49.47,51.7,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.156,0.11,0.81,0.19,39.5
2152800000,1970,1,1969,4,17,7,1,0.0948,0.665,31547.9,192.7,192.7,187.8,4,4,4,1655,1513,1780,1498,1363,156.7,150,197,398.1,263,494,0.0947,0.086,0.111,1100,1100,1100,990.5,990.5,990.5,970,969.5,970.4,20.5,20.1,21,0.911,0.895,0.926,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.84,1.87,0.091,0.088,0.093,18.66,18.24,19.13,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.9,46.8,49.16,46.95,45.87,48.17,0,0,0,0,0,0,1.04,0,0.335,0.095,0.67,0.33,31.5
2757600000,1970,2,1969,5,18,7,1.21,0.119,0.665,29660.8,181.5,181.5,176.6,4,4,4,1994,1839,2149,1797,1642,197,197,197,696.9,542,852,0.099,0.0917,0.107,1100,1100,1100,990.5,990.5,990.5,971,970.6,971.5,19.5,19,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.58,17.17,18.05,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.04,43.91,46.3,44.14,43.04,45.38,0,0,0,0,0,0,0.981,0,0.545,0.098,0.55,0.45,24.5
3362400000,1970,2,1969,5,19,7,1.5,0.119,0.665,27427.4,170.3,170.3,163.3,4,4,4,2488,2220,2854,2291,2023,197,197,197,1191,923,1557,0.0797,0.069,0.0887,1100,1100,1100,990.5,990.5,990.5,972.3,971.6,973.2,18.2,17.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.35,15.46,16.99,0.946,0.943,0.948,0.979,0.975,0.98,0.926,0.919,0.929,41.71,39.32,43.45,40.81,38.32,42.58,0,0,0,0,0,0,0.907,0,0.835,0.079,0.44,0.56,18.3
3967200000,1970,2,1969,5,20,7,2.16,0.119,0.665,22774.3,149.8,149.8,135.6,4,4,4,3574,2982,4087,3377,2785,197,197,197,2277,1685,2790,0.0558,0.0482,0.0661,1100,1100,1100,990.5,990.5,990.5,974.8,973.5,975.8,15.7,14.7,17,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.86,12.79,15.16,0.934,0.927,0.942,0.97,0.97,0.973,0.906,0.899,0.916,34.92,31.97,38.49,33.89,31.01,37.44,0,0,0,0,0,0,0.753,0,1.495,0.055,0.31,0.69,10.5
4572000000,1970,2,1969,5,21,7,2.7,0.129,0.665,19578.2,122.5,122.5,116.5,4,4,4,4465,4166,4716,4251,3969,213.9,197,315,3152,2869,3361,0.0478,0.0423,0.0668,1100,1100,1100,990.5,990.5,990.5,976.5,976,977,14,13.5,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.09,11.64,12.64,0.921,0.916,0.926,0.97,0.97,0.97,0.893,0.889,0.898,30.04,28.75,31.56,29.13,27.89,30.62,0,0,0,0,0,0,0.647,0,2.035,0.048,0.25,0.75,7.25
5176800000,1970,3,1969,6,22,7,2.89,0.191,0.665,18563.8,111.9,111.9,110.5,4,4,4,4770,4699,4854,4455,4384,315,315,315,3355,3284,3439,0.066,0.0649,0.067,1100,1100,1100,990.5,990.5,990.5,977.1,977,977.2,13.4,13.3,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.54,11.38,11.67,0.915,0.914,0.917,0.97,0.97,0.97,0.888,0.886,0.889,28.48,28.05,28.84,27.62,27.21,27.98,0,0,0,0,0,0,0.614,0,2.225,0.066,0.23,0.77,6.42
5781600000,1970,3,1969,6,23,7,2.98,0.191,0.665,17973.2,108.5,108.5,107,4,4,4,4929,4872,4991,4614,4557,315,315,315,3514,3457,3576,0.0639,0.0631,0.0647,1100,1100,1100,990.5,990.5,990.5,977.4,977.3,977.5,13.1,13,13.2,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.25,11.13,11.35,0.912,0.911,0.914,0.97,0.97,0.97,0.885,0.884,0.886,27.67,27.36,27.96,26.75,26.26,27.12,0,0,0,0,0,0,0.594,0,2.315,0.064,0.22,0.78,6.03
6386400000,1970,3,1969,6,24,7,2.95,0.191,0.665,18196.6,111.2,111.2,108.3,4,4,4,4875,4734,4944,4560,4419,315,315,315,3460,3319,3529,0.0646,0.0637,0.0665,1100,1100,1100,990.5,990.5,990.5,977.3,977,977.4,13.2,13.1,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.35,11.22,11.6,0.913,0.912,0.916,0.97,0.97,0.97,0.886,0.885,0.889,27.95,27.6,28.66,27.08,26.64,27.8,0,0,0,0,0,0,0.602,0,2.285,0.065,0.23,0.77,6.17
6991200000,1970,3,1969,6,25,7,2.74,0.191,0.665,19340.1,119.2,119.2,115.1,4,4,4,4537,4329,4716,4222,4014,315,315,315,3122,2914,3301,0.0695,0.0668,0.0728,1100,1100,1100,990.5,990.5,990.5,976.7,976.3,977,13.8,13.5,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.96,11.64,12.34,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.895,29.67,28.75,30.73,28.78,27.89,29.81,0,0,0,0,0,0,0.64,0,2.075,0.07,0.24,0.76,7.06
7596000000,1970,3,1969,6,26,7,2.51,0.182,0.665,20608.7,124.4,124.4,122.7,4,4,4,4156,4067,4272,3855,3772,300.7,295,315,2755,2672,2858,0.0723,0.0708,0.0743,1100,1100,1100,990.5,990.5,990.5,976,975.8,976.2,14.5,14.3,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.66,12.45,12.82,0.926,0.924,0.927,0.97,0.97,0.97,0.898,0.896,0.9,31.62,31.02,32.07,30.67,30.09,31.11,0,0,0,0,0,0,0.682,0,1.845,0.073,0.26,0.74,8.21
8200800000,1970,4,1969,7,27,7,2.35,0.178,0.665,21594.4,131.6,131.6,128.5,4,4,4,3879,3742,4066,3584,3447,295,295,295,2484,2347,2671,0.0761,0.0726,0.0788,1100,1100,1100,990.5,990.5,990.5,975.4,975.1,975.8,15.1,14.7,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.21,12.83,13.49,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.9,0.904,33.13,32.08,33.91,32.13,31.12,32.9,0,0,0,0,0,0,0.714,0,1.685,0.076,0.28,0.72,9.19
8805600000,1970,4,1969,7,28,7,2.11,0.178,0.665,23054.2,140.5,140.5,137.2,4,4,4,3491,3349,3661,3196,3054,295,295,295,2096,1954,2266,0.0846,0.0806,0.0881,1100,1100,1100,990.5,990.5,990.5,974.6,974.3,975,15.9,15.5,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,14.02,13.66,14.33,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,35.37,34.38,36.2,34.31,33.35,35.11,0,0,0,0,0,0,0.762,0,1.445,0.084,0.32,0.68,10.9
9410400000,1970,4,1969,7,29,7,1.89,0.178,0.665,24496.7,151.1,151.1,145.8,4,4,4,3130,2934,3284,2835,2639,295,295,295,1735,1539,1889,0.0945,0.0898,0.101,1100,1100,1100,990.5,990.5,990.5,973.8,973.4,974.2,16.7,16.3,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.81,14.46,15.27,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.917,37.54,36.58,38.8,36.45,35.48,37.77,0,0,0,0,0,0,0.81,0,1.225,0.094,0.35,0.65,13
10015200000,1970,4,1969,7,30,7,1.64,0.173,0.665,26408.4,161.5,161.5,157.2,4,4,4,2714,2557,2874,2427,2281,286.9,276,295,1327,1181,1479,0.106,0.103,0.108,1100,1100,1100,990.5,990.5,990.5,972.8,972.4,973.2,17.7,17.3,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.8,15.42,16.18,0.944,0.943,0.946,0.977,0.974,0.979,0.922,0.918,0.925,40.24,39.19,41.26,39.3,38.18,40.39,0,0,0,0,0,0,0.873,0,0.975,0.11,0.41,0.59,16.1
10620000000,1970,5,1969,8,31,7,1.43,0.167,0.665,27977.8,169.6,169.6,166.5,4,4,4,2368,2248,2505,2092,1972,276,276,276,992.1,872,1129,0.117,0.11,0.123,1100,1100,1100,990.5,990.5,990.5,972,971.7,972.3,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.64,16.31,16.93,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.49,41.6,43.27,41.63,40.74,42.4,0,0,0,0,0,0,0.925,0,0.765,0.12,0.47,0.53,19.6
11224800000,1970,5,1969,8,32,7,1.24,0.167,0.665,29362.7,179.8,179.8,174.8,4,4,4,2055,1888,2220,1779,1612,276,276,276,678.7,512,844,0.135,0.124,0.146,1100,1100,1100,990.5,990.5,990.5,971.2,970.7,971.6,19.3,18.9,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.41,16.99,17.89,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.59,43.45,45.87,43.69,42.58,44.96,0,0,0,0,0,0,0.971,0,0.575,0.13,0.54,0.46,23.7
11829600000,1970,5,1969,8,33,7,1.05,0.167,0.665,31068.1,188.8,188.8,184.9,4,4,4,1737,1622,1856,1461,1346,276,276,276,361.1,246,480,0.159,0.149,0.17,1100,1100,1100,990.5,990.5,990.5,970.3,969.9,970.6,20.2,19.9,20.6,0.923,0.916,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.87,1.86,1.87,0.092,0.09,0.094,18.38,17.99,18.76,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.18,46.16,48.17,46.23,45.24,47.21,0,0,0,0,0,0,1.03,0,0.385,0.16,0.63,0.37,29.6
12434400000,1970,5,1969,8,34,7,0.911,0.167,0.665,32253,192.8,192.8,192,4,4,4,1506,1419,1590,1230,1143,276,276,276,130,43,214,0.183,0.174,0.194,1100,1100,1100,990.5,990.5,990.5,969.5,969.2,969.8,21,20.7,21.3,0.874,0.835,0.913,0.648,0.648,0.648,0.031,0.03,0.031,1.82,1.78,1.86,0.087,0.084,0.09,19.17,18.86,19.49,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.28,48.45,50.14,48,47.48,48.2,0,0,0,0,0,0,1.07,0,0.246,0.18,0.73,0.27,35.4
13039200000,1970,6,1969,9,35,7,0.787,0.127,0.65,32370.3,192.8,192.8,192.7,4,4,4,1301,1235,1379,1091,1025,210,210,210,15.43,0,69,0.162,0.152,0.17,1075,1025,1100,990.5,990.5,990.5,968.8,968.6,969.1,21.7,21.4,21.9,0.781,0.701,0.841,0.592,0.478,0.648,0.027,0.022,0.03,1.67,1.46,1.79,0.077,0.067,0.084,19.99,19.62,20.4,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,50.29,48.97,51.06,48.17,47.99,48.2,0,0,0,0,0,0,1.07,0,0.137,0.16,0.83,0.17,41.1
13644000000,1970,6,1969,9,36,7,0.695,0.127,0.568,30256.4,189.3,189.3,180.1,4,4,4,1149,1073,1212,939.2,862.8,210,210,210,0,0,0,0.183,0.173,0.196,939.2,862.8,1002,990.5,990.5,990.5,968.4,968.1,968.6,22.1,21.9,22.4,0.591,0.515,0.668,0.394,0.357,0.428,0.018,0.016,0.02,1.24,1.11,1.38,0.056,0.049,0.063,20.89,20.56,21.27,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.94,42.96,48.29,45.02,42.1,47.32,0,0,0,0,0,0,1,0,0.127,0.18,0.82,0.18,43.5
14248800000,1970,6,1969,9,37,7,0.608,0.127,0.481,26075.8,166.1,166.1,155.2,4,3,3.7142857142857144,1005,953.8,1059,794.5,743.8,210,210,210,0,0,0,0.209,0.198,0.22,794.5,743.8,848.6,990.5,990.5,990.5,967.9,967.7,968.1,22.6,22.4,22.8,0.453,0.406,0.502,0.323,0.298,0.35,0.014,0.013,0.016,1.01,0.958,1.08,0.045,0.042,0.048,21.59,21.34,21.8,0.954,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,43.79,39.4,51.87,42.25,38.4,48.2,0,0,0,0,0,0,0.862,0,0.127,0.21,0.79,0.21,42.9
14853600000,1970,6,1969,9,38,7,0.537,0.127,0.41,23204.7,144.6,144.6,138.1,3,3,3,888.5,845.8,935.5,678.5,635.8,210,210,210,0,0,0,0.237,0.224,0.248,678.5,635.8,725.5,990.5,990.5,990.5,967.5,967.3,967.6,23,22.9,23.2,0.357,0.332,0.39,0.254,0.226,0.286,0.011,0.0097,0.012,0.859,0.786,0.944,0.037,0.034,0.041,22.19,21.91,22.43,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.06,44.56,49.73,46.04,43.67,48.2,0,0,0,0,0,0,0.767,0,0.127,0.24,0.76,0.24,43.2
15458400000,1970,6,1969,9,39,7,0.473,0.117,0.356,20633.2,127.7,127.7,122.8,3,3,3,782.3,741,827.5,589.4,555,192.9,186,210,0,0,0,0.246,0.235,0.257,589.4,555,617.5,990.5,990.5,990.5,967,966.9,967.2,23.5,23.3,23.6,0.302,0.281,0.321,0.195,0.172,0.213,0.0083,0.0073,0.0092,0.704,0.645,0.755,0.03,0.027,0.032,22.77,22.53,22.99,0.954,0.951,0.955,0.979,0.975,0.98,0.933,0.928,0.936,41.82,39.67,43.45,40.94,38.69,42.58,0,0,0,0,0,0,0.682,0,0.117,0.25,0.75,0.25,43.6
16063200000,1970,7,1969,10,40,7,0.427,0.112,0.315,18324.4,114.9,114.9,109.1,3,3,3,706.8,674.1,735.5,520.8,488.1,186,186,186,0,0,0,0.264,0.253,0.276,520.8,488.1,549.5,990.5,990.5,990.5,966.7,966.6,966.8,23.8,23.7,23.9,0.262,0.243,0.278,0.149,0.129,0.168,0.0063,0.0054,0.0071,0.588,0.535,0.636,0.025,0.022,0.027,23.19,23.02,23.37,0.948,0.945,0.951,0.972,0.97,0.975,0.921,0.917,0.927,37.42,35.24,39.31,36.36,34.18,38.31,0,0,0,0,0,0,0.606,0,0.112,0.26,0.74,0.26,42.9
16668000000,1970,7,1969,10,41,7,0.386,0.112,0.274,16121.4,96.4,96.4,95.96,2,2,2,638.9,619.8,662,452.9,433.8,186,186,186,0,0,0,0.291,0.281,0.3,452.9,433.8,476,990.5,990.5,990.5,966.5,966.4,966.5,24,24,24.1,0.223,0.213,0.236,0.113,0.104,0.124,0.0047,0.0043,0.0052,0.584,0.552,0.624,0.024,0.023,0.026,23.46,23.33,23.57,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.87,47.99,52.06,47.98,47.03,48.2,0,0,0,0,0,0,0.533,0,0.112,0.29,0.71,0.29,41.8
17272800000,1970,7,1969,10,42,7,0.359,0.134,0.226,13587.6,91.47,91.47,80.88,2,2,2,594.4,570.2,606.9,373.2,343.2,221.1,186,227,0,0,0,0.372,0.306,0.398,373.2,343.2,420.9,990.5,990.5,990.5,966.3,966.2,966.3,24.2,24.2,24.3,0.195,0.185,0.208,0.0752,0.061,0.0977,0.0031,0.0025,0.004,0.465,0.42,0.533,0.019,0.017,0.022,23.76,23.64,23.91,0.951,0.947,0.956,0.977,0.972,0.98,0.93,0.921,0.937,41.37,38.13,46.67,40.44,37.06,45.73,0,0,0,0,0,0,0.449,0,0.133,0.37,0.63,0.37,37.8
17877600000,1970,7,1969,10,43,7,0.338,0.13,0.208,12535.4,79.59,79.59,74.62,2,2,2,559.1,542.7,570.2,344.4,327.6,214.7,184,227,0,0,0,0.384,0.336,0.409,344.4,327.6,364.2,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.184,0.179,0.189,0.0616,0.0536,0.0709,0.0025,0.0022,0.0029,0.421,0.397,0.448,0.017,0.016,0.018,23.96,23.91,24.02,0.948,0.945,0.95,0.973,0.97,0.978,0.922,0.917,0.929,38.35,36.45,40.71,37.31,35.36,39.79,0,0,0,0,0,0,0.415,0,0.13,0.38,0.62,0.38,37.1
18482400000,1970,8,1969,11,44,7,0.314,0.111,0.203,12290.2,76.99,76.99,73.16,2,2,2,520,507,536.9,336,323,184,184,184,0,0,0,0.354,0.343,0.363,336,323,352.9,990.5,990.5,990.5,965.9,965.9,966,24.6,24.5,24.6,0.179,0.175,0.185,0.0576,0.0515,0.0656,0.0023,0.0021,0.0027,0.406,0.387,0.431,0.017,0.016,0.018,24.15,24.05,24.23,0.946,0.944,0.949,0.972,0.97,0.975,0.919,0.916,0.925,37.65,36.23,39.48,36.58,35.14,38.49,0,0,0,0,0,0,0.406,0,0.111,0.35,0.65,0.35,39.1
19087200000,1970,8,1969,11,45,7,0.297,0.111,0.186,11248.8,69.39,69.39,66.96,2,2,2,491.4,481.3,502.8,307.4,297.3,184,184,184,0,0,0,0.374,0.366,0.382,307.4,297.3,318.8,990.5,990.5,990.5,965.8,965.8,965.9,24.7,24.6,24.7,0.169,0.166,0.173,0.0441,0.0393,0.0495,0.0018,0.0016,0.002,0.363,0.348,0.38,0.015,0.014,0.015,24.33,24.26,24.39,0.941,0.94,0.943,0.97,0.97,0.97,0.913,0.911,0.915,34.51,33.4,35.77,33.48,32.4,34.7,0,0,0,0,0,0,0.372,0,0.111,0.37,0.63,0.37,37.9
19692000000,1970,8,1969,11,46,7,0.283,0.111,0.172,10420.7,64.05,64.05,62.03,2,2,2,468.5,461.1,477.8,284.5,277.1,184,184,184,0,0,0,0.393,0.385,0.399,284.5,277.1,293.8,990.5,990.5,990.5,965.7,965.7,965.8,24.8,24.7,24.8,0.161,0.158,0.164,0.0333,0.0298,0.0377,0.0013,0.0012,0.0015,0.329,0.318,0.343,0.013,0.013,0.014,24.46,24.41,24.51,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,31.97,31.14,33.02,31.01,30.21,32.02,0,0,0,0,0,0,0.345,0,0.111,0.39,0.61,0.39,36.8
20296800000,1970,8,1969,11,47,7,0.269,0.111,0.158,9555.56,59.4,59.4,56.88,2,2,2,444.8,435.1,456.4,260.8,251.1,184,184,184,0,0,0,0.414,0.403,0.423,260.8,251.1,272.4,990.5,990.5,990.5,965.6,965.6,965.7,24.9,24.8,24.9,0.153,0.149,0.157,0.0221,0.0175,0.0276,0.00089,0.0007,0.0011,0.293,0.279,0.311,0.012,0.011,0.013,24.6,24.54,24.66,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,29.32,28.23,30.62,28.44,27.38,29.7,0,0,0,0,0,0,0.316,0,0.111,0.41,0.59,0.41,35.5
20901600000,1970,8,1969,11,48,7,0.254,0.0874,0.166,10153.2,63.56,63.56,60.44,2,2,2,419.8,406.7,429.8,275.2,245.8,144.6,138,184,0,0,0,0.344,0.323,0.428,275.2,245.8,289.1,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.154,0.147,0.158,0.0291,0.0166,0.0355,0.0012,0.00067,0.0014,0.311,0.272,0.332,0.012,0.011,0.013,24.7,24.65,24.77,0.934,0.928,0.938,0.97,0.97,0.97,0.906,0.9,0.909,31.15,27.62,32.76,30.22,26.79,31.78,0,0,0,0,0,0,0.336,0,0.088,0.34,0.65,0.35,40
21506400000,1970,9,1969,12,49,7,0.238,0.0855,0.152,9283.3,58.16,58.16,55.26,2,2,2,392.9,385.2,402.5,251.5,239.2,141.4,138,146,0,0,0,0.36,0.343,0.379,251.5,239.2,264.5,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.146,0.142,0.15,0.0193,0.0161,0.0239,0.00077,0.00064,0.00095,0.277,0.262,0.295,0.011,0.01,0.012,24.86,24.79,24.91,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,28.48,27.05,29.98,27.63,26.24,29.08,0,0,0,0,0,0,0.307,0,0.086,0.36,0.64,0.36,39
