datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
85615200000,1972,9,1971,12,51,7,0.189,0.0835,0.105,6687.31,42.73,42.73,39.81,1,1,1,312,302.6,324.1,174,164.6,138,138,138,0,0,0,0.443,0.426,0.456,174,164.6,186.1,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.118,0.114,0.122,0.0105,0.00974,0.0116,0.00041,0.00038,0.00045,0.306,0.289,0.327,0.012,0.011,0.013,25.23,25.15,25.3,0.946,0.943,0.95,0.977,0.973,0.98,0.924,0.917,0.931,40.75,38.52,43.6,39.81,37.48,42.73,0,0,0,0,0,0,0.221,0,0.084,0.44,0.56,0.44,35.4
86220000000,1972,9,1971,12,52,7,0.182,0.081,0.101,6374.69,43.62,43.62,37.94,1,1,1,300.5,298.8,302.6,166.5,160.8,134,110,138,0,0,0,0.446,0.368,0.462,166.5,160.8,188.8,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.115,0.113,0.12,0.0099,0.00942,0.0118,0.00039,0.00037,0.00046,0.292,0.282,0.329,0.011,0.011,0.013,25.31,25.28,25.32,0.944,0.942,0.951,0.973,0.971,0.98,0.918,0.914,0.932,38.99,37.62,44.51,37.94,36.52,43.62,0,0,0,0,0,0,0.211,0,0.081,0.45,0.55,0.45,35
86824800000,1972,10,1972,1,1,7,0.174,0.0665,0.107,6869.21,42.62,42.62,40.89,1,1,1,287.5,281.5,294.6,177.5,171.5,110,110,110,0,0,0,0.383,0.373,0.391,177.5,171.5,184.6,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.116,0.114,0.119,0.0108,0.0103,0.0114,0.00042,0.0004,0.00045,0.309,0.298,0.322,0.012,0.012,0.013,25.34,25.3,25.38,0.947,0.945,0.949,0.979,0.977,0.98,0.927,0.923,0.93,41.78,40.33,43.49,40.89,39.39,42.62,0,0,0,0,0,0,0.227,0,0.067,0.38,0.61,0.39,39.5
87429600000,1972,10,1972,1,2,7,0.17,0.0665,0.104,6606.26,39.84,39.84,39.32,1,1,1,281.2,276.2,283.2,171.2,166.2,110,110,110,0,0,0,0.391,0.388,0.398,171.2,166.2,173.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.114,0.112,0.115,0.0103,0.00987,0.0105,0.0004,0.00038,0.00041,0.298,0.289,0.301,0.012,0.011,0.012,25.38,25.37,25.41,0.945,0.943,0.946,0.977,0.974,0.978,0.923,0.919,0.924,40.26,39.06,40.75,39.32,38.04,39.84,0,0,0,0,0,0,0.218,0,0.066,0.39,0.61,0.39,38.9
88034400000,1972,10,1972,1,3,7,0.169,0.0665,0.103,6541.62,39.84,39.84,38.94,1,1,1,279.7,276.2,283.2,169.7,166.2,110,110,110,0,0,0,0.393,0.388,0.398,169.7,166.2,173.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.113,0.112,0.115,0.0102,0.00987,0.0105,0.0004,0.00038,0.00041,0.295,0.289,0.301,0.011,0.011,0.012,25.39,25.37,25.41,0.944,0.943,0.946,0.976,0.974,0.978,0.922,0.919,0.924,39.9,39.06,40.75,38.94,38.04,39.84,0,0,0,0,0,0,0.216,0,0.066,0.39,0.61,0.39,38.7
88639200000,1972,10,1972,1,4,7,0.175,0.0665,0.108,6944.35,41.53,41.53,41.34,1,1,1,289.2,287.1,290,179.2,177.1,110,110,110,0,0,0,0.38,0.379,0.383,179.2,177.1,180,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.117,0.116,0.117,0.011,0.0108,0.0111,0.00043,0.00042,0.00043,0.312,0.308,0.314,0.012,0.012,0.012,25.33,25.33,25.34,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,42.18,41.69,42.38,41.34,40.84,41.53,0,0,0,0,0,0,0.23,0,0.067,0.38,0.62,0.38,39.7
89244000000,1972,10,1972,1,5,7,0.176,0.0648,0.111,7120.47,43.59,43.59,42.38,1,1,1,290.7,290,294.6,183.5,180,107.1,106,110,0,0,0,0.368,0.36,0.379,183.5,180,188.6,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.118,0.117,0.12,0.0113,0.0111,0.0118,0.00044,0.00043,0.00046,0.32,0.314,0.329,0.012,0.012,0.013,25.32,25.29,25.33,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,43.25,42.38,44.48,42.38,41.53,43.59,0,0,0,0,0,0,0.235,0,0.065,0.37,0.63,0.37,40.5
89848800000,1972,11,1972,2,6,7,0.183,0.0641,0.119,7632.14,47.22,47.22,45.43,1,1,1,302.4,294.6,310.1,196.4,188.6,106,106,106,0,0,0,0.351,0.342,0.36,196.4,188.6,204.1,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.122,0.12,0.125,0.0124,0.0118,0.0131,0.00049,0.00046,0.00051,0.343,0.329,0.356,0.013,0.013,0.014,25.24,25.19,25.29,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.936,46.36,44.48,48.18,45.43,43.59,47.22,0,0,0,0,0,0,0.252,0,0.064,0.35,0.65,0.35,41.7
90453600000,1972,11,1972,2,7,7,0.194,0.0641,0.13,8092.99,48.2,48.2,48.17,1,1,1,321.3,313.5,324.1,215.3,207.5,106,106,106,0,0,0,0.33,0.327,0.338,215.3,207.5,218.1,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.129,0.126,0.13,0.014,0.0134,0.0143,0.00055,0.00052,0.00056,0.376,0.362,0.381,0.015,0.014,0.015,25.12,25.1,25.17,0.958,0.956,0.958,0.98,0.98,0.98,0.939,0.937,0.939,50.79,48.99,51.44,48.17,48.01,48.2,0,0,0,0,0,0,0.268,0,0.064,0.33,0.67,0.33,41.7
91058400000,1972,11,1972,2,8,7,0.193,0.0641,0.128,8069.39,48.2,48.2,48.03,1,1,1,318.4,310.1,324.1,212.4,204.1,106,106,106,0,0,0,0.333,0.327,0.342,212.4,204.1,218.1,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.128,0.125,0.13,0.0138,0.0131,0.0143,0.00054,0.00051,0.00056,0.371,0.356,0.381,0.015,0.014,0.015,25.14,25.1,25.19,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,50.12,48.18,51.44,48.03,47.22,48.2,0,0,0,0,0,0,0.267,0,0.065,0.33,0.66,0.34,41.8
91663200000,1972,11,1972,2,9,7,0.198,0.0636,0.134,8348.84,52.53,52.53,49.7,2,1,1.5714285714285714,326.9,305.9,341.6,221.7,199.9,105.1,104,106,0,0,0,0.322,0.304,0.346,221.7,199.9,237.6,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.131,0.124,0.136,0.0146,0.0127,0.0159,0.00057,0.0005,0.00063,0.297,0.242,0.376,0.012,0.0095,0.015,25.17,25.12,25.22,0.937,0.92,0.958,0.974,0.97,0.98,0.913,0.893,0.939,36.06,25.56,50.77,34.97,24.79,48.2,0,0,0,0,0,0,0.276,0,0.064,0.32,0.68,0.32,42.2
92268000000,1972,12,1972,3,10,7,0.216,0.0629,0.153,9413.38,58.5,58.5,56.03,2,2,2,357.1,343.7,368.3,253.1,239.7,104,104,104,0,0,0,0.291,0.282,0.303,253.1,239.7,264.3,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.141,0.137,0.145,0.0194,0.0161,0.0237,0.00077,0.00064,0.00094,0.274,0.257,0.29,0.011,0.01,0.011,25.04,24.97,25.12,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,28.88,27.33,30.15,28.02,26.51,29.25,0,0,0,0,0,0,0.311,0,0.063,0.29,0.71,0.29,43.6
92872800000,1972,12,1972,3,11,7,0.223,0.0629,0.16,9827.21,66.01,66.01,58.5,2,2,2,368.3,354,402.5,264.3,250,104,104,104,0,0,0,0.283,0.258,0.294,264.3,250,298.5,990.5,990.5,990.5,965.2,965.2,965.4,25.3,25.1,25.3,0.145,0.14,0.157,0.0237,0.017,0.0399,0.00094,0.00067,0.0016,0.29,0.269,0.341,0.011,0.011,0.014,24.97,24.75,25.06,0.932,0.929,0.939,0.97,0.97,0.97,0.904,0.901,0.911,30.15,28.53,34.03,29.25,27.68,33.01,0,0,0,0,0,0,0.325,0,0.063,0.28,0.72,0.28,44.1
93477600000,1972,12,1972,3,12,7,0.25,0.0629,0.187,11475.8,69.41,69.41,68.31,2,2,2,413.1,412.3,418.2,309.1,308.3,104,104,104,0,0,0,0.252,0.249,0.252,309.1,308.3,314.2,990.5,990.5,990.5,965.5,965.5,965.5,25,25,25,0.161,0.161,0.163,0.0449,0.0445,0.0473,0.0018,0.0018,0.0019,0.357,0.356,0.365,0.014,0.014,0.015,24.68,24.65,24.69,0.941,0.941,0.942,0.97,0.97,0.97,0.913,0.913,0.914,35.21,35.12,35.78,34.15,34.06,34.7,0,0,0,0,0,0,0.379,0,0.063,0.25,0.75,0.25,45.9
94082400000,1972,12,1972,3,13,7,0.274,0.0629,0.211,12970.9,90.97,90.97,77.21,2,2,2,453.1,427.1,515.4,349.1,323.1,104,104,104,0,0,0,0.23,0.202,0.243,349.1,323.1,411.4,990.5,990.5,990.5,965.6,965.5,965.9,24.9,24.6,25,0.175,0.166,0.197,0.0638,0.0515,0.0932,0.0026,0.0021,0.0038,0.417,0.378,0.511,0.017,0.015,0.021,24.44,24.07,24.6,0.947,0.943,0.956,0.974,0.97,0.98,0.923,0.915,0.937,39.62,36.77,46.41,38.6,35.67,45.48,0,0,0,0,0,0,0.429,0,0.063,0.23,0.77,0.23,47.3
94687200000,1973,1,1972,4,14,7,0.278,0.0726,0.206,12613,79.13,79.13,75.08,2,2,2,460.4,446.6,477.8,340.4,326.6,120,120,120,0,0,0,0.261,0.251,0.269,340.4,326.6,357.8,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.174,0.169,0.18,0.0597,0.0531,0.0679,0.0024,0.0021,0.0027,0.406,0.385,0.432,0.016,0.015,0.017,24.42,24.32,24.51,0.946,0.944,0.949,0.973,0.97,0.977,0.921,0.916,0.927,38.57,37.05,40.49,37.54,35.94,39.56,0,0,0,0,0,0,0.417,0,0.072,0.26,0.74,0.26,45.4
95292000000,1973,1,1972,4,15,7,0.299,0.0626,0.236,14542.8,93.86,93.86,86.56,2,2,2,494.2,481.3,515.4,390.8,361.3,103.4,91,120,0,0,0,0.21,0.177,0.249,390.8,361.3,424.4,990.5,990.5,990.5,965.8,965.8,965.9,24.7,24.6,24.7,0.19,0.181,0.2,0.0835,0.0695,0.0993,0.0034,0.0028,0.004,0.48,0.437,0.529,0.019,0.018,0.022,24.2,24.05,24.3,0.953,0.95,0.957,0.979,0.978,0.98,0.933,0.929,0.938,44.2,40.87,47.89,43.28,39.96,46.93,0,0,0,0,0,0,0.481,0,0.063,0.21,0.79,0.21,48.6
95896800000,1973,1,1972,4,16,7,0.352,0.055,0.297,17681.3,114.8,114.8,105.2,3,2,2.5714285714285716,582.2,525.1,629.7,491.2,434.1,91,91,91,0,0,0,0.157,0.145,0.173,491.2,434.1,538.7,990.5,990.5,990.5,966.2,966,966.4,24.3,24.1,24.5,0.232,0.204,0.257,0.134,0.104,0.161,0.0055,0.0042,0.0067,0.572,0.516,0.603,0.024,0.021,0.025,23.71,23.48,23.99,0.952,0.944,0.958,0.976,0.97,0.98,0.93,0.916,0.939,43.38,35.64,51.21,41.95,34.57,48.2,0,0,0,0,0,0,0.585,0,0.055,0.16,0.84,0.16,50.2
96501600000,1973,1,1972,4,17,7,0.381,0.055,0.326,19284,114.8,114.8,114.8,3,3,3,629.7,629.7,629.7,538.7,538.7,91,91,91,0,0,0,0.145,0.145,0.145,538.7,538.7,538.7,990.5,990.5,990.5,966.4,966.4,966.4,24.1,24.1,24.1,0.257,0.257,0.257,0.161,0.161,0.161,0.0067,0.0067,0.0067,0.603,0.603,0.603,0.025,0.025,0.025,23.48,23.48,23.48,0.95,0.95,0.95,0.974,0.974,0.974,0.925,0.925,0.925,39.27,39.27,39.27,38.26,38.26,38.26,0,0,0,0,0,0,0.638,0,0.055,0.14,0.86,0.14,50.6
97106400000,1973,1,1972,4,18,7,0.395,0.0599,0.335,19789.9,123.1,123.1,117.8,3,3,3,652.7,636.6,684.5,553.7,538.9,99,91,105,0,0,0,0.151,0.141,0.163,553.7,538.9,579.5,990.5,990.5,990.5,966.5,966.4,966.6,24,23.9,24.1,0.267,0.26,0.283,0.171,0.161,0.188,0.0071,0.0067,0.0079,0.629,0.606,0.674,0.026,0.025,0.028,23.36,23.19,23.44,0.951,0.95,0.953,0.976,0.974,0.98,0.929,0.925,0.934,40.21,39.19,41.87,39.27,38.18,41.03,0,0,0,0,0,0,0.654,0,0.06,0.15,0.85,0.15,50.1
97711200000,1973,2,1972,5,19,7,0.417,0.0635,0.354,20853.2,128.1,128.1,124.1,3,3,3,689.9,684.5,710.9,584.9,579.5,105,105,105,0,0,0,0.152,0.148,0.153,584.9,579.5,605.9,990.5,990.5,990.5,966.7,966.6,966.7,23.8,23.8,23.9,0.286,0.283,0.298,0.192,0.188,0.206,0.008,0.0079,0.0087,0.683,0.674,0.718,0.029,0.028,0.03,23.16,23.04,23.19,0.954,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.936,42.22,41.87,43.58,41.38,41.03,42.71,0,0,0,0,0,0,0.69,0,0.063,0.15,0.85,0.15,50
98316000000,1973,2,1972,5,20,7,0.459,0.0635,0.396,23005,137.8,137.8,136.9,3,3,3,759.1,729.9,764,654.1,624.9,105,105,105,0,0,0,0.138,0.137,0.144,654.1,624.9,659,990.5,990.5,990.5,966.9,966.8,967,23.6,23.5,23.7,0.325,0.308,0.328,0.238,0.218,0.241,0.01,0.0092,0.01,0.8,0.75,0.808,0.034,0.032,0.034,22.76,22.74,22.93,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.58,44.77,46.88,45.64,43.87,45.94,0,0,0,0,0,0,0.761,0,0.063,0.14,0.86,0.14,50.1
98920800000,1973,2,1972,5,21,7,0.48,0.0635,0.417,23857.7,144.6,144.6,142,3,3,3,794,764,817.2,689,659,105,105,105,0,0,0,0.132,0.128,0.137,689,659,712.2,990.5,990.5,990.5,967.1,967,967.2,23.4,23.3,23.5,0.345,0.328,0.358,0.261,0.241,0.277,0.011,0.01,0.012,0.859,0.808,0.898,0.037,0.034,0.038,22.57,22.43,22.74,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.938,48.64,46.88,49.97,47.34,45.94,48.2,0,0,0,0,0,0,0.789,0,0.063,0.13,0.87,0.13,49.7
99525600000,1973,2,1972,5,22,7,0.494,0.0718,0.422,24068.4,144.6,144.6,143.3,3,3,3,817.2,817.2,817.2,698.5,688.2,118.7,105,129,0,0,0,0.145,0.128,0.158,698.5,688.2,712.2,990.5,990.5,990.5,967.2,967.2,967.2,23.3,23.3,23.3,0.353,0.349,0.358,0.268,0.261,0.277,0.011,0.011,0.012,0.877,0.862,0.898,0.038,0.037,0.038,22.45,22.43,22.47,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.07,48.39,49.97,47.75,47.42,48.2,0,0,0,0,0,0,0.796,0,0.072,0.15,0.85,0.15,48.7
100130400000,1973,3,1972,6,23,7,0.513,0.078,0.435,24278,144.6,144.6,144.5,3,3,3,848.4,827.5,858,719.4,698.5,129,129,129,0,0,0,0.152,0.15,0.156,719.4,698.5,729,990.5,990.5,990.5,967.3,967.2,967.3,23.2,23.2,23.3,0.368,0.355,0.374,0.282,0.268,0.288,0.012,0.011,0.012,0.915,0.88,0.932,0.039,0.038,0.04,22.29,22.24,22.41,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.16,48.97,50.7,48.17,47.99,48.2,0,0,0,0,0,0,0.803,0,0.078,0.15,0.85,0.15,47.3
100735200000,1973,3,1972,6,24,7,0.54,0.078,0.462,25479.1,158.6,158.6,151.7,4,3,3.5714285714285716,892.7,863.8,919.2,763.7,734.8,129,129,129,0,0,0,0.144,0.14,0.149,763.7,734.8,790.2,990.5,990.5,990.5,967.5,967.4,967.6,23,22.9,23.1,0.405,0.379,0.43,0.308,0.292,0.321,0.013,0.013,0.014,0.949,0.915,0.96,0.041,0.04,0.042,22.08,21.96,22.2,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,44.96,39.44,51.47,43.08,38.44,48.2,0,0,0,0,0,0,0.843,0,0.078,0.14,0.86,0.14,47.2
101340000000,1973,3,1972,6,25,7,0.581,0.0685,0.513,28368.4,173.4,173.4,168.9,4,4,4,961.5,928.7,982,848.2,799.7,113.3,107,129,0,0,0,0.118,0.109,0.139,848.2,799.7,875,990.5,990.5,990.5,967.7,967.6,967.8,22.8,22.7,22.9,0.479,0.438,0.502,0.35,0.326,0.363,0.015,0.014,0.016,1.06,0.977,1.1,0.046,0.043,0.049,21.7,21.57,21.91,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,43.09,40.97,44.23,42.21,40.08,43.34,0,0,0,0,0,0,0.938,0,0.068,0.12,0.88,0.12,48.8
101944800000,1973,3,1972,6,26,7,0.619,0.0663,0.553,30129.8,183,183,179.3,4,4,4,1023,995,1047,913.9,888,109.6,107,125,0,0,0,0.107,0.103,0.119,913.9,888,936.8,990.5,990.5,990.5,968,967.9,968,22.5,22.5,22.6,0.538,0.514,0.558,0.381,0.369,0.392,0.017,0.016,0.017,1.17,1.12,1.21,0.052,0.05,0.054,21.36,21.25,21.5,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.75,44.74,46.68,44.84,43.84,45.75,0,0,0,0,0,0,0.996,0,0.066,0.11,0.89,0.11,48.7
102549600000,1973,4,1972,7,27,7,0.658,0.0756,0.582,31311,192,192,186.4,4,4,4,1088,1055,1127,963.1,930.1,125,125,125,0,0,0,0.115,0.111,0.118,963.1,930.1,1002,990.5,990.5,990.5,968.2,968.1,968.3,22.3,22.2,22.4,0.593,0.559,0.64,0.406,0.389,0.427,0.018,0.017,0.019,1.27,1.2,1.35,0.057,0.054,0.061,21.06,20.85,21.22,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,47.54,46.27,48.99,46.59,45.35,48.01,0,0,0,0,0,0,1.04,0,0.076,0.11,0.88,0.12,47.6
103154400000,1973,4,1972,7,28,7,0.702,0.0756,0.626,32390.4,192.8,192.8,192.8,4,4,4,1160,1140,1175,1035,1015,125,125,125,0,0,0,0.108,0.106,0.11,1035,1015,1050,990.5,990.5,990.5,968.4,968.3,968.5,22.1,22,22.2,0.688,0.659,0.711,0.502,0.457,0.536,0.023,0.021,0.024,1.48,1.4,1.54,0.067,0.063,0.07,20.62,20.51,20.76,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,50.02,49.41,50.49,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.076,0.11,0.89,0.11,46.1
103759200000,1973,4,1972,7,29,7,0.726,0.0756,0.65,32390.4,192.8,192.8,192.8,4,4,4,1200,1175,1212,1075,1050,125,125,125,0,0,0,0.104,0.103,0.106,1075,1050,1087,990.5,990.5,990.5,968.5,968.5,968.6,22,21.9,22,0.746,0.711,0.765,0.591,0.536,0.619,0.027,0.024,0.028,1.63,1.54,1.68,0.074,0.07,0.077,20.34,20.25,20.51,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,51.2,50.49,51.57,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.076,0.1,0.9,0.1,44.6
104364000000,1973,4,1972,7,30,7,0.741,0.0756,0.661,32390.4,192.8,192.8,192.8,4,4,4,1224,1212,1241,1099,1087,125,125,125,6.857,0,16,0.102,0.101,0.103,1093,1087,1100,990.5,990.5,990.5,968.6,968.6,968.7,21.9,21.8,21.9,0.775,0.765,0.789,0.632,0.619,0.648,0.029,0.028,0.03,1.71,1.68,1.74,0.078,0.077,0.08,20.19,20.11,20.25,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,51.67,51.57,51.79,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.08,0.1,0.89,0.11,43.7
104968800000,1973,4,1972,7,31,7,0.745,0.11,0.633,32358.2,192.8,192.8,192.6,4,4,4,1232,1212,1241,1049,1020,182.4,125,192,2.286,0,16,0.148,0.101,0.158,1047,1020,1100,990.5,990.5,990.5,968.6,968.6,968.7,21.9,21.8,21.9,0.718,0.68,0.789,0.529,0.468,0.648,0.024,0.021,0.03,1.54,1.43,1.74,0.07,0.065,0.08,20.34,20.11,20.5,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,49.87,49.01,51.79,48.15,48.03,48.2,0,0,0,0,0,0,1.07,0,0.112,0.15,0.85,0.15,43.4
105573600000,1973,5,1972,8,32,7,0.729,0.116,0.613,32134.6,192.1,192.1,191.3,4,4,4,1205,1200,1212,1013,1008,192,192,192,0,0,0,0.159,0.158,0.16,1013,1008,1020,990.5,990.5,990.5,968.5,968.5,968.6,22,21.9,22,0.669,0.662,0.68,0.453,0.441,0.468,0.021,0.02,0.021,1.4,1.38,1.43,0.064,0.063,0.065,20.55,20.5,20.59,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,48.8,48.63,49.01,47.82,47.66,48.03,0,0,0,0,0,0,1.06,0,0.116,0.16,0.84,0.16,44.1
106178400000,1973,5,1972,8,33,7,0.702,0.116,0.585,31098.2,189,189,185.1,4,4,4,1160,1127,1187,968,934.8,192,192,192,0,0,0,0.165,0.162,0.17,968,934.8,995.1,990.5,990.5,990.5,968.4,968.3,968.5,22.1,22,22.2,0.607,0.572,0.643,0.408,0.391,0.421,0.018,0.018,0.019,1.28,1.22,1.34,0.058,0.055,0.061,20.81,20.67,20.98,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,47.22,45.97,48.21,46.28,45.05,47.25,0,0,0,0,0,0,1.03,0,0.117,0.17,0.83,0.17,44.3
106783200000,1973,5,1972,8,34,7,0.631,0.116,0.515,28046.8,177,177,166.9,4,4,4,1044,987.8,1106,851.6,795.8,192,192,192,0,0,0,0.184,0.174,0.194,851.6,795.8,913.7,990.5,990.5,990.5,968,967.9,968.2,22.5,22.3,22.6,0.496,0.445,0.553,0.351,0.324,0.381,0.016,0.014,0.017,1.08,0.98,1.18,0.048,0.043,0.053,21.39,21.08,21.67,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.62,40.31,45.15,41.74,39.37,44.24,0,0,0,0,0,0,0.927,0,0.116,0.18,0.82,0.18,44.4
107388000000,1973,5,1972,8,35,7,0.557,0.108,0.449,24547.7,155.2,155.2,146.1,4,3,3.142857142857143,921.7,871.9,975.2,743,710.9,178.7,161,192,0,0,0,0.194,0.178,0.207,743,710.9,783.2,990.5,990.5,990.5,967.6,967.4,967.8,22.9,22.7,23.1,0.396,0.367,0.433,0.296,0.276,0.318,0.013,0.012,0.014,0.956,0.905,1,0.042,0.039,0.044,21.96,21.74,22.21,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.929,0.938,49.09,39.78,51.88,46.86,38.81,48.2,0,0,0,0,0,0,0.812,0,0.108,0.19,0.81,0.19,44.1
107992800000,1973,6,1972,9,36,7,0.483,0.0974,0.386,22267.2,141.8,141.8,132.5,3,3,3,799.1,745.4,851.4,638.1,584.4,161,161,161,0,0,0,0.202,0.189,0.216,638.1,584.4,690.4,990.5,990.5,990.5,967.1,966.9,967.3,23.4,23.2,23.6,0.326,0.295,0.355,0.227,0.191,0.262,0.0097,0.0081,0.011,0.782,0.692,0.871,0.033,0.029,0.038,22.62,22.32,22.93,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.938,45.08,41.76,48.22,44.18,40.92,47.26,0,0,0,0,0,0,0.736,0,0.097,0.2,0.8,0.2,46.1
108597600000,1973,6,1972,9,37,7,0.409,0.072,0.337,19811.7,128.7,128.7,117.9,3,3,3,676.4,619.8,729.9,557.4,500.8,119,119,119,0,0,0,0.177,0.163,0.192,557.4,500.8,610.9,990.5,990.5,990.5,966.6,966.4,966.8,23.9,23.7,24.1,0.275,0.242,0.305,0.173,0.136,0.209,0.0073,0.0056,0.0088,0.641,0.546,0.731,0.027,0.023,0.031,23.25,22.95,23.58,0.951,0.946,0.955,0.976,0.97,0.98,0.928,0.918,0.936,40.28,36.51,43.77,39.31,35.42,42.9,0,0,0,0,0,0,0.655,0,0.072,0.18,0.82,0.18,48.4
109202400000,1973,6,1972,9,38,7,0.329,0.0865,0.242,14503.3,96.4,96.4,86.33,2,2,2,543.9,512.2,593.1,400.9,351.2,143,119,161,0,0,0,0.265,0.201,0.314,400.9,351.2,474.1,990.5,990.5,990.5,966,965.9,966.3,24.5,24.2,24.6,0.199,0.182,0.227,0.0882,0.0648,0.123,0.0036,0.0026,0.0051,0.5,0.426,0.612,0.02,0.017,0.025,23.95,23.62,24.17,0.953,0.948,0.958,0.978,0.975,0.98,0.932,0.924,0.938,44.83,39.47,52.48,43.16,38.48,48.2,0,0,0,0,0,0,0.48,0,0.087,0.26,0.74,0.26,44.1
109807200000,1973,6,1972,9,39,7,0.297,0.0951,0.202,12267,75.76,75.76,73.02,2,2,2,491,477.8,507,333.7,320.3,157.3,135,161,0,0,0,0.32,0.283,0.335,333.7,320.3,346,990.5,990.5,990.5,965.8,965.8,965.9,24.7,24.6,24.7,0.176,0.171,0.18,0.0565,0.0502,0.0623,0.0023,0.002,0.0025,0.4,0.38,0.419,0.016,0.015,0.017,24.29,24.2,24.35,0.945,0.943,0.947,0.971,0.97,0.974,0.918,0.915,0.923,37.58,36.08,38.9,36.51,35,37.88,0,0,0,0,0,0,0.406,0,0.095,0.32,0.68,0.32,41.3
110412000000,1973,7,1972,10,40,7,0.276,0.0816,0.195,11878.7,74.67,74.67,70.71,2,2,2,456.9,438.5,474.7,321.9,303.5,135,135,135,0,0,0,0.296,0.284,0.308,321.9,303.5,339.7,990.5,990.5,990.5,965.7,965.6,965.7,24.8,24.8,24.9,0.17,0.163,0.176,0.0509,0.0423,0.0593,0.0021,0.0017,0.0024,0.381,0.353,0.407,0.015,0.014,0.016,24.46,24.36,24.57,0.943,0.94,0.946,0.971,0.97,0.973,0.916,0.912,0.92,36.43,34.4,38.39,35.35,33.36,37.33,0,0,0,0,0,0,0.393,0,0.081,0.3,0.71,0.29,43
111016800000,1973,7,1972,10,41,7,0.255,0.0816,0.174,10618.1,65.99,65.99,63.2,2,2,2,422.4,406.7,435.1,287.4,271.7,135,135,135,0,0,0,0.32,0.31,0.332,287.4,271.7,300.1,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.158,0.152,0.162,0.0346,0.0272,0.0406,0.0014,0.0011,0.0016,0.329,0.305,0.348,0.013,0.012,0.014,24.67,24.59,24.76,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,32.58,30.81,34.01,31.6,29.88,32.99,0,0,0,0,0,0,0.351,0,0.081,0.32,0.68,0.32,41.6
111621600000,1973,7,1972,10,42,7,0.237,0.0816,0.155,9476.44,58.85,58.85,56.41,2,2,2,391.4,382.6,402.5,256.4,247.6,135,135,135,0,0,0,0.345,0.335,0.353,256.4,247.6,267.5,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.147,0.144,0.151,0.0201,0.0168,0.0253,0.0008,0.00067,0.001,0.283,0.27,0.299,0.011,0.011,0.012,24.86,24.79,24.92,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.08,28.08,30.33,28.2,27.24,29.42,0,0,0,0,0,0,0.313,0,0.082,0.34,0.65,0.35,40
112226400000,1973,7,1972,10,43,7,0.226,0.0816,0.145,8832.02,54.48,54.48,52.57,2,2,2,374.1,364,382.6,239.1,229,135,135,135,0,0,0,0.361,0.353,0.371,239.1,229,247.6,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.141,0.137,0.144,0.0161,0.0152,0.0168,0.00064,0.0006,0.00067,0.261,0.249,0.27,0.01,0.0099,0.011,24.97,24.92,25.03,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,27.1,25.93,28.08,26.29,25.15,27.24,0,0,0,0,0,0,0.292,0,0.081,0.36,0.64,0.36,39.1
112831200000,1973,7,1972,10,44,7,0.212,0.073,0.139,8482.39,52.75,52.75,50.49,2,1,1.7142857142857142,351.1,343.7,358.7,230.4,223.7,120.7,115,135,0,0,0,0.344,0.325,0.376,230.4,223.7,239,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.136,0.134,0.138,0.0153,0.0148,0.0161,0.0006,0.00058,0.00063,0.292,0.246,0.395,0.012,0.0097,0.016,25.05,24.91,25.14,0.934,0.922,0.959,0.973,0.97,0.98,0.908,0.894,0.94,33.9,25.98,52.42,32.13,25.21,48.2,0,0,0,0,0,0,0.281,0,0.073,0.34,0.66,0.34,40
113436000000,1973,8,1972,11,45,7,0.204,0.0696,0.135,8233.54,50.41,50.41,49.01,2,1,1.4285714285714286,337.6,330.7,343.7,222.6,215.7,115,115,115,0,0,0,0.341,0.335,0.348,222.6,215.7,228.7,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.132,0.13,0.134,0.0147,0.0141,0.0152,0.00058,0.00055,0.0006,0.324,0.244,0.389,0.013,0.0096,0.015,25.09,25.03,25.15,0.943,0.921,0.959,0.976,0.97,0.98,0.92,0.894,0.94,40.55,25.74,52.3,38.28,24.96,48.2,0,0,0,0,0,0,0.272,0,0.069,0.34,0.66,0.34,40.4
114040800000,1973,8,1972,11,46,7,0.195,0.0696,0.125,7977.34,48.2,48.2,47.48,1,1,1,321.8,313.5,327.5,206.8,198.5,115,115,115,0,0,0,0.358,0.351,0.367,206.8,198.5,212.5,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.127,0.124,0.129,0.0133,0.0126,0.0138,0.00052,0.00049,0.00054,0.362,0.347,0.372,0.014,0.014,0.015,25.13,25.09,25.19,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,48.72,46.78,50.06,47.48,45.85,48.2,0,0,0,0,0,0,0.264,0,0.07,0.36,0.64,0.36,40.9
114645600000,1973,8,1972,11,47,7,0.182,0.0696,0.112,7194.7,45.04,45.04,42.83,1,1,1,300.7,290,310.1,185.7,175,115,115,115,0,0,0,0.383,0.371,0.397,185.7,175,195.1,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.119,0.115,0.122,0.0115,0.0106,0.0123,0.00045,0.00041,0.00048,0.324,0.305,0.341,0.013,0.012,0.013,25.27,25.21,25.34,0.95,0.946,0.953,0.98,0.978,0.98,0.931,0.926,0.934,43.71,41.15,45.96,42.83,40.26,45.04,0,0,0,0,0,0,0.238,0,0.07,0.38,0.62,0.38,39.5
115250400000,1973,8,1972,11,48,7,0.168,0.0654,0.103,6542.48,42.2,42.2,38.94,1,1,1,277.9,273.3,287.1,169.7,158.3,108.1,91,115,0,0,0,0.389,0.333,0.421,169.7,158.3,182.3,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.113,0.109,0.115,0.0102,0.00921,0.0112,0.0004,0.00036,0.00044,0.295,0.275,0.315,0.011,0.011,0.012,25.39,25.35,25.43,0.945,0.941,0.949,0.975,0.97,0.98,0.921,0.913,0.93,39.93,37.15,43.06,38.94,36.03,42.2,0,0,0,0,0,0,0.216,0,0.065,0.39,0.61,0.39,38.9
115855200000,1973,9,1972,12,49,7,0.161,0.055,0.106,6777.26,42.2,42.2,40.34,1,1,1,265.8,256.9,273.3,174.8,165.9,91,91,91,0,0,0,0.343,0.333,0.354,174.8,165.9,182.3,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.113,0.11,0.115,0.0106,0.00985,0.0112,0.00041,0.00038,0.00044,0.302,0.286,0.315,0.012,0.011,0.012,25.44,25.39,25.49,0.946,0.943,0.949,0.978,0.974,0.98,0.925,0.919,0.93,41.25,39.11,43.06,40.34,38.1,42.2,0,0,0,0,0,0,0.224,0,0.055,0.34,0.66,0.34,42.1
116460000000,1973,9,1972,12,50,7,0.153,0.069,0.0837,5280.74,38.1,38.1,31.43,1,1,1,252.5,246.5,256.9,138.4,128.5,114.1,91,118,0,0,0,0.452,0.354,0.479,138.4,128.5,165.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.102,0.0985,0.11,0.00751,0.00667,0.00985,0.00029,0.00026,0.00038,0.239,0.221,0.286,0.0092,0.0086,0.011,25.55,25.49,25.6,0.934,0.93,0.943,0.971,0.97,0.974,0.906,0.902,0.919,32.38,30,39.11,31.43,29.1,38.1,0,0,0,0,0,0,0.175,0,0.0693,0.45,0.55,0.45,34.5
117064800000,1973,9,1972,12,51,7,0.143,0.0714,0.0721,4519.96,29.1,29.1,26.9,1,1,1,237.2,231.5,246.5,119.2,113.5,118,118,118,0,0,0,0.498,0.479,0.51,119.2,113.5,128.5,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.0952,0.0932,0.0985,0.00588,0.0054,0.00667,0.00023,0.00021,0.00026,0.205,0.194,0.221,0.0079,0.0075,0.0086,25.67,25.6,25.72,0.924,0.92,0.93,0.97,0.97,0.97,0.896,0.893,0.902,27.74,26.34,30,26.9,25.55,29.1,0,0,0,0,0,0,0.149,0,0.0709,0.5,0.5,0.5,31.6
117669600000,1973,9,1972,12,52,7,0.139,0.0714,0.0677,4228.17,25.55,25.55,25.17,1,1,1,229.9,228.7,231.5,111.9,110.7,118,118,118,0,0,0,0.513,0.51,0.516,111.9,110.7,113.5,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.0927,0.0922,0.0932,0.00526,0.00516,0.0054,0.0002,0.0002,0.00021,0.191,0.189,0.194,0.0074,0.0073,0.0075,25.73,25.72,25.74,0.919,0.918,0.92,0.97,0.97,0.97,0.891,0.891,0.893,25.95,25.65,26.34,25.17,24.88,25.55,0,0,0,0,0,0,0.14,0,0.0713,0.51,0.49,0.51,30.4
118274400000,1973,10,1973,1,1,7,0.132,0.0587,0.0728,4592.09,28.74,28.74,27.33,1,1,1,217.4,208.1,223.4,120.4,111.1,97,97,97,0,0,0,0.446,0.434,0.466,120.4,111.1,126.4,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0939,0.0906,0.096,0.00599,0.00519,0.00649,0.00023,0.0002,0.00025,0.205,0.188,0.216,0.0079,0.0072,0.0083,25.79,25.74,25.86,0.925,0.918,0.929,0.97,0.97,0.97,0.897,0.891,0.901,28.18,25.87,29.63,27.33,25.09,28.74,0,0,0,0,0,0,0.152,0,0.0592,0.44,0.55,0.45,34.8
118879200000,1973,10,1973,1,2,7,0.139,0.0587,0.0808,5104.33,33.15,33.15,30.38,1,1,1,230.5,213,242.4,133.5,116,97,97,97,0,0,0,0.422,0.4,0.455,133.5,116,145.4,990.5,990.5,990.5,964.6,964.5,964.7,25.9,25.8,26,0.0985,0.0924,0.103,0.0071,0.00561,0.00811,0.00027,0.00022,0.00031,0.228,0.197,0.25,0.0088,0.0076,0.0097,25.69,25.6,25.82,0.931,0.922,0.936,0.97,0.97,0.97,0.903,0.894,0.908,31.32,27.09,34.18,30.38,26.28,33.15,0,0,0,0,0,0,0.169,0,0.0582,0.42,0.58,0.42,36.7
119484000000,1973,10,1973,1,3,7,0.143,0.0587,0.0842,5329,33.15,33.15,31.72,1,1,1,236.2,231.5,242.4,139.2,134.5,97,97,97,0,0,0,0.411,0.4,0.419,139.2,134.5,145.4,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.101,0.0989,0.103,0.00758,0.00718,0.00811,0.00029,0.00028,0.00031,0.239,0.23,0.25,0.0092,0.0089,0.0097,25.64,25.6,25.68,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.7,31.58,34.18,31.72,30.63,33.15,0,0,0,0,0,0,0.176,0,0.0588,0.41,0.59,0.41,37.3
120088800000,1973,10,1973,1,4,7,0.142,0.0587,0.0836,5293.09,33.15,33.15,31.51,1,1,1,235.3,231.5,242.4,138.3,134.5,97,97,97,0,0,0,0.412,0.4,0.419,138.3,134.5,145.4,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.1,0.0989,0.103,0.0075,0.00718,0.00811,0.00029,0.00028,0.00031,0.237,0.23,0.25,0.0092,0.0089,0.0097,25.65,25.6,25.68,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.48,31.58,34.18,31.51,30.63,33.15,0,0,0,0,0,0,0.175,0,0.0584,0.41,0.59,0.41,37.3
120693600000,1973,10,1973,1,5,7,0.152,0.0573,0.0949,6024.72,36.99,36.99,35.86,1,1,1,251.7,246.5,254.6,156.9,149.5,94.71,93,97,0,0,0,0.376,0.365,0.393,156.9,149.5,161.6,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.107,0.104,0.108,0.00909,0.00846,0.00948,0.00035,0.00033,0.00037,0.27,0.257,0.278,0.01,0.01,0.011,25.53,25.5,25.56,0.94,0.938,0.942,0.971,0.97,0.972,0.913,0.91,0.915,36.95,35.16,38.07,35.86,34.11,36.99,0,0,0,0,0,0,0.199,0,0.0571,0.38,0.62,0.38,39.6
121298400000,1973,11,1973,2,6,7,0.151,0.0562,0.0952,6040.44,36.99,36.99,35.96,1,1,1,250.4,246.5,254.6,157.4,153.5,93,93,93,0,0,0,0.372,0.365,0.377,157.4,153.5,161.6,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.107,0.105,0.108,0.00913,0.0088,0.00948,0.00035,0.00034,0.00037,0.271,0.264,0.278,0.01,0.01,0.011,25.53,25.5,25.56,0.941,0.939,0.942,0.97,0.97,0.972,0.913,0.911,0.915,37.06,36.15,38.07,35.96,35.06,36.99,0,0,0,0,0,0,0.2,0,0.0558,0.37,0.63,0.37,40
121903200000,1973,11,1973,2,7,7,0.162,0.0562,0.106,6779.09,46.76,46.76,40.35,1,1,1,268,256.9,294.6,175,163.9,93,93,93,0,0,0,0.348,0.316,0.362,175,163.9,201.6,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.113,0.109,0.122,0.0106,0.00968,0.0129,0.00041,0.00038,0.0005,0.302,0.282,0.35,0.012,0.011,0.014,25.43,25.27,25.49,0.946,0.943,0.955,0.977,0.973,0.98,0.924,0.917,0.936,41.3,38.62,47.72,40.35,37.58,46.76,0,0,0,0,0,0,0.224,0,0.056,0.35,0.65,0.35,41.8
122508000000,1973,11,1973,2,8,7,0.183,0.0619,0.121,7798.1,47.75,47.75,46.42,1,1,1,302.8,290,310.1,200.5,196.6,102.3,93,106,0,0,0,0.337,0.311,0.35,200.5,196.6,205.8,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.123,0.121,0.125,0.0128,0.0125,0.0132,0.0005,0.00049,0.00052,0.349,0.342,0.357,0.014,0.013,0.014,25.24,25.19,25.3,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.36,46.42,48.72,46.42,45.49,47.75,0,0,0,0,0,0,0.258,0,0.062,0.34,0.66,0.34,42.6
123112800000,1973,11,1973,2,9,7,0.195,0.0638,0.132,8202.63,50.9,50.9,48.83,2,1,1.2857142857142858,322.9,313.5,334.4,217.4,207.5,105.4,104,106,0,0,0,0.327,0.311,0.338,217.4,207.5,230.4,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.13,0.126,0.133,0.0142,0.0134,0.0153,0.00056,0.00052,0.0006,0.336,0.243,0.376,0.013,0.0095,0.015,25.15,25.12,25.2,0.947,0.921,0.958,0.977,0.97,0.98,0.926,0.893,0.939,43.34,25.81,50.77,41.61,25.03,48.2,0,0,0,0,0,0,0.271,0,0.063,0.33,0.68,0.32,42.1
123717600000,1973,12,1973,3,10,7,0.231,0.0629,0.168,10310.4,68.13,68.13,61.37,2,2,2,381.4,358.7,412.3,277.4,254.7,104,104,104,0,0,0,0.273,0.252,0.29,277.4,254.7,308.3,990.5,990.5,990.5,965.3,965.2,965.5,25.2,25,25.3,0.15,0.142,0.161,0.0299,0.0192,0.0445,0.0012,0.00076,0.0018,0.31,0.276,0.356,0.012,0.011,0.014,24.88,24.69,25.03,0.935,0.93,0.941,0.97,0.97,0.97,0.907,0.902,0.913,31.63,29.07,35.12,30.69,28.19,34.06,0,0,0,0,0,0,0.341,0,0.063,0.27,0.73,0.27,44.6
124322400000,1973,12,1973,3,11,7,0.266,0.0702,0.196,12007.5,74.63,74.63,71.47,2,2,2,440.1,412.3,456.4,324.1,294.3,116,104,118,0,0,0,0.264,0.252,0.286,324.1,294.3,338.4,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.169,0.158,0.174,0.052,0.0379,0.0587,0.0021,0.0015,0.0024,0.382,0.337,0.404,0.015,0.013,0.016,24.54,24.44,24.71,0.944,0.939,0.946,0.971,0.97,0.973,0.916,0.91,0.92,36.79,33.46,38.37,35.74,32.45,37.31,0,0,0,0,0,0,0.397,0,0.07,0.26,0.74,0.26,45.1
124927200000,1973,12,1973,3,12,7,0.364,0.0714,0.292,17274.1,109.9,109.9,102.8,3,2,2.5714285714285716,601.4,536.9,636.6,483.4,418.9,118,118,118,0,0,0,0.197,0.185,0.22,483.4,418.9,518.6,990.5,990.5,990.5,966.3,966,966.4,24.2,24.1,24.5,0.233,0.202,0.252,0.129,0.0967,0.147,0.0053,0.0039,0.0061,0.565,0.524,0.614,0.023,0.021,0.025,23.64,23.48,23.96,0.951,0.947,0.958,0.975,0.97,0.98,0.927,0.919,0.938,42.58,37.26,52.58,41.05,36.15,48.2,0,0,0,0,0,0,0.571,0,0.072,0.2,0.8,0.2,47.5
125532000000,1973,12,1973,3,13,7,0.463,0.0714,0.391,22214.4,144.6,144.6,132.2,3,3,3,765.2,643.9,878.6,647.2,525.9,118,118,118,0,0,0,0.156,0.134,0.183,647.2,525.9,760.6,990.5,990.5,990.5,967,966.5,967.4,23.5,23.1,24,0.327,0.256,0.401,0.233,0.152,0.307,0.0099,0.0063,0.013,0.794,0.588,0.991,0.034,0.024,0.043,22.75,22.1,23.44,0.955,0.949,0.957,0.979,0.972,0.98,0.935,0.922,0.938,45.86,38.23,52.53,44.08,37.17,48.2,0,0,0,0,0,0,0.735,0,0.072,0.15,0.84,0.16,48
126136800000,1973,12,1973,3,14,7,0.574,0.088,0.486,26927.8,162.2,162.2,160.3,4,4,4,948.6,883.7,964.9,803.1,765.7,145.4,118,150,0,0,0,0.153,0.134,0.157,803.1,765.7,814.9,990.5,990.5,990.5,967.7,967.4,967.8,22.8,22.7,23.1,0.447,0.405,0.46,0.328,0.31,0.333,0.014,0.013,0.015,0.989,0.916,1.01,0.043,0.04,0.044,21.82,21.73,22.15,0.954,0.952,0.954,0.978,0.975,0.979,0.933,0.929,0.934,40.97,39.6,41.42,40.07,38.61,40.56,0,0,0,0,0,0,0.89,0,0.088,0.15,0.85,0.15,46.9
126741600000,1974,1,1973,4,15,7,0.566,0.0907,0.476,26102.3,165.1,165.1,155.4,4,3,3.5714285714285716,936.5,863.8,982,786.5,713.8,150,150,150,0,0,0,0.161,0.153,0.174,786.5,713.8,832,990.5,990.5,990.5,967.6,967.4,967.8,22.9,22.7,23.1,0.434,0.369,0.475,0.319,0.278,0.342,0.014,0.012,0.015,0.996,0.91,1.04,0.044,0.039,0.046,21.86,21.63,22.23,0.955,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,45.71,40.97,52.19,44.01,40.07,48.2,0,0,0,0,0,0,0.863,0,0.09,0.16,0.84,0.16,46.1
127346400000,1974,1,1973,4,16,7,0.523,0.0907,0.432,24224.7,144.6,144.6,144.2,3,3,3,864.6,851.4,910,714.6,701.4,150,150,150,0,0,0,0.174,0.165,0.176,714.6,701.4,760,990.5,990.5,990.5,967.4,967.3,967.5,23.1,23,23.2,0.372,0.361,0.409,0.278,0.27,0.307,0.012,0.012,0.013,0.913,0.889,0.999,0.039,0.038,0.043,22.23,21.96,22.31,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.68,48.94,52.19,48.06,47.96,48.2,0,0,0,0,0,0,0.801,0,0.091,0.17,0.83,0.17,46.3
127951200000,1974,1,1973,4,17,7,0.544,0.0841,0.46,25079.9,162.6,162.6,149.3,4,3,3.2857142857142856,899.7,871.9,953.8,760.7,732.9,139,139,139,0,0,0,0.155,0.146,0.159,760.7,732.9,814.8,990.5,990.5,990.5,967.5,967.4,967.7,23,22.8,23.1,0.405,0.38,0.455,0.306,0.291,0.333,0.013,0.013,0.015,0.97,0.943,1.01,0.042,0.041,0.044,22.03,21.78,22.17,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.932,0.938,48.44,40.76,52.49,45.93,39.84,48.2,0,0,0,0,0,0,0.829,0,0.084,0.15,0.85,0.15,46.1
128556000000,1974,1,1973,4,18,7,0.643,0.09,0.553,29932,189.1,189.1,178.2,4,4,4,1064,964.9,1123,914.7,825.9,148.9,139,162,0,0,0,0.14,0.124,0.148,914.7,825.9,984.2,990.5,990.5,990.5,968.1,967.8,968.3,22.4,22.2,22.7,0.549,0.465,0.615,0.382,0.339,0.415,0.017,0.015,0.019,1.18,1.03,1.31,0.053,0.045,0.059,21.23,20.91,21.72,0.956,0.954,0.956,0.98,0.98,0.98,0.937,0.935,0.937,45.45,41.97,48.24,44.54,41.13,47.28,0,0,0,0,0,0,0.99,0,0.09,0.14,0.86,0.14,46.6
129160800000,1974,2,1973,5,19,7,0.813,0.098,0.658,32390.4,192.8,192.8,192.8,4,4,4,1344,1200,1435,1182,1038,162,162,162,93.71,0,173,0.121,0.113,0.135,1089,1038,1100,990.5,990.5,990.5,969,968.5,969.3,21.5,21.2,22,0.815,0.701,0.864,0.623,0.508,0.648,0.029,0.023,0.031,1.74,1.5,1.81,0.081,0.068,0.085,19.78,19.41,20.48,0.954,0.954,0.956,0.98,0.98,0.98,0.935,0.934,0.937,50.37,49.79,51.28,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.155,0.12,0.81,0.19,39.8
129765600000,1974,2,1973,5,20,7,0.968,0.098,0.665,31812.8,192.8,192.8,189.4,4,4,4,1600,1445,1839,1438,1283,162,162,162,337.6,183,577,0.102,0.0881,0.112,1100,1100,1100,990.5,990.5,990.5,969.8,969.3,970.6,20.7,19.9,21.2,0.901,0.868,0.926,0.648,0.648,0.648,0.031,0.031,0.033,1.85,1.82,1.87,0.089,0.086,0.094,18.84,18.05,19.38,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,48.41,46.3,49.82,47.34,45.38,48.2,0,0,0,0,0,0,1.05,0,0.303,0.1,0.69,0.31,32.9
130370400000,1974,2,1973,5,21,7,1.32,0.098,0.665,28842.6,180.9,180.9,171.7,4,4,4,2175,1856,2445,2013,1694,162,162,162,912.4,594,1183,0.0751,0.0663,0.0873,1100,1100,1100,990.5,990.5,990.5,971.5,970.6,972.2,19,18.3,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.094,0.1,17.12,16.45,17.99,0.948,0.946,0.951,0.98,0.98,0.98,0.929,0.927,0.932,43.8,41.99,46.16,42.92,41.15,45.24,0,0,0,0,0,0,0.954,0,0.655,0.074,0.5,0.5,21.9
130975200000,1974,2,1973,5,22,7,1.62,0.118,0.665,26535.8,163.2,163.2,158,4,4,4,2686,2496,2830,2491,2334,195,162,239,1391,1234,1491,0.0722,0.0598,0.0867,1100,1100,1100,990.5,990.5,990.5,972.8,972.3,973.1,17.7,17.4,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.87,15.52,16.33,0.944,0.943,0.946,0.977,0.975,0.98,0.923,0.919,0.927,40.42,39.48,41.66,39.49,38.49,40.81,0,0,0,0,0,0,0.878,0,0.955,0.073,0.41,0.59,16.4
131580000000,1974,3,1973,6,23,7,1.72,0.145,0.665,25831.2,155.2,155.2,153.8,4,4,4,2837,2785,2854,2598,2546,239,239,239,1498,1446,1515,0.0842,0.0837,0.0858,1100,1100,1100,990.5,990.5,990.5,973.1,973,973.2,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.46,15.63,0.943,0.943,0.944,0.975,0.975,0.976,0.919,0.919,0.92,39.43,39.32,39.78,38.44,38.32,38.8,0,0,0,0,0,0,0.854,0,1.055,0.084,0.39,0.61,15
132184800000,1974,3,1973,6,24,7,1.64,0.145,0.665,26403.4,159.7,159.7,157.2,4,4,4,2715,2623,2770,2476,2384,239,239,239,1376,1284,1431,0.0881,0.0863,0.0911,1100,1100,1100,990.5,990.5,990.5,972.8,972.6,973,17.7,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.8,15.67,16.02,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.921,0.924,40.23,39.87,40.84,39.29,38.9,39.93,0,0,0,0,0,0,0.873,0,0.975,0.088,0.41,0.59,16.1
132789600000,1974,3,1973,6,25,7,1.51,0.125,0.665,27382.2,164.6,164.6,163,4,4,4,2504,2445,2608,2297,2257,207,183,239,1197,1157,1269,0.0825,0.0733,0.0957,1100,1100,1100,990.5,990.5,990.5,972.3,972.2,972.6,18.2,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.06,16.45,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.6,40.93,41.99,40.75,40.03,41.15,0,0,0,0,0,0,0.905,0,0.845,0.083,0.44,0.56,18.1
133394400000,1974,3,1973,6,26,7,1.43,0.111,0.665,27981.1,167.3,167.3,166.6,4,4,4,2368,2340,2404,2185,2157,183,183,183,1085,1057,1121,0.0773,0.0761,0.0782,1100,1100,1100,990.5,990.5,990.5,972,971.9,972.1,18.5,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.64,16.55,16.7,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.49,42.25,42.67,41.64,41.41,41.81,0,0,0,0,0,0,0.925,0,0.765,0.078,0.47,0.53,19.6
133999200000,1974,4,1973,7,27,7,1.39,0.131,0.665,28252.7,168.5,168.5,168.2,4,4,4,2304,2291,2329,2087,2074,217,217,217,987.3,974,1012,0.0942,0.0932,0.0947,1100,1100,1100,990.5,990.5,990.5,971.8,971.8,971.9,18.7,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.79,16.73,16.82,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.929,42.9,42.74,42.99,42.04,41.89,42.13,0,0,0,0,0,0,0.934,0,0.725,0.094,0.48,0.52,20.3
134604000000,1974,4,1973,7,28,7,1.39,0.131,0.665,28296.4,169.1,169.1,168.4,4,4,4,2294,2267,2321,2077,2050,217,217,217,977.1,950,1004,0.0946,0.0935,0.0957,1100,1100,1100,990.5,990.5,990.5,971.8,971.7,971.9,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.82,16.75,16.88,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.97,42.79,43.15,42.11,41.94,42.28,0,0,0,0,0,0,0.936,0,0.725,0.094,0.48,0.52,20.4
135208800000,1974,4,1973,7,29,7,1.39,0.131,0.665,28297.9,168.5,168.5,168.4,4,4,4,2294,2291,2300,2077,2074,217,217,217,976.6,974,983,0.0946,0.0943,0.0947,1100,1100,1100,990.5,990.5,990.5,971.8,971.8,971.8,18.7,18.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.82,16.8,16.82,0.947,0.947,0.947,0.98,0.98,0.98,0.929,0.928,0.929,42.97,42.93,42.99,42.11,42.07,42.13,0,0,0,0,0,0,0.936,0,0.725,0.094,0.48,0.52,20.4
135813600000,1974,4,1973,7,30,7,1.45,0.131,0.665,27889.9,167.7,167.7,166,4,4,4,2389,2321,2445,2172,2104,217,217,217,1072,1004,1128,0.0908,0.0887,0.0935,1100,1100,1100,990.5,990.5,990.5,972,971.9,972.2,18.5,18.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.45,16.75,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.35,41.99,42.79,41.5,41.15,41.94,0,0,0,0,0,0,0.922,0,0.785,0.09,0.46,0.54,19.2
136418400000,1974,4,1973,7,31,7,1.51,0.157,0.665,27410.2,164.6,164.6,163.2,4,4,4,2498,2445,2529,2239,2211,259.1,217,276,1139,1111,1153,0.104,0.0881,0.111,1100,1100,1100,990.5,990.5,990.5,972.3,972.2,972.4,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.25,16.45,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.64,41.44,41.99,40.79,40.58,41.15,0,0,0,0,0,0,0.906,0,0.845,0.1,0.44,0.56,18.2
137023200000,1974,5,1973,8,32,7,1.5,0.167,0.665,27492.5,164.6,164.6,163.6,4,4,4,2481,2445,2529,2205,2169,276,276,276,1105,1069,1153,0.111,0.109,0.113,1100,1100,1100,990.5,990.5,990.5,972.3,972.2,972.4,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.25,16.45,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.76,41.44,41.99,40.91,40.58,41.15,0,0,0,0,0,0,0.909,0,0.835,0.11,0.44,0.56,18.3
137628000000,1974,5,1973,8,33,7,1.42,0.167,0.665,28040.2,168.5,168.5,166.9,4,4,4,2354,2291,2424,2078,2015,276,276,276,978,915,1048,0.117,0.114,0.12,1100,1100,1100,990.5,990.5,990.5,972,971.8,972.1,18.5,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.67,16.5,16.82,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.929,42.58,42.12,42.99,41.73,41.28,42.13,0,0,0,0,0,0,0.927,0,0.755,0.12,0.47,0.53,19.7
138232800000,1974,5,1973,8,34,7,1.31,0.167,0.665,28833,175.2,175.2,171.6,4,4,4,2169,2030,2291,1893,1754,276,276,276,793.3,654,915,0.127,0.12,0.136,1100,1100,1100,990.5,990.5,990.5,971.5,971.2,971.8,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.12,16.82,17.45,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.929,0.931,43.78,42.99,44.69,42.91,42.13,43.8,0,0,0,0,0,0,0.953,0,0.645,0.13,0.51,0.49,22
138837600000,1974,5,1973,8,35,7,1.13,0.156,0.665,30325.5,184.7,184.7,180.5,4,4,4,1867,1744,1974,1610,1534,257.1,210,276,510,434,598,0.137,0.118,0.152,1100,1100,1100,990.5,990.5,990.5,970.7,970.3,971,19.8,19.5,20.2,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.096,17.96,17.61,18.35,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.05,45.12,47.11,45.13,44.22,46.16,0,0,0,0,0,0,1,0,0.465,0.14,0.59,0.41,26.8
139442400000,1974,6,1973,9,36,7,0.967,0.127,0.665,31849.1,192.8,192.8,189.6,4,4,4,1600,1506,1700,1390,1296,210,210,210,289.6,196,390,0.131,0.124,0.139,1100,1100,1100,990.5,990.5,990.5,969.8,969.5,970.1,20.7,20.4,21,0.914,0.9,0.924,0.648,0.648,0.648,0.031,0.031,0.032,1.86,1.85,1.87,0.09,0.088,0.092,18.83,18.5,19.15,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.37,47.49,49.21,47.39,46.54,48.2,0,0,0,0,0,0,1.05,0,0.302,0.13,0.69,0.31,32.9
140047200000,1974,6,1973,9,37,7,0.831,0.127,0.66,32390.4,192.8,192.8,192.8,4,4,4,1374,1259,1479,1164,1049,210,210,210,72.86,0,169,0.153,0.142,0.167,1092,1049,1100,990.5,990.5,990.5,969.1,968.7,969.4,21.4,21.1,21.8,0.829,0.736,0.882,0.629,0.533,0.648,0.029,0.024,0.031,1.76,1.56,1.83,0.082,0.072,0.087,19.66,19.25,20.23,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.2,49.49,51.03,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.171,0.15,0.79,0.21,39
140652000000,1974,6,1973,9,38,7,0.699,0.127,0.572,30405,192,192,181,4,4,4,1156,1055,1235,946.4,845.1,210,210,210,0,0,0,0.182,0.17,0.199,946.4,845.1,1025,990.5,990.5,990.5,968.4,968.1,968.6,22.1,21.9,22.4,0.603,0.499,0.701,0.403,0.348,0.478,0.018,0.016,0.022,1.27,1.07,1.46,0.057,0.048,0.067,20.84,20.4,21.35,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.17,42.23,48.97,45.25,41.39,47.99,0,0,0,0,0,0,1.01,0,0.127,0.18,0.82,0.18,43.5
141256800000,1974,6,1973,9,39,7,0.57,0.127,0.443,24453.6,169.2,169.2,145.6,4,3,3.2857142857142856,942.7,837.3,1078,732.7,627.3,210,210,210,0,0,0,0.224,0.195,0.251,732.7,627.3,867.9,990.5,990.5,990.5,967.7,967.2,968.1,22.8,22.4,23.3,0.403,0.327,0.52,0.286,0.22,0.359,0.013,0.0095,0.016,0.934,0.772,1.11,0.041,0.033,0.05,21.9,21.24,22.48,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.09,39.95,51.87,44.65,38.99,48.2,0,0,0,0,0,0,0.809,0,0.127,0.22,0.78,0.22,42.9
141861600000,1974,7,1973,10,40,7,0.443,0.112,0.33,19063.1,127.3,127.3,113.5,3,2,2.857142857142857,731.8,667.6,797.9,545.8,481.6,186,186,186,0,0,0,0.255,0.233,0.279,545.8,481.6,611.9,990.5,990.5,990.5,966.8,966.6,967.1,23.7,23.4,23.9,0.276,0.239,0.313,0.166,0.126,0.21,0.007,0.0053,0.009,0.646,0.55,0.741,0.027,0.023,0.032,23.03,22.67,23.31,0.952,0.946,0.956,0.976,0.97,0.98,0.929,0.918,0.937,41.58,35.94,52.58,40.12,34.86,48.2,0,0,0,0,0,0,0.63,0,0.113,0.25,0.74,0.26,43
142466400000,1974,7,1973,10,41,7,0.366,0.112,0.254,15230.7,96.4,96.4,90.66,2,2,2,605.6,570.2,648.5,419.6,384.2,186,186,186,0,0,0,0.308,0.287,0.326,419.6,384.2,462.5,990.5,990.5,990.5,966.3,966.2,966.5,24.2,24,24.3,0.209,0.195,0.229,0.097,0.0803,0.117,0.004,0.0033,0.0049,0.532,0.478,0.6,0.022,0.02,0.025,23.65,23.41,23.86,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.49,42.83,50.8,45.33,41.97,48.2,0,0,0,0,0,0,0.504,0,0.112,0.31,0.69,0.31,41.6
143071200000,1974,7,1973,10,42,7,0.321,0.112,0.208,12607.8,82.12,82.12,75.05,2,2,2,530.3,507,561.5,344.3,321,186,186,186,0,0,0,0.351,0.331,0.367,344.3,321,375.5,990.5,990.5,990.5,966,965.9,966.1,24.5,24.4,24.6,0.181,0.173,0.192,0.0615,0.0505,0.0762,0.0025,0.0021,0.0031,0.418,0.383,0.465,0.017,0.016,0.019,24.1,23.91,24.24,0.947,0.944,0.952,0.974,0.97,0.98,0.922,0.915,0.933,38.54,36,41.9,37.52,34.92,41.06,0,0,0,0,0,0,0.417,0,0.113,0.35,0.65,0.35,39.3
143676000000,1974,7,1973,10,43,7,0.292,0.112,0.18,10871.4,67.69,67.69,64.71,2,2,2,483,469.1,496.9,297,283.1,186,186,186,0,0,0,0.385,0.374,0.396,297,283.1,310.9,990.5,990.5,990.5,965.8,965.7,965.8,24.7,24.7,24.8,0.165,0.16,0.17,0.0392,0.0326,0.0457,0.0016,0.0013,0.0019,0.347,0.326,0.368,0.014,0.013,0.015,24.38,24.3,24.46,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.908,0.914,33.36,31.81,34.89,32.36,30.85,33.85,0,0,0,0,0,0,0.36,0,0.112,0.38,0.62,0.38,37.2
144280800000,1974,7,1973,10,44,7,0.269,0.102,0.168,10185.4,63.9,63.9,60.63,2,2,2,445.5,429.8,461.1,277.3,265.8,168.3,155,186,0,0,0,0.377,0.347,0.412,277.3,265.8,291.6,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.156,0.154,0.16,0.0299,0.0244,0.0366,0.0012,0.00098,0.0015,0.316,0.3,0.336,0.013,0.012,0.013,24.58,24.51,24.66,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,31.25,29.86,32.94,30.31,28.97,31.95,0,0,0,0,0,0,0.337,0,0.101,0.38,0.62,0.38,37.9
144885600000,1974,8,1973,11,45,7,0.252,0.0937,0.158,9645.43,60.23,60.23,57.41,2,2,2,416.9,402.5,429.8,261.9,247.5,155,155,155,0,0,0,0.372,0.361,0.385,261.9,247.5,274.8,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.149,0.144,0.154,0.0228,0.0168,0.0287,0.00091,0.00067,0.0011,0.292,0.271,0.311,0.012,0.011,0.012,24.73,24.66,24.82,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.901,0.906,29.59,27.96,31.04,28.71,27.13,30.11,0,0,0,0,0,0,0.319,0,0.094,0.37,0.63,0.37,38.3
145490400000,1974,8,1973,11,46,7,0.233,0.0937,0.14,8474.67,52.81,52.81,50.44,2,1,1.8571428571428572,386,379,396.1,231,224,155,155,155,0,0,0,0.401,0.391,0.409,231,224,241.1,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.139,0.136,0.142,0.0154,0.0148,0.0162,0.00061,0.00059,0.00065,0.274,0.249,0.396,0.011,0.0099,0.016,24.9,24.81,24.94,0.929,0.922,0.959,0.971,0.97,0.98,0.902,0.895,0.94,29.92,25.67,52.27,28.67,24.9,48.2,0,0,0,0,0,0,0.28,0,0.093,0.4,0.6,0.4,36.4
146095200000,1974,8,1973,11,47,7,0.22,0.0937,0.126,7832.53,48.2,48.2,46.62,1,1,1,363.8,343.7,379,208.8,188.7,155,155,155,0,0,0,0.427,0.409,0.451,208.8,188.7,224,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.131,0.124,0.136,0.0135,0.0118,0.0148,0.00053,0.00046,0.00059,0.369,0.333,0.396,0.015,0.013,0.016,24.91,24.81,25.05,0.956,0.951,0.959,0.98,0.98,0.98,0.937,0.932,0.94,48.77,44.08,52.27,46.62,43.2,48.2,0,0,0,0,0,0,0.259,0,0.094,0.43,0.57,0.43,35.6
146700000000,1974,8,1973,11,48,7,0.207,0.0905,0.116,7358.19,48.2,48.2,43.8,1,1,1,341.9,334.4,347.3,192.1,182.2,149.7,118,155,0,0,0,0.438,0.353,0.46,192.1,182.2,216.4,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.124,0.121,0.13,0.0121,0.0112,0.0141,0.00048,0.00044,0.00056,0.338,0.321,0.378,0.013,0.013,0.015,25.05,25.02,25.09,0.952,0.949,0.958,0.98,0.98,0.98,0.933,0.93,0.939,44.94,42.55,50.93,43.8,41.69,48.2,0,0,0,0,0,0,0.243,0,0.091,0.44,0.56,0.44,35.5
147304800000,1974,9,1973,12,49,7,0.199,0.0714,0.127,8082.07,48.2,48.2,48.11,1,1,1,328.4,324.1,330.7,210.4,206.1,118,118,118,0,0,0,0.359,0.357,0.364,210.4,206.1,212.7,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.127,0.126,0.128,0.0136,0.0133,0.0138,0.00054,0.00052,0.00054,0.368,0.36,0.372,0.014,0.014,0.015,25.09,25.07,25.12,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.54,48.52,50.08,48.11,47.55,48.2,0,0,0,0,0,0,0.267,0,0.072,0.36,0.64,0.36,40.6
147909600000,1974,9,1973,12,50,7,0.189,0.08,0.109,6967.01,46.9,46.9,41.47,1,1,1,313,305.9,321.2,180.8,167.9,132.3,118,138,0,0,0,0.423,0.367,0.451,180.8,167.9,203.2,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.119,0.116,0.125,0.0111,0.01,0.013,0.00044,0.00039,0.00051,0.317,0.295,0.355,0.012,0.012,0.014,25.22,25.14,25.28,0.948,0.944,0.955,0.978,0.975,0.98,0.927,0.92,0.936,42.4,39.3,47.85,41.47,38.3,46.9,0,0,0,0,0,0,0.23,0,0.08,0.42,0.58,0.42,36.9
