datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
211413600000,1976,9,1975,12,50,7,0.244,0.0883,0.155,9472.38,57.24,57.24,56.38,2,2,2,402.8,396.1,406.7,256.8,250.1,146,146,146,0,0,0,0.363,0.359,0.369,256.8,250.1,260.7,990.5,990.5,990.5,965.4,965.4,965.4,25.1,25.1,25.1,0.148,0.146,0.15,0.0202,0.017,0.0221,0.00081,0.00068,0.00088,0.284,0.274,0.29,0.011,0.011,0.012,24.8,24.78,24.85,0.931,0.929,0.931,0.97,0.97,0.97,0.903,0.901,0.903,29.06,28.31,29.5,28.19,27.46,28.62,0,0,0,0,0,0,0.313,0,0.089,0.36,0.64,0.36,38.8
212018400000,1976,9,1975,12,51,7,0.233,0.0883,0.145,8842.18,54.92,54.92,52.63,2,2,2,385.9,382.6,396.1,239.9,236.6,146,146,146,0,0,0,0.379,0.369,0.382,239.9,236.6,250.1,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.142,0.141,0.146,0.0161,0.0159,0.017,0.00064,0.00063,0.00068,0.263,0.259,0.274,0.01,0.01,0.011,24.91,24.85,24.93,0.926,0.925,0.929,0.97,0.97,0.97,0.898,0.897,0.901,27.13,26.75,28.31,26.32,25.95,27.46,0,0,0,0,0,0,0.292,0,0.088,0.38,0.62,0.38,37.9
212623200000,1976,9,1975,12,52,7,0.23,0.0816,0.149,9077.24,57.15,57.15,54.03,2,2,2,380.5,379,382.6,245.7,233,134.9,120,146,0,0,0,0.355,0.317,0.385,245.7,233,259,990.5,990.5,990.5,965.3,965.3,965.3,25.2,25.2,25.2,0.144,0.14,0.147,0.0181,0.0156,0.0212,0.00072,0.00062,0.00084,0.27,0.255,0.286,0.011,0.01,0.011,24.93,24.92,24.95,0.927,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.85,26.33,29.46,27.02,25.54,28.57,0,0,0,0,0,0,0.3,0,0.081,0.35,0.65,0.35,39.5
213228000000,1976,10,1976,1,1,7,0.23,0.0726,0.158,9676.99,57.94,57.94,57.6,2,2,2,381,379,382.6,261,259,120,120,120,0,0,0,0.315,0.314,0.317,261,259,262.6,990.5,990.5,990.5,965.3,965.3,965.3,25.2,25.2,25.2,0.148,0.147,0.148,0.0222,0.0212,0.0229,0.00088,0.00084,0.00091,0.289,0.286,0.291,0.011,0.011,0.012,24.91,24.9,24.92,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,29.69,29.46,29.87,28.8,28.57,28.97,0,0,0,0,0,0,0.32,0,0.072,0.32,0.69,0.31,42.1
213832800000,1976,10,1976,1,2,7,0.233,0.0726,0.16,9829.32,58.51,58.51,58.51,2,2,2,385.2,385.2,385.2,265.2,265.2,120,120,120,0,0,0,0.312,0.312,0.312,265.2,265.2,265.2,990.5,990.5,990.5,965.3,965.3,965.3,25.2,25.2,25.2,0.149,0.149,0.149,0.0242,0.0242,0.0242,0.00096,0.00096,0.00096,0.295,0.295,0.295,0.012,0.012,0.012,24.88,24.88,24.88,0.932,0.932,0.932,0.97,0.97,0.97,0.904,0.904,0.904,30.16,30.16,30.16,29.25,29.25,29.25,0,0,0,0,0,0,0.325,0,0.073,0.31,0.69,0.31,42.2
214437600000,1976,10,1976,1,3,7,0.233,0.0726,0.16,9815.68,58.51,58.51,58.43,2,2,2,384.8,382.6,385.2,264.8,262.6,120,120,120,0,0,0,0.312,0.312,0.314,264.8,262.6,265.2,990.5,990.5,990.5,965.3,965.3,965.3,25.2,25.2,25.2,0.149,0.148,0.149,0.024,0.0229,0.0242,0.00095,0.00091,0.00096,0.294,0.291,0.295,0.012,0.012,0.012,24.88,24.88,24.9,0.932,0.932,0.932,0.97,0.97,0.97,0.904,0.904,0.904,30.12,29.87,30.16,29.21,28.97,29.25,0,0,0,0,0,0,0.325,0,0.073,0.31,0.69,0.31,42.1
215042400000,1976,10,1976,1,4,7,0.235,0.0726,0.162,9931.06,60.44,60.44,59.11,2,2,2,388,382.6,394,268,262.6,120,120,120,0,0,0,0.31,0.305,0.314,268,262.6,274,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.15,0.148,0.152,0.0255,0.0229,0.0283,0.001,0.00091,0.0011,0.299,0.291,0.308,0.012,0.012,0.012,24.86,24.82,24.9,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,30.47,29.87,31.16,29.56,28.97,30.22,0,0,0,0,0,0,0.328,0,0.073,0.31,0.69,0.31,42.3
215647200000,1976,11,1976,2,5,7,0.233,0.0689,0.164,10053.3,60.85,60.85,59.84,2,2,2,385,382.6,389.6,271,268.6,114,114,114,0,0,0,0.296,0.293,0.298,271,268.6,275.6,990.5,990.5,990.5,965.3,965.3,965.3,25.2,25.2,25.2,0.151,0.15,0.152,0.0269,0.0258,0.0291,0.0011,0.001,0.0012,0.303,0.299,0.31,0.012,0.012,0.012,24.87,24.84,24.89,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,30.85,30.58,31.37,29.92,29.66,30.43,0,0,0,0,0,0,0.332,0,0.069,0.3,0.7,0.3,43.1
216252000000,1976,11,1976,2,6,7,0.226,0.0689,0.157,9623.38,58.53,58.53,57.28,2,2,2,373.3,368.3,379,259.3,254.3,114,114,114,0,0,0,0.306,0.301,0.31,259.3,254.3,265,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.146,0.145,0.148,0.0214,0.019,0.0241,0.00085,0.00075,0.00096,0.285,0.278,0.294,0.011,0.011,0.012,24.95,24.91,24.98,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,29.53,28.96,30.17,28.64,28.09,29.27,0,0,0,0,0,0,0.318,0,0.069,0.3,0.69,0.31,42.6
216856800000,1976,11,1976,2,7,7,0.229,0.0683,0.16,9836.59,60.38,60.38,58.55,2,2,2,377.9,375.1,379,265,261.1,112.9,106,114,0,0,0,0.299,0.28,0.304,265,261.1,273,990.5,990.5,990.5,965.3,965.3,965.3,25.2,25.2,25.2,0.148,0.147,0.15,0.0241,0.0222,0.0279,0.00096,0.00088,0.0011,0.294,0.288,0.304,0.012,0.011,0.012,24.92,24.9,24.94,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,30.18,29.73,31.13,29.28,28.84,30.19,0,0,0,0,0,0,0.325,0,0.069,0.3,0.7,0.3,43
217461600000,1976,11,1976,2,8,7,0.237,0.0641,0.173,10617.5,65.55,65.55,63.2,2,2,2,391.8,379,402.5,285.8,273,106,106,106,0,0,0,0.271,0.263,0.28,285.8,273,296.5,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.154,0.15,0.158,0.0339,0.0279,0.039,0.0013,0.0011,0.0016,0.323,0.304,0.339,0.013,0.012,0.014,24.82,24.75,24.9,0.937,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,32.58,31.13,33.79,31.6,30.19,32.77,0,0,0,0,0,0,0.351,0,0.064,0.27,0.73,0.27,44.8
218066400000,1976,11,1976,2,9,7,0.248,0.0693,0.178,10939.2,66.21,66.21,65.11,2,2,2,409.6,402.5,418.2,295,288.7,114.6,106,118,0,0,0,0.279,0.263,0.29,295,288.7,300.2,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.158,0.156,0.161,0.0382,0.0353,0.0407,0.0015,0.0014,0.0016,0.338,0.329,0.346,0.013,0.013,0.014,24.72,24.67,24.75,0.939,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,33.56,32.83,34.13,32.56,31.84,33.11,0,0,0,0,0,0,0.362,0,0.07,0.28,0.72,0.28,44.1
218671200000,1976,12,1976,3,10,7,0.264,0.0714,0.193,11809.9,71.49,71.49,70.3,2,2,2,437.1,435.1,442.7,319.1,317.1,118,118,118,0,0,0,0.27,0.267,0.271,319.1,317.1,324.7,990.5,990.5,990.5,965.6,965.6,965.6,24.9,24.9,24.9,0.167,0.166,0.169,0.0496,0.0487,0.0523,0.002,0.002,0.0021,0.375,0.372,0.383,0.015,0.015,0.015,24.56,24.52,24.57,0.943,0.943,0.944,0.97,0.97,0.97,0.915,0.914,0.915,36.24,36.01,36.85,35.15,34.93,35.75,0,0,0,0,0,0,0.391,0,0.071,0.27,0.73,0.27,44.7
219276000000,1976,12,1976,3,11,7,0.29,0.0714,0.219,13435,87.16,87.16,79.97,2,2,2,479.8,446.6,512.2,361.8,328.6,118,118,118,0,0,0,0.247,0.23,0.264,361.8,328.6,394.2,990.5,990.5,990.5,965.8,965.6,965.9,24.7,24.6,24.9,0.182,0.171,0.194,0.0698,0.0541,0.0851,0.0028,0.0022,0.0035,0.439,0.389,0.487,0.018,0.016,0.02,24.3,24.11,24.5,0.949,0.944,0.954,0.977,0.97,0.98,0.927,0.916,0.935,40.93,37.28,44.47,39.99,36.17,43.58,0,0,0,0,0,0,0.444,0,0.071,0.25,0.76,0.24,46.3
219880800000,1976,12,1976,3,12,7,0.316,0.0714,0.245,15020.9,92.25,92.25,89.41,2,2,2,523,512.2,536.9,405,394.2,118,118,118,0,0,0,0.226,0.22,0.23,405,394.2,418.9,990.5,990.5,990.5,966,965.9,966,24.5,24.5,24.6,0.198,0.194,0.202,0.0902,0.0851,0.0967,0.0037,0.0035,0.0039,0.504,0.487,0.524,0.021,0.02,0.021,24.04,23.96,24.11,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.62,44.47,47.07,44.71,43.58,46.12,0,0,0,0,0,0,0.497,0,0.071,0.23,0.78,0.22,47.5
220485600000,1976,12,1976,3,13,7,0.341,0.075,0.266,16070.8,96.4,96.4,95.66,2,2,2,564.5,542.7,576.2,440.5,424.7,124,118,139,0,0,0,0.219,0.207,0.241,440.5,424.7,452.2,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.211,0.204,0.214,0.107,0.0994,0.112,0.0044,0.0041,0.0046,0.557,0.533,0.574,0.023,0.022,0.024,23.8,23.75,23.93,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.24,47.66,50.48,47.83,46.71,48.2,0,0,0,0,0,0,0.531,0,0.075,0.22,0.78,0.22,47.1
221090400000,1977,1,1976,4,14,7,0.385,0.0841,0.301,17673.4,110.4,110.4,105.2,3,2,2.857142857142857,637.2,599.5,662,498.2,460.5,139,139,139,0,0,0,0.218,0.21,0.232,498.2,460.5,523,990.5,990.5,990.5,966.4,966.3,966.5,24.1,24,24.2,0.243,0.222,0.257,0.136,0.116,0.15,0.0056,0.0048,0.0063,0.56,0.518,0.591,0.023,0.021,0.024,23.49,23.37,23.61,0.948,0.944,0.957,0.972,0.97,0.98,0.921,0.916,0.938,38.69,35.02,51.03,37.36,33.97,48.2,0,0,0,0,0,0,0.584,0,0.084,0.22,0.78,0.22,45.9
221695200000,1977,1,1976,4,15,7,0.405,0.0841,0.32,18794.8,118.1,118.1,111.9,3,3,3,668.9,650.5,698.6,529.9,511.5,139,139,139,0,0,0,0.208,0.199,0.214,529.9,511.5,559.6,990.5,990.5,990.5,966.6,966.5,966.7,23.9,23.8,24,0.261,0.251,0.278,0.155,0.143,0.175,0.0065,0.0059,0.0073,0.597,0.566,0.647,0.025,0.024,0.027,23.33,23.16,23.43,0.949,0.947,0.952,0.973,0.97,0.977,0.923,0.919,0.929,38.34,37.11,40.31,37.29,36,39.37,0,0,0,0,0,0,0.622,0,0.085,0.21,0.79,0.21,46.4
222300000000,1977,1,1976,4,16,7,0.457,0.0791,0.378,21999.1,140.3,140.3,130.9,3,3,3,756.3,698.6,817.2,625.4,559.6,130.9,120,139,0,0,0,0.173,0.157,0.199,625.4,559.6,678.2,990.5,990.5,990.5,966.9,966.7,967.2,23.6,23.3,23.8,0.314,0.278,0.345,0.219,0.175,0.254,0.0093,0.0073,0.011,0.756,0.647,0.847,0.032,0.027,0.036,22.82,22.48,23.16,0.955,0.952,0.957,0.98,0.977,0.98,0.936,0.929,0.938,44.56,40.31,47.73,43.65,39.37,46.77,0,0,0,0,0,0,0.727,0,0.079,0.17,0.83,0.17,48.1
222904800000,1977,1,1976,4,17,7,0.519,0.0726,0.447,25172.7,163.4,163.4,149.8,4,3,3.4285714285714284,858.3,782.3,935.5,738.3,662.3,120,120,120,0,0,0,0.14,0.128,0.153,738.3,662.3,815.5,990.5,990.5,990.5,967.3,967,967.6,23.2,22.9,23.5,0.385,0.332,0.448,0.291,0.243,0.334,0.013,0.01,0.015,0.912,0.816,1,0.039,0.035,0.044,22.26,21.86,22.65,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.43,39.5,50.61,44.23,38.51,48.2,0,0,0,0,0,0,0.832,0,0.072,0.14,0.86,0.14,48.5
223509600000,1977,1,1976,4,18,7,0.531,0.0943,0.437,24292.8,144.6,144.6,144.6,3,3,3,878.4,871.9,883.7,722.4,709.9,156,120,162,0,0,0,0.177,0.137,0.186,722.4,709.9,758.6,990.5,990.5,990.5,967.4,967.4,967.4,23.1,23.1,23.1,0.374,0.366,0.396,0.283,0.275,0.306,0.012,0.012,0.013,0.925,0.903,0.985,0.04,0.039,0.043,22.16,22.1,22.21,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.07,49.32,52.41,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.094,0.18,0.82,0.18,45.7
224114400000,1977,2,1976,5,19,7,0.571,0.0915,0.48,26300.6,164.9,164.9,156.6,4,3,3.7142857142857144,944.4,910,975.2,793.1,748,151.3,137,162,0,0,0,0.16,0.142,0.178,793.1,748,827.9,990.5,990.5,990.5,967.7,967.5,967.8,22.8,22.7,23,0.436,0.398,0.463,0.323,0.301,0.34,0.014,0.013,0.015,0.993,0.939,1.02,0.044,0.041,0.045,21.83,21.69,21.98,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.21,39.59,51.93,42.58,38.61,48.2,0,0,0,0,0,0,0.87,0,0.091,0.16,0.84,0.16,46.1
224719200000,1977,2,1976,5,20,7,0.621,0.0829,0.538,29327.9,192.8,192.8,174.6,4,4,4,1027,971,1147,889.7,834,137,137,137,0,0,0,0.134,0.119,0.141,889.7,834,1010,990.5,990.5,990.5,968,967.8,968.4,22.5,22.1,22.7,0.522,0.469,0.648,0.372,0.343,0.446,0.017,0.015,0.02,1.14,1.04,1.38,0.051,0.046,0.062,21.39,20.76,21.68,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.53,42.32,49.17,43.64,41.47,48.19,0,0,0,0,0,0,0.97,0,0.083,0.13,0.87,0.13,47.2
225324000000,1977,2,1976,5,21,7,0.777,0.0829,0.665,32390.4,192.8,192.8,192.8,4,4,4,1285,1235,1419,1148,1098,137,137,137,48.71,0,182,0.107,0.0965,0.111,1100,1098,1100,990.5,990.5,990.5,968.8,968.6,969.2,21.7,21.3,21.9,0.799,0.776,0.855,0.647,0.643,0.648,0.03,0.029,0.03,1.75,1.72,1.8,0.08,0.079,0.085,19.96,19.47,20.14,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,51.37,50.09,51.81,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.112,0.11,0.86,0.14,41.7
225928800000,1977,2,1976,5,22,7,1.03,0.107,0.665,31242.4,192.8,192.8,186,4,4,4,1705,1492,1942,1529,1355,176.4,137,183,428.9,255,659,0.104,0.0918,0.118,1100,1100,1100,990.5,990.5,990.5,970.1,969.5,970.9,20.4,19.6,21,0.913,0.887,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.84,1.87,0.092,0.087,0.096,18.49,17.71,19.21,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47.47,45.4,49.36,46.49,44.49,48.2,0,0,0,0,0,0,1.03,0,0.365,0.1,0.65,0.35,30.3
226533600000,1977,3,1976,6,23,7,1.22,0.111,0.665,29518.7,176.9,176.9,175.7,4,4,4,2012,1974,2073,1829,1791,183,183,183,729.1,691,790,0.091,0.0883,0.0927,1100,1100,1100,990.5,990.5,990.5,971.1,971,971.3,19.4,19.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.5,17.35,17.61,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.82,44.41,45.12,43.93,43.52,44.22,0,0,0,0,0,0,0.976,0,0.555,0.091,0.55,0.45,24.2
227138400000,1977,3,1976,6,24,7,1.29,0.111,0.665,29014.6,174.1,174.1,172.7,4,4,4,2127,2073,2173,1944,1890,183,183,183,844.1,790,890,0.0861,0.0842,0.0883,1100,1100,1100,990.5,990.5,990.5,971.4,971.3,971.5,19.1,19,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.22,17.11,17.35,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.06,43.76,44.41,43.18,42.88,43.52,0,0,0,0,0,0,0.959,0,0.625,0.086,0.52,0.48,22.5
227743200000,1977,3,1976,6,25,7,1.36,0.111,0.665,28478.5,171.2,171.2,169.5,4,4,4,2252,2186,2321,2069,2003,183,183,183,968.7,903,1038,0.0813,0.0788,0.0837,1100,1100,1100,990.5,990.5,990.5,971.7,971.5,971.9,18.8,18.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.92,16.75,17.08,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.24,42.79,43.67,42.38,41.94,42.8,0,0,0,0,0,0,0.942,0,0.695,0.082,0.49,0.51,20.9
228348000000,1977,3,1976,6,26,7,1.46,0.119,0.665,27758.1,167.3,167.3,165.2,4,4,4,2420,2340,2496,2222,2157,197.6,183,217,1122,1057,1179,0.0815,0.0755,0.0887,1100,1100,1100,990.5,990.5,990.5,972.1,971.9,972.3,18.4,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.51,16.33,16.7,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.15,41.66,42.67,41.31,40.81,41.81,0,0,0,0,0,0,0.918,0,0.795,0.082,0.46,0.54,19
228952800000,1977,4,1976,7,27,7,1.56,0.131,0.665,27012.2,162.3,162.3,160.8,4,4,4,2584,2529,2637,2367,2312,217,217,217,1267,1212,1320,0.084,0.0823,0.0858,1100,1100,1100,990.5,990.5,990.5,972.5,972.4,972.6,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.11,15.99,16.25,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.09,40.75,41.44,40.2,39.84,40.58,0,0,0,0,0,0,0.893,0,0.895,0.084,0.43,0.57,17.3
229557600000,1977,4,1976,7,28,7,1.59,0.131,0.665,26769.9,159.3,159.3,159.3,4,4,4,2637,2637,2637,2420,2420,217,217,217,1320,1320,1320,0.0823,0.0823,0.0823,1100,1100,1100,990.5,990.5,990.5,972.6,972.6,972.6,17.9,17.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,15.99,15.99,15.99,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.924,40.75,40.75,40.75,39.84,39.84,39.84,0,0,0,0,0,0,0.885,0,0.925,0.082,0.42,0.58,16.8
230162400000,1977,4,1976,7,29,7,1.58,0.131,0.665,26874.1,160.1,160.1,160,4,4,4,2614,2608,2637,2397,2391,217,217,217,1297,1291,1320,0.083,0.0823,0.0832,1100,1100,1100,990.5,990.5,990.5,972.6,972.6,972.6,17.9,17.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.04,15.99,16.06,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.924,40.89,40.75,40.93,39.99,39.84,40.03,0,0,0,0,0,0,0.889,0,0.915,0.083,0.42,0.58,17
230767200000,1977,4,1976,7,30,7,1.6,0.136,0.665,26725.4,160.1,160.1,159.1,4,4,4,2646,2608,2707,2421,2391,225.4,217,276,1321,1291,1363,0.0851,0.081,0.102,1100,1100,1100,990.5,990.5,990.5,972.7,972.6,972.8,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.82,16.06,0.945,0.944,0.945,0.977,0.977,0.978,0.924,0.922,0.924,40.69,40.29,40.93,39.77,39.34,40.03,0,0,0,0,0,0,0.884,0,0.935,0.085,0.42,0.58,16.7
231372000000,1977,5,1976,8,31,7,1.68,0.167,0.665,26113.4,157,157,155.4,4,4,4,2777,2720,2830,2501,2444,276,276,276,1401,1344,1454,0.0992,0.0975,0.101,1100,1100,1100,990.5,990.5,990.5,973,972.8,973.1,17.5,17.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.65,15.52,15.79,0.944,0.943,0.944,0.976,0.975,0.976,0.921,0.919,0.922,39.83,39.48,40.2,38.86,38.49,39.25,0,0,0,0,0,0,0.864,0,1.015,0.099,0.4,0.6,15.5
231976800000,1977,5,1976,8,32,7,1.72,0.186,0.665,25826.1,154.4,154.4,153.7,4,4,4,2838,2814,2845,2530,2493,308.1,276,321,1430,1393,1469,0.109,0.097,0.114,1100,1100,1100,990.5,990.5,990.5,973.1,973.1,973.1,17.4,17.4,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.49,15.56,0.943,0.943,0.943,0.975,0.975,0.975,0.919,0.919,0.92,39.43,39.38,39.59,38.43,38.39,38.6,0,0,0,0,0,0,0.854,0,1.055,0.11,0.39,0.61,15
232581600000,1977,5,1976,8,33,7,1.65,0.194,0.665,26370.1,160.1,160.1,157,4,4,4,2722,2608,2814,2401,2287,321,321,321,1301,1187,1393,0.118,0.114,0.123,1100,1100,1100,990.5,990.5,990.5,972.8,972.6,973.1,17.7,17.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.78,15.56,16.06,0.944,0.943,0.945,0.976,0.975,0.978,0.922,0.92,0.924,40.19,39.59,40.93,39.24,38.6,40.03,0,0,0,0,0,0,0.872,0,0.985,0.12,0.4,0.6,16
233186400000,1977,5,1976,8,34,7,1.49,0.194,0.665,27579.2,167.3,167.3,164.2,4,4,4,2460,2340,2565,2139,2019,321,321,321,1038,919,1144,0.131,0.125,0.137,1100,1100,1100,990.5,990.5,990.5,972.2,971.9,972.5,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.16,16.7,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.89,41.21,42.67,41.04,40.33,41.81,0,0,0,0,0,0,0.912,0,0.825,0.13,0.45,0.55,18.5
233791200000,1977,5,1976,8,35,7,1.32,0.166,0.665,28742,175.2,175.2,171.1,4,4,4,2191,2030,2321,1915,1773,275.3,257,321,815.1,673,900,0.126,0.114,0.14,1100,1100,1100,990.5,990.5,990.5,971.6,971.2,971.9,18.9,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.07,16.75,17.45,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.931,43.64,42.79,44.69,42.77,41.94,43.8,0,0,0,0,0,0,0.95,0,0.655,0.13,0.5,0.5,21.8
234396000000,1977,6,1976,9,36,7,1.13,0.155,0.665,30327.7,184.7,184.7,180.5,4,4,4,1867,1744,1995,1610,1487,257,257,257,509.9,387,638,0.138,0.129,0.147,1100,1100,1100,990.5,990.5,990.5,970.7,970.3,971.1,19.8,19.4,20.2,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.097,17.96,17.54,18.35,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.05,44.94,47.11,45.13,44.04,46.16,0,0,0,0,0,0,1,0,0.465,0.14,0.59,0.41,26.8
235000800000,1977,6,1976,9,37,7,0.961,0.155,0.665,31903.7,192.8,192.8,189.9,4,4,4,1588,1492,1689,1331,1235,257,257,257,231.4,135,332,0.162,0.152,0.172,1100,1100,1100,990.5,990.5,990.5,969.8,969.5,970.1,20.7,20.4,21,0.911,0.885,0.924,0.648,0.648,0.648,0.031,0.031,0.032,1.86,1.83,1.87,0.09,0.087,0.092,18.87,18.53,19.21,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.47,47.58,49.37,47.48,46.63,48.2,0,0,0,0,0,0,1.06,0,0.296,0.16,0.69,0.31,33.2
235605600000,1977,6,1976,9,38,7,0.808,0.155,0.636,32018.8,192.8,192.8,190.6,4,4,4,1336,1235,1475,1079,977.6,257,257,257,26.71,0,118,0.193,0.174,0.208,1052,977.6,1100,990.5,990.5,990.5,969,968.6,969.4,21.5,21.1,21.9,0.769,0.648,0.879,0.548,0.412,0.648,0.025,0.019,0.031,1.61,1.33,1.83,0.075,0.061,0.087,19.93,19.27,20.53,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,49.05,47.03,50.64,47.65,46.09,48.2,0,0,0,0,0,0,1.06,0,0.172,0.19,0.79,0.21,39.6
236210400000,1977,6,1976,9,39,7,0.68,0.148,0.532,28551.3,180.1,180.1,169.9,4,4,4,1124,1044,1204,879.7,816.8,244.1,227,257,0,0,0,0.217,0.208,0.228,879.7,816.8,947.3,990.5,990.5,990.5,968.3,968,968.5,22.2,22,22.5,0.538,0.476,0.604,0.365,0.334,0.397,0.016,0.015,0.018,1.14,1.03,1.26,0.051,0.046,0.058,21.07,20.69,21.43,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.937,43.37,40.94,45.93,42.49,40.04,45.01,0,0,0,0,0,0,0.944,0,0.148,0.22,0.78,0.22,42
236815200000,1977,7,1976,10,40,7,0.576,0.137,0.438,24092.5,154.9,154.9,143.4,4,3,3.142857142857143,951.8,878.6,1015,724.8,651.6,227,227,227,0,0,0,0.239,0.224,0.258,724.8,651.6,787.5,990.5,990.5,990.5,967.7,967.4,967.9,22.8,22.6,23.1,0.395,0.342,0.449,0.284,0.236,0.32,0.012,0.01,0.014,0.934,0.814,1.03,0.041,0.035,0.045,21.86,21.58,22.27,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.6,39.7,51.84,45.96,38.72,48.2,0,0,0,0,0,0,0.797,0,0.138,0.24,0.76,0.24,41.8
237420000000,1977,7,1976,10,41,7,0.497,0.137,0.36,20653.8,132.2,132.2,122.9,3,3,3,822.3,772.5,871.9,595.3,545.5,227,227,227,0,0,0,0.276,0.26,0.294,595.3,545.5,644.9,990.5,990.5,990.5,967.2,967,967.4,23.3,23.1,23.5,0.31,0.282,0.338,0.199,0.165,0.232,0.0085,0.007,0.01,0.719,0.635,0.803,0.031,0.027,0.035,22.59,22.31,22.87,0.954,0.95,0.956,0.978,0.973,0.98,0.932,0.925,0.937,41.9,38.77,44.96,40.98,37.73,44.07,0,0,0,0,0,0,0.683,0,0.137,0.28,0.72,0.28,41.6
238024800000,1977,7,1976,10,42,7,0.433,0.137,0.295,17016.5,111.5,111.5,101.3,3,2,2.4285714285714284,715.3,674.1,764,488.3,447.1,227,227,227,0,0,0,0.318,0.297,0.337,488.3,447.1,537,990.5,990.5,990.5,966.8,966.6,967,23.7,23.5,23.9,0.25,0.226,0.277,0.131,0.11,0.16,0.0055,0.0046,0.0068,0.603,0.563,0.644,0.025,0.024,0.027,23.14,22.92,23.32,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.84,35.97,52.42,42.93,34.89,48.2,0,0,0,0,0,0,0.563,0,0.138,0.32,0.68,0.32,39.3
238629600000,1977,7,1976,10,43,7,0.382,0.137,0.244,14668.3,93.61,93.61,87.31,2,2,2,630.8,606.9,662,403.8,379.9,227,227,227,0,0,0,0.36,0.343,0.374,403.8,379.9,435,990.5,990.5,990.5,966.4,966.3,966.5,24.1,24,24.2,0.207,0.198,0.219,0.0896,0.0783,0.104,0.0037,0.0032,0.0044,0.511,0.475,0.56,0.021,0.02,0.023,23.57,23.39,23.7,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.55,42.05,47.76,43.66,41.21,46.8,0,0,0,0,0,0,0.485,0,0.138,0.36,0.64,0.36,38.4
239234400000,1977,8,1976,11,44,7,0.35,0.111,0.239,14467.2,91.9,91.9,86.11,2,2,2,578.7,554.6,606.9,394.7,370.6,184,184,184,0,0,0,0.318,0.303,0.332,394.7,370.6,422.9,990.5,990.5,990.5,966.2,966.1,966.3,24.3,24.2,24.4,0.2,0.191,0.21,0.0853,0.0739,0.0986,0.0035,0.003,0.0041,0.494,0.458,0.536,0.02,0.019,0.022,23.8,23.64,23.95,0.954,0.951,0.957,0.98,0.979,0.98,0.935,0.931,0.937,43.94,41.4,46.89,43.06,40.53,45.95,0,0,0,0,0,0,0.478,0,0.111,0.32,0.68,0.32,41.3
239839200000,1977,8,1976,11,45,7,0.32,0.111,0.209,12637,79.59,79.59,75.22,2,2,2,529,507,548.2,345,323,184,184,184,0,0,0,0.348,0.336,0.363,345,323,364.2,990.5,990.5,990.5,966,965.9,966.1,24.5,24.4,24.6,0.182,0.175,0.189,0.0619,0.0515,0.0709,0.0025,0.0021,0.0029,0.42,0.387,0.448,0.017,0.016,0.018,24.1,23.98,24.23,0.947,0.944,0.95,0.973,0.97,0.978,0.922,0.916,0.929,38.63,36.23,40.71,37.61,35.14,39.79,0,0,0,0,0,0,0.418,0,0.111,0.35,0.65,0.35,39.5
240444000000,1977,8,1976,11,46,7,0.297,0.111,0.186,11238.2,69.39,69.39,66.89,2,2,2,491.1,477.8,502.8,307.1,293.8,184,184,184,0,0,0,0.375,0.366,0.385,307.1,293.8,318.8,990.5,990.5,990.5,965.8,965.8,965.9,24.7,24.6,24.7,0.169,0.164,0.173,0.0439,0.0377,0.0495,0.0018,0.0015,0.002,0.363,0.343,0.38,0.015,0.014,0.015,24.33,24.26,24.41,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,34.48,33.02,35.77,33.45,32.02,34.7,0,0,0,0,0,0,0.372,0,0.111,0.37,0.63,0.37,37.8
241048800000,1977,8,1976,11,47,7,0.279,0.111,0.168,10155.5,63.36,63.36,60.45,2,2,2,461.2,446.6,474.7,277.2,262.6,184,184,184,0,0,0,0.399,0.388,0.412,277.2,262.6,290.7,990.5,990.5,990.5,965.7,965.6,965.7,24.8,24.8,24.9,0.158,0.153,0.163,0.0299,0.0229,0.0362,0.0012,0.00092,0.0015,0.318,0.296,0.338,0.013,0.012,0.014,24.51,24.43,24.59,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,31.16,29.52,32.66,30.22,28.63,31.68,0,0,0,0,0,0,0.336,0,0.111,0.4,0.6,0.4,36.4
241653600000,1977,8,1976,11,48,7,0.262,0.0954,0.167,10144.5,65.29,65.29,60.38,2,2,2,433.3,418.2,446.6,275.6,254.5,157.7,138,184,0,0,0,0.363,0.317,0.42,275.6,254.5,297.1,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.155,0.15,0.161,0.0291,0.0191,0.0392,0.0012,0.00077,0.0016,0.313,0.284,0.343,0.013,0.011,0.014,24.64,24.59,24.7,0.935,0.93,0.939,0.97,0.97,0.97,0.907,0.902,0.911,31.13,28.61,33.66,30.19,27.75,32.65,0,0,0,0,0,0,0.335,0,0.095,0.36,0.64,0.36,38.7
242258400000,1977,9,1976,12,49,7,0.243,0.0842,0.159,9698.75,60.29,60.29,57.73,2,2,2,401.8,394,412.3,262.6,248,139.1,138,146,0,0,0,0.346,0.335,0.371,262.6,248,274.3,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.149,0.145,0.153,0.0231,0.0168,0.0285,0.00092,0.00067,0.0011,0.292,0.272,0.309,0.012,0.011,0.012,24.8,24.74,24.86,0.932,0.928,0.934,0.97,0.97,0.97,0.904,0.901,0.906,29.76,28.07,31.08,28.87,27.23,30.15,0,0,0,0,0,0,0.321,0,0.084,0.35,0.65,0.35,39.9
242863200000,1977,9,1976,12,50,7,0.229,0.0883,0.141,8601.81,53.46,53.46,51.2,2,1,1.8571428571428572,379.2,364,389.6,233.2,218,146,146,146,0,0,0,0.385,0.375,0.401,233.2,218,243.6,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.14,0.135,0.144,0.0156,0.0143,0.0165,0.00062,0.00056,0.00065,0.277,0.251,0.386,0.011,0.0099,0.015,24.93,24.89,24.97,0.929,0.923,0.958,0.971,0.97,0.98,0.903,0.895,0.939,30.13,25.88,51,29.04,25.1,48.2,0,0,0,0,0,0,0.284,0,0.088,0.39,0.62,0.38,37.6
243468000000,1977,9,1976,12,51,7,0.213,0.0848,0.128,8080.69,48.2,48.2,48.1,1,1,1,352.1,347.3,358.7,211.8,208,140.3,138,146,0,0,0,0.398,0.39,0.412,211.8,208,216,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.132,0.13,0.133,0.0138,0.0134,0.0141,0.00054,0.00053,0.00056,0.374,0.368,0.381,0.015,0.015,0.015,24.97,24.93,24.99,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.62,48.68,50.61,48.1,47.71,48.2,0,0,0,0,0,0,0.267,0,0.085,0.4,0.6,0.4,37.9
244072800000,1977,9,1976,12,52,7,0.205,0.0786,0.126,7953.23,49.48,49.48,47.34,2,1,1.2857142857142858,338.6,334.4,343.7,208.6,199.2,130,110,138,0,0,0,0.384,0.329,0.409,208.6,199.2,224.4,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.129,0.127,0.133,0.0135,0.0127,0.0148,0.00053,0.0005,0.00058,0.323,0.242,0.362,0.013,0.0095,0.014,25.08,25.02,25.19,0.945,0.92,0.956,0.977,0.97,0.98,0.924,0.893,0.937,41.17,25.51,48.23,40.27,24.74,47.27,0,0,0,0,0,0,0.263,0,0.079,0.38,0.61,0.39,38.8
244677600000,1977,10,1977,1,1,7,0.199,0.0665,0.133,8128.36,49.48,49.48,48.38,2,1,1.1428571428571428,329.4,327.5,334.4,219.4,217.5,110,110,110,0,0,0,0.334,0.329,0.336,219.4,217.5,224.4,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.131,0.13,0.133,0.0144,0.0142,0.0148,0.00057,0.00056,0.00058,0.362,0.242,0.386,0.014,0.0095,0.015,25.09,25.06,25.19,0.953,0.92,0.959,0.979,0.97,0.98,0.933,0.893,0.94,47.81,25.51,52.02,44.85,24.74,48.2,0,0,0,0,0,0,0.269,0,0.066,0.33,0.67,0.33,40.8
245282400000,1977,10,1977,1,2,7,0.193,0.0717,0.122,7749.06,48.2,48.2,46.13,1,1,1,319.8,310.1,327.5,201.2,190.1,118.6,110,120,0,0,0,0.371,0.336,0.387,201.2,190.1,217.5,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.126,0.123,0.13,0.0129,0.0119,0.0142,0.0005,0.00047,0.00056,0.353,0.334,0.381,0.014,0.013,0.015,25.15,25.08,25.22,0.955,0.951,0.958,0.98,0.98,0.98,0.935,0.932,0.939,47.37,44.72,51.28,46.13,43.82,48.2,0,0,0,0,0,0,0.256,0,0.071,0.37,0.63,0.37,40.2
245887200000,1977,10,1977,1,3,7,0.181,0.0726,0.108,6936.96,42.08,42.08,41.29,1,1,1,299.3,294.6,302.6,179.3,174.6,120,120,120,0,0,0,0.401,0.397,0.407,179.3,174.6,182.6,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.119,0.117,0.12,0.011,0.0106,0.0113,0.00043,0.00041,0.00044,0.315,0.306,0.32,0.012,0.012,0.013,25.29,25.27,25.32,0.948,0.946,0.949,0.98,0.978,0.98,0.929,0.925,0.93,42.14,41.01,42.94,41.29,40.12,42.08,0,0,0,0,0,0,0.229,0,0.073,0.4,0.6,0.4,38.3
246492000000,1977,10,1977,1,4,7,0.174,0.0726,0.101,6430.41,40.12,40.12,38.28,1,1,1,287.3,283.2,294.6,167.3,163.2,120,120,120,0,0,0,0.418,0.407,0.424,167.3,163.2,174.6,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.115,0.113,0.117,0.00997,0.00962,0.0106,0.00039,0.00037,0.00041,0.293,0.286,0.306,0.011,0.011,0.012,25.36,25.32,25.38,0.944,0.942,0.946,0.974,0.972,0.978,0.92,0.916,0.925,39.28,38.29,41.01,38.28,37.23,40.12,0,0,0,0,0,0,0.213,0,0.073,0.42,0.58,0.42,37
247096800000,1977,10,1977,1,5,7,0.171,0.0653,0.106,6749.1,40.89,40.89,40.17,1,1,1,282.5,281.5,283.2,174.5,163.2,108,106,120,0,0,0,0.382,0.374,0.424,174.5,163.2,177.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.115,0.113,0.116,0.0106,0.00962,0.0108,0.00041,0.00037,0.00042,0.304,0.286,0.308,0.012,0.011,0.012,25.37,25.36,25.38,0.946,0.942,0.947,0.978,0.972,0.98,0.926,0.916,0.928,41.06,38.29,41.73,40.17,37.23,40.89,0,0,0,0,0,0,0.223,0,0.065,0.38,0.62,0.38,39.5
247701600000,1977,11,1977,2,6,7,0.167,0.0641,0.103,6595.85,40.44,40.44,39.26,1,1,1,276.9,273.3,281.5,170.9,167.3,106,106,106,0,0,0,0.383,0.377,0.388,170.9,167.3,175.5,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.113,0.112,0.115,0.0103,0.00997,0.0107,0.0004,0.00039,0.00042,0.297,0.291,0.305,0.012,0.011,0.012,25.4,25.37,25.42,0.945,0.944,0.946,0.976,0.975,0.979,0.923,0.92,0.926,40.21,39.35,41.31,39.26,38.35,40.44,0,0,0,0,0,0,0.218,0,0.064,0.38,0.62,0.38,39.5
248306400000,1977,11,1977,2,7,7,0.184,0.0641,0.12,7642.2,49.59,49.59,45.49,2,1,1.1428571428571428,304.3,276.2,330.7,198.3,170.2,106,106,106,0,0,0,0.349,0.321,0.384,198.3,170.2,224.7,990.5,990.5,990.5,964.9,964.8,965.1,25.6,25.4,25.7,0.123,0.113,0.132,0.0126,0.0102,0.0149,0.00049,0.0004,0.00058,0.324,0.242,0.362,0.013,0.0095,0.014,25.25,25.17,25.4,0.948,0.92,0.956,0.978,0.97,0.98,0.927,0.893,0.937,42.86,25.56,48.99,41.95,24.79,48.01,0,0,0,0,0,0,0.253,0,0.064,0.35,0.65,0.35,41.5
248911200000,1977,11,1977,2,8,7,0.203,0.0641,0.139,8548.03,51.06,51.06,50.88,2,2,2,336.4,334.4,337.2,230.4,228.4,106,106,106,0,0,0,0.315,0.314,0.317,230.4,228.4,231.2,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.134,0.134,0.135,0.0153,0.0152,0.0154,0.0006,0.0006,0.00061,0.248,0.246,0.249,0.0098,0.0097,0.0098,25.17,25.17,25.18,0.922,0.922,0.923,0.97,0.97,0.97,0.895,0.894,0.895,26.23,25.99,26.32,25.44,25.21,25.53,0,0,0,0,0,0,0.283,0,0.064,0.32,0.68,0.32,42.1
249516000000,1977,11,1977,2,9,7,0.211,0.0683,0.143,8737.09,54.31,54.31,52.01,2,2,2,348.5,337.2,364,235.6,229.3,112.9,106,118,0,0,0,0.324,0.308,0.34,235.6,229.3,246,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.137,0.135,0.141,0.0158,0.0152,0.0167,0.00062,0.0006,0.00066,0.254,0.248,0.267,0.01,0.0098,0.011,25.1,25.01,25.17,0.924,0.922,0.928,0.97,0.97,0.97,0.897,0.895,0.9,26.81,26.05,27.99,26,25.26,27.15,0,0,0,0,0,0,0.289,0,0.068,0.32,0.68,0.32,41.4
250120800000,1977,12,1977,3,10,7,0.251,0.0714,0.18,10996.5,69.85,69.85,65.46,2,2,2,414.9,385.2,435.1,296.9,267.2,118,118,118,0,0,0,0.285,0.271,0.306,296.9,267.2,317.1,990.5,990.5,990.5,965.5,965.3,965.6,25,24.9,25.2,0.159,0.149,0.166,0.0391,0.0251,0.0487,0.0016,0.001,0.002,0.341,0.297,0.372,0.014,0.012,0.015,24.69,24.57,24.88,0.939,0.933,0.943,0.97,0.97,0.97,0.911,0.905,0.914,33.74,30.4,36.01,32.73,29.49,34.93,0,0,0,0,0,0,0.364,0,0.071,0.28,0.72,0.28,43.8
250725600000,1977,12,1977,3,11,7,0.332,0.0714,0.261,15593,111.5,111.5,92.82,3,2,2.2857142857142856,549.3,446.6,643.9,431.3,328.6,118,118,118,0,0,0,0.218,0.183,0.264,431.3,328.6,525.9,990.5,990.5,990.5,966.1,965.6,966.5,24.4,24,24.9,0.211,0.171,0.256,0.104,0.0541,0.152,0.0043,0.0022,0.0063,0.515,0.389,0.605,0.021,0.016,0.025,23.92,23.44,24.5,0.951,0.944,0.957,0.976,0.97,0.98,0.928,0.916,0.938,42.59,37.26,52.15,41.17,36.15,48.2,0,0,0,0,0,0,0.516,0,0.071,0.22,0.79,0.21,47
251330400000,1977,12,1977,3,12,7,0.394,0.0748,0.32,18797.8,114.6,114.6,111.9,3,3,3,652.1,643.9,667.6,528.4,522.5,123.7,118,126,0,0,0,0.19,0.183,0.194,528.4,522.5,541.6,990.5,990.5,990.5,966.5,966.5,966.6,24,23.9,24,0.259,0.256,0.267,0.154,0.15,0.163,0.0064,0.0062,0.0068,0.593,0.584,0.616,0.025,0.024,0.026,23.4,23.31,23.44,0.949,0.948,0.95,0.972,0.972,0.974,0.923,0.921,0.926,38.35,37.94,39.22,37.3,36.86,38.21,0,0,0,0,0,0,0.622,0,0.074,0.19,0.81,0.19,47.7
251935200000,1977,12,1977,3,13,7,0.456,0.0773,0.379,21929.6,156.4,156.4,130.5,4,3,3.142857142857143,753.7,674.1,919.2,625.9,548.1,127.9,126,139,0,0,0,0.171,0.151,0.187,625.9,548.1,780.2,990.5,990.5,990.5,966.9,966.6,967.6,23.6,22.9,23.9,0.318,0.271,0.423,0.218,0.167,0.317,0.0093,0.007,0.014,0.748,0.627,0.946,0.032,0.026,0.041,22.84,21.98,23.28,0.954,0.951,0.957,0.978,0.975,0.98,0.933,0.927,0.938,42.57,39.65,47.01,41.65,38.67,46.07,0,0,0,0,0,0,0.725,0,0.077,0.17,0.83,0.17,48.1
252540000000,1978,1,1977,4,14,7,0.559,0.0841,0.474,26026.8,177.1,177.1,154.9,4,3,3.4285714285714284,923.5,845.8,1044,784.5,706.8,139,139,139,0,0,0,0.151,0.133,0.164,784.5,706.8,904.8,990.5,990.5,990.5,967.6,967.3,968,22.9,22.5,23.2,0.428,0.362,0.537,0.317,0.273,0.377,0.014,0.012,0.017,0.999,0.895,1.16,0.044,0.039,0.052,21.91,21.3,22.32,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,47.5,41.09,51.98,45.62,40.2,48.2,0,0,0,0,0,0,0.861,0,0.085,0.15,0.85,0.15,46.6
253144800000,1978,1,1977,4,15,7,0.563,0.0841,0.479,26456.2,162.6,162.6,157.5,4,3,3.857142857142857,930.7,893,953.8,791.7,754,139,139,139,0,0,0,0.15,0.146,0.156,791.7,754,814.8,990.5,990.5,990.5,967.6,967.5,967.7,22.9,22.8,23,0.434,0.399,0.455,0.322,0.304,0.333,0.014,0.013,0.015,0.978,0.93,1.01,0.043,0.04,0.044,21.9,21.78,22.04,0.954,0.952,0.957,0.978,0.975,0.98,0.933,0.929,0.938,42.41,39.66,51.98,41.09,38.68,48.2,0,0,0,0,0,0,0.875,0,0.084,0.15,0.85,0.15,47
253749600000,1978,1,1977,4,16,7,0.605,0.0841,0.521,28575.1,177.1,177.1,170.1,4,4,4,1000,964.9,1044,861,825.9,139,139,139,0,0,0,0.139,0.133,0.144,861,825.9,904.8,990.5,990.5,990.5,967.9,967.8,968,22.6,22.5,22.7,0.497,0.465,0.537,0.356,0.339,0.377,0.016,0.015,0.017,1.09,1.03,1.16,0.048,0.045,0.052,21.52,21.3,21.72,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.39,41.97,45.18,42.52,41.13,44.27,0,0,0,0,0,0,0.945,0,0.084,0.14,0.86,0.14,47.2
254354400000,1978,1,1977,4,17,7,0.662,0.0841,0.577,31030.3,191.5,191.5,184.7,4,4,4,1094,1078,1140,954.8,938.9,139,139,139,0,0,0,0.127,0.122,0.129,954.8,938.9,1001,990.5,990.5,990.5,968.2,968.1,968.3,22.3,22.2,22.4,0.586,0.568,0.64,0.401,0.393,0.426,0.018,0.018,0.019,1.25,1.22,1.35,0.056,0.055,0.061,21.05,20.81,21.13,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,47.12,46.52,48.86,46.18,45.59,47.88,0,0,0,0,0,0,1.03,0,0.085,0.13,0.87,0.13,46.9
254959200000,1978,1,1977,4,18,7,0.709,0.094,0.615,32149.9,192.8,192.8,191.4,4,4,4,1172,1127,1235,1016,987.8,155.4,139,162,0,0,0,0.133,0.122,0.14,1016,987.8,1073,990.5,990.5,990.5,968.4,968.3,968.6,22.1,21.9,22.2,0.667,0.621,0.752,0.464,0.417,0.586,0.021,0.019,0.027,1.41,1.31,1.63,0.064,0.059,0.075,20.65,20.23,20.89,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,49.16,48.38,50.82,47.84,47.41,48.2,0,0,0,0,0,0,1.06,0,0.094,0.13,0.87,0.13,45.3
255564000000,1978,2,1977,5,19,7,0.775,0.098,0.659,32390.4,192.8,192.8,192.8,4,4,4,1282,1212,1364,1120,1050,162,162,162,30.29,0,102,0.127,0.119,0.134,1089,1050,1100,990.5,990.5,990.5,968.8,968.6,969,21.7,21.5,21.9,0.789,0.719,0.835,0.624,0.536,0.648,0.029,0.024,0.03,1.71,1.55,1.78,0.079,0.07,0.083,20,19.67,20.39,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,51.01,50.16,51.52,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.116,0.13,0.85,0.15,41.8
256168800000,1978,2,1977,5,20,7,0.902,0.098,0.665,32291.9,192.8,192.8,192.2,4,4,4,1491,1406,1590,1329,1244,162,162,162,229.1,144,328,0.109,0.102,0.115,1100,1100,1100,990.5,990.5,990.5,969.5,969.2,969.8,21,20.7,21.3,0.883,0.852,0.906,0.648,0.648,0.648,0.031,0.03,0.031,1.83,1.8,1.85,0.087,0.084,0.089,19.21,18.87,19.52,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.39,48.47,50.21,48.05,47.5,48.2,0,0,0,0,0,0,1.07,0,0.237,0.11,0.74,0.26,35.8
256773600000,1978,2,1977,5,21,7,1.03,0.098,0.665,31254.5,189.8,189.8,186,4,4,4,1706,1596,1942,1544,1434,162,162,162,444,334,680,0.0952,0.0834,0.101,1100,1100,1100,990.5,990.5,990.5,970.2,969.8,970.9,20.3,19.6,20.7,0.913,0.906,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.85,1.87,0.092,0.09,0.096,18.49,17.71,18.85,0.952,0.95,0.952,0.98,0.98,0.98,0.933,0.931,0.933,47.46,45.4,48.41,46.51,44.49,47.45,0,0,0,0,0,0,1.03,0,0.365,0.095,0.65,0.35,30.3
257378400000,1978,2,1977,5,22,7,1.31,0.131,0.665,28878.6,178,178,171.9,4,4,4,2162,1942,2340,1945,1780,217,162,239,844.6,680,1001,0.0999,0.0802,0.114,1100,1100,1100,990.5,990.5,990.5,971.5,970.9,971.9,19,18.6,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.14,16.7,17.71,0.948,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.85,42.67,45.4,42.97,41.81,44.49,0,0,0,0,0,0,0.955,0,0.645,0.1,0.51,0.49,22
257983200000,1978,3,1977,6,23,7,1.54,0.145,0.665,27217.4,166.4,166.4,162,4,4,4,2539,2373,2720,2300,2134,239,239,239,1200,1034,1381,0.0944,0.0879,0.101,1100,1100,1100,990.5,990.5,990.5,972.4,972,972.8,18.1,17.7,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.23,15.79,16.63,0.946,0.944,0.947,0.979,0.976,0.98,0.926,0.922,0.928,41.38,40.2,42.46,40.5,39.25,41.61,0,0,0,0,0,0,0.9,0,0.875,0.094,0.43,0.57,17.7
258588000000,1978,3,1977,6,24,7,1.97,0.145,0.665,24031,153.3,153.3,143,4,4,4,3254,2854,3740,3015,2615,239,239,239,1915,1515,2401,0.074,0.0639,0.0837,1100,1100,1100,990.5,990.5,990.5,974.1,973.2,975.1,16.4,15.4,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.042,1.87,1.87,1.87,0.11,0.11,0.12,14.55,13.5,15.46,0.938,0.932,0.943,0.971,0.97,0.975,0.911,0.904,0.919,36.82,33.92,39.32,35.76,32.91,38.32,0,0,0,0,0,0,0.795,0,1.305,0.074,0.34,0.66,12.2
259192800000,1978,3,1977,6,25,7,2.75,0.145,0.665,19262.1,127.4,127.4,114.7,4,4,4,4549,3928,5045,4310,3689,239,239,239,3210,2589,3706,0.0529,0.0474,0.0608,1100,1100,1100,990.5,990.5,990.51,976.7,975.5,977.6,13.8,12.9,15,0.926,0.922,0.926,0.648,0.648,0.648,0.047,0.043,0.05,1.87,1.87,1.87,0.14,0.13,0.14,11.95,11.06,13.1,0.919,0.911,0.93,0.97,0.97,0.97,0.892,0.883,0.902,29.63,27.16,32.84,28.66,25.94,31.85,0,0,0,0,0,0,0.637,0,2.085,0.053,0.24,0.76,7
259797600000,1978,3,1977,6,26,7,3.26,0.154,0.665,15838.8,101,101,94.28,4,4,4,5384,5145,5575,5129,4906,255,239,295,4028,3806,4180,0.0473,0.0435,0.0531,1100,1100,1100,990.54,990.52,990.55,978.1,977.7,978.4,12.4,12.2,12.8,0.912,0.906,0.919,0.648,0.648,0.648,0.052,0.051,0.053,1.86,1.85,1.87,0.15,0.15,0.15,10.58,10.3,10.92,0.894,0.884,0.907,0.97,0.97,0.97,0.868,0.858,0.88,25.52,24.57,26.7,23.57,22.25,25.25,0,0,0,0,0,0,0.524,0,2.595,0.047,0.2,0.8,4.86
260402400000,1978,4,1977,7,27,7,3.49,0.178,0.665,8210.45,87.73,87.73,48.87,4,4,4,5776,5622,5948,5481,5327,295,295,295,4381,4227,4553,0.0511,0.0496,0.0525,1100,1100,1100,990.57,990.56,990.58,978.7,978.5,979,11.9,11.6,12.1,0.9,0.895,0.905,0.648,0.648,0.648,0.055,0.054,0.056,1.85,1.84,1.85,0.16,0.15,0.16,10.02,9.771,10.24,0.501,0,0.882,0.554,0,0.97,0.486,0,0.855,13.68,0,24.35,12.22,0,21.93,0,0,3,0,0,0.429,0.272,0.429,2.825,0.051,0.19,0.81,2.35
261007200000,1978,4,1977,7,28,7,3.78,0.214,0.665,0,0,0,0,4,4,4,6244,6084,6342,5890,5789,354.1,295,364,4790,4689,4878,0.0567,0.0485,0.0591,1100,1100,1100,990.61,990.59,990.62,979.4,979.2,979.5,11.3,11.1,11.4,0.886,0.883,0.891,0.648,0.648,0.648,0.058,0.057,0.058,1.83,1.83,1.84,0.16,0.16,0.16,9.421,9.31,9.602,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.115,0.057,0.18,0.82,0
261612000000,1978,4,1977,7,29,7,3.8,0.22,0.665,0,0,0,0,4,4,4,6281,6215,6342,5917,5851,364,364,364,4817,4751,4878,0.058,0.0574,0.0586,1100,1100,1100,990.61,990.61,990.62,979.4,979.3,979.5,11.2,11.1,11.3,0.885,0.883,0.887,0.648,0.648,0.648,0.058,0.057,0.058,1.83,1.83,1.83,0.16,0.16,0.16,9.379,9.31,9.453,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.135,0.058,0.18,0.82,0
262216800000,1978,4,1977,7,30,7,3.61,0.22,0.665,2031.09,84.63,84.63,12.09,4,4,4,5967,5740,6157,5603,5376,364,364,364,4503,4276,4693,0.061,0.0591,0.0634,1100,1100,1100,990.59,990.57,990.6,979,978.6,979.2,11.6,11.4,11.9,0.894,0.889,0.901,0.648,0.648,0.648,0.056,0.054,0.057,1.84,1.84,1.85,0.16,0.16,0.16,9.756,9.52,10.07,0.125,0,0.876,0.139,0,0.97,0.121,0,0.85,3.397,0,23.78,3.022,0,21.16,0,0,6,0,0,0.857,0.0672,0.857,2.945,0.061,0.18,0.82,0.563
262821600000,1978,5,1977,8,31,7,3.39,0.206,0.665,14799,92.36,92.36,88.09,4,4,4,5610,5451,5725,5270,5111,340,340,340,4170,4011,4285,0.0606,0.0594,0.0624,1100,1100,1100,990.56,990.54,990.57,978.4,978.2,978.6,12.1,11.9,12.3,0.905,0.902,0.91,0.648,0.648,0.648,0.054,0.053,0.054,1.85,1.85,1.86,0.15,0.15,0.15,10.25,10.09,10.48,0.883,0.877,0.891,0.97,0.97,0.97,0.856,0.85,0.864,24.41,23.85,25.18,22.02,21.26,23.09,0,0,0,0,0,0,0.489,0,2.725,0.061,0.2,0.8,4.37
263426400000,1978,5,1977,8,32,7,3.12,0.206,0.665,16920.8,108.1,108.1,100.7,4,4,4,5152,4890,5378,4812,4550,340,340,340,3712,3450,3938,0.066,0.0632,0.0695,1100,1100,1100,990.52,990.5,990.54,977.7,977.3,978.1,12.8,12.4,13.2,0.919,0.912,0.926,0.648,0.648,0.648,0.051,0.049,0.052,1.87,1.86,1.87,0.15,0.14,0.15,10.91,10.58,11.32,0.905,0.895,0.913,0.97,0.97,0.97,0.878,0.868,0.886,26.64,25.54,27.87,25.18,23.59,27.04,0,0,0,0,0,0,0.56,0,2.455,0.066,0.21,0.79,5.42
264031200000,1978,5,1977,8,33,7,2.75,0.206,0.665,19283.7,120.4,120.4,114.8,4,4,4,4554,4272,4836,4214,3933,340,340,340,3114,2833,3396,0.0748,0.0703,0.0796,1100,1100,1100,990.5,990.5,990.5,976.7,976.2,977.2,13.8,13.3,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.93,11.42,12.45,0.919,0.914,0.924,0.97,0.97,0.97,0.892,0.887,0.896,29.58,28.14,31.02,28.7,27.3,30.09,0,0,0,0,0,0,0.638,0,2.085,0.075,0.24,0.76,7.01
264636000000,1978,5,1977,8,34,7,2.35,0.206,0.665,21601.6,135.7,135.7,128.6,4,4,4,3879,3558,4155,3539,3219,340,340,340,2440,2119,2715,0.0879,0.0818,0.0955,1100,1100,1100,990.5,990.5,990.5,975.4,974.7,976,15.1,14.5,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.045,1.87,1.87,1.87,0.12,0.12,0.13,13.21,12.66,13.88,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,33.14,31.62,34.98,32.15,30.67,33.93,0,0,0,0,0,0,0.714,0,1.685,0.088,0.28,0.72,9.19
265240800000,1978,5,1977,8,35,7,2.02,0.189,0.665,23641.2,145,145,140.7,4,4,4,3338,3153,3479,3024,2860,313.1,293,340,1924,1760,2039,0.0937,0.087,0.0999,1100,1100,1100,990.5,990.5,990.5,974.3,973.9,974.6,16.2,15.9,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.35,14.05,14.74,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.912,36.27,35.44,37.35,35.18,34.38,36.24,0,0,0,0,0,0,0.782,0,1.355,0.094,0.33,0.67,11.7
265845600000,1978,6,1977,9,36,7,1.74,0.177,0.665,25661.7,157.8,157.8,152.7,4,4,4,2874,2693,3032,2581,2400,293,293,293,1481,1300,1639,0.102,0.0966,0.109,1100,1100,1100,990.5,990.5,990.5,973.2,972.8,973.6,17.3,16.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.42,15.03,15.85,0.943,0.941,0.944,0.974,0.972,0.977,0.918,0.915,0.923,39.19,38.16,40.38,38.19,37.09,39.44,0,0,0,0,0,0,0.849,0,1.075,0.1,0.38,0.62,14.7
266450400000,1978,6,1977,9,37,7,1.49,0.177,0.665,27573.5,167.7,167.7,164.1,4,4,4,2460,2321,2623,2167,2028,293,293,293,1067,928,1230,0.119,0.112,0.126,1100,1100,1100,990.5,990.5,990.5,972.2,971.9,972.6,18.3,17.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.02,16.75,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.924,0.928,41.89,40.84,42.79,41.03,39.93,41.94,0,0,0,0,0,0,0.912,0,0.825,0.12,0.45,0.55,18.5
267055200000,1978,6,1977,9,38,7,1.28,0.177,0.665,29039.1,177.5,177.5,172.9,4,4,4,2124,1956,2291,1831,1663,293,293,293,730.7,563,898,0.138,0.128,0.15,1100,1100,1100,990.5,990.5,990.5,971.4,971,971.8,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.23,16.82,17.67,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.09,42.99,45.28,43.21,42.13,44.37,0,0,0,0,0,0,0.96,0,0.615,0.14,0.52,0.48,22.7
267660000000,1978,6,1977,9,39,7,1.07,0.171,0.665,30882.6,187.8,187.8,183.8,4,4,4,1769,1652,1902,1487,1396,282.4,256,293,387.1,296,509,0.16,0.153,0.17,1100,1100,1100,990.5,990.5,990.5,970.4,970,970.8,20.1,19.7,20.5,0.924,0.919,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.093,0.091,0.095,18.27,17.84,18.66,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.89,45.75,47.91,45.96,44.84,46.95,0,0,0,0,0,0,1.02,0,0.405,0.16,0.62,0.38,28.9
268264800000,1978,7,1977,10,40,7,0.901,0.155,0.665,32257.1,192.8,192.8,192,4,4,4,1491,1379,1596,1235,1123,256,256,256,134.6,23,240,0.172,0.16,0.186,1100,1100,1100,990.5,990.5,990.5,969.5,969.1,969.8,21,20.7,21.4,0.882,0.838,0.913,0.648,0.648,0.648,0.031,0.03,0.031,1.83,1.79,1.86,0.087,0.083,0.09,19.22,18.84,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.39,48.39,50.48,48,47.43,48.2,0,0,0,0,0,0,1.07,0,0.236,0.17,0.74,0.26,35.8
268869600000,1978,7,1977,10,41,7,0.76,0.155,0.605,31290.1,192.8,192.8,186.3,4,4,4,1257,1194,1339,1001,938,256,256,256,0,0,0,0.204,0.191,0.214,1001,938,1083,990.5,990.5,990.5,968.7,968.5,969,21.8,21.5,22,0.683,0.594,0.803,0.464,0.393,0.611,0.021,0.018,0.028,1.42,1.25,1.71,0.065,0.057,0.079,20.37,19.82,20.74,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.71,45.59,50.26,46.56,44.68,48.2,0,0,0,0,0,0,1.03,0,0.155,0.2,0.8,0.2,41.2
269474400000,1978,7,1977,10,42,7,0.664,0.155,0.51,27269,175.9,175.9,162.3,4,3,3.857142857142857,1099,1035,1175,842.5,779.3,256,256,256,0,0,0,0.234,0.218,0.247,842.5,779.3,919.4,990.5,990.5,990.5,968.2,968,968.5,22.3,22,22.5,0.507,0.449,0.577,0.347,0.316,0.384,0.016,0.014,0.017,1.09,1,1.21,0.049,0.045,0.055,21.2,20.84,21.44,0.955,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,43.65,40.01,52.21,42.3,39.05,48.2,0,0,0,0,0,0,0.902,0,0.154,0.23,0.77,0.23,41.1
270079200000,1978,7,1977,10,43,7,0.58,0.155,0.425,23499.8,144.6,144.6,139.9,3,3,3,958.5,893,1015,702.5,637,256,256,256,0,0,0,0.268,0.252,0.287,702.5,637,758.5,990.5,990.5,990.5,967.7,967.5,967.9,22.8,22.6,23,0.383,0.339,0.43,0.27,0.226,0.306,0.012,0.0098,0.014,0.912,0.794,1.02,0.04,0.034,0.045,21.86,21.54,22.23,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.99,44.25,51.08,46.63,43.36,48.2,0,0,0,0,0,0,0.777,0,0.155,0.27,0.73,0.27,40.5
270684000000,1978,7,1977,10,44,7,0.513,0.127,0.387,22106.4,137.2,137.2,131.6,3,3,3,848.8,817.2,878.6,639.1,615.2,209.7,202,256,0,0,0,0.247,0.232,0.291,639.1,615.2,669.9,990.5,990.5,990.5,967.3,967.2,967.4,23.2,23.1,23.3,0.335,0.32,0.352,0.228,0.212,0.248,0.0098,0.0091,0.011,0.793,0.752,0.844,0.034,0.032,0.037,22.41,22.27,22.58,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.76,43.37,46.67,43.86,42.5,45.74,0,0,0,0,0,0,0.731,0,0.126,0.25,0.75,0.25,43.1
271288800000,1978,8,1977,11,45,7,0.465,0.122,0.343,19832.9,124,124,118.1,3,3,3,768.5,735.5,797.9,566.5,533.5,202,202,202,0,0,0,0.263,0.253,0.275,566.5,533.5,595.9,990.5,990.5,990.5,967,966.8,967.1,23.5,23.4,23.7,0.293,0.274,0.309,0.179,0.157,0.199,0.0076,0.0067,0.0085,0.67,0.614,0.719,0.028,0.026,0.031,22.86,22.69,23.04,0.952,0.949,0.954,0.977,0.972,0.98,0.93,0.923,0.935,40.29,38.16,42.17,39.35,37.09,41.33,0,0,0,0,0,0,0.656,0,0.122,0.26,0.74,0.26,42.7
271893600000,1978,8,1977,11,46,7,0.42,0.122,0.298,17217.9,110.1,110.1,102.5,3,2,2.5714285714285716,694.6,662,729.9,492.6,460,202,202,202,0,0,0,0.291,0.277,0.305,492.6,460,527.9,990.5,990.5,990.5,966.7,966.5,966.8,23.8,23.7,24,0.251,0.232,0.271,0.133,0.116,0.154,0.0056,0.0048,0.0065,0.593,0.552,0.622,0.025,0.023,0.026,23.23,23.08,23.35,0.952,0.946,0.957,0.975,0.97,0.98,0.927,0.917,0.938,42.86,35.71,51.55,41.05,34.64,48.2,0,0,0,0,0,0,0.569,0,0.122,0.29,0.71,0.29,41
272498400000,1978,8,1977,11,47,7,0.381,0.122,0.259,15537.6,96.4,96.4,92.49,2,2,2,629.6,606.9,650.5,427.6,404.9,202,202,202,0,0,0,0.321,0.311,0.333,427.6,404.9,448.5,990.5,990.5,990.5,966.4,966.3,966.5,24.1,24,24.2,0.215,0.206,0.226,0.101,0.0901,0.111,0.0042,0.0037,0.0046,0.547,0.512,0.582,0.023,0.021,0.024,23.53,23.42,23.66,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.21,44.88,49.34,46.24,43.98,48.2,0,0,0,0,0,0,0.514,0,0.122,0.32,0.68,0.32,40.8
273103200000,1978,8,1977,11,48,7,0.351,0.108,0.243,14734,92.81,92.81,87.7,2,2,2,579.8,561.5,599.5,401.8,374.2,178,146,202,0,0,0,0.306,0.256,0.351,401.8,374.2,424.2,990.5,990.5,990.5,966.2,966.1,966.3,24.3,24.2,24.4,0.203,0.195,0.207,0.0887,0.0756,0.0992,0.0036,0.0031,0.0041,0.505,0.466,0.535,0.021,0.019,0.022,23.79,23.7,23.85,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.932,0.938,44.75,41.63,47.35,43.85,40.78,46.41,0,0,0,0,0,0,0.487,0,0.108,0.31,0.69,0.31,42
273708000000,1978,9,1977,12,49,7,0.329,0.0883,0.241,14714.6,91.06,91.06,87.59,2,2,2,544.6,531.3,561.5,398.6,385.3,146,146,146,0,0,0,0.268,0.26,0.275,398.6,385.3,415.5,990.5,990.5,990.5,966.1,966,966.1,24.4,24.4,24.5,0.198,0.194,0.204,0.0871,0.0808,0.0951,0.0036,0.0033,0.0039,0.497,0.477,0.522,0.02,0.019,0.021,23.95,23.85,24.03,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.69,43.27,46.46,43.79,42.4,45.53,0,0,0,0,0,0,0.487,0,0.088,0.27,0.73,0.27,44.7
274312800000,1978,9,1977,12,50,7,0.307,0.0883,0.218,13336.3,83.51,83.51,79.38,2,2,2,506.8,492.5,525.1,360.8,346.5,146,146,146,0,0,0,0.288,0.278,0.296,360.8,346.5,379.1,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.185,0.18,0.192,0.0693,0.0626,0.0779,0.0028,0.0025,0.0032,0.44,0.419,0.468,0.018,0.017,0.019,24.18,24.07,24.26,0.95,0.947,0.952,0.977,0.974,0.98,0.928,0.923,0.933,40.62,39.06,42.61,39.69,38.05,41.76,0,0,0,0,0,0,0.441,0,0.089,0.29,0.71,0.29,43.4
