datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
274917600000,1978,9,1977,12,51,7,0.29,0.0883,0.202,12298.4,75.59,75.59,73.2,2,2,2,480,469.1,490.4,334,323.1,146,146,146,0,0,0,0.304,0.298,0.311,334,323.1,344.4,990.5,990.5,990.5,965.8,965.7,965.8,24.7,24.7,24.8,0.176,0.172,0.179,0.0566,0.0515,0.0615,0.0023,0.0021,0.0025,0.4,0.384,0.416,0.016,0.015,0.017,24.34,24.28,24.41,0.945,0.944,0.947,0.971,0.97,0.973,0.918,0.915,0.922,37.68,36.49,38.83,36.6,35.39,37.8,0,0,0,0,0,0,0.407,0,0.088,0.3,0.7,0.3,42.4
275522400000,1978,9,1977,12,52,7,0.274,0.0861,0.188,11451.3,71.03,71.03,68.16,2,2,2,452.9,442.7,469.1,310.6,296.7,142.3,120,146,0,0,0,0.314,0.271,0.33,310.6,296.7,323.1,990.5,990.5,990.5,965.6,965.6,965.7,24.9,24.8,24.9,0.167,0.162,0.172,0.0456,0.039,0.0515,0.0018,0.0016,0.0021,0.365,0.344,0.384,0.015,0.014,0.015,24.5,24.41,24.56,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.915,35.14,33.57,36.62,34.08,32.56,35.52,0,0,0,0,0,0,0.379,0,0.086,0.31,0.69,0.31,41.8
276127200000,1978,10,1978,1,1,7,0.265,0.0726,0.192,11747.2,71.87,71.87,69.92,2,2,2,437.5,429.8,446.6,317.5,309.8,120,120,120,0,0,0,0.274,0.269,0.279,317.5,309.8,326.6,990.5,990.5,990.5,965.6,965.5,965.6,24.9,24.9,25,0.168,0.165,0.171,0.0489,0.0452,0.0531,0.002,0.0018,0.0021,0.373,0.362,0.387,0.015,0.014,0.016,24.56,24.5,24.6,0.943,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.916,36.04,35.18,37.04,34.96,34.13,35.93,0,0,0,0,0,0,0.388,0,0.073,0.27,0.72,0.28,44.3
276732000000,1978,10,1978,1,2,7,0.255,0.0726,0.183,11194.3,68.25,68.25,66.63,2,2,2,422.3,418.2,429.8,302.3,298.2,120,120,120,0,0,0,0.284,0.279,0.287,302.3,298.2,309.8,990.5,990.5,990.5,965.5,965.5,965.5,25,25,25,0.162,0.161,0.165,0.0417,0.0397,0.0452,0.0017,0.0016,0.0018,0.351,0.344,0.362,0.014,0.014,0.014,24.65,24.6,24.67,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,34.35,33.89,35.18,33.32,32.87,34.13,0,0,0,0,0,0,0.37,0,0.072,0.28,0.72,0.28,43.9
277336800000,1978,10,1978,1,3,7,0.246,0.0726,0.173,10609.1,64.44,64.44,63.15,2,2,2,406.4,396.1,412.3,286.4,276.1,120,120,120,0,0,0,0.295,0.291,0.303,286.4,276.1,292.3,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.157,0.153,0.159,0.0342,0.0293,0.0369,0.0014,0.0012,0.0015,0.327,0.311,0.336,0.013,0.012,0.013,24.74,24.71,24.81,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,32.55,31.39,33.22,31.57,30.45,32.22,0,0,0,0,0,0,0.351,0,0.073,0.3,0.7,0.3,43.1
277941600000,1978,10,1978,1,4,7,0.252,0.0726,0.179,10964.8,68.25,68.25,65.27,2,2,2,416.1,396.1,429.8,296.1,276.1,120,120,120,0,0,0,0.289,0.279,0.303,296.1,276.1,309.8,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.16,0.153,0.165,0.0387,0.0293,0.0452,0.0015,0.0012,0.0018,0.341,0.311,0.362,0.014,0.012,0.014,24.69,24.6,24.81,0.939,0.935,0.941,0.97,0.97,0.97,0.911,0.907,0.913,33.64,31.39,35.18,32.63,30.45,34.13,0,0,0,0,0,0,0.363,0,0.073,0.29,0.71,0.29,43.5
278546400000,1978,10,1978,1,5,7,0.277,0.07,0.207,12707.7,82.33,82.33,75.64,2,2,2,458.2,438.5,485.3,342.5,318.5,115.7,114,120,0,0,0,0.253,0.235,0.274,342.5,318.5,371.3,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.176,0.168,0.186,0.0606,0.0493,0.0742,0.0024,0.002,0.003,0.41,0.375,0.453,0.017,0.015,0.018,24.43,24.26,24.55,0.947,0.943,0.951,0.974,0.97,0.98,0.922,0.914,0.932,38.82,36.15,42,37.82,35.07,41.16,0,0,0,0,0,0,0.42,0,0.07,0.25,0.75,0.25,45.9
279151200000,1978,11,1978,2,6,7,0.308,0.0689,0.239,14706.9,90.73,90.73,87.54,2,2,2,509.8,496.9,525.1,395.8,382.9,114,114,114,0,0,0,0.224,0.217,0.229,395.8,382.9,411.1,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.195,0.19,0.2,0.0858,0.0797,0.093,0.0035,0.0032,0.0038,0.49,0.471,0.513,0.02,0.019,0.021,24.12,24.02,24.19,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,44.66,43.27,46.29,43.77,42.41,45.37,0,0,0,0,0,0,0.486,0,0.069,0.22,0.78,0.22,47.7
279756000000,1978,11,1978,2,7,7,0.325,0.0689,0.256,15637.8,96.4,96.4,93.08,2,2,2,536.9,525.1,554.6,422.9,411.1,114,114,114,0,0,0,0.213,0.206,0.217,422.9,411.1,440.6,990.5,990.5,990.5,966,966,966.1,24.5,24.4,24.5,0.204,0.2,0.21,0.0986,0.093,0.107,0.004,0.0038,0.0044,0.531,0.513,0.557,0.022,0.021,0.023,23.95,23.85,24.02,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.51,46.29,49.35,46.54,45.37,48.2,0,0,0,0,0,0,0.517,0,0.069,0.21,0.79,0.21,48.1
280360800000,1978,11,1978,2,8,7,0.351,0.0689,0.282,16661.2,103.3,103.3,99.17,3,2,2.4285714285714284,579.6,561.5,599.5,465.6,447.5,114,114,114,0,0,0,0.197,0.19,0.203,465.6,447.5,485.5,990.5,990.5,990.5,966.2,966.1,966.3,24.3,24.2,24.4,0.222,0.213,0.234,0.119,0.11,0.128,0.0049,0.0045,0.0053,0.551,0.513,0.582,0.023,0.021,0.024,23.74,23.68,23.81,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.916,0.939,44.02,35.06,50.88,42.24,34.01,48.2,0,0,0,0,0,0,0.551,0,0.069,0.2,0.8,0.2,47.5
280965600000,1978,11,1978,2,9,7,0.38,0.0721,0.308,18139.2,113.4,113.4,108,3,3,3,628.2,599.5,662,509,485.5,119.1,114,126,0,0,0,0.19,0.181,0.198,509,485.5,536,990.5,990.5,990.5,966.4,966.3,966.5,24.1,24,24.2,0.248,0.234,0.264,0.142,0.128,0.159,0.0059,0.0053,0.0066,0.561,0.523,0.607,0.023,0.022,0.025,23.53,23.35,23.68,0.947,0.945,0.95,0.971,0.97,0.974,0.919,0.916,0.924,37.07,35.5,38.84,35.99,34.43,37.81,0,0,0,0,0,0,0.6,0,0.072,0.19,0.81,0.19,47.7
281570400000,1978,12,1978,3,10,7,0.433,0.0762,0.356,20906.6,126.3,126.3,124.4,3,3,3,715.2,704.7,725.1,589.2,578.7,126,126,126,0,0,0,0.176,0.174,0.179,589.2,578.7,599.1,990.5,990.5,990.5,966.8,966.7,966.8,23.7,23.7,23.8,0.294,0.288,0.3,0.195,0.188,0.201,0.0082,0.0079,0.0085,0.697,0.679,0.713,0.029,0.029,0.03,23.04,22.99,23.1,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,42.33,41.65,42.97,41.48,40.8,42.11,0,0,0,0,0,0,0.691,0,0.077,0.18,0.82,0.18,48.3
282175200000,1978,12,1978,3,11,7,0.442,0.0762,0.366,21427.8,128.3,128.3,127.5,3,3,3,731.6,725.1,735.5,605.6,599.1,126,126,126,0,0,0,0.172,0.171,0.174,605.6,599.1,609.5,990.5,990.5,990.5,966.8,966.8,966.8,23.7,23.7,23.7,0.304,0.3,0.306,0.206,0.201,0.208,0.0087,0.0085,0.0088,0.724,0.713,0.731,0.031,0.03,0.031,22.95,22.93,22.99,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.38,42.97,43.63,42.52,42.11,42.75,0,0,0,0,0,0,0.709,0,0.076,0.17,0.83,0.17,48.5
282780000000,1978,12,1978,3,12,7,0.454,0.0762,0.378,22034.7,135,135,131.2,3,3,3,751.3,735.5,772.5,625.3,609.5,126,126,126,0,0,0,0.168,0.163,0.171,625.3,609.5,646.5,990.5,990.5,990.5,966.9,966.8,967,23.6,23.5,23.7,0.315,0.306,0.327,0.219,0.208,0.233,0.0093,0.0088,0.0099,0.757,0.731,0.793,0.032,0.031,0.034,22.84,22.72,22.93,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.61,43.63,45.92,43.72,42.75,45,0,0,0,0,0,0,0.729,0,0.076,0.17,0.83,0.17,48.5
283384800000,1978,12,1978,3,13,7,0.48,0.0762,0.404,23323.4,143.3,143.3,138.8,3,3,3,794,772.5,820,668,646.5,126,126,126,0,0,0,0.159,0.154,0.163,668,646.5,694,990.5,990.5,990.5,967.1,967,967.2,23.4,23.3,23.5,0.339,0.327,0.354,0.247,0.233,0.265,0.011,0.0099,0.011,0.829,0.793,0.873,0.035,0.034,0.037,22.59,22.45,22.72,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.938,47.22,45.92,48.74,46.28,45,47.77,0,0,0,0,0,0,0.771,0,0.076,0.16,0.84,0.16,48.6
283989600000,1979,1,1978,4,14,7,0.508,0.0907,0.417,23801.9,144.6,144.6,141.7,3,3,3,839.7,820,863.8,689.7,670,150,150,150,0,0,0,0.179,0.174,0.183,689.7,670,713.8,990.5,990.5,990.5,967.3,967.2,967.4,23.2,23.1,23.3,0.355,0.344,0.369,0.262,0.249,0.278,0.011,0.011,0.012,0.869,0.836,0.91,0.037,0.036,0.039,22.37,22.23,22.48,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.28,47.14,49.65,47.23,46.2,48.2,0,0,0,0,0,0,0.787,0,0.091,0.18,0.82,0.18,46.9
284594400000,1979,1,1978,4,15,7,0.546,0.0869,0.459,25346.3,156.4,156.4,150.9,4,3,3.5714285714285716,902.3,871.9,919.2,758.6,721.9,143.7,139,150,0,0,0,0.159,0.151,0.172,758.6,721.9,780.2,990.5,990.5,990.5,967.5,967.4,967.6,23,22.9,23.1,0.405,0.374,0.423,0.305,0.283,0.317,0.013,0.012,0.014,0.944,0.925,0.986,0.041,0.04,0.043,22.05,21.98,22.19,0.954,0.952,0.957,0.978,0.975,0.98,0.933,0.929,0.938,44.59,39.66,51.79,42.88,38.68,48.2,0,0,0,0,0,0,0.838,0,0.087,0.16,0.84,0.16,46.4
285199200000,1979,1,1978,4,16,7,0.582,0.0841,0.498,27538,169.3,169.3,163.9,4,4,4,962.3,928.7,995,823.3,789.7,139,139,139,0,0,0,0.145,0.14,0.15,823.3,789.7,856,990.5,990.5,990.5,967.7,967.6,967.9,22.8,22.6,22.9,0.463,0.432,0.492,0.337,0.321,0.353,0.015,0.014,0.016,1.02,0.962,1.08,0.045,0.042,0.048,21.73,21.54,21.92,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.85,40.47,43.18,40.98,39.54,42.32,0,0,0,0,0,0,0.911,0,0.084,0.14,0.86,0.14,47.3
285804000000,1979,1,1978,4,17,7,0.626,0.0841,0.542,29520,181.6,181.6,175.7,4,4,4,1035,1001,1073,896.4,861.9,139,139,139,0,0,0,0.134,0.13,0.139,896.4,861.9,933.8,990.5,990.5,990.5,968,967.9,968.1,22.5,22.4,22.6,0.529,0.498,0.564,0.373,0.356,0.391,0.017,0.016,0.017,1.15,1.09,1.21,0.051,0.048,0.054,21.34,21.16,21.51,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.83,43.42,46.32,43.93,42.55,45.39,0,0,0,0,0,0,0.976,0,0.084,0.13,0.87,0.13,47.2
286408800000,1979,1,1978,4,18,7,0.701,0.092,0.609,32128.8,192.8,192.8,191.2,4,4,4,1159,1123,1200,1007,984.2,152.1,139,162,0,0,0,0.131,0.121,0.14,1007,984.2,1038,990.5,990.5,990.5,968.4,968.3,968.5,22.1,22,22.2,0.653,0.615,0.701,0.448,0.415,0.508,0.02,0.019,0.023,1.38,1.31,1.5,0.063,0.059,0.068,20.72,20.48,20.91,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,48.9,48.24,49.79,47.81,47.28,48.2,0,0,0,0,0,0,1.06,0,0.092,0.13,0.87,0.13,45.8
287013600000,1979,2,1978,5,19,7,0.755,0.098,0.653,32390.4,192.8,192.8,192.8,4,4,4,1249,1204,1302,1087,1042,162,162,162,7.714,0,40,0.13,0.124,0.135,1079,1042,1100,990.5,990.5,990.5,968.7,968.5,968.8,21.8,21.7,22,0.764,0.708,0.808,0.601,0.518,0.648,0.028,0.024,0.03,1.66,1.51,1.76,0.076,0.069,0.081,20.16,19.9,20.44,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,50.93,49.93,51.48,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.102,0.13,0.86,0.14,42.9
287618400000,1979,2,1978,5,20,7,0.857,0.098,0.665,32359.3,192.8,192.8,192.6,4,4,4,1416,1323,1546,1254,1161,162,162,162,154.1,61,284,0.115,0.105,0.122,1100,1100,1100,990.5,990.5,990.5,969.2,968.9,969.6,21.3,20.9,21.6,0.855,0.819,0.9,0.648,0.648,0.648,0.03,0.03,0.031,1.8,1.77,1.85,0.085,0.082,0.089,19.48,19.02,19.82,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.935,50.11,48.85,51.02,48.15,47.88,48.2,0,0,0,0,0,0,1.07,0,0.192,0.11,0.78,0.22,37.8
288223200000,1979,2,1978,5,21,7,1.03,0.098,0.665,31248.1,189.8,189.8,186,4,4,4,1707,1596,1812,1545,1434,162,162,162,445.3,334,550,0.095,0.0894,0.101,1100,1100,1100,990.5,990.5,990.5,970.2,969.8,970.5,20.3,20,20.7,0.915,0.906,0.924,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.85,1.87,0.092,0.09,0.094,18.48,18.14,18.85,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.45,46.54,48.41,46.5,45.61,47.45,0,0,0,0,0,0,1.03,0,0.365,0.095,0.65,0.35,30.3
288828000000,1979,2,1978,5,22,7,1.2,0.125,0.665,29719.6,181.2,181.2,176.9,4,4,4,1982,1847,2138,1776,1685,206,162,239,675.6,585,799,0.103,0.0839,0.121,1100,1100,1100,990.5,990.5,990.5,971,970.6,971.4,19.5,19.1,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.61,17.19,18.02,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.13,43.99,46.24,44.23,43.11,45.31,0,0,0,0,0,0,0.983,0,0.535,0.1,0.55,0.45,24.8
289432800000,1979,3,1978,6,23,7,1.4,0.145,0.665,28178,171.5,171.5,167.7,4,4,4,2322,2173,2464,2083,1934,239,239,239,982.9,834,1125,0.103,0.097,0.11,1100,1100,1100,990.5,990.5,990.5,971.9,971.5,972.2,18.6,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.75,16.41,17.11,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.79,41.86,43.76,41.93,41.03,42.88,0,0,0,0,0,0,0.932,0,0.735,0.1,0.48,0.52,20.1
290037600000,1979,3,1978,6,24,7,1.64,0.145,0.665,26435.4,163.2,163.2,157.4,4,4,4,2708,2496,2934,2469,2257,239,239,239,1369,1157,1595,0.0885,0.0815,0.0957,1100,1100,1100,990.5,990.5,990.5,972.8,972.3,973.4,17.7,17.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.82,15.27,16.33,0.944,0.942,0.946,0.977,0.973,0.98,0.922,0.917,0.927,40.28,38.8,41.66,39.34,37.77,40.81,0,0,0,0,0,0,0.874,0,0.975,0.088,0.41,0.59,16.1
290642400000,1979,3,1978,6,25,7,1.92,0.145,0.665,24308.3,149.8,149.8,144.7,4,4,4,3174,2982,3334,2935,2743,239,239,239,1835,1643,1995,0.0754,0.0717,0.0801,1100,1100,1100,990.5,990.5,990.5,973.9,973.5,974.3,16.6,16.2,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.71,14.36,15.16,0.939,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.916,37.26,36.28,38.49,36.17,35.2,37.44,0,0,0,0,0,0,0.804,0,1.255,0.076,0.35,0.65,12.7
291247200000,1979,3,1978,6,26,7,2.13,0.149,0.665,22961.7,139.8,139.8,136.7,4,4,4,3516,3379,3721,3269,3140,247,239,295,2169,2040,2326,0.0702,0.0662,0.0793,1100,1100,1100,990.5,990.5,990.5,974.7,974.4,975.1,15.8,15.4,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.97,13.54,14.26,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.908,35.23,34.03,36.02,34.17,33.01,34.94,0,0,0,0,0,0,0.759,0,1.465,0.07,0.31,0.69,10.8
291852000000,1979,4,1978,7,27,7,2.44,0.178,0.665,21062.9,131.2,131.2,125.4,4,4,4,4030,3758,4428,3735,3463,295,295,295,2635,2363,3033,0.0734,0.0666,0.0785,1100,1100,1100,990.5,990.5,990.5,975.7,975.2,976.5,14.8,14,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.91,12.16,13.46,0.928,0.921,0.932,0.97,0.97,0.97,0.9,0.894,0.904,32.31,30.22,33.82,31.34,29.32,32.8,0,0,0,0,0,0,0.697,0,1.775,0.073,0.27,0.73,8.63
292456800000,1979,4,1978,7,28,7,3.07,0.178,0.665,17215.2,112.7,112.7,102.5,4,4,4,5078,4658,5378,4783,4363,295,295,295,3683,3263,3983,0.0582,0.0549,0.0633,1100,1100,1100,990.52,990.5,990.54,977.6,976.9,978.1,12.9,12.4,13.6,0.92,0.912,0.926,0.648,0.648,0.648,0.05,0.048,0.052,1.87,1.86,1.87,0.14,0.14,0.15,11.04,10.58,11.74,0.907,0.895,0.917,0.97,0.97,0.97,0.879,0.868,0.89,27,25.54,29.05,25.62,23.59,28.18,0,0,0,0,0,0,0.569,0,2.405,0.058,0.22,0.78,5.61
293061600000,1979,4,1978,7,29,7,3.2,0.19,0.665,16246.2,102.2,102.2,96.7,4,4,4,5296,5103,5397,4981,4739,314.7,295,364,3881,3639,4002,0.0596,0.0547,0.0713,1100,1100,1100,990.53,990.51,990.54,978,977.7,978.1,12.6,12.4,12.8,0.915,0.912,0.921,0.648,0.648,0.648,0.052,0.05,0.052,1.86,1.86,1.87,0.15,0.15,0.15,10.7,10.56,10.98,0.899,0.894,0.909,0.97,0.97,0.97,0.872,0.867,0.882,25.95,25.45,26.92,24.18,23.46,25.56,0,0,0,0,0,0,0.537,0,2.535,0.059,0.21,0.79,5.08
293666400000,1979,4,1978,7,30,7,2.86,0.22,0.665,18640.3,117.3,117.3,111,4,4,4,4734,4428,5045,4370,4064,364,364,364,3270,2964,3581,0.0771,0.0722,0.0822,1100,1100,1100,990.5,990.5,990.51,977,976.5,977.6,13.5,12.9,14,0.926,0.922,0.926,0.648,0.648,0.648,0.048,0.046,0.05,1.87,1.87,1.87,0.14,0.13,0.14,11.61,11.06,12.16,0.916,0.911,0.921,0.97,0.97,0.97,0.889,0.883,0.894,28.68,27.16,30.22,27.74,25.94,29.32,0,0,0,0,0,0,0.616,0,2.195,0.077,0.23,0.77,6.52
294271200000,1979,4,1978,7,31,7,2.43,0.208,0.665,21064.8,129.9,129.9,125.4,4,4,4,4026,3818,4241,3682,3478,343.4,340,364,2583,2378,2777,0.0854,0.0818,0.0891,1100,1100,1100,990.5,990.5,990.5,975.7,975.3,976.1,14.8,14.4,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.91,12.5,13.33,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,32.32,31.18,33.48,31.35,30.24,32.47,0,0,0,0,0,0,0.697,0,1.765,0.086,0.27,0.73,8.67
294876000000,1979,5,1978,8,32,7,2.09,0.201,0.665,23164.4,142.9,142.9,137.9,4,4,4,3463,3242,3653,3131,2921,331.9,321,340,2031,1821,2213,0.0959,0.0931,0.099,1100,1100,1100,990.5,990.5,990.5,974.5,974.1,974.9,16,15.6,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.08,13.68,14.55,0.936,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,35.54,34.43,36.83,34.47,33.39,35.72,0,0,0,0,0,0,0.766,0,1.425,0.096,0.32,0.68,11.1
295480800000,1979,5,1978,8,33,7,1.8,0.194,0.665,25160.6,155.2,155.2,149.8,4,4,4,2982,2785,3200,2661,2464,321,321,321,1561,1364,1779,0.108,0.1,0.115,1100,1100,1100,990.5,990.5,990.5,973.5,973,974,17,16.5,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.16,14.64,15.63,0.941,0.939,0.944,0.973,0.97,0.976,0.916,0.911,0.92,38.49,37.07,39.78,37.44,35.96,38.8,0,0,0,0,0,0,0.832,0,1.135,0.11,0.37,0.63,14
296085600000,1979,5,1978,8,34,7,1.53,0.194,0.665,27254.7,166.4,166.4,162.2,4,4,4,2531,2373,2707,2210,2052,321,321,321,1110,952,1286,0.127,0.119,0.135,1100,1100,1100,990.5,990.5,990.5,972.4,972,972.8,18.1,17.7,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.24,15.82,16.63,0.946,0.944,0.947,0.979,0.977,0.98,0.926,0.922,0.928,41.43,40.29,42.46,40.56,39.34,41.61,0,0,0,0,0,0,0.901,0,0.865,0.13,0.43,0.57,17.8
296690400000,1979,5,1978,8,35,7,1.32,0.178,0.665,28745.7,175.4,175.4,171.1,4,4,4,2190,2021,2340,1896,1764,293.6,257,321,796.1,664,919,0.134,0.12,0.146,1100,1100,1100,990.5,990.5,990.5,971.6,971.2,971.9,18.9,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.07,16.7,17.48,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.65,42.67,44.75,42.78,41.81,43.86,0,0,0,0,0,0,0.951,0,0.655,0.13,0.5,0.5,21.8
297295200000,1979,6,1978,9,36,7,1.11,0.155,0.665,30534.6,186.1,186.1,181.8,4,4,4,1830,1700,1995,1573,1443,257,257,257,473.3,343,638,0.141,0.129,0.151,1100,1100,1100,990.5,990.5,990.5,970.6,970.1,971.1,19.9,19.4,20.4,0.926,0.924,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.094,0.092,0.097,18.07,17.54,18.5,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.37,44.94,47.49,45.44,44.04,46.54,0,0,0,0,0,0,1.01,0,0.445,0.14,0.6,0.4,27.5
297900000000,1979,6,1978,9,37,7,0.932,0.155,0.665,32102.8,192.8,192.8,191.1,4,4,4,1541,1435,1652,1284,1178,257,257,257,183.7,78,295,0.167,0.156,0.179,1100,1100,1100,990.5,990.5,990.5,969.6,969.3,970,20.9,20.5,21.2,0.9,0.86,0.921,0.648,0.648,0.648,0.031,0.031,0.032,1.85,1.81,1.87,0.089,0.085,0.091,19.04,18.66,19.42,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,48.91,47.9,49.94,47.77,46.95,48.2,0,0,0,0,0,0,1.06,0,0.267,0.17,0.71,0.29,34.4
298504800000,1979,6,1978,9,38,7,0.781,0.155,0.624,31760.5,192.8,192.8,189.1,4,4,4,1291,1212,1379,1034,955.2,257,257,257,3.143,0,22,0.199,0.186,0.212,1031,955.2,1100,990.5,990.5,990.5,968.8,968.6,969.1,21.7,21.4,21.9,0.728,0.615,0.838,0.51,0.401,0.648,0.024,0.018,0.03,1.52,1.28,1.79,0.07,0.058,0.083,20.16,19.62,20.65,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.63,46.22,50.48,47.26,45.3,48.2,0,0,0,0,0,0,1.05,0,0.157,0.2,0.8,0.2,40.7
299109600000,1979,6,1978,9,39,7,0.677,0.153,0.525,28171.2,178.5,178.5,167.7,4,4,4,1120,1047,1194,867.4,801.6,252.7,227,257,0,0,0,0.226,0.215,0.243,867.4,801.6,937,990.5,990.5,990.5,968.3,968,968.5,22.2,22,22.5,0.528,0.469,0.593,0.359,0.327,0.393,0.016,0.015,0.018,1.12,1.01,1.24,0.051,0.045,0.057,21.1,20.75,21.42,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,42.81,40.11,45.55,41.92,39.15,44.63,0,0,0,0,0,0,0.932,0,0.152,0.23,0.78,0.22,41.6
299714400000,1979,7,1978,10,40,7,0.589,0.137,0.452,24672.3,158.6,158.6,146.9,4,3,3.2857142857142856,974.2,910,1035,747.2,683,227,227,227,0,0,0,0.233,0.219,0.249,747.2,683,808.3,990.5,990.5,990.5,967.8,967.5,968,22.7,22.5,23,0.413,0.36,0.468,0.297,0.257,0.33,0.013,0.011,0.015,0.963,0.867,1.03,0.042,0.038,0.045,21.75,21.48,22.09,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.91,39.7,51.84,45.22,38.72,48.2,0,0,0,0,0,0,0.816,0,0.137,0.23,0.77,0.23,41.9
300319200000,1979,7,1978,10,41,7,0.515,0.137,0.378,21596.8,135.9,135.9,128.6,3,3,3,851.8,804.6,893,624.8,577.6,227,227,227,0,0,0,0.267,0.254,0.282,624.8,577.6,666,990.5,990.5,990.5,967.3,967.1,967.5,23.2,23,23.4,0.327,0.3,0.35,0.218,0.187,0.246,0.0094,0.008,0.011,0.769,0.69,0.839,0.033,0.029,0.036,22.42,22.19,22.69,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,43.74,40.82,46.22,42.85,39.92,45.3,0,0,0,0,0,0,0.714,0,0.137,0.27,0.73,0.27,41.9
300924000000,1979,7,1978,10,42,7,0.461,0.137,0.324,18684,118.4,118.4,111.2,3,3,3,762.6,735.5,797.9,535.6,508.5,227,227,227,0,0,0,0.298,0.284,0.309,535.6,508.5,570.9,990.5,990.5,990.5,967,966.8,967.1,23.5,23.4,23.7,0.276,0.261,0.296,0.159,0.141,0.182,0.0067,0.0059,0.0078,0.619,0.573,0.678,0.026,0.024,0.029,22.93,22.73,23.09,0.949,0.947,0.952,0.972,0.97,0.977,0.923,0.919,0.93,38.12,36.34,40.4,37.07,35.25,39.46,0,0,0,0,0,0,0.618,0,0.137,0.3,0.7,0.3,40.5
301528800000,1979,7,1978,10,43,7,0.415,0.137,0.277,16173.2,103.7,103.7,96.27,3,2,2.142857142857143,685.6,650.5,725.1,458.6,423.5,227,227,227,0,0,0,0.332,0.313,0.349,458.6,423.5,498.1,990.5,990.5,990.5,966.6,966.5,966.8,23.9,23.7,24,0.233,0.213,0.255,0.115,0.0989,0.134,0.0048,0.0041,0.0057,0.584,0.54,0.633,0.024,0.023,0.027,23.27,23.14,23.46,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.44,35.65,51.85,45.66,34.58,48.2,0,0,0,0,0,0,0.535,0,0.138,0.33,0.67,0.33,39
302133600000,1979,7,1978,10,44,7,0.377,0.119,0.258,15539.5,96.4,96.4,92.5,2,2,2,623.6,599.5,648.5,427.3,409.6,196.3,184,227,0,0,0,0.314,0.291,0.357,427.3,409.6,447.8,990.5,990.5,990.5,966.4,966.3,966.5,24.1,24,24.2,0.213,0.207,0.221,0.101,0.0923,0.11,0.0042,0.0038,0.0046,0.545,0.52,0.577,0.023,0.022,0.024,23.56,23.47,23.68,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.23,45.17,49.44,46.25,44.26,48.2,0,0,0,0,0,0,0.514,0,0.119,0.32,0.68,0.32,41.2
302738400000,1979,8,1978,11,45,7,0.346,0.111,0.235,14232,89.1,89.1,84.71,2,2,2,571.8,561.5,593.1,387.8,377.5,184,184,184,0,0,0,0.322,0.31,0.328,387.8,377.5,409.1,990.5,990.5,990.5,966.2,966.1,966.3,24.3,24.2,24.4,0.197,0.194,0.205,0.082,0.0772,0.0921,0.0034,0.0032,0.0038,0.484,0.468,0.516,0.02,0.019,0.021,23.84,23.72,23.91,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.936,43.22,42.13,45.46,42.36,41.29,44.55,0,0,0,0,0,0,0.471,0,0.111,0.32,0.68,0.32,41.1
303343200000,1979,8,1978,11,46,7,0.328,0.111,0.217,13133.3,82.57,82.57,78.17,2,2,2,542.1,525.1,561.5,358.1,341.1,184,184,184,0,0,0,0.34,0.328,0.35,358.1,341.1,377.5,990.5,990.5,990.5,966,966,966.1,24.5,24.4,24.5,0.187,0.181,0.194,0.068,0.06,0.0772,0.0028,0.0024,0.0032,0.439,0.414,0.468,0.018,0.017,0.019,24.02,23.91,24.12,0.949,0.947,0.952,0.976,0.972,0.98,0.927,0.921,0.933,40.04,38.21,42.13,39.09,37.14,41.29,0,0,0,0,0,0,0.434,0,0.111,0.34,0.66,0.34,40
303948000000,1979,8,1978,11,47,7,0.304,0.121,0.184,11083.3,72.06,72.06,65.97,2,2,2,503.1,490.4,515.4,303.6,288.4,199.4,184,202,0,0,0,0.397,0.357,0.412,303.6,288.4,331.4,990.5,990.5,990.5,965.9,965.8,965.9,24.6,24.6,24.7,0.17,0.165,0.178,0.0423,0.0351,0.0554,0.0017,0.0014,0.0023,0.36,0.337,0.399,0.015,0.014,0.016,24.28,24.18,24.36,0.941,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.917,34.01,32.3,37.15,32.99,31.33,36.03,0,0,0,0,0,0,0.367,0,0.12,0.4,0.61,0.39,36.5
304552800000,1979,8,1978,11,48,7,0.286,0.112,0.173,10481.5,70.79,70.79,62.39,2,2,2,472.3,461.1,485.3,286.3,267.1,186,146,202,0,0,0,0.394,0.311,0.431,286.3,267.1,323.1,990.5,990.5,990.5,965.7,965.7,965.8,24.8,24.7,24.8,0.163,0.157,0.172,0.0341,0.0251,0.0515,0.0014,0.001,0.0021,0.332,0.305,0.384,0.013,0.012,0.015,24.44,24.39,24.48,0.937,0.933,0.944,0.97,0.97,0.97,0.909,0.905,0.915,32.16,29.92,36.49,31.19,29.03,35.39,0,0,0,0,0,0,0.347,0,0.113,0.39,0.6,0.4,36.6
305157600000,1979,9,1978,12,49,7,0.27,0.0883,0.182,11076.5,68.08,68.08,65.93,2,2,2,446.5,438.5,456.4,300.5,292.5,146,146,146,0,0,0,0.327,0.32,0.333,300.5,292.5,310.4,990.5,990.5,990.5,965.6,965.6,965.7,24.9,24.8,24.9,0.164,0.161,0.167,0.0408,0.0371,0.0455,0.0016,0.0015,0.0018,0.35,0.338,0.365,0.014,0.014,0.015,24.54,24.48,24.59,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.913,33.99,33.09,35.09,32.97,32.1,34.04,0,0,0,0,0,0,0.366,0,0.088,0.33,0.67,0.33,41
305762400000,1979,9,1978,12,50,7,0.254,0.0883,0.166,10097.3,62.29,62.29,60.1,2,2,2,419.8,406.7,429.8,273.8,260.7,146,146,146,0,0,0,0.348,0.34,0.359,273.8,260.7,283.8,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.154,0.15,0.158,0.0282,0.0221,0.0329,0.0011,0.00088,0.0013,0.31,0.29,0.325,0.012,0.012,0.013,24.7,24.64,24.78,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,30.98,29.5,32.11,30.05,28.62,31.15,0,0,0,0,0,0,0.334,0,0.088,0.35,0.65,0.35,39.8
306367200000,1979,9,1978,12,51,7,0.237,0.0883,0.148,9046.26,57.24,57.24,53.85,2,2,2,391.4,379,406.7,245.4,233,146,146,146,0,0,0,0.373,0.359,0.385,245.4,233,260.7,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.144,0.14,0.15,0.0176,0.0156,0.0221,0.0007,0.00062,0.00088,0.27,0.255,0.29,0.011,0.01,0.012,24.87,24.78,24.95,0.927,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.76,26.33,29.5,26.92,25.54,28.62,0,0,0,0,0,0,0.299,0,0.089,0.37,0.62,0.38,38.2
306972000000,1979,9,1978,12,52,7,0.213,0.0883,0.125,7870.13,50.21,50.21,46.85,2,1,1.1428571428571428,352.8,341.6,375.1,206.8,195.6,146,146,146,0,0,0,0.414,0.389,0.427,206.8,195.6,229.1,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.131,0.127,0.139,0.0133,0.0124,0.0152,0.00053,0.00049,0.0006,0.344,0.251,0.386,0.014,0.0099,0.015,24.99,24.89,25.05,0.95,0.923,0.958,0.979,0.97,0.98,0.93,0.895,0.939,44.44,25.88,51,43.26,25.1,48.2,0,0,0,0,0,0,0.26,0,0.088,0.41,0.59,0.41,36.9
307576800000,1979,10,1979,1,1,7,0.203,0.0726,0.13,8097.6,48.2,48.2,48.2,1,1,1,335.6,330.7,341.6,215.6,210.7,120,120,120,0,0,0,0.358,0.351,0.363,215.6,210.7,221.6,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.132,0.13,0.134,0.0141,0.0137,0.0146,0.00055,0.00054,0.00057,0.379,0.371,0.39,0.015,0.015,0.015,25.04,25,25.08,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.71,49.59,52.09,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.073,0.36,0.64,0.36,39.9
308181600000,1979,10,1979,1,2,7,0.206,0.0726,0.133,8097.6,48.2,48.2,48.2,1,1,1,340.3,337.2,343.7,220.3,217.2,120,120,120,0,0,0,0.353,0.349,0.356,220.3,217.2,223.7,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.133,0.132,0.135,0.0145,0.0142,0.0148,0.00057,0.00056,0.00058,0.388,0.382,0.394,0.015,0.015,0.016,25.01,24.99,25.03,0.959,0.958,0.959,0.98,0.98,0.98,0.939,0.939,0.94,51.8,51.08,52.58,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.073,0.35,0.65,0.35,39.3
308786400000,1979,10,1979,1,3,7,0.2,0.0726,0.128,8081.64,48.2,48.2,48.1,1,1,1,331.3,327.5,337.2,211.3,207.5,120,120,120,0,0,0,0.362,0.356,0.366,211.3,207.5,217.2,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.13,0.129,0.132,0.0137,0.0134,0.0142,0.00054,0.00053,0.00056,0.372,0.365,0.382,0.015,0.014,0.015,25.07,25.03,25.1,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.71,48.84,51.08,48.1,47.87,48.2,0,0,0,0,0,0,0.267,0,0.072,0.36,0.64,0.36,40.4
309391200000,1979,10,1979,1,4,7,0.213,0.0726,0.141,8623.44,56.29,56.29,51.33,2,1,1.8571428571428572,352.7,337.2,375.1,232.7,217.2,120,120,120,0,0,0,0.341,0.32,0.356,232.7,217.2,255.1,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.138,0.132,0.146,0.0158,0.0142,0.0194,0.00062,0.00056,0.00077,0.274,0.247,0.382,0.011,0.0097,0.015,25.06,24.94,25.12,0.929,0.922,0.958,0.971,0.97,0.98,0.902,0.894,0.939,30.21,25.8,51.08,29.11,25.03,48.2,0,0,0,0,0,0,0.285,0,0.072,0.34,0.66,0.34,40.5
309996000000,1979,10,1979,1,5,7,0.226,0.0705,0.155,9515.89,60.85,60.85,56.64,2,2,2,373.2,351.7,389.6,256.6,231.7,116.6,114,120,0,0,0,0.313,0.293,0.341,256.6,231.7,275.6,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.146,0.137,0.152,0.0219,0.0154,0.0291,0.00087,0.00061,0.0012,0.283,0.252,0.31,0.011,0.0099,0.012,24.95,24.84,25.09,0.93,0.923,0.934,0.97,0.97,0.97,0.902,0.895,0.906,29.2,26.31,31.37,28.32,25.52,30.43,0,0,0,0,0,0,0.315,0,0.071,0.31,0.69,0.31,42.1
310600800000,1979,11,1979,2,6,7,0.238,0.0689,0.169,10347.4,64.61,64.61,61.59,2,2,2,392.9,389.6,406.7,278.9,275.6,114,114,114,0,0,0,0.29,0.28,0.293,278.9,275.6,292.7,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.153,0.152,0.158,0.0307,0.0291,0.0372,0.0012,0.0012,0.0015,0.315,0.31,0.335,0.013,0.012,0.013,24.82,24.73,24.84,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,31.75,31.37,33.3,30.8,30.43,32.3,0,0,0,0,0,0,0.342,0,0.069,0.29,0.71,0.29,43.5
311205600000,1979,11,1979,2,7,7,0.263,0.0689,0.194,11869.3,73.32,73.32,70.65,2,2,2,434.4,418.2,446.6,320.4,304.2,114,114,114,0,0,0,0.263,0.255,0.273,320.4,304.2,332.6,990.5,990.5,990.5,965.6,965.5,965.6,24.9,24.9,25,0.168,0.162,0.172,0.0503,0.0426,0.056,0.002,0.0017,0.0022,0.377,0.353,0.395,0.015,0.014,0.016,24.57,24.5,24.67,0.943,0.94,0.945,0.97,0.97,0.971,0.915,0.912,0.918,36.4,34.6,37.75,35.33,33.56,36.66,0,0,0,0,0,0,0.393,0,0.069,0.26,0.74,0.26,45.1
311810400000,1979,11,1979,2,8,7,0.292,0.0689,0.224,13717.9,91.99,91.99,81.65,2,2,2,483.6,451.8,531.3,369.6,337.8,114,114,114,0,0,0,0.237,0.215,0.252,369.6,337.8,417.3,990.5,990.5,990.5,965.8,965.6,966,24.7,24.5,24.9,0.185,0.174,0.202,0.0734,0.0584,0.0959,0.003,0.0023,0.0039,0.451,0.403,0.522,0.018,0.016,0.021,24.27,23.99,24.46,0.95,0.946,0.956,0.977,0.972,0.98,0.928,0.92,0.937,41.79,38.32,46.93,40.83,37.26,45.99,0,0,0,0,0,0,0.454,0,0.068,0.24,0.77,0.23,47
312415200000,1979,11,1979,2,9,7,0.349,0.071,0.278,16567.1,104.7,104.7,98.61,3,2,2.4285714285714284,576.6,536.9,619.8,459.2,422.9,117.4,114,126,0,0,0,0.204,0.192,0.212,459.2,422.9,493.8,990.5,990.5,990.5,966.2,966,966.4,24.3,24.1,24.5,0.221,0.204,0.24,0.116,0.0986,0.132,0.0048,0.004,0.0055,0.542,0.513,0.582,0.022,0.021,0.024,23.76,23.58,23.95,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.916,0.939,43.33,35.06,50.88,41.95,34.01,48.2,0,0,0,0,0,0,0.548,0,0.071,0.2,0.8,0.2,47.5
313020000000,1979,12,1979,3,10,7,0.394,0.0762,0.318,18684.4,116,116,111.2,3,3,3,651.4,629.7,674.1,525.4,503.7,126,126,126,0,0,0,0.194,0.187,0.2,525.4,503.7,548.1,990.5,990.5,990.5,966.5,966.4,966.6,24,23.9,24.1,0.258,0.246,0.271,0.152,0.137,0.167,0.0063,0.0057,0.007,0.589,0.552,0.627,0.025,0.023,0.026,23.41,23.28,23.53,0.949,0.946,0.951,0.972,0.97,0.975,0.922,0.918,0.927,38.13,36.66,39.65,37.07,35.56,38.67,0,0,0,0,0,0,0.618,0,0.076,0.19,0.81,0.19,47.4
313624800000,1979,12,1979,3,11,7,0.427,0.0762,0.351,20568.4,129.3,129.3,122.4,3,3,3,705.7,684.5,741,579.7,558.5,126,126,126,0,0,0,0.179,0.17,0.184,579.7,558.5,615,990.5,990.5,990.5,966.7,966.6,966.9,23.8,23.6,23.9,0.289,0.277,0.309,0.188,0.174,0.212,0.0079,0.0073,0.009,0.68,0.645,0.74,0.029,0.027,0.031,23.1,22.9,23.22,0.953,0.951,0.955,0.979,0.977,0.98,0.933,0.929,0.936,41.7,40.33,43.97,40.81,39.39,43.09,0,0,0,0,0,0,0.68,0,0.076,0.18,0.82,0.18,48.2
314229600000,1979,12,1979,3,12,7,0.483,0.0762,0.406,23388,144.6,144.6,139.2,3,3,3,797.9,745.4,837.3,671.9,619.4,126,126,126,0,0,0,0.158,0.15,0.169,671.9,619.4,711.3,990.5,990.5,990.5,967.1,966.9,967.2,23.4,23.3,23.6,0.341,0.311,0.364,0.25,0.215,0.276,0.011,0.0091,0.012,0.836,0.747,0.902,0.036,0.032,0.039,22.57,22.35,22.87,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,47.43,44.25,49.72,46.4,43.36,48.2,0,0,0,0,0,0,0.773,0,0.077,0.16,0.84,0.16,48.4
314834400000,1979,12,1979,3,13,7,0.51,0.0762,0.434,24289.6,144.6,144.6,144.6,3,3,3,842.8,827.5,863.8,716.8,701.5,126,126,126,0,0,0,0.149,0.146,0.152,716.8,701.5,737.8,990.5,990.5,990.5,967.3,967.2,967.4,23.2,23.1,23.3,0.368,0.358,0.384,0.28,0.27,0.294,0.012,0.012,0.013,0.913,0.886,0.952,0.039,0.038,0.041,22.32,22.19,22.4,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.03,49.17,51.21,48.19,48.19,48.2,0,0,0,0,0,0,0.803,0,0.076,0.15,0.85,0.15,47.6
315439200000,1979,12,1979,3,14,7,0.536,0.0886,0.448,24519,154,154,145.9,4,3,3.142857142857143,886.8,871.9,919.2,740.3,728.6,146.6,126,150,0,0,0,0.165,0.145,0.171,740.3,728.6,769.2,990.5,990.5,990.5,967.4,967.4,967.6,23.1,22.9,23.1,0.39,0.381,0.418,0.295,0.288,0.311,0.013,0.012,0.014,0.949,0.931,0.986,0.041,0.041,0.043,22.1,21.99,22.15,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,49.26,39.5,51.79,46.82,38.51,48.2,0,0,0,0,0,0,0.811,0,0.088,0.17,0.84,0.16,45.7
316044000000,1980,1,1979,4,15,7,0.599,0.0907,0.508,27914.7,175.6,175.6,166.2,4,4,4,989.6,928.7,1047,839.6,778.7,150,150,150,0,0,0,0.152,0.143,0.162,839.6,778.7,897.3,990.5,990.5,990.5,967.8,967.6,968,22.7,22.5,22.9,0.482,0.426,0.535,0.345,0.316,0.373,0.015,0.014,0.017,1.05,0.948,1.15,0.047,0.041,0.051,21.6,21.3,21.94,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,42.42,39.9,44.8,41.54,38.94,43.9,0,0,0,0,0,0,0.923,0,0.091,0.15,0.85,0.15,46.6
316648800000,1980,1,1979,4,16,7,0.741,0.0907,0.634,32139.6,192.8,192.8,191.3,4,4,4,1225,1106,1406,1075,955.7,150,150,150,26,0,156,0.123,0.107,0.136,1049,955.7,1100,990.5,990.5,990.5,968.6,968.2,969.2,21.9,21.3,22.3,0.73,0.588,0.858,0.545,0.402,0.648,0.025,0.018,0.03,1.56,1.25,1.81,0.072,0.056,0.085,20.33,19.51,21.01,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.9,47.08,51.46,47.83,46.14,48.2,0,0,0,0,0,0,1.06,0,0.107,0.12,0.86,0.14,43.4
317253600000,1980,1,1979,4,17,7,1.15,0.0907,0.665,30200.7,192.7,192.7,179.8,4,4,4,1903,1513,2173,1753,1363,150,150,150,653.1,263,923,0.0801,0.069,0.0991,1100,1100,1100,990.5,990.5,990.5,970.7,969.5,971.5,19.8,19,21,0.919,0.895,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.87,1.84,1.87,0.095,0.088,0.099,17.89,17.11,19.13,0.95,0.948,0.953,0.98,0.98,0.98,0.931,0.929,0.934,45.86,43.76,49.16,44.94,42.88,48.17,0,0,0,0,0,0,0.999,0,0.485,0.079,0.58,0.42,26.3
317858400000,1980,1,1979,4,18,7,1.37,0.103,0.665,28427.7,170.3,170.3,169.2,4,4,4,2264,2220,2307,2093,2070,170.1,150,197,993.4,970,1017,0.0751,0.0662,0.0869,1100,1100,1100,990.5,990.5,990.5,971.7,971.6,971.8,18.8,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.89,16.79,16.99,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.17,42.89,43.45,42.3,42.03,42.58,0,0,0,0,0,0,0.94,0,0.705,0.075,0.49,0.51,20.8
318463200000,1980,2,1979,5,19,7,1.39,0.119,0.665,28276,169.1,169.1,168.3,4,4,4,2299,2267,2321,2102,2070,197,197,197,1002,970,1024,0.0857,0.0849,0.0869,1100,1100,1100,990.5,990.5,990.5,971.8,971.7,971.9,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.8,16.75,16.88,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.94,42.79,43.15,42.08,41.94,42.28,0,0,0,0,0,0,0.935,0,0.725,0.086,0.48,0.52,20.3
319068000000,1980,2,1979,5,20,7,1.38,0.119,0.665,28319.1,170.1,170.1,168.6,4,4,4,2289,2229,2363,2092,2032,197,197,197,991.9,932,1066,0.0861,0.0834,0.0884,1100,1100,1100,990.5,990.5,990.5,971.8,971.7,972,18.7,18.5,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.83,16.65,16.97,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43,42.52,43.39,42.14,41.67,42.52,0,0,0,0,0,0,0.936,0,0.715,0.086,0.48,0.52,20.5
319672800000,1980,2,1979,5,21,7,1.39,0.107,0.665,28272.2,169.4,169.4,168.3,4,4,4,2300,2255,2328,2123,2093,177,162,197,1023,993,1045,0.0769,0.0702,0.0849,1100,1100,1100,990.5,990.5,990.5,971.8,971.7,971.9,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.8,16.73,16.91,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.93,42.75,43.22,42.07,41.89,42.36,0,0,0,0,0,0,0.935,0,0.725,0.077,0.48,0.52,20.3
320277600000,1980,2,1979,5,22,7,1.38,0.111,0.665,28361.1,169.4,169.4,168.8,4,4,4,2279,2255,2307,2095,2028,184,162,239,995.1,928,1038,0.0807,0.0704,0.105,1100,1100,1100,990.5,990.5,990.5,971.8,971.7,971.8,18.7,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.85,16.79,16.91,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.07,42.89,43.22,42.2,42.03,42.36,0,0,0,0,0,0,0.938,0,0.715,0.08,0.48,0.52,20.6
320882400000,1980,3,1979,6,23,7,1.43,0.145,0.665,27996.8,168.1,168.1,166.6,4,4,4,2364,2307,2434,2125,2068,239,239,239,1025,968,1095,0.101,0.0982,0.104,1100,1100,1100,990.5,990.5,990.5,972,971.8,972.1,18.5,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.65,16.48,16.79,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.51,42.06,42.89,41.66,41.22,42.03,0,0,0,0,0,0,0.926,0,0.765,0.1,0.47,0.53,19.6
321487200000,1980,3,1979,6,24,7,1.53,0.145,0.665,27240,164.6,164.6,162.1,4,4,4,2535,2445,2608,2296,2206,239,239,239,1196,1106,1269,0.0943,0.0916,0.0977,1100,1100,1100,990.5,990.5,990.5,972.4,972.2,972.6,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.23,16.06,16.45,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.4,40.93,41.99,40.54,40.03,41.15,0,0,0,0,0,0,0.901,0,0.865,0.095,0.43,0.57,17.8
322092000000,1980,3,1979,6,25,7,1.63,0.13,0.665,26486.5,159.3,159.3,157.7,4,4,4,2697,2637,2756,2482,2398,215,183,239,1382,1298,1473,0.0799,0.0664,0.0906,1100,1100,1100,990.5,990.5,990.5,972.8,972.6,972.9,17.7,17.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.7,15.99,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.921,0.924,40.35,39.97,40.75,39.41,39,39.84,0,0,0,0,0,0,0.876,0,0.965,0.08,0.41,0.59,16.2
322696800000,1980,3,1979,6,26,7,1.72,0.111,0.665,25791.3,155.6,155.6,153.5,4,4,4,2846,2770,2934,2663,2587,183,183,183,1563,1487,1651,0.0643,0.0624,0.0661,1100,1100,1100,990.5,990.5,990.5,973.1,973,973.4,17.4,17.1,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.48,15.27,15.67,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.917,0.921,39.38,38.8,39.87,38.38,37.77,38.9,0,0,0,0,0,0,0.853,0,1.055,0.065,0.39,0.61,15
323301600000,1980,3,1979,6,27,7,1.8,0.128,0.665,25166.4,150.7,150.7,149.8,4,4,4,2980,2949,3020,2768,2748,212.1,183,217,1668,1648,1703,0.0712,0.062,0.0732,1100,1100,1100,990.5,990.5,990.5,973.5,973.4,973.6,17,16.9,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.16,15.06,15.23,0.942,0.941,0.942,0.973,0.972,0.973,0.916,0.915,0.917,38.5,38.24,38.7,37.45,37.18,37.66,0,0,0,0,0,0,0.832,0,1.135,0.071,0.37,0.63,14
323906400000,1980,4,1979,7,28,7,1.84,0.131,0.665,24908.3,148.7,148.7,148.3,4,4,4,3036,3020,3065,2819,2803,217,217,217,1719,1703,1748,0.0715,0.0708,0.0718,1100,1100,1100,990.5,990.5,990.5,973.6,973.6,973.7,16.9,16.8,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.02,14.95,15.06,0.941,0.941,0.941,0.972,0.972,0.972,0.915,0.914,0.915,38.13,37.94,38.24,37.07,36.86,37.18,0,0,0,0,0,0,0.824,0,1.175,0.071,0.36,0.64,13.5
324511200000,1980,4,1979,7,29,7,1.82,0.131,0.665,25041,150.2,150.2,149.1,4,4,4,3007,2965,3065,2790,2748,217,217,217,1691,1648,1748,0.0722,0.0708,0.0732,1100,1100,1100,990.5,990.5,990.5,973.5,973.4,973.7,17,16.8,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.09,14.95,15.2,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.916,38.32,37.94,38.6,37.26,36.86,37.56,0,0,0,0,0,0,0.828,0,1.155,0.072,0.37,0.63,13.8
325116000000,1980,4,1979,7,30,7,1.73,0.131,0.665,25707.2,155.6,155.6,153,4,4,4,2864,2770,2949,2647,2553,217,217,217,1547,1453,1632,0.0758,0.0736,0.0783,1100,1100,1100,990.5,990.5,990.5,973.2,973,973.4,17.3,17.1,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.23,15.67,0.943,0.942,0.944,0.974,0.973,0.976,0.919,0.917,0.921,39.26,38.7,39.87,38.25,37.66,38.9,0,0,0,0,0,0,0.85,0,1.065,0.076,0.38,0.62,14.9
325720800000,1980,4,1979,7,31,7,1.61,0.152,0.665,26625.9,160.8,160.8,158.5,4,4,4,2667,2585,2747,2416,2309,250.7,217,276,1316,1209,1430,0.0943,0.079,0.107,1100,1100,1100,990.5,990.5,990.5,972.7,972.5,972.9,17.8,17.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.72,16.11,0.945,0.944,0.945,0.977,0.976,0.978,0.923,0.921,0.925,40.55,40.02,41.08,39.62,39.07,40.19,0,0,0,0,0,0,0.88,0,0.945,0.094,0.41,0.59,16.5
326325600000,1980,5,1979,8,32,7,1.51,0.167,0.665,27453.5,164.9,164.9,163.4,4,4,4,2489,2434,2557,2213,2158,276,276,276,1113,1058,1181,0.111,0.108,0.113,1100,1100,1100,990.5,990.5,990.5,972.3,972.1,972.4,18.2,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.35,16.18,16.48,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.925,0.928,41.71,41.26,42.06,40.85,40.39,41.22,0,0,0,0,0,0,0.908,0,0.845,0.11,0.44,0.56,18.2
326930400000,1980,5,1979,8,33,7,1.41,0.167,0.665,28107.5,169.1,169.1,167.3,4,4,4,2338,2267,2404,2062,1991,276,276,276,962.3,891,1028,0.118,0.115,0.122,1100,1100,1100,990.5,990.5,990.5,971.9,971.7,972.1,18.6,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.71,16.55,16.88,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.68,42.25,43.15,41.83,41.41,42.28,0,0,0,0,0,0,0.929,0,0.745,0.12,0.47,0.53,19.9
327535200000,1980,5,1979,8,34,7,1.3,0.167,0.665,28923.2,175.2,175.2,172.2,4,4,4,2148,2030,2248,1872,1754,276,276,276,772.3,654,872,0.128,0.123,0.136,1100,1100,1100,990.5,990.5,990.5,971.5,971.2,971.7,19,18.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.1,17.17,16.93,17.45,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.931,43.92,43.27,44.69,43.04,42.4,43.8,0,0,0,0,0,0,0.956,0,0.635,0.13,0.51,0.49,22.2
328140000000,1980,5,1979,8,35,7,1.14,0.161,0.665,30222.4,184.1,184.1,179.9,4,4,4,1886,1761,2009,1619,1523,266.6,210,276,519,423,633,0.141,0.119,0.153,1100,1100,1100,990.5,990.5,990.5,970.7,970.3,971.1,19.8,19.4,20.2,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.097,17.9,17.5,18.3,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.89,44.83,46.96,44.97,43.94,46.02,0,0,0,0,0,0,0.999,0,0.475,0.14,0.58,0.42,26.5
328744800000,1980,6,1979,9,36,7,0.975,0.127,0.665,31777.8,192.8,192.8,189.2,4,4,4,1612,1506,1721,1402,1296,210,210,210,302,196,411,0.13,0.122,0.139,1100,1100,1100,990.5,990.5,990.5,969.8,969.5,970.2,20.7,20.3,21,0.916,0.9,0.926,0.648,0.648,0.648,0.031,0.031,0.032,1.86,1.85,1.87,0.09,0.088,0.092,18.79,18.43,19.15,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.26,47.31,49.21,47.29,46.36,48.2,0,0,0,0,0,0,1.05,0,0.31,0.13,0.68,0.32,32.6
329349600000,1980,6,1979,9,37,7,0.821,0.127,0.657,32390.4,192.8,192.8,192.8,4,4,4,1357,1250,1475,1147,1040,210,210,210,60.29,0,165,0.155,0.142,0.168,1087,1040,1100,990.5,990.5,990.5,969,968.7,969.4,21.5,21.1,21.8,0.817,0.723,0.88,0.618,0.512,0.648,0.029,0.023,0.031,1.73,1.52,1.83,0.081,0.07,0.087,19.74,19.27,20.29,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.18,49.42,50.92,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.164,0.15,0.8,0.2,39.5
329954400000,1980,6,1979,9,38,7,0.699,0.127,0.572,30410.6,192,192,181,4,4,4,1156,1059,1235,946.4,848.6,210,210,210,0,0,0,0.182,0.17,0.198,946.4,848.6,1025,990.5,990.5,990.5,968.4,968.1,968.6,22.1,21.9,22.4,0.602,0.502,0.701,0.403,0.35,0.478,0.018,0.016,0.022,1.27,1.08,1.46,0.057,0.048,0.067,20.84,20.4,21.34,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,46.18,42.37,48.97,45.25,41.53,47.99,0,0,0,0,0,0,1.01,0,0.127,0.18,0.82,0.18,43.5
330559200000,1980,6,1979,9,39,7,0.591,0.127,0.464,25268.7,163.7,163.7,150.4,4,3,3.4285714285714284,977.9,910,1044,767.9,700,210,210,210,0,0,0,0.215,0.201,0.231,767.9,700,833.8,990.5,990.5,990.5,967.8,967.5,968,22.7,22.5,23,0.429,0.368,0.489,0.309,0.269,0.343,0.014,0.012,0.015,0.986,0.894,1.06,0.043,0.039,0.047,21.71,21.41,22.07,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.22,39.7,51.87,44.46,38.72,48.2,0,0,0,0,0,0,0.836,0,0.127,0.21,0.79,0.21,42.8
331164000000,1980,6,1979,9,40,7,0.511,0.115,0.397,22695.7,139,139,135.1,3,3,3,845.4,817.2,878.6,656,631.2,189.4,186,210,0,0,0,0.224,0.215,0.239,656,631.2,677.8,990.5,990.5,990.5,967.3,967.2,967.4,23.2,23.1,23.3,0.339,0.324,0.351,0.239,0.223,0.254,0.01,0.0095,0.011,0.816,0.774,0.852,0.035,0.033,0.037,22.4,22.24,22.56,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.95,44.48,47.29,45.03,43.59,46.34,0,0,0,0,0,0,0.751,0,0.114,0.23,0.78,0.22,44.4
331768800000,1980,7,1979,10,41,7,0.446,0.123,0.323,18586.5,123.3,123.3,110.6,3,2,2.7142857142857144,737.8,698.6,776.2,534.3,471.6,203.6,186,227,0,0,0,0.277,0.24,0.325,534.3,471.6,590.2,990.5,990.5,990.5,966.9,966.7,967,23.6,23.5,23.8,0.272,0.24,0.301,0.159,0.122,0.195,0.0067,0.0051,0.0083,0.645,0.563,0.704,0.027,0.024,0.03,23,22.79,23.18,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.918,0.937,43.19,35.97,52.42,41.47,34.89,48.2,0,0,0,0,0,0,0.615,0,0.123,0.28,0.72,0.28,41.7
332373600000,1980,7,1979,10,42,7,0.396,0.137,0.259,15464.6,96.4,96.4,92.05,2,2,2,655.4,631.8,684.5,428.4,404.8,227,227,227,0,0,0,0.347,0.332,0.359,428.4,404.8,457.5,990.5,990.5,990.5,966.5,966.4,966.6,24,23.9,24.1,0.217,0.207,0.232,0.101,0.0901,0.115,0.0042,0.0037,0.0048,0.55,0.513,0.598,0.023,0.021,0.025,23.43,23.26,23.56,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.08,44.68,49.98,46.03,43.78,48.2,0,0,0,0,0,0,0.511,0,0.137,0.35,0.65,0.35,39.1
332978400000,1980,7,1979,10,43,7,0.363,0.137,0.226,13604.9,87.13,87.13,80.98,2,2,2,600.9,570.2,629.7,373.9,343.2,227,227,227,0,0,0,0.378,0.361,0.398,373.9,343.2,402.7,990.5,990.5,990.5,966.3,966.2,966.4,24.2,24.1,24.3,0.196,0.185,0.206,0.0755,0.061,0.0891,0.0031,0.0025,0.0037,0.466,0.42,0.509,0.019,0.017,0.021,23.73,23.57,23.91,0.952,0.947,0.955,0.978,0.972,0.98,0.931,0.921,0.936,41.4,38.13,44.45,40.49,37.06,43.56,0,0,0,0,0,0,0.45,0,0.137,0.38,0.62,0.38,37.5
333583200000,1980,7,1979,10,44,7,0.334,0.126,0.208,12522.7,79.59,79.59,74.54,2,2,2,552.2,536.9,566.7,343.6,327.6,208.6,184,227,0,0,0,0.377,0.336,0.409,343.6,327.6,364.2,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.184,0.179,0.189,0.0612,0.0536,0.0709,0.0025,0.0022,0.0029,0.419,0.397,0.448,0.017,0.016,0.018,24,23.94,24.05,0.947,0.945,0.95,0.973,0.97,0.978,0.922,0.917,0.929,38.31,36.45,40.71,37.27,35.36,39.79,0,0,0,0,0,0,0.414,0,0.126,0.38,0.62,0.38,37.5
334188000000,1980,8,1979,11,45,7,0.31,0.111,0.199,12029.9,75.7,75.7,71.61,2,2,2,513,496.9,531.3,329,312.9,184,184,184,0,0,0,0.359,0.346,0.37,329,312.9,347.3,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.177,0.171,0.183,0.0543,0.0467,0.0629,0.0022,0.0019,0.0026,0.395,0.371,0.423,0.016,0.015,0.017,24.2,24.09,24.29,0.945,0.942,0.948,0.971,0.97,0.974,0.917,0.914,0.923,36.88,35.12,38.87,35.8,34.07,37.85,0,0,0,0,0,0,0.398,0,0.111,0.36,0.64,0.36,38.8
334792800000,1980,8,1979,11,46,7,0.293,0.111,0.182,11022.5,67.21,67.21,65.61,2,2,2,485.1,477.8,492.5,301.1,293.8,184,184,184,0,0,0,0.379,0.374,0.385,301.1,293.8,308.5,990.5,990.5,990.5,965.8,965.8,965.8,24.7,24.7,24.7,0.167,0.164,0.169,0.0411,0.0377,0.0446,0.0017,0.0015,0.0018,0.354,0.343,0.365,0.014,0.014,0.015,24.36,24.32,24.41,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.913,33.82,33.02,34.64,32.8,32.02,33.61,0,0,0,0,0,0,0.364,0,0.111,0.38,0.62,0.38,37.6
335397600000,1980,8,1979,11,47,7,0.277,0.111,0.166,10037.9,63.36,63.36,59.75,2,2,2,458,446.6,474.7,274,262.6,184,184,184,0,0,0,0.402,0.388,0.412,274,262.6,290.7,990.5,990.5,990.5,965.7,965.6,965.7,24.8,24.8,24.9,0.157,0.153,0.163,0.0283,0.0229,0.0362,0.0011,0.00092,0.0015,0.313,0.296,0.338,0.013,0.012,0.014,24.53,24.43,24.59,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.8,29.52,32.66,29.87,28.63,31.68,0,0,0,0,0,0,0.332,0,0.111,0.4,0.6,0.4,36.2
336002400000,1980,8,1979,11,48,7,0.26,0.111,0.149,9026.63,56.42,56.42,53.73,2,2,2,430.5,418.2,442.7,246.5,234.2,184,184,184,0,0,0,0.428,0.416,0.44,246.5,234.2,258.7,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.148,0.143,0.152,0.0175,0.0157,0.0211,0.0007,0.00063,0.00085,0.274,0.259,0.29,0.011,0.01,0.012,24.69,24.62,24.76,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.7,26.28,29.08,26.86,25.49,28.21,0,0,0,0,0,0,0.298,0,0.111,0.43,0.57,0.43,34.7
336607200000,1980,9,1979,12,49,7,0.241,0.0835,0.158,9631.99,60.29,60.29,57.33,2,2,2,398.7,394,412.3,260.7,256,138,138,138,0,0,0,0.346,0.335,0.35,260.7,256,274.3,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.148,0.147,0.153,0.0221,0.0198,0.0285,0.00088,0.00079,0.0011,0.289,0.282,0.309,0.012,0.011,0.012,24.82,24.74,24.85,0.931,0.93,0.934,0.97,0.97,0.97,0.903,0.902,0.906,29.55,29.02,31.08,28.67,28.15,30.15,0,0,0,0,0,0,0.319,0,0.083,0.35,0.66,0.34,40
337212000000,1980,9,1979,12,50,7,0.231,0.0835,0.148,9008.99,56.3,56.3,53.62,2,2,2,382,368.3,394,244,230.3,138,138,138,0,0,0,0.361,0.35,0.375,244,230.3,256,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.142,0.138,0.147,0.0169,0.0153,0.0198,0.00067,0.00061,0.00079,0.267,0.251,0.282,0.011,0.0099,0.011,24.92,24.85,25.01,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,27.64,26.07,29.02,26.81,25.28,28.15,0,0,0,0,0,0,0.298,0,0.083,0.36,0.64,0.36,39
337816800000,1980,9,1979,12,51,7,0.215,0.0835,0.131,8163.18,50.57,50.57,48.59,2,1,1.2857142857142858,355.4,343.7,368.3,217.4,205.7,138,138,138,0,0,0,0.389,0.375,0.402,217.4,205.7,230.3,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.133,0.129,0.138,0.0142,0.0132,0.0153,0.00056,0.00052,0.00061,0.339,0.246,0.389,0.013,0.0097,0.015,24.98,24.92,25.03,0.947,0.922,0.959,0.977,0.97,0.98,0.926,0.894,0.939,43.05,25.57,51.69,41.44,24.8,48.2,0,0,0,0,0,0,0.27,0,0.084,0.39,0.61,0.39,38
