datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
401320800000,1982,9,1981,12,51,7,0.16,0.0714,0.0886,5588.48,35.32,35.32,33.26,1,1,1,264.4,256.9,273.3,146.4,138.9,118,118,118,0,0,0,0.447,0.432,0.459,146.4,138.9,155.3,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.105,0.102,0.108,0.0082,0.00756,0.00895,0.00032,0.00029,0.00035,0.253,0.24,0.269,0.0098,0.0093,0.01,25.49,25.44,25.53,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,34.29,32.48,36.41,33.26,31.5,35.32,0,0,0,0,0,0,0.185,0,0.0714,0.45,0.55,0.45,34.9
401925600000,1982,9,1981,12,52,7,0.153,0.0659,0.0873,5520.57,37.17,37.17,32.86,1,1,1,253.4,242.4,259.4,144.4,124.4,109,97,118,0,0,0,0.431,0.374,0.487,144.4,124.4,162.4,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.103,0.0971,0.109,0.00802,0.00632,0.00955,0.00031,0.00024,0.00037,0.249,0.214,0.28,0.0096,0.0083,0.011,25.54,25.48,25.63,0.936,0.928,0.942,0.971,0.97,0.972,0.908,0.9,0.916,33.85,29.02,38.23,32.86,28.15,37.17,0,0,0,0,0,0,0.183,0,0.0657,0.43,0.57,0.43,36.1
402530400000,1982,10,1982,1,1,7,0.164,0.0587,0.105,6714.44,41.42,41.42,39.97,1,1,1,270.4,261.9,276.2,173.4,164.9,97,97,97,0,0,0,0.359,0.351,0.37,173.4,164.9,179.2,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.113,0.11,0.115,0.0105,0.00976,0.011,0.00041,0.00038,0.00043,0.3,0.284,0.31,0.012,0.011,0.012,25.42,25.39,25.47,0.946,0.943,0.948,0.978,0.974,0.98,0.925,0.918,0.929,40.88,38.83,42.26,39.97,37.8,41.42,0,0,0,0,0,0,0.222,0,0.059,0.36,0.64,0.36,40.9
403135200000,1982,10,1982,1,2,7,0.159,0.0665,0.0923,5840.23,38.04,38.04,34.76,1,1,1,262.6,256.9,276.2,152.6,146.9,110,110,110,0,0,0,0.419,0.398,0.428,152.6,146.9,166.2,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.107,0.105,0.112,0.00872,0.00824,0.00987,0.00034,0.00032,0.00038,0.265,0.254,0.289,0.01,0.0099,0.011,25.48,25.41,25.52,0.939,0.937,0.943,0.971,0.97,0.974,0.911,0.909,0.919,35.81,34.45,39.06,34.76,33.41,38.04,0,0,0,0,0,0,0.193,0,0.0667,0.42,0.58,0.42,36.7
403740000000,1982,10,1982,1,3,7,0.157,0.0665,0.0909,5744.06,36.21,36.21,34.19,1,1,1,260.2,254.6,268.9,150.2,144.6,110,110,110,0,0,0,0.423,0.409,0.432,150.2,144.6,158.9,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.107,0.105,0.11,0.00852,0.00804,0.00926,0.00033,0.00031,0.00036,0.26,0.25,0.276,0.01,0.0097,0.011,25.5,25.45,25.53,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,35.25,33.89,37.32,34.19,32.87,36.21,0,0,0,0,0,0,0.19,0,0.0661,0.42,0.58,0.42,36.6
404344800000,1982,10,1982,1,4,7,0.171,0.0665,0.104,6666.92,41.53,41.53,39.68,1,1,1,282.6,273.3,290,172.6,163.3,110,110,110,0,0,0,0.389,0.379,0.402,172.6,163.3,180,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.114,0.111,0.117,0.0104,0.00963,0.0111,0.00041,0.00037,0.00043,0.3,0.284,0.314,0.012,0.011,0.012,25.37,25.33,25.42,0.945,0.942,0.948,0.977,0.973,0.98,0.924,0.917,0.929,40.61,38.37,42.38,39.68,37.32,41.53,0,0,0,0,0,0,0.22,0,0.067,0.39,0.61,0.39,39
404949600000,1982,11,1982,2,5,7,0.175,0.0641,0.111,7108.29,42.51,42.51,42.31,1,1,1,289.2,287.1,290,183.2,181.1,106,106,106,0,0,0,0.366,0.365,0.369,183.2,181.1,184,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.118,0.117,0.118,0.0113,0.0111,0.0114,0.00044,0.00043,0.00044,0.319,0.315,0.32,0.012,0.012,0.012,25.32,25.32,25.34,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.17,42.68,43.37,42.31,41.82,42.51,0,0,0,0,0,0,0.235,0,0.064,0.37,0.63,0.37,40.6
405554400000,1982,11,1982,2,6,7,0.185,0.0641,0.121,7756.01,48.01,48.01,46.17,1,1,1,305.6,294.6,313.5,199.6,188.6,106,106,106,0,0,0,0.347,0.338,0.36,199.6,188.6,207.5,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.124,0.12,0.126,0.0127,0.0118,0.0134,0.0005,0.00046,0.00052,0.348,0.329,0.362,0.014,0.013,0.014,25.22,25.17,25.29,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,47.11,44.48,48.99,46.17,43.59,48.01,0,0,0,0,0,0,0.256,0,0.064,0.35,0.65,0.35,41.9
406159200000,1982,11,1982,2,7,7,0.208,0.0641,0.144,8874.56,57.1,57.1,52.82,2,1,1.7142857142857142,344.5,317.9,364,238.5,211.9,106,106,106,0,0,0,0.308,0.291,0.333,238.5,211.9,258,990.5,990.5,990.5,965.1,965,965.2,25.4,25.3,25.5,0.137,0.128,0.144,0.0168,0.0138,0.0208,0.00066,0.00054,0.00082,0.299,0.249,0.388,0.012,0.0098,0.015,25.08,25,25.17,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.74,26.32,52.25,33.3,25.53,48.2,0,0,0,0,0,0,0.293,0,0.064,0.31,0.69,0.31,42.7
406764000000,1982,11,1982,2,8,7,0.241,0.0641,0.177,10862.6,69.82,69.82,64.66,2,2,2,398.5,368.3,422.2,292.5,262.3,106,106,106,0,0,0,0.266,0.251,0.288,292.5,262.3,316.2,990.5,990.5,990.5,965.4,965.2,965.5,25.1,25,25.3,0.156,0.146,0.165,0.0371,0.0228,0.0483,0.0015,0.0009,0.0019,0.333,0.288,0.369,0.013,0.011,0.015,24.78,24.63,24.97,0.938,0.931,0.942,0.97,0.97,0.97,0.91,0.904,0.914,33.33,29.92,35.99,32.33,29.02,34.91,0,0,0,0,0,0,0.359,0,0.064,0.27,0.73,0.27,45.1
407368800000,1982,11,1982,2,9,7,0.28,0.0693,0.211,12960.5,81.36,81.36,77.15,2,2,2,463.5,427.1,485.3,348.9,321.1,114.6,106,118,0,0,0,0.247,0.242,0.259,348.9,321.1,367.3,990.5,990.5,990.5,965.7,965.5,965.8,24.8,24.7,25,0.177,0.167,0.184,0.0637,0.0506,0.0724,0.0026,0.002,0.0029,0.419,0.376,0.447,0.017,0.015,0.018,24.4,24.27,24.6,0.948,0.943,0.95,0.975,0.97,0.979,0.924,0.915,0.931,39.55,36.53,41.54,38.57,35.44,40.68,0,0,0,0,0,0,0.429,0,0.069,0.25,0.75,0.25,46.3
407973600000,1982,12,1982,3,10,7,0.306,0.0714,0.235,14418.4,89.85,89.85,85.82,2,2,2,506,492.5,525.1,388,374.5,118,118,118,0,0,0,0.233,0.225,0.24,388,374.5,407.1,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.192,0.187,0.198,0.0821,0.0758,0.0912,0.0033,0.0031,0.0037,0.478,0.458,0.507,0.019,0.019,0.021,24.15,24.03,24.23,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.936,43.79,42.33,45.84,42.91,41.48,44.92,0,0,0,0,0,0,0.477,0,0.071,0.23,0.77,0.23,47.1
408578400000,1982,12,1982,3,11,7,0.327,0.0714,0.256,15599.3,96.4,96.4,92.85,2,2,2,540.5,525.1,561.5,422.5,407.1,118,118,118,0,0,0,0.218,0.21,0.225,422.5,407.1,443.5,990.5,990.5,990.5,966,966,966.1,24.5,24.4,24.5,0.204,0.198,0.211,0.0984,0.0912,0.108,0.004,0.0037,0.0044,0.53,0.507,0.561,0.022,0.021,0.023,23.94,23.81,24.03,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.43,45.84,49.61,46.43,44.92,48.2,0,0,0,0,0,0,0.516,0,0.071,0.22,0.78,0.22,47.7
409183200000,1982,12,1982,3,12,7,0.355,0.0714,0.284,16665.1,103.9,103.9,99.2,3,2,2.4285714285714284,586.8,566.7,606.9,468.8,448.7,118,118,118,0,0,0,0.201,0.194,0.208,468.8,448.7,488.9,990.5,990.5,990.5,966.2,966.2,966.3,24.3,24.2,24.3,0.224,0.213,0.235,0.12,0.111,0.13,0.005,0.0045,0.0054,0.556,0.516,0.605,0.023,0.021,0.025,23.7,23.64,23.78,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.916,0.939,44.27,35.2,52.15,42.25,34.14,48.2,0,0,0,0,0,0,0.551,0,0.071,0.2,0.8,0.2,46.9
409788000000,1982,12,1982,3,13,7,0.381,0.075,0.306,17990.2,109.9,109.9,107.1,3,3,3,629.3,606.9,643.9,505.3,488.9,124,118,139,0,0,0,0.197,0.185,0.216,505.3,488.9,518.6,990.5,990.5,990.5,966.4,966.3,966.5,24.1,24,24.2,0.245,0.235,0.252,0.139,0.13,0.147,0.0058,0.0054,0.0061,0.554,0.527,0.575,0.023,0.022,0.024,23.53,23.47,23.64,0.947,0.945,0.948,0.97,0.97,0.971,0.918,0.917,0.921,36.79,35.71,37.73,35.69,34.64,36.64,0,0,0,0,0,0,0.595,0,0.075,0.2,0.8,0.2,47.2
410392800000,1983,1,1982,4,14,7,0.409,0.0841,0.324,19028.8,116.4,116.4,113.3,3,3,3,675.5,648.5,690.2,536.5,509.5,139,139,139,0,0,0,0.206,0.201,0.214,536.5,509.5,551.2,990.5,990.5,990.5,966.6,966.5,966.7,23.9,23.8,24,0.265,0.25,0.273,0.159,0.141,0.169,0.0067,0.0059,0.0071,0.608,0.563,0.633,0.025,0.023,0.027,23.29,23.21,23.44,0.95,0.947,0.951,0.973,0.97,0.976,0.924,0.919,0.928,38.78,36.98,39.76,37.76,35.87,38.78,0,0,0,0,0,0,0.629,0,0.085,0.21,0.79,0.21,46.5
410997600000,1983,1,1982,4,15,7,0.449,0.0841,0.365,21283.8,132.3,132.3,126.7,3,3,3,741.7,725.1,772.5,602.7,586.1,139,139,139,0,0,0,0.187,0.18,0.192,602.7,586.1,633.5,990.5,990.5,990.5,966.9,966.8,967,23.6,23.5,23.7,0.303,0.293,0.32,0.204,0.192,0.224,0.0086,0.0081,0.0095,0.72,0.692,0.772,0.03,0.029,0.033,22.91,22.74,23.01,0.955,0.954,0.956,0.98,0.98,0.98,0.935,0.935,0.937,43.09,42.03,45.02,42.23,41.19,44.11,0,0,0,0,0,0,0.704,0,0.084,0.19,0.81,0.19,47.4
411602400000,1983,1,1982,4,16,7,0.466,0.0841,0.382,22180.8,132.3,132.3,132,3,3,3,770.7,768.4,772.5,631.7,629.4,139,139,139,0,0,0,0.18,0.18,0.181,631.7,629.4,633.5,990.5,990.5,990.5,967,967,967,23.5,23.5,23.5,0.319,0.318,0.32,0.223,0.221,0.224,0.0095,0.0094,0.0095,0.769,0.765,0.772,0.033,0.033,0.033,22.75,22.74,22.76,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,44.91,44.76,45.02,44.01,43.87,44.11,0,0,0,0,0,0,0.733,0,0.084,0.18,0.82,0.18,47.6
412207200000,1983,1,1982,4,17,7,0.478,0.0841,0.394,22770.8,138.1,138.1,135.5,3,3,3,790.2,776.2,804.6,651.2,637.2,139,139,139,0,0,0,0.176,0.173,0.179,651.2,637.2,665.6,990.5,990.5,990.5,967.1,967,967.1,23.4,23.4,23.5,0.33,0.322,0.338,0.236,0.227,0.246,0.01,0.0096,0.011,0.802,0.778,0.826,0.034,0.033,0.035,22.64,22.56,22.72,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.1,45.24,46.98,45.18,44.34,46.04,0,0,0,0,0,0,0.753,0,0.084,0.18,0.82,0.18,47.6
412812000000,1983,1,1982,4,18,7,0.504,0.083,0.421,24020.8,144.6,144.6,143,3,3,3,832.6,817.2,845.8,695.3,678.2,137.3,137,139,0,0,0,0.165,0.162,0.17,695.3,678.2,708.8,990.5,990.5,990.5,967.2,967.2,967.3,23.3,23.2,23.3,0.353,0.345,0.361,0.265,0.254,0.274,0.011,0.011,0.012,0.874,0.847,0.897,0.038,0.036,0.039,22.4,22.32,22.48,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.72,47.73,49.49,47.66,46.77,48.2,0,0,0,0,0,0,0.794,0,0.083,0.16,0.84,0.16,47.7
413416800000,1983,2,1982,5,19,7,0.519,0.0829,0.436,24292.8,144.6,144.6,144.6,3,3,3,857.9,851.4,871.9,720.9,714.4,137,137,137,0,0,0,0.16,0.157,0.161,720.9,714.4,734.9,990.5,990.5,990.5,967.3,967.3,967.4,23.2,23.1,23.2,0.368,0.364,0.378,0.283,0.278,0.292,0.012,0.012,0.013,0.917,0.906,0.943,0.04,0.039,0.041,22.25,22.17,22.29,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.17,49.8,50.96,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.083,0.16,0.84,0.16,46.8
414021600000,1983,2,1982,5,20,7,0.526,0.0829,0.443,24292.8,144.6,144.6,144.6,3,3,3,869.6,863.8,871.9,732.6,726.8,137,137,137,0,0,0,0.158,0.157,0.159,732.6,726.8,734.9,990.5,990.5,990.5,967.4,967.4,967.4,23.1,23.1,23.1,0.376,0.371,0.378,0.29,0.287,0.292,0.013,0.012,0.013,0.938,0.927,0.943,0.041,0.04,0.041,22.18,22.17,22.22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.83,50.51,50.96,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.083,0.16,0.84,0.16,46.2
414626400000,1983,2,1982,5,21,7,0.539,0.0829,0.457,25062.8,156.9,156.9,149.2,4,3,3.4285714285714284,892,863.8,919.2,755,726.8,137,137,137,0,0,0,0.154,0.149,0.159,755,726.8,782.2,990.5,990.5,990.5,967.5,967.4,967.6,23,22.9,23.1,0.396,0.371,0.421,0.303,0.287,0.318,0.013,0.012,0.014,0.945,0.916,0.984,0.041,0.04,0.043,22.09,21.98,22.22,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,46.37,39.45,52.11,44.18,38.45,48.2,0,0,0,0,0,0,0.829,0,0.082,0.15,0.85,0.15,46.5
415231200000,1983,2,1982,5,22,7,0.577,0.0787,0.498,27620.6,167.4,167.4,164.4,4,4,4,954,941.1,971,823.8,804.1,130.1,129,137,0,0,0,0.137,0.133,0.146,823.8,804.1,842,990.5,990.5,990.5,967.7,967.7,967.8,22.8,22.7,22.8,0.46,0.441,0.477,0.338,0.328,0.347,0.015,0.014,0.015,1.02,0.983,1.05,0.045,0.043,0.046,21.77,21.67,21.85,0.954,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,41.96,41.1,42.71,41.1,40.21,41.85,0,0,0,0,0,0,0.913,0,0.079,0.14,0.86,0.14,47.9
415836000000,1983,3,1982,6,23,7,0.611,0.078,0.533,29184,177.6,177.6,173.7,4,4,4,1011,975.2,1035,881.7,846.2,129,129,129,0,0,0,0.128,0.125,0.132,881.7,846.2,906.3,990.5,990.5,990.5,967.9,967.8,968,22.6,22.5,22.7,0.513,0.481,0.536,0.366,0.349,0.378,0.016,0.015,0.017,1.12,1.06,1.16,0.05,0.047,0.052,21.45,21.33,21.64,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.31,42.88,45.31,43.43,42.02,44.4,0,0,0,0,0,0,0.965,0,0.078,0.13,0.87,0.13,47.8
416440800000,1983,3,1982,6,24,7,0.645,0.078,0.567,30661.7,184.2,184.2,182.5,4,4,4,1067,1044,1078,938,914.8,129,129,129,0,0,0,0.121,0.12,0.124,938,914.8,948.9,990.5,990.5,990.5,968.1,968,968.1,22.4,22.4,22.5,0.565,0.544,0.575,0.393,0.382,0.398,0.018,0.017,0.018,1.22,1.18,1.24,0.054,0.052,0.055,21.17,21.12,21.29,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,46.56,45.65,46.98,45.63,44.74,46.05,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,47.5
417045600000,1983,3,1982,6,25,7,0.663,0.078,0.585,31393.2,192.8,192.8,186.9,4,4,4,1096,1078,1140,967.4,948.9,129,129,129,0,0,0,0.118,0.113,0.12,967.4,948.9,1011,990.5,990.5,990.5,968.2,968.1,968.3,22.3,22.2,22.4,0.594,0.575,0.65,0.41,0.398,0.448,0.018,0.018,0.02,1.27,1.24,1.38,0.057,0.055,0.062,21.02,20.78,21.12,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,47.68,46.98,49.26,46.72,46.05,48.2,0,0,0,0,0,0,1.04,0,0.078,0.12,0.88,0.12,47.4
417650400000,1983,3,1982,6,26,7,0.68,0.0829,0.597,31835.4,190.9,190.9,189.5,4,4,4,1124,1123,1127,986.5,975.2,137.1,129,148,0,0,0,0.122,0.115,0.132,986.5,975.2,994.2,990.5,990.5,990.5,968.3,968.3,968.3,22.2,22.2,22.2,0.621,0.612,0.625,0.416,0.411,0.42,0.019,0.019,0.019,1.31,1.29,1.32,0.059,0.058,0.06,20.9,20.89,20.92,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,48.34,47.82,48.7,47.37,46.87,47.72,0,0,0,0,0,0,1.05,0,0.083,0.12,0.88,0.12,46.8
418255200000,1983,4,1982,7,27,7,0.657,0.0895,0.567,30564.1,184.9,184.9,181.9,4,4,4,1086,1073,1106,938.2,924.8,148,148,148,0,0,0,0.136,0.134,0.138,938.2,924.8,957.7,990.5,990.5,990.5,968.2,968.1,968.2,22.3,22.3,22.4,0.574,0.562,0.592,0.393,0.387,0.403,0.018,0.017,0.018,1.23,1.2,1.26,0.055,0.054,0.057,21.1,21.01,21.17,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,46.41,45.89,47.17,45.48,44.97,46.22,0,0,0,0,0,0,1.01,0,0.09,0.14,0.86,0.14,46.5
418860000000,1983,4,1982,7,28,7,0.644,0.0756,0.568,30720.9,184.1,184.1,182.9,4,4,4,1065,1059,1073,939.7,933.6,125,125,125,0,0,0,0.118,0.117,0.118,939.7,933.6,947.8,990.5,990.5,990.5,968.1,968.1,968.1,22.4,22.4,22.4,0.568,0.563,0.576,0.394,0.391,0.398,0.018,0.017,0.018,1.22,1.21,1.24,0.055,0.054,0.055,21.18,21.14,21.2,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,46.65,46.41,46.97,45.72,45.48,46.03,0,0,0,0,0,0,1.02,0,0.076,0.12,0.88,0.12,47.7
419464800000,1983,4,1982,7,29,7,0.658,0.0756,0.582,31299.4,191.5,191.5,186.3,4,4,4,1087,1073,1123,962.5,947.8,125,125,125,0,0,0,0.115,0.111,0.117,962.5,947.8,998.2,990.5,990.5,990.5,968.2,968.1,968.3,22.3,22.2,22.4,0.591,0.576,0.634,0.405,0.398,0.422,0.018,0.018,0.019,1.26,1.24,1.34,0.057,0.055,0.06,21.06,20.88,21.14,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,47.53,46.97,48.86,46.58,46.03,47.89,0,0,0,0,0,0,1.04,0,0.076,0.11,0.88,0.12,47.6
420069600000,1983,4,1982,7,30,7,0.654,0.0775,0.576,31044,186.9,186.9,184.8,4,4,4,1081,1073,1091,952.9,925.8,128.1,125,147,0,0,0,0.119,0.115,0.137,952.9,925.8,966.3,990.5,990.5,990.5,968.2,968.1,968.2,22.3,22.3,22.4,0.58,0.556,0.593,0.4,0.387,0.407,0.018,0.017,0.018,1.24,1.2,1.27,0.056,0.054,0.057,21.1,21.05,21.17,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,47.14,45.95,47.68,46.2,45.03,46.73,0,0,0,0,0,0,1.03,0,0.078,0.12,0.88,0.12,47.5
420674400000,1983,5,1982,8,31,7,0.641,0.0889,0.553,29943.4,180.1,180.1,178.2,4,4,4,1061,1047,1073,913.5,900.3,147,147,147,0,0,0,0.139,0.137,0.14,913.5,900.3,925.8,990.5,990.5,990.5,968.1,968,968.1,22.4,22.4,22.5,0.545,0.533,0.556,0.381,0.375,0.387,0.017,0.017,0.017,1.18,1.15,1.2,0.053,0.051,0.054,21.23,21.17,21.3,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.47,44.95,45.95,44.56,44.05,45.03,0,0,0,0,0,0,0.99,0,0.088,0.14,0.86,0.14,46.7
421279200000,1983,5,1982,8,32,7,0.62,0.0889,0.531,28994.8,176.2,176.2,172.6,4,4,4,1025,1001,1047,878,853.9,147,147,147,0,0,0,0.143,0.14,0.147,878,853.9,900.3,990.5,990.5,990.5,968,967.9,968,22.5,22.5,22.6,0.513,0.491,0.533,0.364,0.352,0.375,0.016,0.016,0.017,1.12,1.07,1.15,0.05,0.048,0.051,21.41,21.3,21.52,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.03,43.04,44.95,43.15,42.17,44.05,0,0,0,0,0,0,0.959,0,0.089,0.14,0.86,0.14,46.8
421884000000,1983,5,1982,8,33,7,0.584,0.0889,0.495,27352.4,166.6,166.6,162.8,4,4,4,964.9,941.1,987.8,817.9,794.1,147,147,147,0,0,0,0.152,0.149,0.156,817.9,794.1,840.8,990.5,990.5,990.5,967.8,967.7,967.9,22.7,22.6,22.8,0.458,0.436,0.479,0.335,0.323,0.346,0.015,0.014,0.015,1.01,0.97,1.05,0.044,0.042,0.046,21.73,21.6,21.87,0.954,0.954,0.955,0.979,0.977,0.98,0.934,0.932,0.936,41.57,40.59,42.51,40.7,39.67,41.66,0,0,0,0,0,0,0.905,0,0.089,0.15,0.85,0.15,46.8
422488800000,1983,5,1982,8,34,7,0.533,0.0889,0.444,24754,157.7,157.7,147.3,4,3,3.2857142857142856,880.6,834.5,935.5,733.6,687.5,147,147,147,0,0,0,0.167,0.157,0.176,733.6,687.5,788.5,990.5,990.5,990.5,967.4,967.2,967.6,23.1,22.9,23.3,0.384,0.351,0.431,0.289,0.26,0.321,0.013,0.011,0.014,0.921,0.863,0.969,0.04,0.037,0.042,22.16,21.9,22.4,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.96,39.66,51.47,45.4,38.68,48.2,0,0,0,0,0,0,0.819,0,0.089,0.17,0.83,0.17,46.4
423093600000,1983,5,1982,8,35,7,0.465,0.0768,0.388,22532.8,138.7,138.7,134.1,3,3,3,768.8,725.1,817.2,641.8,606.1,127,119,147,0,0,0,0.165,0.152,0.184,641.8,606.1,670.2,990.5,990.5,990.5,967,966.8,967.2,23.5,23.3,23.7,0.323,0.302,0.341,0.23,0.206,0.249,0.0098,0.0087,0.011,0.784,0.723,0.834,0.033,0.031,0.036,22.74,22.5,22.98,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.62,43.47,47.19,44.71,42.6,46.24,0,0,0,0,0,0,0.745,0,0.077,0.17,0.83,0.17,48.5
423698400000,1983,6,1982,9,36,7,0.39,0.072,0.318,18750.4,124,124,111.6,3,3,3,645.4,599.5,704.7,526.4,480.5,119,119,119,0,0,0,0.185,0.169,0.199,526.4,480.5,585.7,990.5,990.5,990.5,966.5,966.3,966.7,24,23.8,24.2,0.257,0.231,0.291,0.153,0.126,0.192,0.0064,0.0052,0.0081,0.59,0.515,0.689,0.025,0.021,0.029,23.43,23.09,23.69,0.948,0.944,0.954,0.973,0.97,0.98,0.923,0.916,0.935,38.22,35.12,42.16,37.2,34.07,41.32,0,0,0,0,0,0,0.62,0,0.072,0.18,0.82,0.18,48.1
424303200000,1983,6,1982,9,37,7,0.33,0.072,0.258,15593.7,96.4,96.4,92.82,2,2,2,546.3,515.4,588.3,427.3,396.4,119,119,119,0,0,0,0.218,0.202,0.231,427.3,396.4,469.3,990.5,990.5,990.5,966.1,965.9,966.2,24.4,24.3,24.6,0.206,0.195,0.224,0.101,0.0861,0.121,0.0041,0.0035,0.005,0.538,0.491,0.604,0.022,0.02,0.025,23.9,23.65,24.09,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.89,44.7,52.05,46.41,43.8,48.2,0,0,0,0,0,0,0.516,0,0.072,0.22,0.78,0.22,47.3
424908000000,1983,6,1982,9,38,7,0.296,0.072,0.224,13774.5,85.82,85.82,81.99,2,2,2,489.5,474.7,507,370.5,355.7,119,119,119,0,0,0,0.243,0.235,0.251,370.5,355.7,388,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.186,0.18,0.192,0.0739,0.0669,0.0821,0.003,0.0027,0.0033,0.452,0.43,0.478,0.018,0.017,0.019,24.25,24.14,24.33,0.951,0.949,0.953,0.979,0.977,0.98,0.931,0.926,0.934,41.88,40.26,43.79,41,39.32,42.91,0,0,0,0,0,0,0.456,0,0.072,0.24,0.76,0.24,46.5
425512800000,1983,6,1982,9,39,7,0.276,0.0691,0.206,12657.8,77.34,77.34,75.34,2,2,2,455.5,442.7,469.1,341.3,334.7,114.3,108,119,0,0,0,0.251,0.239,0.261,341.3,334.7,350.1,990.5,990.5,990.5,965.6,965.6,965.7,24.9,24.8,24.9,0.175,0.172,0.179,0.0601,0.057,0.0642,0.0024,0.0023,0.0026,0.408,0.397,0.422,0.016,0.016,0.017,24.44,24.37,24.51,0.946,0.945,0.948,0.973,0.972,0.975,0.921,0.919,0.924,38.71,38.03,39.65,37.67,36.95,38.67,0,0,0,0,0,0,0.419,0,0.07,0.25,0.75,0.25,45.9
426117600000,1983,7,1982,10,40,7,0.258,0.0653,0.193,11827.5,72.93,72.93,70.4,2,2,2,427,418.2,438.5,319,310.2,108,108,108,0,0,0,0.253,0.246,0.258,319,310.2,330.5,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.166,0.163,0.17,0.0496,0.0454,0.055,0.002,0.0018,0.0022,0.374,0.36,0.391,0.015,0.014,0.016,24.6,24.54,24.66,0.943,0.941,0.945,0.97,0.97,0.971,0.915,0.913,0.917,36.29,35.31,37.56,35.2,34.25,36.47,0,0,0,0,0,0,0.391,0,0.065,0.25,0.75,0.25,45.8
426722400000,1983,7,1982,10,41,7,0.244,0.0816,0.162,9919.27,62.29,62.29,59.04,2,2,2,403.4,394,418.2,268.4,259,135,135,135,0,0,0,0.335,0.323,0.343,268.4,259,283.2,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.151,0.148,0.156,0.0257,0.0213,0.0327,0.001,0.00085,0.0013,0.3,0.286,0.323,0.012,0.011,0.013,24.79,24.7,24.84,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,30.43,29.38,32.11,29.52,28.5,31.14,0,0,0,0,0,0,0.328,0,0.082,0.33,0.66,0.34,40.7
427327200000,1983,7,1982,10,42,7,0.23,0.0816,0.148,9046.25,55.06,55.06,53.85,2,2,2,379.8,375.1,385.2,244.8,240.1,135,135,135,0,0,0,0.355,0.35,0.36,244.8,240.1,250.2,990.5,990.5,990.5,965.3,965.3,965.3,25.2,25.2,25.2,0.143,0.141,0.145,0.0166,0.0162,0.0171,0.00066,0.00064,0.00068,0.267,0.262,0.273,0.011,0.01,0.011,24.93,24.9,24.96,0.927,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,27.76,27.21,28.38,26.92,26.39,27.53,0,0,0,0,0,0,0.299,0,0.082,0.35,0.64,0.36,39.3
427932000000,1983,7,1982,10,43,7,0.215,0.0816,0.134,8261.69,51.27,51.27,49.18,2,1,1.4285714285714286,356.3,343.7,368.3,221.3,208.7,135,135,135,0,0,0,0.379,0.367,0.393,221.3,208.7,233.3,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.134,0.13,0.139,0.0146,0.0135,0.0156,0.00058,0.00053,0.00062,0.324,0.249,0.395,0.013,0.0099,0.016,24.99,24.91,25.03,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.92,25.93,52.42,38.33,25.15,48.2,0,0,0,0,0,0,0.273,0,0.081,0.38,0.62,0.38,38.4
428536800000,1983,8,1982,11,44,7,0.205,0.0696,0.135,8180.49,49.93,49.93,48.69,2,1,1.2857142857142858,338.4,337.2,341.6,223.4,222.2,115,115,115,0,0,0,0.34,0.337,0.341,223.4,222.2,226.6,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.132,0.132,0.133,0.0147,0.0146,0.015,0.00058,0.00058,0.00059,0.348,0.244,0.389,0.014,0.0096,0.015,25.06,25.03,25.15,0.948,0.921,0.959,0.977,0.97,0.98,0.927,0.894,0.94,44.71,25.74,52.3,41.56,24.96,48.2,0,0,0,0,0,0,0.271,0,0.07,0.34,0.66,0.34,39.9
429141600000,1983,8,1982,11,45,7,0.199,0.0696,0.129,8097.6,48.2,48.2,48.2,1,1,1,329,324.1,334.4,214,209.1,115,115,115,0,0,0,0.35,0.344,0.355,214,209.1,219.4,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.129,0.127,0.131,0.0139,0.0135,0.0144,0.00055,0.00053,0.00057,0.374,0.366,0.384,0.015,0.014,0.015,25.08,25.04,25.11,0.958,0.957,0.959,0.98,0.98,0.98,0.938,0.937,0.939,50.39,49.25,51.66,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.07,0.35,0.65,0.35,40.7
429746400000,1983,8,1982,11,46,7,0.19,0.0696,0.121,7757.97,46.87,46.87,46.18,1,1,1,315,305.9,317.9,200,190.9,115,115,115,0,0,0,0.365,0.362,0.376,200,190.9,202.9,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.124,0.121,0.125,0.0127,0.012,0.013,0.0005,0.00047,0.00051,0.349,0.333,0.355,0.014,0.013,0.014,25.18,25.16,25.24,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.12,44.97,47.83,46.18,44.07,46.87,0,0,0,0,0,0,0.257,0,0.069,0.37,0.64,0.36,40.8
430351200000,1983,8,1982,11,47,7,0.179,0.0696,0.109,6973.34,43.3,43.3,41.51,1,1,1,295.2,287.1,302.6,180.2,172.1,115,115,115,0,0,0,0.39,0.38,0.401,180.2,172.1,187.6,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.117,0.114,0.12,0.0111,0.0104,0.0117,0.00043,0.0004,0.00046,0.314,0.3,0.327,0.012,0.012,0.013,25.3,25.26,25.35,0.948,0.945,0.951,0.979,0.977,0.98,0.928,0.924,0.932,42.39,40.45,44.18,41.51,39.52,43.3,0,0,0,0,0,0,0.231,0,0.07,0.39,0.61,0.39,39
430956000000,1983,8,1982,11,48,7,0.169,0.0613,0.108,6928.42,44.14,44.14,41.24,1,1,1,280.1,273.3,287.1,178.8,168.2,101.3,91,115,0,0,0,0.361,0.323,0.406,178.8,168.2,190.5,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.115,0.113,0.118,0.0109,0.01,0.0119,0.00043,0.00039,0.00047,0.31,0.293,0.33,0.012,0.011,0.013,25.37,25.34,25.39,0.948,0.944,0.951,0.978,0.975,0.98,0.927,0.92,0.932,42.16,39.52,45.04,41.24,38.53,44.14,0,0,0,0,0,0,0.229,0,0.061,0.36,0.64,0.36,41
431560800000,1983,9,1982,12,49,7,0.161,0.0574,0.104,6656.82,42.2,42.2,39.62,1,1,1,266.7,261.9,273.3,171.8,143.9,94.86,91,118,0,0,0,0.356,0.333,0.451,171.8,143.9,182.3,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.112,0.104,0.115,0.0104,0.00798,0.0112,0.0004,0.00031,0.00044,0.297,0.249,0.315,0.012,0.0097,0.012,25.44,25.39,25.5,0.945,0.936,0.949,0.978,0.97,0.98,0.924,0.908,0.93,40.52,33.68,43.06,39.62,32.66,42.2,0,0,0,0,0,0,0.22,0,0.057,0.36,0.65,0.35,41.3
432165600000,1983,9,1982,12,50,7,0.151,0.0714,0.0793,4991.74,32.66,32.66,29.71,1,1,1,249.2,239.5,261.9,131.2,121.5,118,118,118,0,0,0,0.474,0.451,0.493,131.2,121.5,143.9,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.0995,0.0961,0.104,0.0069,0.00608,0.00798,0.00027,0.00024,0.00031,0.226,0.209,0.249,0.0088,0.0081,0.0097,25.59,25.5,25.65,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.898,0.908,30.63,28.31,33.68,29.71,27.46,32.66,0,0,0,0,0,0,0.165,0,0.0717,0.47,0.53,0.47,33.1
432770400000,1983,9,1982,12,51,7,0.142,0.0714,0.0704,4409.26,27.46,27.46,26.25,1,1,1,234.4,228.3,239.5,116.4,110.3,118,118,118,0,0,0,0.504,0.493,0.517,116.4,110.3,121.5,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.0943,0.0921,0.0961,0.00565,0.00513,0.00608,0.00022,0.0002,0.00024,0.2,0.189,0.209,0.0077,0.0073,0.0081,25.69,25.65,25.74,0.922,0.918,0.926,0.97,0.97,0.97,0.895,0.89,0.898,27.06,25.57,28.31,26.25,24.8,27.46,0,0,0,0,0,0,0.146,0,0.0716,0.5,0.5,0.5,31.1
433375200000,1983,9,1982,12,52,7,0.135,0.0677,0.0668,4179.88,27.17,27.17,24.88,1,1,1,222.5,216.8,225.8,110.5,102.7,112,97,118,0,0,0,0.503,0.447,0.535,110.5,102.7,119.8,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0917,0.0894,0.0937,0.00514,0.00448,0.00593,0.0002,0.00017,0.00023,0.188,0.175,0.204,0.0073,0.0067,0.0078,25.78,25.76,25.8,0.918,0.912,0.925,0.97,0.97,0.97,0.89,0.885,0.897,25.65,23.72,28.01,24.88,23.01,27.17,0,0,0,0,0,0,0.138,0,0.0682,0.5,0.49,0.51,31
433980000000,1983,10,1983,1,1,7,0.129,0.0587,0.0706,4444.45,27.17,27.17,26.46,1,1,1,213.8,211.9,216.8,116.8,114.9,97,97,97,0,0,0,0.454,0.447,0.458,116.8,114.9,119.8,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0926,0.092,0.0937,0.00567,0.00551,0.00593,0.00022,0.00021,0.00023,0.198,0.195,0.204,0.0076,0.0075,0.0078,25.82,25.8,25.83,0.922,0.921,0.925,0.97,0.97,0.97,0.895,0.893,0.897,27.27,26.81,28.01,26.46,26,27.17,0,0,0,0,0,0,0.147,0,0.0584,0.46,0.55,0.45,34.5
434584800000,1983,10,1983,1,2,7,0.132,0.0587,0.0735,4634.01,28.13,28.13,27.58,1,1,1,218.5,216.8,220.7,121.5,119.8,97,97,97,0,0,0,0.444,0.439,0.447,121.5,119.8,123.7,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0943,0.0937,0.0951,0.00607,0.00593,0.00627,0.00023,0.00023,0.00024,0.207,0.204,0.211,0.008,0.0078,0.0081,25.78,25.76,25.8,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.897,0.9,28.44,28.01,29,27.58,27.17,28.13,0,0,0,0,0,0,0.153,0,0.0585,0.44,0.56,0.44,35.1
435189600000,1983,10,1983,1,3,7,0.136,0.0587,0.0773,4883.03,29.9,29.9,29.07,1,1,1,224.7,220.7,228.3,127.7,123.7,97,97,97,0,0,0,0.432,0.425,0.439,127.7,123.7,131.3,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0965,0.0951,0.0978,0.00661,0.00627,0.00691,0.00025,0.00024,0.00027,0.218,0.211,0.224,0.0084,0.0081,0.0087,25.73,25.71,25.76,0.929,0.927,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.96,29,30.82,29.07,28.13,29.9,0,0,0,0,0,0,0.161,0,0.0587,0.43,0.57,0.43,35.9
435794400000,1983,10,1983,1,4,7,0.142,0.0587,0.083,5252.45,33.15,33.15,31.26,1,1,1,234.2,228.3,242.4,137.2,131.3,97,97,97,0,0,0,0.414,0.4,0.425,137.2,131.3,145.4,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.0999,0.0978,0.103,0.00742,0.00691,0.00811,0.00029,0.00027,0.00031,0.235,0.224,0.25,0.0091,0.0087,0.0097,25.66,25.6,25.71,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,32.23,30.82,34.18,31.26,29.9,33.15,0,0,0,0,0,0,0.174,0,0.059,0.41,0.58,0.42,37
436399200000,1983,10,1983,1,5,7,0.152,0.0566,0.0953,6050.86,36.99,36.99,36.02,1,1,1,251.1,242.4,254.6,157.5,145.4,93.57,93,97,0,0,0,0.373,0.365,0.4,157.5,145.4,161.6,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.107,0.103,0.108,0.00914,0.00811,0.00948,0.00035,0.00031,0.00037,0.271,0.25,0.278,0.011,0.0097,0.011,25.53,25.5,25.6,0.941,0.936,0.942,0.971,0.97,0.972,0.913,0.908,0.915,37.09,34.18,38.07,36.02,33.15,36.99,0,0,0,0,0,0,0.2,0,0.0567,0.37,0.63,0.37,39.8
437004000000,1983,11,1983,2,6,7,0.154,0.0562,0.0976,6203.45,37.58,37.58,36.93,1,1,1,254.3,250.3,256.9,161.3,157.3,93,93,93,0,0,0,0.366,0.362,0.372,161.3,157.3,163.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.108,0.107,0.109,0.00946,0.00912,0.00968,0.00037,0.00035,0.00038,0.278,0.271,0.282,0.011,0.01,0.011,25.51,25.49,25.53,0.942,0.941,0.943,0.972,0.97,0.973,0.915,0.912,0.917,38,37.04,38.62,36.93,35.93,37.58,0,0,0,0,0,0,0.205,0,0.0564,0.36,0.63,0.37,40.3
437608800000,1983,11,1983,2,7,7,0.158,0.0562,0.102,6522.2,39.89,39.89,38.82,1,1,1,261.8,259.4,266,168.8,166.4,93,93,93,0,0,0,0.356,0.35,0.359,168.8,166.4,173,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.111,0.11,0.112,0.0101,0.00989,0.0105,0.00039,0.00038,0.00041,0.291,0.287,0.299,0.011,0.011,0.012,25.46,25.44,25.48,0.944,0.943,0.945,0.976,0.974,0.978,0.921,0.919,0.924,39.79,39.21,40.79,38.82,38.21,39.89,0,0,0,0,0,0,0.216,0,0.056,0.36,0.65,0.35,41.3
438213600000,1983,11,1983,2,8,7,0.175,0.0562,0.118,7604,48.2,48.2,45.26,1,1,1,288.5,273.3,302.6,195.5,180.3,93,93,93,0,0,0,0.323,0.307,0.34,195.5,180.3,209.6,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.12,0.115,0.125,0.0124,0.0111,0.0136,0.00048,0.00043,0.00053,0.339,0.312,0.364,0.013,0.012,0.014,25.31,25.22,25.4,0.953,0.948,0.957,0.98,0.98,0.98,0.934,0.929,0.938,46.25,42.56,49.62,45.26,41.71,48.2,0,0,0,0,0,0,0.251,0,0.057,0.32,0.67,0.33,43.5
438818400000,1983,11,1983,2,9,7,0.187,0.06,0.127,8062.65,48.2,48.2,47.99,1,1,1,309.8,305.9,317.9,210.5,201.9,99.29,93,104,0,0,0,0.32,0.304,0.34,210.5,201.9,213.9,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.126,0.123,0.128,0.0136,0.0129,0.0139,0.00053,0.00051,0.00055,0.366,0.351,0.373,0.014,0.014,0.015,25.18,25.14,25.22,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.76,47.7,50.51,47.99,46.74,48.2,0,0,0,0,0,0,0.267,0,0.06,0.32,0.68,0.32,43.1
439423200000,1983,12,1983,3,10,7,0.198,0.0629,0.135,8357.91,53.84,53.84,49.75,2,1,1.4285714285714286,327.6,317.9,347.3,223.6,213.9,104,104,104,0,0,0,0.318,0.299,0.327,223.6,213.9,243.3,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.131,0.128,0.138,0.0148,0.0139,0.0164,0.00058,0.00055,0.00065,0.322,0.243,0.379,0.013,0.0095,0.015,25.14,25.1,25.2,0.943,0.921,0.958,0.976,0.97,0.98,0.92,0.893,0.939,40.53,25.81,51.26,38.65,25.03,48.2,0,0,0,0,0,0,0.276,0,0.063,0.32,0.68,0.32,42.2
440028000000,1983,12,1983,3,11,7,0.254,0.0629,0.191,11758.5,84.63,84.63,69.99,2,2,2,420,341.6,485.3,316,237.6,104,104,104,0,0,0,0.251,0.214,0.304,316,237.6,381.3,990.5,990.5,990.5,965.5,965.1,965.8,25,24.7,25.4,0.164,0.136,0.187,0.0488,0.0159,0.079,0.002,0.00063,0.0032,0.368,0.255,0.465,0.015,0.01,0.019,24.65,24.25,25.14,0.941,0.925,0.952,0.974,0.97,0.98,0.916,0.897,0.933,35.92,27.08,43.18,35,26.27,42.31,0,0,0,0,0,0,0.389,0,0.063,0.25,0.75,0.25,46.3
440632800000,1983,12,1983,3,12,7,0.265,0.0689,0.196,12004.9,73.12,73.12,71.46,2,2,2,438.2,435.1,446.6,324.2,317.1,114,104,118,0,0,0,0.26,0.239,0.271,324.2,317.1,331.1,990.5,990.5,990.5,965.6,965.6,965.6,24.9,24.9,24.9,0.168,0.166,0.171,0.052,0.0487,0.0553,0.0021,0.002,0.0022,0.382,0.372,0.39,0.015,0.015,0.016,24.55,24.5,24.57,0.944,0.943,0.945,0.97,0.97,0.971,0.916,0.914,0.917,36.82,36.01,37.65,35.73,34.93,36.56,0,0,0,0,0,0,0.397,0,0.069,0.26,0.74,0.26,45.3
441237600000,1983,12,1983,3,13,7,0.283,0.0715,0.211,12967.1,81.36,81.36,77.19,2,2,2,467.7,446.6,485.3,349.4,328.6,118.3,118,120,0,0,0,0.253,0.243,0.264,349.4,328.6,367.3,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.178,0.171,0.184,0.0639,0.0541,0.0724,0.0026,0.0022,0.0029,0.42,0.389,0.447,0.017,0.016,0.018,24.38,24.27,24.5,0.948,0.944,0.95,0.975,0.97,0.979,0.924,0.916,0.931,39.57,37.28,41.54,38.59,36.17,40.68,0,0,0,0,0,0,0.429,0,0.072,0.25,0.75,0.25,45.8
441842400000,1984,1,1983,4,14,7,0.305,0.0726,0.233,14313,86.7,86.7,85.2,2,2,2,505.1,492.5,512.2,385.1,372.5,120,120,120,0,0,0,0.238,0.234,0.244,385.1,372.5,392.2,990.5,990.5,990.5,965.9,965.8,965.9,24.6,24.6,24.7,0.189,0.185,0.192,0.0808,0.0748,0.0841,0.0033,0.003,0.0034,0.473,0.454,0.483,0.019,0.018,0.02,24.15,24.11,24.23,0.953,0.951,0.954,0.98,0.98,0.98,0.934,0.932,0.935,43.47,42.1,44.24,42.6,41.26,43.35,0,0,0,0,0,0,0.473,0,0.072,0.24,0.76,0.24,46.9
442447200000,1984,1,1983,4,15,7,0.318,0.0726,0.246,15068.8,91.81,91.81,89.7,2,2,2,526.6,515.4,536.9,406.6,395.4,120,120,120,0,0,0,0.228,0.224,0.233,406.6,395.4,416.9,990.5,990.5,990.5,966,965.9,966,24.5,24.5,24.6,0.197,0.193,0.201,0.0909,0.0856,0.0958,0.0037,0.0035,0.0039,0.505,0.488,0.52,0.021,0.02,0.021,24.03,23.96,24.09,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.76,44.58,46.84,44.85,43.69,45.91,0,0,0,0,0,0,0.498,0,0.072,0.23,0.77,0.23,47.4
443052000000,1984,1,1983,4,16,7,0.342,0.0676,0.274,16446.1,106.1,106.1,97.89,3,2,2.2857142857142856,565.3,536.9,588.3,453.6,416.9,111.7,91,120,0,0,0,0.198,0.155,0.224,453.6,416.9,497.3,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.215,0.201,0.234,0.113,0.0958,0.134,0.0046,0.0039,0.0055,0.545,0.52,0.58,0.022,0.021,0.024,23.81,23.72,23.96,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.29,36.47,50.83,43.89,35.37,48.2,0,0,0,0,0,0,0.544,0,0.068,0.2,0.8,0.2,48.1
443656800000,1984,1,1983,4,17,7,0.383,0.055,0.328,19407.8,121.6,121.6,115.5,3,3,3,633.2,599.5,662,542.2,508.5,91,91,91,0,0,0,0.144,0.137,0.152,542.2,508.5,571,990.5,990.5,990.5,966.4,966.3,966.5,24.1,24,24.2,0.259,0.24,0.275,0.163,0.141,0.182,0.0068,0.0058,0.0076,0.609,0.552,0.657,0.025,0.023,0.027,23.46,23.29,23.65,0.95,0.947,0.952,0.975,0.97,0.979,0.926,0.919,0.932,39.49,37.22,41.41,38.51,36.11,40.55,0,0,0,0,0,0,0.642,0,0.055,0.14,0.86,0.14,50.7
444261600000,1984,1,1983,4,18,7,0.414,0.0611,0.353,20836.9,127,127,124,3,3,3,685.2,662,704.7,584.2,569.1,101,91,105,0,0,0,0.147,0.136,0.156,584.2,569.1,599.7,990.5,990.5,990.5,966.6,966.5,966.7,23.9,23.8,24,0.285,0.275,0.294,0.191,0.181,0.202,0.008,0.0076,0.0085,0.681,0.656,0.708,0.029,0.027,0.03,23.18,23.07,23.29,0.953,0.952,0.955,0.98,0.979,0.98,0.934,0.932,0.936,42.2,41.19,43.18,41.34,40.31,42.32,0,0,0,0,0,0,0.689,0,0.061,0.15,0.85,0.15,50.3
444866400000,1984,2,1983,5,19,7,0.445,0.0635,0.382,22296.7,137.8,137.8,132.7,3,3,3,735.9,710.9,764,630.9,605.9,105,105,105,0,0,0,0.143,0.137,0.148,630.9,605.9,659,990.5,990.5,990.5,966.8,966.7,967,23.7,23.5,23.8,0.312,0.298,0.328,0.222,0.206,0.241,0.0094,0.0087,0.01,0.761,0.718,0.808,0.032,0.03,0.034,22.9,22.74,23.04,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.14,43.58,46.88,44.24,42.71,45.94,0,0,0,0,0,0,0.737,0,0.063,0.14,0.86,0.14,50.1
445471200000,1984,2,1983,5,20,7,0.47,0.0635,0.406,23543.3,142.4,142.4,140.1,3,3,3,777.1,764,790.3,672.1,659,105,105,105,0,0,0,0.135,0.133,0.137,672.1,659,685.3,990.5,990.5,990.5,967,967,967.1,23.5,23.4,23.5,0.335,0.328,0.343,0.25,0.241,0.259,0.011,0.01,0.011,0.83,0.808,0.852,0.035,0.034,0.036,22.66,22.59,22.74,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.938,47.67,46.88,48.44,46.71,45.94,47.47,0,0,0,0,0,0,0.779,0,0.064,0.14,0.86,0.14,50.1
446076000000,1984,2,1983,5,21,7,0.501,0.0635,0.438,24271.2,144.6,144.6,144.5,3,3,3,829.2,797.9,851.4,724.2,692.9,105,105,105,0,0,0,0.127,0.123,0.132,724.2,692.9,746.4,990.5,990.5,990.5,967.2,967.1,967.3,23.3,23.2,23.4,0.366,0.347,0.381,0.285,0.264,0.3,0.012,0.011,0.013,0.919,0.865,0.959,0.039,0.037,0.041,22.36,22.24,22.54,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.65,48.88,51.9,48.16,47.9,48.2,0,0,0,0,0,0,0.803,0,0.063,0.13,0.87,0.13,48.4
446680800000,1984,2,1983,5,22,7,0.539,0.0718,0.467,25986.2,160.3,160.3,154.7,4,3,3.857142857142857,891,851.4,928.7,772.3,746.4,118.7,105,129,0,0,0,0.133,0.12,0.144,772.3,746.4,799.7,990.5,990.5,990.5,967.5,967.3,967.6,23,22.9,23.2,0.41,0.381,0.438,0.313,0.3,0.326,0.014,0.013,0.014,0.938,0.898,0.977,0.041,0.039,0.043,22.1,21.91,22.25,0.953,0.952,0.957,0.977,0.975,0.98,0.931,0.928,0.937,41.74,39.4,51.9,40.39,38.4,48.2,0,0,0,0,0,0,0.859,0,0.072,0.13,0.87,0.13,48.2
447285600000,1984,3,1983,6,23,7,0.609,0.078,0.531,29080.3,186.2,186.2,173.1,4,4,4,1008,928.7,1091,878.5,799.7,129,129,129,0,0,0,0.128,0.118,0.139,878.5,799.7,962.3,990.5,990.5,990.5,967.9,967.6,968.2,22.6,22.3,22.9,0.51,0.438,0.587,0.364,0.326,0.405,0.016,0.014,0.018,1.11,0.977,1.26,0.049,0.043,0.056,21.48,21.05,21.91,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,44.17,40.97,47.5,43.27,40.08,46.55,0,0,0,0,0,0,0.962,0,0.078,0.13,0.87,0.13,47.8
447890400000,1984,3,1983,6,24,7,0.742,0.078,0.648,32357,192.8,192.8,192.6,4,4,4,1226,1127,1302,1097,997.8,129,129,129,25.29,0,73,0.105,0.0991,0.114,1072,997.8,1100,990.5,990.5,990.5,968.6,968.3,968.8,21.9,21.7,22.2,0.75,0.631,0.81,0.585,0.422,0.648,0.027,0.019,0.03,1.63,1.33,1.76,0.075,0.06,0.081,20.26,19.89,20.87,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,50.84,48.83,51.86,48.15,47.85,48.2,0,0,0,0,0,0,1.07,0,0.094,0.11,0.87,0.13,43.6
448495200000,1984,3,1983,6,25,7,0.93,0.078,0.665,31960.9,192.8,192.8,190.2,4,4,4,1538,1312,1700,1409,1183,129,129,129,308.7,83,471,0.0845,0.0759,0.0983,1100,1100,1100,990.5,990.5,990.5,969.6,968.9,970.1,20.9,20.4,21.6,0.887,0.816,0.916,0.648,0.648,0.648,0.031,0.03,0.032,1.84,1.76,1.86,0.088,0.082,0.092,19.06,18.51,19.85,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.98,47.51,51.12,47.56,46.56,48.2,0,0,0,0,0,0,1.06,0,0.265,0.084,0.72,0.28,34.4
449100000000,1984,3,1983,6,26,7,1.07,0.0797,0.665,30898.3,184.7,184.7,183.9,4,4,4,1767,1744,1780,1636,1615,131.7,129,148,535.6,515,546,0.0745,0.0727,0.0831,1100,1100,1100,990.5,990.5,990.5,970.3,970.3,970.4,20.2,20.1,20.2,0.923,0.921,0.926,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.093,0.092,0.093,18.28,18.24,18.36,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,46.92,46.8,47.12,45.98,45.87,46.18,0,0,0,0,0,0,1.02,0,0.405,0.074,0.62,0.38,28.9
449704800000,1984,4,1983,7,27,7,1.06,0.0895,0.665,30971,185,185,184.4,4,4,4,1753,1734,1780,1605,1586,148,148,148,505.1,486,532,0.0844,0.0831,0.0853,1100,1100,1100,990.5,990.5,990.5,970.3,970.2,970.4,20.2,20.1,20.3,0.926,0.926,0.926,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.093,0.093,0.093,18.32,18.24,18.38,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.03,46.8,47.19,46.09,45.87,46.25,0,0,0,0,0,0,1.02,0,0.395,0.084,0.63,0.37,29.2
450309600000,1984,4,1983,7,28,7,1.02,0.0895,0.665,31335.7,187.2,187.2,186.5,4,4,4,1689,1669,1721,1541,1521,148,148,148,441.4,421,473,0.0876,0.086,0.0887,1100,1100,1100,990.5,990.5,990.5,970.1,970,970.2,20.4,20.3,20.5,0.922,0.921,0.924,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.092,0.091,0.092,18.53,18.43,18.6,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.58,47.31,47.75,46.63,46.37,46.8,0,0,0,0,0,0,1.04,0,0.355,0.088,0.65,0.35,30.7
450914400000,1984,4,1983,7,29,7,0.991,0.0895,0.665,31624.6,189.7,189.7,188.2,4,4,4,1639,1596,1689,1491,1448,148,148,148,390.7,348,441,0.0904,0.0876,0.0927,1100,1100,1100,990.5,990.5,990.5,969.9,969.8,970.1,20.6,20.4,20.7,0.919,0.916,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.87,1.86,1.87,0.091,0.09,0.092,18.7,18.54,18.84,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.02,47.59,48.39,47.06,46.64,47.42,0,0,0,0,0,0,1.05,0,0.326,0.09,0.67,0.33,31.9
451519200000,1984,4,1983,7,30,7,0.934,0.0895,0.665,32167.3,192.8,192.8,191.5,4,4,4,1544,1506,1596,1396,1358,148,148,148,296.3,258,348,0.0959,0.0927,0.0983,1100,1100,1100,990.5,990.5,990.5,969.6,969.5,969.8,20.9,20.7,21,0.911,0.908,0.916,0.648,0.648,0.648,0.031,0.031,0.031,1.86,1.86,1.86,0.089,0.088,0.09,19.01,18.84,19.14,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.85,48.39,49.19,47.87,47.42,48.2,0,0,0,0,0,0,1.06,0,0.269,0.096,0.71,0.29,34.4
452124000000,1984,4,1983,7,31,7,0.877,0.112,0.665,32390.4,192.8,192.8,192.8,4,4,4,1450,1388,1506,1264,1196,185.7,148,192,163.9,96,258,0.128,0.0983,0.138,1100,1100,1100,990.5,990.5,990.5,969.3,969.1,969.5,21.2,21,21.4,0.866,0.838,0.908,0.648,0.648,0.648,0.031,0.03,0.031,1.81,1.79,1.86,0.086,0.084,0.088,19.36,19.14,19.59,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.79,49.19,50.41,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.212,0.13,0.76,0.24,36.9
452728800000,1984,5,1983,8,32,7,0.796,0.116,0.664,32390.4,192.8,192.8,192.8,4,4,4,1317,1284,1379,1125,1092,192,192,192,27.14,0,87,0.146,0.139,0.149,1098,1092,1100,990.5,990.5,990.5,968.9,968.8,969.1,21.6,21.4,21.7,0.805,0.785,0.835,0.643,0.631,0.648,0.03,0.029,0.03,1.75,1.71,1.78,0.081,0.079,0.083,19.86,19.62,19.99,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,51.02,50.49,51.3,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.132,0.15,0.83,0.17,40.7
453333600000,1984,5,1983,8,33,7,0.739,0.116,0.622,32138.7,192.8,192.8,191.3,4,4,4,1221,1175,1267,1029,983.4,192,192,192,0,0,0,0.157,0.152,0.163,1029,983.4,1075,990.5,990.5,990.5,968.6,968.5,968.7,21.9,21.8,22,0.693,0.626,0.76,0.493,0.415,0.592,0.023,0.019,0.027,1.47,1.32,1.65,0.067,0.06,0.076,20.43,20.11,20.73,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,49.26,47.79,50.64,47.83,46.84,48.2,0,0,0,0,0,0,1.06,0,0.117,0.16,0.84,0.16,43.5
453938400000,1984,5,1983,8,34,7,0.668,0.116,0.552,29696.5,185.7,185.7,176.8,4,4,4,1105,1055,1164,913.1,863.1,192,192,192,0,0,0,0.174,0.165,0.182,913.1,863.1,972.1,990.5,990.5,990.5,968.2,968.1,968.4,22.3,22.1,22.4,0.553,0.506,0.609,0.381,0.357,0.41,0.017,0.016,0.019,1.18,1.1,1.29,0.053,0.049,0.058,21.09,20.79,21.33,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.09,43.11,47.38,44.19,42.25,46.44,0,0,0,0,0,0,0.982,0,0.116,0.17,0.83,0.17,44.5
454543200000,1984,5,1983,8,35,7,0.574,0.108,0.466,25578,164.3,164.3,152.2,4,3,3.5714285714285716,948.8,863.8,1026,770.1,702.8,178.7,161,192,0,0,0,0.188,0.173,0.201,770.1,702.8,834.2,990.5,990.5,990.5,967.7,967.4,968,22.8,22.5,23.1,0.421,0.362,0.48,0.31,0.271,0.343,0.014,0.012,0.015,0.968,0.892,1.05,0.042,0.039,0.046,21.84,21.47,22.25,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,44.75,39.35,51.88,43.22,38.35,48.2,0,0,0,0,0,0,0.846,0,0.108,0.19,0.81,0.19,44.6
455148000000,1984,6,1983,9,36,7,0.458,0.0974,0.361,20916.7,139.4,139.4,124.5,3,3,3,757.5,667.6,837.3,596.5,506.6,161,161,161,0,0,0,0.214,0.192,0.241,596.5,506.6,676.3,990.5,990.5,990.5,966.9,966.6,967.2,23.6,23.3,23.9,0.302,0.251,0.347,0.199,0.139,0.253,0.0085,0.0058,0.011,0.712,0.561,0.847,0.03,0.023,0.036,22.86,22.4,23.37,0.953,0.947,0.957,0.977,0.97,0.98,0.932,0.918,0.938,42.45,36.64,47.42,41.5,35.55,46.47,0,0,0,0,0,0,0.692,0,0.097,0.21,0.79,0.21,45.7
455752800000,1984,6,1983,9,37,7,0.357,0.072,0.285,16953.2,115.1,115.1,100.9,3,2,2.4285714285714284,590.6,531.3,662,471.6,412.3,119,119,119,0,0,0,0.203,0.18,0.224,471.6,412.3,543,990.5,990.5,990.5,966.2,966,966.5,24.3,24,24.5,0.228,0.2,0.266,0.123,0.0936,0.164,0.0051,0.0038,0.0068,0.562,0.515,0.617,0.023,0.021,0.026,23.69,23.34,23.99,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,44.07,35.99,52.05,42.61,34.91,48.2,0,0,0,0,0,0,0.561,0,0.072,0.2,0.8,0.2,47.5
456357600000,1984,6,1983,9,38,7,0.299,0.072,0.227,13968.8,89.63,89.63,83.15,2,2,2,495,469.1,525.1,376,350.1,119,119,119,0,0,0,0.241,0.227,0.254,376,350.1,406.1,990.5,990.5,990.5,965.8,965.7,966,24.7,24.5,24.8,0.188,0.179,0.198,0.0765,0.0642,0.0907,0.0031,0.0026,0.0037,0.46,0.422,0.506,0.019,0.017,0.021,24.21,24.03,24.37,0.952,0.948,0.956,0.979,0.975,0.98,0.931,0.924,0.936,42.47,39.65,45.73,41.57,38.67,44.81,0,0,0,0,0,0,0.462,0,0.072,0.24,0.76,0.24,46.7
456962400000,1984,6,1983,9,39,7,0.269,0.071,0.198,12110.1,77.34,77.34,72.08,2,2,2,444.5,427.1,469.1,327.1,316.1,117.4,108,119,0,0,0,0.264,0.253,0.274,327.1,316.1,350.1,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.17,0.166,0.179,0.0534,0.0482,0.0642,0.0021,0.0019,0.0026,0.387,0.371,0.422,0.016,0.015,0.017,24.51,24.37,24.6,0.944,0.942,0.948,0.971,0.97,0.975,0.917,0.914,0.924,37.11,35.89,39.65,36.04,34.81,38.67,0,0,0,0,0,0,0.4,0,0.071,0.26,0.74,0.26,45
457567200000,1984,7,1983,10,40,7,0.246,0.0653,0.181,11101.9,69.36,69.36,66.08,2,2,2,407.1,394,422.2,299.1,286,108,108,108,0,0,0,0.265,0.256,0.274,299.1,286,314.2,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.159,0.154,0.164,0.0402,0.034,0.0473,0.0016,0.0014,0.0019,0.344,0.324,0.366,0.014,0.013,0.015,24.73,24.63,24.81,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,34.06,32.59,35.75,33.04,31.61,34.68,0,0,0,0,0,0,0.367,0,0.065,0.27,0.74,0.26,45.1
458172000000,1984,7,1983,10,41,7,0.228,0.0653,0.163,10006.4,63.22,63.22,59.56,2,2,2,377.4,364,394,269.4,256,108,108,108,0,0,0,0.286,0.274,0.297,269.4,256,286,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.149,0.144,0.154,0.0261,0.0198,0.034,0.001,0.00078,0.0014,0.299,0.279,0.324,0.012,0.011,0.013,24.91,24.81,25,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,30.7,29.19,32.59,29.78,28.32,31.61,0,0,0,0,0,0,0.331,0,0.065,0.29,0.71,0.29,43.9
458776800000,1984,7,1983,10,42,7,0.213,0.0653,0.147,9043.89,55.46,55.46,53.83,2,2,2,351.5,347.3,358.7,243.5,239.3,108,108,108,0,0,0,0.307,0.301,0.311,243.5,239.3,250.7,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.139,0.138,0.142,0.0165,0.0161,0.0173,0.00065,0.00063,0.00068,0.263,0.258,0.271,0.01,0.01,0.011,25.08,25.04,25.11,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.898,0.901,27.75,27.26,28.59,26.92,26.45,27.73,0,0,0,0,0,0,0.299,0,0.066,0.31,0.69,0.31,42.5
459381600000,1984,7,1983,10,43,7,0.202,0.0653,0.136,8370.92,52.07,52.07,49.83,2,1,1.5714285714285714,333.7,324.1,343.7,225.7,216.1,108,108,108,0,0,0,0.324,0.314,0.333,225.7,216.1,235.7,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.133,0.13,0.137,0.0149,0.0141,0.0158,0.00059,0.00055,0.00062,0.306,0.244,0.39,0.012,0.0096,0.015,25.13,25.06,25.18,0.938,0.921,0.959,0.974,0.97,0.98,0.914,0.893,0.94,37.1,25.75,52.5,35.24,24.98,48.2,0,0,0,0,0,0,0.277,0,0.066,0.32,0.67,0.33,41.4
459986400000,1984,7,1983,10,44,7,0.192,0.0588,0.133,8227.02,50.49,50.49,48.97,2,1,1.4285714285714286,316.9,305.9,324.1,219.6,212.9,97.29,93,108,0,0,0,0.307,0.29,0.336,219.6,212.9,228.2,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.13,0.127,0.132,0.0144,0.0138,0.0151,0.00057,0.00054,0.00059,0.318,0.24,0.378,0.012,0.0094,0.015,25.2,25.1,25.27,0.942,0.92,0.959,0.976,0.97,0.98,0.919,0.892,0.939,40.04,25.64,51.36,38.26,24.88,48.2,0,0,0,0,0,0,0.272,0,0.059,0.31,0.69,0.31,42.8
460591200000,1984,8,1983,11,45,7,0.18,0.06,0.12,7638.31,48.2,48.2,45.47,1,1,1,297.8,287.1,305.9,198.5,172.1,99.29,93,115,0,0,0,0.334,0.304,0.401,198.5,172.1,212.9,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.122,0.114,0.127,0.0126,0.0104,0.0138,0.00049,0.0004,0.00054,0.345,0.3,0.371,0.013,0.012,0.014,25.26,25.2,25.35,0.953,0.945,0.958,0.979,0.977,0.98,0.934,0.924,0.938,46.89,40.45,50.39,45.47,39.52,48.2,0,0,0,0,0,0,0.253,0,0.06,0.33,0.67,0.33,42.4
461196000000,1984,8,1983,11,46,7,0.169,0.0696,0.0996,6323.6,39.52,39.52,37.64,1,1,1,279.7,273.3,287.1,164.7,158.3,115,115,115,0,0,0,0.411,0.401,0.421,164.7,158.3,172.1,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.112,0.109,0.114,0.00975,0.00921,0.0104,0.00038,0.00036,0.0004,0.286,0.275,0.3,0.011,0.011,0.012,25.4,25.35,25.43,0.943,0.941,0.945,0.973,0.97,0.977,0.918,0.913,0.924,38.67,37.15,40.45,37.64,36.03,39.52,0,0,0,0,0,0,0.209,0,0.0694,0.41,0.59,0.41,37.4
461800800000,1984,8,1983,11,47,7,0.161,0.0696,0.0912,5762.25,35.02,35.02,34.3,1,1,1,265.8,261.9,268.9,150.8,146.9,115,115,115,0,0,0,0.433,0.428,0.439,150.8,146.9,153.9,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.107,0.105,0.108,0.00857,0.00823,0.00883,0.00033,0.00032,0.00034,0.261,0.254,0.267,0.01,0.0099,0.01,25.48,25.46,25.5,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.911,35.36,34.41,36.1,34.3,33.38,35.02,0,0,0,0,0,0,0.191,0,0.0698,0.43,0.57,0.43,35.8
462405600000,1984,8,1983,11,48,7,0.154,0.0654,0.0891,5630.72,36.43,36.43,33.52,1,1,1,255.4,250.3,261.9,147.3,139.6,108.1,91,115,0,0,0,0.423,0.364,0.452,147.3,139.6,159.3,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.105,0.103,0.107,0.00827,0.00761,0.00929,0.00032,0.0003,0.00036,0.254,0.241,0.274,0.0099,0.0094,0.011,25.52,25.5,25.54,0.937,0.934,0.941,0.97,0.97,0.971,0.909,0.906,0.914,34.54,32.66,37.53,33.52,31.68,36.43,0,0,0,0,0,0,0.186,0,0.0649,0.42,0.58,0.42,36.6
463010400000,1984,9,1983,12,49,7,0.147,0.055,0.0915,5809.12,35.54,35.54,34.58,1,1,1,242.3,239.5,246.5,151.3,148.5,91,91,91,0,0,0,0.375,0.369,0.38,151.3,148.5,155.5,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.104,0.103,0.106,0.00861,0.00838,0.00897,0.00033,0.00032,0.00035,0.26,0.255,0.267,0.01,0.0099,0.01,25.59,25.55,25.61,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.65,34.98,36.64,34.58,33.93,35.54,0,0,0,0,0,0,0.192,0,0.0555,0.37,0.62,0.38,39.5
463615200000,1984,9,1983,12,50,7,0.139,0.055,0.0841,5330.17,33.15,33.15,31.73,1,1,1,230,225.8,236.2,139,134.8,91,91,91,0,0,0,0.396,0.385,0.403,139,134.8,145.2,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.1,0.0986,0.102,0.00757,0.00721,0.00809,0.00029,0.00028,0.00031,0.238,0.23,0.249,0.0092,0.0089,0.0096,25.68,25.63,25.71,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.71,31.7,34.18,31.73,30.74,33.15,0,0,0,0,0,0,0.176,0,0.0549,0.4,0.61,0.39,38.3
