datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
527119200000,1986,9,1985,12,50,7,0.158,0.0714,0.0869,5477.89,33.62,33.62,32.61,1,1,1,261.6,256.9,266,143.6,138.9,118,118,118,0,0,0,0.451,0.444,0.459,143.6,138.9,148,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.104,0.102,0.105,0.00796,0.00756,0.00833,0.00031,0.00029,0.00032,0.248,0.24,0.256,0.0096,0.0093,0.0099,25.51,25.48,25.53,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.61,32.48,34.66,32.61,31.5,33.62,0,0,0,0,0,0,0.181,0,0.0711,0.45,0.55,0.45,34.7
527724000000,1986,9,1985,12,51,7,0.15,0.0714,0.0791,4975.19,30.97,30.97,29.61,1,1,1,248.7,246.5,254.6,130.7,128.5,118,118,118,0,0,0,0.475,0.464,0.479,130.7,128.5,136.6,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.0993,0.0985,0.101,0.00686,0.00667,0.00736,0.00027,0.00026,0.00029,0.225,0.221,0.236,0.0087,0.0086,0.0091,25.58,25.55,25.6,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.53,30,31.92,29.61,29.1,30.97,0,0,0,0,0,0,0.165,0,0.0709,0.48,0.53,0.47,33.2
528328800000,1986,9,1985,12,52,7,0.152,0.0679,0.0844,5325.98,33.41,33.41,31.7,1,1,1,251.9,242.4,259.4,139.6,132.4,112.3,110,118,0,0,0,0.446,0.428,0.459,139.6,132.4,146.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.103,0.1,0.105,0.00762,0.007,0.00824,0.0003,0.00027,0.00032,0.241,0.228,0.254,0.0094,0.0088,0.0099,25.56,25.52,25.62,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,32.68,30.98,34.45,31.7,30.05,33.41,0,0,0,0,0,0,0.176,0,0.0676,0.45,0.56,0.44,35
528933600000,1986,10,1986,1,1,7,0.156,0.0643,0.0915,5799.55,39.59,39.59,34.52,1,1,1,257.5,246.5,268.9,151.2,136.5,106.3,97,110,0,0,0,0.414,0.361,0.446,151.2,136.5,171.9,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.106,0.102,0.112,0.0086,0.00735,0.0104,0.00033,0.00028,0.0004,0.262,0.236,0.297,0.01,0.0091,0.012,25.51,25.43,25.59,0.938,0.933,0.945,0.972,0.97,0.977,0.912,0.905,0.924,35.5,31.96,40.51,34.52,31,39.59,0,0,0,0,0,0,0.192,0,0.0645,0.41,0.59,0.41,37.2
529538400000,1986,10,1986,1,2,7,0.172,0.0587,0.113,7263.85,44.7,44.7,43.24,1,1,1,283.9,273.3,290,186.9,176.3,97,97,97,0,0,0,0.342,0.334,0.355,186.9,176.3,193,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.117,0.114,0.12,0.0116,0.0107,0.0122,0.00045,0.00042,0.00047,0.324,0.305,0.335,0.013,0.012,0.013,25.34,25.31,25.4,0.95,0.947,0.952,0.98,0.979,0.98,0.931,0.927,0.933,44.12,41.57,45.61,43.24,40.71,44.7,0,0,0,0,0,0,0.24,0,0.059,0.34,0.66,0.34,42.2
530143200000,1986,10,1986,1,3,7,0.186,0.0654,0.121,7754.73,47.67,47.67,46.16,1,1,1,307.8,302.6,313.5,199.6,192.6,108.1,97,110,0,0,0,0.352,0.321,0.363,199.6,192.6,205.6,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.124,0.122,0.125,0.0127,0.0121,0.0132,0.0005,0.00047,0.00052,0.348,0.336,0.357,0.014,0.013,0.014,25.21,25.18,25.25,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,47.1,45.42,48.64,46.16,44.51,47.67,0,0,0,0,0,0,0.256,0,0.065,0.35,0.65,0.35,41.7
530748000000,1986,10,1986,1,4,7,0.202,0.0672,0.135,8284.7,51.11,51.11,49.31,2,1,1.4285714285714286,334.1,324.1,343.7,223,214.1,111.1,110,114,0,0,0,0.333,0.322,0.339,223,214.1,231.6,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.133,0.129,0.136,0.0147,0.0139,0.0154,0.00058,0.00055,0.00061,0.324,0.249,0.386,0.013,0.0098,0.015,25.11,25.06,25.14,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.94,40.51,26.11,52.02,38.43,25.32,48.2,0,0,0,0,0,0,0.274,0,0.067,0.33,0.67,0.33,41
531352800000,1986,11,1986,2,5,7,0.214,0.0689,0.145,8922.22,56.19,56.19,53.11,2,2,2,354.6,347.3,368.3,240.6,233.3,114,114,114,0,0,0,0.322,0.31,0.328,240.6,233.3,254.3,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.14,0.137,0.145,0.0164,0.0156,0.019,0.00065,0.00061,0.00075,0.261,0.253,0.278,0.01,0.01,0.011,25.07,24.98,25.11,0.926,0.924,0.93,0.97,0.97,0.97,0.898,0.896,0.902,27.38,26.53,28.96,26.55,25.74,28.09,0,0,0,0,0,0,0.295,0,0.069,0.32,0.68,0.32,41.7
531957600000,1986,11,1986,2,6,7,0.238,0.0689,0.169,10354.4,65.83,65.83,61.63,2,2,2,393.1,375.1,412.3,279.1,261.1,114,114,114,0,0,0,0.29,0.277,0.304,279.1,261.1,298.3,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.153,0.147,0.16,0.0307,0.0222,0.0398,0.0012,0.00088,0.0016,0.315,0.288,0.344,0.013,0.011,0.014,24.82,24.7,24.94,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,31.77,29.73,33.93,30.82,28.84,32.92,0,0,0,0,0,0,0.342,0,0.069,0.29,0.71,0.29,43.5
532562400000,1986,11,1986,2,7,7,0.274,0.0689,0.205,12583.1,79.88,79.88,74.9,2,2,2,453,418.2,474.7,339,304.2,114,114,114,0,0,0,0.252,0.24,0.273,339,304.2,360.7,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.175,0.162,0.182,0.059,0.0426,0.0692,0.0024,0.0017,0.0028,0.405,0.353,0.437,0.016,0.014,0.018,24.46,24.33,24.67,0.946,0.94,0.949,0.974,0.97,0.978,0.921,0.912,0.928,38.45,34.6,40.84,37.45,33.56,39.94,0,0,0,0,0,0,0.416,0,0.069,0.25,0.75,0.25,45.9
533167200000,1986,11,1986,2,8,7,0.303,0.0689,0.234,14409.6,90.73,90.73,85.77,2,2,2,501.5,485.3,525.1,387.5,371.3,114,114,114,0,0,0,0.227,0.217,0.235,387.5,371.3,411.1,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.192,0.186,0.2,0.0819,0.0742,0.093,0.0033,0.003,0.0038,0.478,0.453,0.513,0.019,0.018,0.021,24.17,24.02,24.26,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,43.76,42,46.29,42.89,41.16,45.37,0,0,0,0,0,0,0.477,0,0.069,0.23,0.77,0.23,47.6
533772000000,1986,12,1986,3,9,7,0.326,0.0762,0.25,15283.7,92.78,92.78,90.97,2,2,2,539.3,531.3,548.2,413.3,405.3,126,126,126,0,0,0,0.234,0.23,0.237,413.3,405.3,422.2,990.5,990.5,990.5,966,966,966.1,24.5,24.4,24.5,0.202,0.199,0.205,0.0941,0.0903,0.0983,0.0038,0.0037,0.004,0.517,0.505,0.531,0.021,0.021,0.022,23.96,23.9,24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.42,45.58,47.34,45.49,44.66,46.39,0,0,0,0,0,0,0.505,0,0.076,0.23,0.77,0.23,46.9
534376800000,1986,12,1986,3,10,7,0.344,0.0762,0.268,16094.6,96.4,96.4,95.8,2,2,2,568.4,554.6,588.3,442.4,428.6,126,126,126,0,0,0,0.222,0.214,0.227,442.4,428.6,462.3,990.5,990.5,990.5,966.2,966.1,966.2,24.3,24.3,24.4,0.213,0.207,0.222,0.108,0.101,0.117,0.0044,0.0042,0.0048,0.562,0.54,0.594,0.023,0.022,0.024,23.78,23.66,23.86,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.4,48,51.33,47.9,47.04,48.2,0,0,0,0,0,0,0.532,0,0.076,0.22,0.78,0.22,46.8
534981600000,1986,12,1986,3,11,7,0.369,0.0762,0.293,17038.3,107.1,107.1,101.4,3,2,2.5714285714285716,610.5,593.1,631.8,484.5,467.1,126,126,126,0,0,0,0.206,0.199,0.212,484.5,467.1,505.8,990.5,990.5,990.5,966.3,966.3,966.4,24.2,24.1,24.2,0.235,0.225,0.247,0.128,0.119,0.139,0.0053,0.0049,0.0058,0.569,0.518,0.613,0.024,0.021,0.025,23.59,23.52,23.65,0.95,0.944,0.957,0.974,0.97,0.98,0.926,0.916,0.937,42.92,35.11,52.36,40.69,34.06,48.2,0,0,0,0,0,0,0.563,0,0.076,0.21,0.79,0.21,46.2
535586400000,1986,12,1986,3,12,7,0.392,0.0762,0.316,18560.2,113.4,113.4,110.5,3,3,3,648,636.6,662,522,510.6,126,126,126,0,0,0,0.195,0.19,0.198,522,510.6,536,990.5,990.5,990.5,966.5,966.4,966.5,24,24,24.1,0.256,0.25,0.264,0.15,0.142,0.159,0.0062,0.0059,0.0066,0.583,0.564,0.607,0.024,0.023,0.025,23.42,23.35,23.49,0.948,0.947,0.95,0.972,0.97,0.974,0.921,0.919,0.924,37.9,37.13,38.84,36.83,36.02,37.81,0,0,0,0,0,0,0.614,0,0.076,0.19,0.81,0.19,47.3
536191200000,1986,12,1986,3,13,7,0.406,0.0807,0.326,19110.4,116.4,116.4,113.8,3,3,3,671.7,662,690.2,538.2,528.6,133.4,126,139,0,0,0,0.198,0.189,0.208,538.2,528.6,551.2,990.5,990.5,990.5,966.6,966.5,966.7,23.9,23.8,24,0.266,0.26,0.273,0.161,0.154,0.169,0.0067,0.0064,0.0071,0.611,0.595,0.633,0.026,0.025,0.027,23.3,23.21,23.35,0.95,0.949,0.951,0.974,0.972,0.976,0.925,0.923,0.928,38.94,38.27,39.76,37.92,37.21,38.78,0,0,0,0,0,0,0.632,0,0.08,0.2,0.8,0.2,47.1
536796000000,1987,1,1986,4,14,7,0.44,0.0841,0.356,20843.9,127.4,127.4,124.1,3,3,3,728.1,704.7,745.4,589.1,565.7,139,139,139,0,0,0,0.191,0.186,0.197,589.1,565.7,606.4,990.5,990.5,990.5,966.8,966.7,966.9,23.7,23.6,23.8,0.295,0.282,0.305,0.195,0.179,0.206,0.0082,0.0075,0.0087,0.697,0.657,0.726,0.029,0.028,0.031,22.99,22.89,23.12,0.954,0.952,0.955,0.979,0.978,0.98,0.934,0.931,0.936,42.23,40.71,43.33,41.36,39.79,42.47,0,0,0,0,0,0,0.689,0,0.084,0.19,0.81,0.19,47.4
537400800000,1987,1,1986,4,15,7,0.463,0.0841,0.379,22013.3,131.6,131.6,131,3,3,3,765.2,764,768.4,626.2,625,139,139,139,0,0,0,0.182,0.181,0.182,626.2,625,629.4,990.5,990.5,990.5,967,967,967,23.5,23.5,23.5,0.316,0.315,0.318,0.219,0.218,0.221,0.0093,0.0093,0.0094,0.76,0.757,0.765,0.032,0.032,0.033,22.78,22.76,22.79,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,44.57,44.49,44.76,43.68,43.6,43.87,0,0,0,0,0,0,0.728,0,0.084,0.18,0.82,0.18,47.5
538005600000,1987,1,1986,4,16,7,0.469,0.0841,0.385,22331.3,135.6,135.6,132.9,3,3,3,775.7,764,790.3,636.7,625,139,139,139,0,0,0,0.179,0.176,0.182,636.7,625,651.3,990.5,990.5,990.5,967,967,967.1,23.5,23.4,23.5,0.322,0.315,0.33,0.226,0.218,0.236,0.0096,0.0093,0.01,0.777,0.757,0.802,0.033,0.032,0.034,22.72,22.64,22.79,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.21,44.49,46.11,44.31,43.6,45.18,0,0,0,0,0,0,0.738,0,0.084,0.18,0.82,0.18,47.6
538610400000,1987,1,1986,4,17,7,0.496,0.0839,0.412,23660.4,144.1,144.1,140.8,3,3,3,820.2,790.3,837.3,681.5,651.3,138.7,137,139,0,0,0,0.169,0.164,0.176,681.5,651.3,700.3,990.5,990.5,990.5,967.2,967.1,967.2,23.3,23.3,23.4,0.347,0.33,0.357,0.256,0.236,0.269,0.011,0.01,0.012,0.852,0.802,0.882,0.037,0.034,0.038,22.47,22.37,22.64,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.9,46.11,49.01,46.95,45.18,48.03,0,0,0,0,0,0,0.782,0,0.084,0.17,0.83,0.17,47.7
539215200000,1987,2,1986,5,18,7,0.515,0.0829,0.433,24280.4,144.6,144.6,144.5,3,3,3,852.3,837.3,863.8,715.3,700.3,137,137,137,0,0,0,0.161,0.159,0.164,715.3,700.3,726.8,990.5,990.5,990.5,967.3,967.2,967.4,23.2,23.1,23.3,0.364,0.356,0.371,0.279,0.269,0.287,0.012,0.012,0.012,0.907,0.882,0.927,0.039,0.038,0.04,22.28,22.22,22.37,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.86,49.01,50.51,48.18,48.03,48.2,0,0,0,0,0,0,0.803,0,0.082,0.16,0.84,0.16,47.1
539820000000,1987,2,1986,5,19,7,0.536,0.0829,0.453,24768.3,155.2,155.2,147.4,4,3,3.2857142857142856,885.5,863.8,910,748.5,726.8,137,137,137,0,0,0,0.155,0.151,0.159,748.5,726.8,773,990.5,990.5,990.5,967.4,967.4,967.5,23.1,23,23.1,0.391,0.371,0.413,0.3,0.287,0.313,0.013,0.012,0.014,0.945,0.916,0.984,0.041,0.04,0.043,22.11,22.03,22.22,0.956,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,47.92,39.45,52.11,45.46,38.45,48.2,0,0,0,0,0,0,0.819,0,0.083,0.15,0.85,0.15,46.2
540424800000,1987,2,1986,5,20,7,0.561,0.0829,0.479,26634.4,160.8,160.8,158.5,4,4,4,928.4,910,941.1,791.4,773,137,137,137,0,0,0,0.148,0.146,0.151,791.4,773,804.1,990.5,990.5,990.5,967.6,967.5,967.7,22.9,22.8,23,0.43,0.413,0.441,0.322,0.313,0.328,0.014,0.014,0.014,0.961,0.929,0.983,0.042,0.04,0.043,21.93,21.85,22.03,0.953,0.953,0.954,0.977,0.976,0.978,0.932,0.929,0.933,40.56,39.77,41.1,39.63,38.8,40.21,0,0,0,0,0,0,0.881,0,0.082,0.15,0.85,0.15,47.5
541029600000,1987,2,1986,5,21,7,0.598,0.0868,0.512,28147.8,172.8,172.8,167.5,4,4,4,989.4,953.8,1015,845.8,816.8,143.6,137,183,0,0,0,0.145,0.135,0.18,845.8,816.8,877.5,990.5,990.5,990.5,967.9,967.7,967.9,22.6,22.6,22.8,0.481,0.453,0.509,0.348,0.334,0.364,0.015,0.015,0.016,1.06,1.01,1.11,0.047,0.044,0.049,21.59,21.44,21.78,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,42.74,41.62,44.09,41.89,40.77,43.21,0,0,0,0,0,0,0.931,0,0.086,0.15,0.86,0.14,47.1
541634400000,1987,3,1986,6,22,7,0.665,0.111,0.555,29830.5,188.9,188.9,177.6,4,4,4,1100,1035,1175,917.1,852.3,183,183,183,0,0,0,0.167,0.156,0.177,917.1,852.3,992.4,990.5,990.5,990.5,968.2,968,968.5,22.3,22,22.5,0.558,0.496,0.639,0.383,0.351,0.419,0.017,0.016,0.019,1.19,1.08,1.34,0.054,0.048,0.061,21.09,20.71,21.41,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.3,42.72,48.18,44.39,41.86,47.22,0,0,0,0,0,0,0.986,0,0.11,0.17,0.83,0.17,44.9
542239200000,1987,3,1986,6,23,7,0.776,0.111,0.645,32347.8,192.8,192.8,192.5,4,4,4,1282,1194,1419,1099,1011,183,183,183,33.71,0,136,0.143,0.129,0.153,1066,1011,1100,990.5,990.5,990.5,968.8,968.5,969.2,21.7,21.3,22,0.76,0.666,0.854,0.571,0.448,0.648,0.026,0.02,0.03,1.62,1.4,1.8,0.075,0.063,0.085,20.09,19.47,20.59,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,50.09,48.8,51.24,48.14,47.82,48.2,0,0,0,0,0,0,1.07,0,0.131,0.14,0.83,0.17,41.7
542844000000,1987,3,1986,6,24,7,0.977,0.111,0.665,31743.8,192.8,192.8,189,4,4,4,1616,1475,1761,1433,1292,183,183,183,332.7,192,478,0.114,0.104,0.124,1100,1100,1100,990.5,990.5,990.5,969.9,969.4,970.3,20.6,20.2,21.1,0.907,0.877,0.924,0.648,0.648,0.648,0.031,0.031,0.032,1.85,1.83,1.87,0.09,0.087,0.093,18.79,18.3,19.27,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.25,46.97,49.54,47.24,46.03,48.2,0,0,0,0,0,0,1.05,0,0.312,0.11,0.68,0.32,32.5
543448800000,1987,3,1986,6,25,7,1.15,0.111,0.665,30162.4,182.8,182.8,179.5,4,4,4,1896,1799,1974,1713,1616,183,183,183,613,516,691,0.0967,0.0927,0.102,1100,1100,1100,990.5,990.5,990.5,970.8,970.5,971,19.7,19.5,20,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.096,17.86,17.61,18.17,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,45.8,45.12,46.64,44.88,44.22,45.71,0,0,0,0,0,0,0.997,0,0.485,0.097,0.58,0.42,26.2
544053600000,1987,3,1986,6,26,7,1.24,0.125,0.665,29342.1,175.4,175.4,174.7,4,4,4,2051,2021,2073,1844,1837,207.3,183,217,744,737,756,0.101,0.0901,0.106,1100,1100,1100,990.5,990.5,990.5,971.2,971.2,971.3,19.3,19.2,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.4,17.35,17.48,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.55,44.41,44.75,43.66,43.52,43.86,0,0,0,0,0,0,0.97,0,0.575,0.1,0.54,0.46,23.7
544658400000,1987,4,1986,7,27,7,1.22,0.119,0.665,29483.4,175.7,175.7,175.5,4,4,4,2018,2009,2030,1821,1792,197.3,148,217,721.1,692,761,0.0976,0.0737,0.108,1100,1100,1100,990.5,990.5,990.5,971.1,971.1,971.2,19.4,19.3,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.48,17.45,17.5,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.77,44.69,44.83,43.87,43.8,43.94,0,0,0,0,0,0,0.975,0,0.555,0.098,0.55,0.45,24.2
545263200000,1987,4,1986,7,28,7,1.15,0.0895,0.665,30127.8,181.2,181.2,179.3,4,4,4,1902,1847,1974,1754,1699,148,148,148,654.3,599,726,0.0779,0.075,0.0801,1100,1100,1100,990.5,990.5,990.5,970.8,970.6,971,19.7,19.5,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.84,17.61,18.02,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.75,45.12,46.24,44.83,44.22,45.31,0,0,0,0,0,0,0.996,0,0.485,0.078,0.58,0.42,26.2
545868000000,1987,4,1986,7,29,7,1.08,0.0895,0.665,30757,184.1,184.1,183.1,4,4,4,1792,1761,1839,1644,1613,148,148,148,543.6,513,591,0.0826,0.0805,0.084,1100,1100,1100,990.5,990.5,990.5,970.4,970.3,970.6,20.1,19.9,20.2,0.926,0.926,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.093,0.093,0.094,18.2,18.05,18.3,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.7,46.3,46.96,45.77,45.38,46.02,0,0,0,0,0,0,1.02,0,0.415,0.083,0.62,0.38,28.5
546472800000,1987,4,1986,7,30,7,1.03,0.101,0.665,31288.5,187.8,187.8,186.2,4,4,4,1698,1652,1744,1531,1460,166.9,148,192,431.6,360,496,0.0986,0.0849,0.116,1100,1100,1100,990.5,990.5,990.5,970.1,970,970.3,20.4,20.2,20.5,0.921,0.916,0.926,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.092,0.091,0.093,18.51,18.35,18.66,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.51,47.11,47.92,46.56,46.16,46.96,0,0,0,0,0,0,1.03,0,0.365,0.098,0.65,0.35,30.4
547077600000,1987,5,1986,8,31,7,0.962,0.116,0.665,31904.5,191.1,191.1,189.9,4,4,4,1591,1557,1634,1399,1365,192,192,192,299,265,342,0.121,0.118,0.123,1100,1100,1100,990.5,990.5,990.5,969.8,969.7,969.9,20.7,20.6,20.8,0.911,0.908,0.913,0.648,0.648,0.648,0.031,0.031,0.031,1.86,1.86,1.86,0.09,0.089,0.09,18.86,18.72,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.45,48.08,48.74,47.48,47.12,47.77,0,0,0,0,0,0,1.06,0,0.297,0.12,0.69,0.31,33.2
547682400000,1987,5,1986,8,32,7,0.9,0.116,0.665,32313.4,192.8,192.8,192.3,4,4,4,1487,1406,1557,1295,1214,192,192,192,195.4,114,265,0.129,0.123,0.137,1100,1100,1100,990.5,990.5,990.5,969.4,969.2,969.7,21.1,20.8,21.3,0.88,0.844,0.908,0.648,0.648,0.648,0.031,0.03,0.031,1.83,1.79,1.86,0.087,0.084,0.089,19.23,18.98,19.53,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.42,48.74,50.23,48.09,47.77,48.2,0,0,0,0,0,0,1.07,0,0.235,0.13,0.74,0.26,35.9
548287200000,1987,5,1986,8,33,7,0.795,0.116,0.66,32390.4,192.8,192.8,192.8,4,4,4,1315,1250,1379,1123,1058,192,192,192,31.43,0,87,0.146,0.139,0.154,1092,1058,1100,990.5,990.5,990.5,968.9,968.7,969.1,21.6,21.4,21.8,0.798,0.735,0.835,0.629,0.553,0.648,0.029,0.025,0.03,1.73,1.58,1.78,0.08,0.072,0.083,19.88,19.62,20.24,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,50.8,50.14,51.25,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.135,0.15,0.83,0.17,40.7
548892000000,1987,5,1986,8,34,7,0.721,0.116,0.605,31753.6,192.8,192.8,189,4,4,4,1193,1147,1241,1001,955.3,192,192,192,0,0,0,0.161,0.155,0.167,1001,955.3,1049,990.5,990.5,990.5,968.5,968.4,968.7,22,21.8,22.1,0.652,0.591,0.722,0.447,0.401,0.533,0.02,0.018,0.024,1.38,1.26,1.54,0.063,0.057,0.071,20.62,20.3,20.88,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,48.33,46.75,49.87,47.25,45.82,48.2,0,0,0,0,0,0,1.05,0,0.116,0.16,0.84,0.16,44
549496800000,1987,6,1986,9,35,7,0.627,0.0974,0.53,28843.4,185.2,185.2,171.7,4,4,4,1037,971,1123,875.7,810,161,161,161,0,0,0,0.156,0.143,0.166,875.7,810,962.2,990.5,990.5,990.5,968,967.8,968.3,22.5,22.2,22.7,0.515,0.455,0.594,0.363,0.331,0.405,0.016,0.015,0.018,1.12,1,1.27,0.05,0.044,0.057,21.37,20.95,21.71,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,43.81,41.14,47.25,42.92,40.25,46.3,0,0,0,0,0,0,0.954,0,0.097,0.16,0.85,0.15,46
550101600000,1987,6,1986,9,36,7,0.532,0.0974,0.434,24316.2,158,158,144.7,4,3,3.2857142857142856,879,790.3,953.8,718,629.3,161,161,161,0,0,0,0.184,0.169,0.204,718,629.3,792.8,990.5,990.5,990.5,967.4,967.1,967.7,23.1,22.8,23.4,0.379,0.321,0.439,0.279,0.221,0.323,0.012,0.0094,0.014,0.898,0.768,0.98,0.039,0.033,0.043,22.19,21.81,22.67,0.956,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.91,39.35,51.5,44.54,38.35,48.2,0,0,0,0,0,0,0.804,0,0.098,0.18,0.82,0.18,45.7
550706400000,1987,6,1986,9,37,7,0.426,0.0974,0.329,19205.8,127.1,127.1,114.3,3,3,3,704.9,650.5,768.4,543.9,489.5,161,161,161,0,0,0,0.229,0.21,0.248,543.9,489.5,607.4,990.5,990.5,990.5,966.7,966.5,967,23.8,23.5,24,0.272,0.241,0.308,0.165,0.13,0.207,0.0069,0.0054,0.0088,0.624,0.534,0.731,0.026,0.022,0.031,23.16,22.8,23.46,0.95,0.945,0.955,0.974,0.97,0.98,0.926,0.917,0.936,39.09,35.48,43.22,38.11,34.42,42.36,0,0,0,0,0,0,0.635,0,0.097,0.23,0.77,0.23,45.1
551311200000,1987,6,1986,9,38,7,0.358,0.0974,0.261,15533.1,96.4,96.4,92.46,2,2,2,592,554.6,636.6,431,393.6,161,161,161,0,0,0,0.273,0.253,0.29,431,393.6,475.6,990.5,990.5,990.5,966.3,966.1,966.4,24.2,24.1,24.4,0.212,0.197,0.233,0.102,0.0848,0.123,0.0042,0.0035,0.0051,0.548,0.49,0.62,0.023,0.02,0.026,23.69,23.43,23.91,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.86,44.05,52.24,46.23,43.16,48.2,0,0,0,0,0,0,0.514,0,0.097,0.27,0.73,0.27,43.4
551916000000,1987,6,1986,9,39,7,0.313,0.0861,0.227,13910.2,86.02,86.02,82.8,2,2,2,518.1,496.9,542.7,375.7,361.9,142.4,135,161,0,0,0,0.275,0.257,0.3,375.7,361.9,390.1,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.189,0.184,0.194,0.0763,0.0698,0.0831,0.0031,0.0028,0.0034,0.462,0.441,0.483,0.019,0.018,0.02,24.11,23.99,24.22,0.952,0.95,0.954,0.98,0.978,0.98,0.932,0.929,0.935,42.26,40.82,43.89,41.4,39.92,43.01,0,0,0,0,0,0,0.46,0,0.086,0.28,0.73,0.27,44.4
552520800000,1987,7,1986,10,40,7,0.287,0.0816,0.205,12529.8,78.82,78.82,74.58,2,2,2,474.1,456.4,492.5,339.1,321.4,135,135,135,0,0,0,0.285,0.274,0.296,339.1,321.4,357.5,990.5,990.5,990.5,965.7,965.7,965.8,24.8,24.7,24.8,0.176,0.17,0.183,0.0591,0.0507,0.0678,0.0024,0.002,0.0027,0.407,0.38,0.434,0.016,0.015,0.018,24.36,24.25,24.47,0.946,0.943,0.949,0.973,0.97,0.977,0.921,0.915,0.927,38.33,36.38,40.35,37.29,35.29,39.41,0,0,0,0,0,0,0.414,0,0.082,0.28,0.71,0.29,43.7
553125600000,1987,7,1986,10,41,7,0.265,0.0816,0.183,11193.1,69.57,69.57,66.63,2,2,2,438.1,429.8,451.8,303.1,294.8,135,135,135,0,0,0,0.308,0.299,0.314,303.1,294.8,316.8,990.5,990.5,990.5,965.6,965.5,965.6,24.9,24.9,25,0.163,0.16,0.168,0.0421,0.0381,0.0485,0.0017,0.0015,0.002,0.352,0.34,0.373,0.014,0.014,0.015,24.58,24.49,24.63,0.94,0.939,0.943,0.97,0.97,0.97,0.912,0.911,0.914,34.34,33.42,35.86,33.31,32.41,34.78,0,0,0,0,0,0,0.37,0,0.082,0.31,0.69,0.31,42.2
553730400000,1987,7,1986,10,42,7,0.255,0.0816,0.173,10569.2,64.25,64.25,62.91,2,2,2,421,412.3,427.1,286,277.3,135,135,135,0,0,0,0.321,0.316,0.327,286,277.3,292.1,990.5,990.5,990.5,965.5,965.5,965.5,25,25,25,0.157,0.154,0.159,0.034,0.0299,0.0369,0.0014,0.0012,0.0015,0.327,0.314,0.336,0.013,0.013,0.013,24.68,24.64,24.73,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,32.43,31.44,33.12,31.46,30.49,32.12,0,0,0,0,0,0,0.35,0,0.082,0.32,0.68,0.32,41.4
554335200000,1987,7,1986,10,43,7,0.24,0.0782,0.161,9870.71,60.62,60.62,58.75,2,2,2,396.1,389.6,406.7,266.8,259,129.3,115,135,0,0,0,0.326,0.295,0.343,266.8,259,274.6,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.15,0.148,0.152,0.0249,0.0213,0.0286,0.00099,0.00085,0.0011,0.297,0.286,0.307,0.012,0.011,0.012,24.82,24.76,24.85,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,30.29,29.38,31.25,29.38,28.5,30.31,0,0,0,0,0,0,0.326,0,0.079,0.33,0.67,0.33,41.1
554940000000,1987,8,1986,11,44,7,0.225,0.0696,0.156,9557.72,59.66,59.66,56.89,2,2,2,372.6,354,385.2,257.6,239,115,115,115,0,0,0,0.309,0.299,0.325,257.6,239,270.2,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.144,0.138,0.149,0.0212,0.0161,0.0265,0.00084,0.00063,0.0011,0.282,0.258,0.3,0.011,0.01,0.012,24.95,24.87,25.07,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.33,27.19,30.76,28.45,26.37,29.83,0,0,0,0,0,0,0.316,0,0.069,0.31,0.69,0.31,42.5
555544800000,1987,8,1986,11,45,7,0.208,0.0903,0.118,7446.96,52.23,52.23,44.33,2,1,1.1428571428571428,344.1,341.6,351.7,194.8,186.6,149.3,115,155,0,0,0,0.434,0.327,0.454,194.8,186.6,236.7,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.125,0.123,0.137,0.0123,0.0116,0.0159,0.00049,0.00046,0.00063,0.32,0.255,0.339,0.013,0.01,0.013,25.06,25.02,25.09,0.947,0.925,0.952,0.979,0.97,0.98,0.927,0.897,0.933,41.46,26.92,44.94,40.6,26.11,44.04,0,0,0,0,0,0,0.246,0,0.09,0.43,0.57,0.43,35.8
556149600000,1987,8,1986,11,46,7,0.199,0.0937,0.106,6702.35,41.69,41.69,39.89,1,1,1,329.9,324.1,337.2,174.9,169.1,155,155,155,0,0,0,0.47,0.46,0.478,174.9,169.1,182.2,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.119,0.117,0.121,0.0106,0.0101,0.0112,0.00042,0.0004,0.00044,0.308,0.298,0.321,0.012,0.012,0.013,25.14,25.09,25.18,0.947,0.945,0.949,0.978,0.975,0.98,0.925,0.921,0.93,40.81,39.44,42.55,39.89,38.45,41.69,0,0,0,0,0,0,0.222,0,0.093,0.47,0.53,0.47,33.7
556754400000,1987,8,1986,11,47,7,0.19,0.0937,0.0962,6053.19,38.45,38.45,36.03,1,1,1,314.1,305.9,324.1,159.1,150.9,155,155,155,0,0,0,0.494,0.478,0.507,159.1,150.9,169.1,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.113,0.11,0.117,0.00927,0.00858,0.0101,0.00036,0.00034,0.0004,0.28,0.265,0.298,0.011,0.01,0.012,25.25,25.18,25.31,0.941,0.939,0.945,0.971,0.97,0.975,0.915,0.911,0.921,37.09,35.16,39.44,36.03,34.11,38.45,0,0,0,0,0,0,0.2,0,0.0938,0.49,0.51,0.49,31.9
557359200000,1987,8,1986,11,48,7,0.177,0.0746,0.103,6548.29,41.68,41.68,38.98,1,1,1,293.3,287.1,302.6,170,147.6,123.3,118,155,0,0,0,0.42,0.395,0.512,170,147.6,180.8,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.114,0.109,0.117,0.0102,0.0083,0.0111,0.0004,0.00032,0.00043,0.296,0.259,0.315,0.012,0.01,0.012,25.33,25.29,25.36,0.945,0.938,0.948,0.976,0.97,0.98,0.922,0.909,0.929,39.91,34.38,42.53,38.98,33.35,41.68,0,0,0,0,0,0,0.217,0,0.074,0.42,0.58,0.42,37
557964000000,1987,9,1986,12,49,7,0.166,0.0714,0.0947,5990.91,37.75,37.75,35.66,1,1,1,274.6,266,283.2,156.6,148,118,118,118,0,0,0,0.43,0.417,0.444,156.6,148,165.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.108,0.105,0.111,0.00906,0.00833,0.00979,0.00035,0.00032,0.00038,0.271,0.256,0.287,0.011,0.0099,0.011,25.43,25.38,25.48,0.94,0.937,0.943,0.971,0.97,0.973,0.913,0.909,0.918,36.73,34.66,38.78,35.66,33.62,37.75,0,0,0,0,0,0,0.198,0,0.0713,0.43,0.57,0.43,36.1
558568800000,1987,9,1986,12,50,7,0.157,0.0714,0.086,5421.09,33.62,33.62,32.27,1,1,1,260.2,254.6,266,142.2,136.6,118,118,118,0,0,0,0.454,0.444,0.464,142.2,136.6,148,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.103,0.101,0.105,0.00783,0.00736,0.00833,0.0003,0.00029,0.00032,0.246,0.236,0.256,0.0095,0.0091,0.0099,25.51,25.48,25.55,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,33.27,31.92,34.66,32.27,30.97,33.62,0,0,0,0,0,0,0.179,0,0.071,0.45,0.55,0.45,34.5
559173600000,1987,9,1986,12,51,7,0.147,0.0714,0.0753,4729.56,29.97,29.97,28.15,1,1,1,242.5,239.5,250.3,124.5,121.5,118,118,118,0,0,0,0.487,0.471,0.493,124.5,121.5,132.3,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.0971,0.0961,0.0999,0.00633,0.00608,0.00699,0.00024,0.00024,0.00027,0.214,0.209,0.228,0.0083,0.0081,0.0088,25.63,25.57,25.65,0.928,0.926,0.931,0.97,0.97,0.97,0.9,0.898,0.903,29.02,28.31,30.89,28.15,27.46,29.97,0,0,0,0,0,0,0.156,0,0.0717,0.49,0.51,0.49,32.2
559778400000,1987,9,1986,12,52,7,0.145,0.0641,0.0808,5096.5,32.49,32.49,30.34,1,1,1,239.5,239.5,239.5,133.5,121.5,106,97,118,0,0,0,0.443,0.405,0.493,133.5,121.5,142.5,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.0993,0.0961,0.102,0.0071,0.00608,0.00787,0.00027,0.00024,0.0003,0.229,0.209,0.245,0.0089,0.0081,0.0095,25.63,25.62,25.65,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,31.27,28.31,33.5,30.34,27.46,32.49,0,0,0,0,0,0,0.169,0,0.0642,0.44,0.56,0.44,35.1
560383200000,1987,10,1987,1,1,7,0.145,0.0587,0.0862,5458.52,32.49,32.49,32.49,1,1,1,239.5,239.5,239.5,142.5,142.5,97,97,97,0,0,0,0.405,0.405,0.405,142.5,142.5,142.5,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.102,0.102,0.102,0.00787,0.00787,0.00787,0.0003,0.0003,0.0003,0.245,0.245,0.245,0.0095,0.0095,0.0095,25.62,25.62,25.62,0.935,0.935,0.935,0.97,0.97,0.97,0.907,0.907,0.907,33.5,33.5,33.5,32.49,32.49,32.49,0,0,0,0,0,0,0.181,0,0.0588,0.4,0.59,0.41,37.6
560988000000,1987,10,1987,1,2,7,0.145,0.0587,0.0862,5458.52,32.49,32.49,32.49,1,1,1,239.5,239.5,239.5,142.5,142.5,97,97,97,0,0,0,0.405,0.405,0.405,142.5,142.5,142.5,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.102,0.102,0.102,0.00787,0.00787,0.00787,0.0003,0.0003,0.0003,0.245,0.245,0.245,0.0095,0.0095,0.0095,25.62,25.62,25.62,0.935,0.935,0.935,0.97,0.97,0.97,0.907,0.907,0.907,33.5,33.5,33.5,32.49,32.49,32.49,0,0,0,0,0,0,0.181,0,0.0588,0.4,0.59,0.41,37.6
561592800000,1987,10,1987,1,3,7,0.14,0.0643,0.0761,4791.1,31.35,31.35,28.52,1,1,1,232,228.7,234.6,125.7,118.7,106.3,97,110,0,0,0,0.458,0.413,0.481,125.7,118.7,137.6,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.0973,0.0954,0.1,0.00644,0.00584,0.00745,0.00025,0.00023,0.00029,0.216,0.204,0.236,0.0083,0.0079,0.0091,25.69,25.66,25.72,0.928,0.924,0.933,0.97,0.97,0.97,0.9,0.896,0.905,29.4,27.66,32.32,28.52,26.83,31.35,0,0,0,0,0,0,0.158,0,0.0639,0.46,0.54,0.46,34.2
562197600000,1987,10,1987,1,4,7,0.139,0.0651,0.074,4656.41,30.27,30.27,27.72,1,1,1,229.9,225.8,234.6,122.4,115.8,107.6,93,110,0,0,0,0.468,0.412,0.487,122.4,115.8,132.8,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.0964,0.0944,0.0979,0.00615,0.00559,0.00704,0.00024,0.00022,0.00027,0.21,0.199,0.227,0.0081,0.0077,0.0087,25.71,25.68,25.75,0.926,0.922,0.931,0.97,0.97,0.97,0.898,0.894,0.904,28.57,26.96,31.2,27.72,26.15,30.27,0,0,0,0,0,0,0.154,0,0.065,0.47,0.53,0.47,33.5
562802400000,1987,11,1987,2,5,7,0.138,0.0562,0.0813,5148.74,30.93,30.93,30.65,1,1,1,227.5,225.8,228.7,134.5,132.8,93,93,93,0,0,0,0.409,0.407,0.412,134.5,132.8,135.7,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.0985,0.0979,0.0989,0.00718,0.00704,0.00728,0.00028,0.00027,0.00028,0.23,0.227,0.232,0.0089,0.0087,0.0089,25.71,25.7,25.72,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.904,0.905,31.6,31.2,31.89,30.65,30.27,30.93,0,0,0,0,0,0,0.17,0,0.0567,0.41,0.59,0.41,37.3
563407200000,1987,11,1987,2,6,7,0.136,0.0562,0.0795,5030.21,30.27,30.27,29.94,1,1,1,224.4,223.4,225.8,131.4,130.4,93,93,93,0,0,0,0.414,0.412,0.416,131.4,130.4,132.8,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0974,0.0971,0.0979,0.00692,0.00683,0.00704,0.00027,0.00026,0.00027,0.224,0.222,0.227,0.0086,0.0086,0.0087,25.73,25.72,25.74,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.904,30.87,30.62,31.2,29.94,29.7,30.27,0,0,0,0,0,0,0.166,0,0.0565,0.41,0.58,0.42,37
564012000000,1987,11,1987,2,7,7,0.142,0.0562,0.0855,5419.74,35.06,35.06,32.26,1,1,1,234.4,223.4,246.5,141.4,130.4,93,93,93,0,0,0,0.397,0.377,0.416,141.4,130.4,153.5,990.5,990.5,990.5,964.6,964.5,964.7,25.9,25.8,26,0.101,0.0971,0.105,0.00777,0.00683,0.0088,0.0003,0.00026,0.00034,0.242,0.222,0.264,0.0094,0.0086,0.01,25.65,25.56,25.74,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,33.26,30.62,36.15,32.26,29.7,35.06,0,0,0,0,0,0,0.179,0,0.0565,0.4,0.6,0.4,38.2
564616800000,1987,11,1987,2,8,7,0.173,0.0562,0.117,7424.52,55.15,55.15,44.19,2,1,1.1428571428571428,286,246.5,341.6,193,153.5,93,93,93,0,0,0,0.328,0.272,0.377,193,153.5,248.6,990.5,990.5,990.5,964.8,964.7,965.1,25.7,25.4,25.8,0.119,0.105,0.139,0.0122,0.0088,0.0169,0.00047,0.00034,0.00066,0.31,0.264,0.364,0.012,0.01,0.014,25.34,25.13,25.56,0.946,0.928,0.957,0.977,0.97,0.98,0.924,0.9,0.938,41.25,28.43,49.62,40.25,27.57,48.2,0,0,0,0,0,0,0.246,0,0.056,0.32,0.68,0.32,42.9
565221600000,1987,11,1987,2,9,7,0.183,0.0619,0.121,7634.44,49.34,49.34,45.44,2,1,1.2857142857142858,301.8,283.2,327.5,199.4,183.1,102.4,93,104,0,0,0,0.34,0.318,0.362,199.4,183.1,223.5,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.122,0.117,0.131,0.0127,0.0113,0.0148,0.0005,0.00044,0.00058,0.304,0.239,0.346,0.012,0.0094,0.014,25.28,25.22,25.34,0.942,0.92,0.954,0.977,0.97,0.98,0.921,0.892,0.935,39.25,25.43,46.92,38.4,24.67,45.98,0,0,0,0,0,0,0.252,0,0.062,0.34,0.66,0.34,41.7
565826400000,1987,12,1987,3,10,7,0.214,0.0629,0.151,9266.82,59.99,59.99,55.16,2,2,2,353.3,341.6,375.1,249.3,237.6,104,104,104,0,0,0,0.295,0.277,0.304,249.3,237.6,271.1,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.14,0.136,0.148,0.0187,0.0159,0.0269,0.00074,0.00063,0.0011,0.27,0.255,0.3,0.011,0.01,0.012,25.06,24.92,25.14,0.928,0.925,0.933,0.97,0.97,0.97,0.9,0.897,0.905,28.43,27.08,30.92,27.58,26.27,29.99,0,0,0,0,0,0,0.306,0,0.063,0.29,0.71,0.29,43.3
566431200000,1987,12,1987,3,11,7,0.24,0.0629,0.177,10866,68.13,68.13,64.68,2,2,2,396.5,382.6,412.3,292.5,278.6,104,104,104,0,0,0,0.263,0.252,0.272,292.5,278.6,308.3,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.155,0.15,0.161,0.037,0.0305,0.0445,0.0015,0.0012,0.0018,0.332,0.311,0.356,0.013,0.012,0.014,24.79,24.69,24.88,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,33.34,31.77,35.12,32.34,30.82,34.06,0,0,0,0,0,0,0.359,0,0.063,0.26,0.74,0.26,45.3
567036000000,1987,12,1987,3,12,7,0.237,0.0629,0.174,10706.3,64.15,64.15,63.73,2,2,2,392.1,389.6,394,288.1,285.6,104,104,104,0,0,0,0.265,0.264,0.267,288.1,285.6,290,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.154,0.153,0.154,0.035,0.0338,0.0359,0.0014,0.0013,0.0014,0.326,0.322,0.329,0.013,0.013,0.013,24.81,24.8,24.83,0.937,0.936,0.937,0.97,0.97,0.97,0.909,0.908,0.909,32.85,32.56,33.07,31.86,31.58,32.07,0,0,0,0,0,0,0.354,0,0.063,0.27,0.73,0.27,45.2
567640800000,1987,12,1987,3,13,7,0.242,0.0595,0.183,11224.8,71.1,71.1,66.81,2,2,2,400.4,389.6,412.3,302,285.6,98.43,91,104,0,0,0,0.246,0.221,0.267,302,285.6,321.3,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.158,0.153,0.164,0.0415,0.0338,0.0506,0.0017,0.0013,0.002,0.346,0.322,0.374,0.014,0.013,0.015,24.75,24.67,24.83,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,34.44,32.56,36.65,33.41,31.58,35.55,0,0,0,0,0,0,0.371,0,0.059,0.25,0.76,0.24,46.4
568245600000,1988,1,1987,4,14,7,0.258,0.055,0.202,12467.9,77.16,77.16,74.21,2,2,2,425.8,406.7,438.5,334.8,315.7,91,91,91,0,0,0,0.214,0.208,0.224,334.8,315.7,347.5,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.169,0.162,0.173,0.057,0.048,0.063,0.0023,0.0019,0.0025,0.394,0.366,0.413,0.016,0.015,0.017,24.59,24.51,24.7,0.945,0.942,0.947,0.973,0.97,0.975,0.919,0.914,0.924,38.15,36.03,39.57,37.11,34.95,38.58,0,0,0,0,0,0,0.412,0,0.056,0.21,0.78,0.22,48.3
568850400000,1988,1,1987,4,15,7,0.274,0.0442,0.23,14280,89.48,89.48,85,2,2,2,453.8,438.5,474.7,380.8,365.5,73,73,73,0,0,0,0.161,0.154,0.166,380.8,365.5,401.7,990.5,990.5,990.5,965.6,965.6,965.7,24.9,24.8,24.9,0.183,0.178,0.191,0.0787,0.0715,0.0886,0.0032,0.0029,0.0036,0.462,0.439,0.493,0.019,0.018,0.02,24.4,24.27,24.49,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,43.37,41.69,45.66,42.5,40.84,44.74,0,0,0,0,0,0,0.472,0,0.044,0.16,0.84,0.16,52.1
569455200000,1988,1,1987,4,16,7,0.293,0.0442,0.249,15371.3,95.29,95.29,91.5,2,2,2,484.4,461.1,502.8,411.4,388.1,73,73,73,0,0,0,0.151,0.145,0.158,411.4,388.1,429.8,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.194,0.186,0.201,0.0932,0.0822,0.102,0.0038,0.0033,0.0041,0.508,0.473,0.535,0.021,0.019,0.022,24.21,24.1,24.35,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.938,46.68,44.18,48.62,45.75,43.3,47.65,0,0,0,0,0,0,0.508,0,0.044,0.15,0.85,0.15,52.5
570060000000,1988,1,1987,4,17,7,0.318,0.0442,0.274,16389.4,104.7,104.7,97.56,3,2,2.142857142857143,526,507,561.5,453,434,73,73,73,0,0,0,0.139,0.13,0.144,453,434,488.5,990.5,990.5,990.5,966,965.9,966.1,24.5,24.4,24.6,0.209,0.202,0.226,0.113,0.104,0.13,0.0046,0.0042,0.0053,0.555,0.518,0.595,0.023,0.021,0.024,23.98,23.86,24.08,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.916,0.939,48.32,35.99,52.54,46.28,34.91,48.2,0,0,0,0,0,0,0.542,0,0.044,0.14,0.86,0.14,51.5
570664800000,1988,2,1987,5,18,7,0.361,0.0514,0.31,18364.8,114.1,114.1,109.3,3,3,3,596.9,561.5,619.8,511.9,476.5,85,85,85,0,0,0,0.142,0.137,0.151,511.9,476.5,534.8,990.5,990.5,990.5,966.3,966.1,966.4,24.2,24.1,24.4,0.241,0.221,0.254,0.144,0.124,0.158,0.0059,0.0051,0.0066,0.558,0.501,0.595,0.023,0.021,0.025,23.66,23.53,23.87,0.947,0.944,0.949,0.972,0.97,0.974,0.92,0.915,0.925,37.5,35.09,39.05,36.44,34.03,38.03,0,0,0,0,0,0,0.607,0,0.051,0.14,0.86,0.14,50.9
571269600000,1988,2,1987,5,19,7,0.491,0.0514,0.439,25022.5,163.3,163.3,148.9,4,3,3.5714285714285716,811.7,629.7,893,726.7,544.7,85,85,85,0,0,0,0.107,0.0952,0.135,726.7,544.7,808,990.5,990.5,990.5,967.1,966.4,967.5,23.4,23,24.1,0.375,0.259,0.432,0.281,0.165,0.33,0.012,0.0068,0.014,0.874,0.612,0.977,0.038,0.025,0.042,22.48,22.05,23.47,0.954,0.95,0.957,0.979,0.975,0.98,0.934,0.927,0.938,42.9,39.71,49.77,41.92,38.73,48.2,0,0,0,0,0,0,0.827,0,0.052,0.1,0.89,0.11,51
571874400000,1988,2,1987,5,20,7,0.549,0.0559,0.493,27569.5,167.7,167.7,164.1,4,4,4,907,902.5,919.2,814.6,765.5,92.43,85,137,0,0,0,0.102,0.0925,0.152,814.6,765.5,834.2,990.5,990.5,990.5,967.5,967.5,967.6,23,22.9,23,0.44,0.406,0.456,0.333,0.31,0.343,0.015,0.013,0.015,0.991,0.916,1.02,0.043,0.04,0.045,21.98,21.9,22.07,0.954,0.952,0.955,0.979,0.975,0.98,0.935,0.928,0.936,41.89,39.45,42.77,41.03,38.45,41.92,0,0,0,0,0,0,0.912,0,0.056,0.1,0.9,0.1,50.2
572479200000,1988,2,1987,5,21,7,0.6,0.0829,0.517,28368.1,191.9,191.9,168.9,4,4,4,992.5,902.5,1140,855.5,765.5,137,137,137,0,0,0,0.139,0.12,0.152,855.5,765.5,1003,990.5,990.5,990.5,967.8,967.5,968.3,22.7,22.2,23,0.49,0.406,0.637,0.354,0.31,0.43,0.016,0.013,0.019,1.08,0.916,1.35,0.048,0.04,0.061,21.58,20.81,22.07,0.955,0.952,0.956,0.978,0.975,0.98,0.934,0.928,0.937,43.14,39.45,48.95,42.21,38.45,47.97,0,0,0,0,0,0,0.938,0,0.083,0.14,0.86,0.14,47.3
573084000000,1988,2,1987,5,22,7,0.659,0.107,0.552,29647.7,192.8,192.8,176.5,4,4,4,1089,1044,1175,913,860.8,176.4,137,183,0,0,0,0.163,0.117,0.175,913,860.8,1038,990.5,990.5,990.5,968.2,968,968.5,22.3,22,22.5,0.555,0.504,0.689,0.391,0.356,0.509,0.018,0.016,0.023,1.2,1.09,1.49,0.054,0.049,0.067,21.12,20.56,21.37,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.14,43.07,50.04,44.12,42.21,48.2,0,0,0,0,0,0,0.98,0,0.107,0.16,0.84,0.16,45
573688800000,1988,3,1987,6,23,7,0.629,0.0967,0.532,28983.8,179.5,179.5,172.5,4,4,4,1040,1026,1047,880,843.2,159.9,129,183,0,0,0,0.154,0.123,0.178,880,843.2,918.3,990.5,990.5,990.5,968,968,968,22.5,22.5,22.5,0.517,0.488,0.547,0.365,0.347,0.383,0.016,0.015,0.017,1.12,1.06,1.18,0.05,0.047,0.053,21.35,21.27,21.46,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.01,42.34,45.79,43.13,41.5,44.87,0,0,0,0,0,0,0.958,0,0.097,0.15,0.85,0.15,46.1
574293600000,1988,3,1987,6,24,7,0.659,0.078,0.581,31205.4,192.8,192.8,185.7,4,4,4,1089,1047,1140,960.2,918.3,129,129,129,0,0,0,0.118,0.113,0.123,960.2,918.3,1011,990.5,990.5,990.5,968.2,968,968.3,22.3,22.2,22.5,0.589,0.547,0.65,0.407,0.383,0.448,0.018,0.017,0.02,1.26,1.18,1.38,0.057,0.053,0.062,21.06,20.78,21.27,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,47.39,45.79,49.26,46.44,44.87,48.2,0,0,0,0,0,0,1.03,0,0.078,0.12,0.88,0.12,47.4
574898400000,1988,3,1987,6,25,7,0.716,0.078,0.638,32390.4,192.8,192.8,192.8,4,4,4,1183,1155,1204,1054,1026,129,129,129,0,0,0,0.109,0.107,0.112,1054,1026,1075,990.5,990.5,990.5,968.5,968.4,968.5,22,22,22.1,0.714,0.673,0.744,0.546,0.482,0.592,0.025,0.022,0.027,1.55,1.44,1.63,0.07,0.065,0.074,20.47,20.33,20.67,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,50.58,49.73,51.2,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,45.2
575503200000,1988,3,1987,6,26,7,0.772,0.0829,0.663,32390.4,192.8,192.8,192.8,4,4,4,1277,1204,1323,1139,1075,137.1,129,148,43.29,0,75,0.107,0.0995,0.114,1096,1075,1100,990.5,990.5,990.5,968.8,968.5,968.9,21.7,21.6,22,0.799,0.744,0.826,0.64,0.592,0.648,0.029,0.027,0.03,1.74,1.63,1.77,0.08,0.074,0.082,19.99,19.81,20.33,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,51.32,51,51.86,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.109,0.11,0.86,0.14,42
576108000000,1988,4,1987,7,27,7,0.966,0.0895,0.665,31656.6,192.8,192.8,188.4,4,4,4,1598,1323,1879,1450,1175,148,148,148,349.7,75,631,0.0938,0.0788,0.112,1100,1100,1100,990.5,990.5,990.5,969.8,968.9,970.7,20.7,19.8,21.6,0.899,0.826,0.926,0.648,0.648,0.648,0.031,0.03,0.033,1.85,1.77,1.87,0.089,0.082,0.095,18.85,17.92,19.81,0.953,0.951,0.955,0.98,0.98,0.98,0.933,0.932,0.935,48.43,45.95,51,47.11,45.03,48.2,0,0,0,0,0,0,1.05,0,0.301,0.093,0.69,0.31,32.8
576712800000,1988,4,1987,7,28,7,1.34,0.0895,0.665,28630,176.2,176.2,170.4,4,4,4,2217,1995,2373,2069,1847,148,148,148,969,747,1125,0.067,0.0624,0.0742,1100,1100,1100,990.5,990.5,990.5,971.6,971.1,972,18.9,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17,16.63,17.54,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.47,42.46,44.94,42.6,41.61,44.04,0,0,0,0,0,0,0.947,0,0.675,0.067,0.5,0.5,21.4
577317600000,1988,4,1987,7,29,7,1.47,0.113,0.665,27679.3,165.1,165.1,164.8,4,4,4,2439,2424,2464,2251,2217,187.4,148,217,1151,1117,1186,0.0768,0.0608,0.0892,1100,1100,1100,990.5,990.5,990.5,972.2,972.1,972.2,18.3,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.41,16.5,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,42.03,41.86,42.12,41.19,41.03,41.28,0,0,0,0,0,0,0.915,0,0.805,0.077,0.45,0.55,18.8
577922400000,1988,4,1987,7,30,7,1.42,0.136,0.665,28043.6,169.4,169.4,166.9,4,4,4,2353,2255,2471,2128,1979,225.4,217,276,1028,879,1154,0.096,0.0878,0.122,1100,1100,1100,990.5,990.5,990.5,972,971.7,972.2,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.67,16.39,16.91,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.58,41.82,43.22,41.73,40.98,42.36,0,0,0,0,0,0,0.927,0,0.755,0.096,0.47,0.53,19.7
578527200000,1988,5,1987,8,31,7,1.31,0.167,0.665,28845.5,173.8,173.8,171.7,4,4,4,2166,2083,2248,1890,1807,276,276,276,790.4,707,872,0.127,0.123,0.132,1100,1100,1100,990.5,990.5,990.5,971.5,971.3,971.7,19,18.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.1,17.12,16.93,17.33,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.8,43.27,44.35,42.92,42.4,43.46,0,0,0,0,0,0,0.954,0,0.645,0.13,0.51,0.49,22
579132000000,1988,5,1987,8,32,7,1.19,0.167,0.665,29774,180.1,180.1,177.2,4,4,4,1968,1879,2083,1692,1603,276,276,276,591.9,503,707,0.14,0.132,0.147,1100,1100,1100,990.5,990.5,990.5,971,970.7,971.3,19.5,19.2,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.64,17.33,17.92,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.21,44.35,45.95,44.31,43.46,45.03,0,0,0,0,0,0,0.985,0,0.525,0.14,0.56,0.44,25
579736800000,1988,5,1987,8,33,7,1.07,0.167,0.665,30904.7,186.5,186.5,184,4,4,4,1766,1689,1839,1490,1413,276,276,276,389.7,313,463,0.156,0.15,0.163,1100,1100,1100,990.5,990.5,990.5,970.3,970.1,970.6,20.2,19.9,20.4,0.925,0.921,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.093,0.092,0.094,18.28,18.05,18.54,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.93,46.3,47.59,45.99,45.38,46.64,0,0,0,0,0,0,1.02,0,0.405,0.16,0.62,0.38,28.9
580341600000,1988,5,1987,8,34,7,0.971,0.167,0.665,31833.4,192.8,192.8,189.5,4,4,4,1605,1513,1689,1329,1237,276,276,276,228.7,137,313,0.172,0.163,0.182,1100,1100,1100,990.5,990.5,990.5,969.8,969.5,970.1,20.7,20.4,21,0.907,0.874,0.921,0.648,0.648,0.648,0.031,0.031,0.032,1.85,1.82,1.87,0.09,0.087,0.092,18.82,18.54,19.15,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.34,47.59,49.21,47.37,46.64,48.2,0,0,0,0,0,0,1.05,0,0.306,0.17,0.68,0.32,32.8
580946400000,1988,5,1987,8,35,7,0.845,0.138,0.665,32390.4,192.8,192.8,192.8,4,4,4,1397,1312,1492,1168,1102,228.9,210,276,67.86,2,125,0.163,0.146,0.189,1100,1100,1100,990.5,990.5,990.5,969.2,968.9,969.5,21.3,21,21.6,0.841,0.811,0.866,0.648,0.648,0.648,0.03,0.03,0.031,1.79,1.76,1.81,0.084,0.081,0.086,19.56,19.23,19.86,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.32,49.42,51.13,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.18,0.16,0.79,0.21,38.3
581551200000,1988,6,1987,9,36,7,0.744,0.127,0.617,31786.4,192.8,192.8,189.2,4,4,4,1231,1155,1312,1021,945.3,210,210,210,0.2857,0,2,0.171,0.16,0.182,1020,945.3,1100,990.5,990.5,990.5,968.6,968.4,968.9,21.9,21.6,22.1,0.695,0.591,0.811,0.489,0.397,0.648,0.022,0.018,0.03,1.47,1.25,1.76,0.067,0.056,0.081,20.41,19.86,20.86,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.74,46.22,51.13,47.3,45.3,48.2,0,0,0,0,0,0,1.05,0,0.127,0.17,0.83,0.17,42.7
582156000000,1988,6,1987,9,37,7,0.637,0.127,0.51,27535.7,178.9,178.9,163.9,4,3,3.857142857142857,1053,971,1140,843,761,210,210,210,0,0,0,0.2,0.184,0.216,843,761,930.1,990.5,990.5,990.5,968.1,967.8,968.3,22.4,22.2,22.7,0.497,0.422,0.577,0.347,0.307,0.389,0.015,0.014,0.018,1.08,0.97,1.22,0.048,0.043,0.055,21.35,20.94,21.7,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,43.96,39.7,51.65,42.7,38.72,48.2,0,0,0,0,0,0,0.911,0,0.127,0.2,0.8,0.2,43.2
582760800000,1988,6,1987,9,38,7,0.517,0.127,0.39,22180.4,144.6,144.6,132,3,3,3,855.3,776.2,941.1,645.3,566.2,210,210,210,0,0,0,0.247,0.223,0.271,645.3,566.2,731.1,990.5,990.5,990.5,967.3,967,967.7,23.2,22.8,23.5,0.338,0.292,0.395,0.232,0.179,0.289,0.01,0.0076,0.013,0.803,0.669,0.956,0.035,0.028,0.042,22.38,21.88,22.83,0.955,0.952,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.05,40.22,50.04,44.01,39.28,48.2,0,0,0,0,0,0,0.733,0,0.127,0.25,0.75,0.25,42.9
583365600000,1988,6,1987,9,39,7,0.416,0.121,0.295,17088.2,113.6,113.6,101.7,3,2,2.4285714285714284,688.3,631.8,755.5,488.6,445.8,199.7,186,210,0,0,0,0.29,0.278,0.307,488.6,445.8,545.5,990.5,990.5,990.5,966.7,966.4,966.9,23.8,23.6,24.1,0.246,0.219,0.28,0.132,0.109,0.165,0.0055,0.0045,0.007,0.6,0.549,0.634,0.025,0.023,0.027,23.25,22.94,23.5,0.953,0.946,0.958,0.976,0.97,0.98,0.931,0.917,0.939,45.05,35.53,52.06,43.09,34.46,48.2,0,0,0,0,0,0,0.565,0,0.121,0.29,0.71,0.29,41.1
583970400000,1988,7,1987,10,40,7,0.349,0.112,0.236,14279.5,96.03,96.03,85,2,2,2,576.3,531.3,629.7,390.3,345.3,186,186,186,0,0,0,0.324,0.295,0.35,390.3,345.3,443.7,990.5,990.5,990.5,966.2,966,966.4,24.3,24.1,24.5,0.198,0.182,0.218,0.0832,0.062,0.108,0.0034,0.0025,0.0045,0.487,0.419,0.568,0.02,0.017,0.024,23.82,23.51,24.09,0.953,0.948,0.958,0.978,0.973,0.98,0.932,0.922,0.939,43.43,38.64,49,42.5,37.6,48.02,0,0,0,0,0,0,0.472,0,0.113,0.32,0.68,0.32,40.9
584575200000,1988,7,1987,10,41,7,0.305,0.112,0.193,11641,75.21,75.21,69.29,2,2,2,504.3,481.3,531.3,318.3,295.3,186,186,186,0,0,0,0.369,0.35,0.386,318.3,295.3,345.3,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.172,0.164,0.182,0.0492,0.0384,0.062,0.002,0.0016,0.0025,0.379,0.344,0.419,0.015,0.014,0.017,24.25,24.09,24.39,0.943,0.939,0.948,0.97,0.97,0.973,0.915,0.911,0.922,35.7,33.17,38.64,34.65,32.17,37.6,0,0,0,0,0,0,0.385,0,0.112,0.37,0.63,0.37,38.2
585180000000,1988,7,1987,10,42,7,0.275,0.112,0.162,9823.57,62.91,62.91,58.47,2,2,2,454.2,438.5,474.7,268.2,252.5,186,186,186,0,0,0,0.41,0.392,0.424,268.2,252.5,288.7,990.5,990.5,990.5,965.6,965.6,965.7,24.9,24.8,24.9,0.155,0.149,0.162,0.0256,0.0182,0.0352,0.001,0.00073,0.0014,0.304,0.28,0.334,0.012,0.011,0.014,24.55,24.43,24.65,0.933,0.93,0.938,0.97,0.97,0.97,0.905,0.902,0.91,30.14,28.38,32.43,29.24,27.53,31.45,0,0,0,0,0,0,0.325,0,0.113,0.41,0.59,0.41,35.7
585784800000,1988,7,1987,10,43,7,0.253,0.112,0.14,8494.72,54.3,54.3,50.56,2,1,1.5714285714285714,418.1,402.5,435.1,232.1,216.5,186,186,186,0,0,0,0.445,0.428,0.462,232.1,216.5,249.1,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.142,0.136,0.148,0.0155,0.0142,0.0169,0.00062,0.00056,0.00068,0.32,0.257,0.403,0.013,0.01,0.016,24.7,24.64,24.76,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.4,26.04,52.44,35.61,25.26,48.2,0,0,0,0,0,0,0.281,0,0.113,0.44,0.55,0.45,33.6
586389600000,1988,8,1987,11,44,7,0.233,0.0937,0.14,8473.72,52.81,52.81,50.44,2,1,1.7142857142857142,385.9,375.1,396.1,230.9,220.1,155,155,155,0,0,0,0.402,0.391,0.413,230.9,220.1,241.1,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.139,0.135,0.142,0.0154,0.0145,0.0162,0.00061,0.00057,0.00065,0.295,0.249,0.396,0.012,0.0099,0.016,24.88,24.81,24.94,0.934,0.922,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.71,25.67,52.27,32.11,24.9,48.2,0,0,0,0,0,0,0.28,0,0.093,0.4,0.6,0.4,36.4
586994400000,1988,8,1987,11,45,7,0.215,0.0937,0.121,7678.76,48.2,48.2,45.71,1,1,1,355,343.7,368.3,200,188.7,155,155,155,0,0,0,0.437,0.421,0.451,200,188.7,213.3,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.128,0.124,0.132,0.0128,0.0118,0.0139,0.0005,0.00046,0.00055,0.353,0.333,0.377,0.014,0.013,0.015,24.97,24.88,25.05,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.73,44.08,49.82,45.71,43.2,48.2,0,0,0,0,0,0,0.254,0,0.094,0.44,0.56,0.44,35.7
587599200000,1988,8,1987,11,46,7,0.206,0.0937,0.112,7122.34,43.2,43.2,42.39,1,1,1,340.2,334.4,343.7,185.2,179.4,155,155,155,0,0,0,0.456,0.451,0.464,185.2,179.4,188.7,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.122,0.12,0.124,0.0115,0.011,0.0118,0.00045,0.00043,0.00046,0.326,0.316,0.333,0.013,0.012,0.013,25.07,25.05,25.11,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,43.26,41.89,44.08,42.39,41.05,43.2,0,0,0,0,0,0,0.236,0,0.094,0.45,0.54,0.46,34.6
588204000000,1988,8,1987,11,47,7,0.195,0.0937,0.101,6367.69,40.12,40.12,37.9,1,1,1,321.8,310.1,330.7,166.8,155.1,155,155,155,0,0,0,0.482,0.469,0.5,166.8,155.1,175.7,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.116,0.112,0.119,0.00993,0.00893,0.0107,0.00039,0.00035,0.00042,0.294,0.273,0.31,0.012,0.011,0.012,25.2,25.14,25.28,0.944,0.94,0.947,0.974,0.97,0.978,0.919,0.912,0.926,38.91,36.14,41.02,37.9,35.06,40.12,0,0,0,0,0,0,0.211,0,0.094,0.48,0.52,0.48,32.7
588808800000,1988,8,1987,11,48,7,0.18,0.081,0.0995,6314.77,41.68,41.68,37.59,1,1,1,298.4,290,305.9,164.6,147.6,133.9,118,155,0,0,0,0.448,0.395,0.512,164.6,147.6,180.8,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.113,0.109,0.117,0.00974,0.0083,0.0111,0.00038,0.00032,0.00043,0.287,0.259,0.315,0.011,0.01,0.012,25.32,25.29,25.34,0.943,0.938,0.948,0.975,0.97,0.98,0.919,0.909,0.929,38.54,34.38,42.53,37.59,33.35,41.68,0,0,0,0,0,0,0.209,0,0.0805,0.45,0.55,0.45,35.1
589413600000,1988,9,1987,12,49,7,0.173,0.0714,0.101,6433.71,39.48,39.48,38.3,1,1,1,285.4,281.5,290,167.4,163.5,118,118,118,0,0,0,0.414,0.407,0.419,167.4,163.5,172,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.112,0.111,0.114,0.00998,0.00964,0.0104,0.00039,0.00038,0.0004,0.291,0.284,0.299,0.011,0.011,0.012,25.37,25.34,25.39,0.944,0.943,0.945,0.975,0.973,0.977,0.92,0.917,0.923,39.3,38.36,40.41,38.3,37.31,39.48,0,0,0,0,0,0,0.213,0,0.072,0.41,0.58,0.42,37.2
