datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
652917600000,1990,9,1989,12,50,7,0.135,0.055,0.0803,5088.55,31.41,31.41,30.29,1,1,1,223.8,216.8,228.7,132.8,125.8,91,91,91,0,0,0,0.407,0.398,0.42,132.8,125.8,137.7,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0979,0.0954,0.0997,0.00704,0.00644,0.00745,0.00027,0.00025,0.00029,0.227,0.214,0.235,0.0087,0.0082,0.0091,25.73,25.69,25.79,0.932,0.929,0.933,0.97,0.97,0.97,0.904,0.901,0.905,31.23,29.53,32.38,30.29,28.65,31.41,0,0,0,0,0,0,0.168,0,0.0547,0.41,0.59,0.41,37.7
653522400000,1990,9,1989,12,51,7,0.132,0.055,0.0774,4895.44,30.17,30.17,29.14,1,1,1,218.9,211.9,223.4,127.9,120.9,91,91,91,0,0,0,0.416,0.407,0.43,127.9,120.9,132.4,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0962,0.0937,0.0978,0.00662,0.00602,0.007,0.00025,0.00023,0.00027,0.218,0.205,0.226,0.0084,0.0079,0.0087,25.77,25.73,25.82,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.898,0.903,30.04,28.33,31.11,29.14,27.48,30.17,0,0,0,0,0,0,0.162,0,0.0546,0.42,0.59,0.41,37.1
654127200000,1990,9,1989,12,52,7,0.136,0.055,0.0811,5136.18,31.33,31.33,30.57,1,1,1,225.1,216.8,228.3,134.1,125.8,91,91,91,0,0,0,0.405,0.399,0.42,134.1,125.8,137.3,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0984,0.0954,0.0995,0.00715,0.00644,0.00742,0.00028,0.00025,0.00029,0.229,0.214,0.235,0.0088,0.0082,0.0091,25.72,25.7,25.79,0.932,0.929,0.933,0.97,0.97,0.97,0.904,0.901,0.905,31.52,29.53,32.3,30.57,28.65,31.33,0,0,0,0,0,0,0.17,0,0.0549,0.4,0.6,0.4,37.8
654732000000,1990,10,1990,1,1,7,0.131,0.0587,0.0727,4584.58,28.74,28.74,27.29,1,1,1,217.2,211.9,223.4,120.2,114.9,97,97,97,0,0,0,0.447,0.434,0.458,120.2,114.9,126.4,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0939,0.092,0.096,0.00597,0.00551,0.00649,0.00023,0.00021,0.00025,0.205,0.195,0.216,0.0079,0.0075,0.0083,25.79,25.74,25.83,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,28.13,26.81,29.63,27.29,26,28.74,0,0,0,0,0,0,0.152,0,0.0583,0.45,0.55,0.45,35
655336800000,1990,10,1990,1,2,7,0.13,0.0587,0.0715,4501.23,27.17,27.17,26.79,1,1,1,215.2,211.9,216.8,118.2,114.9,97,97,97,0,0,0,0.451,0.447,0.458,118.2,114.9,119.8,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0931,0.092,0.0937,0.00579,0.00551,0.00593,0.00022,0.00021,0.00023,0.201,0.195,0.204,0.0077,0.0075,0.0078,25.81,25.8,25.83,0.923,0.921,0.925,0.97,0.97,0.97,0.896,0.893,0.897,27.62,26.81,28.01,26.79,26,27.17,0,0,0,0,0,0,0.149,0,0.0585,0.45,0.55,0.45,34.6
655941600000,1990,10,1990,1,3,7,0.128,0.0587,0.069,4340.04,27.17,27.17,25.83,1,1,1,211.2,205.9,216.8,114.2,108.9,97,97,97,0,0,0,0.459,0.447,0.471,114.2,108.9,119.8,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0917,0.0899,0.0937,0.00545,0.00501,0.00593,0.00021,0.00019,0.00023,0.194,0.184,0.204,0.0074,0.0071,0.0078,25.84,25.8,25.88,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.63,25.35,28.01,25.83,24.59,27.17,0,0,0,0,0,0,0.144,0,0.059,0.46,0.54,0.46,33.9
656546400000,1990,10,1990,1,4,7,0.124,0.0587,0.0657,4118.96,24.59,24.59,24.52,1,1,1,205.6,203.8,205.9,108.6,106.8,97,97,97,0,0,0,0.472,0.471,0.476,108.6,106.8,108.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0898,0.0891,0.0899,0.00498,0.00483,0.00501,0.00019,0.00019,0.00019,0.184,0.181,0.184,0.0071,0.0069,0.0071,25.88,25.88,25.9,0.917,0.915,0.917,0.97,0.97,0.97,0.889,0.888,0.889,25.28,24.83,25.35,24.52,24.08,24.59,0,0,0,0,0,0,0.136,0,0.0583,0.47,0.53,0.47,33.2
657151200000,1990,10,1990,1,5,7,0.122,0.0573,0.0652,1804.16,25.06,25.06,10.74,1,1,1,202.5,201.4,203.8,107.7,104.4,94.71,93,97,0,0,0,0.468,0.456,0.482,107.7,104.4,110.8,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0892,0.0883,0.0902,0.00491,0.00463,0.00517,0.00019,0.00018,0.0002,0.182,0.176,0.187,0.007,0.0068,0.0072,25.9,25.89,25.91,0.394,0,0.918,0.416,0,0.97,0.382,0,0.891,11.07,0,25.83,10.74,0,25.06,0,4,0,0,0.571,0,0.0597,0.571,0.0568,0.47,0.53,0.47,14.8
657756000000,1990,11,1990,2,6,7,0.125,0.054,0.0707,4456.27,31.88,31.88,26.53,1,1,1,206.2,203.8,211.9,116.9,110.8,89.29,67,93,0,0,0,0.433,0.325,0.456,116.9,110.8,138.9,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0919,0.0902,0.0969,0.00569,0.00517,0.00756,0.00022,0.0002,0.00029,0.198,0.187,0.235,0.0076,0.0072,0.009,25.87,25.83,25.89,0.922,0.918,0.934,0.97,0.97,0.97,0.894,0.891,0.906,27.35,25.83,32.87,26.53,25.06,31.88,0,0,0,0,0,0,0.147,0,0.0543,0.43,0.57,0.43,35.7
658360800000,1990,11,1990,2,7,7,0.127,0.0405,0.0866,5523.19,34.41,34.41,32.88,1,1,1,210.2,203.8,216.8,143.2,136.8,67,67,67,0,0,0,0.319,0.309,0.329,143.2,136.8,149.8,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0984,0.0962,0.101,0.00792,0.00738,0.00848,0.0003,0.00028,0.00033,0.242,0.231,0.254,0.0093,0.0088,0.0098,25.8,25.75,25.85,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,33.89,32.36,35.48,32.88,31.39,34.41,0,0,0,0,0,0,0.183,0,0.0404,0.32,0.68,0.32,43.5
658965600000,1990,11,1990,2,8,7,0.131,0.0405,0.0907,5789.36,37.17,37.17,34.46,1,1,1,216.9,211.9,228.3,149.9,144.9,67,67,67,0,0,0,0.309,0.293,0.316,149.9,144.9,161.3,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.101,0.099,0.105,0.00849,0.00806,0.00946,0.00033,0.00031,0.00036,0.254,0.245,0.275,0.0098,0.0094,0.011,25.74,25.66,25.78,0.938,0.936,0.942,0.971,0.97,0.972,0.91,0.908,0.916,35.5,34.3,38.23,34.46,33.27,37.17,0,0,0,0,0,0,0.191,0,0.0403,0.31,0.69,0.31,44.2
659570400000,1990,11,1990,2,9,7,0.144,0.0422,0.102,6525.89,40.72,40.72,38.84,1,1,1,237.9,228.3,242.4,168.1,161.3,69.86,67,77,0,0,0,0.293,0.276,0.318,168.1,161.3,175.4,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.108,0.105,0.11,0.01,0.00946,0.0107,0.00039,0.00036,0.00041,0.287,0.275,0.3,0.011,0.011,0.012,25.59,25.55,25.66,0.944,0.942,0.946,0.976,0.972,0.979,0.921,0.916,0.927,39.81,38.23,41.58,38.84,37.17,40.72,0,0,0,0,0,0,0.216,0,0.042,0.29,0.71,0.29,45.3
660175200000,1990,12,1990,3,10,7,0.162,0.0466,0.115,7376.79,48.2,48.2,43.91,1,1,1,267.4,246.5,290,190.4,169.5,77,77,77,0,0,0,0.289,0.266,0.312,190.4,169.5,213,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.117,0.109,0.124,0.0119,0.0102,0.0139,0.00046,0.00039,0.00054,0.328,0.291,0.368,0.013,0.011,0.014,25.4,25.27,25.53,0.951,0.944,0.958,0.979,0.976,0.98,0.932,0.922,0.939,45.12,40.08,50.57,43.91,39.13,48.2,0,0,0,0,0,0,0.244,0,0.047,0.29,0.71,0.29,45.5
660780000000,1990,12,1990,3,11,7,0.183,0.0466,0.136,8417.04,53.57,53.57,50.1,2,1,1.5714285714285714,302.2,290,317.9,225.2,213,77,77,77,0,0,0,0.255,0.242,0.266,225.2,213,240.9,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.129,0.124,0.134,0.0149,0.0139,0.0162,0.00058,0.00054,0.00064,0.301,0.234,0.377,0.012,0.0092,0.015,25.29,25.25,25.37,0.938,0.918,0.959,0.974,0.97,0.98,0.914,0.891,0.94,37.16,25.35,51.66,35.38,24.59,48.2,0,0,0,0,0,0,0.278,0,0.047,0.25,0.74,0.26,46
661384800000,1990,12,1990,3,12,7,0.204,0.0466,0.158,9757.21,61.1,61.1,58.08,2,2,2,338,317.9,351.7,261,240.9,77,77,77,0,0,0,0.228,0.219,0.242,261,240.9,274.7,990.5,990.5,990.5,965.1,965,965.2,25.4,25.3,25.5,0.141,0.134,0.146,0.0227,0.0162,0.0286,0.00089,0.00064,0.0011,0.283,0.256,0.303,0.011,0.01,0.012,25.13,25.04,25.25,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,29.94,27.62,31.5,29.04,26.79,30.55,0,0,0,0,0,0,0.323,0,0.046,0.23,0.77,0.23,47.8
661989600000,1990,12,1990,3,13,7,0.23,0.0466,0.184,11343,80.68,80.68,67.52,2,2,2,380.6,347.3,438.5,303.6,270.3,77,77,77,0,0,0,0.203,0.176,0.222,303.6,270.3,361.5,990.5,990.5,990.5,965.3,965.1,965.6,25.2,24.9,25.4,0.156,0.145,0.177,0.0423,0.0266,0.0696,0.0017,0.001,0.0028,0.346,0.296,0.433,0.014,0.012,0.017,24.85,24.49,25.07,0.939,0.933,0.949,0.971,0.97,0.979,0.912,0.905,0.929,34.75,31,41.22,33.76,30.07,40.34,0,0,0,0,0,0,0.375,0,0.046,0.2,0.8,0.2,49.3
662594400000,1990,12,1990,3,14,7,0.261,0.0538,0.207,12769.1,80.68,80.68,76.01,2,2,2,431.5,422.2,438.5,342.5,331.2,89,77,91,0,0,0,0.207,0.176,0.216,342.5,331.2,361.5,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.171,0.168,0.177,0.0606,0.0553,0.0696,0.0024,0.0022,0.0028,0.406,0.389,0.433,0.016,0.016,0.017,24.55,24.49,24.61,0.946,0.945,0.949,0.974,0.971,0.979,0.922,0.917,0.929,39.02,37.76,41.22,38,36.67,40.34,0,0,0,0,0,0,0.422,0,0.054,0.21,0.79,0.21,48.9
663199200000,1991,1,1990,4,15,7,0.28,0.0504,0.229,14163.8,91.69,91.69,84.31,2,2,2,462.2,435.1,485.3,378.9,344.1,83.29,73,91,0,0,0,0.181,0.15,0.209,378.9,344.1,412.3,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.184,0.172,0.194,0.0779,0.0614,0.0936,0.0031,0.0025,0.0038,0.46,0.408,0.509,0.019,0.016,0.021,24.36,24.21,24.53,0.952,0.947,0.956,0.979,0.974,0.98,0.931,0.922,0.937,43.07,39.18,46.78,42.15,38.18,45.84,0,0,0,0,0,0,0.468,0,0.051,0.18,0.82,0.18,50.6
663804000000,1991,1,1990,4,16,7,0.316,0.0442,0.272,16425.4,104.7,104.7,97.77,3,2,2.2857142857142856,523.2,490.4,561.5,450.2,417.4,73,73,73,0,0,0,0.14,0.13,0.149,450.2,417.4,488.5,990.5,990.5,990.5,966,965.8,966.1,24.5,24.4,24.7,0.209,0.196,0.226,0.111,0.096,0.13,0.0045,0.0039,0.0053,0.535,0.516,0.586,0.022,0.021,0.024,24.01,23.86,24.18,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,45.36,35.99,52.01,43.9,34.91,48.2,0,0,0,0,0,0,0.543,0,0.044,0.14,0.86,0.14,52
664408800000,1991,1,1990,4,17,7,0.369,0.055,0.314,18625,118.8,118.8,110.9,3,3,3,610.8,570.2,648.5,519.8,479.2,91,91,91,0,0,0,0.149,0.14,0.16,519.8,479.2,557.5,990.5,990.5,990.5,966.3,966.2,966.5,24.2,24,24.3,0.246,0.223,0.268,0.149,0.125,0.173,0.0062,0.0051,0.0072,0.572,0.507,0.635,0.024,0.021,0.026,23.59,23.37,23.83,0.948,0.944,0.951,0.973,0.97,0.977,0.922,0.916,0.93,37.98,35.23,40.52,36.95,34.17,39.59,0,0,0,0,0,0,0.616,0,0.055,0.15,0.85,0.15,50.5
665013600000,1991,1,1990,4,18,7,0.423,0.0587,0.364,21401.1,132.6,132.6,127.4,3,3,3,698.7,648.5,735.5,601.7,557.5,97,91,105,0,0,0,0.139,0.129,0.145,601.7,557.5,630.5,990.5,990.5,990.5,966.7,966.5,966.8,23.8,23.7,24,0.294,0.268,0.312,0.203,0.173,0.222,0.0085,0.0072,0.0094,0.71,0.635,0.76,0.03,0.026,0.032,23.1,22.9,23.37,0.954,0.951,0.956,0.98,0.977,0.98,0.935,0.93,0.937,43.35,40.52,45.12,42.46,39.59,44.21,0,0,0,0,0,0,0.708,0,0.059,0.14,0.86,0.14,50.6
665618400000,1991,2,1990,5,19,7,0.469,0.0635,0.405,23487.4,142.4,142.4,139.8,3,3,3,775.3,745.4,790.3,670.3,640.4,105,105,105,0,0,0,0.135,0.133,0.141,670.3,640.4,685.3,990.5,990.5,990.5,967,966.9,967.1,23.5,23.4,23.6,0.334,0.317,0.343,0.249,0.229,0.259,0.011,0.0097,0.011,0.827,0.777,0.852,0.035,0.033,0.036,22.67,22.59,22.84,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,47.55,45.73,48.44,46.6,44.82,47.47,0,0,0,0,0,0,0.777,0,0.064,0.14,0.86,0.14,50.1
666223200000,1991,2,1990,5,20,7,0.536,0.0829,0.453,25229.3,165.9,165.9,150.2,4,3,3.4285714285714284,885.7,790.3,971,748.7,653.3,137,137,137,0,0,0,0.155,0.141,0.173,748.7,653.3,834,990.5,990.5,990.5,967.4,967.1,967.8,23.1,22.7,23.4,0.396,0.329,0.469,0.297,0.237,0.343,0.013,0.01,0.015,0.933,0.803,1.04,0.041,0.034,0.046,22.12,21.68,22.64,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,45.8,40.17,52.11,44.3,39.22,48.2,0,0,0,0,0,0,0.834,0,0.083,0.15,0.85,0.15,47.1
666828000000,1991,2,1990,5,21,7,0.665,0.0829,0.583,30982.8,192.8,192.8,184.4,4,4,4,1100,987.8,1175,963.3,850.8,137,137,137,0,0,0,0.125,0.117,0.139,963.3,850.8,1038,990.5,990.5,990.5,968.2,967.9,968.5,22.3,22,22.6,0.6,0.484,0.689,0.429,0.351,0.509,0.019,0.015,0.023,1.3,1.06,1.49,0.058,0.047,0.067,20.99,20.56,21.58,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.32,43,50.04,46.11,42.14,48.2,0,0,0,0,0,0,1.02,0,0.082,0.12,0.88,0.12,46.6
667432800000,1991,2,1990,5,22,7,0.914,0.109,0.665,31868.4,192.8,192.8,189.7,4,4,4,1511,1259,1856,1330,1122,180.7,137,239,230,22,517,0.118,0.0886,0.155,1100,1100,1100,990.5,990.5,990.5,969.5,968.7,970.6,21,19.9,21.8,0.867,0.789,0.926,0.648,0.648,0.648,0.031,0.03,0.033,1.82,1.74,1.87,0.087,0.08,0.094,19.16,17.99,20.05,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,49.27,46.16,51.64,47.42,45.24,48.2,0,0,0,0,0,0,1.05,0,0.249,0.12,0.73,0.27,34.9
668037600000,1991,3,1990,6,23,7,1.24,0.145,0.665,29372.4,178.4,178.4,174.8,4,4,4,2048,1930,2122,1809,1691,239,239,239,708.9,591,783,0.117,0.113,0.124,1100,1100,1100,990.5,990.5,990.5,971.2,970.9,971.4,19.3,19.1,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.42,17.23,17.75,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.6,44.09,45.5,43.71,43.21,44.59,0,0,0,0,0,0,0.971,0,0.575,0.12,0.54,0.46,23.7
668642400000,1991,3,1990,6,24,7,1.37,0.111,0.665,28415.9,172.1,172.1,169.1,4,4,4,2266,2149,2321,2083,1966,183,183,183,983.3,866,1038,0.0808,0.0788,0.0852,1100,1100,1100,990.5,990.5,990.5,971.7,971.5,971.9,18.8,18.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.88,16.75,17.17,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.15,42.79,43.91,42.29,41.94,43.04,0,0,0,0,0,0,0.94,0,0.705,0.081,0.49,0.51,20.7
669247200000,1991,3,1990,6,25,7,1.39,0.111,0.665,28264.4,168.5,168.5,168.2,4,4,4,2302,2291,2307,2119,2108,183,183,183,1019,1008,1024,0.0795,0.0793,0.0799,1100,1100,1100,990.5,990.5,990.5,971.8,971.8,971.8,18.7,18.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.8,16.79,16.82,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.929,42.92,42.89,42.99,42.06,42.03,42.13,0,0,0,0,0,0,0.935,0,0.725,0.08,0.48,0.52,20.3
669852000000,1991,3,1990,6,26,7,1.32,0.111,0.665,28759.2,172.8,172.8,171.2,4,4,4,2186,2122,2291,2003,1939,183,183,183,903.4,839,1008,0.0838,0.0799,0.0862,1100,1100,1100,990.5,990.5,990.5,971.5,971.4,971.8,19,18.7,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.08,16.82,17.23,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.67,42.99,44.09,42.8,42.13,43.21,0,0,0,0,0,0,0.951,0,0.655,0.084,0.5,0.5,21.8
670456800000,1991,4,1990,7,27,7,1.22,0.131,0.665,29517.1,178,178,175.7,4,4,4,2016,1942,2122,1799,1725,217,217,217,699.1,625,805,0.108,0.102,0.112,1100,1100,1100,990.5,990.5,990.5,971.1,970.9,971.4,19.4,19.1,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.5,17.23,17.71,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.82,44.09,45.4,43.92,43.21,44.49,0,0,0,0,0,0,0.976,0,0.555,0.11,0.55,0.45,24.2
671061600000,1991,4,1990,7,28,7,1.14,0.107,0.665,30206.5,180.9,180.9,179.8,4,4,4,1889,1856,1930,1711,1685,177.6,148,217,611.3,585,640,0.0938,0.0784,0.114,1100,1100,1100,990.5,990.5,990.5,970.7,970.6,970.9,19.8,19.6,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.88,17.75,17.99,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.87,45.5,46.16,44.95,44.59,45.24,0,0,0,0,0,0,0.999,0,0.475,0.094,0.58,0.42,26.5
671666400000,1991,4,1990,7,29,7,1.12,0.0895,0.665,30421.5,182.4,182.4,181.1,4,4,4,1851,1812,1879,1703,1664,148,148,148,603.7,564,631,0.08,0.0788,0.0817,1100,1100,1100,990.5,990.5,990.5,970.6,970.5,970.7,19.9,19.8,20,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.094,0.095,18.01,17.92,18.13,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.19,45.95,46.53,45.27,45.03,45.6,0,0,0,0,0,0,1.01,0,0.455,0.08,0.59,0.41,27.2
672271200000,1991,4,1990,7,30,7,1.06,0.0895,0.665,30936.3,184.7,184.7,184.1,4,4,4,1759,1744,1799,1611,1596,148,148,148,511.4,496,551,0.0841,0.0823,0.0849,1100,1100,1100,990.5,990.5,990.5,970.3,970.3,970.5,20.2,20,20.2,0.926,0.926,0.926,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.093,0.093,0.093,18.3,18.17,18.35,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.98,46.64,47.11,46.04,45.71,46.16,0,0,0,0,0,0,1.02,0,0.395,0.084,0.63,0.37,29.2
672876000000,1991,4,1990,7,31,7,1.01,0.109,0.665,31416.8,188.5,188.5,187,4,4,4,1676,1634,1734,1497,1442,179.4,148,192,396.7,342,486,0.107,0.0853,0.118,1100,1100,1100,990.5,990.5,990.5,970.1,969.9,970.2,20.4,20.3,20.6,0.918,0.913,0.926,0.648,0.648,0.648,0.032,0.031,0.032,1.87,1.86,1.87,0.091,0.09,0.093,18.58,18.38,18.72,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.71,47.19,48.08,46.75,46.25,47.12,0,0,0,0,0,0,1.04,0,0.345,0.11,0.66,0.34,31.1
673480800000,1991,5,1990,8,32,7,0.972,0.116,0.665,31816.1,190.6,190.6,189.4,4,4,4,1607,1571,1634,1415,1379,192,192,192,314.4,279,342,0.119,0.118,0.122,1100,1100,1100,990.5,990.5,990.5,969.8,969.7,969.9,20.7,20.6,20.8,0.912,0.911,0.913,0.648,0.648,0.648,0.031,0.031,0.031,1.86,1.86,1.86,0.09,0.089,0.09,18.81,18.72,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.31,48.08,48.62,47.35,47.12,47.64,0,0,0,0,0,0,1.05,0,0.307,0.12,0.68,0.32,32.7
674085600000,1991,5,1990,8,33,7,0.931,0.116,0.665,32206.1,192.8,192.8,191.7,4,4,4,1539,1506,1571,1347,1314,192,192,192,247,214,279,0.125,0.122,0.127,1100,1100,1100,990.5,990.5,990.5,969.6,969.5,969.7,20.9,20.8,21,0.903,0.887,0.911,0.648,0.648,0.648,0.031,0.031,0.031,1.85,1.84,1.86,0.089,0.087,0.089,19.04,18.93,19.16,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.91,48.62,49.24,47.93,47.64,48.2,0,0,0,0,0,0,1.07,0,0.266,0.12,0.71,0.29,34.6
674690400000,1991,5,1990,8,34,7,0.815,0.116,0.657,32390.4,192.8,192.8,192.8,4,4,4,1348,1235,1492,1156,1043,192,192,192,69.29,0,200,0.143,0.129,0.156,1087,1043,1100,990.5,990.5,990.5,969,968.6,969.5,21.5,21,21.9,0.807,0.713,0.88,0.619,0.519,0.648,0.029,0.024,0.031,1.72,1.52,1.83,0.08,0.07,0.087,19.78,19.21,20.34,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,50.29,49.38,51.3,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.158,0.14,0.81,0.19,39.7
675295200000,1991,5,1990,8,35,7,0.691,0.111,0.58,30890.4,191.2,191.2,183.9,4,4,4,1142,1059,1204,958.9,897.6,183.1,161,192,0,0,0,0.16,0.148,0.171,958.9,897.6,1012,990.5,990.5,990.5,968.3,968.1,968.5,22.2,22,22.4,0.601,0.535,0.668,0.407,0.373,0.451,0.018,0.017,0.021,1.27,1.15,1.4,0.058,0.051,0.064,20.88,20.56,21.26,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,46.91,44.73,48.77,45.97,43.83,47.79,0,0,0,0,0,0,1.02,0,0.111,0.16,0.84,0.16,44.7
675900000000,1991,6,1990,9,36,7,0.573,0.0974,0.475,26169.7,171.6,171.6,155.8,4,3,3.5714285714285716,946.7,851.4,1035,785.7,690.4,161,161,161,0,0,0,0.171,0.156,0.189,785.7,690.4,874.3,990.5,990.5,990.5,967.7,967.3,968,22.8,22.5,23.2,0.434,0.355,0.514,0.317,0.262,0.362,0.014,0.011,0.016,0.993,0.871,1.11,0.044,0.038,0.05,21.83,21.38,22.32,0.955,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,45.48,40.42,51.99,44.07,39.49,48.2,0,0,0,0,0,0,0.865,0,0.098,0.17,0.83,0.17,45.7
676504800000,1991,6,1990,9,37,7,0.445,0.0974,0.347,20193.1,136.4,136.4,120.2,3,3,3,735.3,648.5,820,574.3,487.5,161,161,161,0,0,0,0.22,0.196,0.248,574.3,487.5,659,990.5,990.5,990.5,966.8,966.5,967.2,23.7,23.3,24,0.289,0.24,0.337,0.185,0.129,0.241,0.0078,0.0054,0.01,0.675,0.531,0.818,0.029,0.022,0.035,22.98,22.5,23.48,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.916,0.938,41.03,35.34,46.39,40.07,34.28,45.46,0,0,0,0,0,0,0.668,0,0.098,0.22,0.78,0.22,45.4
677109600000,1991,6,1990,9,38,7,0.34,0.0974,0.242,14604.8,96.4,96.4,86.93,2,2,2,561.9,515.4,629.7,400.9,354.4,161,161,161,0,0,0,0.288,0.256,0.312,400.9,354.4,468.7,990.5,990.5,990.5,966.1,965.9,966.4,24.4,24.1,24.6,0.2,0.183,0.229,0.0882,0.0663,0.12,0.0036,0.0027,0.005,0.502,0.431,0.608,0.021,0.018,0.025,23.87,23.47,24.15,0.954,0.949,0.957,0.979,0.976,0.98,0.934,0.926,0.938,44.73,39.82,51.6,43.47,38.85,48.2,0,0,0,0,0,0,0.483,0,0.098,0.29,0.71,0.29,43
677714400000,1991,6,1990,9,39,7,0.288,0.0974,0.191,11588.7,75.76,75.76,68.98,2,2,2,476.4,446.6,507,315.4,285.6,161,161,161,0,0,0,0.339,0.318,0.361,315.4,285.6,346,990.5,990.5,990.5,965.7,965.6,965.9,24.8,24.6,24.9,0.169,0.159,0.18,0.0479,0.0338,0.0623,0.0019,0.0014,0.0025,0.373,0.328,0.419,0.015,0.013,0.017,24.38,24.2,24.56,0.942,0.937,0.947,0.971,0.97,0.974,0.915,0.909,0.923,35.53,32.23,38.9,34.49,31.26,37.88,0,0,0,0,0,0,0.383,0,0.097,0.34,0.66,0.34,40.2
678319200000,1991,7,1990,10,40,7,0.256,0.0816,0.175,10671.4,67.63,67.63,63.52,2,2,2,423.8,406.7,442.7,288.8,271.7,135,135,135,0,0,0,0.319,0.305,0.332,288.8,271.7,307.7,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.158,0.152,0.165,0.0353,0.0272,0.0442,0.0014,0.0011,0.0018,0.331,0.305,0.359,0.013,0.012,0.014,24.66,24.55,24.76,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,32.74,30.81,34.86,31.76,29.88,33.81,0,0,0,0,0,0,0.353,0,0.081,0.32,0.68,0.32,41.7
678924000000,1991,7,1990,10,41,7,0.236,0.0723,0.163,10018.3,62.24,62.24,59.63,2,2,2,389.9,379,402.5,270.3,259,119.6,108,135,0,0,0,0.306,0.277,0.343,270.3,259,281.6,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.15,0.148,0.153,0.0266,0.0213,0.0319,0.0011,0.00085,0.0013,0.302,0.286,0.317,0.012,0.011,0.013,24.85,24.79,24.9,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,30.74,29.38,32.08,29.82,28.5,31.12,0,0,0,0,0,0,0.331,0,0.073,0.31,0.69,0.31,42.5
679528800000,1991,7,1990,10,42,7,0.218,0.0653,0.153,9394.05,59.06,59.06,55.92,2,2,2,360.8,351.7,375.1,252.8,243.7,108,108,108,0,0,0,0.299,0.288,0.307,252.8,243.7,267.1,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.143,0.14,0.148,0.0191,0.0165,0.0251,0.00076,0.00065,0.00099,0.275,0.263,0.296,0.011,0.01,0.012,25.02,24.93,25.08,0.929,0.927,0.933,0.97,0.97,0.97,0.901,0.899,0.905,28.82,27.77,30.44,27.96,26.94,29.53,0,0,0,0,0,0,0.311,0,0.065,0.3,0.7,0.3,43.1
680133600000,1991,7,1990,10,43,7,0.205,0.0653,0.14,8540.86,52.89,52.89,50.84,2,1,1.8571428571428572,338.9,330.7,347.3,230.9,222.7,108,108,108,0,0,0,0.319,0.311,0.327,230.9,222.7,239.3,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.135,0.132,0.138,0.0154,0.0147,0.0161,0.00061,0.00058,0.00063,0.27,0.244,0.39,0.011,0.0096,0.015,25.14,25.06,25.18,0.928,0.921,0.959,0.971,0.97,0.98,0.902,0.893,0.94,30.16,25.75,52.5,28.86,24.98,48.2,0,0,0,0,0,0,0.282,0,0.065,0.32,0.68,0.32,41.7
680738400000,1991,7,1990,10,44,7,0.193,0.0601,0.133,8134.81,49.75,49.75,48.42,2,1,1.1428571428571428,318.7,310.1,330.7,219.3,213.2,99.43,93,108,0,0,0,0.312,0.293,0.336,219.3,213.2,224.9,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.13,0.128,0.132,0.0144,0.0139,0.0149,0.00056,0.00054,0.00058,0.361,0.24,0.39,0.014,0.0094,0.015,25.15,25.06,25.27,0.953,0.92,0.959,0.979,0.97,0.98,0.933,0.892,0.94,47.87,25.64,52.5,44.87,24.88,48.2,0,0,0,0,0,0,0.269,0,0.06,0.31,0.69,0.31,42.1
681343200000,1991,8,1990,11,45,7,0.182,0.0581,0.124,7936.74,48.2,48.2,47.24,1,1,1,301.5,298.8,305.9,205.3,183.8,96.14,93,115,0,0,0,0.319,0.304,0.385,205.3,183.8,212.9,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.124,0.118,0.127,0.0132,0.0114,0.0138,0.00052,0.00044,0.00054,0.357,0.32,0.371,0.014,0.013,0.014,25.23,25.2,25.28,0.956,0.949,0.958,0.98,0.98,0.98,0.937,0.93,0.938,48.57,43.27,50.39,47.24,42.4,48.2,0,0,0,0,0,0,0.262,0,0.058,0.32,0.68,0.32,43.6
681948000000,1991,8,1990,11,46,7,0.171,0.0696,0.101,6448.89,40.26,40.26,38.39,1,1,1,282.6,273.3,290,167.6,158.3,115,115,115,0,0,0,0.407,0.397,0.421,167.6,158.3,175,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.113,0.109,0.115,0.01,0.00921,0.0106,0.00039,0.00036,0.00041,0.291,0.275,0.305,0.011,0.011,0.012,25.38,25.34,25.43,0.944,0.941,0.946,0.975,0.97,0.978,0.92,0.913,0.926,39.38,37.15,41.15,38.39,36.03,40.26,0,0,0,0,0,0,0.213,0,0.07,0.41,0.59,0.41,37.7
682552800000,1991,8,1990,11,47,7,0.161,0.0696,0.0916,5787.09,36.03,36.03,34.45,1,1,1,266.4,261.9,273.3,151.4,146.9,115,115,115,0,0,0,0.432,0.421,0.439,151.4,146.9,158.3,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.107,0.105,0.109,0.00862,0.00823,0.00921,0.00034,0.00032,0.00036,0.263,0.254,0.275,0.01,0.0099,0.011,25.47,25.43,25.5,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.51,34.41,37.15,34.45,33.38,36.03,0,0,0,0,0,0,0.191,0,0.0694,0.43,0.57,0.43,35.9
683157600000,1991,8,1990,11,48,7,0.155,0.0675,0.088,5556.49,36.43,36.43,33.07,1,1,1,257,250.3,261.9,145.5,139.6,111.6,91,115,0,0,0,0.434,0.364,0.452,145.5,139.6,159.3,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.105,0.103,0.107,0.00811,0.00761,0.00929,0.00031,0.0003,0.00036,0.252,0.241,0.274,0.0098,0.0094,0.011,25.52,25.5,25.54,0.936,0.934,0.941,0.97,0.97,0.971,0.908,0.906,0.914,34.09,32.66,37.53,33.07,31.68,36.43,0,0,0,0,0,0,0.184,0,0.067,0.44,0.57,0.43,35.8
683762400000,1991,9,1990,12,49,7,0.146,0.055,0.0911,5784.39,36.43,36.43,34.43,1,1,1,241.7,234.6,250.3,150.7,143.6,91,91,91,0,0,0,0.377,0.364,0.388,150.7,143.6,159.3,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.104,0.102,0.107,0.00856,0.00796,0.00929,0.00033,0.00031,0.00036,0.259,0.246,0.274,0.01,0.0095,0.011,25.59,25.52,25.65,0.938,0.936,0.941,0.97,0.97,0.971,0.91,0.908,0.914,35.49,33.8,37.53,34.43,32.79,36.43,0,0,0,0,0,0,0.191,0,0.0549,0.38,0.62,0.38,39.6
684367200000,1991,9,1990,12,50,7,0.137,0.055,0.0816,5170.57,32.07,32.07,30.78,1,1,1,226,220.7,231.5,135,129.7,91,91,91,0,0,0,0.403,0.393,0.412,135,129.7,140.5,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0987,0.0969,0.101,0.00722,0.00678,0.00769,0.00028,0.00026,0.0003,0.231,0.221,0.241,0.0089,0.0085,0.0093,25.71,25.67,25.75,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31.73,30.49,33.06,30.78,29.57,32.07,0,0,0,0,0,0,0.171,0,0.0554,0.4,0.6,0.4,37.7
684972000000,1991,9,1990,12,51,7,0.128,0.055,0.0731,4613.14,28.65,28.65,27.46,1,1,1,211.8,208.1,216.8,120.8,117.1,91,91,91,0,0,0,0.43,0.42,0.437,120.8,117.1,125.8,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0937,0.0924,0.0954,0.00602,0.0057,0.00644,0.00023,0.00022,0.00025,0.205,0.199,0.214,0.0079,0.0076,0.0082,25.82,25.79,25.85,0.925,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,28.31,27.38,29.53,27.46,26.56,28.65,0,0,0,0,0,0,0.153,0,0.0549,0.43,0.57,0.43,36
685576800000,1991,9,1990,12,52,7,0.124,0.055,0.0687,4324.04,26.56,26.56,25.74,1,1,1,204.6,203.5,208.1,113.6,112.5,91,91,91,0,0,0,0.445,0.437,0.447,113.6,112.5,117.1,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0912,0.0908,0.0924,0.00541,0.00531,0.0057,0.00021,0.0002,0.00022,0.192,0.19,0.199,0.0074,0.0073,0.0076,25.88,25.85,25.89,0.92,0.919,0.923,0.97,0.97,0.97,0.893,0.892,0.895,26.53,26.27,27.38,25.74,25.48,26.56,0,0,0,0,0,0,0.143,0,0.0553,0.44,0.55,0.45,34.9
686181600000,1991,9,1990,12,53,7,0.122,0.0457,0.0762,4835.74,29.4,29.4,28.78,1,1,1,201.5,199.9,203.5,126,112.5,75.57,73,91,0,0,0,0.375,0.362,0.447,126,112.5,128.4,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0937,0.0908,0.0943,0.00646,0.00531,0.00667,0.00025,0.0002,0.00026,0.213,0.19,0.217,0.0082,0.0073,0.0083,25.88,25.87,25.89,0.928,0.919,0.93,0.97,0.97,0.97,0.9,0.892,0.902,29.67,26.27,30.3,28.78,25.48,29.4,0,0,0,0,0,0,0.16,0,0.0458,0.37,0.62,0.38,39.6
686786400000,1991,10,1991,1,1,7,0.12,0.0442,0.0757,4803.49,29.03,29.03,28.59,1,1,1,198.1,196.6,199.9,125.1,123.6,73,73,73,0,0,0,0.368,0.365,0.371,125.1,123.6,126.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0931,0.0926,0.0937,0.00638,0.00626,0.00654,0.00024,0.00024,0.00025,0.211,0.208,0.214,0.0081,0.008,0.0082,25.89,25.89,25.89,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.9,0.901,29.48,29.1,29.93,28.59,28.23,29.03,0,0,0,0,0,0,0.159,0,0.0443,0.37,0.63,0.37,40
687391200000,1991,10,1991,1,2,7,0.118,0.0442,0.0742,4701.94,28.23,28.23,27.99,1,1,1,195.7,195.3,196.6,122.7,122.3,73,73,73,0,0,0,0.373,0.371,0.374,122.7,122.3,123.6,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0922,0.0921,0.0926,0.00618,0.00614,0.00626,0.00024,0.00024,0.00024,0.206,0.206,0.208,0.0079,0.0079,0.008,25.88,25.88,25.89,0.927,0.926,0.927,0.97,0.97,0.97,0.899,0.899,0.9,28.85,28.75,29.1,27.99,27.89,28.23,0,0,0,0,0,0,0.155,0,0.0438,0.37,0.63,0.37,39.8
687996000000,1991,10,1991,1,3,7,0.125,0.0442,0.0808,5141.62,32.09,32.09,30.6,1,1,1,206.7,196.6,213,133.7,123.6,73,73,73,0,0,0,0.354,0.343,0.371,133.7,123.6,140,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0961,0.0926,0.0984,0.00711,0.00626,0.00765,0.00027,0.00024,0.00029,0.226,0.208,0.238,0.0087,0.008,0.0091,25.83,25.78,25.89,0.932,0.927,0.934,0.97,0.97,0.97,0.904,0.9,0.906,31.55,29.1,33.08,30.6,28.23,32.09,0,0,0,0,0,0,0.17,0,0.0442,0.35,0.65,0.35,41.1
688600800000,1991,10,1991,1,4,7,0.135,0.0493,0.0858,5452.3,35.07,35.07,32.45,1,1,1,223.4,213,228.3,141.9,135.3,81.57,73,93,0,0,0,0.364,0.323,0.407,141.9,135.3,152.8,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0999,0.0984,0.103,0.00781,0.00725,0.00874,0.0003,0.00028,0.00034,0.242,0.231,0.26,0.0093,0.0089,0.01,25.72,25.68,25.78,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.905,0.911,33.46,31.81,36.15,32.45,30.85,35.07,0,0,0,0,0,0,0.18,0,0.0492,0.37,0.64,0.36,40.4
689205600000,1991,11,1991,2,5,7,0.141,0.0562,0.0845,5353.19,35.06,35.06,31.86,1,1,1,232.7,228.7,246.5,139.7,135.7,93,93,93,0,0,0,0.4,0.377,0.407,139.7,135.7,153.5,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.1,0.0989,0.105,0.00763,0.00728,0.0088,0.00029,0.00028,0.00034,0.239,0.232,0.264,0.0092,0.0089,0.01,25.66,25.56,25.7,0.934,0.933,0.939,0.97,0.97,0.97,0.906,0.905,0.911,32.85,31.89,36.15,31.86,30.93,35.06,0,0,0,0,0,0,0.177,0,0.0565,0.4,0.6,0.4,38
689810400000,1991,11,1991,2,6,7,0.156,0.0562,0.1,6384.98,39.89,39.89,38.01,1,1,1,258.5,246.5,266,165.5,153.5,93,93,93,0,0,0,0.36,0.35,0.377,165.5,153.5,173,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.109,0.105,0.112,0.00982,0.0088,0.0105,0.00038,0.00034,0.00041,0.285,0.264,0.299,0.011,0.01,0.012,25.48,25.44,25.56,0.943,0.939,0.945,0.974,0.97,0.978,0.919,0.911,0.924,39.01,36.15,40.79,38.01,35.06,39.89,0,0,0,0,0,0,0.211,0,0.056,0.36,0.64,0.36,40.9
690415200000,1991,11,1991,2,7,7,0.163,0.0562,0.107,6845.49,43.65,43.65,40.75,1,1,1,269.4,266,281.5,176.4,173,93,93,93,0,0,0,0.345,0.33,0.35,176.4,173,188.5,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.113,0.112,0.118,0.0107,0.0105,0.0118,0.00042,0.00041,0.00046,0.305,0.299,0.326,0.012,0.012,0.013,25.42,25.35,25.44,0.947,0.945,0.951,0.979,0.978,0.98,0.926,0.924,0.932,41.63,40.79,44.54,40.75,39.89,43.65,0,0,0,0,0,0,0.226,0,0.056,0.34,0.66,0.34,42
691020000000,1991,11,1991,2,8,7,0.182,0.0572,0.125,7963.22,48.2,48.2,47.4,1,1,1,300.7,287.1,310.1,206.2,194.1,94.57,93,104,0,0,0,0.314,0.304,0.335,206.2,194.1,212.9,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.124,0.12,0.126,0.0133,0.0123,0.0138,0.00052,0.00048,0.00054,0.358,0.336,0.37,0.014,0.013,0.014,25.24,25.19,25.32,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.938,48.78,45.91,50.39,47.4,44.99,48.2,0,0,0,0,0,0,0.263,0,0.057,0.31,0.69,0.31,43.8
691624800000,1991,12,1991,3,9,7,0.193,0.0629,0.13,8140.1,50.06,50.06,48.45,2,1,1.2857142857142858,319,305.9,330.7,215,201.9,104,104,104,0,0,0,0.326,0.314,0.34,215,201.9,226.7,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.128,0.123,0.132,0.014,0.0129,0.015,0.00055,0.00051,0.00059,0.331,0.243,0.384,0.013,0.0095,0.015,25.17,25.1,25.22,0.947,0.921,0.959,0.977,0.97,0.98,0.925,0.893,0.94,42.84,25.81,51.93,41.3,25.03,48.2,0,0,0,0,0,0,0.269,0,0.063,0.33,0.67,0.33,42.2
692229600000,1991,12,1991,3,10,7,0.274,0.0629,0.212,12637.9,96.4,96.4,75.23,2,2,2,453.7,330.7,570.2,349.7,226.7,104,104,104,0,0,0,0.24,0.182,0.314,349.7,226.7,466.2,990.5,990.5,990.5,965.6,965.1,966.2,24.9,24.3,25.4,0.176,0.132,0.218,0.0655,0.015,0.119,0.0027,0.00059,0.0049,0.42,0.243,0.594,0.017,0.0095,0.024,24.45,23.74,25.2,0.943,0.921,0.958,0.974,0.97,0.98,0.919,0.893,0.939,39.41,25.81,51.91,37.61,25.03,48.2,0,0,0,0,0,0,0.418,0,0.062,0.23,0.77,0.23,46.1
692834400000,1991,12,1991,3,11,7,0.323,0.0653,0.258,15715.1,96.4,96.4,93.54,2,2,2,534.4,512.2,548.2,426.4,394.2,108,104,118,0,0,0,0.203,0.19,0.23,426.4,394.2,444.2,990.5,990.5,990.5,966,965.9,966.1,24.5,24.4,24.6,0.203,0.194,0.209,0.1,0.0851,0.109,0.0041,0.0035,0.0044,0.534,0.487,0.56,0.022,0.02,0.023,23.96,23.87,24.11,0.957,0.954,0.958,0.98,0.98,0.98,0.938,0.935,0.939,47.93,44.47,49.82,46.77,43.58,48.2,0,0,0,0,0,0,0.52,0,0.065,0.2,0.8,0.2,48.7
693439200000,1991,12,1991,3,12,7,0.293,0.0714,0.221,13613.3,85.16,85.16,81.03,2,2,2,484.1,474.7,502.8,366.1,356.7,118,118,118,0,0,0,0.244,0.235,0.249,366.1,356.7,384.8,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.184,0.18,0.19,0.0718,0.0673,0.0806,0.0029,0.0027,0.0033,0.445,0.431,0.473,0.018,0.017,0.019,24.28,24.16,24.33,0.95,0.949,0.953,0.978,0.977,0.98,0.93,0.927,0.934,41.41,40.38,43.45,40.52,39.44,42.58,0,0,0,0,0,0,0.45,0,0.072,0.24,0.75,0.25,46.5
694044000000,1991,12,1991,3,13,7,0.294,0.0722,0.222,13626.6,83.45,83.45,81.11,2,2,2,485.9,474.7,496.9,366.4,356.7,119.4,118,120,0,0,0,0.246,0.241,0.249,366.4,356.7,376.9,990.5,990.5,990.5,965.8,965.7,965.8,24.7,24.7,24.8,0.183,0.18,0.187,0.072,0.0673,0.0769,0.0029,0.0027,0.0031,0.445,0.431,0.46,0.018,0.017,0.019,24.27,24.2,24.33,0.95,0.949,0.952,0.979,0.977,0.98,0.93,0.927,0.933,41.44,40.38,42.58,40.56,39.44,41.72,0,0,0,0,0,0,0.451,0,0.072,0.25,0.76,0.24,46.3
694648800000,1992,1,1991,4,14,7,0.312,0.0676,0.244,14933.6,96.4,96.4,88.89,2,2,2,515.2,502.8,536.9,403.5,382.8,111.7,91,120,0,0,0,0.217,0.169,0.239,403.5,382.8,445.9,990.5,990.5,990.5,965.9,965.9,966,24.6,24.5,24.6,0.195,0.189,0.208,0.0894,0.0797,0.109,0.0036,0.0032,0.0045,0.499,0.469,0.561,0.02,0.019,0.023,24.08,23.92,24.17,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,45.49,43.22,50.12,44.45,42.35,48.2,0,0,0,0,0,0,0.494,0,0.068,0.22,0.78,0.22,47.9
695253600000,1992,1,1991,4,15,7,0.343,0.055,0.288,16835.6,106.1,106.1,100.2,3,2,2.5714285714285716,567.1,554.6,588.3,476.1,463.6,91,91,91,0,0,0,0.161,0.155,0.164,476.1,463.6,497.3,990.5,990.5,990.5,966.2,966.1,966.2,24.3,24.3,24.4,0.222,0.214,0.234,0.124,0.118,0.134,0.0051,0.0048,0.0055,0.547,0.501,0.599,0.022,0.021,0.025,23.8,23.72,23.85,0.949,0.944,0.957,0.974,0.97,0.98,0.925,0.915,0.938,42.62,34.99,52.44,40.29,33.94,48.2,0,0,0,0,0,0,0.557,0,0.055,0.16,0.84,0.16,49.1
695858400000,1992,1,1991,4,16,7,0.365,0.055,0.31,18373.8,112.7,112.7,109.4,3,3,3,604.2,593.1,619.8,513.2,502.1,91,91,91,0,0,0,0.151,0.147,0.153,513.2,502.1,528.8,990.5,990.5,990.5,966.3,966.3,966.4,24.2,24.1,24.2,0.243,0.236,0.251,0.144,0.136,0.154,0.0059,0.0056,0.0064,0.56,0.541,0.586,0.023,0.022,0.024,23.62,23.53,23.69,0.947,0.946,0.949,0.971,0.97,0.973,0.92,0.918,0.923,37.54,36.79,38.6,36.46,35.69,37.56,0,0,0,0,0,0,0.608,0,0.055,0.15,0.85,0.15,50.3
696463200000,1992,1,1991,4,17,7,0.384,0.0575,0.327,19327.7,116.3,116.3,115,3,3,3,635.3,629.7,643.9,540.3,531.6,95,91,105,0,0,0,0.15,0.143,0.165,540.3,531.6,545.6,990.5,990.5,990.5,966.4,966.4,966.5,24.1,24,24.1,0.259,0.255,0.261,0.162,0.156,0.165,0.0067,0.0065,0.0069,0.606,0.593,0.614,0.025,0.025,0.026,23.45,23.42,23.48,0.95,0.949,0.95,0.975,0.973,0.975,0.926,0.924,0.927,39.35,38.7,39.73,38.35,37.66,38.75,0,0,0,0,0,0,0.639,0,0.057,0.15,0.85,0.15,50.3
697068000000,1992,2,1991,5,18,7,0.397,0.0635,0.334,19686.9,119.5,119.5,117.2,3,3,3,656.5,648.5,667.6,551.5,543.5,105,105,105,0,0,0,0.16,0.157,0.162,551.5,543.5,562.6,990.5,990.5,990.5,966.5,966.5,966.6,24,23.9,24,0.267,0.262,0.273,0.169,0.164,0.177,0.0071,0.0068,0.0074,0.627,0.613,0.646,0.026,0.026,0.027,23.35,23.28,23.39,0.951,0.95,0.952,0.976,0.975,0.978,0.928,0.926,0.93,40.02,39.49,40.76,39.06,38.5,39.85,0,0,0,0,0,0,0.651,0,0.063,0.16,0.84,0.16,49.6
697672800000,1992,2,1991,5,19,7,0.415,0.0635,0.352,20732.4,124.2,124.2,123.4,3,3,3,686.3,674.1,690.2,581.3,569.1,105,105,105,0,0,0,0.153,0.152,0.156,581.3,569.1,585.2,990.5,990.5,990.5,966.6,966.6,966.7,23.9,23.8,23.9,0.284,0.277,0.286,0.189,0.181,0.192,0.0079,0.0076,0.008,0.677,0.656,0.684,0.028,0.027,0.029,23.18,23.16,23.25,0.953,0.952,0.954,0.98,0.979,0.98,0.934,0.932,0.935,41.98,41.19,42.24,41.14,40.31,41.39,0,0,0,0,0,0,0.686,0,0.063,0.15,0.85,0.15,50
698277600000,1992,2,1991,5,20,7,0.436,0.0583,0.377,22113.3,136.8,136.8,131.6,3,3,3,720.3,704.7,735.5,623.8,599.7,96.43,85,105,0,0,0,0.134,0.116,0.149,623.8,599.7,650.5,990.5,990.5,990.5,966.8,966.7,966.8,23.7,23.7,23.8,0.306,0.294,0.319,0.218,0.202,0.236,0.0092,0.0085,0.01,0.747,0.708,0.79,0.032,0.03,0.033,22.97,22.87,23.07,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.77,43.18,46.53,43.88,42.32,45.6,0,0,0,0,0,0,0.731,0,0.059,0.13,0.86,0.14,50.7
698882400000,1992,2,1991,5,21,7,0.456,0.0533,0.402,23421.4,141.9,141.9,139.4,3,3,3,753.6,741,768.4,665.4,656,88.14,85,107,0,0,0,0.117,0.111,0.139,665.4,656,679,990.5,990.5,990.5,966.9,966.9,967,23.6,23.5,23.6,0.329,0.323,0.336,0.246,0.239,0.255,0.01,0.01,0.011,0.816,0.799,0.838,0.035,0.034,0.036,22.77,22.71,22.84,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,47.42,46.87,48.26,46.47,45.93,47.3,0,0,0,0,0,0,0.775,0,0.054,0.12,0.88,0.12,51.4
699487200000,1992,3,1991,6,22,7,0.48,0.0647,0.416,23791.5,144.6,144.6,141.6,3,3,3,794.2,772.5,837.3,687.2,665.5,107,107,107,0,0,0,0.135,0.128,0.139,687.2,665.5,730.3,990.5,990.5,990.5,967.1,967,967.2,23.4,23.3,23.5,0.345,0.333,0.37,0.26,0.246,0.289,0.011,0.01,0.012,0.857,0.821,0.93,0.037,0.035,0.04,22.57,22.32,22.69,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.52,47.25,50.98,47.21,46.31,48.2,0,0,0,0,0,0,0.787,0,0.064,0.13,0.87,0.13,49.6
700092000000,1992,3,1991,6,23,7,0.535,0.0742,0.46,25269.6,156.9,156.9,150.4,4,3,3.5714285714285716,883.9,863.8,910,761.2,742.9,122.7,107,129,0,0,0,0.139,0.123,0.148,761.2,742.9,781,990.5,990.5,990.5,967.4,967.4,967.5,23.1,23,23.1,0.401,0.386,0.421,0.307,0.297,0.317,0.013,0.013,0.014,0.944,0.911,0.983,0.041,0.039,0.043,22.12,22.02,22.2,0.954,0.952,0.957,0.977,0.975,0.98,0.933,0.928,0.938,44.96,39.44,52.44,42.77,38.44,48.2,0,0,0,0,0,0,0.836,0,0.075,0.14,0.86,0.14,47.2
700696800000,1992,3,1991,6,24,7,0.548,0.0742,0.474,26486.4,158.6,158.6,157.7,4,4,4,906.7,893,919.2,784,773.5,122.7,107,129,0,0,0,0.135,0.12,0.143,784,773.5,790.2,990.5,990.5,990.5,967.5,967.5,967.6,23,22.9,23,0.422,0.414,0.43,0.318,0.313,0.321,0.014,0.014,0.014,0.948,0.931,0.96,0.041,0.041,0.042,22.03,21.96,22.08,0.953,0.953,0.953,0.977,0.976,0.977,0.931,0.929,0.932,40.35,39.85,40.57,39.41,38.88,39.64,0,0,0,0,0,0,0.876,0,0.074,0.14,0.86,0.14,48.3
701301600000,1992,3,1991,6,25,7,0.54,0.0647,0.475,26637.4,158.6,158.6,158.6,4,4,4,893,893,893,786,786,107,107,107,0,0,0,0.12,0.12,0.12,786,786,786,990.5,990.5,990.5,967.5,967.5,967.5,23,23,23,0.42,0.42,0.42,0.319,0.319,0.319,0.014,0.014,0.014,0.947,0.947,0.947,0.041,0.041,0.041,22.08,22.08,22.08,0.953,0.953,0.953,0.977,0.977,0.977,0.932,0.932,0.932,40.56,40.56,40.56,39.64,39.64,39.64,0,0,0,0,0,0,0.881,0,0.065,0.12,0.88,0.12,49.3
701906400000,1992,3,1991,6,26,7,0.538,0.0725,0.465,25443.6,158.6,158.6,151.5,4,3,3.5714285714285716,889,883.7,893,769.2,758.7,119.9,107,125,0,0,0,0.135,0.12,0.141,769.2,758.7,786,990.5,990.5,990.5,967.5,967.4,967.5,23,23,23.1,0.41,0.403,0.42,0.311,0.306,0.319,0.014,0.013,0.014,0.959,0.923,0.991,0.042,0.04,0.043,22.08,22.07,22.1,0.954,0.952,0.956,0.978,0.975,0.98,0.933,0.929,0.937,45.36,39.64,52.36,43.03,38.65,48.2,0,0,0,0,0,0,0.841,0,0.073,0.13,0.86,0.14,47.3
702511200000,1992,4,1991,7,27,7,0.527,0.0756,0.452,24292.8,144.6,144.6,144.6,3,3,3,871.6,858,878.6,746.6,733,125,125,125,0,0,0,0.143,0.142,0.146,746.6,733,753.6,990.5,990.5,990.5,967.4,967.3,967.4,23.1,23.1,23.2,0.392,0.379,0.398,0.299,0.291,0.304,0.013,0.013,0.013,0.969,0.942,0.983,0.042,0.041,0.043,22.14,22.1,22.23,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,51.71,50.95,52.09,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.075,0.14,0.86,0.14,46.1
703116000000,1992,4,1991,7,28,7,0.519,0.0756,0.443,24292.8,144.6,144.6,144.6,3,3,3,857.9,851.4,863.8,732.9,726.4,125,125,125,0,0,0,0.146,0.145,0.147,732.9,726.4,738.8,990.5,990.5,990.5,967.3,967.3,967.4,23.2,23.1,23.2,0.379,0.373,0.384,0.291,0.286,0.295,0.013,0.012,0.013,0.942,0.929,0.954,0.041,0.04,0.041,22.23,22.19,22.27,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.95,50.58,51.28,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.15,0.85,0.15,46.8
703720800000,1992,4,1991,7,29,7,0.515,0.0756,0.439,24292.8,144.6,144.6,144.6,3,3,3,851.4,851.4,851.4,726.4,726.4,125,125,125,0,0,0,0.147,0.147,0.147,726.4,726.4,726.4,990.5,990.5,990.5,967.3,967.3,967.3,23.2,23.2,23.2,0.373,0.373,0.373,0.286,0.286,0.286,0.012,0.012,0.012,0.929,0.929,0.929,0.04,0.04,0.04,22.27,22.27,22.27,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.58,50.58,50.58,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.15,0.85,0.15,47.2
704325600000,1992,4,1991,7,30,7,0.513,0.0813,0.432,24217.9,144.6,144.6,144.2,3,3,3,849,845.8,851.4,714.5,698.8,134.4,125,147,0,0,0,0.159,0.147,0.174,714.5,698.8,726.4,990.5,990.5,990.5,967.3,967.3,967.3,23.2,23.2,23.2,0.366,0.357,0.373,0.278,0.268,0.286,0.012,0.012,0.012,0.909,0.882,0.929,0.039,0.038,0.04,22.3,22.27,22.33,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.83,48.83,50.58,48.05,47.85,48.2,0,0,0,0,0,0,0.801,0,0.081,0.16,0.84,0.16,47.2
704930400000,1992,5,1991,8,31,7,0.512,0.0889,0.424,24162.6,144.5,144.5,143.8,3,3,3,847.4,845.8,851.4,700.4,698.8,147,147,147,0,0,0,0.174,0.173,0.174,700.4,698.8,704.4,990.5,990.5,990.5,967.3,967.3,967.3,23.2,23.2,23.2,0.358,0.357,0.36,0.269,0.268,0.272,0.012,0.012,0.012,0.885,0.882,0.891,0.038,0.038,0.038,22.33,22.3,22.33,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.92,48.83,49.14,47.94,47.85,48.16,0,0,0,0,0,0,0.799,0,0.088,0.17,0.83,0.17,47.2
705535200000,1992,5,1991,8,32,7,0.503,0.0889,0.415,23742.2,143.6,143.6,141.3,3,3,3,832.4,817.2,845.8,685.4,670.2,147,147,147,0,0,0,0.177,0.174,0.18,685.4,670.2,698.8,990.5,990.5,990.5,967.2,967.2,967.3,23.3,23.2,23.3,0.35,0.341,0.357,0.259,0.249,0.268,0.011,0.011,0.012,0.859,0.834,0.882,0.037,0.036,0.038,22.41,22.33,22.5,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.07,47.19,48.83,47.11,46.24,47.85,0,0,0,0,0,0,0.785,0,0.088,0.18,0.83,0.17,47.2
706140000000,1992,5,1991,8,33,7,0.473,0.0889,0.384,22257.7,138.7,138.7,132.5,3,3,3,782.5,745.4,817.2,635.5,598.4,147,147,147,0,0,0,0.188,0.18,0.197,635.5,598.4,670.2,990.5,990.5,990.5,967,966.9,967.2,23.5,23.3,23.6,0.321,0.3,0.341,0.225,0.201,0.249,0.0096,0.0085,0.011,0.775,0.713,0.834,0.033,0.03,0.036,22.7,22.5,22.91,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.06,42.77,47.19,44.16,41.91,46.24,0,0,0,0,0,0,0.736,0,0.089,0.19,0.81,0.19,47.1
706744800000,1992,5,1991,8,34,7,0.409,0.0889,0.32,18752.9,123.9,123.9,111.6,3,3,3,676.2,636.6,735.5,529.2,489.6,147,147,147,0,0,0,0.218,0.2,0.231,529.2,489.6,588.5,990.5,990.5,990.5,966.6,966.4,966.8,23.9,23.7,24.1,0.261,0.238,0.294,0.155,0.13,0.194,0.0065,0.0054,0.0082,0.596,0.531,0.696,0.025,0.022,0.029,23.3,22.96,23.52,0.949,0.945,0.954,0.973,0.97,0.98,0.923,0.917,0.935,38.22,35.58,42.13,37.21,34.51,41.29,0,0,0,0,0,0,0.62,0,0.089,0.22,0.78,0.22,45.9
707349600000,1992,6,1991,9,35,7,0.333,0.072,0.261,15763.5,102.2,102.2,93.83,3,2,2.142857142857143,551.4,507,599.5,432.4,388,119,119,119,0,0,0,0.217,0.199,0.235,432.4,388,480.5,990.5,990.5,990.5,966.1,965.9,966.3,24.4,24.2,24.6,0.209,0.192,0.231,0.103,0.0821,0.126,0.0042,0.0033,0.0052,0.531,0.478,0.584,0.022,0.019,0.024,23.89,23.69,24.14,0.955,0.944,0.958,0.979,0.97,0.98,0.934,0.916,0.939,45.81,35.12,50.93,44.48,34.07,48.2,0,0,0,0,0,0,0.521,0,0.072,0.22,0.78,0.22,47.3
707954400000,1992,6,1991,9,36,7,0.288,0.072,0.216,13234.5,83.67,83.67,78.78,2,2,2,475.4,451.8,496.9,356.4,332.8,119,119,119,0,0,0,0.251,0.239,0.263,356.4,332.8,377.9,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.181,0.172,0.188,0.0672,0.0561,0.0774,0.0027,0.0023,0.0031,0.431,0.396,0.463,0.017,0.016,0.019,24.33,24.2,24.47,0.949,0.945,0.952,0.976,0.971,0.98,0.926,0.918,0.933,40.33,37.74,42.69,39.39,36.65,41.84,0,0,0,0,0,0,0.438,0,0.072,0.25,0.75,0.25,46
708559200000,1992,6,1991,9,37,7,0.261,0.072,0.189,11559.5,72.1,72.1,68.81,2,2,2,431.3,412.3,446.6,312.3,293.3,119,119,119,0,0,0,0.276,0.266,0.289,312.3,293.3,327.6,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.165,0.158,0.171,0.0464,0.0374,0.0536,0.0019,0.0015,0.0022,0.365,0.336,0.388,0.015,0.013,0.016,24.59,24.5,24.71,0.942,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,35.47,33.34,37.16,34.4,32.34,36.05,0,0,0,0,0,0,0.382,0,0.072,0.28,0.72,0.28,44.3
709164000000,1992,6,1991,9,38,7,0.239,0.072,0.167,10206.7,64.68,64.68,60.75,2,2,2,394.4,379,412.3,275.4,260,119,119,119,0,0,0,0.302,0.289,0.314,275.4,260,293.3,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.152,0.147,0.158,0.029,0.0217,0.0374,0.0012,0.00086,0.0015,0.31,0.286,0.336,0.012,0.011,0.013,24.82,24.71,24.92,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.32,29.58,33.34,30.38,28.69,32.34,0,0,0,0,0,0,0.338,0,0.072,0.3,0.7,0.3,42.7
709768800000,1992,6,1991,9,39,7,0.22,0.0672,0.153,9376.45,57.57,57.57,55.81,2,2,2,363.6,351.7,375.1,252.5,243.7,111.1,108,119,0,0,0,0.306,0.293,0.323,252.5,243.7,260.3,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.143,0.14,0.145,0.0188,0.0165,0.0219,0.00074,0.00065,0.00087,0.275,0.263,0.285,0.011,0.01,0.011,25.01,24.94,25.08,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,28.77,27.77,29.68,27.91,26.94,28.79,0,0,0,0,0,0,0.31,0,0.067,0.31,0.7,0.3,42.6
710373600000,1992,7,1991,10,40,7,0.207,0.0653,0.141,8677.21,53.88,53.88,51.65,2,2,2,341.9,334.4,351.7,233.9,226.4,108,108,108,0,0,0,0.316,0.307,0.323,233.9,226.4,243.7,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.136,0.133,0.14,0.0156,0.015,0.0165,0.00062,0.00059,0.00065,0.252,0.244,0.263,0.0099,0.0096,0.01,25.14,25.08,25.18,0.924,0.921,0.927,0.97,0.97,0.97,0.896,0.893,0.899,26.62,25.75,27.77,25.83,24.98,26.94,0,0,0,0,0,0,0.287,0,0.066,0.32,0.68,0.32,41.9
710978400000,1992,7,1991,10,41,7,0.196,0.0653,0.131,8139.71,49.95,49.95,48.45,2,1,1.1428571428571428,324.8,317.9,334.4,216.8,209.9,108,108,108,0,0,0,0.333,0.323,0.34,216.8,209.9,226.4,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.13,0.128,0.133,0.0142,0.0136,0.015,0.00056,0.00053,0.00059,0.358,0.244,0.384,0.014,0.0096,0.015,25.12,25.08,25.18,0.953,0.921,0.959,0.979,0.97,0.98,0.932,0.893,0.94,47.19,25.75,51.76,44.88,24.98,48.2,0,0,0,0,0,0,0.269,0,0.065,0.33,0.67,0.33,41.5
711583200000,1992,7,1991,10,42,7,0.186,0.0653,0.121,7754.87,48.2,48.2,46.16,1,1,1,307.8,298.8,317.9,199.8,190.8,108,108,108,0,0,0,0.351,0.34,0.361,199.8,190.8,209.9,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.124,0.121,0.128,0.0127,0.012,0.0136,0.0005,0.00047,0.00053,0.349,0.333,0.367,0.014,0.013,0.014,25.21,25.14,25.27,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.938,47.15,45,49.53,46.16,44.1,48.2,0,0,0,0,0,0,0.256,0,0.065,0.35,0.65,0.35,41.7
712188000000,1992,7,1991,10,43,7,0.17,0.0627,0.108,6895.96,43.1,43.1,41.05,1,1,1,281.7,273.3,294.6,178,165.3,103.7,93,108,0,0,0,0.368,0.337,0.395,178,165.3,186.6,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.116,0.112,0.119,0.0109,0.0098,0.0116,0.00042,0.00038,0.00045,0.31,0.287,0.325,0.012,0.011,0.013,25.36,25.3,25.42,0.947,0.943,0.95,0.979,0.974,0.98,0.927,0.918,0.931,41.94,38.86,43.98,41.05,37.83,43.1,0,0,0,0,0,0,0.228,0,0.062,0.37,0.64,0.36,40.6
712792800000,1992,8,1991,11,44,7,0.163,0.0562,0.107,6869.01,41.71,41.71,40.89,1,1,1,270,261.9,273.3,177,168.9,93,93,93,0,0,0,0.344,0.34,0.355,177,168.9,180.3,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.114,0.111,0.115,0.0108,0.0101,0.0111,0.00042,0.00039,0.00043,0.306,0.292,0.312,0.012,0.011,0.012,25.41,25.39,25.46,0.947,0.944,0.948,0.979,0.976,0.98,0.927,0.921,0.929,41.76,39.81,42.56,40.89,38.84,41.71,0,0,0,0,0,0,0.227,0,0.056,0.34,0.66,0.34,42.1
713397600000,1992,8,1991,11,45,7,0.156,0.0562,0.1,6389.69,38.84,38.84,38.03,1,1,1,258.7,254.6,261.9,165.7,161.6,93,93,93,0,0,0,0.36,0.355,0.365,165.7,161.6,168.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.11,0.109,0.111,0.00983,0.00948,0.0101,0.00038,0.00037,0.00039,0.286,0.279,0.292,0.011,0.011,0.011,25.48,25.46,25.5,0.943,0.942,0.944,0.974,0.972,0.976,0.919,0.915,0.921,39.05,38.06,39.81,38.03,36.99,38.84,0,0,0,0,0,0,0.211,0,0.056,0.36,0.64,0.36,41
714002400000,1992,8,1991,11,46,7,0.149,0.0562,0.0932,5916.62,36.99,36.99,35.22,1,1,1,247.2,239.5,254.6,154.2,146.5,93,93,93,0,0,0,0.376,0.365,0.388,154.2,146.5,161.6,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.106,0.103,0.109,0.00885,0.00821,0.00948,0.00034,0.00032,0.00037,0.266,0.252,0.279,0.01,0.0097,0.011,25.55,25.5,25.61,0.94,0.937,0.942,0.97,0.97,0.972,0.912,0.909,0.915,36.3,34.48,38.06,35.22,33.45,36.99,0,0,0,0,0,0,0.196,0,0.0558,0.38,0.63,0.37,39.7
714607200000,1992,8,1991,11,47,7,0.14,0.0562,0.0839,5316.22,32.67,32.67,31.64,1,1,1,231.8,228.3,236.2,138.8,135.3,93,93,93,0,0,0,0.401,0.394,0.407,138.8,135.3,143.2,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.101,0.0995,0.102,0.00754,0.00725,0.00792,0.00029,0.00028,0.00031,0.238,0.232,0.246,0.0092,0.0089,0.0095,25.67,25.64,25.7,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.62,31.81,33.68,31.64,30.85,32.67,0,0,0,0,0,0,0.176,0,0.0561,0.4,0.6,0.4,38
715212000000,1992,8,1991,11,48,7,0.131,0.0454,0.0859,5469.62,34.74,34.74,32.56,1,1,1,217.1,208.1,225.8,142.1,132.8,75,72,93,0,0,0,0.345,0.322,0.412,142.1,132.8,151.4,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.1,0.0977,0.103,0.00783,0.00704,0.00861,0.0003,0.00027,0.00033,0.242,0.227,0.259,0.0093,0.0088,0.01,25.76,25.7,25.82,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.904,0.911,33.56,31.2,35.81,32.56,30.27,34.74,0,0,0,0,0,0,0.181,0,0.0451,0.35,0.66,0.34,41.8
