datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
715816800000,1992,9,1991,12,49,7,0.124,0.0435,0.0805,5119.37,31.17,31.17,30.47,1,1,1,205,203.8,208.1,133,131.8,72,72,72,0,0,0,0.351,0.346,0.353,133,131.8,136.1,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0966,0.0962,0.0977,0.00706,0.00695,0.00731,0.00027,0.00027,0.00028,0.226,0.224,0.231,0.0087,0.0086,0.0089,25.84,25.82,25.85,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.41,31.12,32.14,30.47,30.18,31.17,0,0,0,0,0,0,0.169,0,0.0435,0.35,0.65,0.35,41.3
716421600000,1992,9,1991,12,50,7,0.121,0.0435,0.0772,4905.39,30.12,30.12,29.2,1,1,1,199.6,196.6,203.5,127.6,124.6,72,72,72,0,0,0,0.361,0.354,0.366,127.6,124.6,131.5,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0947,0.0936,0.0961,0.0066,0.00634,0.00693,0.00025,0.00024,0.00027,0.216,0.211,0.223,0.0083,0.0081,0.0086,25.88,25.86,25.88,0.929,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,30.1,29.36,31.05,29.2,28.48,30.12,0,0,0,0,0,0,0.162,0,0.0438,0.36,0.64,0.36,40.5
717026400000,1992,9,1991,12,51,7,0.112,0.0435,0.0688,4330.57,28.14,28.14,25.78,1,1,1,185.7,176.4,195.3,113.7,104.4,72,72,72,0,0,0,0.388,0.369,0.408,113.7,104.4,123.3,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0898,0.0865,0.0932,0.00542,0.00462,0.00623,0.00021,0.00018,0.00024,0.191,0.175,0.208,0.0073,0.0067,0.008,25.88,25.88,25.88,0.92,0.914,0.927,0.97,0.97,0.97,0.893,0.886,0.899,26.57,24.21,29.01,25.78,23.48,28.14,0,0,0,0,0,0,0.143,0,0.0432,0.39,0.61,0.39,38.7
717631200000,1992,9,1991,12,52,7,0.104,0.0366,0.0673,4226.68,27.71,27.71,25.16,1,1,1,171.9,170.2,173.7,111.3,100.6,60.57,52,72,0,0,0,0.352,0.299,0.417,111.3,100.6,121.7,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0869,0.0851,0.0891,0.00521,0.0043,0.00609,0.0002,0.00017,0.00023,0.185,0.168,0.202,0.0071,0.0064,0.0078,25.86,25.84,25.88,0.919,0.911,0.926,0.97,0.97,0.97,0.891,0.883,0.898,25.94,23.25,28.56,25.16,22.55,27.71,0,0,0,0,0,0,0.14,0,0.0367,0.35,0.65,0.35,40.6
718236000000,1992,10,1992,1,1,7,0.103,0.0314,0.0711,4483.77,26.83,26.83,26.69,1,1,1,169.6,166.3,170.2,117.6,114.3,52,52,52,0,0,0,0.307,0.306,0.313,117.6,114.3,118.2,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0876,0.0865,0.0878,0.00575,0.00546,0.00579,0.00022,0.00021,0.00022,0.195,0.189,0.196,0.0075,0.0072,0.0075,25.84,25.84,25.84,0.923,0.921,0.923,0.97,0.97,0.97,0.895,0.893,0.896,27.51,26.67,27.66,26.69,25.87,26.83,0,0,0,0,0,0,0.148,0,0.0319,0.3,0.69,0.31,43.5
718840800000,1992,10,1992,1,2,7,0.0995,0.0314,0.068,4269.34,25.52,25.52,25.41,1,1,1,164.4,163.3,164.9,112.4,111.3,52,52,52,0,0,0,0.316,0.315,0.318,112.4,111.3,112.9,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0858,0.0854,0.086,0.00531,0.00521,0.00534,0.0002,0.0002,0.00021,0.185,0.183,0.186,0.0071,0.007,0.0072,25.84,25.84,25.84,0.919,0.919,0.92,0.97,0.97,0.97,0.892,0.891,0.892,26.2,25.92,26.31,25.41,25.14,25.52,0,0,0,0,0,0,0.141,0,0.0315,0.32,0.68,0.32,42.9
719445600000,1992,10,1992,1,3,7,0.103,0.0314,0.0718,4533.84,28.38,28.38,26.99,1,1,1,170.8,166.3,176.4,118.8,114.3,52,52,52,0,0,0,0.305,0.295,0.313,118.8,114.3,124.4,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.088,0.0865,0.09,0.00585,0.00546,0.00632,0.00022,0.00021,0.00024,0.197,0.189,0.207,0.0076,0.0072,0.0079,25.84,25.84,25.85,0.924,0.921,0.928,0.97,0.97,0.97,0.896,0.893,0.9,27.82,26.67,29.26,26.99,25.87,28.38,0,0,0,0,0,0,0.15,0,0.0312,0.3,0.7,0.3,44
720050400000,1992,10,1992,1,4,7,0.11,0.0327,0.0772,4902.76,29.91,29.91,29.18,1,1,1,181.8,178.2,188.8,127.7,121.8,54.14,52,67,0,0,0,0.298,0.285,0.355,127.7,121.8,130.7,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0914,0.0907,0.0923,0.0066,0.0061,0.00686,0.00025,0.00023,0.00026,0.213,0.204,0.218,0.0082,0.0078,0.0084,25.85,25.85,25.87,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,30.09,28.62,30.84,29.18,27.77,29.91,0,0,0,0,0,0,0.162,0,0.0328,0.3,0.7,0.3,44.6
720655200000,1992,11,1992,2,5,7,0.12,0.0405,0.0799,5086.77,31.39,31.39,30.28,1,1,1,199.2,188.8,203.8,132.2,121.8,67,67,67,0,0,0,0.337,0.329,0.355,132.2,121.8,136.8,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0945,0.0909,0.0962,0.00699,0.0061,0.00738,0.00027,0.00023,0.00028,0.222,0.204,0.231,0.0085,0.0078,0.0088,25.86,25.85,25.88,0.931,0.926,0.933,0.97,0.97,0.97,0.903,0.898,0.905,31.21,28.62,32.36,30.28,27.77,31.39,0,0,0,0,0,0,0.168,0,0.0401,0.34,0.67,0.33,42.4
721260000000,1992,11,1992,2,6,7,0.123,0.0405,0.0827,5268.67,31.41,31.41,31.36,1,1,1,203.7,203.5,203.9,136.7,136.5,67,67,67,0,0,0,0.329,0.329,0.329,136.7,136.5,136.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0961,0.0961,0.0962,0.00737,0.00735,0.00739,0.00028,0.00028,0.00028,0.231,0.23,0.231,0.0088,0.0088,0.0089,25.85,25.85,25.85,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,32.33,32.29,32.38,31.36,31.32,31.41,0,0,0,0,0,0,0.174,0,0.0403,0.33,0.67,0.33,42.8
721864800000,1992,11,1992,2,7,7,0.122,0.0405,0.0819,5215.27,31.32,31.32,31.04,1,1,1,202.3,201.4,203.5,135.3,134.4,67,67,67,0,0,0,0.331,0.329,0.333,135.3,134.4,136.5,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0956,0.0953,0.0961,0.00725,0.00718,0.00735,0.00028,0.00028,0.00028,0.228,0.227,0.23,0.0087,0.0087,0.0088,25.86,25.85,25.86,0.932,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,32,31.79,32.29,31.04,30.84,31.32,0,0,0,0,0,0,0.172,0,0.0401,0.33,0.67,0.33,42.7
722469600000,1992,11,1992,2,8,7,0.129,0.0405,0.0882,5635.21,40.72,40.72,33.54,1,1,1,212.8,203.5,242.4,145.8,136.5,67,67,67,0,0,0,0.316,0.276,0.329,145.8,136.5,175.4,990.5,990.5,990.5,964.5,964.4,964.7,26,25.8,26.1,0.0993,0.0961,0.11,0.00814,0.00735,0.0107,0.00031,0.00028,0.00041,0.247,0.23,0.3,0.0095,0.0088,0.012,25.78,25.55,25.85,0.936,0.933,0.946,0.972,0.97,0.979,0.91,0.905,0.927,34.51,32.29,41.58,33.54,31.32,40.72,0,0,0,0,0,0,0.186,0,0.0408,0.31,0.68,0.32,43.7
723074400000,1992,11,1992,2,9,7,0.144,0.0457,0.0987,6306.68,40.72,40.72,37.54,1,1,1,238.7,234.6,242.4,163.1,157.6,75.57,67,77,0,0,0,0.317,0.276,0.328,163.1,157.6,175.4,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.107,0.105,0.11,0.00962,0.00915,0.0107,0.00037,0.00035,0.00041,0.279,0.269,0.3,0.011,0.01,0.012,25.59,25.55,25.62,0.942,0.941,0.946,0.973,0.97,0.979,0.917,0.913,0.927,38.58,37.26,41.58,37.54,36.14,40.72,0,0,0,0,0,0,0.209,0,0.0453,0.32,0.69,0.31,43.8
723679200000,1992,12,1992,3,10,7,0.156,0.0419,0.114,7219.17,48.2,48.2,42.97,1,1,1,257.2,242.4,276.2,187.9,165.4,69.29,59,77,0,0,0,0.272,0.214,0.318,187.9,165.4,217.2,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.115,0.108,0.124,0.0117,0.00981,0.0142,0.00045,0.00038,0.00055,0.323,0.283,0.374,0.013,0.011,0.015,25.45,25.32,25.56,0.95,0.943,0.959,0.978,0.974,0.98,0.929,0.919,0.94,44.58,39.1,51.72,42.97,38.09,48.2,0,0,0,0,0,0,0.239,0,0.042,0.27,0.73,0.27,46.3
724284000000,1992,12,1992,3,11,7,0.175,0.0357,0.139,8606.44,52.51,52.51,51.23,2,2,2,289.1,283.2,294.6,230.1,224.2,59,59,59,0,0,0,0.204,0.2,0.208,230.1,224.2,235.6,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.128,0.126,0.13,0.0153,0.0148,0.0158,0.0006,0.00058,0.00062,0.242,0.235,0.248,0.0094,0.0092,0.0097,25.4,25.37,25.43,0.921,0.919,0.923,0.97,0.97,0.97,0.894,0.892,0.896,26.41,25.7,27.07,25.61,24.93,26.25,0,0,0,0,0,0,0.285,0,0.036,0.2,0.79,0.21,49.2
724888800000,1992,12,1992,3,12,7,0.192,0.0357,0.156,9669.96,65.3,65.3,57.56,2,2,2,316.9,294.6,351.7,257.9,235.6,59,59,59,0,0,0,0.187,0.168,0.2,257.9,235.6,292.7,990.5,990.5,990.5,965,964.9,965.2,25.5,25.3,25.6,0.138,0.13,0.15,0.0219,0.0158,0.0371,0.00086,0.00062,0.0015,0.277,0.248,0.328,0.011,0.0097,0.013,25.24,25.01,25.37,0.93,0.923,0.938,0.97,0.97,0.97,0.902,0.896,0.91,29.67,27.07,33.66,28.78,26.25,32.65,0,0,0,0,0,0,0.32,0,0.036,0.19,0.81,0.19,50.4
725493600000,1992,12,1992,3,13,7,0.232,0.0393,0.193,11935,79.01,79.01,71.04,2,2,2,384,337.2,412.3,319,278.2,65,59,73,0,0,0,0.169,0.143,0.187,319,278.2,353.3,990.5,990.5,990.5,965.3,965.1,965.5,25.2,25,25.4,0.161,0.145,0.172,0.0496,0.0303,0.0657,0.002,0.0012,0.0026,0.368,0.306,0.419,0.015,0.012,0.017,24.81,24.63,25.11,0.942,0.935,0.948,0.971,0.97,0.977,0.915,0.906,0.926,36.56,32.01,40.43,35.52,31.05,39.5,0,0,0,0,0,0,0.395,0,0.039,0.17,0.83,0.17,51.4
726098400000,1993,1,1992,4,14,7,0.229,0.0442,0.185,11419.6,69.38,69.38,67.97,2,2,2,378.7,375.1,385.2,305.7,302.1,73,73,73,0,0,0,0.193,0.19,0.195,305.7,302.1,312.2,990.5,990.5,990.5,965.3,965.3,965.3,25.2,25.2,25.2,0.157,0.156,0.159,0.0433,0.0416,0.0464,0.0017,0.0016,0.0018,0.349,0.344,0.359,0.014,0.014,0.014,24.86,24.82,24.88,0.94,0.94,0.941,0.97,0.97,0.97,0.912,0.912,0.913,35.04,34.63,35.76,33.99,33.59,34.69,0,0,0,0,0,0,0.378,0,0.044,0.19,0.81,0.19,49.9
726703200000,1993,1,1992,4,15,7,0.234,0.0442,0.19,11711.8,71.73,71.73,69.71,2,2,2,386.8,379,396.1,313.8,306,73,73,73,0,0,0,0.189,0.184,0.193,313.8,306,323.1,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.16,0.157,0.163,0.0471,0.0434,0.0515,0.0019,0.0017,0.0021,0.361,0.349,0.375,0.014,0.014,0.015,24.81,24.74,24.86,0.942,0.94,0.943,0.97,0.97,0.97,0.913,0.912,0.915,35.93,35.07,36.97,34.86,34.02,35.86,0,0,0,0,0,0,0.387,0,0.044,0.19,0.81,0.19,50.1
727308000000,1993,1,1992,4,16,7,0.256,0.0442,0.212,13098.3,81.68,81.68,77.97,2,2,2,422.8,402.5,438.5,349.8,329.5,73,73,73,0,0,0,0.173,0.166,0.181,349.8,329.5,365.5,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.172,0.165,0.178,0.0641,0.0545,0.0715,0.0026,0.0022,0.0029,0.415,0.385,0.439,0.017,0.015,0.018,24.58,24.49,24.7,0.947,0.944,0.95,0.976,0.971,0.98,0.925,0.917,0.931,39.94,37.69,41.69,38.98,36.6,40.84,0,0,0,0,0,0,0.433,0,0.044,0.17,0.83,0.17,51.2
727912800000,1993,1,1992,4,17,7,0.296,0.0442,0.252,15505.9,96.4,96.4,92.3,2,2,2,488.9,469.1,512.2,415.9,396.1,73,73,73,0,0,0,0.15,0.143,0.156,415.9,396.1,439.2,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.196,0.189,0.204,0.0953,0.086,0.106,0.0039,0.0035,0.0043,0.514,0.485,0.549,0.021,0.02,0.022,24.19,24.05,24.3,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.15,45.05,49.6,46.15,44.15,48.2,0,0,0,0,0,0,0.513,0,0.044,0.15,0.85,0.15,52.4
728517600000,1993,2,1992,5,18,7,0.328,0.0514,0.277,16498,107.4,107.4,98.2,3,2,2.2857142857142856,543,507,588.3,458,422,85,85,85,0,0,0,0.157,0.144,0.168,458,422,503.3,990.5,990.5,990.5,966,965.9,966.2,24.5,24.3,24.6,0.213,0.199,0.236,0.115,0.0982,0.137,0.0047,0.004,0.0057,0.549,0.501,0.597,0.022,0.021,0.024,23.91,23.71,24.09,0.954,0.944,0.958,0.977,0.97,0.98,0.932,0.915,0.939,46.03,35.09,52.42,44.11,34.03,48.2,0,0,0,0,0,0,0.546,0,0.051,0.16,0.84,0.16,50.3
729122400000,1993,2,1992,5,19,7,0.423,0.0514,0.371,21719.7,144.6,144.6,129.3,3,3,3,698.8,599.5,790.3,613.8,514.5,85,85,85,0,0,0,0.123,0.108,0.142,613.8,514.5,705.3,990.5,990.5,990.5,966.7,966.3,967.1,23.8,23.4,24.2,0.299,0.242,0.351,0.211,0.145,0.272,0.0089,0.006,0.012,0.728,0.561,0.883,0.031,0.023,0.038,23.08,22.56,23.64,0.954,0.947,0.957,0.978,0.971,0.98,0.933,0.92,0.938,44.13,37.67,49.77,43.09,36.58,48.2,0,0,0,0,0,0,0.718,0,0.052,0.12,0.88,0.12,51.3
729727200000,1993,2,1992,5,20,7,0.529,0.0559,0.473,26447.3,161.7,161.7,157.4,4,3,3.857142857142857,875.2,863.8,893,782.8,756,92.43,85,137,0,0,0,0.105,0.0962,0.153,782.8,756,798.7,990.5,990.5,990.5,967.4,967.4,967.5,23.1,23,23.1,0.411,0.397,0.424,0.318,0.305,0.326,0.014,0.013,0.014,0.947,0.927,0.984,0.041,0.04,0.043,22.15,22.04,22.22,0.954,0.953,0.957,0.978,0.977,0.98,0.933,0.931,0.937,42.42,40.43,52.11,41.08,39.5,48.2,0,0,0,0,0,0,0.875,0,0.056,0.11,0.89,0.11,50
730332000000,1993,2,1992,5,21,7,0.554,0.0829,0.471,26234.7,158.6,158.6,156.2,4,4,4,915.3,910,928.7,778.3,773,137,137,137,0,0,0,0.15,0.148,0.151,778.3,773,791.7,990.5,990.5,990.5,967.6,967.5,967.6,22.9,22.9,23,0.418,0.413,0.43,0.316,0.313,0.322,0.014,0.014,0.014,0.939,0.929,0.962,0.041,0.04,0.042,22,21.92,22.03,0.953,0.953,0.953,0.976,0.976,0.977,0.93,0.929,0.932,40,39.77,40.57,39.04,38.8,39.65,0,0,0,0,0,0,0.868,0,0.083,0.15,0.85,0.15,47.4
730936800000,1993,3,1992,6,22,7,0.571,0.078,0.493,27368.3,164.7,164.7,162.9,4,4,4,943.6,928.7,953.8,814.6,799.7,129,129,129,0,0,0,0.137,0.135,0.139,814.6,799.7,824.8,990.5,990.5,990.5,967.7,967.6,967.7,22.8,22.8,22.9,0.452,0.438,0.461,0.333,0.326,0.338,0.015,0.014,0.015,1,0.977,1.02,0.044,0.043,0.045,21.82,21.76,21.91,0.954,0.954,0.954,0.979,0.978,0.98,0.934,0.933,0.935,41.59,40.97,42.01,40.73,40.08,41.17,0,0,0,0,0,0,0.905,0,0.078,0.14,0.86,0.14,47.9
731541600000,1993,3,1992,6,23,7,0.609,0.078,0.531,29080.9,180.7,180.7,173.1,4,4,4,1007,971,1055,878.1,842,129,129,129,0,0,0,0.128,0.122,0.133,878.1,842,926.1,990.5,990.5,990.5,967.9,967.8,968.1,22.6,22.4,22.7,0.51,0.477,0.554,0.364,0.347,0.387,0.016,0.015,0.017,1.11,1.05,1.2,0.049,0.046,0.053,21.47,21.23,21.67,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.16,42.71,46.09,43.28,41.85,45.17,0,0,0,0,0,0,0.962,0,0.078,0.13,0.87,0.13,47.8
732146400000,1993,3,1992,6,24,7,0.698,0.078,0.62,31997.4,192.8,192.8,190.5,4,4,4,1154,1073,1235,1025,943.8,129,129,129,0.8571,0,6,0.112,0.104,0.12,1024,943.8,1100,990.5,990.5,990.5,968.4,968.1,968.6,22.1,21.9,22.4,0.673,0.57,0.782,0.5,0.396,0.648,0.023,0.018,0.03,1.46,1.23,1.73,0.066,0.055,0.079,20.66,20.13,21.14,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,49.55,46.79,51.86,47.62,45.85,48.2,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,45.8
732751200000,1993,3,1992,6,25,7,0.857,0.078,0.665,32281.8,192.8,192.8,192.2,4,4,4,1418,1259,1600,1289,1130,129,129,129,188.4,30,371,0.0916,0.0806,0.102,1100,1100,1100,990.5,990.5,990.5,969.2,968.7,969.8,21.3,20.7,21.8,0.854,0.794,0.908,0.648,0.648,0.648,0.03,0.03,0.031,1.8,1.74,1.86,0.085,0.08,0.09,19.48,18.83,20.04,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,50.1,48.37,51.63,48.04,47.41,48.2,0,0,0,0,0,0,1.07,0,0.192,0.091,0.78,0.22,37.7
733356000000,1993,3,1992,6,26,7,1.15,0.0846,0.665,30194.5,187.3,187.3,179.7,4,4,4,1897,1669,2138,1757,1540,139.9,129,148,657.1,440,890,0.0739,0.0692,0.0784,1100,1100,1100,990.5,990.5,990.5,970.7,970,971.4,19.8,19.1,20.5,0.924,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.091,0.098,17.88,17.19,18.61,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.85,43.99,47.78,44.93,43.11,46.82,0,0,0,0,0,0,0.998,0,0.485,0.074,0.58,0.42,26.3
733960800000,1993,4,1992,7,27,7,1.44,0.0955,0.665,27934.2,170.3,170.3,166.3,4,4,4,2378,2220,2544,2220,2072,157.9,148,217,1120,972,1239,0.0662,0.0595,0.0853,1100,1100,1100,990.5,990.5,990.5,972,971.6,972.4,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.61,16.21,16.99,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.43,41.35,43.45,41.57,40.47,42.58,0,0,0,0,0,0,0.924,0,0.775,0.066,0.46,0.54,19.4
734565600000,1993,4,1992,7,28,7,1.74,0.131,0.665,25638.6,158.7,158.7,152.6,4,4,4,2879,2659,3153,2662,2442,217,217,217,1562,1342,1836,0.0756,0.0688,0.0816,1100,1100,1100,990.5,990.5,990.5,973.2,972.7,973.9,17.3,16.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.4,14.74,15.93,0.943,0.939,0.945,0.974,0.97,0.977,0.918,0.912,0.923,39.16,37.35,40.6,38.15,36.24,39.68,0,0,0,0,0,0,0.848,0,1.075,0.075,0.38,0.62,14.7
735170400000,1993,4,1992,7,29,7,2.11,0.165,0.665,23094.9,142.5,142.5,137.5,4,4,4,3481,3258,3612,3208,3041,272.7,217,295,2108,1941,2217,0.0781,0.0648,0.0854,1100,1100,1100,990.5,990.5,990.5,974.6,974.1,974.9,15.9,15.6,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.05,13.77,14.52,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,35.43,34.66,36.73,34.37,33.62,35.63,0,0,0,0,0,0,0.764,0,1.445,0.078,0.32,0.68,10.9
735775200000,1993,4,1992,7,30,7,2.11,0.183,0.665,23071.1,141.5,141.5,137.3,4,4,4,3487,3302,3612,3185,2981,302.4,295,321,2084,1881,2217,0.0869,0.0817,0.0972,1100,1100,1100,990.5,990.5,990.5,974.6,974.2,974.9,15.9,15.6,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.03,13.77,14.43,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.909,35.39,34.66,36.48,34.33,33.62,35.38,0,0,0,0,0,0,0.763,0,1.445,0.087,0.32,0.68,10.9
736380000000,1993,5,1992,8,31,7,1.82,0.194,0.665,25032.4,154.4,154.4,149,4,4,4,3010,2814,3237,2689,2493,321,321,321,1590,1393,1816,0.107,0.0992,0.114,1100,1100,1100,990.5,990.5,990.5,973.5,973.1,974.1,17,16.4,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.09,14.56,15.56,0.941,0.938,0.943,0.972,0.97,0.975,0.915,0.91,0.92,38.3,36.86,39.59,37.25,35.75,38.6,0,0,0,0,0,0,0.828,0,1.155,0.11,0.37,0.63,13.8
736984800000,1993,5,1992,8,32,7,1.56,0.194,0.665,27002.3,164.9,164.9,160.7,4,4,4,2586,2434,2756,2265,2113,321,321,321,1165,1013,1335,0.124,0.116,0.132,1100,1100,1100,990.5,990.5,990.5,972.5,972.1,972.9,18,17.6,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.7,16.48,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.921,0.928,41.07,39.97,42.06,40.18,39,41.22,0,0,0,0,0,0,0.893,0,0.895,0.12,0.43,0.57,17.3
737589600000,1993,5,1992,8,33,7,1.36,0.182,0.665,28483.9,172.8,172.8,169.5,4,4,4,2251,2122,2398,1949,1846,301.7,276,321,848.9,746,977,0.134,0.126,0.143,1100,1100,1100,990.5,990.5,990.5,971.7,971.4,972.1,18.8,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.92,16.56,17.23,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.25,42.29,44.09,42.39,41.45,43.21,0,0,0,0,0,0,0.942,0,0.695,0.13,0.49,0.51,20.9
738194400000,1993,5,1992,8,34,7,1.15,0.167,0.665,30150.7,184.1,184.1,179.5,4,4,4,1900,1761,2054,1624,1485,276,276,276,524,385,678,0.145,0.134,0.157,1100,1100,1100,990.5,990.5,990.5,970.8,970.3,971.2,19.7,19.3,20.2,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.86,17.4,18.3,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.78,44.54,46.96,44.87,43.65,46.02,0,0,0,0,0,0,0.997,0,0.485,0.15,0.58,0.42,26.2
738799200000,1993,5,1992,8,35,7,0.967,0.133,0.665,31838.6,192.8,192.8,189.5,4,4,4,1599,1492,1721,1380,1282,219.4,210,276,280.1,182,359,0.137,0.126,0.16,1100,1100,1100,990.5,990.5,990.5,969.8,969.5,970.2,20.7,20.3,21,0.913,0.89,0.924,0.648,0.648,0.648,0.031,0.031,0.032,1.86,1.84,1.87,0.09,0.087,0.092,18.83,18.43,19.2,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.37,47.31,49.36,47.38,46.37,48.2,0,0,0,0,0,0,1.05,0,0.302,0.14,0.69,0.31,32.9
739404000000,1993,6,1992,9,36,7,0.809,0.127,0.652,32390.4,192.8,192.8,192.8,4,4,4,1338,1246,1463,1128,1036,210,210,210,49.14,0,153,0.158,0.144,0.169,1078,1036,1100,990.5,990.5,990.5,969,968.7,969.4,21.5,21.1,21.8,0.801,0.717,0.877,0.6,0.503,0.648,0.028,0.023,0.031,1.7,1.51,1.83,0.079,0.069,0.086,19.84,19.31,20.32,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,50.06,49.3,51.03,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.157,0.16,0.81,0.19,40
740008800000,1993,6,1992,9,37,7,0.681,0.127,0.554,29642.8,188.2,188.2,176.4,4,4,4,1126,1026,1204,916.1,816.2,210,210,210,0,0,0,0.187,0.174,0.205,916.1,816.2,994.3,990.5,990.5,990.5,968.3,968,968.5,22.2,22,22.5,0.569,0.473,0.656,0.382,0.334,0.42,0.017,0.015,0.019,1.2,1.02,1.35,0.054,0.046,0.062,21,20.6,21.49,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,45.02,41.03,48.01,44.11,40.13,47.05,0,0,0,0,0,0,0.98,0,0.127,0.19,0.81,0.19,43.5
740613600000,1993,6,1992,9,38,7,0.546,0.127,0.419,23149.2,144.6,144.6,137.8,3,3,3,902.6,804.6,982,692.6,594.6,210,210,210,0,0,0,0.234,0.214,0.261,692.6,594.6,772,990.5,990.5,990.5,967.5,967.1,967.8,23,22.7,23.4,0.371,0.308,0.432,0.263,0.198,0.313,0.011,0.0085,0.014,0.887,0.716,1.03,0.039,0.031,0.045,22.1,21.64,22.67,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.78,42.03,52.22,45.93,41.19,48.2,0,0,0,0,0,0,0.766,0,0.127,0.23,0.77,0.23,42.4
741218400000,1993,6,1992,9,39,7,0.416,0.119,0.298,17409.6,117.8,117.8,103.6,3,2,2.5714285714285716,688.2,612.2,776.2,491.9,426.2,196.3,186,210,0,0,0,0.286,0.271,0.304,491.9,426.2,566.2,990.5,990.5,990.5,966.7,966.3,967,23.8,23.5,24.2,0.248,0.21,0.292,0.134,0.1,0.179,0.0056,0.0041,0.0076,0.589,0.541,0.669,0.025,0.022,0.028,23.26,22.83,23.61,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.918,0.939,42.58,35.94,50.8,41.34,34.86,48.2,0,0,0,0,0,0,0.576,0,0.118,0.29,0.72,0.28,41.9
741823200000,1993,7,1992,10,40,7,0.323,0.112,0.211,12770,87.71,87.71,76.01,2,2,2,534.7,490.4,588.3,348.7,304.4,186,186,186,0,0,0,0.349,0.316,0.379,348.7,304.4,402.3,990.5,990.5,990.5,966,965.8,966.2,24.5,24.3,24.7,0.183,0.167,0.202,0.0636,0.0427,0.0889,0.0026,0.0017,0.0037,0.424,0.358,0.505,0.017,0.014,0.021,24.07,23.75,24.34,0.948,0.941,0.955,0.974,0.97,0.98,0.923,0.913,0.936,38.99,34.18,44.75,38.01,33.15,43.85,0,0,0,0,0,0,0.422,0,0.112,0.35,0.65,0.35,39.5
742428000000,1993,7,1992,10,41,7,0.278,0.112,0.165,9997.66,65.21,65.21,59.51,2,2,2,459,429.8,485.3,273,243.8,186,186,186,0,0,0,0.406,0.383,0.433,273,243.8,299.3,990.5,990.5,990.5,965.7,965.5,965.8,24.8,24.7,25,0.156,0.146,0.166,0.0282,0.0165,0.0403,0.0011,0.00066,0.0016,0.311,0.269,0.35,0.013,0.011,0.014,24.52,24.37,24.7,0.934,0.927,0.94,0.97,0.97,0.97,0.906,0.9,0.912,30.68,27.38,33.62,29.75,26.56,32.61,0,0,0,0,0,0,0.331,0,0.113,0.4,0.59,0.41,36
743032800000,1993,7,1992,10,42,7,0.247,0.0905,0.156,9516.95,60.98,60.98,56.65,2,2,2,407.8,389.6,427.1,258.2,236.2,149.6,135,186,0,0,0,0.366,0.327,0.441,258.2,236.2,277.3,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.148,0.143,0.154,0.0221,0.0158,0.0299,0.00088,0.00063,0.0012,0.287,0.261,0.314,0.011,0.01,0.013,24.78,24.71,24.87,0.931,0.925,0.935,0.97,0.97,0.97,0.903,0.897,0.907,29.2,26.5,31.44,28.32,25.71,30.49,0,0,0,0,0,0,0.315,0,0.091,0.37,0.63,0.37,38.5
743637600000,1993,7,1992,10,43,7,0.222,0.0799,0.142,8675.62,53.67,53.67,51.64,2,1,1.8571428571428572,367.5,351.7,379,235.4,223.7,132.1,115,135,0,0,0,0.359,0.327,0.376,235.4,223.7,244,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.139,0.135,0.142,0.0158,0.0148,0.0165,0.00062,0.00058,0.00065,0.278,0.254,0.395,0.011,0.01,0.016,24.98,24.91,25.09,0.93,0.924,0.959,0.971,0.97,0.98,0.903,0.896,0.94,30.56,26.43,52.42,29.26,25.63,48.2,0,0,0,0,0,0,0.287,0,0.08,0.36,0.64,0.36,39.1
744242400000,1993,8,1992,11,44,7,0.203,0.0696,0.133,8192.1,50.41,50.41,48.76,2,1,1.2857142857142858,335.1,327.5,343.7,220.1,212.5,115,115,115,0,0,0,0.343,0.335,0.351,220.1,212.5,228.7,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.131,0.129,0.134,0.0145,0.0138,0.0152,0.00057,0.00054,0.0006,0.341,0.244,0.389,0.013,0.0096,0.015,25.08,25.03,25.15,0.948,0.921,0.959,0.977,0.97,0.98,0.926,0.894,0.94,43.91,25.74,52.3,41.6,24.96,48.2,0,0,0,0,0,0,0.271,0,0.07,0.34,0.66,0.34,40.4
744847200000,1993,8,1992,11,45,7,0.19,0.0696,0.12,7700.33,48.2,48.2,45.84,1,1,1,313.6,302.6,324.1,198.6,187.6,115,115,115,0,0,0,0.367,0.355,0.38,198.6,187.6,209.1,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.124,0.12,0.127,0.0126,0.0117,0.0135,0.00049,0.00046,0.00053,0.347,0.327,0.366,0.014,0.013,0.014,25.19,25.11,25.26,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,46.78,44.18,49.25,45.84,43.3,48.2,0,0,0,0,0,0,0.255,0,0.07,0.37,0.63,0.37,40.5
745452000000,1993,8,1992,11,46,7,0.175,0.0696,0.106,6763.87,41.4,41.4,40.26,1,1,1,290,283.2,294.6,175,168.2,115,115,115,0,0,0,0.397,0.39,0.406,175,168.2,179.6,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.115,0.113,0.117,0.0106,0.01,0.011,0.00041,0.00039,0.00043,0.305,0.293,0.313,0.012,0.011,0.012,25.34,25.31,25.37,0.946,0.944,0.948,0.978,0.975,0.98,0.926,0.92,0.929,41.15,39.52,42.25,40.26,38.53,41.4,0,0,0,0,0,0,0.224,0,0.069,0.4,0.61,0.39,38.7
746056800000,1993,8,1992,11,47,7,0.161,0.0696,0.0914,5772.7,36.75,36.75,34.36,1,1,1,266.1,256.9,276.2,151.1,141.9,115,115,115,0,0,0,0.432,0.416,0.448,151.1,141.9,161.2,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.107,0.104,0.11,0.00859,0.00781,0.00945,0.00033,0.0003,0.00037,0.262,0.245,0.28,0.01,0.0095,0.011,25.47,25.42,25.53,0.938,0.935,0.942,0.97,0.97,0.971,0.91,0.907,0.915,35.42,33.21,37.83,34.36,32.22,36.75,0,0,0,0,0,0,0.191,0,0.0696,0.43,0.57,0.43,35.9
746661600000,1993,8,1992,11,48,7,0.148,0.0592,0.0885,5603.94,35.84,35.84,33.36,1,1,1,244.1,231.5,256.9,146.3,136.8,97.86,91,115,0,0,0,0.4,0.367,0.457,146.3,136.8,156.8,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.103,0.101,0.106,0.00818,0.00738,0.00908,0.00032,0.00029,0.00035,0.252,0.236,0.27,0.0097,0.0092,0.01,25.59,25.53,25.67,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,34.39,32,36.95,33.36,31.04,35.84,0,0,0,0,0,0,0.185,0,0.0595,0.4,0.6,0.4,37.9
747266400000,1993,9,1992,12,49,7,0.138,0.055,0.083,5256.96,32.07,32.07,31.29,1,1,1,228.2,225.8,231.5,137.2,134.8,91,91,91,0,0,0,0.399,0.393,0.403,137.2,134.8,140.5,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.0995,0.0986,0.101,0.00741,0.00721,0.00769,0.00029,0.00028,0.0003,0.235,0.23,0.241,0.009,0.0089,0.0093,25.7,25.67,25.71,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,32.26,31.7,33.06,31.29,30.74,32.07,0,0,0,0,0,0,0.174,0,0.055,0.4,0.6,0.4,38.1
747871200000,1993,9,1992,12,50,7,0.131,0.055,0.0755,4773.93,29.57,29.57,28.42,1,1,1,215.8,211.9,220.7,124.8,120.9,91,91,91,0,0,0,0.422,0.412,0.43,124.8,120.9,129.7,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0951,0.0937,0.0969,0.00636,0.00602,0.00678,0.00024,0.00023,0.00026,0.212,0.205,0.221,0.0082,0.0079,0.0085,25.79,25.75,25.82,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.898,0.902,29.3,28.33,30.49,28.42,27.48,29.57,0,0,0,0,0,0,0.158,0,0.0555,0.42,0.58,0.42,36.4
748476000000,1993,9,1992,12,51,7,0.126,0.055,0.0711,4479.77,27.76,27.76,26.67,1,1,1,208.5,205.9,213,117.5,114.9,91,91,91,0,0,0,0.437,0.427,0.442,117.5,114.9,122,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0925,0.0916,0.0941,0.00574,0.00552,0.00612,0.00022,0.00021,0.00024,0.199,0.195,0.207,0.0077,0.0075,0.008,25.85,25.81,25.87,0.923,0.921,0.926,0.97,0.97,0.97,0.895,0.894,0.898,27.49,26.86,28.61,26.67,26.06,27.76,0,0,0,0,0,0,0.148,0,0.0549,0.44,0.56,0.44,35.6
749080800000,1993,9,1992,12,52,7,0.122,0.0504,0.0719,4543.9,29.4,29.4,27.05,1,1,1,202.2,197.9,204.5,118.9,112.5,83.29,73,91,0,0,0,0.411,0.362,0.447,118.9,112.5,128.4,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0921,0.0908,0.0943,0.00585,0.00531,0.00667,0.00022,0.0002,0.00026,0.201,0.19,0.217,0.0077,0.0073,0.0083,25.88,25.87,25.89,0.924,0.919,0.93,0.97,0.97,0.97,0.896,0.892,0.902,27.88,26.27,30.3,27.05,25.48,29.4,0,0,0,0,0,0,0.15,0,0.0501,0.41,0.59,0.41,37.2
749685600000,1993,10,1993,1,1,7,0.117,0.0442,0.0731,4628.57,28.33,28.33,27.55,1,1,1,193.9,188.8,197,120.9,115.8,73,73,73,0,0,0,0.377,0.371,0.387,120.9,115.8,124,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0916,0.0898,0.0927,0.00603,0.00559,0.00629,0.00023,0.00021,0.00024,0.203,0.194,0.209,0.0078,0.0074,0.008,25.88,25.88,25.89,0.925,0.922,0.928,0.97,0.97,0.97,0.898,0.894,0.9,28.4,27.1,29.21,27.55,26.28,28.33,0,0,0,0,0,0,0.153,0,0.0439,0.38,0.62,0.38,39.6
750290400000,1993,10,1993,1,2,7,0.115,0.0442,0.0712,4498.41,26.97,26.97,26.78,1,1,1,190.8,188.8,191.6,117.8,115.8,73,73,73,0,0,0,0.383,0.381,0.387,117.8,115.8,118.6,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0905,0.0898,0.0908,0.00576,0.00559,0.00583,0.00022,0.00021,0.00022,0.198,0.194,0.199,0.0076,0.0074,0.0076,25.88,25.88,25.88,0.923,0.922,0.924,0.97,0.97,0.97,0.896,0.894,0.896,27.6,27.1,27.8,26.78,26.28,26.97,0,0,0,0,0,0,0.149,0,0.0438,0.38,0.62,0.38,39.1
750895200000,1993,10,1993,1,3,7,0.111,0.0442,0.0666,4180.35,26.97,26.97,24.88,1,1,1,183.1,176.4,191.6,110.1,103.4,73,73,73,0,0,0,0.399,0.381,0.414,110.1,103.4,118.6,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0878,0.0854,0.0908,0.00511,0.00454,0.00583,0.0002,0.00017,0.00022,0.184,0.172,0.199,0.0071,0.0066,0.0076,25.88,25.88,25.88,0.918,0.913,0.924,0.97,0.97,0.97,0.89,0.885,0.896,25.65,23.96,27.8,24.88,23.24,26.97,0,0,0,0,0,0,0.138,0,0.0444,0.4,0.6,0.4,37.7
751500000000,1993,10,1993,1,4,7,0.108,0.0442,0.0641,4011.7,27.89,27.89,23.88,1,1,1,179,172.6,195.3,106,99.59,73,73,73,0,0,0,0.409,0.374,0.423,106,99.59,122.3,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0863,0.0841,0.0921,0.00476,0.00422,0.00614,0.00018,0.00016,0.00024,0.177,0.165,0.206,0.0068,0.0063,0.0079,25.88,25.88,25.88,0.915,0.911,0.926,0.97,0.97,0.97,0.887,0.883,0.899,24.62,23.02,28.75,23.88,22.32,27.89,0,0,0,0,0,0,0.133,0,0.0439,0.41,0.59,0.41,37.1
752104800000,1993,11,1993,2,5,7,0.117,0.0405,0.0763,4837.53,33.27,33.27,28.79,1,1,1,193.2,181.1,211.9,126.2,114.1,67,67,67,0,0,0,0.348,0.316,0.37,126.2,114.1,144.9,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0924,0.0881,0.099,0.00647,0.00545,0.00806,0.00025,0.00021,0.00031,0.212,0.19,0.245,0.0081,0.0073,0.0094,25.86,25.78,25.88,0.928,0.921,0.936,0.97,0.97,0.97,0.9,0.893,0.908,29.69,26.64,34.3,28.79,25.84,33.27,0,0,0,0,0,0,0.16,0,0.0407,0.35,0.65,0.35,41.3
752709600000,1993,11,1993,2,6,7,0.114,0.0405,0.073,4618.56,28.88,28.88,27.49,1,1,1,187.7,182.7,193.3,120.7,115.7,67,67,67,0,0,0,0.357,0.347,0.367,120.7,115.7,126.3,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0905,0.0887,0.0925,0.00601,0.00559,0.00649,0.00023,0.00021,0.00025,0.202,0.193,0.212,0.0077,0.0074,0.0081,25.87,25.87,25.87,0.925,0.922,0.929,0.97,0.97,0.97,0.897,0.894,0.901,28.34,27.06,29.77,27.49,26.25,28.88,0,0,0,0,0,0,0.153,0,0.041,0.36,0.64,0.36,40.5
753314400000,1993,11,1993,2,7,7,0.137,0.0428,0.094,6011.83,40,40,35.78,1,1,1,226.1,201.4,239.5,155.4,134.4,70.71,67,93,0,0,0,0.313,0.28,0.388,155.4,134.4,172.5,990.5,990.5,990.5,964.6,964.4,964.6,25.9,25.9,26.1,0.103,0.0953,0.109,0.00896,0.00718,0.0104,0.00035,0.00028,0.0004,0.264,0.227,0.295,0.01,0.0087,0.011,25.68,25.57,25.86,0.94,0.932,0.945,0.973,0.97,0.978,0.914,0.904,0.924,36.77,31.79,40.9,35.78,30.84,40,0,0,0,0,0,0,0.199,0,0.043,0.31,0.69,0.31,43.9
753919200000,1993,11,1993,2,8,7,0.162,0.0562,0.106,6768.42,43.65,43.65,40.29,1,1,1,267.8,256.9,281.5,174.8,163.9,93,93,93,0,0,0,0.348,0.33,0.362,174.8,163.9,188.5,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.113,0.109,0.118,0.0106,0.00968,0.0118,0.00041,0.00038,0.00046,0.302,0.282,0.326,0.012,0.011,0.013,25.43,25.35,25.49,0.946,0.943,0.951,0.977,0.973,0.98,0.924,0.917,0.932,41.24,38.62,44.54,40.29,37.58,43.65,0,0,0,0,0,0,0.224,0,0.056,0.35,0.65,0.35,41.8
754524000000,1993,11,1993,2,9,7,0.175,0.061,0.114,7345.92,45.08,45.08,43.73,1,1,1,289.9,287.1,298.8,189,183.1,100.9,93,104,0,0,0,0.348,0.324,0.362,189,183.1,194.8,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.119,0.117,0.121,0.0118,0.0113,0.0123,0.00046,0.00044,0.00048,0.328,0.318,0.339,0.013,0.012,0.013,25.31,25.27,25.33,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,44.62,43.17,46,43.73,42.31,45.08,0,0,0,0,0,0,0.243,0,0.061,0.35,0.65,0.35,42
755128800000,1993,12,1993,3,10,7,0.18,0.0582,0.122,7722.65,49.17,49.17,45.97,2,1,1.1428571428571428,297.6,294.6,298.8,201.3,190.6,96.29,77,104,0,0,0,0.323,0.258,0.353,201.3,190.6,221.8,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.122,0.119,0.128,0.0129,0.012,0.0146,0.0005,0.00047,0.00057,0.328,0.234,0.377,0.013,0.0092,0.015,25.28,25.25,25.37,0.949,0.918,0.959,0.979,0.97,0.98,0.928,0.891,0.94,43.71,25.35,51.66,42.46,24.59,48.2,0,0,0,0,0,0,0.255,0,0.058,0.32,0.68,0.32,42.9
755733600000,1993,12,1993,3,11,7,0.183,0.0466,0.137,8442.42,53.57,53.57,50.25,2,1,1.7142857142857142,302.9,290,317.9,225.9,213,77,77,77,0,0,0,0.254,0.242,0.266,225.9,213,240.9,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.129,0.124,0.134,0.0149,0.0139,0.0162,0.00058,0.00054,0.00064,0.28,0.234,0.377,0.011,0.0092,0.015,25.3,25.25,25.37,0.932,0.918,0.959,0.973,0.97,0.98,0.907,0.891,0.94,33.41,25.35,51.66,32.01,24.59,48.2,0,0,0,0,0,0,0.279,0,0.046,0.25,0.75,0.25,46.1
756338400000,1993,12,1993,3,12,7,0.198,0.0466,0.151,9332.93,57.29,57.29,55.55,2,2,2,326.6,321.2,334.4,249.6,244.2,77,77,77,0,0,0,0.236,0.23,0.24,249.6,244.2,257.4,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.137,0.135,0.14,0.0175,0.0165,0.0205,0.00069,0.00065,0.00081,0.266,0.259,0.277,0.01,0.01,0.011,25.2,25.15,25.23,0.928,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.64,28,29.53,27.78,27.16,28.64,0,0,0,0,0,0,0.309,0,0.047,0.24,0.76,0.24,47.1
756943200000,1993,12,1993,3,13,7,0.221,0.0459,0.175,10800.5,71.28,71.28,64.29,2,2,2,365,341.6,394,289.1,264.6,75.86,73,77,0,0,0,0.209,0.185,0.225,289.1,264.6,321,990.5,990.5,990.5,965.2,965.1,965.4,25.3,25.1,25.4,0.151,0.143,0.162,0.0355,0.0239,0.0505,0.0014,0.00094,0.002,0.324,0.288,0.372,0.013,0.011,0.015,24.95,24.76,25.1,0.937,0.932,0.943,0.97,0.97,0.97,0.909,0.904,0.915,33.14,30.34,36.74,32.14,29.43,35.64,0,0,0,0,0,0,0.357,0,0.046,0.21,0.79,0.21,48.9
757548000000,1994,1,1993,4,14,7,0.258,0.0442,0.213,13217.6,85.58,85.58,78.68,2,2,2,426,394,456.4,353,321,73,73,73,0,0,0,0.172,0.16,0.185,353,321,383.4,990.5,990.5,990.5,965.5,965.4,965.7,25,24.8,25.1,0.174,0.162,0.184,0.0656,0.0505,0.08,0.0026,0.002,0.0032,0.42,0.372,0.466,0.017,0.015,0.019,24.56,24.38,24.76,0.948,0.943,0.953,0.976,0.97,0.98,0.925,0.915,0.933,40.3,36.74,43.66,39.34,35.64,42.79,0,0,0,0,0,0,0.437,0,0.045,0.17,0.83,0.17,51.2
758152800000,1994,1,1993,4,15,7,0.303,0.0535,0.25,15240.1,111.1,111.1,90.71,3,2,2.142857142857143,501,456.4,612.2,412.6,372,88.43,73,91,0,0,0,0.178,0.149,0.197,412.6,372,521.2,990.5,990.5,990.5,965.9,965.7,966.3,24.6,24.2,24.8,0.198,0.182,0.247,0.0943,0.0746,0.149,0.0038,0.003,0.0062,0.496,0.45,0.573,0.02,0.018,0.024,24.15,23.58,24.38,0.953,0.948,0.958,0.979,0.972,0.98,0.933,0.922,0.939,43.76,38.09,50.12,42.71,37.02,48.2,0,0,0,0,0,0,0.504,0,0.053,0.18,0.83,0.17,50.3
758757600000,1994,1,1993,4,16,7,0.351,0.055,0.296,17588.3,108.3,108.3,104.7,3,3,3,581.1,570.2,599.5,490.1,479.2,91,91,91,0,0,0,0.157,0.152,0.16,490.1,479.2,508.5,990.5,990.5,990.5,966.2,966.2,966.3,24.3,24.2,24.3,0.229,0.223,0.24,0.131,0.125,0.141,0.0054,0.0051,0.0058,0.523,0.507,0.552,0.022,0.021,0.023,23.76,23.65,23.83,0.945,0.944,0.947,0.97,0.97,0.97,0.917,0.916,0.919,35.98,35.23,37.22,34.9,34.17,36.11,0,0,0,0,0,0,0.582,0,0.055,0.16,0.84,0.16,50.1
759362400000,1994,1,1993,4,17,7,0.407,0.055,0.352,20731.4,139.2,139.2,123.4,3,3,3,672.6,631.8,755.5,581.6,540.8,91,91,91,0,0,0,0.136,0.12,0.144,581.6,540.8,664.5,990.5,990.5,990.5,966.6,966.4,966.9,23.9,23.6,24.1,0.281,0.258,0.329,0.189,0.162,0.245,0.0079,0.0067,0.01,0.675,0.606,0.815,0.028,0.025,0.035,23.23,22.76,23.47,0.953,0.95,0.957,0.978,0.975,0.98,0.932,0.926,0.938,42.06,39.41,47.34,41.13,38.42,46.39,0,0,0,0,0,0,0.686,0,0.055,0.14,0.86,0.14,50.9
759967200000,1994,1,1993,4,18,7,0.449,0.0623,0.387,22582.9,138.6,138.6,134.4,3,3,3,743,710.9,768.4,640,619.9,103,91,105,0,0,0,0.139,0.128,0.144,640,619.9,663.4,990.5,990.5,990.5,966.9,966.7,967,23.6,23.5,23.8,0.317,0.303,0.33,0.229,0.215,0.244,0.0097,0.0091,0.01,0.776,0.74,0.815,0.033,0.031,0.035,22.85,22.71,23.02,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.72,44.57,47.15,44.81,43.68,46.21,0,0,0,0,0,0,0.747,0,0.062,0.14,0.86,0.14,50.3
760572000000,1994,2,1993,5,19,7,0.487,0.0718,0.415,23881,144.6,144.6,142.1,3,3,3,804.8,772.5,837.3,686.1,667.5,118.7,105,137,0,0,0,0.147,0.13,0.168,686.1,667.5,700.3,990.5,990.5,990.5,967.1,967,967.2,23.4,23.3,23.5,0.345,0.333,0.356,0.259,0.247,0.269,0.011,0.011,0.012,0.856,0.822,0.882,0.037,0.035,0.038,22.53,22.37,22.69,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.36,47.4,49.26,47.38,46.45,48.2,0,0,0,0,0,0,0.79,0,0.072,0.15,0.85,0.15,49
761176800000,1994,2,1993,5,20,7,0.532,0.0829,0.45,24808.6,156.9,156.9,147.7,4,3,3.2857142857142856,880.3,845.8,919.2,743.3,708.8,137,137,137,0,0,0,0.156,0.149,0.162,743.3,708.8,782.2,990.5,990.5,990.5,967.4,967.3,967.6,23.1,22.9,23.2,0.387,0.361,0.421,0.296,0.274,0.318,0.013,0.012,0.014,0.935,0.897,0.984,0.041,0.039,0.043,22.14,21.98,22.32,0.956,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,47.61,39.45,52.11,45.52,38.45,48.2,0,0,0,0,0,0,0.82,0,0.082,0.16,0.85,0.15,46.6
761781600000,1994,2,1993,5,21,7,0.595,0.0829,0.512,28198.6,177.5,177.5,167.8,4,4,4,983.9,935.5,1044,846.9,798.5,137,137,137,0,0,0,0.139,0.131,0.146,846.9,798.5,906.8,990.5,990.5,990.5,967.8,967.6,968,22.7,22.5,22.9,0.481,0.436,0.535,0.349,0.325,0.378,0.015,0.014,0.017,1.06,0.974,1.16,0.047,0.043,0.052,21.61,21.3,21.88,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.937,42.84,40.86,45.28,41.96,39.96,44.37,0,0,0,0,0,0,0.932,0,0.083,0.14,0.86,0.14,47.4
762386400000,1994,2,1993,5,22,7,0.687,0.107,0.581,30887.6,192.8,192.8,183.9,4,4,4,1136,1055,1222,960.1,894.8,176.4,137,183,0,0,0,0.155,0.13,0.17,960.1,894.8,1039,990.5,990.5,990.5,968.3,968.1,968.6,22.2,21.9,22.4,0.603,0.535,0.708,0.415,0.372,0.511,0.019,0.017,0.023,1.28,1.15,1.51,0.058,0.052,0.069,20.89,20.39,21.25,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,46.97,44.46,49.66,45.96,43.57,48.2,0,0,0,0,0,0,1.02,0,0.106,0.16,0.85,0.15,45
762991200000,1994,3,1993,6,23,7,0.807,0.111,0.661,32390.4,192.8,192.8,192.8,4,4,4,1335,1241,1445,1152,1058,183,183,183,59.14,0,162,0.137,0.127,0.147,1092,1058,1100,990.5,990.5,990.5,969,968.7,969.3,21.5,21.2,21.8,0.811,0.735,0.866,0.631,0.553,0.648,0.029,0.025,0.031,1.74,1.58,1.81,0.081,0.072,0.086,19.81,19.38,20.26,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.63,49.83,51.23,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.146,0.14,0.82,0.18,40.1
763596000000,1994,3,1993,6,24,7,0.942,0.111,0.665,32072.5,192.8,192.8,190.9,4,4,4,1557,1479,1661,1374,1296,183,183,183,273.9,196,378,0.118,0.11,0.124,1100,1100,1100,990.5,990.5,990.5,969.7,969.4,970,20.8,20.5,21.1,0.9,0.879,0.916,0.648,0.648,0.648,0.031,0.031,0.032,1.85,1.83,1.86,0.089,0.087,0.091,18.98,18.63,19.26,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.77,47.84,49.5,47.73,46.89,48.2,0,0,0,0,0,0,1.06,0,0.277,0.12,0.71,0.29,34
764200800000,1994,3,1993,6,25,7,1.05,0.111,0.665,31057.6,187.1,187.1,184.9,4,4,4,1739,1674,1799,1556,1491,183,183,183,456.4,391,516,0.105,0.102,0.109,1100,1100,1100,990.5,990.5,990.5,970.3,970,970.5,20.2,20,20.5,0.921,0.916,0.926,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.092,0.091,0.093,18.37,18.17,18.59,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.16,46.64,47.73,46.22,45.71,46.78,0,0,0,0,0,0,1.03,0,0.385,0.11,0.63,0.37,29.6
764805600000,1994,3,1993,6,26,7,1.09,0.119,0.665,30696.9,182.8,182.8,182.7,4,4,4,1802,1799,1812,1605,1582,197.6,183,217,504.7,482,529,0.11,0.101,0.121,1100,1100,1100,990.5,990.5,990.5,970.5,970.5,970.5,20,20,20,0.926,0.926,0.926,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.094,0.093,0.094,18.16,18.13,18.17,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.61,46.53,46.64,45.68,45.6,45.71,0,0,0,0,0,0,1.02,0,0.425,0.11,0.61,0.39,28.2
765410400000,1994,4,1993,7,27,7,1.05,0.131,0.665,31026.1,186.5,186.5,184.7,4,4,4,1743,1689,1780,1526,1472,217,217,217,426.4,372,463,0.124,0.122,0.128,1100,1100,1100,990.5,990.5,990.5,970.3,970.1,970.4,20.2,20.1,20.4,0.926,0.926,0.926,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.093,0.092,0.093,18.35,18.24,18.53,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.11,46.8,47.57,46.17,45.87,46.62,0,0,0,0,0,0,1.03,0,0.385,0.12,0.63,0.37,29.5
766015200000,1994,4,1993,7,28,7,0.955,0.0895,0.665,31968.9,192.6,192.6,190.3,4,4,4,1579,1513,1661,1431,1365,148,148,148,330.7,265,413,0.0938,0.0891,0.0978,1100,1100,1100,990.5,990.5,990.5,969.7,969.5,970,20.8,20.5,21,0.914,0.908,0.921,0.648,0.648,0.648,0.031,0.031,0.032,1.86,1.86,1.87,0.09,0.089,0.091,18.9,18.63,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.54,47.83,49.12,47.57,46.87,48.14,0,0,0,0,0,0,1.06,0,0.29,0.094,0.7,0.3,33.5
766620000000,1994,4,1993,7,29,7,0.851,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1407,1312,1492,1259,1164,148,148,148,158.4,64,244,0.105,0.0992,0.113,1100,1100,1100,990.5,990.5,990.5,969.2,968.9,969.5,21.3,21,21.6,0.864,0.822,0.906,0.648,0.648,0.648,0.03,0.03,0.031,1.81,1.77,1.85,0.085,0.082,0.088,19.5,19.19,19.85,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.17,49.31,51.1,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.186,0.11,0.78,0.22,38.1
767224800000,1994,4,1993,7,30,7,0.741,0.0894,0.645,32375.1,192.8,192.8,192.7,4,4,4,1225,1155,1297,1077,1008,147.9,147,148,9.714,0,49,0.121,0.114,0.127,1067,1008,1100,990.5,990.5,990.5,968.6,968.4,968.8,21.9,21.7,22.1,0.75,0.651,0.814,0.574,0.442,0.648,0.026,0.02,0.03,1.62,1.37,1.76,0.074,0.062,0.081,20.28,19.91,20.74,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,50.67,49.02,51.65,48.18,48.04,48.2,0,0,0,0,0,0,1.07,0,0.096,0.12,0.87,0.13,43.7
767829600000,1994,5,1993,8,31,7,0.634,0.0889,0.546,29608.3,190.2,190.2,176.2,4,4,4,1049,971,1140,902,824,147,147,147,0,0,0,0.141,0.129,0.151,902,824,993.1,990.5,990.5,990.5,968,967.8,968.3,22.5,22.2,22.7,0.536,0.463,0.628,0.376,0.338,0.42,0.017,0.015,0.019,1.16,1.02,1.33,0.052,0.045,0.06,21.29,20.83,21.69,0.956,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.96,41.83,48.51,44.06,40.99,47.54,0,0,0,0,0,0,0.979,0,0.088,0.14,0.86,0.14,46.7
768434400000,1994,5,1993,8,32,7,0.517,0.0889,0.428,23975.5,158.7,158.7,142.7,4,3,3.142857142857143,855.1,772.5,941.1,708.1,625.5,147,147,147,0,0,0,0.173,0.156,0.19,708.1,625.5,794.1,990.5,990.5,990.5,967.3,967,967.7,23.2,22.8,23.5,0.368,0.316,0.436,0.272,0.219,0.323,0.012,0.0093,0.014,0.889,0.758,0.999,0.038,0.032,0.044,22.29,21.87,22.75,0.956,0.954,0.957,0.98,0.977,0.98,0.937,0.932,0.938,47.35,40.59,52.39,45.68,39.67,48.2,0,0,0,0,0,0,0.793,0,0.089,0.17,0.83,0.17,46.4
769039200000,1994,5,1993,8,33,7,0.397,0.0889,0.308,18105.7,125.7,125.7,107.8,3,2,2.7142857142857144,657,576.2,745.4,510,429.2,147,147,147,0,0,0,0.225,0.197,0.255,510,429.2,598.4,990.5,990.5,990.5,966.5,966.2,966.9,24,23.6,24.3,0.25,0.208,0.3,0.145,0.102,0.201,0.0061,0.0042,0.0085,0.596,0.524,0.713,0.025,0.022,0.03,23.38,22.91,23.77,0.951,0.945,0.957,0.976,0.97,0.98,0.928,0.916,0.938,41.76,35.25,51.4,40.45,34.2,48.2,0,0,0,0,0,0,0.599,0,0.089,0.22,0.78,0.22,45.6
769644000000,1994,5,1993,8,34,7,0.312,0.0889,0.223,13588.9,90.85,90.85,80.89,2,2,2,515.2,477.8,561.5,368.2,330.8,147,147,147,0,0,0,0.286,0.262,0.308,368.2,330.8,414.5,990.5,990.5,990.5,965.9,965.8,966.1,24.6,24.4,24.7,0.186,0.173,0.203,0.0728,0.0551,0.0946,0.003,0.0022,0.0039,0.45,0.394,0.52,0.018,0.016,0.021,24.13,23.85,24.36,0.95,0.945,0.956,0.977,0.97,0.98,0.928,0.917,0.937,41.4,37.33,46.35,40.44,36.22,45.42,0,0,0,0,0,0,0.449,0,0.089,0.28,0.71,0.29,43.6
770248800000,1994,5,1993,8,35,7,0.265,0.0768,0.189,11522.4,72.1,72.1,68.59,2,2,2,438.7,418.2,461.1,311.7,299.2,127,119,147,0,0,0,0.289,0.266,0.323,311.7,299.2,327.6,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.165,0.161,0.171,0.0461,0.0402,0.0536,0.0019,0.0016,0.0022,0.364,0.345,0.388,0.015,0.014,0.016,24.56,24.46,24.67,0.942,0.94,0.944,0.97,0.97,0.97,0.913,0.911,0.916,35.35,34.01,37.16,34.29,32.99,36.05,0,0,0,0,0,0,0.381,0,0.076,0.29,0.71,0.29,43.5
770853600000,1994,6,1993,9,36,7,0.237,0.072,0.165,10085.4,64.68,64.68,60.03,2,2,2,391.1,375.1,412.3,272.1,256.1,119,119,119,0,0,0,0.305,0.289,0.317,272.1,256.1,293.3,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.151,0.145,0.158,0.0274,0.0199,0.0374,0.0011,0.00079,0.0015,0.305,0.281,0.336,0.012,0.011,0.013,24.84,24.71,24.94,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,30.94,29.13,33.34,30.02,28.26,32.34,0,0,0,0,0,0,0.334,0,0.072,0.3,0.7,0.3,42.6
771458400000,1994,6,1993,9,37,7,0.214,0.072,0.142,8705.13,55.03,55.03,51.82,2,1,1.8571428571428572,354.6,341.6,368.3,235.6,222.6,119,119,119,0,0,0,0.336,0.323,0.348,235.6,222.6,249.3,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.138,0.133,0.143,0.0158,0.0147,0.0169,0.00062,0.00058,0.00067,0.277,0.243,0.391,0.011,0.0096,0.015,25.05,24.99,25.14,0.93,0.921,0.959,0.971,0.97,0.98,0.903,0.893,0.94,30.64,25.5,52.33,29.35,24.73,48.2,0,0,0,0,0,0,0.288,0,0.072,0.34,0.66,0.34,40.7
772063200000,1994,6,1993,9,38,7,0.197,0.072,0.125,7992.85,48.2,48.2,47.58,1,1,1,325.7,321.2,330.7,206.7,202.2,119,119,119,0,0,0,0.365,0.36,0.371,206.7,202.2,211.7,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.128,0.126,0.13,0.0133,0.0129,0.0137,0.00052,0.00051,0.00054,0.363,0.355,0.372,0.014,0.014,0.015,25.11,25.07,25.14,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.65,47.61,49.83,47.58,46.65,48.2,0,0,0,0,0,0,0.264,0,0.072,0.37,0.63,0.37,40.6
772668000000,1994,6,1993,9,39,7,0.184,0.0691,0.115,7397.43,45,45,44.03,1,1,1,305,294.6,313.5,190.8,186.6,114.3,108,119,0,0,0,0.375,0.357,0.389,190.8,186.6,194.6,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.122,0.119,0.124,0.012,0.0116,0.0123,0.00047,0.00045,0.00048,0.334,0.325,0.341,0.013,0.013,0.013,25.24,25.19,25.3,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,44.93,43.98,45.92,44.03,43.1,45,0,0,0,0,0,0,0.245,0,0.069,0.38,0.63,0.37,40.2
773272800000,1994,7,1993,10,40,7,0.176,0.0653,0.11,7066.67,43.1,43.1,42.06,1,1,1,290.2,287.1,294.6,182.2,179.1,108,108,108,0,0,0,0.372,0.367,0.376,182.2,179.1,186.6,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.118,0.117,0.119,0.0112,0.011,0.0116,0.00044,0.00043,0.00045,0.318,0.312,0.325,0.012,0.012,0.013,25.32,25.3,25.34,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,42.92,42.18,43.98,42.06,41.34,43.1,0,0,0,0,0,0,0.234,0,0.066,0.37,0.63,0.37,40.2
773877600000,1994,7,1993,10,41,7,0.169,0.0653,0.104,6634.97,41.34,41.34,39.49,1,1,1,279.8,268.9,287.1,171.8,160.9,108,108,108,0,0,0,0.386,0.376,0.402,171.8,160.9,179.1,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.114,0.11,0.117,0.0104,0.00943,0.011,0.0004,0.00037,0.00043,0.299,0.279,0.312,0.012,0.011,0.012,25.38,25.34,25.44,0.945,0.942,0.948,0.977,0.971,0.98,0.923,0.915,0.929,40.43,37.81,42.18,39.49,36.73,41.34,0,0,0,0,0,0,0.219,0,0.065,0.39,0.62,0.38,39.3
774482400000,1994,7,1993,10,42,7,0.16,0.0653,0.0949,6008.39,35.99,35.99,35.76,1,1,1,265,261.9,266,157,153.9,108,108,108,0,0,0,0.407,0.406,0.412,157,153.9,158,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.109,0.108,0.109,0.00909,0.00883,0.00918,0.00035,0.00034,0.00036,0.272,0.267,0.274,0.011,0.01,0.011,25.47,25.46,25.49,0.94,0.94,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.87,36.13,37.11,35.76,35.05,35.99,0,0,0,0,0,0,0.199,0,0.0651,0.41,0.59,0.41,37.6
775087200000,1994,7,1993,10,43,7,0.158,0.0653,0.0923,5836.11,35.05,35.05,34.74,1,1,1,260.5,257.6,261.9,152.5,149.6,108,108,108,0,0,0,0.414,0.412,0.419,152.5,149.6,153.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.107,0.106,0.108,0.00872,0.00846,0.00883,0.00034,0.00033,0.00034,0.265,0.259,0.267,0.01,0.01,0.01,25.49,25.49,25.51,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.911,35.81,35.1,36.13,34.74,34.05,35.05,0,0,0,0,0,0,0.193,0,0.0657,0.41,0.58,0.42,36.9
775692000000,1994,8,1993,11,44,7,0.15,0.0562,0.0939,5958.49,37.33,37.33,35.47,1,1,1,248.2,242.4,255.9,155.2,149.4,93,93,93,0,0,0,0.375,0.363,0.384,155.2,149.4,162.9,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.107,0.104,0.109,0.00894,0.00845,0.0096,0.00035,0.00033,0.00037,0.268,0.257,0.281,0.01,0.0099,0.011,25.55,25.49,25.59,0.94,0.938,0.942,0.97,0.97,0.973,0.912,0.91,0.916,36.55,35.17,38.39,35.47,34.11,37.33,0,0,0,0,0,0,0.197,0,0.0561,0.37,0.63,0.37,39.7
776296800000,1994,8,1993,11,45,7,0.141,0.0562,0.0848,5371.86,33.45,33.45,31.98,1,1,1,233.2,228.3,239.5,140.2,135.3,93,93,93,0,0,0,0.399,0.388,0.407,140.2,135.3,146.5,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.101,0.0995,0.103,0.00767,0.00725,0.00821,0.0003,0.00028,0.00032,0.241,0.232,0.252,0.0093,0.0089,0.0097,25.66,25.61,25.7,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.905,0.909,32.96,31.81,34.48,31.98,30.85,33.45,0,0,0,0,0,0,0.178,0,0.0562,0.4,0.6,0.4,38.1
776901600000,1994,8,1993,11,46,7,0.135,0.0562,0.0786,4975.67,30.85,30.85,29.62,1,1,1,223,216.8,228.3,130,123.8,93,93,93,0,0,0,0.417,0.407,0.429,130,123.8,135.3,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0977,0.0954,0.0995,0.0068,0.00627,0.00725,0.00026,0.00024,0.00028,0.222,0.211,0.232,0.0086,0.0081,0.0089,25.74,25.7,25.79,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.905,30.53,29.03,31.81,29.62,28.16,30.85,0,0,0,0,0,0,0.165,0,0.0564,0.42,0.58,0.42,36.9
777506400000,1994,8,1993,11,47,7,0.127,0.0562,0.071,4475.92,27.42,27.42,26.64,1,1,1,210.4,205.9,213.7,117.4,112.9,93,93,93,0,0,0,0.442,0.435,0.452,117.4,112.9,120.7,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0932,0.0916,0.0944,0.00573,0.00535,0.00601,0.00022,0.00021,0.00023,0.2,0.192,0.206,0.0077,0.0074,0.0079,25.84,25.81,25.87,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.892,0.898,27.47,26.36,28.27,26.64,25.57,27.42,0,0,0,0,0,0,0.148,0,0.056,0.44,0.56,0.44,35.2
778111200000,1994,8,1993,11,48,7,0.123,0.049,0.0743,4702.65,30.18,30.18,27.99,1,1,1,203.8,203.5,204.5,122.8,110.8,81,72,93,0,0,0,0.397,0.353,0.456,122.8,110.8,131.8,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0939,0.0909,0.0962,0.00619,0.00517,0.00695,0.00024,0.0002,0.00027,0.208,0.188,0.224,0.008,0.0072,0.0086,25.87,25.85,25.89,0.926,0.918,0.931,0.97,0.97,0.97,0.898,0.891,0.903,28.86,25.83,31.12,27.99,25.06,30.18,0,0,0,0,0,0,0.156,0,0.0487,0.4,0.6,0.4,38.2
