datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
841615200000,1996,9,1995,12,49,7,0.105,0.0435,0.0611,3813,23.93,23.93,22.7,1,1,1,173,166.3,178.2,101,94.29,72,72,72,0,0,0,0.416,0.404,0.433,101,94.29,106.2,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0853,0.0829,0.0871,0.00434,0.00376,0.00478,0.00017,0.00014,0.00018,0.168,0.156,0.178,0.0065,0.006,0.0068,25.88,25.88,25.88,0.913,0.911,0.918,0.969,0.967,0.97,0.885,0.883,0.888,23.41,21.96,24.67,22.7,21.24,23.93,0,0,0,0,0,0,0.126,0,0.0439,0.41,0.58,0.42,36.3
842220000000,1996,9,1995,12,50,7,0.0968,0.0435,0.0532,3350.01,20.95,20.95,19.94,1,1,1,160,156.8,164.9,87.99,84.77,72,72,72,0,0,0,0.45,0.437,0.459,87.99,84.77,92.87,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0807,0.0796,0.0824,0.00323,0.00296,0.00364,0.00012,0.00011,0.00014,0.145,0.139,0.154,0.0056,0.0054,0.0059,25.87,25.87,25.88,0.926,0.92,0.93,0.964,0.963,0.967,0.893,0.889,0.896,20.67,20.01,21.67,19.94,19.27,20.95,0,0,0,0,0,0,0.111,0,0.0436,0.45,0.55,0.45,34.6
842824800000,1996,9,1995,12,51,7,0.0929,0.0435,0.0493,3124.9,19.28,19.28,18.6,1,1,1,153.6,149.8,156.8,81.6,77.79,72,72,72,0,0,0,0.469,0.459,0.481,81.6,77.79,84.81,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0784,0.0771,0.0796,0.00269,0.00236,0.00296,0.0001,0.000091,0.00011,0.134,0.127,0.14,0.0051,0.0049,0.0054,25.87,25.87,25.87,0.934,0.93,0.939,0.962,0.96,0.963,0.898,0.896,0.902,19.34,18.54,20.02,18.6,17.8,19.28,0,0,0,0,0,0,0.103,0,0.0436,0.47,0.53,0.47,33.6
843429600000,1996,9,1995,12,52,7,0.0844,0.0435,0.0409,2178.27,17.28,17.28,12.97,1,1,1,139.6,134.4,147.3,67.6,62.36,72,72,72,0,0,0,0.516,0.489,0.536,67.6,62.36,75.27,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0735,0.0717,0.0762,0.0015,0.00105,0.00215,0.000058,0.00004,0.000083,0.109,0.0994,0.122,0.0042,0.0038,0.0047,25.89,25.88,25.9,0.776,0,0.943,0.823,0,0.96,0.745,0,0.905,13.51,0,18,12.97,0,17.28,0,1,0,0,0.143,0,0.072,0.143,0.0435,0.52,0.48,0.52,25.8
844034400000,1996,9,1995,12,53,7,0.0814,0.0332,0.0482,3034.06,19.67,19.67,18.06,1,1,1,134.6,127.7,138.8,79.75,65.16,54.86,52,72,0,0,0,0.407,0.375,0.525,79.75,65.16,86.76,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0748,0.0726,0.0767,0.00253,0.00129,0.00312,0.000097,0.00005,0.00012,0.127,0.104,0.139,0.0049,0.004,0.0054,25.87,25.86,25.9,0.927,0.887,0.942,0.962,0.96,0.964,0.891,0.851,0.904,18.78,14.67,20.41,18.06,14.09,19.67,0,0,0,0,0,0,0.1,0,0.0332,0.41,0.59,0.41,37.3
844639200000,1996,10,1996,1,1,7,0.082,0.0314,0.0505,3193.13,19.15,19.15,19.01,1,1,1,135.6,131.3,136.3,83.55,79.33,52,52,52,0,0,0,0.384,0.382,0.396,83.55,79.33,84.25,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0756,0.0741,0.0759,0.00285,0.00249,0.00291,0.00011,0.000096,0.00011,0.134,0.126,0.135,0.0051,0.0049,0.0052,25.87,25.86,25.87,0.932,0.931,0.937,0.962,0.961,0.963,0.897,0.896,0.9,19.75,18.87,19.89,19.01,18.12,19.15,0,0,0,0,0,0,0.106,0,0.0315,0.38,0.62,0.38,38.9
845244000000,1996,10,1996,1,2,7,0.0864,0.0314,0.055,3449.35,22.86,22.86,20.53,1,1,1,142.9,131.3,154,90.87,79.33,52,52,52,0,0,0,0.365,0.338,0.396,90.87,79.33,102,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0782,0.0741,0.0821,0.00347,0.00249,0.00442,0.00013,0.000096,0.00017,0.147,0.126,0.167,0.0056,0.0049,0.0064,25.86,25.84,25.87,0.923,0.912,0.937,0.966,0.961,0.97,0.892,0.884,0.9,21.26,18.87,23.56,20.53,18.12,22.86,0,0,0,0,0,0,0.114,0,0.0314,0.36,0.64,0.36,39.9
845848800000,1996,10,1996,1,3,7,0.0904,0.0314,0.059,3675.92,22.86,22.86,21.88,1,1,1,149.5,145.3,154,97.5,93.33,52,52,52,0,0,0,0.348,0.338,0.358,97.5,93.33,102,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0805,0.0791,0.0821,0.00404,0.00368,0.00442,0.00016,0.00014,0.00017,0.159,0.151,0.167,0.0061,0.0058,0.0064,25.84,25.84,25.85,0.914,0.911,0.919,0.968,0.967,0.97,0.885,0.883,0.889,22.59,21.75,23.56,21.88,21.02,22.86,0,0,0,0,0,0,0.122,0,0.0314,0.35,0.65,0.35,40.7
846453600000,1996,10,1996,1,4,7,0.0891,0.0309,0.0582,3634.78,23.34,23.34,21.64,1,1,1,147.4,142.5,154,96.25,92.52,51.14,50,52,0,0,0,0.347,0.325,0.351,96.25,92.52,104,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0799,0.0784,0.0825,0.00393,0.00361,0.00459,0.00015,0.00014,0.00018,0.156,0.149,0.17,0.006,0.0057,0.0065,25.84,25.84,25.85,0.916,0.913,0.92,0.968,0.966,0.97,0.887,0.886,0.889,22.35,21.58,24.06,21.64,20.86,23.34,0,0,0,0,0,0,0.12,0,0.0309,0.35,0.65,0.35,40.8
847058400000,1996,11,1996,2,5,7,0.0909,0.0302,0.0607,3779.33,23.78,23.78,22.5,1,1,1,150.3,148.2,155.8,100.3,98.18,50,50,50,0,0,0,0.332,0.321,0.337,100.3,98.18,105.8,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0812,0.0804,0.0831,0.00428,0.0041,0.00474,0.00016,0.00016,0.00018,0.163,0.16,0.173,0.0063,0.0061,0.0067,25.84,25.84,25.84,0.913,0.911,0.915,0.969,0.969,0.97,0.885,0.884,0.887,23.21,22.71,24.51,22.5,22,23.78,0,0,0,0,0,0,0.125,0,0.0302,0.33,0.67,0.33,41.6
847663200000,1996,11,1996,2,6,7,0.098,0.0302,0.0678,4253.4,30.39,30.39,25.32,1,1,1,162,149.8,182.7,112,99.79,50,50,50,0,0,0,0.31,0.274,0.334,112,99.79,132.7,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0853,0.081,0.0926,0.00527,0.00423,0.00703,0.0002,0.00016,0.00027,0.184,0.162,0.221,0.0071,0.0062,0.0085,25.84,25.84,25.84,0.919,0.911,0.931,0.97,0.97,0.97,0.891,0.883,0.904,26.1,23.03,31.33,25.32,22.32,30.39,0,0,0,0,0,0,0.141,0,0.0302,0.31,0.69,0.31,43.4
848268000000,1996,11,1996,2,7,7,0.107,0.0302,0.0768,4869.87,29.31,29.31,28.99,1,1,1,176.9,173.7,178.2,126.9,123.7,50,50,50,0,0,0,0.283,0.281,0.288,126.9,123.7,128.2,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0906,0.0894,0.091,0.00654,0.00626,0.00665,0.00025,0.00024,0.00026,0.211,0.205,0.213,0.0081,0.0079,0.0082,25.84,25.84,25.84,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.88,29.07,30.22,28.99,28.2,29.31,0,0,0,0,0,0,0.161,0,0.0302,0.28,0.72,0.28,45.5
848872800000,1996,11,1996,2,8,7,0.111,0.031,0.08,5087.08,32.54,32.54,30.28,1,1,1,183.5,172.6,191.6,132.2,122.6,51.29,50,59,0,0,0,0.28,0.261,0.308,132.2,122.6,141.6,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0926,0.089,0.0957,0.00699,0.00617,0.00778,0.00027,0.00024,0.0003,0.221,0.203,0.237,0.0085,0.0078,0.0091,25.85,25.84,25.86,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,31.22,28.79,33.55,30.28,27.93,32.54,0,0,0,0,0,0,0.168,0,0.031,0.28,0.72,0.28,45.8
849477600000,1996,12,1996,3,9,7,0.118,0.0357,0.0827,5270.29,31.9,31.9,31.37,1,1,1,195.7,191.6,197.9,136.7,132.6,59,59,59,0,0,0,0.301,0.298,0.308,136.7,132.6,138.9,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0954,0.094,0.0962,0.00737,0.00702,0.00755,0.00028,0.00027,0.00029,0.23,0.222,0.234,0.0088,0.0085,0.009,25.86,25.86,25.86,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,32.34,31.31,32.89,31.37,30.37,31.9,0,0,0,0,0,0,0.174,0,0.0353,0.3,0.7,0.3,44.7
850082400000,1996,12,1996,3,10,7,0.126,0.0357,0.0904,5780.11,37.66,37.66,34.41,1,1,1,208.4,197.9,222,149.4,138.9,59,59,59,0,0,0,0.283,0.266,0.298,149.4,138.9,163,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0999,0.0962,0.105,0.00845,0.00755,0.0096,0.00032,0.00029,0.00037,0.253,0.234,0.277,0.0097,0.009,0.011,25.79,25.69,25.86,0.938,0.934,0.942,0.97,0.97,0.973,0.91,0.906,0.917,35.45,32.89,38.7,34.41,31.9,37.66,0,0,0,0,0,0,0.191,0,0.0356,0.28,0.72,0.28,45.9
850687200000,1996,12,1996,3,11,7,0.145,0.0357,0.109,7030.21,44.56,44.56,41.85,1,1,1,238.9,225.8,250.3,179.9,166.8,59,59,59,0,0,0,0.247,0.236,0.261,179.9,166.8,191.3,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.111,0.106,0.115,0.011,0.00993,0.012,0.00043,0.00038,0.00047,0.307,0.284,0.327,0.012,0.011,0.013,25.56,25.47,25.66,0.948,0.944,0.952,0.979,0.975,0.98,0.928,0.92,0.933,42.75,39.61,45.47,41.85,38.63,44.56,0,0,0,0,0,0,0.232,0,0.036,0.25,0.75,0.25,48.5
851292000000,1996,12,1996,3,12,7,0.16,0.0357,0.124,7883.01,49.86,49.86,46.92,2,1,1.1428571428571428,264.4,242.4,283.2,205.4,183.4,59,59,59,0,0,0,0.224,0.208,0.243,205.4,183.4,224.2,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.12,0.112,0.126,0.0132,0.0113,0.0148,0.00051,0.00044,0.00058,0.331,0.235,0.374,0.013,0.0092,0.015,25.41,25.32,25.53,0.95,0.919,0.959,0.979,0.97,0.98,0.929,0.892,0.94,44.92,25.7,51.72,43.36,24.93,48.2,0,0,0,0,0,0,0.261,0,0.036,0.22,0.78,0.22,49.3
851896800000,1996,12,1996,3,13,7,0.191,0.0417,0.149,9200.54,61.07,61.07,54.77,2,2,2,315.1,287.1,347.3,246.1,228.1,69,59,73,0,0,0,0.219,0.2,0.241,246.1,228.1,274.3,990.5,990.5,990.5,965,964.8,965.1,25.5,25.4,25.7,0.135,0.128,0.146,0.0192,0.0151,0.0285,0.00075,0.00059,0.0011,0.263,0.239,0.302,0.01,0.0093,0.012,25.26,25.06,25.41,0.926,0.921,0.934,0.97,0.97,0.97,0.898,0.893,0.906,28.23,26.17,31.48,27.38,25.38,30.54,0,0,0,0,0,0,0.304,0,0.042,0.22,0.78,0.22,48.2
852501600000,1997,1,1996,4,14,7,0.224,0.0442,0.18,11110.7,69.38,69.38,66.14,2,2,2,370.4,354,385.2,297.4,281,73,73,73,0,0,0,0.198,0.19,0.206,297.4,281,312.2,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.154,0.148,0.159,0.0394,0.0316,0.0464,0.0016,0.0012,0.0018,0.336,0.312,0.359,0.013,0.012,0.014,24.91,24.82,25.02,0.939,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.09,32.24,35.76,33.07,31.27,34.69,0,0,0,0,0,0,0.367,0,0.044,0.2,0.8,0.2,49.6
853106400000,1997,1,1996,4,15,7,0.253,0.0442,0.209,12897.6,88.31,88.31,76.77,2,2,2,417.8,385.2,469.1,344.8,312.2,73,73,73,0,0,0,0.176,0.156,0.19,344.8,312.2,396.1,990.5,990.5,990.5,965.5,965.3,965.7,25,24.8,25.2,0.171,0.159,0.189,0.0618,0.0464,0.086,0.0025,0.0018,0.0035,0.408,0.359,0.485,0.016,0.014,0.02,24.61,24.3,24.82,0.947,0.941,0.954,0.974,0.97,0.98,0.922,0.913,0.935,39.39,35.76,45.05,38.39,34.69,44.15,0,0,0,0,0,0,0.427,0,0.044,0.17,0.83,0.17,51
853711200000,1997,1,1996,4,16,7,0.28,0.0442,0.236,14611.9,91.69,91.69,86.98,2,2,2,463,446.6,485.3,390,373.6,73,73,73,0,0,0,0.158,0.15,0.163,390,373.6,412.3,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.187,0.181,0.194,0.0831,0.0753,0.0936,0.0033,0.003,0.0038,0.475,0.451,0.509,0.019,0.018,0.021,24.34,24.21,24.44,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,44.38,42.58,46.78,43.49,41.73,45.84,0,0,0,0,0,0,0.483,0,0.044,0.16,0.84,0.16,52.2
854316000000,1997,1,1996,4,17,7,0.318,0.0462,0.272,16298.8,105,105,97.02,3,2,2.142857142857143,526.1,492.5,576.2,449.7,419.5,76.43,73,85,0,0,0,0.145,0.137,0.157,449.7,419.5,491.2,990.5,990.5,990.5,966,965.8,966.2,24.5,24.3,24.7,0.209,0.197,0.229,0.111,0.097,0.131,0.0045,0.0039,0.0054,0.55,0.52,0.578,0.022,0.021,0.024,23.98,23.78,24.16,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.94,36.09,51.49,46.01,35.01,48.2,0,0,0,0,0,0,0.539,0,0.046,0.15,0.86,0.14,51.3
854920800000,1997,2,1996,5,18,7,0.4,0.0514,0.348,20530.2,138.6,138.6,122.2,3,3,3,661,576.2,745.4,576,491.2,85,85,85,0,0,0,0.13,0.114,0.148,576,491.2,660.4,990.5,990.5,990.5,966.5,966.2,966.9,24,23.6,24.3,0.277,0.229,0.325,0.186,0.131,0.242,0.0078,0.0054,0.01,0.665,0.523,0.807,0.028,0.022,0.034,23.29,22.81,23.78,0.952,0.945,0.957,0.976,0.97,0.98,0.93,0.917,0.938,41.7,36.09,47.14,40.73,35.01,46.2,0,0,0,0,0,0,0.679,0,0.052,0.13,0.87,0.13,51.3
855525600000,1997,2,1996,5,19,7,0.47,0.0618,0.408,23643.4,141.9,141.9,140.7,3,3,3,777.1,764,782.3,674.9,665.6,102.1,85,105,0,0,0,0.131,0.111,0.136,674.9,665.6,679,990.5,990.5,990.5,967,967,967,23.5,23.5,23.5,0.336,0.331,0.338,0.252,0.246,0.255,0.011,0.01,0.011,0.834,0.819,0.839,0.036,0.035,0.036,22.66,22.63,22.71,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,47.87,47.28,48.26,46.91,46.34,47.3,0,0,0,0,0,0,0.782,0,0.062,0.13,0.87,0.13,50.3
856130400000,1997,2,1996,5,20,7,0.469,0.0635,0.405,23476.7,141.1,141.1,139.7,3,3,3,774.7,764,782.3,669.7,659,105,105,105,0,0,0,0.135,0.134,0.137,669.7,659,677.3,990.5,990.5,990.5,967,967,967,23.5,23.5,23.5,0.334,0.328,0.338,0.248,0.241,0.253,0.011,0.01,0.011,0.826,0.808,0.839,0.035,0.034,0.036,22.67,22.63,22.74,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.938,47.53,46.88,47.99,46.58,45.94,47.03,0,0,0,0,0,0,0.776,0,0.064,0.14,0.86,0.14,50.1
856735200000,1997,2,1996,5,21,7,0.465,0.0638,0.401,23285,138.9,138.9,138.6,3,3,3,769,768.4,772.5,663.4,661.4,105.6,105,107,0,0,0,0.138,0.137,0.139,663.4,661.4,665.5,990.5,990.5,990.5,967,967,967,23.5,23.5,23.5,0.331,0.33,0.333,0.244,0.243,0.246,0.01,0.01,0.01,0.816,0.814,0.821,0.035,0.035,0.035,22.71,22.69,22.71,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.14,47.01,47.25,46.2,46.07,46.31,0,0,0,0,0,0,0.77,0,0.064,0.14,0.86,0.14,50.1
857340000000,1997,3,1996,6,22,7,0.479,0.0647,0.414,23845.6,144.6,144.6,141.9,3,3,3,791.6,772.5,817.2,684.6,665.5,107,107,107,0,0,0,0.135,0.131,0.139,684.6,665.5,710.2,990.5,990.5,990.5,967.1,967,967.2,23.4,23.3,23.5,0.344,0.333,0.359,0.258,0.246,0.275,0.011,0.01,0.012,0.853,0.821,0.896,0.036,0.035,0.038,22.58,22.44,22.69,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.37,47.25,49.84,47.31,46.31,48.2,0,0,0,0,0,0,0.789,0,0.065,0.14,0.86,0.14,49.8
857944800000,1997,3,1996,6,23,7,0.522,0.0647,0.458,25339.7,160.3,160.3,150.8,4,3,3.4285714285714284,863.7,827.5,902.5,756.7,720.5,107,107,107,0,0,0,0.124,0.119,0.129,756.7,720.5,795.5,990.5,990.5,990.5,967.4,967.2,967.5,23.1,23,23.3,0.394,0.364,0.429,0.303,0.282,0.324,0.013,0.012,0.014,0.943,0.913,0.971,0.041,0.039,0.042,22.2,22.03,22.38,0.955,0.953,0.957,0.979,0.977,0.98,0.935,0.932,0.938,46.64,40.56,52.13,44.59,39.64,48.2,0,0,0,0,0,0,0.838,0,0.064,0.12,0.88,0.12,48.5
858549600000,1997,3,1996,6,24,7,0.581,0.0704,0.511,28249,172.1,172.1,168.1,4,4,4,960.6,917.8,1001,844.2,810.8,116.4,107,129,0,0,0,0.121,0.112,0.133,844.2,810.8,871.9,990.5,990.5,990.5,967.7,967.6,967.9,22.8,22.6,22.9,0.476,0.443,0.504,0.348,0.331,0.361,0.015,0.014,0.016,1.05,0.991,1.1,0.046,0.043,0.049,21.71,21.49,21.94,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.935,0.936,42.9,41.62,43.91,42.04,40.76,43.03,0,0,0,0,0,0,0.934,0,0.07,0.12,0.88,0.12,48.6
859154400000,1997,3,1996,6,25,7,0.625,0.078,0.547,29779.6,181.2,181.2,177.3,4,4,4,1033,1007,1059,904.2,877.6,129,129,129,0,0,0,0.125,0.122,0.128,904.2,877.6,929.6,990.5,990.5,990.5,968,967.9,968.1,22.5,22.4,22.6,0.534,0.51,0.557,0.377,0.364,0.389,0.017,0.016,0.017,1.16,1.11,1.2,0.051,0.049,0.054,21.34,21.21,21.47,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.22,44.14,46.23,44.31,43.26,45.3,0,0,0,0,0,0,0.985,0,0.078,0.12,0.88,0.12,47.6
859759200000,1997,3,1996,6,26,7,0.687,0.0879,0.599,31740.9,192.8,192.8,188.9,4,4,4,1136,1078,1187,991.2,948.3,145.3,129,148,0,0,0,0.128,0.12,0.135,991.2,948.3,1039,990.5,990.5,990.5,968.3,968.1,968.5,22.2,22,22.4,0.637,0.575,0.706,0.437,0.398,0.511,0.02,0.018,0.023,1.35,1.24,1.5,0.061,0.055,0.068,20.82,20.51,21.12,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,48.36,46.81,49.93,47.23,45.87,48.2,0,0,0,0,0,0,1.05,0,0.088,0.13,0.87,0.13,46.2
860364000000,1997,4,1996,7,27,7,0.741,0.0895,0.651,32390.4,192.8,192.8,192.8,4,4,4,1225,1199,1259,1077,1051,148,148,148,1.571,0,11,0.121,0.118,0.123,1076,1051,1100,990.5,990.5,990.5,968.6,968.5,968.7,21.9,21.8,22,0.76,0.724,0.798,0.593,0.538,0.648,0.027,0.025,0.03,1.65,1.55,1.75,0.075,0.071,0.08,20.24,20.04,20.42,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,51,50.3,51.65,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.09,0.12,0.88,0.12,43.7
860968800000,1997,4,1996,7,28,7,0.776,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1283,1259,1302,1135,1111,148,148,148,35.14,11,54,0.115,0.114,0.118,1100,1100,1100,990.5,990.5,990.5,968.8,968.7,968.8,21.7,21.7,21.8,0.809,0.798,0.819,0.648,0.648,0.648,0.03,0.03,0.03,1.76,1.75,1.77,0.081,0.08,0.082,19.95,19.88,20.04,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,51.38,51.2,51.62,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.111,0.12,0.86,0.14,41.7
861573600000,1997,4,1996,7,29,7,0.797,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1318,1312,1323,1170,1164,148,148,148,70.14,64,75,0.112,0.112,0.113,1100,1100,1100,990.5,990.5,990.5,968.9,968.9,968.9,21.6,21.6,21.6,0.824,0.822,0.826,0.648,0.648,0.648,0.03,0.03,0.03,1.77,1.77,1.77,0.082,0.082,0.082,19.83,19.81,19.85,0.955,0.955,0.955,0.98,0.98,0.98,0.935,0.935,0.936,51.05,51,51.1,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.132,0.11,0.83,0.17,40.6
862178400000,1997,4,1996,7,30,7,0.827,0.105,0.665,32390.4,192.8,192.8,192.8,4,4,4,1368,1339,1388,1195,1172,173.1,148,192,95,72,116,0.127,0.109,0.141,1100,1100,1100,990.5,990.5,990.5,969.1,969,969.1,21.4,21.4,21.5,0.836,0.826,0.844,0.648,0.648,0.648,0.03,0.03,0.03,1.78,1.77,1.79,0.083,0.083,0.084,19.66,19.59,19.75,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.58,50.41,50.84,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.162,0.13,0.8,0.2,39.2
862783200000,1997,5,1996,8,31,7,0.839,0.116,0.665,32390.4,192.8,192.8,192.8,4,4,4,1388,1388,1388,1196,1196,192,192,192,96,96,96,0.138,0.138,0.138,1100,1100,1100,990.5,990.5,990.5,969.1,969.1,969.1,21.4,21.4,21.4,0.838,0.838,0.838,0.648,0.648,0.648,0.03,0.03,0.03,1.79,1.79,1.79,0.084,0.084,0.084,19.59,19.59,19.59,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.41,50.41,50.41,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.174,0.14,0.79,0.21,38.6
863388000000,1997,5,1996,8,32,7,0.818,0.116,0.665,32390.4,192.8,192.8,192.8,4,4,4,1353,1312,1388,1161,1120,192,192,192,60.71,20,96,0.142,0.138,0.146,1100,1100,1100,990.5,990.5,990.5,969,968.9,969.1,21.5,21.4,21.6,0.822,0.807,0.838,0.648,0.648,0.648,0.03,0.03,0.03,1.77,1.75,1.79,0.082,0.081,0.084,19.72,19.59,19.86,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.75,50.41,51.14,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.153,0.14,0.81,0.19,39.6
863992800000,1997,5,1996,8,33,7,0.768,0.116,0.652,32390.4,192.8,192.8,192.8,4,4,4,1270,1241,1297,1078,1049,192,192,192,0.7143,0,5,0.151,0.148,0.155,1077,1049,1100,990.5,990.5,990.5,968.7,968.7,968.8,21.8,21.7,21.8,0.764,0.722,0.798,0.597,0.533,0.648,0.027,0.024,0.03,1.66,1.54,1.75,0.076,0.071,0.081,20.09,19.92,20.3,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,50.7,49.87,51.3,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.116,0.15,0.85,0.15,42.2
864597600000,1997,5,1996,8,34,7,0.715,0.113,0.602,31725,192.8,192.8,188.8,4,4,4,1182,1140,1222,994.7,963.3,187.6,161,192,0,0,0,0.159,0.141,0.166,994.7,963.3,1030,990.5,990.5,990.5,968.5,968.3,968.6,22,21.9,22.2,0.642,0.598,0.694,0.434,0.405,0.491,0.02,0.018,0.022,1.35,1.27,1.47,0.061,0.057,0.067,20.67,20.43,20.86,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,48.19,47.06,49.32,47.21,46.12,48.2,0,0,0,0,0,0,1.05,0,0.113,0.16,0.84,0.16,44.4
865202400000,1997,6,1996,9,35,7,0.621,0.0974,0.524,28594.6,180.4,180.4,170.2,4,4,4,1027,964.9,1091,866.3,803.9,161,161,161,0,0,0,0.157,0.148,0.167,866.3,803.9,930.3,990.5,990.5,990.5,968,967.8,968.2,22.5,22.3,22.7,0.507,0.449,0.565,0.358,0.328,0.389,0.016,0.014,0.017,1.1,0.991,1.21,0.049,0.044,0.054,21.42,21.1,21.75,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,43.44,40.89,46.02,42.55,39.99,45.1,0,0,0,0,0,0,0.946,0,0.097,0.16,0.84,0.16,46
865807200000,1997,6,1996,9,36,7,0.509,0.0974,0.412,23316.1,154.7,154.7,138.8,4,3,3.142857142857143,841.7,745.4,935.5,680.7,584.4,161,161,161,0,0,0,0.192,0.172,0.216,680.7,584.4,774.5,990.5,990.5,990.5,967.3,966.9,967.6,23.2,22.9,23.6,0.354,0.295,0.423,0.255,0.191,0.314,0.011,0.0081,0.014,0.845,0.692,0.965,0.036,0.029,0.042,22.39,21.92,22.93,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.66,39.64,51.09,44.42,38.66,48.2,0,0,0,0,0,0,0.771,0,0.097,0.19,0.81,0.19,45.8
866412000000,1997,6,1996,9,37,7,0.385,0.0974,0.287,16973.5,118.5,118.5,101,3,2,2.4285714285714284,636,570.2,725.1,475,409.2,161,161,161,0,0,0,0.255,0.222,0.282,475,409.2,564.1,990.5,990.5,990.5,966.4,966.2,966.8,24.1,23.7,24.3,0.234,0.203,0.283,0.126,0.0921,0.178,0.0052,0.0038,0.0075,0.572,0.513,0.658,0.024,0.021,0.028,23.49,23.04,23.82,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.938,43.93,35.59,51.6,42.59,34.52,48.2,0,0,0,0,0,0,0.561,0,0.098,0.25,0.75,0.25,44.1
867016800000,1997,6,1996,9,38,7,0.301,0.0974,0.203,12364,83.82,83.82,73.6,2,2,2,497.1,456.4,542.7,336.1,295.4,161,161,161,0,0,0,0.325,0.297,0.353,336.1,295.4,381.7,990.5,990.5,990.5,965.8,965.7,966,24.7,24.5,24.8,0.177,0.162,0.193,0.0576,0.0384,0.0791,0.0023,0.0015,0.0032,0.404,0.343,0.472,0.016,0.014,0.019,24.26,23.99,24.5,0.946,0.939,0.953,0.973,0.97,0.98,0.92,0.911,0.934,37.8,33.33,42.76,36.8,32.33,41.91,0,0,0,0,0,0,0.409,0,0.098,0.32,0.67,0.33,41.1
867621600000,1997,6,1996,9,39,7,0.255,0.0839,0.171,10428.3,66.73,66.73,62.07,2,2,2,421.1,396.1,446.6,282.4,261.1,138.7,135,161,0,0,0,0.329,0.308,0.361,282.4,261.1,303.5,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.156,0.148,0.163,0.0323,0.0222,0.0423,0.0013,0.00089,0.0017,0.322,0.289,0.353,0.013,0.012,0.014,24.68,24.56,24.83,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.903,0.912,32,29.61,34.4,31.04,28.72,33.36,0,0,0,0,0,0,0.345,0,0.084,0.33,0.67,0.33,40.9
868226400000,1997,7,1996,10,40,7,0.226,0.0746,0.151,9245.36,57.57,57.57,55.03,2,2,2,373,354,389.6,249.6,240.1,123.4,108,135,0,0,0,0.33,0.293,0.36,249.6,240.1,260.3,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.143,0.14,0.146,0.0178,0.0162,0.0219,0.00071,0.00064,0.00087,0.272,0.262,0.285,0.011,0.01,0.011,24.96,24.87,25.06,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,28.37,27.21,29.68,27.52,26.39,28.79,0,0,0,0,0,0,0.306,0,0.075,0.33,0.67,0.33,40.9
868831200000,1997,7,1996,10,41,7,0.207,0.0653,0.141,8680.71,52.89,52.89,51.67,2,2,2,342,334.4,347.3,234,226.4,108,108,108,0,0,0,0.316,0.311,0.323,234,226.4,239.3,990.5,990.5,990.5,965.1,965.1,965.1,25.4,25.4,25.4,0.136,0.133,0.138,0.0156,0.015,0.0161,0.00062,0.00059,0.00063,0.252,0.244,0.258,0.0099,0.0096,0.01,25.14,25.11,25.18,0.924,0.921,0.925,0.97,0.97,0.97,0.896,0.893,0.898,26.63,25.75,27.26,25.84,24.98,26.45,0,0,0,0,0,0,0.287,0,0.066,0.32,0.68,0.32,41.9
869436000000,1997,7,1996,10,42,7,0.189,0.0653,0.124,7889.87,48.2,48.2,46.96,1,1,1,313.1,298.8,324.1,205.1,190.8,108,108,108,0,0,0,0.345,0.333,0.361,205.1,190.8,216.1,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.126,0.121,0.13,0.0132,0.012,0.0141,0.00052,0.00047,0.00055,0.358,0.333,0.378,0.014,0.013,0.015,25.18,25.1,25.27,0.956,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,48.38,45,50.95,46.96,44.1,48.2,0,0,0,0,0,0,0.261,0,0.065,0.35,0.66,0.34,41.7
870040800000,1997,7,1996,10,43,7,0.172,0.0614,0.111,7123.47,44.08,44.08,42.4,1,1,1,285,273.3,294.6,183.4,177.4,101.6,93,108,0,0,0,0.356,0.328,0.378,183.4,177.4,190.3,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.118,0.115,0.119,0.0113,0.0108,0.0119,0.00044,0.00042,0.00046,0.319,0.309,0.33,0.012,0.012,0.013,25.34,25.3,25.39,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,43.27,41.76,44.98,42.4,40.91,44.08,0,0,0,0,0,0,0.236,0,0.061,0.36,0.65,0.35,41.4
870645600000,1997,8,1996,11,44,7,0.159,0.0562,0.103,6599.02,40.64,40.64,39.28,1,1,1,263.6,256.9,268.9,170.6,163.9,93,93,93,0,0,0,0.353,0.346,0.362,170.6,163.9,175.9,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.112,0.11,0.114,0.0102,0.00968,0.0107,0.0004,0.00038,0.00042,0.295,0.283,0.305,0.011,0.011,0.012,25.45,25.42,25.49,0.945,0.943,0.946,0.977,0.973,0.979,0.923,0.917,0.927,40.22,38.62,41.5,39.28,37.58,40.64,0,0,0,0,0,0,0.218,0,0.056,0.35,0.65,0.35,41.5
871250400000,1997,8,1996,11,45,7,0.145,0.0562,0.089,5642.7,35.92,35.92,33.59,1,1,1,240.1,231.5,250.3,147.1,138.5,93,93,93,0,0,0,0.388,0.372,0.402,147.1,138.5,157.3,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.104,0.101,0.107,0.00826,0.00752,0.00912,0.00032,0.00029,0.00035,0.253,0.238,0.271,0.0098,0.0092,0.011,25.61,25.53,25.67,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,34.63,32.56,37.04,33.59,31.59,35.92,0,0,0,0,0,0,0.187,0,0.056,0.39,0.61,0.39,38.9
871855200000,1997,8,1996,11,46,7,0.139,0.0562,0.0823,5212.82,31.59,31.59,31.03,1,1,1,229.1,225.8,231.5,136.1,132.8,93,93,93,0,0,0,0.406,0.402,0.412,136.1,132.8,138.5,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.0998,0.0986,0.101,0.00732,0.00704,0.00752,0.00028,0.00027,0.00029,0.233,0.227,0.238,0.009,0.0088,0.0092,25.69,25.67,25.72,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.99,31.2,32.56,31.03,30.27,31.59,0,0,0,0,0,0,0.172,0,0.0567,0.4,0.59,0.41,37.5
872460000000,1997,8,1996,11,47,7,0.13,0.0562,0.0737,4649.86,29.7,29.7,27.68,1,1,1,214.8,205.9,223.4,121.8,112.9,93,93,93,0,0,0,0.433,0.416,0.452,121.8,112.9,130.4,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0948,0.0916,0.0978,0.0061,0.00535,0.00683,0.00023,0.00021,0.00026,0.208,0.192,0.223,0.008,0.0074,0.0086,25.8,25.74,25.87,0.926,0.92,0.931,0.97,0.97,0.97,0.898,0.892,0.903,28.53,26.36,30.62,27.68,25.57,29.7,0,0,0,0,0,0,0.154,0,0.0563,0.43,0.57,0.43,35.8
873064800000,1997,9,1996,12,48,7,0.125,0.0435,0.081,5153.27,31.17,31.17,30.67,1,1,1,205.9,203.8,208.1,133.9,131.8,72,72,72,0,0,0,0.35,0.346,0.353,133.9,131.8,136.1,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0969,0.0962,0.0977,0.00713,0.00695,0.00731,0.00027,0.00027,0.00028,0.227,0.224,0.231,0.0087,0.0086,0.0089,25.84,25.82,25.85,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.62,31.12,32.14,30.67,30.18,31.17,0,0,0,0,0,0,0.17,0,0.044,0.35,0.65,0.35,41.2
873669600000,1997,9,1996,12,49,7,0.12,0.0435,0.0768,4876.74,30.12,30.12,29.03,1,1,1,198.9,195.3,203.5,126.9,123.3,72,72,72,0,0,0,0.362,0.354,0.369,126.9,123.3,131.5,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0944,0.0932,0.0961,0.00654,0.00623,0.00693,0.00025,0.00024,0.00027,0.215,0.208,0.223,0.0082,0.008,0.0086,25.88,25.86,25.88,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.93,29.01,31.05,29.03,28.14,30.12,0,0,0,0,0,0,0.161,0,0.0432,0.36,0.64,0.36,40.6
874274400000,1997,9,1996,12,50,7,0.114,0.0435,0.0709,4471.63,28.14,28.14,26.62,1,1,1,189.2,183.5,195.3,117.2,111.5,72,72,72,0,0,0,0.381,0.369,0.392,117.2,111.5,123.3,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.091,0.089,0.0932,0.00571,0.00522,0.00623,0.00022,0.0002,0.00024,0.197,0.187,0.208,0.0076,0.0072,0.008,25.88,25.88,25.88,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,27.44,25.99,29.01,26.62,25.21,28.14,0,0,0,0,0,0,0.148,0,0.0431,0.38,0.62,0.38,39.2
874879200000,1997,9,1996,12,51,7,0.113,0.0435,0.0696,4386.55,26.82,26.82,26.11,1,1,1,187.1,183,190,115.1,111,72,72,72,0,0,0,0.385,0.379,0.393,115.1,111,118,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0903,0.0888,0.0913,0.00553,0.00519,0.00578,0.00021,0.0002,0.00022,0.194,0.186,0.199,0.0074,0.0071,0.0076,25.88,25.88,25.88,0.921,0.918,0.923,0.97,0.97,0.97,0.894,0.891,0.896,26.92,25.87,27.64,26.11,25.1,26.82,0,0,0,0,0,0,0.145,0,0.0434,0.38,0.62,0.38,38.8
875484000000,1997,9,1996,12,52,7,0.108,0.0349,0.0733,4636.74,30.09,30.09,27.6,1,1,1,179,174.9,183.5,121.2,105,57.71,52,72,0,0,0,0.323,0.283,0.407,121.2,105,131.5,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0899,0.0867,0.0925,0.00606,0.00468,0.00692,0.00023,0.00018,0.00027,0.202,0.176,0.219,0.0078,0.0067,0.0084,25.86,25.85,25.88,0.925,0.914,0.931,0.97,0.97,0.97,0.897,0.887,0.903,28.45,24.36,31.02,27.6,23.63,30.09,0,0,0,0,0,0,0.153,0,0.0347,0.32,0.68,0.32,42.9
876088800000,1997,10,1997,1,1,7,0.103,0.0314,0.0716,4513.67,27.27,27.27,26.87,1,1,1,170.3,165.5,171.9,118.3,113.5,52,52,52,0,0,0,0.305,0.302,0.314,118.3,113.5,119.9,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0879,0.0862,0.0884,0.00581,0.0054,0.00594,0.00022,0.00021,0.00023,0.196,0.187,0.199,0.0075,0.0072,0.0076,25.84,25.84,25.85,0.924,0.92,0.925,0.97,0.97,0.97,0.896,0.893,0.897,27.7,26.46,28.11,26.87,25.67,27.27,0,0,0,0,0,0,0.149,0,0.0314,0.3,0.7,0.3,43.8
876693600000,1997,10,1997,1,2,7,0.0975,0.0314,0.0661,4138.54,25.67,25.67,24.63,1,1,1,161.3,155.5,165.5,109.3,103.5,52,52,52,0,0,0,0.322,0.314,0.334,109.3,103.5,113.5,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0847,0.0827,0.0862,0.00504,0.00455,0.0054,0.00019,0.00017,0.00021,0.18,0.169,0.187,0.0069,0.0065,0.0072,25.84,25.84,25.84,0.917,0.913,0.92,0.97,0.97,0.97,0.89,0.886,0.893,25.4,23.95,26.46,24.63,23.23,25.67,0,0,0,0,0,0,0.137,0,0.0314,0.32,0.68,0.32,42.4
877298400000,1997,10,1997,1,3,7,0.0978,0.0314,0.0664,4158.82,25.25,25.25,24.75,1,1,1,161.8,161,163.8,109.8,109,52,52,52,0,0,0,0.322,0.318,0.323,109.8,109,111.8,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0849,0.0846,0.0856,0.00508,0.00501,0.00525,0.0002,0.00019,0.0002,0.181,0.179,0.184,0.0069,0.0069,0.0071,25.84,25.84,25.84,0.917,0.917,0.919,0.97,0.97,0.97,0.89,0.889,0.891,25.52,25.32,26.03,24.75,24.56,25.25,0,0,0,0,0,0,0.138,0,0.0314,0.32,0.68,0.32,42.5
877903200000,1997,10,1997,1,4,7,0.0973,0.0311,0.0662,4148.96,25.04,25.04,24.7,1,1,1,161,161,161,109.5,109,51.43,50,52,0,0,0,0.32,0.311,0.323,109.5,109,111,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0847,0.0846,0.0849,0.00506,0.00501,0.00518,0.00019,0.00019,0.0002,0.18,0.179,0.182,0.0069,0.0069,0.007,25.84,25.84,25.84,0.917,0.917,0.918,0.97,0.97,0.97,0.89,0.889,0.891,25.46,25.32,25.82,24.7,24.56,25.04,0,0,0,0,0,0,0.137,0,0.0311,0.32,0.68,0.32,42.6
878508000000,1997,11,1997,2,5,7,0.104,0.0302,0.0736,4655.01,32.15,32.15,27.71,1,1,1,171.8,161,190,121.8,111,50,50,50,0,0,0,0.292,0.263,0.311,121.8,111,140,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0887,0.0849,0.0952,0.0061,0.00518,0.00765,0.00023,0.0002,0.00029,0.202,0.182,0.234,0.0077,0.007,0.009,25.84,25.84,25.85,0.925,0.918,0.934,0.97,0.97,0.97,0.898,0.891,0.906,28.57,25.82,33.15,27.71,25.04,32.15,0,0,0,0,0,0,0.154,0,0.0304,0.29,0.71,0.29,44.8
879112800000,1997,11,1997,2,6,7,0.102,0.0391,0.0628,3924.36,27.76,27.76,23.36,1,1,1,168.4,165.5,175,103.8,98.48,64.57,50,67,0,0,0,0.384,0.291,0.405,103.8,98.48,121.9,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0842,0.0826,0.0888,0.00457,0.00412,0.00611,0.00018,0.00016,0.00023,0.171,0.162,0.202,0.0066,0.0062,0.0078,25.87,25.84,25.87,0.914,0.911,0.926,0.97,0.969,0.97,0.887,0.883,0.898,24.09,22.79,28.62,23.36,22.09,27.76,0,0,0,0,0,0,0.13,0,0.0392,0.38,0.62,0.38,38.5
879717600000,1997,11,1997,2,7,7,0.112,0.0361,0.0754,4775.71,32.11,32.11,28.43,1,1,1,184.4,183.5,189.8,124.6,116.5,59.71,50,67,0,0,0,0.324,0.263,0.365,124.6,116.5,139.8,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.091,0.089,0.0951,0.00634,0.00565,0.00763,0.00024,0.00022,0.00029,0.208,0.194,0.234,0.008,0.0075,0.009,25.86,25.84,25.87,0.927,0.922,0.934,0.97,0.97,0.97,0.899,0.895,0.906,29.31,27.25,33.1,28.43,26.43,32.11,0,0,0,0,0,0,0.158,0,0.0366,0.32,0.67,0.33,42.6
880322400000,1997,11,1997,2,8,7,0.121,0.0302,0.0913,5844.62,36.27,36.27,34.79,1,1,1,200.9,189.8,207.1,150.9,139.8,50,50,50,0,0,0,0.249,0.241,0.263,150.9,139.8,157.1,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.099,0.0951,0.101,0.00857,0.00763,0.00911,0.00033,0.00029,0.00035,0.254,0.234,0.265,0.0097,0.009,0.01,25.83,25.79,25.85,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,35.86,33.1,37.38,34.79,32.11,36.27,0,0,0,0,0,0,0.193,0,0.0297,0.25,0.75,0.25,48.3
880927200000,1997,12,1997,3,9,7,0.13,0.0357,0.0944,6050.57,39.71,39.71,36.02,1,1,1,215.2,207.1,230.1,156.2,148.1,59,59,59,0,0,0,0.275,0.256,0.285,156.2,148.1,171.1,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.102,0.0995,0.108,0.00902,0.00834,0.0103,0.00035,0.00032,0.0004,0.265,0.25,0.291,0.01,0.0096,0.011,25.74,25.63,25.81,0.94,0.938,0.945,0.971,0.97,0.977,0.913,0.909,0.923,37.07,35.15,40.63,36.02,34.09,39.71,0,0,0,0,0,0,0.2,0,0.0356,0.27,0.73,0.27,46.5
881532000000,1997,12,1997,3,10,7,0.147,0.0357,0.112,7221.03,45.73,45.73,42.98,1,1,1,243.6,232.5,255.2,184.6,173.5,59,59,59,0,0,0,0.242,0.231,0.254,184.6,173.5,196.2,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.112,0.108,0.116,0.0114,0.0105,0.0124,0.00044,0.00041,0.00048,0.315,0.296,0.336,0.012,0.011,0.013,25.52,25.44,25.61,0.949,0.946,0.953,0.98,0.979,0.98,0.93,0.925,0.934,43.87,41.2,46.66,42.98,40.32,45.73,0,0,0,0,0,0,0.239,0,0.035,0.24,0.76,0.24,49.1
882136800000,1997,12,1997,3,11,7,0.186,0.0357,0.151,9401.97,79.24,79.24,55.96,2,1,1.7142857142857142,308.2,261.5,413.3,249.2,202.5,59,59,59,0,0,0,0.195,0.143,0.226,249.2,202.5,354.3,990.5,990.5,990.5,965,964.7,965.5,25.5,25,25.8,0.135,0.119,0.172,0.0233,0.013,0.0662,0.00092,0.0005,0.0026,0.309,0.236,0.42,0.012,0.0092,0.017,25.24,24.62,25.43,0.938,0.92,0.958,0.974,0.97,0.98,0.913,0.892,0.939,35.96,25.83,51.09,34.8,25.05,48.2,0,0,0,0,0,0,0.311,0,0.035,0.19,0.81,0.19,50.5
882741600000,1997,12,1997,3,12,7,0.227,0.0357,0.192,11891.3,79.24,79.24,70.78,2,2,2,376.1,338.4,413.3,317.1,279.4,59,59,59,0,0,0,0.158,0.143,0.174,317.1,279.4,354.3,990.5,990.5,990.5,965.3,965.1,965.5,25.2,25,25.4,0.159,0.146,0.172,0.0487,0.0309,0.0662,0.0019,0.0012,0.0026,0.364,0.308,0.42,0.014,0.012,0.017,24.86,24.62,25.1,0.942,0.935,0.948,0.972,0.97,0.977,0.916,0.907,0.926,36.39,32.14,40.55,35.39,31.18,39.62,0,0,0,0,0,0,0.393,0,0.035,0.16,0.85,0.15,52.4
883346400000,1997,12,1997,3,13,7,0.256,0.0467,0.209,12920.7,79.24,79.24,76.91,2,2,2,422.8,413.3,446.9,345.5,322.3,77.29,59,91,0,0,0,0.182,0.143,0.22,345.5,322.3,355.9,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.171,0.164,0.176,0.0621,0.0511,0.067,0.0025,0.002,0.0027,0.409,0.376,0.426,0.016,0.015,0.017,24.59,24.46,24.66,0.947,0.943,0.949,0.975,0.97,0.977,0.923,0.915,0.927,39.44,36.76,40.55,38.45,35.66,39.62,0,0,0,0,0,0,0.427,0,0.047,0.18,0.82,0.18,50.5
883951200000,1998,1,1997,4,14,7,0.297,0.055,0.241,14890,94.63,94.63,88.63,2,2,2,490.3,463.3,519.2,399.3,372.3,91,91,91,0,0,0,0.186,0.175,0.196,399.3,372.3,428.2,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.192,0.182,0.202,0.0875,0.0747,0.101,0.0035,0.003,0.0041,0.491,0.451,0.534,0.02,0.018,0.022,24.2,24.03,24.36,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.22,42.3,48.28,44.32,41.46,47.32,0,0,0,0,0,0,0.492,0,0.056,0.19,0.81,0.19,50.1
884556000000,1998,1,1997,4,15,7,0.341,0.055,0.286,17058.5,119.8,119.8,101.5,3,2,2.2857142857142856,563.2,528.1,653.2,472.2,437.1,91,91,91,0,0,0,0.162,0.139,0.172,472.2,437.1,562.2,990.5,990.5,990.5,966.1,966,966.5,24.4,24,24.5,0.222,0.205,0.27,0.124,0.105,0.177,0.0051,0.0043,0.0074,0.573,0.548,0.642,0.024,0.022,0.027,23.8,23.34,23.98,0.955,0.947,0.958,0.978,0.971,0.98,0.935,0.919,0.939,46.99,37.43,51.66,45.32,36.33,48.2,0,0,0,0,0,0,0.564,0,0.055,0.16,0.84,0.16,50
885160800000,1998,1,1997,4,16,7,0.419,0.0676,0.351,20666.6,126.8,126.8,123,3,3,3,692,685.3,702.3,580.3,571.9,111.7,91,120,0,0,0,0.161,0.132,0.173,580.3,571.9,597,990.5,990.5,990.5,966.7,966.6,966.7,23.8,23.8,23.9,0.284,0.281,0.29,0.189,0.183,0.2,0.0079,0.0077,0.0084,0.676,0.663,0.701,0.028,0.028,0.029,23.16,23.11,23.17,0.953,0.953,0.955,0.979,0.979,0.98,0.933,0.932,0.935,41.87,41.26,43.12,41.01,40.38,42.26,0,0,0,0,0,0,0.683,0,0.068,0.16,0.84,0.16,49.3
885765600000,1998,1,1997,4,17,7,0.442,0.074,0.368,21507,129.9,129.9,128,3,3,3,730.1,710.9,756.7,607.7,590.9,122.4,120,137,0,0,0,0.168,0.164,0.181,607.7,590.9,619.7,990.5,990.5,990.5,966.8,966.7,966.9,23.7,23.6,23.8,0.301,0.291,0.31,0.207,0.196,0.215,0.0087,0.0082,0.0091,0.724,0.695,0.746,0.031,0.029,0.032,22.96,22.83,23.06,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.54,42.5,44.19,42.67,41.65,43.3,0,0,0,0,0,0,0.711,0,0.074,0.17,0.83,0.17,48.7
886370400000,1998,2,1997,5,18,7,0.48,0.0829,0.398,22896.2,144.6,144.6,136.3,3,3,3,794.4,756.7,853.6,657.4,619.7,137,137,137,0,0,0,0.173,0.16,0.181,657.4,619.7,716.6,990.5,990.5,990.5,967.1,966.9,967.3,23.4,23.2,23.6,0.331,0.31,0.365,0.24,0.215,0.28,0.01,0.0091,0.012,0.81,0.746,0.91,0.035,0.032,0.039,22.61,22.28,22.83,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.46,44.19,49.93,45.43,43.3,48.2,0,0,0,0,0,0,0.757,0,0.082,0.17,0.83,0.17,47.7
886975200000,1998,2,1997,5,19,7,0.544,0.0829,0.461,25446.7,157.1,157.1,151.5,4,3,3.5714285714285716,899.7,861.7,920.3,762.7,724.7,137,137,137,0,0,0,0.152,0.149,0.159,762.7,724.7,783.3,990.5,990.5,990.5,967.5,967.3,967.6,23,22.9,23.2,0.404,0.37,0.422,0.307,0.285,0.318,0.013,0.012,0.014,0.946,0.923,0.979,0.041,0.04,0.042,22.06,21.97,22.23,0.955,0.953,0.957,0.978,0.976,0.98,0.933,0.929,0.938,44.84,39.79,51.96,43.03,38.82,48.2,0,0,0,0,0,0,0.841,0,0.083,0.15,0.85,0.15,46.8
887580000000,1998,2,1997,5,20,7,0.734,0.0829,0.597,30764.8,192.8,192.8,183.1,4,4,4,1214,982,1611,1077,845,137,137,137,89.86,0,374,0.116,0.0851,0.14,987.3,845,1100,990.5,990.5,990.5,968.6,967.8,969.8,21.9,20.7,22.7,0.67,0.479,0.903,0.493,0.348,0.648,0.023,0.015,0.031,1.43,1.05,1.85,0.066,0.047,0.09,20.49,18.81,21.62,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,47.13,42.77,51.12,45.78,41.91,48.2,0,0,0,0,0,0,1.02,0,0.137,0.11,0.81,0.19,41.9
888184800000,1998,2,1997,5,21,7,1.19,0.0917,0.665,29876.8,185.5,185.5,177.8,4,4,4,1967,1722,2268,1815,1585,151.6,137,239,715.1,485,999,0.0768,0.0613,0.105,1100,1100,1100,990.5,990.5,990.5,970.9,970.2,971.7,19.6,18.8,20.3,0.922,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.096,0.092,0.1,17.7,16.88,18.44,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.37,43.14,47.33,44.46,42.28,46.38,0,0,0,0,0,0,0.988,0,0.525,0.077,0.56,0.44,25.1
888789600000,1998,3,1997,6,22,7,1.42,0.145,0.665,28077.6,168,168,167.1,4,4,4,2345,2309,2381,2106,2070,239,239,239,1006,970,1042,0.102,0.1,0.103,1100,1100,1100,990.5,990.5,990.5,971.9,971.8,972,18.6,18.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.69,16.61,16.78,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.63,42.4,42.87,41.78,41.56,42.01,0,0,0,0,0,0,0.928,0,0.755,0.1,0.47,0.53,19.8
889394400000,1998,3,1997,6,23,7,1.44,0.145,0.665,27925.6,166.2,166.2,166.2,4,4,4,2381,2381,2381,2142,2142,239,239,239,1042,1042,1042,0.1,0.1,0.1,1100,1100,1100,990.5,990.5,990.5,972,972,972,18.5,18.5,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.61,16.61,16.61,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.4,42.4,42.4,41.56,41.56,41.56,0,0,0,0,0,0,0.923,0,0.775,0.1,0.46,0.54,19.4
889999200000,1998,3,1997,6,24,7,1.53,0.135,0.665,27249,166.2,166.2,162.2,4,4,4,2532,2381,2720,2309,2142,223,183,239,1209,1042,1437,0.0885,0.0673,0.1,1100,1100,1100,990.5,990.5,990.5,972.4,972,972.8,18.1,17.7,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.24,15.79,16.61,0.946,0.944,0.947,0.979,0.976,0.98,0.926,0.922,0.928,41.42,40.2,42.4,40.55,39.26,41.56,0,0,0,0,0,0,0.901,0,0.865,0.088,0.43,0.57,17.8
890604000000,1998,3,1997,6,25,7,1.86,0.111,0.665,24766.2,153.6,153.6,147.4,4,4,4,3072,2843,3328,2889,2660,183,183,183,1789,1560,2045,0.0597,0.055,0.0644,1100,1100,1100,990.5,990.5,990.5,973.7,973.1,974.3,16.8,16.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.95,14.37,15.49,0.94,0.937,0.943,0.972,0.97,0.975,0.914,0.909,0.919,37.92,36.32,39.4,36.85,35.23,38.4,0,0,0,0,0,0,0.819,0,1.195,0.06,0.36,0.64,13.3
891208800000,1998,3,1997,6,26,7,2.1,0.159,0.665,23114.5,140.2,140.2,137.6,4,4,4,3476,3360,3553,3213,3169,263,183,295,2113,2069,2158,0.0754,0.0539,0.0852,1100,1100,1100,990.5,990.5,990.5,974.6,974.3,974.7,15.9,15.8,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.06,13.89,14.3,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.46,35.01,36.13,34.4,33.96,35.05,0,0,0,0,0,0,0.764,0,1.435,0.076,0.32,0.68,11
891813600000,1998,4,1997,7,27,7,2.1,0.178,0.665,23154.9,140,140,137.8,4,4,4,3465,3367,3553,3170,3072,295,295,295,2070,1972,2158,0.0852,0.083,0.0876,1100,1100,1100,990.5,990.5,990.5,974.5,974.3,974.7,16,15.8,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.08,13.89,14.29,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.52,35.01,36.09,34.46,33.96,35.01,0,0,0,0,0,0,0.766,0,1.435,0.085,0.32,0.68,11
892418400000,1998,4,1997,7,28,7,1.97,0.178,0.665,23931.1,143.8,143.8,142.4,4,4,4,3261,3200,3367,2966,2905,295,295,295,1866,1805,1972,0.0905,0.0876,0.0922,1100,1100,1100,990.5,990.5,990.5,974.1,974,974.3,16.4,16.2,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.51,14.29,14.64,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.71,36.09,37.07,35.61,35.01,35.96,0,0,0,0,0,0,0.791,0,1.305,0.09,0.34,0.66,12.1
893023200000,1998,4,1997,7,29,7,1.93,0.178,0.665,24180.8,144.2,144.2,143.9,4,4,4,3196,3185,3200,2901,2890,295,295,295,1801,1790,1805,0.0923,0.0922,0.0926,1100,1100,1100,990.5,990.5,990.5,974,974,974,16.5,16.5,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.65,14.64,14.67,0.939,0.939,0.939,0.97,0.97,0.97,0.911,0.911,0.911,37.1,37.07,37.16,35.98,35.96,36.04,0,0,0,0,0,0,0.8,0,1.265,0.092,0.34,0.66,12.5
893628000000,1998,4,1997,7,30,7,1.87,0.185,0.665,24634.2,148.4,148.4,146.6,4,4,4,3095,3030,3185,2789,2709,306.1,295,321,1689,1609,1790,0.099,0.0926,0.106,1100,1100,1100,990.5,990.5,990.5,973.7,973.6,974,16.8,16.5,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.88,14.67,15.04,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.915,37.75,37.16,38.17,36.66,36.04,37.11,0,0,0,0,0,0,0.815,0,1.205,0.099,0.36,0.64,13.2
894232800000,1998,5,1997,8,31,7,1.75,0.194,0.665,25589.8,155.9,155.9,152.3,4,4,4,2889,2762,2970,2568,2441,321,321,321,1468,1341,1549,0.111,0.108,0.116,1100,1100,1100,990.5,990.5,990.5,973.2,972.9,973.4,17.3,17.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.18,15.69,0.943,0.942,0.944,0.974,0.973,0.976,0.918,0.916,0.921,39.09,38.57,39.93,38.08,37.52,38.96,0,0,0,0,0,0,0.846,0,1.085,0.11,0.38,0.62,14.6
894837600000,1998,5,1997,8,32,7,1.58,0.194,0.665,26848.8,163,163,159.8,4,4,4,2620,2505,2684,2299,2184,321,321,321,1199,1084,1263,0.123,0.12,0.128,1100,1100,1100,990.5,990.5,990.5,972.6,972.3,972.8,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.87,16.31,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.923,0.926,40.86,40.44,41.6,39.95,39.5,40.75,0,0,0,0,0,0,0.888,0,0.915,0.12,0.42,0.58,17
895442400000,1998,5,1997,8,33,7,1.41,0.194,0.665,28147.2,170.6,170.6,167.5,4,4,4,2329,2207,2491,2008,1886,321,321,321,907.9,786,1070,0.138,0.129,0.145,1100,1100,1100,990.5,990.5,990.5,971.9,971.6,972.3,18.6,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.73,16.34,17.03,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.74,41.69,43.53,41.89,40.85,42.66,0,0,0,0,0,0,0.931,0,0.745,0.14,0.47,0.53,20
896047200000,1998,5,1997,8,34,7,1.23,0.194,0.665,29482.4,180.1,180.1,175.5,4,4,4,2029,1881,2187,1708,1560,321,321,321,607.9,460,766,0.159,0.147,0.171,1100,1100,1100,990.5,990.5,990.5,971.1,970.7,971.6,19.4,18.9,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.48,17.08,17.91,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.77,43.67,45.94,43.87,42.79,45.02,0,0,0,0,0,0,0.975,0,0.565,0.16,0.54,0.46,24
896652000000,1998,6,1997,9,35,7,1,0.155,0.665,31520.3,192.8,192.8,187.6,4,4,4,1654,1484,1794,1397,1227,257,257,257,297.1,127,437,0.156,0.143,0.173,1100,1100,1100,990.5,990.5,990.5,970,969.4,970.4,20.5,20.1,21.1,0.916,0.882,0.926,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.83,1.87,0.091,0.087,0.093,18.65,18.19,19.24,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.9,46.68,49.45,46.91,45.75,48.2,0,0,0,0,0,0,1.04,0,0.335,0.15,0.67,0.33,31.5
897256800000,1998,6,1997,9,36,7,0.801,0.139,0.65,32344.5,192.8,192.8,192.5,4,4,4,1324,1226,1456,1094,1016,230.1,210,257,20.29,0,99,0.174,0.16,0.193,1074,1016,1100,990.5,990.5,990.5,968.9,968.6,969.3,21.6,21.2,21.9,0.788,0.688,0.868,0.589,0.458,0.648,0.027,0.021,0.031,1.67,1.43,1.82,0.078,0.065,0.086,19.91,19.34,20.46,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,50.02,48.7,51.12,48.13,47.72,48.2,0,0,0,0,0,0,1.07,0,0.151,0.17,0.81,0.19,40.4
897861600000,1998,6,1997,9,37,7,0.666,0.127,0.539,28769,187.7,187.7,171.2,4,3,3.857142857142857,1102,983.4,1201,891.8,773.4,210,210,210,0,0,0,0.192,0.175,0.214,891.8,773.4,990.7,990.5,990.5,990.5,968.2,967.8,968.5,22.3,22,22.7,0.546,0.433,0.651,0.371,0.313,0.418,0.017,0.014,0.019,1.17,1.01,1.35,0.053,0.045,0.061,21.11,20.62,21.63,0.955,0.954,0.956,0.98,0.977,0.98,0.936,0.932,0.937,45.9,40.66,52.3,44.53,39.75,48.2,0,0,0,0,0,0,0.951,0,0.127,0.19,0.81,0.19,43.2
898466400000,1998,6,1997,9,38,7,0.513,0.127,0.386,21966.2,144.6,144.6,130.8,3,3,3,848.4,786.5,944.3,638.4,576.5,210,210,210,0,0,0,0.248,0.222,0.267,638.4,576.5,734.3,990.5,990.5,990.5,967.3,967,967.7,23.2,22.8,23.5,0.334,0.298,0.398,0.227,0.186,0.291,0.0098,0.0079,0.013,0.792,0.686,0.962,0.034,0.029,0.042,22.41,21.86,22.77,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,44.63,40.88,50.21,43.58,39.98,48.2,0,0,0,0,0,0,0.726,0,0.127,0.25,0.75,0.25,42.8
899071200000,1998,6,1997,9,39,7,0.423,0.117,0.306,17886.2,116.9,116.9,106.5,3,2,2.7142857142857144,699.5,630.9,771.7,506.7,444.9,192.9,186,210,0,0,0,0.276,0.26,0.295,506.7,444.9,561.7,990.5,990.5,990.5,966.7,966.4,967,23.8,23.5,24.1,0.255,0.219,0.289,0.142,0.109,0.176,0.006,0.0045,0.0075,0.597,0.551,0.661,0.025,0.023,0.028,23.21,22.85,23.51,0.951,0.946,0.958,0.974,0.97,0.98,0.927,0.918,0.939,41.27,35.99,50.28,40.08,34.91,48.2,0,0,0,0,0,0,0.591,0,0.117,0.28,0.72,0.28,42.3
899676000000,1998,7,1997,10,40,7,0.355,0.112,0.243,14671.6,96.29,96.29,87.33,2,2,2,587.2,545.1,630.9,401.2,359.1,186,186,186,0,0,0,0.318,0.295,0.341,401.2,359.1,444.9,990.5,990.5,990.5,966.2,966.1,966.4,24.3,24.1,24.4,0.202,0.187,0.219,0.0884,0.0685,0.109,0.0036,0.0028,0.0045,0.503,0.44,0.57,0.021,0.018,0.024,23.76,23.51,24.01,0.954,0.95,0.958,0.979,0.976,0.98,0.935,0.927,0.939,44.59,40.15,49.13,43.67,39.2,48.15,0,0,0,0,0,0,0.485,0,0.112,0.32,0.68,0.32,41.3
900280800000,1998,7,1997,10,41,7,0.309,0.112,0.197,11884.3,75.14,75.14,70.74,2,2,2,511,497.5,531,325,311.5,186,186,186,0,0,0,0.364,0.35,0.374,325,311.5,345,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.175,0.17,0.182,0.0524,0.046,0.0618,0.0021,0.0019,0.0025,0.389,0.369,0.419,0.016,0.015,0.017,24.21,24.09,24.29,0.944,0.942,0.947,0.971,0.97,0.973,0.917,0.914,0.922,36.44,34.96,38.61,35.37,33.91,37.57,0,0,0,0,0,0,0.393,0,0.112,0.36,0.64,0.36,38.5
900885600000,1998,7,1997,10,42,7,0.283,0.112,0.171,10335.7,67.82,67.82,61.52,2,2,2,468.3,446.9,497.5,282.3,260.9,186,186,186,0,0,0,0.398,0.374,0.416,282.3,260.9,311.5,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.16,0.152,0.17,0.0323,0.0222,0.046,0.0013,0.00089,0.0019,0.325,0.293,0.369,0.013,0.012,0.015,24.47,24.29,24.6,0.936,0.932,0.942,0.97,0.97,0.97,0.908,0.904,0.914,31.71,29.32,34.96,30.76,28.44,33.91,0,0,0,0,0,0,0.342,0,0.112,0.4,0.6,0.4,36.5
901490400000,1998,7,1997,10,43,7,0.26,0.107,0.153,9268.38,58.07,58.07,55.17,2,2,2,429.9,413.3,446.9,252.7,237.1,177.1,155,186,0,0,0,0.412,0.369,0.44,252.7,237.1,264.9,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.148,0.144,0.152,0.0195,0.0159,0.024,0.00078,0.00064,0.00096,0.281,0.262,0.296,0.011,0.01,0.012,24.68,24.6,24.75,0.93,0.925,0.932,0.97,0.97,0.97,0.902,0.897,0.904,28.44,26.61,29.93,27.58,25.81,29.04,0,0,0,0,0,0,0.306,0,0.107,0.41,0.59,0.41,35.6
902095200000,1998,8,1997,11,44,7,0.241,0.0937,0.147,8925.14,56.62,56.62,53.13,2,1,1.8571428571428572,398.1,379.2,413.3,243.1,224.2,155,155,155,0,0,0,0.39,0.375,0.409,243.1,224.2,258.3,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.143,0.136,0.148,0.017,0.0148,0.0209,0.00068,0.00059,0.00083,0.288,0.252,0.396,0.011,0.01,0.016,24.82,24.75,24.92,0.932,0.923,0.959,0.971,0.97,0.98,0.906,0.895,0.94,31.31,26.02,52.32,30.01,25.24,48.2,0,0,0,0,0,0,0.295,0,0.094,0.39,0.61,0.39,37
902700000000,1998,8,1997,11,45,7,0.219,0.0937,0.125,7901.5,48.2,48.2,47.03,1,1,1,361.8,353.1,371.1,206.8,198.1,155,155,155,0,0,0,0.429,0.418,0.439,206.8,198.1,216.1,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.13,0.127,0.133,0.0133,0.0126,0.0141,0.00053,0.0005,0.00056,0.365,0.35,0.382,0.014,0.014,0.015,24.93,24.86,24.98,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.32,46.32,50.46,47.03,45.39,48.2,0,0,0,0,0,0,0.261,0,0.094,0.43,0.57,0.43,36.1
903304800000,1998,8,1997,11,46,7,0.204,0.0937,0.111,7029.39,43.39,43.39,41.84,1,1,1,337.9,328,344.5,182.9,173,155,155,155,0,0,0,0.459,0.45,0.473,182.9,173,189.5,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.122,0.118,0.124,0.0113,0.0105,0.0119,0.00044,0.00041,0.00047,0.322,0.305,0.334,0.013,0.012,0.013,25.09,25.04,25.16,0.949,0.946,0.951,0.98,0.977,0.98,0.93,0.924,0.932,42.71,40.37,44.27,41.84,39.44,43.39,0,0,0,0,0,0,0.232,0,0.093,0.46,0.54,0.46,34.5
903909600000,1998,8,1997,11,47,7,0.191,0.0937,0.0975,6141.56,39.44,39.44,36.56,1,1,1,316.2,299,328,161.2,144,155,155,155,0,0,0,0.491,0.473,0.518,161.2,144,173,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.114,0.108,0.118,0.00945,0.00799,0.0105,0.00037,0.00031,0.00041,0.283,0.253,0.305,0.011,0.0099,0.012,25.24,25.16,25.35,0.942,0.936,0.946,0.973,0.97,0.977,0.916,0.908,0.924,37.57,33.51,40.37,36.56,32.5,39.44,0,0,0,0,0,0,0.203,0,0.0935,0.49,0.51,0.49,32.2
