datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
904514400000,1998,8,1997,11,48,7,0.173,0.0746,0.098,6209.67,39.6,39.6,36.96,1,1,1,285.3,278.6,299,162,144,123.3,118,155,0,0,0,0.432,0.406,0.518,162,144,172.5,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.111,0.108,0.114,0.00952,0.00799,0.0104,0.00037,0.00031,0.00041,0.282,0.253,0.3,0.011,0.0099,0.012,25.38,25.34,25.41,0.942,0.936,0.945,0.973,0.97,0.977,0.916,0.908,0.924,37.99,33.51,40.52,36.96,32.5,39.6,0,0,0,0,0,0,0.205,0,0.075,0.43,0.57,0.43,35.9
905119200000,1998,9,1997,12,49,7,0.159,0.0714,0.0872,5498.79,35.38,35.38,32.73,1,1,1,262.1,255.2,273.6,144.1,137.2,118,118,118,0,0,0,0.45,0.431,0.462,144.1,137.2,155.6,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.104,0.102,0.108,0.008,0.00741,0.00897,0.00031,0.00029,0.00035,0.249,0.237,0.27,0.0097,0.0092,0.01,25.5,25.44,25.54,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.74,32.06,36.48,32.73,31.1,35.38,0,0,0,0,0,0,0.182,0,0.0718,0.45,0.55,0.45,34.6
905724000000,1998,9,1997,12,50,7,0.146,0.0714,0.0747,4688.7,29.15,29.15,27.91,1,1,1,241.4,235.3,246.7,123.4,117.3,118,118,118,0,0,0,0.489,0.478,0.502,123.4,117.3,128.7,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.0967,0.0946,0.0986,0.00624,0.00572,0.00669,0.00024,0.00022,0.00026,0.212,0.201,0.222,0.0082,0.0078,0.0086,25.64,25.6,25.69,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.77,27.26,30.05,27.91,26.45,29.15,0,0,0,0,0,0,0.155,0,0.0713,0.49,0.51,0.49,32.1
906328800000,1998,9,1997,12,51,7,0.136,0.0714,0.0646,4029.77,25.78,25.78,23.99,1,1,1,224.8,213.2,232.5,106.8,95.2,118,118,118,0,0,0,0.525,0.508,0.553,106.8,95.2,114.5,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0909,0.0868,0.0936,0.00483,0.00384,0.00548,0.00019,0.00015,0.00021,0.182,0.162,0.196,0.007,0.0062,0.0076,25.77,25.71,25.86,0.917,0.91,0.921,0.97,0.968,0.97,0.889,0.883,0.893,24.74,22.13,26.57,23.99,21.41,25.78,0,0,0,0,0,0,0.133,0,0.0714,0.53,0.47,0.53,29.6
906933600000,1998,9,1997,12,52,7,0.126,0.0558,0.0705,4465.08,31.18,31.18,26.58,1,1,1,208.8,207.1,209.1,116.5,91.1,92.29,73,118,0,0,0,0.442,0.349,0.564,116.5,91.1,136.1,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0919,0.0853,0.097,0.00566,0.00349,0.00732,0.00022,0.00013,0.00028,0.197,0.154,0.231,0.0076,0.0059,0.0089,25.85,25.81,25.89,0.928,0.922,0.933,0.968,0.966,0.97,0.899,0.89,0.905,27.44,21.33,32.14,26.58,20.6,31.18,0,0,0,0,0,0,0.148,0,0.0555,0.44,0.56,0.44,35.4
907538400000,1998,10,1998,1,1,7,0.123,0.0442,0.0785,4990.77,29.99,29.99,29.71,1,1,1,202.8,202,204,129.8,129,73,73,73,0,0,0,0.36,0.358,0.361,129.8,129,131,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0947,0.0945,0.0952,0.00678,0.00671,0.00688,0.00026,0.00026,0.00026,0.219,0.218,0.221,0.0084,0.0083,0.0085,25.86,25.85,25.87,0.93,0.93,0.931,0.97,0.97,0.97,0.902,0.902,0.903,30.63,30.43,30.91,29.71,29.52,29.99,0,0,0,0,0,0,0.165,0,0.0445,0.36,0.64,0.36,40.6
908143200000,1998,10,1998,1,2,7,0.121,0.0442,0.0765,4861.19,29.52,29.52,28.94,1,1,1,199.5,197.5,202,126.5,124.5,73,73,73,0,0,0,0.366,0.361,0.37,126.5,124.5,129,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0936,0.0929,0.0945,0.0065,0.00633,0.00671,0.00025,0.00024,0.00026,0.213,0.21,0.218,0.0082,0.008,0.0083,25.88,25.87,25.89,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.83,29.32,30.43,28.94,28.44,29.52,0,0,0,0,0,0,0.161,0,0.0445,0.37,0.63,0.37,40.2
908748000000,1998,10,1998,1,3,7,0.118,0.0442,0.074,4687.57,28.44,28.44,27.9,1,1,1,195.3,189.8,197.5,122.3,116.8,73,73,73,0,0,0,0.374,0.37,0.385,122.3,116.8,124.5,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0921,0.0902,0.0929,0.00615,0.00568,0.00633,0.00024,0.00022,0.00024,0.206,0.196,0.21,0.0079,0.0075,0.008,25.88,25.88,25.89,0.926,0.922,0.928,0.97,0.97,0.97,0.899,0.895,0.9,28.77,27.35,29.32,27.9,26.53,28.44,0,0,0,0,0,0,0.155,0,0.044,0.37,0.63,0.37,39.7
909352800000,1998,10,1998,1,4,7,0.108,0.0436,0.0649,4064.71,26.57,26.57,24.19,1,1,1,179.4,171.9,190,107.2,98.93,72.14,67,73,0,0,0,0.403,0.384,0.425,107.2,98.93,117,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0866,0.0839,0.0902,0.00487,0.00416,0.00569,0.00019,0.00016,0.00022,0.179,0.164,0.196,0.0069,0.0063,0.0075,25.88,25.87,25.88,0.916,0.912,0.923,0.97,0.969,0.97,0.889,0.884,0.895,24.95,22.89,27.39,24.19,22.19,26.57,0,0,0,0,0,0,0.134,0,0.0431,0.4,0.6,0.4,37.6
909957600000,1998,11,1998,2,5,7,0.105,0.0405,0.0641,4009.42,25.45,25.45,23.87,1,1,1,173,171.9,179.5,106,104.9,67,67,67,0,0,0,0.388,0.373,0.39,106,104.9,112.5,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0853,0.0849,0.0876,0.00476,0.00467,0.00531,0.00018,0.00018,0.0002,0.176,0.174,0.187,0.0067,0.0067,0.0072,25.87,25.87,25.87,0.915,0.914,0.919,0.97,0.97,0.97,0.887,0.887,0.892,24.6,24.33,26.24,23.87,23.6,25.45,0,0,0,0,0,0,0.133,0,0.0409,0.39,0.61,0.39,38.2
910562400000,1998,11,1998,2,6,7,0.117,0.0405,0.0766,4863.01,30.42,30.42,28.95,1,1,1,193.7,179.5,199.7,126.7,112.5,67,67,67,0,0,0,0.347,0.336,0.373,126.7,112.5,132.7,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0926,0.0876,0.0947,0.00652,0.00531,0.00703,0.00025,0.0002,0.00027,0.213,0.187,0.223,0.0081,0.0072,0.0086,25.87,25.87,25.88,0.928,0.919,0.931,0.97,0.97,0.97,0.9,0.892,0.903,29.84,26.24,31.36,28.95,25.45,30.42,0,0,0,0,0,0,0.161,0,0.0404,0.35,0.65,0.35,41.6
911167200000,1998,11,1998,2,7,7,0.124,0.0405,0.083,5288.8,31.48,31.48,31.48,1,1,1,204.2,204.2,204.2,137.2,137.2,67,67,67,0,0,0,0.328,0.328,0.328,137.2,137.2,137.2,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0963,0.0963,0.0963,0.00741,0.00741,0.00741,0.00028,0.00028,0.00028,0.231,0.231,0.231,0.0089,0.0089,0.0089,25.84,25.84,25.84,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,32.45,32.45,32.45,31.48,31.48,31.48,0,0,0,0,0,0,0.175,0,0.041,0.33,0.67,0.33,42.7
911772000000,1998,11,1998,2,8,7,0.128,0.0405,0.0872,5562.08,34.72,34.72,33.11,1,1,1,211.2,204,218.1,144.2,137,67,67,67,0,0,0,0.317,0.307,0.328,144.2,137,151.1,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0988,0.0962,0.101,0.00801,0.00739,0.00859,0.00031,0.00028,0.00033,0.244,0.231,0.256,0.0094,0.0089,0.0099,25.79,25.74,25.85,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,34.13,32.4,35.79,33.11,31.43,34.72,0,0,0,0,0,0,0.184,0,0.0408,0.32,0.68,0.32,43.5
912376800000,1998,11,1998,2,9,7,0.162,0.0364,0.125,7909.34,52.79,52.79,47.08,2,1,1.4285714285714286,267.4,223.9,295.8,207.3,156.9,60.14,59,67,0,0,0,0.228,0.199,0.299,207.3,156.9,236.8,990.5,990.5,990.5,964.8,964.5,964.9,25.7,25.6,26,0.12,0.103,0.131,0.0134,0.00909,0.0159,0.00052,0.00035,0.00062,0.288,0.249,0.362,0.011,0.0097,0.014,25.45,25.36,25.69,0.938,0.924,0.957,0.974,0.97,0.98,0.914,0.896,0.938,36.81,27.21,50.14,35.77,26.4,48.2,0,0,0,0,0,0,0.262,0,0.037,0.22,0.77,0.23,48.8
912981600000,1998,12,1998,3,10,7,0.187,0.0403,0.147,9090.27,56.9,56.9,54.11,2,2,2,309.6,295.8,332.7,242.9,236.8,66.71,59,77,0,0,0,0.214,0.197,0.245,242.9,236.8,255.7,990.5,990.5,990.5,964.9,964.9,965.1,25.6,25.4,25.6,0.134,0.131,0.14,0.017,0.0159,0.0197,0.00067,0.00062,0.00077,0.257,0.249,0.274,0.01,0.0097,0.011,25.29,25.16,25.37,0.926,0.924,0.93,0.97,0.97,0.97,0.898,0.896,0.902,27.89,27.21,29.33,27.05,26.4,28.45,0,0,0,0,0,0,0.301,0,0.04,0.22,0.79,0.21,48.6
913586400000,1998,12,1998,3,11,7,0.209,0.0466,0.162,10012,65.38,65.38,59.6,2,2,2,344.9,334.4,371.1,267.9,257.4,77,77,77,0,0,0,0.224,0.208,0.23,267.9,257.4,294.1,990.5,990.5,990.5,965.1,965.1,965.3,25.4,25.2,25.4,0.144,0.14,0.153,0.0254,0.0205,0.0378,0.001,0.00081,0.0015,0.293,0.277,0.332,0.012,0.011,0.013,25.08,24.91,25.15,0.932,0.93,0.938,0.97,0.97,0.97,0.904,0.902,0.91,30.72,29.52,33.7,29.8,28.64,32.69,0,0,0,0,0,0,0.331,0,0.047,0.22,0.78,0.22,47.9
914191200000,1998,12,1998,3,12,7,0.238,0.0466,0.191,11775.5,72.33,72.33,70.09,2,2,2,392.7,381.5,403.1,315.7,304.5,77,77,77,0,0,0,0.196,0.191,0.202,315.7,304.5,326.1,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.161,0.157,0.164,0.048,0.0427,0.0529,0.0019,0.0017,0.0021,0.364,0.348,0.38,0.014,0.014,0.015,24.77,24.71,24.84,0.942,0.94,0.944,0.97,0.97,0.97,0.914,0.912,0.915,36.13,34.88,37.28,35.05,33.83,36.17,0,0,0,0,0,0,0.389,0,0.047,0.2,0.8,0.2,49.5
914796000000,1998,12,1998,3,13,7,0.268,0.0502,0.218,13498.3,85.25,85.25,80.35,2,2,2,443.8,413.3,474.2,360.8,336.3,83,77,91,0,0,0,0.187,0.174,0.199,360.8,336.3,383.2,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.177,0.168,0.186,0.0693,0.0577,0.0799,0.0028,0.0023,0.0032,0.433,0.395,0.467,0.017,0.016,0.019,24.47,24.3,24.65,0.949,0.945,0.953,0.978,0.973,0.98,0.928,0.919,0.934,41.09,38.41,43.5,40.17,37.36,42.63,0,0,0,0,0,0,0.446,0,0.05,0.19,0.81,0.19,50.4
915400800000,1999,1,1998,4,14,7,0.299,0.055,0.244,15028.6,93.52,93.52,89.46,2,2,2,494.1,477.3,513.7,403.1,386.3,91,91,91,0,0,0,0.184,0.177,0.191,403.1,386.3,422.7,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.193,0.187,0.2,0.0893,0.0813,0.0985,0.0036,0.0033,0.004,0.497,0.472,0.526,0.02,0.019,0.021,24.18,24.06,24.28,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.64,43.83,47.72,44.73,42.95,46.76,0,0,0,0,0,0,0.497,0,0.055,0.18,0.82,0.18,50.3
916005600000,1999,1,1998,4,15,7,0.355,0.055,0.3,17801,111.4,111.4,106,3,2,2.7142857142857144,587.2,528.1,613.6,496.2,437.1,91,91,91,0,0,0,0.155,0.148,0.172,496.2,437.1,522.6,990.5,990.5,990.5,966.2,966,966.4,24.3,24.1,24.5,0.234,0.205,0.248,0.136,0.105,0.15,0.0056,0.0043,0.0062,0.564,0.52,0.585,0.023,0.021,0.024,23.7,23.57,23.98,0.95,0.945,0.958,0.974,0.97,0.98,0.926,0.916,0.938,41.31,35.83,51.66,39.91,34.75,48.2,0,0,0,0,0,0,0.589,0,0.055,0.15,0.85,0.15,50.1
916610400000,1999,1,1998,4,16,7,0.386,0.0651,0.321,18960.4,116.3,116.3,112.9,3,3,3,638.8,613.6,647.5,531.3,522.6,107.6,91,120,0,0,0,0.168,0.143,0.185,531.3,522.6,545.8,990.5,990.5,990.5,966.5,966.4,966.5,24,24,24.1,0.255,0.248,0.261,0.156,0.15,0.166,0.0065,0.0062,0.0069,0.593,0.576,0.615,0.025,0.024,0.026,23.45,23.42,23.57,0.949,0.948,0.95,0.973,0.972,0.975,0.924,0.922,0.927,38.66,38.19,39.74,37.62,37.12,38.76,0,0,0,0,0,0,0.627,0,0.065,0.17,0.83,0.17,49.1
917215200000,1999,1,1998,4,17,7,0.441,0.0726,0.368,21550,136.1,136.1,128.3,3,3,3,729.1,692.2,771.7,609.1,572.2,120,120,120,0,0,0,0.165,0.155,0.173,609.1,572.2,651.7,990.5,990.5,990.5,966.8,966.7,967,23.7,23.5,23.8,0.302,0.281,0.326,0.208,0.183,0.236,0.0088,0.0077,0.01,0.726,0.664,0.798,0.031,0.028,0.034,22.96,22.72,23.17,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.932,0.938,43.64,41.28,46.3,42.76,40.4,45.38,0,0,0,0,0,0,0.713,0,0.073,0.16,0.83,0.17,48.9
917820000000,1999,2,1998,5,18,7,0.48,0.0829,0.398,22957.9,143.3,143.3,136.7,3,3,3,794.4,774.5,832.3,657.4,637.5,137,137,137,0,0,0,0.173,0.165,0.177,657.4,637.5,695.3,990.5,990.5,990.5,967.1,967,967.2,23.4,23.3,23.5,0.331,0.32,0.353,0.24,0.227,0.265,0.01,0.0097,0.011,0.81,0.776,0.874,0.035,0.033,0.038,22.61,22.4,22.73,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.48,45.28,48.72,45.55,44.38,47.75,0,0,0,0,0,0,0.759,0,0.082,0.17,0.83,0.17,47.8
918424800000,1999,2,1998,5,19,7,0.536,0.0829,0.453,24908.5,159.6,159.6,148.3,4,3,3.2857142857142856,885.5,846.5,934.1,748.5,709.5,137,137,137,0,0,0,0.155,0.147,0.162,748.5,709.5,797.1,990.5,990.5,990.5,967.4,967.3,967.6,23.1,22.9,23.2,0.392,0.361,0.435,0.299,0.275,0.325,0.013,0.012,0.014,0.944,0.898,0.987,0.041,0.039,0.043,22.11,21.89,22.32,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.929,0.938,47.86,39.79,52.21,45.67,38.82,48.2,0,0,0,0,0,0,0.824,0,0.083,0.15,0.85,0.15,46.5
919029600000,1999,2,1998,5,20,7,0.616,0.0829,0.533,29125.1,190.3,190.3,173.4,4,4,4,1019,934.1,1129,882,797.1,137,137,137,0,0,0,0.135,0.121,0.147,882,797.1,991.8,990.5,990.5,990.5,967.9,967.6,968.3,22.6,22.2,22.9,0.514,0.435,0.621,0.366,0.325,0.419,0.016,0.014,0.019,1.12,0.971,1.32,0.05,0.042,0.059,21.44,20.88,21.89,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.932,0.937,44.24,40.8,48.55,43.34,39.9,47.58,0,0,0,0,0,0,0.963,0,0.083,0.13,0.87,0.13,47.3
919634400000,1999,2,1998,5,21,7,0.798,0.0829,0.658,32383.6,192.8,192.8,192.8,4,4,4,1319,1183,1520,1182,1046,137,137,137,93.57,0,283,0.105,0.0901,0.116,1089,1046,1100,990.5,990.5,990.5,968.9,968.5,969.5,21.6,21,22,0.801,0.699,0.89,0.622,0.525,0.648,0.029,0.024,0.031,1.72,1.51,1.84,0.08,0.069,0.088,19.87,19.11,20.51,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,50.62,49.11,51.69,48.19,48.13,48.2,0,0,0,0,0,0,1.07,0,0.14,0.1,0.82,0.18,40.6
920239200000,1999,3,1998,6,22,7,1.11,0.111,0.665,30496.7,191.1,191.1,181.5,4,4,4,1840,1558,2083,1657,1375,183,183,183,557.6,275,800,0.1,0.0878,0.117,1100,1100,1100,990.5,990.5,990.5,970.6,969.7,971.3,19.9,19.2,20.8,0.921,0.903,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.87,1.85,1.87,0.094,0.089,0.098,18.06,17.32,18.98,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.31,44.34,48.75,45.38,43.46,47.78,0,0,0,0,0,0,1.01,0,0.445,0.1,0.6,0.4,27.5
920844000000,1999,3,1998,6,23,7,1.37,0.111,0.665,28433.6,172.6,172.6,169.2,4,4,4,2262,2130,2408,2079,1947,183,183,183,979.4,847,1125,0.081,0.076,0.0859,1100,1100,1100,990.5,990.5,990.5,971.7,971.4,972.1,18.8,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.89,16.54,17.21,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.18,42.23,44.04,42.31,41.39,43.16,0,0,0,0,0,0,0.94,0,0.705,0.081,0.49,0.51,20.8
921448800000,1999,3,1998,6,24,7,1.48,0.111,0.665,27633.2,165.5,165.5,164.5,4,4,4,2449,2408,2477,2266,2225,183,183,183,1166,1125,1194,0.0747,0.0739,0.076,1100,1100,1100,990.5,990.5,990.5,972.2,972.1,972.3,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16.37,16.54,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,41.96,41.78,42.23,41.12,40.94,41.39,0,0,0,0,0,0,0.914,0,0.815,0.075,0.45,0.55,18.7
922053600000,1999,3,1998,6,25,7,1.51,0.111,0.665,27386.5,163.7,163.7,163,4,4,4,2504,2481,2550,2321,2298,183,183,183,1221,1198,1267,0.0731,0.0718,0.0738,1100,1100,1100,990.5,990.5,990.5,972.3,972.3,972.4,18.2,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.2,16.37,0.946,0.946,0.946,0.979,0.979,0.98,0.927,0.926,0.927,41.61,41.31,41.76,40.75,40.43,40.92,0,0,0,0,0,0,0.906,0,0.845,0.074,0.44,0.56,18.1
922658400000,1999,3,1998,6,26,7,1.58,0.122,0.665,26845.8,160.7,160.7,159.8,4,4,4,2620,2587,2665,2418,2403,202.4,183,217,1318,1303,1348,0.0772,0.0701,0.0828,1100,1100,1100,990.5,990.5,990.5,972.6,972.5,972.7,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.92,16.11,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.85,40.56,41.07,39.95,39.64,40.18,0,0,0,0,0,0,0.888,0,0.915,0.077,0.42,0.58,17
923263200000,1999,4,1998,7,27,7,1.64,0.131,0.665,26386.2,158,158,157.1,4,4,4,2718,2684,2762,2501,2467,217,217,217,1401,1367,1445,0.0798,0.0786,0.0808,1100,1100,1100,990.5,990.5,990.5,972.8,972.8,972.9,17.7,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.79,15.69,15.87,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.921,0.923,40.21,39.93,40.44,39.27,38.96,39.5,0,0,0,0,0,0,0.873,0,0.975,0.08,0.41,0.59,16.1
923868000000,1999,4,1998,7,28,7,1.74,0.131,0.665,25628.7,154.6,154.6,152.6,4,4,4,2881,2805,2978,2664,2588,217,217,217,1564,1488,1661,0.0754,0.0729,0.0774,1100,1100,1100,990.5,990.5,990.5,973.2,973,973.5,17.3,17,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.4,15.17,15.58,0.943,0.942,0.943,0.974,0.973,0.975,0.918,0.916,0.92,39.15,38.51,39.64,38.14,37.47,38.66,0,0,0,0,0,0,0.848,0,1.075,0.075,0.38,0.62,14.7
924472800000,1999,4,1998,7,29,7,1.93,0.131,0.665,24211.4,149.4,149.4,144.1,4,4,4,3197,2994,3345,2980,2777,217,217,217,1880,1677,2028,0.068,0.0649,0.0725,1100,1100,1100,990.5,990.5,990.5,974,973.5,974.3,16.5,16.2,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.66,14.33,15.13,0.939,0.937,0.942,0.971,0.97,0.973,0.911,0.909,0.916,37.12,36.22,38.41,36.03,35.13,37.36,0,0,0,0,0,0,0.801,0,1.265,0.068,0.34,0.66,12.5
925077600000,1999,4,1998,7,30,7,2.04,0.149,0.665,23514.1,140.5,140.5,140,4,4,4,3370,3345,3389,3124,3024,246.7,217,321,2023,1924,2072,0.0733,0.064,0.096,1100,1100,1100,990.5,990.5,990.5,974.3,974.3,974.4,16.2,16.1,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.28,14.24,14.33,0.937,0.936,0.937,0.97,0.97,0.97,0.909,0.908,0.909,36.07,35.96,36.22,34.99,34.89,35.13,0,0,0,0,0,0,0.778,0,1.375,0.073,0.33,0.67,11.5
925682400000,1999,5,1998,8,31,7,1.94,0.194,0.665,24154.9,147.6,147.6,143.8,4,4,4,3208,3060,3345,2887,2739,321,321,321,1787,1639,1924,0.1,0.096,0.105,1100,1100,1100,990.5,990.5,990.5,974,973.7,974.3,16.5,16.2,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.63,14.33,14.97,0.939,0.937,0.941,0.97,0.97,0.972,0.911,0.909,0.914,37.04,36.22,37.98,35.94,35.13,36.9,0,0,0,0,0,0,0.799,0,1.275,0.1,0.34,0.66,12.5
926287200000,1999,5,1998,8,32,7,1.75,0.194,0.665,25543.8,155.5,155.5,152,4,4,4,2899,2774,2994,2578,2453,321,321,321,1478,1353,1573,0.111,0.107,0.116,1100,1100,1100,990.5,990.5,990.5,973.3,973,973.5,17.2,17,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.36,15.13,15.66,0.942,0.942,0.944,0.974,0.973,0.976,0.918,0.916,0.921,39.03,38.41,39.85,38.01,37.36,38.88,0,0,0,0,0,0,0.845,0,1.085,0.11,0.38,0.62,14.6
926892000000,1999,5,1998,8,33,7,1.53,0.194,0.665,27226.1,167.5,167.5,162.1,4,4,4,2537,2333,2695,2216,2012,321,321,321,1116,912,1274,0.127,0.119,0.138,1100,1100,1100,990.5,990.5,990.5,972.4,971.9,972.8,18.1,17.7,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.23,15.85,16.72,0.946,0.944,0.947,0.979,0.977,0.98,0.926,0.922,0.928,41.39,40.36,42.72,40.51,39.43,41.86,0,0,0,0,0,0,0.9,0,0.865,0.13,0.43,0.57,17.8
927496800000,1999,5,1998,8,34,7,1.33,0.194,0.665,28694.3,174.9,174.9,170.8,4,4,4,2202,2041,2346,1881,1720,321,321,321,780.4,620,925,0.146,0.137,0.157,1100,1100,1100,990.5,990.5,990.5,971.6,971.2,971.9,18.9,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.04,16.69,17.43,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.57,42.63,44.62,42.7,41.78,43.73,0,0,0,0,0,0,0.949,0,0.665,0.15,0.5,0.5,21.6
928101600000,1999,5,1998,8,35,7,1.18,0.161,0.665,29807.4,183,183,177.4,4,4,4,1958,1794,2005,1692,1537,266.1,257,321,592,437,648,0.136,0.128,0.16,1100,1100,1100,990.5,990.5,990.5,971,970.4,971.1,19.5,19.4,20.1,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.096,0.093,0.097,17.66,17.51,18.19,0.95,0.95,0.952,0.98,0.98,0.98,0.931,0.931,0.932,45.26,44.85,46.68,44.36,43.96,45.75,0,0,0,0,0,0,0.986,0,0.515,0.14,0.56,0.44,25.3
928706400000,1999,6,1998,9,36,7,0.936,0.155,0.659,31829.7,192.8,192.8,189.5,4,4,4,1548,1298,1698,1291,1041,257,257,257,201.1,0,341,0.168,0.151,0.198,1090,1041,1100,990.5,990.5,990.5,969.6,968.8,970.1,20.9,20.4,21.7,0.879,0.741,0.924,0.625,0.515,0.648,0.03,0.024,0.032,1.8,1.54,1.87,0.087,0.071,0.092,19.06,18.51,20.12,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.5,47.51,50.38,47.37,46.56,48.2,0,0,0,0,0,0,1.05,0,0.277,0.17,0.7,0.3,34
929311200000,1999,6,1998,9,37,7,0.707,0.155,0.551,29266.3,187.9,187.9,174.2,4,4,4,1169,1052,1261,911.6,795.3,257,257,257,0,0,0,0.221,0.204,0.244,911.6,795.3,1004,990.5,990.5,990.5,968.4,968.1,968.7,22.1,21.8,22.4,0.578,0.464,0.687,0.381,0.324,0.432,0.017,0.014,0.02,1.21,0.998,1.4,0.055,0.045,0.064,20.86,20.38,21.44,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.47,39.84,47.94,43.55,38.87,46.99,0,0,0,0,0,0,0.968,0,0.156,0.22,0.78,0.22,41.4
929916000000,1999,6,1998,9,38,7,0.562,0.127,0.435,24096.1,159,159,143.4,4,3,3.2857142857142856,928.5,832.3,1018,718.5,622.3,210,210,210,0,0,0,0.227,0.206,0.252,718.5,622.3,807.6,990.5,990.5,990.5,967.6,967.2,968,22.9,22.5,23.3,0.391,0.324,0.465,0.279,0.217,0.33,0.012,0.0093,0.015,0.91,0.763,1.01,0.04,0.033,0.045,21.98,21.54,22.51,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.44,39.46,51.34,44.09,38.46,48.2,0,0,0,0,0,0,0.797,0,0.127,0.23,0.77,0.23,42.9
930520800000,1999,6,1998,9,39,7,0.44,0.119,0.321,18457.8,123.3,123.3,109.9,3,2,2.7142857142857144,727.5,663.6,803.3,531.2,477.6,196.3,186,210,0,0,0,0.27,0.254,0.28,531.2,477.6,593.3,990.5,990.5,990.5,966.8,966.6,967.1,23.7,23.4,23.9,0.27,0.237,0.307,0.157,0.124,0.197,0.0066,0.0052,0.0084,0.639,0.563,0.714,0.027,0.024,0.031,23.05,22.67,23.32,0.952,0.947,0.956,0.976,0.97,0.98,0.93,0.918,0.937,43.06,36.46,52.2,41.21,35.36,48.2,0,0,0,0,0,0,0.61,0,0.119,0.27,0.73,0.27,41.9
931125600000,1999,7,1998,10,40,7,0.366,0.112,0.254,15098,96.4,96.4,89.87,2,2,2,605.6,553,663.6,419.6,367,186,186,186,0,0,0,0.308,0.28,0.336,419.6,367,477.6,990.5,990.5,990.5,966.3,966.1,966.6,24.2,23.9,24.4,0.21,0.189,0.237,0.0971,0.0722,0.124,0.004,0.003,0.0052,0.533,0.452,0.626,0.022,0.019,0.026,23.65,23.32,23.96,0.955,0.951,0.958,0.98,0.978,0.98,0.936,0.93,0.938,46.45,41,52.2,44.93,40.1,48.2,0,0,0,0,0,0,0.499,0,0.112,0.31,0.69,0.31,41.3
931730400000,1999,7,1998,10,41,7,0.308,0.112,0.195,11798.1,77.27,77.27,70.23,2,2,2,508.5,486.1,540.2,322.5,300.1,186,186,186,0,0,0,0.366,0.344,0.383,322.5,300.1,354.2,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.174,0.166,0.185,0.0512,0.0406,0.0662,0.0021,0.0016,0.0027,0.385,0.352,0.433,0.016,0.014,0.018,24.23,24.04,24.36,0.944,0.94,0.949,0.971,0.97,0.975,0.917,0.912,0.925,36.15,33.71,39.62,35.11,32.7,38.64,0,0,0,0,0,0,0.39,0,0.113,0.36,0.63,0.37,38.3
932335200000,1999,7,1998,10,42,7,0.277,0.112,0.165,9966.19,63.48,63.48,59.32,2,2,2,458.2,442.9,477.3,272.2,256.9,186,186,186,0,0,0,0.406,0.39,0.42,272.2,256.9,291.3,990.5,990.5,990.5,965.7,965.6,965.7,24.8,24.8,24.9,0.156,0.151,0.163,0.0275,0.0202,0.0365,0.0011,0.00081,0.0015,0.31,0.287,0.338,0.012,0.012,0.014,24.53,24.41,24.62,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.58,28.87,32.72,29.66,28,31.74,0,0,0,0,0,0,0.33,0,0.112,0.4,0.6,0.4,36
932940000000,1999,7,1998,10,43,7,0.256,0.11,0.146,8841,56,56,52.63,2,1,1.8571428571428572,423.1,398.5,442.9,241.5,222.3,181.6,155,186,0,0,0,0.429,0.389,0.456,241.5,222.3,256.9,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.145,0.138,0.151,0.017,0.0146,0.0202,0.00068,0.00058,0.00081,0.289,0.258,0.396,0.012,0.01,0.016,24.71,24.62,24.84,0.932,0.924,0.959,0.971,0.97,0.98,0.905,0.896,0.94,30.94,26.24,51.55,29.76,25.45,48.2,0,0,0,0,0,0,0.292,0,0.11,0.43,0.57,0.43,34.5
933544800000,1999,8,1998,11,44,7,0.229,0.0937,0.136,8324.44,51.28,51.28,49.55,2,1,1.5714285714285714,379.2,364.9,389.3,224.2,209.9,155,155,155,0,0,0,0.409,0.398,0.425,224.2,209.9,234.3,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.136,0.131,0.14,0.0148,0.0136,0.0157,0.00059,0.00054,0.00062,0.307,0.249,0.396,0.012,0.0099,0.016,24.9,24.81,24.93,0.938,0.922,0.959,0.974,0.97,0.98,0.914,0.895,0.94,36.4,25.76,52.32,35.08,24.98,48.2,0,0,0,0,0,0,0.275,0,0.093,0.41,0.59,0.41,36.4
934149600000,1999,8,1998,11,45,7,0.214,0.0937,0.121,7674.58,48.05,48.05,45.68,1,1,1,354.5,344.5,364.9,199.5,189.5,155,155,155,0,0,0,0.438,0.425,0.45,199.5,189.5,209.9,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.127,0.124,0.131,0.0127,0.0119,0.0136,0.0005,0.00047,0.00054,0.352,0.334,0.371,0.014,0.013,0.015,24.98,24.91,25.04,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,46.61,44.27,49.03,45.68,43.39,48.05,0,0,0,0,0,0,0.254,0,0.093,0.44,0.57,0.43,35.9
934754400000,1999,8,1998,11,46,7,0.198,0.0937,0.105,6615.86,43.39,43.39,39.38,1,1,1,327.9,314.6,344.5,172.9,159.6,155,155,155,0,0,0,0.473,0.45,0.493,172.9,159.6,189.5,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.118,0.113,0.124,0.0104,0.00932,0.0119,0.00041,0.00036,0.00047,0.304,0.281,0.334,0.012,0.011,0.013,25.16,25.04,25.25,0.946,0.942,0.951,0.976,0.97,0.98,0.923,0.913,0.932,40.34,37.21,44.27,39.38,36.09,43.39,0,0,0,0,0,0,0.219,0,0.093,0.47,0.53,0.47,33.4
935359200000,1999,8,1998,11,47,7,0.177,0.0937,0.0833,5219.64,34.28,34.28,31.07,1,1,1,292.8,284.3,306.7,137.8,129.3,155,155,155,0,0,0,0.53,0.505,0.545,137.8,129.3,151.7,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.106,0.103,0.111,0.00746,0.00674,0.00864,0.00029,0.00026,0.00034,0.242,0.226,0.267,0.0094,0.0088,0.01,25.39,25.3,25.44,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,32.03,30,35.35,31.07,29.1,34.28,0,0,0,0,0,0,0.173,0,0.0937,0.53,0.47,0.53,29.5
935964000000,1999,8,1998,11,48,7,0.161,0.0661,0.0945,6008.46,40.91,40.91,35.76,1,1,1,265.5,257.6,281.9,156.2,119.6,109.3,91,155,0,0,0,0.409,0.34,0.564,156.2,119.6,176.9,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.108,0.0993,0.113,0.00903,0.00592,0.0108,0.00035,0.00023,0.00042,0.27,0.209,0.306,0.011,0.0081,0.012,25.47,25.42,25.49,0.939,0.925,0.947,0.974,0.97,0.98,0.915,0.897,0.928,36.69,27.65,41.75,35.76,26.82,40.91,0,0,0,0,0,0,0.199,0,0.0665,0.41,0.59,0.41,37.3
936568800000,1999,9,1998,12,49,7,0.15,0.055,0.0954,6064.96,37.66,37.66,36.1,1,1,1,248.8,243.7,255.2,157.8,152.7,91,91,91,0,0,0,0.366,0.357,0.373,157.8,152.7,164.2,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.107,0.105,0.109,0.00916,0.00873,0.0097,0.00035,0.00034,0.00038,0.271,0.262,0.283,0.011,0.01,0.011,25.54,25.5,25.58,0.941,0.939,0.943,0.971,0.97,0.973,0.914,0.911,0.917,37.17,35.97,38.7,36.1,34.89,37.66,0,0,0,0,0,0,0.201,0,0.0546,0.37,0.64,0.36,40.4
937173600000,1999,9,1998,12,50,7,0.143,0.055,0.0876,5558.81,34.89,34.89,33.09,1,1,1,235.9,223.9,243.7,144.9,132.9,91,91,91,0,0,0,0.386,0.373,0.406,144.9,132.9,152.7,990.5,990.5,990.5,964.6,964.5,964.7,25.9,25.8,26,0.102,0.098,0.105,0.00807,0.00705,0.00873,0.00031,0.00027,0.00034,0.248,0.227,0.262,0.0096,0.0087,0.01,25.64,25.58,25.73,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,34.11,31.24,35.97,33.09,30.3,34.89,0,0,0,0,0,0,0.184,0,0.0554,0.38,0.61,0.39,38.9
937778400000,1999,9,1998,12,51,7,0.126,0.055,0.0706,4451.54,28.95,28.95,26.5,1,1,1,207.8,203.7,218.1,116.8,112.7,91,91,91,0,0,0,0.438,0.417,0.447,116.8,112.7,127.1,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0923,0.0908,0.0959,0.00568,0.00533,0.00655,0.00022,0.0002,0.00025,0.198,0.191,0.217,0.0076,0.0073,0.0083,25.86,25.78,25.89,0.922,0.92,0.929,0.97,0.97,0.97,0.895,0.892,0.901,27.32,26.3,29.85,26.5,25.51,28.95,0,0,0,0,0,0,0.147,0,0.0554,0.44,0.56,0.44,35.3
938383200000,1999,9,1998,12,52,7,0.123,0.0504,0.0727,4596.83,30.04,30.04,27.36,1,1,1,203.5,202,204.2,120.2,113,83.29,73,91,0,0,0,0.409,0.357,0.446,120.2,113,131.2,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0926,0.0909,0.0953,0.00597,0.00535,0.0069,0.00023,0.00021,0.00026,0.203,0.191,0.222,0.0078,0.0073,0.0085,25.88,25.85,25.88,0.924,0.92,0.931,0.97,0.97,0.97,0.897,0.892,0.903,28.21,26.38,30.97,27.36,25.59,30.04,0,0,0,0,0,0,0.152,0,0.0503,0.41,0.59,0.41,37.4
938988000000,1999,10,1999,1,1,7,0.121,0.0442,0.077,4896.08,29.52,29.52,29.14,1,1,1,200.4,199.7,202,127.4,126.7,73,73,73,0,0,0,0.364,0.361,0.366,127.4,126.7,129,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0939,0.0937,0.0945,0.00658,0.00652,0.00671,0.00025,0.00025,0.00026,0.215,0.214,0.218,0.0082,0.0082,0.0083,25.88,25.87,25.89,0.929,0.929,0.93,0.97,0.97,0.97,0.901,0.901,0.902,30.04,29.88,30.43,29.14,28.98,29.52,0,0,0,0,0,0,0.162,0,0.044,0.37,0.64,0.36,40.5
939592800000,1999,10,1999,1,2,7,0.121,0.0442,0.0766,4869.05,28.98,28.98,28.98,1,1,1,199.7,199.7,199.7,126.7,126.7,73,73,73,0,0,0,0.366,0.366,0.366,126.7,126.7,126.7,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0937,0.0937,0.0937,0.00652,0.00652,0.00652,0.00025,0.00025,0.00025,0.214,0.214,0.214,0.0082,0.0082,0.0082,25.89,25.89,25.89,0.929,0.929,0.929,0.97,0.97,0.97,0.901,0.901,0.901,29.88,29.88,29.88,28.98,28.98,28.98,0,0,0,0,0,0,0.161,0,0.0444,0.37,0.63,0.37,40.2
940197600000,1999,10,1999,1,3,7,0.121,0.0442,0.0766,4869.05,28.98,28.98,28.98,1,1,1,199.7,199.7,199.7,126.7,126.7,73,73,73,0,0,0,0.366,0.366,0.366,126.7,126.7,126.7,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0937,0.0937,0.0937,0.00652,0.00652,0.00652,0.00025,0.00025,0.00025,0.214,0.214,0.214,0.0082,0.0082,0.0082,25.89,25.89,25.89,0.929,0.929,0.929,0.97,0.97,0.97,0.901,0.901,0.901,29.88,29.88,29.88,28.98,28.98,28.98,0,0,0,0,0,0,0.161,0,0.0444,0.37,0.63,0.37,40.2
940802400000,1999,10,1999,1,4,7,0.12,0.0442,0.0756,4797.31,28.91,28.91,28.56,1,1,1,197.9,197.5,199.4,124.9,124.5,73,73,73,0,0,0,0.369,0.366,0.37,124.9,124.5,126.4,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.093,0.0929,0.0935,0.00637,0.00633,0.00649,0.00024,0.00024,0.00025,0.211,0.21,0.213,0.0081,0.008,0.0082,25.89,25.89,25.89,0.928,0.928,0.929,0.97,0.97,0.97,0.9,0.9,0.901,29.44,29.32,29.8,28.56,28.44,28.91,0,0,0,0,0,0,0.159,0,0.0444,0.37,0.63,0.37,40
941407200000,1999,11,1999,2,5,7,0.117,0.0405,0.0769,4886.86,29.09,29.09,29.09,1,1,1,194.2,194.2,194.2,127.2,127.2,67,67,67,0,0,0,0.345,0.345,0.345,127.2,127.2,127.2,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0928,0.0928,0.0928,0.00656,0.00656,0.00656,0.00025,0.00025,0.00025,0.214,0.214,0.214,0.0082,0.0082,0.0082,25.87,25.87,25.87,0.929,0.929,0.929,0.97,0.97,0.97,0.901,0.901,0.901,29.99,29.99,29.99,29.09,29.09,29.09,0,0,0,0,0,0,0.162,0,0.0401,0.35,0.66,0.34,41.8
942012000000,1999,11,1999,2,6,7,0.122,0.0405,0.0811,5161.85,31.48,31.48,30.73,1,1,1,201,194.2,204.2,134,127.2,67,67,67,0,0,0,0.333,0.328,0.345,134,127.2,137.2,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0952,0.0928,0.0963,0.00714,0.00656,0.00741,0.00027,0.00025,0.00028,0.226,0.214,0.231,0.0087,0.0082,0.0089,25.86,25.84,25.88,0.932,0.929,0.933,0.97,0.97,0.97,0.904,0.901,0.905,31.68,29.99,32.45,30.73,29.09,31.48,0,0,0,0,0,0,0.171,0,0.0409,0.33,0.66,0.34,42.3
942616800000,1999,11,1999,2,7,7,0.124,0.0405,0.0833,5306.3,32.16,32.16,31.59,1,1,1,204.7,203.7,207.1,137.7,136.7,67,67,67,0,0,0,0.327,0.323,0.329,137.7,136.7,140.1,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0965,0.0961,0.0973,0.00745,0.00737,0.00766,0.00029,0.00028,0.00029,0.232,0.23,0.237,0.0089,0.0088,0.0091,25.84,25.82,25.85,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,32.56,32.32,33.16,31.59,31.35,32.16,0,0,0,0,0,0,0.175,0,0.0407,0.33,0.67,0.33,42.8
943221600000,1999,11,1999,2,8,7,0.129,0.0405,0.0882,5626.4,36.76,36.76,33.49,1,1,1,212.8,207.1,226.7,145.8,140.1,67,67,67,0,0,0,0.315,0.296,0.323,145.8,140.1,159.7,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.0993,0.0973,0.104,0.00814,0.00766,0.00932,0.00031,0.00029,0.00036,0.247,0.237,0.272,0.0095,0.0091,0.01,25.78,25.67,25.82,0.936,0.934,0.941,0.97,0.97,0.971,0.909,0.906,0.914,34.52,33.16,37.84,33.49,32.16,36.76,0,0,0,0,0,0,0.186,0,0.0408,0.31,0.68,0.32,43.6
943826400000,1999,11,1999,2,9,7,0.152,0.0371,0.115,7419.81,48.2,48.2,44.17,1,1,1,251.7,232.5,269.6,190.4,165.5,61.29,59,67,0,0,0,0.245,0.219,0.288,190.4,165.5,210.6,990.5,990.5,990.5,964.7,964.6,964.8,25.8,25.7,25.9,0.115,0.106,0.121,0.0119,0.00981,0.0136,0.00046,0.00038,0.00053,0.326,0.282,0.362,0.013,0.011,0.014,25.48,25.36,25.62,0.951,0.943,0.957,0.979,0.974,0.98,0.931,0.919,0.938,45.25,39.21,50.14,44.17,38.21,48.2,0,0,0,0,0,0,0.245,0,0.037,0.24,0.76,0.24,48.8
944431200000,1999,12,1999,3,10,7,0.165,0.0388,0.126,8029.92,50.1,50.1,47.8,2,1,1.1428571428571428,273.1,257.6,284.3,209,198.6,64.14,59,77,0,0,0,0.235,0.208,0.276,209,198.6,225.3,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.122,0.117,0.127,0.0135,0.0126,0.0149,0.00053,0.00049,0.00058,0.338,0.236,0.378,0.013,0.0092,0.015,25.37,25.31,25.43,0.951,0.92,0.96,0.979,0.97,0.98,0.931,0.892,0.94,45.74,25.83,52.3,44.22,25.05,48.2,0,0,0,0,0,0,0.266,0,0.039,0.24,0.76,0.24,48.7
945036000000,1999,12,1999,3,11,7,0.182,0.0466,0.136,8474.94,56.9,56.9,50.45,2,1,1.2857142857142858,301,284.3,332.7,224,207.3,77,77,77,0,0,0,0.257,0.231,0.271,224,207.3,255.7,990.5,990.5,990.5,964.9,964.8,965.1,25.6,25.4,25.7,0.128,0.122,0.14,0.0151,0.0134,0.0197,0.00059,0.00052,0.00077,0.34,0.264,0.379,0.013,0.01,0.015,25.25,25.16,25.3,0.95,0.928,0.959,0.977,0.97,0.98,0.928,0.9,0.94,44.36,28.46,51.95,42.44,27.61,48.2,0,0,0,0,0,0,0.28,0,0.046,0.26,0.75,0.25,46.6
945640800000,1999,12,1999,3,12,7,0.204,0.0466,0.158,9746.36,60.53,60.53,58.01,2,2,2,337.7,325.1,349.1,260.7,248.1,77,77,77,0,0,0,0.228,0.221,0.237,260.7,248.1,272.1,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.141,0.137,0.145,0.0222,0.0168,0.0274,0.00087,0.00066,0.0011,0.282,0.264,0.299,0.011,0.01,0.012,25.13,25.06,25.21,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.9,28.46,31.2,29.01,27.61,30.26,0,0,0,0,0,0,0.322,0,0.046,0.23,0.77,0.23,47.8
946245600000,1999,12,1999,3,13,7,0.238,0.049,0.189,11674,71.32,71.32,69.49,2,2,2,394.3,359.9,403.1,313.3,282.9,81,77,91,0,0,0,0.205,0.193,0.226,313.3,282.9,321.5,990.5,990.5,990.5,965.4,965.2,965.4,25.1,25.1,25.3,0.16,0.149,0.163,0.0469,0.0325,0.0507,0.0019,0.0013,0.002,0.361,0.315,0.373,0.014,0.012,0.015,24.77,24.73,24.99,0.941,0.936,0.943,0.97,0.97,0.97,0.913,0.908,0.915,35.82,32.43,36.76,34.74,31.45,35.66,0,0,0,0,0,0,0.386,0,0.049,0.21,0.79,0.21,49.1
946850400000,2000,1,1999,4,14,7,0.264,0.055,0.209,12862.1,79.14,79.14,76.56,2,2,2,436,419.9,446.9,345,328.9,91,91,91,0,0,0,0.209,0.204,0.217,345,328.9,355.9,990.5,990.5,990.5,965.6,965.5,965.6,24.9,24.9,25,0.172,0.167,0.176,0.0618,0.0543,0.067,0.0025,0.0022,0.0027,0.41,0.386,0.426,0.016,0.015,0.017,24.53,24.46,24.62,0.947,0.944,0.949,0.974,0.971,0.977,0.923,0.916,0.927,39.28,37.5,40.5,38.28,36.4,39.57,0,0,0,0,0,0,0.425,0,0.055,0.21,0.79,0.21,48.7
947455200000,2000,1,1999,4,15,7,0.277,0.055,0.222,13708.4,90.19,90.19,81.6,2,2,2,458,446.9,497.5,367,355.9,91,91,91,0,0,0,0.199,0.183,0.204,367,355.9,406.5,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.18,0.176,0.194,0.0722,0.067,0.0909,0.0029,0.0027,0.0037,0.443,0.426,0.502,0.018,0.017,0.02,24.4,24.16,24.46,0.95,0.949,0.955,0.978,0.977,0.98,0.929,0.927,0.936,41.7,40.5,46.01,40.8,39.57,45.09,0,0,0,0,0,0,0.453,0,0.055,0.2,0.8,0.2,49.5
948060000000,2000,1,1999,4,16,7,0.301,0.055,0.246,15151.5,90.19,90.19,90.19,2,2,2,497.5,497.5,497.5,406.5,406.5,91,91,91,0,0,0,0.183,0.183,0.183,406.5,406.5,406.5,990.5,990.5,990.5,965.8,965.8,965.8,24.7,24.7,24.7,0.194,0.194,0.194,0.0909,0.0909,0.0909,0.0037,0.0037,0.0037,0.502,0.502,0.502,0.02,0.02,0.02,24.16,24.16,24.16,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.01,46.01,46.01,45.09,45.09,45.09,0,0,0,0,0,0,0.501,0,0.055,0.18,0.82,0.18,50.3
948664800000,2000,1,1999,4,17,7,0.301,0.055,0.246,15151.5,90.19,90.19,90.19,2,2,2,497.5,497.5,497.5,406.5,406.5,91,91,91,0,0,0,0.183,0.183,0.183,406.5,406.5,406.5,990.5,990.5,990.5,965.8,965.8,965.8,24.7,24.7,24.7,0.194,0.194,0.194,0.0909,0.0909,0.0909,0.0037,0.0037,0.0037,0.502,0.502,0.502,0.02,0.02,0.02,24.16,24.16,24.16,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.01,46.01,46.01,45.09,45.09,45.09,0,0,0,0,0,0,0.501,0,0.055,0.18,0.82,0.18,50.3
949269600000,2000,1,1999,4,18,7,0.33,0.0519,0.278,16810.9,121.2,121.2,100.1,3,2,2.2857142857142856,546.2,503.5,653.2,460.4,412.5,85.86,85,91,0,0,0,0.158,0.13,0.181,460.4,412.5,568.2,990.5,990.5,990.5,966.1,965.9,966.5,24.4,24,24.6,0.216,0.196,0.273,0.118,0.0937,0.181,0.0048,0.0038,0.0075,0.554,0.511,0.651,0.023,0.021,0.027,23.89,23.34,24.12,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.916,0.939,45.92,35.85,50.19,44.66,34.78,48.2,0,0,0,0,0,0,0.556,0,0.052,0.16,0.84,0.16,50.9
949874400000,2000,2,1999,5,19,7,0.397,0.0566,0.34,20127.4,121.2,121.2,119.8,3,3,3,656.2,653.2,663.6,562.6,548.2,93.57,85,105,0,0,0,0.142,0.13,0.161,562.6,548.2,568.2,990.5,990.5,990.5,966.5,966.5,966.6,24,23.9,24,0.271,0.265,0.273,0.177,0.167,0.181,0.0074,0.007,0.0075,0.643,0.621,0.651,0.027,0.026,0.027,23.33,23.31,23.37,0.952,0.951,0.952,0.978,0.976,0.979,0.931,0.927,0.932,40.84,39.8,41.27,39.94,38.83,40.4,0,0,0,0,0,0,0.666,0,0.057,0.14,0.86,0.14,50.7
950479200000,2000,2,1999,5,20,7,0.462,0.0635,0.399,22808.3,144.6,144.6,135.8,3,3,3,764.5,663.6,846.5,659.5,558.6,105,105,105,0,0,0,0.138,0.124,0.158,659.5,558.6,741.5,990.5,990.5,990.5,967,966.6,967.3,23.5,23.2,23.9,0.328,0.271,0.377,0.242,0.174,0.296,0.01,0.0073,0.013,0.809,0.639,0.949,0.034,0.027,0.041,22.73,22.26,23.31,0.956,0.951,0.958,0.98,0.977,0.98,0.936,0.93,0.938,46.78,40.49,51.63,45.25,39.56,48.2,0,0,0,0,0,0,0.754,0,0.063,0.14,0.86,0.14,49.4
951084000000,2000,2,1999,5,21,7,0.512,0.0635,0.448,24292.8,144.6,144.6,144.6,3,3,3,846.5,846.5,846.5,741.5,741.5,105,105,105,0,0,0,0.124,0.124,0.124,741.5,741.5,741.5,990.5,990.5,990.5,967.3,967.3,967.3,23.2,23.2,23.2,0.377,0.377,0.377,0.296,0.296,0.296,0.013,0.013,0.013,0.949,0.949,0.949,0.041,0.041,0.041,22.26,22.26,22.26,0.957,0.957,0.957,0.98,0.98,0.98,0.937,0.937,0.937,51.63,51.63,51.63,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.064,0.12,0.88,0.12,47.4
951688800000,2000,2,1999,5,22,7,0.513,0.0739,0.439,24292.8,144.6,144.6,144.6,3,3,3,848.5,846.5,853.6,726.4,717.5,122.1,105,129,0,0,0,0.144,0.124,0.152,726.4,717.5,741.5,990.5,990.5,990.5,967.3,967.3,967.3,23.2,23.2,23.2,0.37,0.366,0.377,0.286,0.28,0.296,0.012,0.012,0.013,0.926,0.912,0.949,0.04,0.039,0.041,22.28,22.26,22.3,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.62,50.05,51.63,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.074,0.14,0.86,0.14,47.4
952293600000,2000,3,1999,6,23,7,0.564,0.078,0.486,26816.6,169.4,169.4,159.6,4,3,3.857142857142857,932.8,890.2,983.4,803.8,761.2,129,129,129,0,0,0,0.138,0.131,0.145,803.8,761.2,854.4,990.5,990.5,990.5,967.6,967.5,967.8,22.9,22.7,23,0.442,0.403,0.488,0.328,0.307,0.353,0.014,0.013,0.016,0.996,0.936,1.07,0.044,0.041,0.047,21.87,21.59,22.05,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,43,39.98,52.46,41.63,39.02,48.2,0,0,0,0,0,0,0.887,0,0.078,0.14,0.86,0.14,47.5
952898400000,2000,3,1999,6,24,7,0.605,0.078,0.527,28922.8,178.6,178.6,172.2,4,4,4,1001,983.4,1042,872,854.4,129,129,129,0,0,0,0.129,0.124,0.131,872,854.4,912.6,990.5,990.5,990.5,967.9,967.8,968,22.6,22.5,22.7,0.504,0.488,0.542,0.361,0.353,0.381,0.016,0.016,0.017,1.1,1.07,1.17,0.049,0.047,0.052,21.5,21.3,21.59,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.92,43.21,45.56,43.04,42.34,44.65,0,0,0,0,0,0,0.956,0,0.078,0.13,0.87,0.13,47.8
953503200000,2000,3,1999,6,25,7,0.789,0.078,0.61,31067.9,192.8,192.8,184.9,4,4,4,1305,1062,1897,1176,932.5,129,129,129,167.1,0,668,0.104,0.068,0.122,1009,932.5,1100,990.5,990.5,990.5,968.9,968.1,970.8,21.6,19.7,22.4,0.707,0.56,0.926,0.503,0.39,0.648,0.024,0.017,0.033,1.49,1.21,1.87,0.069,0.054,0.095,20.14,17.86,21.2,0.955,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,47.35,45.8,50.39,46.23,44.88,48.2,0,0,0,0,0,0,1.03,0,0.179,0.099,0.77,0.23,39.4
954108000000,2000,3,1999,6,26,7,1.57,0.0932,0.665,26963.8,179.2,179.2,160.5,4,4,4,2589,1906,3102,2435,1777,154.1,129,217,1335,677,1785,0.0594,0.0468,0.0719,1100,1100,1100,990.5,990.5,990.5,972.5,970.8,973.8,18,16.7,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.1,0.095,0.11,16.12,14.87,17.83,0.945,0.94,0.951,0.977,0.971,0.98,0.923,0.913,0.932,41.08,37.69,45.72,40.12,36.6,44.8,0,0,0,0,0,0,0.892,0,0.905,0.059,0.42,0.58,17.2
954712800000,2000,4,1999,7,27,7,1.99,0.131,0.665,23810.2,146.1,146.1,141.7,4,4,4,3295,3114,3367,3078,2897,217,217,217,1978,1797,2050,0.0659,0.0644,0.0697,1100,1100,1100,990.5,990.5,990.5,974.2,973.8,974.3,16.3,16.2,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.44,14.29,14.84,0.938,0.937,0.94,0.97,0.97,0.971,0.91,0.909,0.913,36.52,36.09,37.62,35.43,35.01,36.52,0,0,0,0,0,0,0.787,0,1.325,0.066,0.33,0.67,12
955317600000,2000,4,1999,7,28,7,1.96,0.172,0.665,24047.9,149.4,149.4,143.1,4,4,4,3241,2994,3360,2957,2699,283.9,217,295,1857,1599,2043,0.0879,0.0646,0.0985,1100,1100,1100,990.5,990.5,990.5,974.1,973.5,974.3,16.4,16.2,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.57,14.3,15.13,0.938,0.937,0.942,0.971,0.97,0.973,0.911,0.909,0.916,36.86,36.13,38.41,35.79,35.05,37.35,0,0,0,0,0,0,0.795,0,1.295,0.088,0.34,0.66,12.3
955922400000,2000,4,1999,7,29,7,1.76,0.158,0.665,25520.6,155.5,155.5,151.9,4,4,4,2904,2774,2978,2643,2557,261.6,217,295,1543,1457,1583,0.0898,0.0752,0.101,1100,1100,1100,990.5,990.5,990.5,973.3,973,973.5,17.2,17,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.34,15.17,15.66,0.942,0.942,0.944,0.974,0.973,0.976,0.918,0.916,0.921,39,38.52,39.85,37.98,37.47,38.88,0,0,0,0,0,0,0.844,0,1.095,0.09,0.38,0.62,14.5
956527200000,2000,4,1999,7,30,7,1.64,0.131,0.665,26389.6,161.2,161.2,157.1,4,4,4,2718,2568,2774,2501,2351,217,217,217,1401,1251,1457,0.0799,0.0782,0.0845,1100,1100,1100,990.5,990.5,990.5,972.8,972.5,973,17.7,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.79,15.66,16.15,0.944,0.944,0.945,0.976,0.976,0.979,0.922,0.921,0.925,40.22,39.85,41.19,39.27,38.88,40.31,0,0,0,0,0,0,0.873,0,0.975,0.08,0.41,0.59,16.1
957132000000,2000,5,1999,8,31,7,1.5,0.167,0.665,27488.5,165.5,165.5,163.6,4,4,4,2481,2408,2552,2205,2132,276,276,276,1105,1032,1176,0.111,0.108,0.115,1100,1100,1100,990.5,990.5,990.5,972.3,972.1,972.4,18.2,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16.19,16.54,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.76,41.3,42.23,40.91,40.42,41.38,0,0,0,0,0,0,0.909,0,0.835,0.11,0.44,0.56,18.3
957736800000,2000,5,1999,8,32,7,1.4,0.167,0.665,28183.8,169.9,169.9,167.8,4,4,4,2321,2236,2373,2045,1960,276,276,276,944.4,860,997,0.119,0.116,0.123,1100,1100,1100,990.5,990.5,990.5,971.9,971.7,972,18.6,18.5,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.75,16.63,16.95,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.8,42.46,43.34,41.94,41.61,42.48,0,0,0,0,0,0,0.932,0,0.735,0.12,0.48,0.52,20.1
958341600000,2000,5,1999,8,33,7,1.28,0.167,0.665,29070.7,175.8,175.8,173,4,4,4,2114,2006,2228,1838,1730,276,276,276,738.1,630,852,0.131,0.124,0.138,1100,1100,1100,990.5,990.5,990.5,971.4,971.1,971.7,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.25,16.97,17.51,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.14,43.39,44.85,43.26,42.53,43.96,0,0,0,0,0,0,0.961,0,0.615,0.13,0.52,0.48,22.7
958946400000,2000,5,1999,8,34,7,1.11,0.167,0.665,30515.6,186.2,186.2,181.6,4,4,4,1834,1698,1937,1558,1422,276,276,276,458.1,322,561,0.151,0.142,0.163,1100,1100,1100,990.5,990.5,990.5,970.6,970.1,970.9,19.9,19.6,20.4,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.092,0.096,18.06,17.73,18.51,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.34,45.44,47.51,45.41,44.54,46.56,0,0,0,0,0,0,1.01,0,0.445,0.15,0.6,0.4,27.5
959551200000,2000,5,1999,8,35,7,0.959,0.144,0.665,31928.6,192.6,192.6,190.1,4,4,4,1586,1513,1683,1348,1303,238.3,210,276,248,203,307,0.15,0.134,0.173,1100,1100,1100,990.5,990.5,990.5,969.8,969.5,970.1,20.7,20.4,21,0.913,0.906,0.919,0.648,0.648,0.648,0.031,0.031,0.032,1.86,1.85,1.87,0.09,0.088,0.091,18.88,18.56,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.48,47.65,49.13,47.51,46.69,48.15,0,0,0,0,0,0,1.06,0,0.294,0.15,0.69,0.31,33.3
960156000000,2000,6,1999,9,36,7,0.793,0.127,0.644,32259.6,192.8,192.8,192,4,4,4,1311,1201,1435,1101,990.6,210,210,210,36.29,0,125,0.161,0.146,0.175,1065,990.6,1100,990.5,990.5,990.5,968.9,968.5,969.3,21.6,21.2,22,0.775,0.651,0.864,0.572,0.418,0.648,0.026,0.019,0.031,1.64,1.35,1.81,0.076,0.061,0.085,19.98,19.41,20.62,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,49.77,47.88,51.06,48.01,46.92,48.2,0,0,0,0,0,0,1.07,0,0.149,0.16,0.81,0.19,40.7
960760800000,2000,6,1999,9,37,7,0.653,0.127,0.526,28278.4,185.7,185.7,168.3,4,3,3.857142857142857,1080,961.9,1186,870.2,751.9,210,210,210,0,0,0,0.195,0.177,0.218,870.2,751.9,976.2,990.5,990.5,990.5,968.1,967.7,968.5,22.4,22,22.8,0.524,0.414,0.63,0.36,0.303,0.411,0.016,0.013,0.019,1.13,0.983,1.31,0.051,0.044,0.06,21.22,20.7,21.76,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.01,40.02,51.16,43.8,39.06,48.2,0,0,0,0,0,0,0.935,0,0.127,0.19,0.81,0.19,43.3
961365600000,2000,6,1999,9,38,7,0.521,0.127,0.394,22230,144.6,144.6,132.3,3,3,3,860.8,765.8,947.5,650.8,555.8,210,210,210,0,0,0,0.246,0.222,0.274,650.8,555.8,737.5,990.5,990.5,990.5,967.3,967,967.7,23.2,22.8,23.5,0.343,0.286,0.401,0.236,0.172,0.294,0.01,0.0073,0.013,0.814,0.651,0.969,0.035,0.028,0.042,22.34,21.84,22.89,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,45.32,39.55,50.39,44.11,38.56,48.2,0,0,0,0,0,0,0.735,0,0.127,0.24,0.76,0.24,42.7
961970400000,2000,6,1999,9,39,7,0.401,0.114,0.287,16878.5,112,112,100.5,3,2,2.5714285714285716,663.7,619.3,747.6,475.1,421,188.6,135,210,0,0,0,0.283,0.218,0.333,475.1,421,537.6,990.5,990.5,990.5,966.6,966.4,966.9,23.9,23.6,24.1,0.238,0.211,0.276,0.124,0.0977,0.16,0.0052,0.0041,0.0068,0.561,0.523,0.62,0.023,0.022,0.026,23.38,22.99,23.6,0.951,0.944,0.957,0.975,0.97,0.98,0.927,0.916,0.938,41.4,35.29,50.62,40.18,34.23,48.2,0,0,0,0,0,0,0.558,0,0.114,0.28,0.72,0.28,42.1
962575200000,2000,7,1999,10,40,7,0.33,0.0816,0.248,15008.6,96.4,96.4,89.34,2,2,2,545.8,503.5,602.8,410.8,368.5,135,135,135,0,0,0,0.248,0.224,0.268,410.8,368.5,467.8,990.5,990.5,990.5,966.1,965.9,966.3,24.4,24.2,24.6,0.202,0.186,0.226,0.0929,0.0729,0.12,0.0038,0.003,0.005,0.515,0.451,0.604,0.021,0.018,0.025,23.93,23.59,24.18,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.931,0.939,46,41.54,51.75,44.67,40.68,48.2,0,0,0,0,0,0,0.496,0,0.082,0.25,0.75,0.25,45.5
963180000000,2000,7,1999,10,41,7,0.281,0.0816,0.2,12197.7,78.27,78.27,72.61,2,2,2,465.2,439.4,490.2,330.2,304.4,135,135,135,0,0,0,0.291,0.275,0.307,330.2,304.4,355.2,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.173,0.164,0.182,0.0548,0.0427,0.0666,0.0022,0.0017,0.0027,0.393,0.354,0.431,0.016,0.014,0.017,24.41,24.26,24.57,0.945,0.941,0.949,0.972,0.97,0.976,0.918,0.912,0.926,37.34,34.5,40.09,36.3,33.46,39.13,0,0,0,0,0,0,0.403,0,0.081,0.29,0.71,0.29,43.4
963784800000,2000,7,1999,10,42,7,0.25,0.0816,0.169,10309.5,64.28,64.28,61.37,2,2,2,414,403.1,427.3,279,268.1,135,135,135,0,0,0,0.326,0.316,0.335,279,268.1,292.3,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.155,0.151,0.16,0.0307,0.0255,0.037,0.0012,0.001,0.0015,0.316,0.3,0.336,0.013,0.012,0.013,24.72,24.64,24.79,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,31.63,30.4,33.13,30.68,29.49,32.14,0,0,0,0,0,0,0.341,0,0.081,0.33,0.68,0.32,41.2
964389600000,2000,7,1999,10,43,7,0.231,0.0816,0.15,9124.31,57.96,57.96,54.31,2,1,1.8571428571428572,382.7,359.9,398.5,247.7,224.9,135,135,135,0,0,0,0.353,0.339,0.375,247.7,224.9,263.5,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.144,0.136,0.149,0.018,0.0149,0.0234,0.00072,0.00059,0.00093,0.293,0.266,0.397,0.012,0.011,0.016,24.89,24.81,24.94,0.933,0.927,0.959,0.971,0.97,0.98,0.907,0.899,0.94,31.97,27.69,52.69,30.6,26.86,48.2,0,0,0,0,0,0,0.302,0,0.081,0.35,0.65,0.35,39.5
964994400000,2000,7,1999,10,44,7,0.206,0.0713,0.134,8230.69,51.63,51.63,48.99,2,1,1.2857142857142858,340.2,328,354.4,222.3,213,117.9,115,135,0,0,0,0.346,0.329,0.381,222.3,213,234.1,990.5,990.5,990.5,965.1,965,965.2,25.4,25.3,25.5,0.132,0.129,0.136,0.0146,0.0139,0.0156,0.00058,0.00054,0.00062,0.345,0.246,0.391,0.014,0.0097,0.015,25.05,24.94,25.14,0.948,0.922,0.959,0.977,0.97,0.98,0.927,0.894,0.94,44.27,25.93,52.57,41.71,25.16,48.2,0,0,0,0,0,0,0.272,0,0.072,0.35,0.65,0.35,40
965599200000,2000,8,1999,11,45,7,0.193,0.0696,0.124,7929.67,48.2,48.2,47.2,1,1,1,319.6,314.6,325.1,204.6,199.6,115,115,115,0,0,0,0.36,0.354,0.366,204.6,199.6,210.1,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.126,0.124,0.128,0.0131,0.0127,0.0136,0.00052,0.0005,0.00053,0.358,0.349,0.367,0.014,0.014,0.014,25.14,25.11,25.18,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,48.21,47.04,49.5,47.2,46.1,48.2,0,0,0,0,0,0,0.262,0,0.069,0.36,0.64,0.36,41.1
966204000000,2000,8,1999,11,46,7,0.179,0.0696,0.11,7027.32,45.25,45.25,41.83,1,1,1,296.6,284.3,311,181.6,169.3,115,115,115,0,0,0,0.388,0.37,0.405,181.6,169.3,196,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.118,0.113,0.123,0.0112,0.0101,0.0124,0.00044,0.0004,0.00049,0.316,0.294,0.342,0.012,0.011,0.013,25.29,25.2,25.37,0.948,0.944,0.953,0.979,0.976,0.98,0.928,0.921,0.934,42.73,39.77,46.17,41.83,38.8,45.25,0,0,0,0,0,0,0.232,0,0.069,0.39,0.61,0.39,39.3
966808800000,2000,8,1999,11,47,7,0.163,0.0696,0.0938,5935.45,38.2,38.2,35.33,1,1,1,270.1,261.5,281.9,155.1,146.5,115,115,115,0,0,0,0.426,0.408,0.44,155.1,146.5,166.9,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.108,0.105,0.112,0.00893,0.0082,0.00994,0.00035,0.00032,0.00039,0.269,0.254,0.29,0.01,0.0098,0.011,25.45,25.38,25.5,0.94,0.937,0.944,0.971,0.97,0.974,0.913,0.909,0.919,36.38,34.32,39.21,35.33,33.29,38.2,0,0,0,0,0,0,0.196,0,0.0692,0.43,0.58,0.42,36.4
