datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1030312800000,2002,8,2001,11,48,7,0.181,0.0905,0.0903,5678.33,39.6,39.6,33.8,1,1,1,299,290.5,307.9,149.3,137.5,149.7,118,155,0,0,0,0.5,0.406,0.53,149.3,137.5,172.5,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.109,0.106,0.114,0.00844,0.00743,0.0104,0.00033,0.00029,0.00041,0.262,0.241,0.3,0.01,0.0094,0.012,25.34,25.29,25.39,0.938,0.933,0.945,0.971,0.97,0.977,0.911,0.905,0.924,34.8,31.94,40.52,33.8,30.99,39.6,0,0,0,0,0,0,0.188,0,0.0907,0.5,0.5,0.5,31.4
1030917600000,2002,9,2001,12,49,7,0.161,0.0714,0.0898,5673.04,37.43,37.43,33.77,1,1,1,266.5,260,281.9,148.5,142,118,118,118,0,0,0,0.443,0.419,0.454,148.5,142,163.9,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.106,0.103,0.111,0.00838,0.00782,0.00968,0.00033,0.0003,0.00038,0.257,0.245,0.285,0.01,0.0095,0.011,25.48,25.39,25.51,0.937,0.935,0.943,0.97,0.97,0.973,0.91,0.907,0.917,34.8,33.22,38.47,33.77,32.22,37.43,0,0,0,0,0,0,0.188,0,0.0712,0.44,0.56,0.44,35.2
1031522400000,2002,9,2001,12,50,7,0.156,0.0597,0.0959,6100.79,38.52,38.52,36.31,1,1,1,257.3,251.7,258.6,158.6,139.6,98.71,91,118,0,0,0,0.384,0.352,0.458,158.6,139.6,167.6,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.108,0.102,0.11,0.00923,0.00761,0.00999,0.00036,0.0003,0.00039,0.273,0.241,0.289,0.011,0.0094,0.011,25.5,25.48,25.53,0.941,0.934,0.944,0.973,0.97,0.975,0.915,0.906,0.92,37.31,32.64,39.51,36.31,31.66,38.52,0,0,0,0,0,0,0.202,0,0.0601,0.38,0.61,0.39,39.1
1032127200000,2002,9,2001,12,51,7,0.147,0.0597,0.0874,5531.43,35.58,35.58,32.93,1,1,1,243.2,238.1,246.7,144.5,120.1,98.71,91,118,0,0,0,0.406,0.369,0.496,144.5,120.1,155.7,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.103,0.0955,0.106,0.00803,0.00595,0.00899,0.00031,0.00023,0.00035,0.248,0.206,0.268,0.0096,0.008,0.01,25.59,25.55,25.67,0.936,0.925,0.94,0.97,0.97,0.97,0.907,0.897,0.912,33.94,27.95,36.68,32.93,27.11,35.58,0,0,0,0,0,0,0.183,0,0.0596,0.41,0.59,0.41,37.6
1032732000000,2002,9,2001,12,52,7,0.142,0.0714,0.0702,4396.39,26.78,26.78,26.17,1,1,1,234.1,226.7,236.7,116.1,108.7,118,118,118,0,0,0,0.504,0.499,0.521,116.1,108.7,118.7,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.0942,0.0915,0.0951,0.00562,0.00499,0.00584,0.00022,0.00019,0.00023,0.199,0.186,0.204,0.0077,0.0072,0.0079,25.7,25.68,25.75,0.922,0.917,0.924,0.97,0.97,0.97,0.894,0.889,0.896,26.98,25.16,27.61,26.17,24.41,26.78,0,0,0,0,0,0,0.145,0,0.0718,0.5,0.49,0.51,31
1033336800000,2002,9,2001,12,53,7,0.134,0.0605,0.0732,4611.43,29.1,29.1,27.45,1,1,1,221,213.2,225.6,121,107.6,100,97,118,0,0,0,0.452,0.431,0.523,121,107.6,127.9,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0944,0.0911,0.0966,0.00603,0.00489,0.00662,0.00023,0.00019,0.00026,0.206,0.184,0.218,0.0079,0.0071,0.0084,25.77,25.73,25.82,0.925,0.916,0.93,0.97,0.97,0.97,0.898,0.888,0.902,28.3,24.89,30,27.45,24.14,29.1,0,0,0,0,0,0,0.152,0,0.0608,0.45,0.55,0.45,34.4
1033941600000,2002,10,2002,1,1,7,0.126,0.0587,0.0668,4194.42,26.07,26.07,24.97,1,1,1,207.5,204,212.1,110.5,107,97,97,97,0,0,0,0.468,0.457,0.476,110.5,107,115.1,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0904,0.0892,0.0921,0.00514,0.00484,0.00554,0.0002,0.00019,0.00021,0.187,0.181,0.196,0.0072,0.0069,0.0075,25.87,25.83,25.9,0.918,0.915,0.921,0.97,0.97,0.97,0.89,0.888,0.894,25.74,24.87,26.87,24.97,24.13,26.07,0,0,0,0,0,0,0.139,0,0.0592,0.47,0.53,0.47,33.3
1034546400000,2002,10,2002,1,2,7,0.123,0.0587,0.0647,4054.75,24.18,24.18,24.14,1,1,1,204,203.7,204.2,107,106.7,97,97,97,0,0,0,0.475,0.475,0.476,107,106.7,107.2,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0892,0.0891,0.0893,0.00485,0.00482,0.00486,0.00019,0.00018,0.00019,0.181,0.18,0.181,0.0069,0.0069,0.007,25.89,25.89,25.9,0.915,0.915,0.916,0.97,0.97,0.97,0.888,0.888,0.888,24.88,24.8,24.93,24.14,24.05,24.18,0,0,0,0,0,0,0.134,0,0.0583,0.48,0.53,0.47,33
1035151200000,2002,10,2002,1,3,7,0.122,0.0587,0.0636,1158.68,24.18,24.18,6.897,1,1,1,202.1,199.7,204.2,105.1,102.7,97,97,97,0,0,0,0.48,0.475,0.486,105.1,102.7,107.2,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0885,0.0877,0.0893,0.00468,0.00448,0.00486,0.00018,0.00017,0.00019,0.178,0.173,0.181,0.0068,0.0066,0.007,25.91,25.89,25.93,0.262,0,0.916,0.277,0,0.97,0.254,0,0.888,7.11,0,24.93,6.897,0,24.18,0,5,0,0,0.714,0,0.0383,0.714,0.0584,0.48,0.52,0.48,9.5
1035756000000,2002,10,2002,1,4,7,0.12,0.0509,0.0693,2170.21,30.34,30.34,12.92,1,1,1,198.8,197.5,199.7,114.6,101.1,84.14,67,97,0,0,0,0.423,0.336,0.49,114.6,101.1,132.4,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0904,0.0871,0.0946,0.00549,0.00435,0.007,0.00021,0.00017,0.00027,0.193,0.17,0.223,0.0074,0.0065,0.0085,25.9,25.88,25.93,0.399,0,0.931,0.416,0,0.97,0.387,0,0.903,13.32,0,31.28,12.92,0,30.34,0,4,0,0,0.571,0,0.0718,0.571,0.0507,0.42,0.58,0.42,18.1
1036360800000,2002,11,2002,2,5,7,0.12,0.0405,0.0798,5079.29,30.87,30.87,30.23,1,1,1,198.9,197.5,201.6,131.9,130.5,67,67,67,0,0,0,0.337,0.332,0.339,131.9,130.5,134.6,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0944,0.0939,0.0954,0.00696,0.00684,0.00719,0.00027,0.00026,0.00028,0.222,0.219,0.227,0.0085,0.0084,0.0087,25.87,25.86,25.88,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,31.17,30.81,31.82,30.23,29.89,30.87,0,0,0,0,0,0,0.168,0,0.0402,0.34,0.67,0.33,42.3
1036965600000,2002,11,2002,2,6,7,0.125,0.0405,0.0843,5376.22,33.33,33.33,32,1,1,1,206.4,201.5,212.1,139.4,134.5,67,67,67,0,0,0,0.325,0.316,0.333,139.4,134.5,145.1,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0971,0.0953,0.0991,0.0076,0.00718,0.00809,0.00029,0.00028,0.00031,0.235,0.227,0.246,0.009,0.0087,0.0094,25.83,25.78,25.86,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.99,31.8,34.36,32,30.85,33.33,0,0,0,0,0,0,0.178,0,0.0407,0.32,0.67,0.33,43
1037570400000,2002,11,2002,2,7,7,0.138,0.0405,0.0972,6219.22,38.21,38.21,37.02,1,1,1,227.7,221.3,232.5,160.7,154.3,67,67,67,0,0,0,0.294,0.288,0.303,160.7,154.3,165.5,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.105,0.102,0.106,0.00941,0.00886,0.00981,0.00036,0.00034,0.00038,0.273,0.262,0.282,0.011,0.01,0.011,25.66,25.62,25.71,0.942,0.94,0.943,0.972,0.97,0.974,0.915,0.911,0.919,38.08,36.55,39.21,37.02,35.45,38.21,0,0,0,0,0,0,0.206,0,0.0408,0.29,0.7,0.3,45.1
1038175200000,2002,11,2002,2,8,7,0.141,0.0414,0.0995,6373.29,38.55,38.55,37.94,1,1,1,232.9,230.1,236.7,164.4,159.7,68.43,67,77,0,0,0,0.294,0.287,0.325,164.4,159.7,166.8,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.106,0.105,0.107,0.00973,0.00932,0.00993,0.00038,0.00036,0.00038,0.28,0.273,0.284,0.011,0.011,0.011,25.62,25.61,25.64,0.943,0.941,0.944,0.974,0.971,0.975,0.918,0.914,0.92,38.96,37.75,39.54,37.94,36.66,38.55,0,0,0,0,0,0,0.211,0,0.0415,0.29,0.71,0.29,45.2
1038780000000,2002,12,2002,3,9,7,0.157,0.0466,0.111,7124.69,44.74,44.74,42.41,1,1,1,259.8,251.7,269.6,182.8,174.7,77,77,77,0,0,0,0.297,0.286,0.306,182.8,174.7,192.6,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.114,0.111,0.117,0.0113,0.0106,0.0121,0.00044,0.00041,0.00047,0.314,0.3,0.332,0.012,0.012,0.013,25.45,25.39,25.49,0.949,0.946,0.952,0.98,0.979,0.98,0.93,0.926,0.933,43.29,41.33,45.65,42.41,40.45,44.74,0,0,0,0,0,0,0.236,0,0.046,0.3,0.71,0.29,45.4
1039384800000,2002,12,2002,3,10,7,0.175,0.0466,0.129,8126.15,49.39,49.39,48.37,2,1,1.1428571428571428,290.1,284.3,299.8,213.1,207.3,77,77,77,0,0,0,0.265,0.257,0.271,213.1,207.3,222.8,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.125,0.122,0.128,0.0139,0.0134,0.0147,0.00054,0.00052,0.00057,0.347,0.235,0.379,0.014,0.0092,0.015,25.29,25.24,25.37,0.952,0.919,0.959,0.979,0.97,0.98,0.932,0.891,0.94,46.67,25.46,52.01,44.84,24.69,48.2,0,0,0,0,0,0,0.269,0,0.046,0.27,0.74,0.26,46.4
1039989600000,2002,12,2002,3,11,7,0.193,0.0466,0.147,9051.53,57.53,57.53,53.88,2,2,2,319.3,306.3,335.5,242.3,229.3,77,77,77,0,0,0,0.241,0.23,0.251,242.3,229.3,258.5,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.135,0.13,0.141,0.0169,0.0152,0.021,0.00066,0.0006,0.00083,0.258,0.243,0.279,0.01,0.0095,0.011,25.25,25.14,25.33,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.903,27.77,26.23,29.65,26.94,25.45,28.76,0,0,0,0,0,0,0.299,0,0.046,0.24,0.76,0.24,46.9
1040594400000,2002,12,2002,3,12,7,0.212,0.0466,0.165,10199.4,68.07,68.07,60.71,2,2,2,349.9,335.5,383.4,272.9,258.5,77,77,77,0,0,0,0.221,0.201,0.23,272.9,258.5,306.4,990.5,990.5,990.5,965.1,965.1,965.3,25.4,25.2,25.4,0.146,0.141,0.157,0.0278,0.021,0.0436,0.0011,0.00083,0.0017,0.3,0.279,0.35,0.012,0.011,0.014,25.05,24.83,25.14,0.934,0.93,0.94,0.97,0.97,0.97,0.906,0.903,0.912,31.29,29.65,35.09,30.36,28.76,34.03,0,0,0,0,0,0,0.337,0,0.047,0.22,0.78,0.22,48.1
1041199200000,2002,12,2002,3,13,7,0.255,0.0448,0.211,13024.4,88.5,88.5,77.53,2,2,2,422.3,389.3,470,348.2,312.3,74.14,73,77,0,0,0,0.176,0.155,0.198,348.2,312.3,397,990.5,990.5,990.5,965.5,965.3,965.7,25,24.8,25.2,0.172,0.16,0.189,0.0633,0.0464,0.0864,0.0025,0.0018,0.0035,0.413,0.359,0.486,0.017,0.014,0.02,24.59,24.3,24.79,0.947,0.941,0.955,0.975,0.97,0.98,0.923,0.913,0.935,39.75,35.74,45.15,38.76,34.67,44.25,0,0,0,0,0,0,0.431,0,0.044,0.18,0.83,0.17,51.1
1041804000000,2003,1,2002,4,14,7,0.296,0.0473,0.248,15335.8,94.63,94.63,91.28,2,2,2,488.9,470,519.2,410.8,397,78.14,73,91,0,0,0,0.16,0.149,0.184,410.8,397,428.2,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.194,0.189,0.202,0.0929,0.0864,0.101,0.0038,0.0035,0.0041,0.507,0.486,0.534,0.021,0.02,0.022,24.19,24.03,24.3,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.57,45.15,48.28,45.64,44.25,47.32,0,0,0,0,0,0,0.507,0,0.048,0.16,0.84,0.16,51.8
1042408800000,2003,1,2002,4,15,7,0.352,0.055,0.297,17632.9,115.1,115.1,105,3,2,2.7142857142857144,582.4,531,630.9,491.4,440,91,91,91,0,0,0,0.157,0.144,0.171,491.4,440,539.9,990.5,990.5,990.5,966.2,966,966.4,24.3,24.1,24.5,0.231,0.206,0.258,0.133,0.107,0.162,0.0055,0.0044,0.0067,0.556,0.505,0.605,0.023,0.021,0.025,23.73,23.47,23.96,0.95,0.944,0.958,0.974,0.97,0.98,0.925,0.915,0.939,40.99,35.14,51.44,39.58,34.09,48.2,0,0,0,0,0,0,0.583,0,0.055,0.16,0.84,0.16,50.1
1043013600000,2003,1,2002,4,16,7,0.397,0.0701,0.327,19250.6,119.8,119.8,114.6,3,3,3,656.2,632.8,685.3,540.3,520.3,115.9,91,120,0,0,0,0.177,0.144,0.187,540.3,520.3,565.3,990.5,990.5,990.5,966.5,966.4,966.6,24,23.9,24.1,0.262,0.251,0.277,0.162,0.149,0.179,0.0068,0.0062,0.0075,0.609,0.576,0.652,0.025,0.024,0.027,23.37,23.21,23.46,0.95,0.948,0.952,0.974,0.971,0.978,0.925,0.921,0.931,39.2,37.84,40.82,38.2,36.75,39.92,0,0,0,0,0,0,0.637,0,0.07,0.18,0.82,0.18,48.5
1043618400000,2003,1,2002,4,17,7,0.44,0.0755,0.365,21336.1,130.6,130.6,127,3,3,3,727.6,690.6,756.7,602.8,570.6,124.9,120,137,0,0,0,0.172,0.162,0.183,602.8,570.6,621.1,990.5,990.5,990.5,966.8,966.7,966.9,23.7,23.6,23.8,0.299,0.28,0.31,0.204,0.182,0.216,0.0086,0.0076,0.0091,0.716,0.661,0.746,0.03,0.028,0.032,22.97,22.83,23.18,0.955,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.936,43.21,41.17,44.41,42.33,40.29,43.52,0,0,0,0,0,0,0.706,0,0.075,0.17,0.83,0.17,48.5
1044223200000,2003,2,2002,5,18,7,0.486,0.0829,0.403,23243.3,142.5,142.5,138.4,3,3,3,804,763.1,828,667,626.1,137,137,137,0,0,0,0.17,0.165,0.18,667,626.1,691,990.5,990.5,990.5,967.1,967,967.2,23.4,23.3,23.5,0.337,0.314,0.35,0.247,0.219,0.263,0.011,0.0093,0.011,0.826,0.757,0.867,0.035,0.032,0.037,22.56,22.42,22.79,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.06,44.58,48.48,46.12,43.69,47.51,0,0,0,0,0,0,0.769,0,0.083,0.17,0.83,0.17,47.8
1044828000000,2003,2,2002,5,19,7,0.529,0.0829,0.446,24543.5,155.3,155.3,146.1,4,3,3.142857142857143,874.1,839.1,910.4,737.1,702.1,137,137,137,0,0,0,0.157,0.15,0.163,737.1,702.1,773.4,990.5,990.5,990.5,967.4,967.3,967.5,23.1,23,23.2,0.382,0.357,0.413,0.292,0.27,0.313,0.013,0.012,0.014,0.936,0.885,0.988,0.041,0.038,0.043,22.17,22.03,22.36,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.929,0.938,49.17,39.79,52.24,46.85,38.82,48.2,0,0,0,0,0,0,0.812,0,0.083,0.16,0.84,0.16,46.4
1045432800000,2003,2,2002,5,20,7,0.591,0.0829,0.508,28018.6,173.3,173.3,166.8,4,4,4,977.2,934.1,1018,840.2,797.1,137,137,137,0,0,0,0.14,0.135,0.147,840.2,797.1,880.6,990.5,990.5,990.5,967.8,967.6,968,22.7,22.5,22.9,0.474,0.435,0.511,0.346,0.325,0.365,0.015,0.014,0.016,1.05,0.971,1.12,0.046,0.042,0.05,21.65,21.43,21.89,0.955,0.954,0.956,0.979,0.978,0.98,0.935,0.932,0.937,42.57,40.8,44.21,41.69,39.9,43.33,0,0,0,0,0,0,0.927,0,0.083,0.14,0.86,0.14,47.4
1046037600000,2003,2,2002,5,21,7,0.646,0.0908,0.555,30043.5,183.2,183.2,178.8,4,4,4,1068,1030,1107,918,892.6,150.1,137,183,0,0,0,0.14,0.127,0.168,918,892.6,943.9,990.5,990.5,990.5,968.1,968,968.2,22.4,22.3,22.5,0.549,0.522,0.569,0.383,0.371,0.396,0.017,0.016,0.018,1.18,1.14,1.23,0.053,0.051,0.055,21.2,21.06,21.37,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.62,44.71,46.73,44.71,43.81,45.8,0,0,0,0,0,0,0.994,0,0.091,0.14,0.86,0.14,46.5
1046642400000,2003,3,2002,6,22,7,0.723,0.111,0.612,31969.2,192.8,192.8,190.3,4,4,4,1195,1152,1246,1012,968.9,183,183,183,0,0,0,0.153,0.147,0.159,1012,968.9,1063,990.5,990.5,990.5,968.5,968.4,968.7,22,21.8,22.1,0.668,0.605,0.742,0.463,0.408,0.564,0.021,0.018,0.026,1.41,1.28,1.6,0.064,0.058,0.073,20.57,20.23,20.84,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,48.79,47.33,50.36,47.57,46.39,48.2,0,0,0,0,0,0,1.06,0,0.111,0.15,0.85,0.15,44.2
1047247200000,2003,3,2002,6,23,7,0.819,0.111,0.662,32390.4,192.8,192.8,192.8,4,4,4,1355,1254,1484,1172,1071,183,183,183,77,0,201,0.135,0.123,0.146,1095,1071,1100,990.5,990.5,990.5,969,968.7,969.4,21.5,21.1,21.8,0.822,0.754,0.88,0.637,0.582,0.648,0.03,0.027,0.031,1.76,1.63,1.83,0.082,0.075,0.087,19.72,19.24,20.17,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.52,49.45,51.26,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.157,0.14,0.81,0.19,39.5
1047852000000,2003,3,2002,6,24,7,1,0.111,0.665,31551.2,192.4,192.4,187.8,4,4,4,1654,1520,1794,1471,1337,183,183,183,370.7,237,511,0.111,0.102,0.12,1100,1100,1100,990.5,990.5,990.5,970,969.5,970.4,20.5,20.1,21,0.913,0.898,0.926,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.85,1.87,0.091,0.088,0.093,18.66,18.19,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.91,46.68,49.09,46.95,45.75,48.11,0,0,0,0,0,0,1.04,0,0.335,0.11,0.67,0.33,31.6
1048456800000,2003,3,2002,6,25,7,1.16,0.111,0.665,29993.9,180.5,180.5,178.5,4,4,4,1925,1870,1978,1742,1687,183,183,183,642.4,587,695,0.0951,0.0925,0.0979,1100,1100,1100,990.5,990.5,990.5,970.9,970.7,971,19.6,19.5,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.096,17.77,17.6,17.95,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.54,45.08,46.03,44.63,44.18,45.11,0,0,0,0,0,0,0.992,0,0.495,0.096,0.57,0.43,25.9
1049061600000,2003,3,2002,6,26,7,1.25,0.128,0.665,29255,176.4,176.4,174.1,4,4,4,2072,1987,2153,1860,1801,212.1,183,217,759.7,701,836,0.102,0.0921,0.108,1100,1100,1100,990.5,990.5,990.5,971.3,971.1,971.5,19.2,19,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.35,17.16,17.57,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.42,43.88,45.01,43.53,43.01,44.11,0,0,0,0,0,0,0.967,0,0.585,0.1,0.53,0.47,23.4
1049666400000,2003,4,2002,7,27,7,1.39,0.131,0.665,28257,170.9,170.9,168.2,4,4,4,2303,2196,2438,2086,1979,217,217,217,986.4,879,1121,0.0943,0.089,0.0988,1100,1100,1100,990.5,990.5,990.5,971.8,971.6,972.2,18.7,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.79,16.47,17.05,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.91,42.03,43.61,42.05,41.19,42.73,0,0,0,0,0,0,0.934,0,0.725,0.094,0.48,0.52,20.3
1050271200000,2003,4,2002,7,28,7,1.83,0.131,0.665,25031.4,161.7,161.7,149,4,4,4,3023,2550,3508,2806,2333,217,217,217,1705,1233,2191,0.0726,0.0619,0.0851,1100,1100,1100,990.5,990.5,990.5,973.5,972.4,974.6,17,15.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.041,1.87,1.87,1.87,0.11,0.1,0.12,15.08,13.99,16.2,0.941,0.935,0.946,0.973,0.97,0.979,0.916,0.907,0.926,38.27,35.27,41.31,37.25,34.21,40.43,0,0,0,0,0,0,0.828,0,1.165,0.072,0.36,0.64,13.7
1050876000000,2003,4,2002,7,29,7,2.3,0.178,0.665,21902.5,134.1,134.1,130.4,4,4,4,3796,3630,3892,3501,3335,295,295,295,2401,2235,2497,0.0778,0.0758,0.0813,1100,1100,1100,990.5,990.5,990.5,975.2,974.9,975.5,15.3,15,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.38,13.17,13.73,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,33.6,33.05,34.56,32.59,32.06,33.53,0,0,0,0,0,0,0.724,0,1.635,0.077,0.29,0.71,9.52
1051480800000,2003,4,2002,7,30,7,2.32,0.187,0.665,21767.8,132,132,129.6,4,4,4,3832,3725,3892,3522,3404,309.9,295,321,2422,2304,2497,0.0809,0.0758,0.0862,1100,1100,1100,990.5,990.5,990.5,975.3,975.1,975.5,15.2,15,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.3,13.17,13.53,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.39,33.05,34.01,32.39,32.06,32.99,0,0,0,0,0,0,0.72,0,1.655,0.081,0.29,0.71,9.38
1052085600000,2003,5,2002,8,31,7,2.14,0.194,0.665,22877.7,139.5,139.5,136.2,4,4,4,3538,3389,3630,3217,3068,321,321,321,2117,1968,2209,0.0908,0.0884,0.0947,1100,1100,1100,990.5,990.5,990.5,974.7,974.4,974.9,15.8,15.6,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.92,13.73,14.24,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,35.1,34.56,35.96,34.04,33.53,34.89,0,0,0,0,0,0,0.757,0,1.475,0.091,0.31,0.69,10.7
1052690400000,2003,5,2002,8,32,7,1.92,0.194,0.665,24295.5,149,149,144.6,4,4,4,3176,3008,3345,2855,2687,321,321,321,1755,1587,1924,0.101,0.096,0.107,1100,1100,1100,990.5,990.5,990.5,973.9,973.5,974.3,16.6,16.2,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.7,14.33,15.09,0.939,0.937,0.941,0.971,0.97,0.972,0.912,0.909,0.915,37.25,36.22,38.32,36.15,35.13,37.26,0,0,0,0,0,0,0.803,0,1.255,0.1,0.35,0.65,12.7
1053295200000,2003,5,2002,8,33,7,1.71,0.194,0.665,25861.7,157.7,157.7,153.9,4,4,4,2831,2695,2957,2510,2374,321,321,321,1410,1274,1536,0.114,0.109,0.119,1100,1100,1100,990.5,990.5,990.5,973.1,972.8,973.4,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.22,15.85,0.943,0.942,0.944,0.975,0.973,0.977,0.919,0.917,0.922,39.48,38.65,40.36,38.48,37.61,39.43,0,0,0,0,0,0,0.855,0,1.045,0.11,0.39,0.61,15.1
1053900000000,2003,5,2002,8,34,7,1.51,0.189,0.665,27433,166.2,166.2,163.3,4,4,4,2492,2381,2619,2180,2087,311.9,257,321,1080,987,1198,0.125,0.108,0.133,1100,1100,1100,990.5,990.5,990.5,972.3,972,972.6,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.34,16.03,16.61,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.68,40.86,42.4,40.82,39.96,41.56,0,0,0,0,0,0,0.907,0,0.845,0.13,0.44,0.56,18.2
1054504800000,2003,6,2002,9,35,7,1.35,0.155,0.665,28539.9,173.5,173.5,169.9,4,4,4,2238,2095,2346,1981,1838,257,257,257,880.7,738,989,0.115,0.11,0.123,1100,1100,1100,990.5,990.5,990.5,971.7,971.3,971.9,18.8,18.6,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.95,16.69,17.3,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.34,42.63,44.27,42.47,41.78,43.38,0,0,0,0,0,0,0.944,0,0.685,0.11,0.49,0.51,21.1
1055109600000,2003,6,2002,9,36,7,1.16,0.155,0.665,30061.4,184,184,178.9,4,4,4,1915,1765,2048,1658,1508,257,257,257,558.1,408,691,0.134,0.125,0.146,1100,1100,1100,990.5,990.5,990.5,970.8,970.3,971.2,19.7,19.3,20.2,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.81,17.41,18.28,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.65,44.58,46.93,44.73,43.68,45.99,0,0,0,0,0,0,0.994,0,0.495,0.13,0.57,0.43,25.9
1055714400000,2003,6,2002,9,37,7,0.961,0.155,0.665,31856.8,192.8,192.8,189.6,4,4,4,1589,1456,1737,1332,1199,257,257,257,232,99,380,0.162,0.148,0.177,1100,1100,1100,990.5,990.5,990.5,969.8,969.3,970.3,20.7,20.2,21.2,0.906,0.868,0.926,0.648,0.648,0.648,0.031,0.031,0.032,1.85,1.82,1.87,0.089,0.086,0.093,18.87,18.38,19.34,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.48,47.17,49.73,47.41,46.22,48.2,0,0,0,0,0,0,1.05,0,0.296,0.16,0.69,0.31,33.1
1056319200000,2003,6,2002,9,38,7,0.777,0.155,0.619,31616,192.8,192.8,188.2,4,4,4,1286,1201,1397,1029,943.7,257,257,257,5.714,0,40,0.2,0.184,0.214,1023,943.7,1100,990.5,990.5,990.5,968.8,968.5,969.2,21.7,21.3,22,0.717,0.599,0.844,0.498,0.396,0.648,0.023,0.018,0.03,1.5,1.26,1.79,0.069,0.057,0.084,20.2,19.56,20.71,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.35,45.8,50.31,47.05,44.88,48.2,0,0,0,0,0,0,1.05,0,0.158,0.2,0.8,0.2,40.7
1056924000000,2003,6,2002,9,39,7,0.646,0.14,0.506,27208.7,177.6,177.6,162,4,3,3.7142857142857144,1068,970.3,1187,837,743.3,231.3,227,257,0,0,0,0.217,0.197,0.234,837,743.3,929.6,990.5,990.5,990.5,968.1,967.8,968.5,22.4,22,22.7,0.495,0.409,0.586,0.344,0.298,0.389,0.015,0.013,0.018,1.09,0.983,1.23,0.049,0.043,0.056,21.3,20.78,21.74,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.34,39.83,51.24,43.93,38.86,48.2,0,0,0,0,0,0,0.9,0,0.14,0.22,0.78,0.22,42.1
1057528800000,2003,7,2002,10,40,7,0.522,0.137,0.385,21884.8,143.4,143.4,130.3,3,3,3,862.9,781.2,937.7,635.9,554.2,227,227,227,0,0,0,0.264,0.242,0.291,635.9,554.2,710.7,990.5,990.5,990.5,967.4,967,967.7,23.1,22.8,23.5,0.334,0.287,0.379,0.226,0.171,0.276,0.0098,0.0073,0.012,0.788,0.65,0.917,0.034,0.028,0.04,22.36,21.93,22.83,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,44.35,39.33,48.76,43.42,38.33,47.78,0,0,0,0,0,0,0.724,0,0.137,0.26,0.74,0.26,41.9
1058133600000,2003,7,2002,10,41,7,0.425,0.137,0.288,16741.2,112.2,112.2,99.65,3,2,2.4285714285714284,702.8,634.6,767.5,475.8,407.6,227,227,227,0,0,0,0.324,0.296,0.358,475.8,407.6,540.5,990.5,990.5,990.5,966.7,966.4,967,23.8,23.5,24.1,0.243,0.208,0.279,0.125,0.0914,0.162,0.0053,0.0038,0.0069,0.582,0.517,0.629,0.024,0.021,0.027,23.21,22.9,23.55,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.938,43.57,35.92,51.63,42.09,34.84,48.2,0,0,0,0,0,0,0.554,0,0.137,0.32,0.68,0.32,39.4
1058738400000,2003,7,2002,10,42,7,0.346,0.137,0.209,12541.2,83.02,83.02,74.65,2,2,2,572.1,540.2,609.8,345.1,313.2,227,227,227,0,0,0,0.397,0.372,0.42,345.1,313.2,382.8,990.5,990.5,990.5,966.2,966,966.3,24.3,24.2,24.5,0.186,0.174,0.199,0.0619,0.0468,0.0797,0.0025,0.0019,0.0033,0.423,0.375,0.48,0.017,0.015,0.02,23.9,23.68,24.09,0.948,0.943,0.953,0.974,0.97,0.98,0.923,0.914,0.934,38.32,34.89,42.36,37.33,33.84,41.51,0,0,0,0,0,0,0.415,0,0.137,0.4,0.6,0.4,36.2
1059343200000,2003,7,2002,10,43,7,0.308,0.126,0.182,10954.4,69.54,69.54,65.2,2,2,2,509.1,493.1,528.1,300.5,281.7,208.6,184,227,0,0,0,0.409,0.365,0.446,300.5,281.7,319.5,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.168,0.163,0.173,0.0409,0.032,0.0498,0.0017,0.0013,0.002,0.355,0.328,0.381,0.014,0.013,0.015,24.25,24.17,24.32,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.908,0.915,33.61,31.42,35.84,32.6,30.48,34.77,0,0,0,0,0,0,0.362,0,0.126,0.41,0.59,0.41,35.6
1059948000000,2003,8,2002,11,44,7,0.275,0.111,0.164,9935.88,63.27,63.27,59.14,2,2,2,455.2,439.4,474.2,271.2,255.4,184,184,184,0,0,0,0.405,0.388,0.419,271.2,255.4,290.2,990.5,990.5,990.5,965.6,965.6,965.7,24.9,24.8,24.9,0.156,0.151,0.163,0.027,0.0196,0.036,0.0011,0.00079,0.0015,0.309,0.285,0.337,0.012,0.011,0.014,24.54,24.43,24.64,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.49,28.72,32.61,29.57,27.85,31.64,0,0,0,0,0,0,0.329,0,0.111,0.4,0.6,0.4,36.1
1060552800000,2003,8,2002,11,45,7,0.252,0.111,0.14,8509.1,53.26,53.26,50.65,2,1,1.5714285714285714,415.9,400.4,428.4,231.9,216.4,184,184,184,0,0,0,0.443,0.43,0.46,231.9,216.4,244.4,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.142,0.137,0.147,0.0155,0.0141,0.0165,0.00062,0.00056,0.00066,0.321,0.261,0.4,0.013,0.01,0.016,24.71,24.66,24.75,0.94,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.33,26.48,52.02,35.65,25.69,48.2,0,0,0,0,0,0,0.281,0,0.112,0.44,0.56,0.44,33.8
1061157600000,2003,8,2002,11,46,7,0.229,0.101,0.127,7950.49,48.2,48.2,47.32,1,1,1,378.2,359.9,393.6,210.7,200.4,167.4,155,184,0,0,0,0.442,0.409,0.479,210.7,200.4,224.2,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.133,0.129,0.136,0.0137,0.0128,0.0148,0.00054,0.00051,0.00059,0.374,0.357,0.396,0.015,0.014,0.016,24.84,24.76,24.94,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.11,46.58,52.32,47.32,45.65,48.2,0,0,0,0,0,0,0.263,0,0.102,0.44,0.55,0.45,34.7
1061762400000,2003,8,2002,11,47,7,0.207,0.0937,0.114,7224.44,45.78,45.78,43,1,1,1,342.9,332.7,354.8,187.9,177.7,155,155,155,0,0,0,0.452,0.437,0.466,187.9,177.7,199.8,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.123,0.12,0.128,0.0117,0.0109,0.0127,0.00046,0.00043,0.0005,0.331,0.313,0.353,0.013,0.012,0.014,25.05,24.97,25.12,0.951,0.947,0.955,0.98,0.979,0.98,0.932,0.928,0.935,43.89,41.47,46.72,43,40.61,45.78,0,0,0,0,0,0,0.239,0,0.093,0.45,0.55,0.45,34.9
1062367200000,2003,9,2002,12,48,7,0.189,0.0714,0.117,7496.23,48.2,48.2,44.62,1,1,1,312.3,295.8,332.7,194.3,177.8,118,118,118,0,0,0,0.379,0.355,0.399,194.3,177.8,214.7,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.122,0.116,0.129,0.0123,0.0109,0.014,0.00048,0.00042,0.00055,0.339,0.309,0.375,0.013,0.012,0.015,25.2,25.06,25.31,0.952,0.947,0.958,0.98,0.98,0.98,0.933,0.928,0.938,45.72,41.8,50.52,44.62,40.96,48.2,0,0,0,0,0,0,0.248,0,0.072,0.38,0.62,0.38,39.7
1062972000000,2003,9,2002,12,49,7,0.173,0.0714,0.102,6466.4,39.6,39.6,38.49,1,1,1,286.1,280.9,290.5,168.1,162.9,118,118,118,0,0,0,0.412,0.406,0.42,168.1,162.9,172.5,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.113,0.111,0.114,0.01,0.00959,0.0104,0.00039,0.00037,0.00041,0.292,0.283,0.3,0.011,0.011,0.012,25.36,25.34,25.39,0.944,0.942,0.945,0.975,0.972,0.977,0.92,0.916,0.924,39.48,38.22,40.52,38.49,37.16,39.6,0,0,0,0,0,0,0.214,0,0.071,0.41,0.59,0.41,37.4
1063576800000,2003,9,2002,12,50,7,0.158,0.0714,0.0863,5441.54,33.19,33.19,32.39,1,1,1,260.7,251.7,264.1,142.7,133.7,118,118,118,0,0,0,0.453,0.447,0.469,142.7,133.7,146.1,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.104,0.1,0.105,0.00788,0.00712,0.00817,0.00031,0.00028,0.00032,0.247,0.231,0.253,0.0096,0.0089,0.0098,25.51,25.49,25.56,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,33.39,31.24,34.21,32.39,30.3,33.19,0,0,0,0,0,0,0.18,0,0.0717,0.45,0.55,0.45,34.4
1064181600000,2003,9,2002,12,51,7,0.144,0.0714,0.0728,4568.23,28.77,28.77,27.19,1,1,1,238.4,230.7,245.1,120.4,112.7,118,118,118,0,0,0,0.495,0.481,0.511,120.4,112.7,127.1,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.0957,0.093,0.098,0.00598,0.00533,0.00655,0.00023,0.00021,0.00025,0.207,0.193,0.219,0.008,0.0074,0.0085,25.66,25.61,25.72,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.892,0.901,28.03,26.15,29.66,27.19,25.37,28.77,0,0,0,0,0,0,0.151,0,0.0712,0.5,0.51,0.49,31.7
1064786400000,2003,9,2002,12,52,7,0.131,0.0623,0.0691,4337.61,28.29,28.29,25.82,1,1,1,217.2,209.1,226.7,114.2,106.9,103,97,118,0,0,0,0.474,0.438,0.525,114.2,106.9,124.4,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0922,0.0909,0.0953,0.00546,0.00484,0.00632,0.00021,0.00019,0.00024,0.194,0.183,0.212,0.0075,0.007,0.0082,25.8,25.75,25.86,0.921,0.915,0.928,0.97,0.97,0.97,0.893,0.888,0.9,26.62,24.73,29.16,25.82,23.98,28.29,0,0,0,0,0,0,0.143,0,0.0619,0.48,0.53,0.47,33.1
1065391200000,2003,10,2003,1,1,7,0.138,0.0587,0.0791,4994.13,36.71,36.71,29.73,1,1,1,227.7,209.1,257.6,130.7,112.1,97,97,97,0,0,0,0.428,0.377,0.464,130.7,112.1,160.6,990.5,990.5,990.5,964.6,964.5,964.7,25.9,25.8,26,0.0976,0.091,0.108,0.00686,0.00528,0.0094,0.00026,0.0002,0.00036,0.223,0.19,0.277,0.0086,0.0073,0.011,25.71,25.49,25.86,0.929,0.919,0.942,0.97,0.97,0.971,0.901,0.892,0.915,30.64,26.13,37.8,29.73,25.34,36.71,0,0,0,0,0,0,0.165,0,0.0589,0.43,0.57,0.43,36.2
1065996000000,2003,10,2003,1,2,7,0.122,0.0587,0.0636,1164.11,24.32,24.32,6.929,1,1,1,202.1,199.7,204.8,105.1,102.7,97,97,97,0,0,0,0.48,0.474,0.486,105.1,102.7,107.8,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0885,0.0877,0.0895,0.00469,0.00448,0.00492,0.00018,0.00017,0.00019,0.178,0.173,0.182,0.0068,0.0066,0.007,25.91,25.89,25.93,0.262,0,0.916,0.277,0,0.97,0.254,0,0.889,7.144,0,25.08,6.929,0,24.32,0,5,0,0,0.714,0,0.0385,0.714,0.0584,0.48,0.52,0.48,9.54
1066600800000,2003,10,2003,1,3,7,0.117,0.0462,0.0708,3919.01,28.44,28.44,23.33,1,1,1,193.4,188.1,198.7,117,101.7,76.43,73,97,0,0,0,0.395,0.37,0.488,117,101.7,124.5,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0906,0.0873,0.0929,0.0057,0.0044,0.00633,0.00022,0.00017,0.00024,0.197,0.172,0.21,0.0075,0.0066,0.008,25.89,25.88,25.93,0.792,0,0.928,0.831,0,0.97,0.769,0,0.9,24.05,0,29.32,23.33,0,28.44,0,1,0,0,0.143,0,0.13,0.143,0.0462,0.39,0.61,0.39,33.5
1067205600000,2003,10,2003,1,4,7,0.119,0.0431,0.0757,4801.82,30.96,30.96,28.58,1,1,1,196.4,188.1,202,125.1,115.1,71.29,67,73,0,0,0,0.363,0.332,0.388,125.1,115.1,135,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0928,0.0896,0.0955,0.00639,0.00553,0.00722,0.00024,0.00021,0.00028,0.211,0.193,0.227,0.0081,0.0074,0.0087,25.88,25.86,25.89,0.928,0.921,0.932,0.97,0.97,0.97,0.9,0.894,0.904,29.47,26.92,31.91,28.58,26.11,30.96,0,0,0,0,0,0,0.159,0,0.0433,0.36,0.64,0.36,40.4
1067810400000,2003,11,2003,2,5,7,0.128,0.0405,0.0874,5573.46,34.72,34.72,33.18,1,1,1,211.5,202,218.1,144.5,135,67,67,67,0,0,0,0.317,0.307,0.332,144.5,135,151.1,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0989,0.0955,0.101,0.00803,0.00722,0.00859,0.00031,0.00028,0.00033,0.244,0.227,0.256,0.0094,0.0087,0.0099,25.79,25.74,25.86,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.91,34.2,31.91,35.79,33.18,30.96,34.72,0,0,0,0,0,0,0.184,0,0.0406,0.32,0.68,0.32,43.5
1068415200000,2003,11,2003,2,6,7,0.128,0.054,0.074,4675.5,33.58,33.58,27.83,1,1,1,211.7,207.1,213.2,122.4,114.1,89.29,67,93,0,0,0,0.422,0.314,0.449,122.4,114.1,146.2,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0938,0.0913,0.0995,0.00615,0.00545,0.00818,0.00024,0.00021,0.00031,0.208,0.193,0.248,0.008,0.0074,0.0095,25.82,25.77,25.86,0.926,0.921,0.937,0.97,0.97,0.97,0.898,0.893,0.909,28.69,26.65,34.62,27.83,25.85,33.58,0,0,0,0,0,0,0.155,0,0.054,0.42,0.58,0.42,36.5
1069020000000,2003,11,2003,2,7,7,0.136,0.0495,0.0868,5521.39,36.76,36.76,32.87,1,1,1,225.4,221.3,230.1,143.6,128.3,81.86,67,93,0,0,0,0.363,0.296,0.42,143.6,128.3,159.7,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.1,0.0963,0.104,0.00795,0.00665,0.00932,0.00031,0.00026,0.00036,0.245,0.219,0.272,0.0094,0.0084,0.01,25.7,25.67,25.75,0.935,0.93,0.941,0.97,0.97,0.971,0.908,0.902,0.914,33.87,30.12,37.84,32.87,29.21,36.76,0,0,0,0,0,0,0.183,0,0.0492,0.36,0.64,0.36,40.6
1069624800000,2003,11,2003,2,8,7,0.142,0.0405,0.102,6547.57,41.76,41.76,38.97,1,1,1,235.5,226.7,246.7,168.5,159.7,67,67,67,0,0,0,0.285,0.272,0.296,168.5,159.7,179.7,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.107,0.104,0.111,0.0101,0.00932,0.011,0.00039,0.00036,0.00043,0.287,0.272,0.307,0.011,0.01,0.012,25.6,25.51,25.67,0.944,0.941,0.948,0.976,0.971,0.98,0.921,0.914,0.929,39.94,37.84,42.61,38.97,36.76,41.76,0,0,0,0,0,0,0.217,0,0.04,0.29,0.72,0.28,46.1
1070229600000,2003,12,2003,3,9,7,0.161,0.0466,0.115,7391.53,48.2,48.2,44,1,1,1,266.5,251.7,284.3,189.5,174.7,77,77,77,0,0,0,0.29,0.271,0.306,189.5,174.7,207.3,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.116,0.111,0.122,0.0119,0.0106,0.0134,0.00046,0.00041,0.00052,0.326,0.3,0.358,0.013,0.012,0.014,25.41,25.3,25.49,0.951,0.946,0.956,0.98,0.979,0.98,0.932,0.926,0.937,44.9,41.33,49.2,44,40.45,48.2,0,0,0,0,0,0,0.244,0,0.046,0.29,0.71,0.29,45.9
1070834400000,2003,12,2003,3,10,7,0.183,0.0466,0.137,8459.44,54.48,54.48,50.35,2,1,1.5714285714285714,302.9,287.7,321.9,225.9,210.7,77,77,77,0,0,0,0.255,0.239,0.268,225.9,210.7,244.9,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.129,0.124,0.136,0.0149,0.0137,0.0166,0.00058,0.00053,0.00065,0.301,0.241,0.381,0.012,0.0094,0.015,25.28,25.23,25.34,0.938,0.921,0.959,0.974,0.97,0.98,0.914,0.893,0.94,37.19,26,52.2,35.51,25.22,48.2,0,0,0,0,0,0,0.28,0,0.046,0.25,0.75,0.25,46.2
1071439200000,2003,12,2003,3,11,7,0.211,0.0466,0.165,10183.5,68.49,68.49,60.62,2,2,2,349.5,328.3,385.3,272.5,251.3,77,77,77,0,0,0,0.221,0.2,0.235,272.5,251.3,308.3,990.5,990.5,990.5,965.1,965,965.3,25.4,25.2,25.5,0.145,0.138,0.158,0.0276,0.0176,0.0445,0.0011,0.00069,0.0018,0.3,0.268,0.353,0.012,0.011,0.014,25.05,24.82,25.19,0.933,0.929,0.941,0.97,0.97,0.97,0.905,0.901,0.913,31.25,28.83,35.3,30.31,27.97,34.25,0,0,0,0,0,0,0.337,0,0.046,0.22,0.78,0.22,48.3
1072044000000,2003,12,2003,3,12,7,0.249,0.0466,0.202,12487.2,78.52,78.52,74.33,2,2,2,411.6,403.1,429.4,334.6,326.1,77,77,77,0,0,0,0.187,0.179,0.191,334.6,326.1,352.4,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.167,0.164,0.174,0.0569,0.0529,0.0653,0.0023,0.0021,0.0026,0.393,0.38,0.419,0.016,0.015,0.017,24.66,24.55,24.71,0.945,0.944,0.948,0.972,0.97,0.976,0.919,0.915,0.926,38.23,37.28,40.21,37.16,36.17,39.26,0,0,0,0,0,0,0.413,0,0.047,0.19,0.81,0.19,50.1
1072648800000,2003,12,2003,3,13,7,0.284,0.0614,0.223,13750.5,86.59,86.59,81.85,2,2,2,470.1,446.9,486.1,368.6,354.2,101.6,77,120,0,0,0,0.215,0.165,0.253,368.6,354.2,388.4,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.182,0.179,0.186,0.073,0.0662,0.0823,0.0029,0.0027,0.0033,0.446,0.426,0.473,0.018,0.017,0.019,24.34,24.27,24.44,0.95,0.948,0.953,0.979,0.976,0.98,0.93,0.926,0.934,41.81,40.1,44.18,40.92,39.15,43.3,0,0,0,0,0,0,0.455,0,0.061,0.22,0.79,0.21,48.4
1073253600000,2004,1,2003,4,14,7,0.318,0.0726,0.245,15022.8,95.09,95.09,89.42,2,2,2,525.4,499.7,553,405.4,379.7,120,120,120,0,0,0,0.229,0.217,0.24,405.4,379.7,433,990.5,990.5,990.5,966,965.8,966.1,24.5,24.4,24.7,0.197,0.188,0.206,0.0904,0.0782,0.103,0.0037,0.0032,0.0042,0.503,0.465,0.545,0.021,0.019,0.022,24.03,23.87,24.19,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,45.62,42.88,48.52,44.71,42.02,47.55,0,0,0,0,0,0,0.497,0,0.073,0.23,0.77,0.23,47.2
1073858400000,2004,1,2003,4,15,7,0.365,0.0726,0.293,17237.3,115.2,115.2,102.6,3,2,2.5714285714285716,603.8,533.2,663.6,483.8,413.2,120,120,120,0,0,0,0.2,0.181,0.225,483.8,413.2,543.6,990.5,990.5,990.5,966.3,966,966.6,24.2,23.9,24.5,0.232,0.199,0.264,0.129,0.094,0.164,0.0053,0.0038,0.0069,0.564,0.515,0.616,0.023,0.021,0.026,23.63,23.33,23.99,0.951,0.945,0.958,0.975,0.97,0.98,0.928,0.916,0.939,42.62,35.58,52.29,40.96,34.51,48.2,0,0,0,0,0,0,0.57,0,0.072,0.2,0.8,0.2,47.2
1074463200000,2004,1,2003,4,16,7,0.433,0.0726,0.361,21138.3,134.6,134.6,125.8,3,3,3,716.7,669.1,763.1,596.7,549.1,120,120,120,0,0,0,0.168,0.157,0.179,596.7,549.1,643.1,990.5,990.5,990.5,966.8,966.6,967,23.7,23.5,23.9,0.295,0.268,0.321,0.2,0.168,0.231,0.0084,0.007,0.0098,0.705,0.625,0.784,0.03,0.026,0.033,23.03,22.76,23.3,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.927,0.937,42.84,39.76,45.77,41.94,38.78,44.86,0,0,0,0,0,0,0.699,0,0.072,0.17,0.83,0.17,48.8
1075068000000,2004,1,2003,4,17,7,0.469,0.074,0.395,22884.1,137.8,137.8,136.2,3,3,3,775,763.1,786.5,652.6,643.1,122.4,120,137,0,0,0,0.158,0.154,0.174,652.6,643.1,661.2,990.5,990.5,990.5,967,967,967,23.5,23.5,23.5,0.327,0.321,0.331,0.237,0.231,0.243,0.01,0.0098,0.01,0.8,0.784,0.814,0.034,0.033,0.035,22.7,22.66,22.76,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.33,45.77,46.88,45.41,44.86,45.94,0,0,0,0,0,0,0.757,0,0.074,0.16,0.84,0.16,48.8
1075672800000,2004,2,2003,5,18,7,0.509,0.0829,0.426,24027,144.6,144.6,143,3,3,3,841.7,803.3,874.5,704.7,666.3,137,137,137,0,0,0,0.163,0.157,0.171,704.7,666.3,737.5,990.5,990.5,990.5,967.3,967.1,967.4,23.2,23.1,23.4,0.359,0.336,0.38,0.272,0.246,0.294,0.012,0.011,0.013,0.89,0.825,0.949,0.038,0.035,0.041,22.34,22.15,22.56,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.25,47.04,51.1,47.67,46.1,48.2,0,0,0,0,0,0,0.795,0,0.083,0.16,0.84,0.16,47.2
1076277600000,2004,2,2003,5,19,7,0.564,0.0829,0.481,26418.6,167.9,167.9,157.3,4,3,3.7142857142857144,932,874.5,983.4,795,737.5,137,137,137,0,0,0,0.147,0.139,0.157,795,737.5,846.4,990.5,990.5,990.5,967.6,967.4,967.8,22.9,22.7,23.1,0.433,0.38,0.48,0.323,0.294,0.349,0.014,0.013,0.015,0.991,0.922,1.06,0.043,0.04,0.047,21.88,21.61,22.15,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.39,39.58,52.32,42.76,38.59,48.2,0,0,0,0,0,0,0.874,0,0.083,0.15,0.85,0.15,46.8
1076882400000,2004,2,2003,5,20,7,0.668,0.0829,0.584,30776.2,192.8,192.8,183.2,4,4,4,1104,1002,1252,967.4,865.1,137,137,137,2.143,0,15,0.125,0.109,0.137,965.3,865.1,1100,990.5,990.5,990.5,968.2,967.9,968.7,22.3,21.8,22.6,0.608,0.497,0.783,0.448,0.358,0.648,0.02,0.016,0.03,1.32,1.09,1.73,0.059,0.048,0.079,20.95,20.08,21.5,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.29,43.57,51.72,45.8,42.7,48.2,0,0,0,0,0,0,1.02,0,0.084,0.12,0.87,0.13,46.1
1077487200000,2004,2,2003,5,21,7,0.879,0.0829,0.665,32267.7,192.8,192.8,192.1,4,4,4,1454,1298,1611,1317,1161,137,137,137,216.7,61,374,0.0949,0.0851,0.106,1100,1100,1100,990.5,990.5,990.5,969.3,968.8,969.8,21.2,20.7,21.7,0.862,0.805,0.903,0.648,0.648,0.648,0.031,0.03,0.031,1.81,1.75,1.85,0.086,0.081,0.09,19.35,18.81,19.91,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.77,48.3,51.27,48.02,47.34,48.2,0,0,0,0,0,0,1.07,0,0.214,0.094,0.76,0.24,36.7
1078092000000,2004,3,2003,6,22,7,1.14,0.145,0.665,30303.4,186.8,186.8,180.4,4,4,4,1877,1683,2153,1638,1444,239,239,239,537.9,344,814,0.128,0.111,0.142,1100,1100,1100,990.5,990.5,990.5,970.7,970.1,971.5,19.8,19,20.4,0.925,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.091,0.098,17.94,17.16,18.56,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.01,43.88,47.64,45.09,43.01,46.69,0,0,0,0,0,0,1,0,0.475,0.13,0.58,0.42,26.6
1078696800000,2004,3,2003,6,23,7,1.47,0.145,0.665,27686.9,169.9,169.9,164.8,4,4,4,2432,2236,2762,2193,1997,239,239,239,1093,897,1423,0.0986,0.0865,0.107,1100,1100,1100,990.5,990.5,990.5,972.1,971.7,972.9,18.4,17.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.48,15.69,16.96,0.946,0.944,0.948,0.979,0.976,0.98,0.927,0.921,0.929,42.07,39.93,43.35,41.2,38.96,42.48,0,0,0,0,0,0,0.916,0,0.805,0.099,0.45,0.55,18.8
1079301600000,2004,3,2003,6,24,7,2.01,0.145,0.665,23778.1,153.1,153.1,141.5,4,4,4,3318,2860,3838,3079,2621,239,239,239,1979,1521,2499,0.0727,0.0623,0.0836,1100,1100,1100,990.5,990.5,990.5,974.2,973.2,975.3,16.3,15.2,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.41,13.29,15.45,0.937,0.931,0.943,0.971,0.97,0.974,0.91,0.903,0.919,36.44,33.36,39.28,35.38,32.36,38.28,0,0,0,0,0,0,0.786,0,1.345,0.072,0.33,0.67,11.8
1079906400000,2004,3,2003,6,25,7,2.55,0.145,0.665,20408.6,126.3,126.3,121.5,4,4,4,4217,3978,4390,3978,3739,239,239,239,2878,2639,3051,0.0568,0.0544,0.0601,1100,1100,1100,990.5,990.5,990.5,976.1,975.6,976.4,14.4,14.1,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.55,12.23,12.99,0.925,0.922,0.929,0.97,0.97,0.97,0.897,0.894,0.901,31.31,30.42,32.55,30.37,29.51,31.57,0,0,0,0,0,0,0.675,0,1.885,0.057,0.26,0.74,8
1080511200000,2004,3,2003,6,26,7,2.62,0.164,0.665,20038.6,122.3,122.3,119.3,4,4,4,4327,4175,4431,4056,3880,271,239,295,2956,2780,3092,0.0628,0.0539,0.0707,1100,1100,1100,990.5,990.5,990.5,976.3,976,976.5,14.2,14,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.35,12.16,12.63,0.923,0.921,0.926,0.97,0.97,0.97,0.895,0.894,0.898,30.74,30.21,31.52,29.82,29.3,30.57,0,0,0,0,0,0,0.663,0,1.955,0.063,0.25,0.75,7.65
1081116000000,2004,4,2003,7,27,7,2.5,0.178,0.665,20684,124.2,124.2,123.1,4,4,4,4133,4080,4224,3838,3785,295,295,295,2739,2685,2829,0.0714,0.0698,0.0723,1100,1100,1100,990.5,990.5,990.5,975.9,975.8,976.1,14.6,14.4,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.7,12.54,12.8,0.926,0.925,0.927,0.97,0.97,0.97,0.899,0.897,0.899,31.73,31.27,32.01,30.78,30.33,31.05,0,0,0,0,0,0,0.684,0,1.835,0.071,0.27,0.73,8.27
1081720800000,2004,4,2003,7,28,7,2.44,0.178,0.665,21023.1,126.3,126.3,125.1,4,4,4,4033,3978,4082,3738,3683,295,295,295,2638,2583,2687,0.0732,0.0723,0.0742,1100,1100,1100,990.5,990.5,990.5,975.7,975.6,975.8,14.8,14.7,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.89,12.8,12.99,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,32.25,31.99,32.55,31.28,31.03,31.57,0,0,0,0,0,0,0.695,0,1.775,0.073,0.27,0.73,8.62
1082325600000,2004,4,2003,7,29,7,2.44,0.178,0.665,20996.5,126.3,126.3,125,4,4,4,4041,3978,4080,3746,3683,295,295,295,2646,2583,2685,0.073,0.0723,0.0742,1100,1100,1100,990.5,990.5,990.5,975.8,975.6,975.8,14.7,14.7,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.87,12.8,12.99,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,32.21,32.01,32.55,31.24,31.05,31.57,0,0,0,0,0,0,0.694,0,1.775,0.073,0.27,0.73,8.61
1082930400000,2004,4,2003,7,30,7,2.37,0.183,0.665,21427.7,129.4,129.4,127.5,4,4,4,3922,3838,3969,3620,3517,302.4,295,321,2520,2417,2574,0.0771,0.0743,0.0836,1100,1100,1100,990.5,990.5,990.5,975.5,975.3,975.6,15,14.9,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.11,13.01,13.29,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,32.87,32.6,33.36,31.89,31.62,32.36,0,0,0,0,0,0,0.709,0,1.705,0.077,0.28,0.72,9.04
1083535200000,2004,5,2003,8,31,7,2.21,0.194,0.665,22436.1,136.8,136.8,133.5,4,4,4,3655,3508,3807,3334,3187,321,321,321,2234,2087,2386,0.0879,0.0843,0.0915,1100,1100,1100,990.5,990.5,990.5,974.9,974.6,975.3,15.6,15.2,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.68,13.36,13.99,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.42,33.54,35.27,33.39,32.53,34.21,0,0,0,0,0,0,0.742,0,1.545,0.088,0.3,0.7,10.2
1084140000000,2004,5,2003,8,32,7,2.06,0.194,0.665,23399.6,145.1,145.1,139.3,4,4,4,3401,3148,3493,3080,2827,321,321,321,1980,1727,2072,0.0945,0.0919,0.102,1100,1100,1100,990.5,990.5,990.5,974.4,973.9,974.6,16.1,15.9,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.22,14.02,14.75,0.936,0.935,0.94,0.97,0.97,0.97,0.908,0.907,0.912,35.9,35.36,37.39,34.82,34.3,36.28,0,0,0,0,0,0,0.774,0,1.395,0.094,0.32,0.68,11.4
1084744800000,2004,5,2003,8,33,7,1.78,0.194,0.665,25304.1,154.6,154.6,150.6,4,4,4,2951,2805,3078,2630,2484,321,321,321,1530,1384,1657,0.109,0.104,0.114,1100,1100,1100,990.5,990.5,990.5,973.4,973,973.7,17.1,16.8,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.23,14.92,15.58,0.942,0.941,0.943,0.973,0.971,0.975,0.917,0.914,0.92,38.69,37.85,39.64,37.65,36.77,38.66,0,0,0,0,0,0,0.837,0,1.115,0.11,0.37,0.63,14.2
1085349600000,2004,5,2003,8,34,7,1.56,0.194,0.665,27005.8,164.8,164.8,160.7,4,4,4,2585,2438,2708,2264,2117,321,321,321,1164,1017,1287,0.124,0.119,0.132,1100,1100,1100,990.5,990.5,990.5,972.5,972.2,972.8,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.82,16.47,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.08,40.28,42.03,40.19,39.34,41.19,0,0,0,0,0,0,0.893,0,0.895,0.12,0.43,0.57,17.3
1085954400000,2004,5,2003,8,35,7,1.4,0.161,0.665,28211.4,170.6,170.6,167.9,4,4,4,2314,2207,2408,2048,1950,266.1,257,321,948,850,1016,0.115,0.108,0.133,1100,1100,1100,990.5,990.5,990.5,971.9,971.6,972.1,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.77,16.54,17.03,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.84,42.23,43.53,41.98,41.39,42.66,0,0,0,0,0,0,0.933,0,0.735,0.12,0.48,0.52,20.2
1086559200000,2004,6,2003,9,36,7,1.24,0.155,0.665,29389.2,178.2,178.2,174.9,4,4,4,2047,1935,2187,1790,1679,257,257,257,689.6,578,830,0.126,0.118,0.133,1100,1100,1100,990.5,990.5,990.5,971.2,970.9,971.6,19.3,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.43,17.08,17.73,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.63,43.67,45.46,43.73,42.79,44.55,0,0,0,0,0,0,0.972,0,0.575,0.13,0.54,0.46,23.7
1087164000000,2004,6,2003,9,37,7,1.04,0.155,0.665,31201.6,191,191,185.7,4,4,4,1713,1558,1897,1456,1301,257,257,257,356.3,201,540,0.151,0.135,0.165,1100,1100,1100,990.5,990.5,990.5,970.2,969.7,970.8,20.3,19.7,20.8,0.922,0.913,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.87,1.86,1.87,0.092,0.089,0.095,18.46,17.86,18.97,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.38,45.8,48.72,46.43,44.88,47.75,0,0,0,0,0,0,1.03,0,0.375,0.15,0.64,0.36,30
1087768800000,2004,6,2003,9,38,7,0.831,0.155,0.645,32145.3,192.8,192.8,191.3,4,4,4,1374,1246,1513,1117,988.8,257,257,257,49.71,0,156,0.188,0.17,0.206,1067,988.8,1100,990.5,990.5,990.5,969.1,968.7,969.5,21.4,21,21.8,0.801,0.665,0.9,0.577,0.418,0.648,0.027,0.019,0.031,1.67,1.36,1.85,0.078,0.062,0.088,19.75,19.13,20.47,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.26,47.43,50.57,47.84,46.48,48.2,0,0,0,0,0,0,1.06,0,0.186,0.19,0.78,0.22,38.7
1088373600000,2004,6,2003,9,39,7,0.672,0.145,0.527,28122.6,180.3,180.3,167.4,4,3,3.857142857142857,1111,1002,1206,871.3,775.1,239.9,227,257,0,0,0,0.216,0.202,0.227,871.3,775.1,949,990.5,990.5,990.5,968.2,967.9,968.5,22.3,22,22.6,0.529,0.438,0.606,0.361,0.314,0.398,0.016,0.014,0.018,1.14,1.02,1.27,0.051,0.046,0.058,21.11,20.69,21.55,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,44.91,40.85,52.22,43.57,39.94,48.2,0,0,0,0,0,0,0.93,0,0.145,0.22,0.78,0.22,41.8
1088978400000,2004,7,2003,10,40,7,0.538,0.137,0.401,22571.1,144.6,144.6,134.4,3,3,3,889.5,803.3,971.7,662.5,576.3,227,227,227,0,0,0,0.256,0.234,0.283,662.5,576.3,744.7,990.5,990.5,990.5,967.5,967.1,967.8,23,22.7,23.4,0.351,0.299,0.41,0.244,0.186,0.298,0.011,0.008,0.013,0.836,0.687,0.986,0.036,0.029,0.043,22.21,21.73,22.7,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.938,45.92,40.74,50.61,44.78,39.83,48.2,0,0,0,0,0,0,0.746,0,0.137,0.25,0.75,0.25,42
1089583200000,2004,7,2003,10,41,7,0.441,0.137,0.304,17536.1,116.1,116.1,104.4,3,2,2.5714285714285716,729.4,663.6,786.5,502.4,436.6,227,227,227,0,0,0,0.312,0.289,0.342,502.4,436.6,559.5,990.5,990.5,990.5,966.8,966.6,967,23.7,23.5,23.9,0.257,0.22,0.29,0.14,0.105,0.175,0.0059,0.0044,0.0075,0.61,0.562,0.659,0.026,0.023,0.028,23.07,22.8,23.38,0.953,0.947,0.958,0.976,0.97,0.98,0.929,0.918,0.938,43.22,36.19,52.42,41.62,35.11,48.2,0,0,0,0,0,0,0.58,0,0.137,0.31,0.69,0.31,39.8
1090188000000,2004,7,2003,10,42,7,0.366,0.137,0.229,13737.3,90.73,90.73,81.77,2,2,2,605,572.7,647.5,378,345.7,227,227,227,0,0,0,0.376,0.351,0.396,378,345.7,420.5,990.5,990.5,990.5,966.3,966.2,966.5,24.2,24,24.3,0.197,0.186,0.212,0.0774,0.0622,0.0975,0.0032,0.0026,0.0041,0.472,0.424,0.536,0.02,0.017,0.022,23.71,23.47,23.9,0.952,0.948,0.956,0.977,0.973,0.98,0.93,0.922,0.937,41.83,38.4,46.29,40.88,37.34,45.36,0,0,0,0,0,0,0.454,0,0.137,0.37,0.63,0.37,37.5
1090792800000,2004,7,2003,10,43,7,0.32,0.134,0.187,11222.3,72.46,72.46,66.8,2,2,2,529.7,490.2,562.9,308.8,281.7,220.9,184,227,0,0,0,0.417,0.375,0.446,308.8,281.7,335.9,990.5,990.5,990.5,966,965.8,966.1,24.5,24.4,24.7,0.172,0.163,0.182,0.0448,0.032,0.0575,0.0018,0.0013,0.0024,0.368,0.328,0.409,0.015,0.013,0.017,24.15,23.96,24.33,0.942,0.937,0.946,0.97,0.97,0.97,0.913,0.908,0.918,34.43,31.42,37.34,33.4,30.48,36.23,0,0,0,0,0,0,0.371,0,0.133,0.42,0.58,0.42,35.1
1091397600000,2004,8,2003,11,44,7,0.286,0.111,0.174,10555.7,66.17,66.17,62.83,2,2,2,472.2,453.3,487.6,288.2,269.3,184,184,184,0,0,0,0.39,0.377,0.406,288.2,269.3,303.6,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.162,0.156,0.168,0.035,0.0261,0.0423,0.0014,0.001,0.0017,0.334,0.306,0.357,0.013,0.012,0.014,24.44,24.35,24.55,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,32.39,30.27,34.11,31.42,29.36,33.08,0,0,0,0,0,0,0.349,0,0.112,0.39,0.61,0.39,36.9
1092002400000,2004,8,2003,11,45,7,0.259,0.111,0.147,8904.88,56.45,56.45,53.01,2,1,1.8571428571428572,427.6,408.3,442.9,243.6,224.3,184,184,184,0,0,0,0.431,0.415,0.451,243.6,224.3,258.9,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.147,0.14,0.152,0.0173,0.0148,0.0212,0.00069,0.00059,0.00085,0.292,0.261,0.4,0.012,0.01,0.016,24.68,24.62,24.75,0.933,0.925,0.959,0.971,0.97,0.98,0.906,0.897,0.94,31.2,26.48,52.02,29.95,25.69,48.2,0,0,0,0,0,0,0.294,0,0.112,0.43,0.57,0.43,34.4
1092607200000,2004,8,2003,11,46,7,0.23,0.106,0.124,7746.45,48.2,48.2,46.11,1,1,1,380.6,371.1,403.1,204.8,187.1,175.7,155,184,0,0,0,0.462,0.418,0.496,204.8,187.1,219.1,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.132,0.127,0.138,0.0132,0.0117,0.0144,0.00052,0.00046,0.00057,0.364,0.333,0.391,0.014,0.013,0.016,24.83,24.7,24.91,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.65,43.45,50.84,46.11,42.58,48.2,0,0,0,0,0,0,0.256,0,0.106,0.46,0.54,0.46,33.7
