datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1219010400000,2008,8,2007,11,47,7,0.217,0.0937,0.123,7853.23,48.09,48.09,46.75,1,1,1,359.1,349.1,365,204.1,194.1,155,155,155,0,0,0,0.432,0.425,0.444,204.1,194.1,210,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.129,0.126,0.131,0.0131,0.0122,0.0136,0.00052,0.00048,0.00054,0.36,0.342,0.371,0.014,0.014,0.015,24.94,24.9,25.01,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,47.7,45.36,49.07,46.75,44.45,48.09,0,0,0,0,0,0,0.26,0,0.094,0.43,0.57,0.43,36.2
1219615200000,2008,8,2007,11,48,7,0.202,0.0937,0.108,6857.63,43.39,43.39,40.82,1,1,1,333.7,325.1,344.5,178.7,170.1,155,155,155,0,0,0,0.465,0.45,0.477,178.7,170.1,189.5,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.12,0.117,0.124,0.0109,0.0102,0.0119,0.00043,0.0004,0.00047,0.315,0.299,0.334,0.012,0.012,0.013,25.12,25.04,25.17,0.948,0.945,0.951,0.979,0.975,0.98,0.927,0.922,0.932,41.71,39.69,44.27,40.82,38.71,43.39,0,0,0,0,0,0,0.227,0,0.094,0.46,0.53,0.47,33.9
1220220000000,2008,9,2007,12,49,7,0.185,0.0714,0.113,7262.23,47,47,43.23,1,1,1,305.5,290.5,321.6,187.5,172.5,118,118,118,0,0,0,0.387,0.367,0.406,187.5,172.5,203.6,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.119,0.114,0.125,0.0117,0.0104,0.0131,0.00046,0.00041,0.00051,0.327,0.3,0.355,0.013,0.012,0.014,25.24,25.14,25.34,0.95,0.945,0.955,0.98,0.977,0.98,0.931,0.924,0.936,44.13,40.52,47.96,43.23,39.6,47,0,0,0,0,0,0,0.24,0,0.072,0.39,0.61,0.39,39.3
1220824800000,2008,9,2007,12,50,7,0.172,0.0714,0.101,6405.77,39.6,39.6,38.13,1,1,1,284.7,278.6,290.5,166.7,160.6,118,118,118,0,0,0,0.415,0.406,0.424,166.7,160.6,172.5,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.112,0.11,0.114,0.00992,0.0094,0.0104,0.00039,0.00037,0.00041,0.289,0.279,0.3,0.011,0.011,0.012,25.37,25.34,25.41,0.944,0.942,0.945,0.974,0.971,0.977,0.919,0.914,0.924,39.14,37.68,40.52,38.13,36.59,39.6,0,0,0,0,0,0,0.212,0,0.071,0.42,0.59,0.41,37.2
1221429600000,2008,9,2007,12,51,7,0.16,0.0714,0.0888,5600.78,34.81,34.81,33.34,1,1,1,264.8,261.5,271.1,146.8,143.5,118,118,118,0,0,0,0.446,0.435,0.451,146.8,143.5,153.1,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.105,0.104,0.107,0.00822,0.00795,0.00876,0.00032,0.00031,0.00034,0.254,0.248,0.265,0.0099,0.0096,0.01,25.49,25.45,25.51,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,34.37,33.58,35.88,33.34,32.57,34.81,0,0,0,0,0,0,0.185,0,0.0712,0.45,0.56,0.44,35
1222034400000,2008,9,2007,12,52,7,0.15,0.0714,0.0788,4954.66,31.1,31.1,29.49,1,1,1,248.2,243.7,255.2,130.2,125.7,118,118,118,0,0,0,0.475,0.462,0.484,130.2,125.7,137.2,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.0991,0.0975,0.102,0.00682,0.00643,0.00741,0.00026,0.00025,0.00029,0.224,0.216,0.237,0.0087,0.0084,0.0092,25.59,25.54,25.62,0.93,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.4,29.33,32.06,29.49,28.45,31.1,0,0,0,0,0,0,0.164,0,0.0712,0.48,0.53,0.47,33
1222639200000,2008,9,2007,12,53,7,0.135,0.0623,0.0727,4572.57,30.45,30.45,27.22,1,1,1,223.1,203.7,240.7,120.1,106.7,103,97,118,0,0,0,0.461,0.42,0.49,120.1,106.7,133.7,990.5,990.5,990.5,964.5,964.4,964.6,26,25.9,26.1,0.0943,0.0891,0.0986,0.00596,0.00482,0.00712,0.00023,0.00018,0.00027,0.205,0.18,0.229,0.0079,0.0069,0.0088,25.76,25.64,25.9,0.924,0.915,0.932,0.97,0.97,0.97,0.897,0.888,0.904,28.06,24.8,31.4,27.22,24.05,30.45,0,0,0,0,0,0,0.151,0,0.0623,0.46,0.54,0.46,33.9
1223244000000,2008,10,2008,1,1,7,0.123,0.0545,0.0686,4317.05,29.52,29.52,25.7,1,1,1,203.5,202,204.2,113.4,107,90.14,73,97,0,0,0,0.443,0.361,0.476,113.4,107,129,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0907,0.0892,0.0945,0.00539,0.00484,0.00671,0.00021,0.00019,0.00026,0.192,0.181,0.218,0.0074,0.0069,0.0083,25.89,25.87,25.9,0.92,0.915,0.93,0.97,0.97,0.97,0.892,0.888,0.902,26.49,24.87,30.43,25.7,24.13,29.52,0,0,0,0,0,0,0.143,0,0.0544,0.44,0.56,0.44,35.1
1223848800000,2008,10,2008,1,2,7,0.119,0.0442,0.0745,4720.88,29.52,29.52,28.1,1,1,1,196.1,183.5,202,123.1,110.5,73,73,73,0,0,0,0.373,0.361,0.398,123.1,110.5,129,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0924,0.0879,0.0945,0.00622,0.00514,0.00671,0.00024,0.0002,0.00026,0.207,0.185,0.218,0.0079,0.0071,0.0083,25.88,25.87,25.89,0.927,0.918,0.93,0.97,0.97,0.97,0.899,0.89,0.902,28.97,25.74,30.43,28.1,24.96,29.52,0,0,0,0,0,0,0.156,0,0.0445,0.37,0.63,0.37,39.7
1224453600000,2008,10,2008,1,3,7,0.109,0.0442,0.0651,4075.04,25.01,25.01,24.26,1,1,1,180.6,179.5,183.6,107.6,106.5,73,73,73,0,0,0,0.405,0.398,0.407,107.6,106.5,110.6,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0869,0.0865,0.088,0.00489,0.0048,0.00515,0.00019,0.00018,0.0002,0.18,0.178,0.185,0.0069,0.0068,0.0071,25.88,25.88,25.88,0.916,0.915,0.918,0.97,0.97,0.97,0.888,0.888,0.891,25.01,24.73,25.78,24.26,23.99,25.01,0,0,0,0,0,0,0.135,0,0.0439,0.41,0.6,0.4,37.4
1225058400000,2008,10,2008,1,4,7,0.116,0.0431,0.0726,4586.44,31.48,31.48,27.3,1,1,1,191.3,181.2,204.2,120,108.2,71.29,67,73,0,0,0,0.374,0.328,0.403,120,108.2,137.2,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.091,0.0871,0.0963,0.00595,0.00495,0.00741,0.00023,0.00019,0.00028,0.201,0.181,0.231,0.0077,0.0069,0.0089,25.88,25.84,25.89,0.924,0.916,0.933,0.97,0.97,0.97,0.896,0.889,0.905,28.14,25.17,32.45,27.3,24.41,31.48,0,0,0,0,0,0,0.152,0,0.0434,0.37,0.63,0.37,39.5
1225663200000,2008,11,2008,2,5,7,0.134,0.0405,0.0939,6006.78,42.94,42.94,35.75,1,1,1,222.2,204,251.7,155.2,137,67,67,67,0,0,0,0.303,0.266,0.328,155.2,137,184.7,990.5,990.5,990.5,964.5,964.4,964.7,26,25.8,26.1,0.103,0.0962,0.113,0.00894,0.00739,0.0115,0.00034,0.00028,0.00044,0.264,0.231,0.316,0.01,0.0089,0.012,25.7,25.48,25.85,0.94,0.933,0.949,0.972,0.97,0.98,0.914,0.905,0.93,36.76,32.4,43.82,35.75,31.43,42.94,0,0,0,0,0,0,0.199,0,0.0401,0.3,0.7,0.3,44.8
1226268000000,2008,11,2008,2,6,7,0.161,0.054,0.107,6828.46,44.33,44.33,40.65,1,1,1,265.5,251.7,284.3,176.2,158.7,89.29,67,93,0,0,0,0.337,0.26,0.369,176.2,158.7,191.3,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.113,0.107,0.119,0.0107,0.00924,0.012,0.00042,0.00036,0.00047,0.304,0.273,0.331,0.012,0.011,0.013,25.43,25.33,25.52,0.947,0.941,0.952,0.977,0.97,0.98,0.924,0.913,0.933,41.61,37.38,45.24,40.65,36.28,44.33,0,0,0,0,0,0,0.226,0,0.054,0.34,0.66,0.34,42.4
1226872800000,2008,11,2008,2,7,7,0.167,0.0562,0.11,7093.19,45.79,45.79,42.22,1,1,1,275.7,257.6,290.5,182.7,164.6,93,93,93,0,0,0,0.338,0.32,0.361,182.7,164.6,197.5,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.116,0.109,0.121,0.0113,0.00974,0.0125,0.00044,0.00038,0.00049,0.316,0.284,0.342,0.012,0.011,0.013,25.38,25.3,25.49,0.949,0.943,0.954,0.978,0.973,0.98,0.928,0.918,0.935,43.15,38.78,46.73,42.22,37.75,45.79,0,0,0,0,0,0,0.235,0,0.057,0.34,0.66,0.34,42.5
1227477600000,2008,11,2008,2,8,7,0.189,0.0562,0.133,8345.14,54.43,54.43,49.67,2,1,1.2857142857142858,312.8,299,338.4,219.8,206,93,93,93,0,0,0,0.298,0.275,0.311,219.8,206,245.4,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.129,0.124,0.138,0.0144,0.0133,0.0166,0.00057,0.00052,0.00065,0.335,0.256,0.379,0.013,0.01,0.015,25.2,25.15,25.25,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.898,0.94,43.53,27.38,51.57,41.99,26.56,48.2,0,0,0,0,0,0,0.276,0,0.056,0.3,0.7,0.3,44.2
1228082400000,2008,12,2008,3,9,7,0.249,0.0629,0.186,11451.1,82.92,82.92,68.16,2,2,2,411.9,344.5,477.3,307.9,240.5,104,104,104,0,0,0,0.256,0.218,0.302,307.9,240.5,373.3,990.5,990.5,990.5,965.4,965.1,965.7,25.1,24.8,25.4,0.161,0.137,0.184,0.0448,0.0162,0.0752,0.0018,0.00064,0.003,0.356,0.258,0.454,0.014,0.01,0.018,24.7,24.3,25.12,0.94,0.926,0.951,0.973,0.97,0.98,0.914,0.898,0.932,35.02,27.42,42.31,34.08,26.6,41.46,0,0,0,0,0,0,0.379,0,0.063,0.25,0.75,0.25,46
1228687200000,2008,12,2008,3,10,7,0.303,0.0677,0.235,14461.8,87.48,87.48,86.08,2,2,2,500.7,497.5,513.7,388.7,379.5,112,104,118,0,0,0,0.224,0.209,0.237,388.7,379.5,395.7,990.5,990.5,990.5,965.9,965.8,965.9,24.6,24.6,24.7,0.191,0.189,0.194,0.0825,0.0781,0.0858,0.0033,0.0032,0.0035,0.478,0.465,0.49,0.019,0.019,0.02,24.17,24.1,24.2,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,43.92,42.87,44.63,43.04,42.02,43.74,0,0,0,0,0,0,0.478,0,0.068,0.22,0.78,0.22,47.7
1229292000000,2008,12,2008,3,11,7,0.35,0.0714,0.278,16580,103,103,98.69,3,2,2.5714285714285716,577.9,528.1,602.6,459.9,410.1,118,118,118,0,0,0,0.205,0.196,0.223,459.9,410.1,484.6,990.5,990.5,990.5,966.2,966,966.3,24.3,24.2,24.5,0.22,0.199,0.233,0.116,0.0926,0.128,0.0048,0.0038,0.0053,0.528,0.511,0.579,0.022,0.021,0.024,23.77,23.67,24.01,0.95,0.944,0.958,0.974,0.97,0.98,0.925,0.916,0.939,40.85,34.98,50.71,39.62,33.93,48.2,0,0,0,0,0,0,0.548,0,0.072,0.2,0.79,0.21,47.4
1229896800000,2008,12,2008,3,12,7,0.379,0.0714,0.308,18143.9,113.5,113.5,108,3,3,3,627,609.8,653.2,509,491.8,118,118,118,0,0,0,0.188,0.181,0.193,509,491.8,535.2,990.5,990.5,990.5,966.4,966.3,966.5,24.1,24,24.2,0.246,0.237,0.261,0.141,0.131,0.159,0.0059,0.0054,0.0066,0.559,0.532,0.603,0.023,0.022,0.025,23.53,23.38,23.63,0.947,0.945,0.949,0.971,0.97,0.974,0.919,0.917,0.924,37.08,35.91,38.85,36,34.83,37.82,0,0,0,0,0,0,0.6,0,0.071,0.19,0.81,0.19,47.9
1230501600000,2008,12,2008,3,13,7,0.424,0.0786,0.345,20250.7,125.1,125.1,120.5,3,3,3,700.4,669.1,733.2,570.4,551.1,130,118,139,0,0,0,0.185,0.17,0.201,570.4,551.1,594.2,990.5,990.5,990.5,966.7,966.6,966.8,23.8,23.7,23.9,0.283,0.27,0.298,0.182,0.169,0.198,0.0077,0.0071,0.0084,0.664,0.63,0.706,0.028,0.026,0.03,23.13,22.96,23.29,0.952,0.951,0.954,0.978,0.976,0.98,0.931,0.928,0.935,41.08,39.89,42.56,40.18,38.93,41.71,0,0,0,0,0,0,0.67,0,0.079,0.19,0.81,0.19,47.8
1231106400000,2009,1,2008,4,14,7,0.474,0.0841,0.39,22554.4,140.8,140.8,134.3,3,3,3,783.2,756.7,819.9,644.2,617.7,139,139,139,0,0,0,0.178,0.17,0.184,644.2,617.7,680.9,990.5,990.5,990.5,967,966.9,967.2,23.5,23.3,23.6,0.326,0.311,0.347,0.231,0.214,0.256,0.0099,0.0091,0.011,0.79,0.745,0.852,0.034,0.032,0.037,22.68,22.47,22.83,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.66,44.04,47.88,44.75,43.16,46.92,0,0,0,0,0,0,0.746,0,0.084,0.18,0.82,0.18,47.6
1231711200000,2009,1,2008,4,15,7,0.537,0.0841,0.453,25250,161.5,161.5,150.3,4,3,3.4285714285714284,888.1,832.3,947.4,749.1,693.3,139,139,139,0,0,0,0.157,0.147,0.167,749.1,693.3,808.4,990.5,990.5,990.5,967.5,967.2,967.7,23,22.8,23.3,0.397,0.354,0.449,0.298,0.264,0.33,0.013,0.011,0.014,0.937,0.873,0.995,0.041,0.038,0.044,22.11,21.82,22.4,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.91,39.68,51.51,44.44,38.7,48.2,0,0,0,0,0,0,0.835,0,0.084,0.16,0.84,0.16,47
1232316000000,2009,1,2008,4,16,7,0.615,0.0841,0.531,29018,179.8,179.8,172.7,4,4,4,1017,970.3,1062,877.6,831.3,139,139,139,0,0,0,0.137,0.131,0.143,877.6,831.3,922.5,990.5,990.5,990.5,967.9,967.8,968.1,22.6,22.4,22.7,0.512,0.47,0.553,0.364,0.341,0.386,0.016,0.015,0.017,1.11,1.03,1.19,0.049,0.046,0.053,21.44,21.21,21.68,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.06,42.19,45.88,43.18,41.34,44.96,0,0,0,0,0,0,0.96,0,0.084,0.14,0.86,0.14,47.2
1232920800000,2009,1,2008,4,17,7,0.691,0.0861,0.605,32016.1,192.8,192.8,190.6,4,4,4,1142,1092,1187,1000,952.9,142.3,139,162,0,0,0,0.125,0.119,0.137,1000,952.9,1031,990.5,990.5,990.5,968.3,968.2,968.5,22.2,22,22.3,0.641,0.581,0.684,0.442,0.4,0.494,0.02,0.018,0.022,1.36,1.25,1.46,0.061,0.056,0.066,20.79,20.57,21.07,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,48.74,47.06,49.8,47.64,46.12,48.2,0,0,0,0,0,0,1.06,0,0.086,0.12,0.88,0.12,46.3
1233525600000,2009,2,2008,5,18,7,0.749,0.098,0.648,32390.4,192.8,192.8,192.8,4,4,4,1238,1201,1285,1076,1039,162,162,162,3.857,0,23,0.131,0.126,0.135,1072,1039,1100,990.5,990.5,990.5,968.6,968.5,968.8,21.9,21.7,22,0.753,0.702,0.803,0.585,0.51,0.648,0.027,0.023,0.03,1.63,1.5,1.75,0.075,0.068,0.081,20.22,19.95,20.47,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,50.76,49.82,51.57,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.101,0.13,0.87,0.13,43.2
1234130400000,2009,2,2008,5,19,7,0.853,0.098,0.665,32390.4,192.8,192.8,192.8,4,4,4,1410,1304,1498,1248,1142,162,162,162,148.4,42,236,0.115,0.108,0.124,1100,1100,1100,990.5,990.5,990.5,969.2,968.9,969.5,21.3,21,21.6,0.855,0.808,0.89,0.648,0.648,0.648,0.03,0.03,0.031,1.8,1.76,1.84,0.085,0.081,0.087,19.5,19.18,19.89,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.16,49.31,51.21,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.188,0.11,0.78,0.22,38
1234735200000,2009,2,2008,5,20,7,1.03,0.098,0.665,31250.1,191.9,191.9,186,4,4,4,1707,1537,1935,1545,1375,162,162,162,445.1,275,673,0.0956,0.0837,0.105,1100,1100,1100,990.5,990.5,990.5,970.2,969.6,970.9,20.3,19.6,20.9,0.913,0.895,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.84,1.87,0.092,0.088,0.096,18.49,17.73,19.05,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47.45,45.46,48.95,46.5,44.55,47.97,0,0,0,0,0,0,1.03,0,0.365,0.095,0.65,0.35,30.3
1235340000000,2009,2,2008,5,21,7,1.38,0.105,0.665,28358.7,176.8,176.8,168.8,4,4,4,2280,1976,2550,2107,1814,173,162,239,1007,714,1211,0.0758,0.0659,0.0937,1100,1100,1100,990.5,990.5,990.5,971.8,971,972.4,18.7,18.1,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.85,16.2,17.6,0.948,0.946,0.95,0.98,0.979,0.98,0.928,0.926,0.931,43.07,41.31,45.1,42.2,40.43,44.2,0,0,0,0,0,0,0.938,0,0.715,0.076,0.48,0.52,20.5
1235944800000,2009,3,2008,6,22,7,1.79,0.145,0.665,25324.7,159.8,159.8,150.7,4,4,4,2952,2619,3367,2713,2380,239,239,239,1613,1280,2028,0.0815,0.071,0.0912,1100,1100,1100,990.5,990.5,990.5,973.4,972.6,974.3,17.1,16.2,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.24,14.29,16.03,0.942,0.937,0.945,0.974,0.97,0.978,0.917,0.909,0.924,38.7,36.09,40.86,37.69,35.01,39.96,0,0,0,0,0,0,0.837,0,1.125,0.081,0.37,0.63,14.1
1236549600000,2009,3,2008,6,23,7,2.82,0.145,0.665,18748.2,131.3,131.3,111.6,4,4,4,4669,3756,5426,4430,3517,239,239,239,3330,2417,4087,0.052,0.044,0.0636,1100,1100,1100,990.51,990.5,990.54,976.9,975.2,978.2,13.6,12.4,15.3,0.923,0.911,0.926,0.648,0.648,0.648,0.048,0.042,0.052,1.87,1.86,1.87,0.14,0.12,0.15,11.77,10.52,13.46,0.915,0.892,0.932,0.97,0.97,0.97,0.888,0.865,0.904,29.07,25.31,33.83,27.9,23.26,32.82,0,0,0,0,0,0,0.62,0,2.155,0.051,0.24,0.76,6.65
1237154400000,2009,3,2008,6,24,7,3.47,0.158,0.665,10246,88.92,88.92,60.99,4,4,4,5736,5578,5806,5475,5339,260.7,239,315,4375,4239,4467,0.0454,0.0412,0.0547,1100,1100,1100,990.57,990.55,990.57,978.6,978.4,978.8,11.9,11.8,12.2,0.901,0.899,0.906,0.648,0.648,0.648,0.054,0.053,0.055,1.85,1.85,1.85,0.16,0.15,0.16,10.07,9.973,10.3,0.627,0,0.884,0.693,0,0.97,0.608,0,0.858,17.08,0,24.56,15.25,0,22.23,0,0,2,0,0,0.286,0.339,0.286,2.805,0.046,0.19,0.81,2.95
1237759200000,2009,3,2008,6,25,7,3.47,0.191,0.665,12277,87.55,87.55,73.08,4,4,4,5729,5629,5806,5414,5314,315,315,315,4314,4214,4391,0.055,0.0543,0.056,1100,1100,1100,990.57,990.56,990.57,978.6,978.5,978.8,11.9,11.8,12.1,0.902,0.899,0.905,0.648,0.648,0.648,0.054,0.054,0.055,1.85,1.85,1.85,0.16,0.15,0.16,10.08,9.973,10.23,0.752,0,0.882,0.831,0,0.97,0.729,0,0.855,20.48,0,24.31,18.27,0,21.89,0,0,1,0,0,0.143,0.406,0.143,2.805,0.055,0.19,0.81,3.54
1238364000000,2009,3,2008,6,26,7,3.35,0.212,0.665,15119.8,92.5,92.5,90,4,4,4,5538,5446,5598,5188,5082,350,315,364,4088,3982,4183,0.0632,0.0563,0.0668,1100,1100,1100,990.55,990.54,990.56,978.3,978.2,978.4,12.2,12.1,12.3,0.908,0.906,0.91,0.648,0.648,0.648,0.053,0.052,0.053,1.86,1.85,1.86,0.15,0.15,0.15,10.36,10.27,10.49,0.886,0.883,0.891,0.97,0.97,0.97,0.86,0.857,0.864,24.76,24.46,25.21,22.5,22.09,23.12,0,0,0,0,0,0,0.5,0,2.685,0.063,0.2,0.8,4.51
1238968800000,2009,4,2008,7,27,7,3.12,0.22,0.665,16897.2,108.5,108.5,100.6,4,4,4,5157,4873,5406,4793,4509,364,364,364,3693,3409,3942,0.0706,0.0673,0.0747,1100,1100,1100,990.52,990.5,990.54,977.7,977.3,978.1,12.8,12.4,13.2,0.919,0.912,0.926,0.648,0.648,0.648,0.051,0.049,0.052,1.87,1.86,1.87,0.15,0.14,0.15,10.91,10.55,11.35,0.905,0.893,0.913,0.97,0.97,0.97,0.878,0.867,0.886,26.62,25.41,27.96,25.14,23.4,27.12,0,0,0,0,0,0,0.559,0,2.455,0.071,0.21,0.79,5.42
1239573600000,2009,4,2008,7,28,7,2.72,0.22,0.665,19458.8,119.8,119.8,115.8,4,4,4,4501,4300,4792,4137,3936,364,364,364,3037,2836,3328,0.081,0.076,0.0846,1100,1100,1100,990.5,990.5,990.5,976.6,976.2,977.1,13.9,13.4,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.03,11.5,12.4,0.92,0.915,0.924,0.97,0.97,0.97,0.893,0.888,0.896,29.85,28.37,30.88,28.96,27.52,29.95,0,0,0,0,0,0,0.643,0,2.055,0.081,0.24,0.76,7.15
1240178400000,2009,4,2008,7,29,7,2.4,0.184,0.665,21296.6,131.6,131.6,126.8,4,4,4,3961,3741,4192,3657,3446,304.9,295,364,2557,2346,2728,0.0769,0.0721,0.0868,1100,1100,1100,990.5,990.5,990.5,975.6,975.1,976,14.9,14.5,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.04,12.59,13.5,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,32.67,31.43,33.92,31.69,30.49,32.9,0,0,0,0,0,0,0.704,0,1.735,0.077,0.28,0.72,8.87
1240783200000,2009,4,2008,7,30,7,2.08,0.185,0.665,23248.2,146.4,146.4,138.4,4,4,4,3443,3102,3690,3137,2781,306.1,295,321,2037,1681,2295,0.0894,0.0799,0.103,1100,1100,1100,990.5,990.5,990.5,974.5,973.8,975,16,15.5,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.13,13.6,14.87,0.936,0.933,0.94,0.97,0.97,0.971,0.908,0.905,0.913,35.66,34.21,37.69,34.6,33.19,36.6,0,0,0,0,0,0,0.769,0,1.415,0.089,0.32,0.68,11.2
1241388000000,2009,5,2008,8,31,7,1.81,0.194,0.665,25120,152,152,149.5,4,4,4,2990,2900,3030,2669,2579,321,321,321,1569,1479,1609,0.107,0.106,0.111,1100,1100,1100,990.5,990.5,990.5,973.5,973.3,973.6,17,16.9,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.13,15.04,15.35,0.942,0.941,0.942,0.973,0.972,0.974,0.916,0.915,0.918,38.43,38.17,39.02,37.38,37.11,38.01,0,0,0,0,0,0,0.831,0,1.145,0.11,0.37,0.63,13.9
1241992800000,2009,5,2008,8,32,7,1.61,0.194,0.665,26629.7,162.6,162.6,158.5,4,4,4,2666,2518,2826,2345,2197,321,321,321,1245,1097,1405,0.121,0.114,0.127,1100,1100,1100,990.5,990.5,990.5,972.7,972.4,973.1,17.8,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.53,16.28,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.55,39.5,41.52,39.63,38.51,40.66,0,0,0,0,0,0,0.881,0,0.945,0.12,0.41,0.59,16.5
1242597600000,2009,5,2008,8,33,7,1.44,0.194,0.665,27925.6,168,168,166.2,4,4,4,2381,2309,2478,2060,1988,321,321,321,959.9,888,1057,0.135,0.13,0.139,1100,1100,1100,990.5,990.5,990.5,972,971.8,972.3,18.5,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.61,16.37,16.78,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.4,41.77,42.87,41.56,40.93,42.01,0,0,0,0,0,0,0.923,0,0.775,0.13,0.46,0.54,19.4
1243202400000,2009,5,2008,8,34,7,1.29,0.194,0.665,28967.6,174.1,174.1,172.4,4,4,4,2138,2074,2309,1817,1753,321,321,321,716.9,653,888,0.15,0.139,0.155,1100,1100,1100,990.5,990.5,990.5,971.4,971.3,971.8,19.1,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.098,0.098,0.1,17.19,16.78,17.35,0.949,0.947,0.949,0.98,0.98,0.98,0.93,0.928,0.93,43.99,42.87,44.4,43.11,42.01,43.52,0,0,0,0,0,0,0.958,0,0.625,0.15,0.52,0.48,22.5
1243807200000,2009,6,2008,9,35,7,1.15,0.155,0.665,30151.5,183.4,183.4,179.5,4,4,4,1898,1781,2018,1641,1524,257,257,257,541.4,424,661,0.136,0.127,0.144,1100,1100,1100,990.5,990.5,990.5,970.8,970.4,971.1,19.7,19.4,20.1,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.097,17.86,17.48,18.23,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.78,44.77,46.79,44.87,43.88,45.86,0,0,0,0,0,0,0.997,0,0.485,0.13,0.58,0.42,26.2
1244412000000,2009,6,2008,9,36,7,0.957,0.155,0.665,31934.4,192.8,192.8,190.1,4,4,4,1582,1484,1698,1325,1227,257,257,257,225.3,127,341,0.163,0.151,0.173,1100,1100,1100,990.5,990.5,990.5,969.7,969.4,970.1,20.8,20.4,21.1,0.91,0.882,0.924,0.648,0.648,0.648,0.031,0.031,0.032,1.86,1.83,1.87,0.09,0.087,0.092,18.89,18.51,19.24,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.53,47.51,49.45,47.52,46.56,48.2,0,0,0,0,0,0,1.06,0,0.292,0.16,0.69,0.31,33.4
1245016800000,2009,6,2008,9,37,7,0.798,0.155,0.633,32008.9,192.8,192.8,190.5,4,4,4,1319,1239,1436,1062,981.9,257,257,257,15.57,0,79,0.195,0.179,0.207,1047,981.9,1100,990.5,990.5,990.5,968.9,968.7,969.3,21.6,21.2,21.8,0.756,0.654,0.86,0.533,0.414,0.648,0.025,0.019,0.031,1.58,1.34,1.81,0.073,0.061,0.085,20.02,19.42,20.51,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,49.02,47.18,50.41,47.63,46.23,48.2,0,0,0,0,0,0,1.06,0,0.165,0.19,0.79,0.21,40.1
1245621600000,2009,6,2008,9,38,7,0.678,0.155,0.523,27956.3,180.3,180.3,166.4,4,3,3.857142857142857,1121,1008,1206,864.3,751.5,257,257,257,0,0,0,0.23,0.213,0.255,864.3,751.5,949,990.5,990.5,990.5,968.3,967.9,968.5,22.2,22,22.6,0.527,0.423,0.606,0.357,0.303,0.398,0.016,0.013,0.018,1.13,0.998,1.27,0.051,0.045,0.058,21.09,20.69,21.57,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.45,39.84,50.69,43.32,38.87,48.2,0,0,0,0,0,0,0.924,0,0.155,0.23,0.77,0.23,41.2
1246226400000,2009,6,2008,9,39,7,0.558,0.142,0.416,23355.2,144.6,144.6,139,3,3,3,922.7,853.6,983.4,687.1,626.6,235.6,227,257,0,0,0,0.255,0.24,0.266,687.1,626.6,726.4,990.5,990.5,990.5,967.6,967.3,967.8,22.9,22.7,23.2,0.367,0.328,0.4,0.26,0.22,0.286,0.011,0.0095,0.013,0.879,0.772,0.956,0.038,0.033,0.042,22.03,21.71,22.41,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.31,43.87,49.33,46.34,42.99,48.2,0,0,0,0,0,0,0.772,0,0.142,0.25,0.75,0.25,41.9
1246831200000,2009,7,2008,10,40,7,0.461,0.137,0.324,18703.8,124.4,124.4,111.3,3,3,3,763.1,716.2,828,536.1,489.2,227,227,227,0,0,0,0.298,0.274,0.317,536.1,489.2,601,990.5,990.5,990.5,967,966.8,967.2,23.5,23.3,23.7,0.277,0.25,0.314,0.159,0.13,0.202,0.0068,0.0055,0.0087,0.62,0.543,0.729,0.026,0.023,0.031,22.93,22.56,23.19,0.949,0.945,0.954,0.973,0.97,0.98,0.924,0.917,0.935,38.13,35.05,42.3,37.11,34,41.46,0,0,0,0,0,0,0.619,0,0.137,0.3,0.7,0.3,40.6
1247436000000,2009,7,2008,10,41,7,0.389,0.137,0.251,14976.9,96.4,96.4,89.15,2,2,2,642.4,596.3,692.2,415.4,369.3,227,227,227,0,0,0,0.354,0.328,0.381,415.4,369.3,465.2,990.5,990.5,990.5,966.5,966.3,966.7,24,23.8,24.2,0.212,0.194,0.236,0.0951,0.0733,0.119,0.004,0.003,0.005,0.53,0.459,0.612,0.022,0.019,0.026,23.5,23.22,23.76,0.955,0.951,0.958,0.98,0.978,0.98,0.936,0.93,0.939,45.71,40.91,50.7,44.57,40.01,48.2,0,0,0,0,0,0,0.495,0,0.138,0.35,0.65,0.35,38.5
1248040800000,2009,7,2008,10,42,7,0.334,0.137,0.197,11808.1,76.1,76.1,70.29,2,2,2,552.4,531,578.9,325.4,304,227,227,227,0,0,0,0.411,0.392,0.428,325.4,304,351.9,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.179,0.171,0.188,0.0526,0.0425,0.0651,0.0022,0.0017,0.0027,0.393,0.361,0.433,0.016,0.015,0.018,24.02,23.86,24.15,0.945,0.941,0.949,0.971,0.97,0.974,0.917,0.913,0.924,36.21,33.88,39.06,35.14,32.86,38.05,0,0,0,0,0,0,0.39,0,0.137,0.41,0.59,0.41,35.4
1248645600000,2009,7,2008,10,43,7,0.302,0.13,0.172,10354.8,66.17,66.17,61.64,2,2,2,499,486.1,519.2,284.3,263.2,214.7,184,227,0,0,0,0.43,0.377,0.463,284.3,263.2,303.6,990.5,990.5,990.5,965.8,965.8,965.9,24.7,24.6,24.7,0.163,0.157,0.168,0.0332,0.0232,0.0423,0.0013,0.00094,0.0017,0.331,0.3,0.357,0.013,0.012,0.014,24.32,24.22,24.39,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,31.77,29.35,34.11,30.82,28.47,33.08,0,0,0,0,0,0,0.342,0,0.13,0.43,0.57,0.43,34.3
1249250400000,2009,8,2008,11,44,7,0.277,0.111,0.166,10061.7,63.93,63.93,59.89,2,2,2,458.7,442.9,477.3,274.7,258.9,184,184,184,0,0,0,0.401,0.386,0.415,274.7,258.9,293.3,990.5,990.5,990.5,965.7,965.6,965.7,24.8,24.8,24.9,0.158,0.152,0.164,0.0287,0.0212,0.0374,0.0012,0.00085,0.0015,0.314,0.29,0.342,0.013,0.012,0.014,24.52,24.41,24.62,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.87,29.1,32.96,29.95,28.23,31.97,0,0,0,0,0,0,0.333,0,0.111,0.4,0.6,0.4,36.3
1249855200000,2009,8,2008,11,45,7,0.253,0.111,0.142,8625.33,55.71,55.71,51.34,2,1,1.7142857142857142,419.1,398.5,439.4,235.1,214.5,184,184,184,0,0,0,0.44,0.419,0.462,235.1,214.5,255.4,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.144,0.136,0.151,0.016,0.014,0.0196,0.00064,0.00056,0.00079,0.303,0.254,0.4,0.012,0.01,0.016,24.71,24.64,24.79,0.936,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.91,25.71,52.02,32.56,24.94,48.2,0,0,0,0,0,0,0.285,0,0.111,0.44,0.56,0.44,34.1
1250460000000,2009,8,2008,11,46,7,0.23,0.104,0.126,7902.17,48.2,48.2,47.04,1,1,1,380.4,364.9,389.3,208.8,199.4,171.6,155,184,0,0,0,0.451,0.409,0.48,208.8,199.4,224.2,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.133,0.131,0.136,0.0135,0.0127,0.0148,0.00054,0.0005,0.00059,0.371,0.355,0.396,0.015,0.014,0.016,24.83,24.79,24.91,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.63,46.34,52.32,47.04,45.41,48.2,0,0,0,0,0,0,0.261,0,0.104,0.45,0.55,0.45,34.4
1251064800000,2009,8,2008,11,47,7,0.21,0.0937,0.116,7397.88,46.92,46.92,44.04,1,1,1,347.3,341.5,359.9,192.3,186.5,155,155,155,0,0,0,0.447,0.431,0.454,192.3,186.5,204.9,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.125,0.123,0.129,0.0121,0.0116,0.0132,0.00048,0.00046,0.00052,0.339,0.329,0.362,0.013,0.013,0.014,25.02,24.94,25.06,0.952,0.95,0.956,0.98,0.98,0.98,0.933,0.931,0.936,44.93,43.57,47.88,44.04,42.7,46.92,0,0,0,0,0,0,0.245,0,0.094,0.45,0.55,0.45,35.2
1251669600000,2009,8,2008,11,48,7,0.195,0.0746,0.121,7695.75,48.2,48.2,45.81,1,1,1,323,306.7,338.4,199.7,183.4,123.3,118,155,0,0,0,0.381,0.355,0.458,199.7,183.4,214.7,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.124,0.12,0.129,0.0127,0.0113,0.014,0.0005,0.00045,0.00055,0.349,0.323,0.375,0.014,0.013,0.015,25.14,25.06,25.24,0.954,0.949,0.958,0.98,0.98,0.98,0.935,0.93,0.938,46.97,42.83,50.52,45.81,41.97,48.2,0,0,0,0,0,0,0.254,0,0.074,0.38,0.62,0.38,39.5
1252274400000,2009,9,2008,12,49,7,0.176,0.0714,0.104,6645.93,41.71,41.71,39.56,1,1,1,290.4,281.9,299,172.4,163.9,118,118,118,0,0,0,0.407,0.395,0.419,172.4,163.9,181,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.114,0.111,0.117,0.0104,0.00968,0.0111,0.00041,0.00038,0.00043,0.3,0.285,0.315,0.012,0.011,0.012,25.34,25.29,25.39,0.945,0.943,0.948,0.977,0.973,0.98,0.924,0.917,0.929,40.49,38.47,42.56,39.56,37.43,41.71,0,0,0,0,0,0,0.22,0,0.072,0.41,0.59,0.41,37.8
1252879200000,2009,9,2008,12,50,7,0.163,0.0714,0.0919,5806.14,37.43,37.43,34.56,1,1,1,270,257.6,281.9,152,139.6,118,118,118,0,0,0,0.437,0.419,0.458,152,139.6,163.9,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.107,0.102,0.111,0.00867,0.00761,0.00968,0.00034,0.0003,0.00038,0.263,0.241,0.285,0.01,0.0094,0.011,25.46,25.39,25.53,0.939,0.934,0.943,0.97,0.97,0.973,0.911,0.906,0.917,35.61,32.64,38.47,34.56,31.66,37.43,0,0,0,0,0,0,0.192,0,0.0711,0.44,0.56,0.44,35.6
1253484000000,2009,9,2008,12,51,7,0.159,0.0714,0.0873,5508.24,33.19,33.19,32.79,1,1,1,262.4,260,264.1,144.4,142,118,118,118,0,0,0,0.45,0.447,0.454,144.4,142,146.1,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.104,0.103,0.105,0.00802,0.00782,0.00817,0.00031,0.0003,0.00032,0.25,0.245,0.253,0.0097,0.0095,0.0098,25.5,25.49,25.51,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.8,33.22,34.21,32.79,32.22,33.19,0,0,0,0,0,0,0.182,0,0.0717,0.45,0.55,0.45,34.6
1254088800000,2009,9,2008,12,52,7,0.149,0.0641,0.0847,5348.42,33.46,33.46,31.84,1,1,1,246,240.7,257.6,140,128.7,106,97,118,0,0,0,0.43,0.398,0.478,140,128.7,146.7,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.102,0.0986,0.103,0.00765,0.00669,0.00822,0.0003,0.00026,0.00032,0.241,0.222,0.252,0.0093,0.0086,0.0098,25.59,25.53,25.61,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,32.82,30.05,34.49,31.84,29.15,33.46,0,0,0,0,0,0,0.177,0,0.0643,0.43,0.57,0.43,35.9
1254693600000,2009,10,2009,1,1,7,0.137,0.0587,0.0782,4942.38,31.83,31.83,29.42,1,1,1,226.4,213.2,236.7,129.4,116.2,97,97,97,0,0,0,0.429,0.41,0.455,129.4,116.2,139.7,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0971,0.0924,0.101,0.00675,0.00563,0.00762,0.00026,0.00022,0.00029,0.221,0.197,0.239,0.0085,0.0076,0.0093,25.72,25.64,25.82,0.929,0.922,0.934,0.97,0.97,0.97,0.901,0.894,0.906,30.33,27.13,32.81,29.42,26.32,31.83,0,0,0,0,0,0,0.163,0,0.0588,0.43,0.57,0.43,36.1
1255298400000,2009,10,2009,1,2,7,0.129,0.0587,0.0701,4409.76,26.32,26.32,26.25,1,1,1,212.9,212.1,213.2,115.9,115.1,97,97,97,0,0,0,0.456,0.455,0.457,115.9,115.1,116.2,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0923,0.0921,0.0924,0.0056,0.00554,0.00563,0.00022,0.00021,0.00022,0.197,0.196,0.197,0.0076,0.0075,0.0076,25.83,25.82,25.83,0.922,0.921,0.922,0.97,0.97,0.97,0.894,0.894,0.894,27.06,26.87,27.13,26.25,26.07,26.32,0,0,0,0,0,0,0.146,0,0.0589,0.46,0.54,0.46,34.2
1255903200000,2009,10,2009,1,3,7,0.133,0.0587,0.0743,4691.69,28.26,28.26,27.93,1,1,1,219.9,218.1,221.3,122.9,121.1,97,97,97,0,0,0,0.441,0.438,0.445,122.9,121.1,124.3,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0948,0.0941,0.0953,0.0062,0.00604,0.00631,0.00024,0.00023,0.00024,0.209,0.206,0.212,0.0081,0.0079,0.0082,25.77,25.76,25.79,0.927,0.926,0.928,0.97,0.97,0.97,0.899,0.898,0.9,28.79,28.34,29.13,27.93,27.49,28.26,0,0,0,0,0,0,0.155,0,0.0587,0.44,0.56,0.44,35.3
1256508000000,2009,10,2009,1,4,7,0.132,0.0583,0.0732,4616.94,31.25,31.25,27.48,1,1,1,217.5,213.2,230.1,121.1,116.2,96.43,93,97,0,0,0,0.444,0.404,0.455,121.1,116.2,137.1,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0941,0.0924,0.0994,0.00604,0.00563,0.0074,0.00023,0.00022,0.00029,0.206,0.197,0.234,0.0079,0.0076,0.009,25.79,25.69,25.82,0.925,0.922,0.933,0.97,0.97,0.97,0.897,0.894,0.905,28.33,27.13,32.22,27.48,26.32,31.25,0,0,0,0,0,0,0.153,0,0.0588,0.44,0.55,0.45,35
1257112800000,2009,11,2009,2,5,7,0.145,0.0562,0.0891,5647.95,36.28,36.28,33.62,1,1,1,240.3,226.7,251.7,147.3,133.7,93,93,93,0,0,0,0.388,0.369,0.41,147.3,133.7,158.7,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.103,0.0982,0.107,0.00827,0.00711,0.00924,0.00032,0.00027,0.00036,0.253,0.228,0.273,0.0098,0.0088,0.011,25.61,25.52,25.71,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,34.66,31.41,37.38,33.62,30.47,36.28,0,0,0,0,0,0,0.187,0,0.0559,0.39,0.61,0.39,39
1257717600000,2009,11,2009,2,6,7,0.162,0.0562,0.106,6754.22,45.17,45.17,40.2,1,1,1,267.5,251.7,287.9,174.5,158.7,93,93,93,0,0,0,0.348,0.323,0.369,174.5,158.7,194.9,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.113,0.107,0.12,0.0106,0.00924,0.0123,0.00041,0.00036,0.00048,0.301,0.273,0.338,0.012,0.011,0.013,25.43,25.31,25.52,0.946,0.941,0.953,0.976,0.97,0.98,0.924,0.913,0.934,41.17,37.38,46.09,40.2,36.28,45.17,0,0,0,0,0,0,0.223,0,0.056,0.35,0.65,0.35,41.7
1258322400000,2009,11,2009,2,7,7,0.175,0.0562,0.119,7586.64,48.2,48.2,45.16,1,1,1,289.6,278.6,306.7,196.6,185.6,93,93,93,0,0,0,0.322,0.303,0.334,196.6,185.6,213.7,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.12,0.117,0.126,0.0125,0.0115,0.0139,0.00049,0.00045,0.00054,0.341,0.321,0.371,0.013,0.013,0.015,25.3,25.2,25.36,0.953,0.95,0.958,0.98,0.98,0.98,0.934,0.931,0.939,46.48,43.85,50.57,45.16,42.97,48.2,0,0,0,0,0,0,0.251,0,0.056,0.32,0.68,0.32,43.4
1258927200000,2009,11,2009,2,8,7,0.22,0.0562,0.163,10063.4,64.36,64.36,59.9,2,2,2,363.1,338.4,383.4,270.1,245.4,93,93,93,0,0,0,0.257,0.243,0.275,270.1,245.4,290.4,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.146,0.138,0.154,0.0268,0.0166,0.0361,0.0011,0.00065,0.0014,0.298,0.262,0.328,0.012,0.01,0.013,24.99,24.86,25.15,0.933,0.927,0.937,0.97,0.97,0.97,0.905,0.899,0.909,30.88,28.06,33.18,29.95,27.21,32.18,0,0,0,0,0,0,0.333,0,0.057,0.26,0.74,0.26,45.7
1259532000000,2009,11,2009,2,9,7,0.246,0.0692,0.176,10811.6,66.6,66.6,64.35,2,2,2,406,393.6,419.9,291.5,275.6,114.4,93,118,0,0,0,0.282,0.236,0.3,291.5,275.6,301.9,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.157,0.152,0.161,0.0366,0.0291,0.0415,0.0015,0.0012,0.0017,0.333,0.309,0.349,0.013,0.012,0.014,24.74,24.66,24.82,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,33.17,31.34,34.33,32.18,30.4,33.3,0,0,0,0,0,0,0.358,0,0.07,0.28,0.72,0.28,43.9
1260136800000,2009,12,2009,3,10,7,0.261,0.0714,0.19,11623.5,71.53,71.53,69.19,2,2,2,432,427.3,442.9,314,309.3,118,118,118,0,0,0,0.273,0.266,0.276,314,309.3,324.9,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.165,0.164,0.169,0.0472,0.045,0.0523,0.0019,0.0018,0.0021,0.367,0.36,0.383,0.015,0.014,0.015,24.59,24.52,24.62,0.942,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.915,35.66,35.14,36.87,34.59,34.09,35.76,0,0,0,0,0,0,0.384,0,0.071,0.27,0.73,0.27,44.5
1260741600000,2009,12,2009,3,11,7,0.282,0.0714,0.21,12891.9,81.55,81.55,76.74,2,2,2,465.5,446.9,486.1,347.5,328.9,118,118,118,0,0,0,0.254,0.243,0.264,347.5,328.9,368.1,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.177,0.171,0.185,0.063,0.0543,0.0727,0.0025,0.0022,0.0029,0.417,0.389,0.448,0.017,0.016,0.018,24.39,24.26,24.5,0.947,0.944,0.951,0.975,0.97,0.98,0.923,0.916,0.931,39.36,37.32,41.63,38.37,36.21,40.78,0,0,0,0,0,0,0.426,0,0.072,0.25,0.74,0.26,45.7
1261346400000,2009,12,2009,3,12,7,0.321,0.0714,0.25,15141.3,96.4,96.4,90.13,2,2,2,531.2,487.6,572.7,413.2,369.6,118,118,118,0,0,0,0.223,0.206,0.242,413.2,369.6,454.7,990.5,990.5,990.5,966,965.8,966.2,24.5,24.3,24.7,0.201,0.185,0.216,0.094,0.0735,0.114,0.0038,0.003,0.0047,0.516,0.45,0.579,0.021,0.018,0.024,23.99,23.74,24.26,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,46.42,41.8,50.71,45.06,40.95,48.2,0,0,0,0,0,0,0.501,0,0.071,0.22,0.78,0.22,47.2
1261951200000,2009,12,2009,3,13,7,0.374,0.0768,0.297,17416.6,108.6,108.6,103.7,3,2,2.857142857142857,618.4,589.6,653.2,491.4,471.6,127,118,139,0,0,0,0.205,0.192,0.22,491.4,471.6,514.2,990.5,990.5,990.5,966.4,966.3,966.5,24.1,24,24.2,0.238,0.225,0.252,0.131,0.122,0.144,0.0054,0.005,0.006,0.548,0.512,0.608,0.023,0.021,0.025,23.58,23.42,23.71,0.947,0.944,0.956,0.971,0.97,0.98,0.92,0.916,0.937,38.36,34.98,52.26,36.85,33.93,48.2,0,0,0,0,0,0,0.576,0,0.077,0.21,0.79,0.21,46.6
1262556000000,2010,1,2009,4,14,7,0.427,0.0841,0.342,20053.5,127.8,127.8,119.4,3,3,3,705.2,663.6,747.4,566.2,524.6,139,139,139,0,0,0,0.198,0.186,0.209,566.2,524.6,608.4,990.5,990.5,990.5,966.7,966.6,966.9,23.8,23.6,23.9,0.282,0.258,0.306,0.179,0.151,0.207,0.0075,0.0063,0.0088,0.658,0.588,0.729,0.028,0.025,0.031,23.12,22.88,23.36,0.952,0.949,0.955,0.977,0.972,0.98,0.93,0.922,0.936,40.73,37.99,43.46,39.79,36.92,42.59,0,0,0,0,0,0,0.663,0,0.085,0.2,0.8,0.2,47
1263160800000,2010,1,2009,4,15,7,0.471,0.0841,0.387,22436.1,140.8,140.8,133.5,3,3,3,779.4,747.4,819.9,640.4,608.4,139,139,139,0,0,0,0.179,0.17,0.186,640.4,608.4,680.9,990.5,990.5,990.5,967,966.9,967.2,23.5,23.3,23.6,0.324,0.306,0.347,0.229,0.207,0.256,0.0097,0.0088,0.011,0.783,0.729,0.852,0.033,0.031,0.037,22.7,22.47,22.88,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.42,43.46,47.88,44.52,42.59,46.92,0,0,0,0,0,0,0.742,0,0.084,0.18,0.82,0.18,47.6
1263765600000,2010,1,2009,4,16,7,0.531,0.0841,0.447,24523,154.8,154.8,146,4,3,3.142857142857143,877.9,839.1,910.4,738.9,700.1,139,139,139,0,0,0,0.158,0.153,0.166,738.9,700.1,771.4,990.5,990.5,990.5,967.4,967.3,967.5,23.1,23,23.2,0.387,0.358,0.415,0.294,0.269,0.312,0.013,0.012,0.014,0.943,0.884,0.987,0.041,0.038,0.043,22.15,22.03,22.36,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.25,39.68,52.08,46.81,38.7,48.2,0,0,0,0,0,0,0.811,0,0.084,0.16,0.84,0.16,46.2
1264370400000,2010,1,2009,4,17,7,0.591,0.0841,0.507,27949.1,172.9,172.9,166.4,4,4,4,977.3,934.1,1018,838.3,795.1,139,139,139,0,0,0,0.143,0.137,0.149,838.3,795.1,878.6,990.5,990.5,990.5,967.8,967.6,968,22.7,22.5,22.9,0.476,0.437,0.513,0.345,0.324,0.364,0.015,0.014,0.016,1.05,0.971,1.12,0.046,0.042,0.05,21.65,21.43,21.89,0.955,0.954,0.956,0.979,0.978,0.98,0.935,0.932,0.937,42.46,40.7,44.11,41.59,39.78,43.23,0,0,0,0,0,0,0.924,0,0.084,0.14,0.86,0.14,47.3
1264975200000,2010,2,2009,5,18,7,0.67,0.098,0.572,30594.3,192.8,192.8,182.1,4,4,4,1107,1030,1191,945.2,867.6,162,162,162,0,0,0,0.147,0.136,0.157,945.2,867.6,1029,990.5,990.5,990.5,968.2,968,968.5,22.3,22,22.5,0.587,0.508,0.688,0.404,0.359,0.488,0.018,0.016,0.022,1.25,1.1,1.46,0.056,0.049,0.066,21.01,20.54,21.41,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,46.5,43.49,49.51,45.53,42.62,48.2,0,0,0,0,0,0,1.01,0,0.098,0.15,0.85,0.15,45.7
1265580000000,2010,2,2009,5,19,7,0.808,0.098,0.66,32390.4,192.8,192.8,192.8,4,4,4,1336,1217,1456,1174,1055,162,162,162,82.43,0,194,0.122,0.111,0.133,1092,1055,1100,990.5,990.5,990.5,969,968.6,969.3,21.5,21.2,21.9,0.816,0.726,0.874,0.63,0.547,0.648,0.029,0.025,0.031,1.74,1.56,1.82,0.081,0.071,0.086,19.8,19.34,20.35,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,50.58,49.72,51.39,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.148,0.12,0.82,0.18,40.1
1266184800000,2010,2,2009,5,20,7,1.07,0.098,0.665,30905.5,192.8,192.8,184,4,4,4,1766,1484,2074,1604,1322,162,162,162,504,222,812,0.0929,0.0781,0.109,1100,1100,1100,990.5,990.5,990.5,970.3,969.4,971.3,20.2,19.2,21.1,0.914,0.887,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.86,1.84,1.87,0.092,0.087,0.098,18.3,17.35,19.23,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,46.96,44.4,49.43,45.99,43.52,48.2,0,0,0,0,0,0,1.02,0,0.405,0.092,0.62,0.38,28.9
1266789600000,2010,2,2009,5,21,7,1.44,0.098,0.665,27897.2,172,172,166.1,4,4,4,2385,2153,2619,2223,1991,162,162,162,1123,891,1357,0.0682,0.0618,0.0752,1100,1100,1100,990.5,990.5,990.5,972,971.5,972.6,18.5,17.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.6,16.03,17.16,0.947,0.945,0.949,0.98,0.978,0.98,0.927,0.924,0.93,42.38,40.86,43.88,41.51,39.96,43.01,0,0,0,0,0,0,0.923,0,0.775,0.068,0.46,0.54,19.4
1267394400000,2010,3,2009,6,22,7,1.92,0.145,0.665,24398.3,157,157,145.2,4,4,4,3172,2720,3756,2933,2481,239,239,239,1833,1381,2417,0.0762,0.0636,0.0879,1100,1100,1100,990.5,990.5,990.5,973.9,972.8,975.2,16.6,15.3,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.042,1.87,1.87,1.87,0.11,0.11,0.12,14.74,13.46,15.79,0.939,0.932,0.944,0.972,0.97,0.976,0.913,0.904,0.922,37.34,33.83,40.2,36.31,32.82,39.26,0,0,0,0,0,0,0.807,0,1.255,0.076,0.35,0.65,12.7
1267999200000,2010,3,2009,6,23,7,2.71,0.145,0.665,19535.8,125.1,125.1,116.3,4,4,4,4478,4032,4873,4239,3793,239,239,239,3139,2693,3534,0.0536,0.049,0.0593,1100,1100,1100,990.5,990.5,990.5,976.6,975.7,977.3,13.9,13.2,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.044,0.049,1.87,1.87,1.87,0.13,0.13,0.14,12.07,11.35,12.89,0.92,0.913,0.928,0.97,0.97,0.97,0.893,0.886,0.9,29.97,27.96,32.25,29.07,27.12,31.29,0,0,0,0,0,0,0.646,0,2.045,0.054,0.25,0.75,7.21
1268604000000,2010,3,2009,6,24,7,3.06,0.151,0.665,17403.7,106.4,106.4,103.6,4,4,4,5052,4949,5096,4802,4710,249.9,239,315,3702,3610,3757,0.0495,0.0469,0.0626,1100,1100,1100,990.51,990.5,990.51,977.6,977.4,977.7,12.9,12.9,13.1,0.922,0.921,0.926,0.648,0.648,0.648,0.05,0.05,0.05,1.87,1.87,1.87,0.14,0.14,0.15,11.05,10.99,11.21,0.91,0.91,0.912,0.97,0.97,0.97,0.883,0.882,0.885,27.14,26.95,27.57,25.9,25.61,26.59,0,0,0,0,0,0,0.576,0,2.395,0.049,0.22,0.78,5.69
1269208800000,2010,3,2009,6,25,7,2.93,0.191,0.665,18255.7,112.5,112.5,108.7,4,4,4,4852,4670,4997,4537,4355,315,315,315,3437,3255,3582,0.065,0.063,0.0675,1100,1100,1100,990.5,990.5,990.5,977.2,976.9,977.5,13.3,13,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.39,11.12,11.72,0.914,0.911,0.917,0.97,0.97,0.97,0.886,0.884,0.89,28.06,27.33,28.99,27.17,26.21,28.12,0,0,0,0,0,0,0.604,0,2.265,0.065,0.23,0.77,6.23
1269813600000,2010,3,2009,6,26,7,2.75,0.184,0.665,19316.3,117.2,117.2,115,4,4,4,4544,4431,4591,4241,4136,303.6,295,315,3140,3036,3191,0.0668,0.0643,0.0687,1100,1100,1100,990.5,990.5,990.5,976.7,976.5,976.8,13.8,13.7,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.047,1.87,1.87,1.87,0.14,0.13,0.14,11.95,11.86,12.16,0.919,0.919,0.921,0.97,0.97,0.97,0.892,0.891,0.894,29.63,29.39,30.21,28.74,28.51,29.3,0,0,0,0,0,0,0.639,0,2.085,0.067,0.24,0.76,7.02
1270418400000,2010,4,2009,7,27,7,2.61,0.178,0.665,20054.9,120.1,120.1,119.4,4,4,4,4322,4283,4390,4027,3988,295,295,295,2927,2888,2995,0.0683,0.0672,0.0689,1100,1100,1100,990.5,990.5,990.5,976.3,976.2,976.4,14.2,14.1,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.36,12.23,12.43,0.923,0.922,0.924,0.97,0.97,0.97,0.896,0.894,0.896,30.77,30.42,30.97,29.84,29.51,30.04,0,0,0,0,0,0,0.663,0,1.945,0.068,0.25,0.75,7.68
1271023200000,2010,4,2009,7,28,7,2.78,0.178,0.665,19119.6,118,118,113.8,4,4,4,4603,4393,4829,4308,4098,295,295,295,3208,2998,3434,0.0642,0.0611,0.0672,1100,1100,1100,990.5,990.5,990.5,976.8,976.4,977.2,13.7,13.3,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.84,11.43,12.23,0.918,0.914,0.922,0.97,0.97,0.97,0.891,0.887,0.894,29.33,28.18,30.4,28.45,27.33,29.49,0,0,0,0,0,0,0.632,0,2.115,0.064,0.24,0.76,6.88
1271628000000,2010,4,2009,7,29,7,3.07,0.208,0.665,17293.3,107.6,107.6,102.9,4,4,4,5075,4912,5180,4731,4617,344.3,295,364,3631,3517,3716,0.0678,0.059,0.072,1100,1100,1100,990.51,990.5,990.52,977.6,977.3,977.8,12.9,12.7,13.2,0.922,0.918,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.15,0.14,0.15,11.02,10.87,11.28,0.909,0.905,0.913,0.97,0.97,0.97,0.882,0.878,0.885,27.02,26.53,27.76,25.73,25,26.9,0,0,0,0,0,0,0.572,0,2.405,0.068,0.22,0.78,5.63
1272232800000,2010,4,2009,7,30,7,3.07,0.216,0.665,17290.4,107.6,107.6,102.9,4,4,4,5077,4912,5180,4720,4572,357.1,340,364,3620,3472,3716,0.0703,0.0672,0.072,1100,1100,1100,990.51,990.5,990.52,977.6,977.3,977.8,12.9,12.7,13.2,0.921,0.918,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.15,0.14,0.15,11.02,10.87,11.28,0.909,0.905,0.913,0.97,0.97,0.97,0.882,0.878,0.885,27.02,26.53,27.76,25.73,25,26.9,0,0,0,0,0,0,0.572,0,2.405,0.07,0.22,0.78,5.63
1272837600000,2010,5,2009,8,31,7,2.76,0.206,0.665,19248.9,118.9,118.9,114.6,4,4,4,4564,4347,4829,4224,4007,340,340,340,3124,2907,3389,0.0746,0.0704,0.0782,1100,1100,1100,990.5,990.5,990.5,976.7,976.3,977.2,13.8,13.3,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.91,11.43,12.31,0.919,0.914,0.923,0.97,0.97,0.97,0.891,0.887,0.895,29.53,28.18,30.64,28.64,27.33,29.72,0,0,0,0,0,0,0.637,0,2.095,0.075,0.24,0.76,6.97
1273442400000,2010,5,2009,8,32,7,2.49,0.206,0.665,20761.8,127.9,127.9,123.6,4,4,4,4112,3908,4283,3772,3568,340,340,340,2672,2468,2843,0.0827,0.0794,0.087,1100,1100,1100,990.5,990.5,990.5,975.9,975.5,976.2,14.6,14.3,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.74,12.43,13.14,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,31.85,30.97,32.95,30.9,30.04,31.96,0,0,0,0,0,0,0.687,0,1.825,0.083,0.27,0.73,8.34
1274047200000,2010,5,2009,8,33,7,2.17,0.206,0.665,22715.9,141.5,141.5,135.2,4,4,4,3581,3301,3807,3241,2961,340,340,340,2141,1861,2367,0.0951,0.0893,0.103,1100,1100,1100,990.5,990.5,990.5,974.8,974.2,975.3,15.7,15.2,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.043,1.87,1.87,1.87,0.12,0.11,0.12,13.83,13.36,14.43,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.909,34.85,33.54,36.48,33.8,32.53,35.39,0,0,0,0,0,0,0.751,0,1.505,0.095,0.31,0.69,10.5
1274652000000,2010,5,2009,8,34,7,1.86,0.206,0.665,24720.2,150.8,150.8,147.1,4,4,4,3077,2944,3202,2737,2604,340,340,340,1637,1504,1762,0.11,0.106,0.115,1100,1100,1100,990.5,990.5,990.5,973.7,973.4,974,16.8,16.5,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.93,14.64,15.25,0.94,0.939,0.942,0.971,0.97,0.973,0.914,0.911,0.917,37.87,37.06,38.74,36.79,35.94,37.7,0,0,0,0,0,0,0.817,0,1.195,0.11,0.36,0.64,13.3
1275256800000,2010,5,2009,8,35,7,1.63,0.181,0.665,26492.9,162.6,162.6,157.7,4,4,4,2696,2518,2860,2396,2225,299.7,293,340,1296,1125,1420,0.111,0.104,0.119,1100,1100,1100,990.5,990.5,990.5,972.8,972.4,973.2,17.7,17.3,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.85,15.45,16.28,0.944,0.943,0.946,0.977,0.974,0.979,0.922,0.919,0.926,40.36,39.28,41.52,39.42,38.28,40.66,0,0,0,0,0,0,0.876,0,0.965,0.11,0.41,0.59,16.3
1275861600000,2010,6,2009,9,36,7,1.43,0.177,0.665,28004.7,169.3,169.3,166.7,4,4,4,2362,2258,2472,2069,1965,293,293,293,969.4,865,1079,0.124,0.119,0.13,1100,1100,1100,990.5,990.5,990.5,972,971.7,972.2,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.65,16.39,16.9,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.52,41.81,43.2,41.67,40.97,42.34,0,0,0,0,0,0,0.926,0,0.765,0.12,0.47,0.53,19.6
1276466400000,2010,6,2009,9,37,7,1.25,0.177,0.665,29276.7,177.5,177.5,174.3,4,4,4,2071,1956,2207,1778,1663,293,293,293,678.3,563,814,0.142,0.133,0.15,1100,1100,1100,990.5,990.5,990.5,971.3,971,971.6,19.2,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.37,17.03,17.67,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.46,43.53,45.28,43.57,42.66,44.37,0,0,0,0,0,0,0.968,0,0.585,0.14,0.53,0.47,23.4
1277071200000,2010,6,2009,9,38,7,1.06,0.177,0.665,30999.9,189.8,189.8,184.5,4,4,4,1749,1593,1935,1456,1300,293,293,293,355.6,200,542,0.168,0.151,0.184,1100,1100,1100,990.5,990.5,990.5,970.3,969.8,970.9,20.2,19.6,20.7,0.923,0.916,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.87,1.86,1.87,0.093,0.09,0.096,18.34,17.73,18.85,0.952,0.95,0.952,0.98,0.98,0.98,0.933,0.931,0.933,47.07,45.46,48.42,46.13,44.55,47.45,0,0,0,0,0,0,1.03,0,0.395,0.17,0.63,0.37,29.2
1277676000000,2010,6,2009,9,39,7,0.88,0.164,0.665,32320.6,192.8,192.8,192.4,4,4,4,1454,1371,1558,1183,1115,271.9,256,293,82.86,15,165,0.187,0.178,0.194,1100,1100,1100,990.5,990.5,990.5,969.3,969.1,969.7,21.2,20.8,21.4,0.869,0.832,0.913,0.648,0.648,0.648,0.031,0.03,0.031,1.82,1.78,1.86,0.086,0.083,0.089,19.35,18.97,19.65,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.74,48.72,50.57,48.1,47.75,48.2,0,0,0,0,0,0,1.07,0,0.215,0.19,0.76,0.24,36.7
1278280800000,2010,7,2009,10,40,7,0.739,0.155,0.584,30608,192.8,192.8,182.2,4,4,4,1222,1143,1313,966.4,887.3,256,256,256,0,0,0,0.21,0.195,0.224,966.4,887.3,1057,990.5,990.5,990.5,968.6,968.4,968.9,21.9,21.6,22.1,0.639,0.548,0.765,0.426,0.368,0.552,0.019,0.017,0.026,1.33,1.16,1.61,0.061,0.052,0.074,20.57,20.01,20.99,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.53,43.63,49.54,45.55,42.75,48.2,0,0,0,0,0,0,1.01,0,0.155,0.21,0.79,0.21,41.4
1278885600000,2010,7,2009,10,41,7,0.604,0.155,0.449,24610.8,162.7,162.7,146.5,4,3,3.2857142857142856,997.9,934.1,1092,741.9,678.1,256,256,256,0,0,0,0.257,0.234,0.274,741.9,678.1,835.9,990.5,990.5,990.5,967.9,967.6,968.2,22.6,22.3,22.9,0.416,0.362,0.501,0.293,0.254,0.344,0.013,0.011,0.015,0.958,0.864,1.07,0.042,0.038,0.048,21.67,21.24,22,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.31,39.89,51.25,45.04,38.92,48.2,0,0,0,0,0,0,0.814,0,0.155,0.26,0.74,0.26,40.7
1279490400000,2010,7,2009,10,42,7,0.526,0.155,0.371,21151.7,133.1,133.1,125.9,3,3,3,870,832.3,910.4,614,576.3,256,256,256,0,0,0,0.295,0.281,0.308,614,576.3,654.4,990.5,990.5,990.5,967.4,967.2,967.5,23.1,23,23.3,0.325,0.304,0.348,0.211,0.186,0.238,0.0091,0.008,0.01,0.755,0.692,0.824,0.033,0.03,0.036,22.36,22.13,22.58,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.85,40.52,45.28,41.97,39.6,44.38,0,0,0,0,0,0,0.699,0,0.155,0.29,0.71,0.29,40.2
1280095200000,2010,7,2009,10,43,7,0.467,0.15,0.317,18239.9,116.3,116.3,108.6,3,3,3,773,716.2,819.9,524.7,491.4,248.3,202,256,0,0,0,0.321,0.282,0.343,524.7,491.4,563.9,990.5,990.5,990.5,967,966.8,967.2,23.5,23.3,23.7,0.274,0.256,0.297,0.152,0.131,0.178,0.0065,0.0055,0.0076,0.604,0.55,0.671,0.026,0.023,0.029,22.9,22.65,23.15,0.948,0.945,0.952,0.971,0.97,0.975,0.921,0.917,0.928,37.25,35.02,39.74,36.19,33.97,38.76,0,0,0,0,0,0,0.603,0,0.15,0.32,0.68,0.32,39.1
1280700000000,2010,8,2009,11,44,7,0.397,0.122,0.275,16161.5,102.7,102.7,96.2,3,2,2.142857142857143,656.5,630.9,692.2,454.5,428.9,202,202,202,0,0,0,0.308,0.292,0.32,454.5,428.9,490.2,990.5,990.5,990.5,966.5,966.4,966.7,24,23.8,24.1,0.229,0.215,0.249,0.114,0.101,0.13,0.0047,0.0042,0.0055,0.576,0.543,0.629,0.024,0.023,0.026,23.4,23.26,23.53,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.29,35.28,51.94,45.66,34.22,48.2,0,0,0,0,0,0,0.534,0,0.122,0.31,0.69,0.31,40.7
1281304800000,2010,8,2009,11,45,7,0.353,0.122,0.231,13932.2,89.32,89.32,82.93,2,2,2,583.4,553,613.6,381.4,351,202,202,202,0,0,0,0.347,0.329,0.365,381.4,351,411.6,990.5,990.5,990.5,966.2,966.1,966.4,24.3,24.1,24.4,0.198,0.187,0.208,0.079,0.0647,0.0933,0.0033,0.0027,0.0039,0.477,0.431,0.522,0.02,0.018,0.022,23.8,23.62,23.98,0.952,0.949,0.956,0.978,0.974,0.98,0.932,0.924,0.937,42.38,39.15,45.57,41.46,38.14,44.66,0,0,0,0,0,0,0.461,0,0.122,0.35,0.65,0.35,39.5
