datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1281909600000,2010,8,2009,11,46,7,0.311,0.122,0.189,11406.6,73.36,73.36,67.9,2,2,2,514.8,490.2,540.2,312.8,288.2,202,202,202,0,0,0,0.393,0.374,0.412,312.8,288.2,338.2,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.173,0.165,0.182,0.0466,0.035,0.0586,0.0019,0.0014,0.0024,0.374,0.337,0.412,0.015,0.014,0.017,24.21,24.06,24.36,0.942,0.938,0.947,0.97,0.97,0.971,0.914,0.91,0.919,34.99,32.28,37.77,33.95,31.31,36.68,0,0,0,0,0,0,0.377,0,0.122,0.39,0.61,0.39,36.7
1282514400000,2010,8,2009,11,47,7,0.284,0.122,0.162,9776.64,62.07,62.07,58.19,2,2,2,469.8,450,487.6,267.8,248,202,202,202,0,0,0,0.43,0.414,0.449,267.8,248,285.6,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.158,0.151,0.164,0.0255,0.0168,0.0338,0.001,0.00068,0.0014,0.306,0.277,0.333,0.012,0.011,0.013,24.48,24.37,24.6,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,30,27.78,31.99,29.1,26.95,31.03,0,0,0,0,0,0,0.323,0,0.122,0.43,0.57,0.43,34.4
1283119200000,2010,8,2009,11,48,7,0.257,0.098,0.159,9690.81,62.9,62.9,57.68,2,2,2,425.5,408.3,442.9,263.5,237.4,162,146,202,0,0,0,0.38,0.338,0.46,263.5,237.4,286.6,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.152,0.147,0.159,0.0246,0.0159,0.0343,0.00098,0.00064,0.0014,0.297,0.266,0.329,0.012,0.011,0.013,24.69,24.62,24.77,0.932,0.925,0.937,0.97,0.97,0.97,0.904,0.898,0.909,29.73,26.57,32.42,28.84,25.77,31.45,0,0,0,0,0,0,0.32,0,0.098,0.38,0.62,0.38,37.7
1283724000000,2010,9,2009,12,49,7,0.235,0.0869,0.148,9045.2,56.45,56.45,53.84,2,2,2,388.9,379.2,403.1,245.2,237.4,143.7,138,146,0,0,0,0.37,0.36,0.381,245.2,237.4,257.1,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.144,0.141,0.148,0.0171,0.0159,0.0203,0.00068,0.00063,0.00081,0.269,0.26,0.285,0.011,0.01,0.011,24.89,24.8,24.94,0.927,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.75,26.84,29.1,26.92,26.03,28.22,0,0,0,0,0,0,0.299,0,0.087,0.37,0.63,0.37,38.5
1284328800000,2010,9,2009,12,50,7,0.213,0.0835,0.129,8049.05,51.19,51.19,47.91,2,1,1.1428571428571428,351.7,338.4,371.1,213.7,200.4,138,138,138,0,0,0,0.393,0.372,0.408,213.7,200.4,233.1,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.132,0.127,0.139,0.0139,0.0128,0.0156,0.00055,0.0005,0.00062,0.354,0.254,0.391,0.014,0.01,0.015,24.99,24.91,25.06,0.952,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.06,26.39,51.97,44.25,25.6,48.2,0,0,0,0,0,0,0.266,0,0.084,0.39,0.61,0.39,37.8
1284933600000,2010,9,2009,12,51,7,0.195,0.0835,0.112,7114.09,45.4,45.4,42.35,1,1,1,322.6,306.7,335.5,184.6,168.7,138,138,138,0,0,0,0.428,0.411,0.45,184.6,168.7,197.5,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.122,0.116,0.126,0.0114,0.0101,0.0125,0.00045,0.00039,0.00049,0.325,0.296,0.348,0.013,0.012,0.014,25.16,25.07,25.27,0.95,0.944,0.954,0.979,0.975,0.98,0.93,0.921,0.935,43.26,39.48,46.32,42.35,38.49,45.4,0,0,0,0,0,0,0.235,0,0.083,0.43,0.57,0.43,36.5
1285538400000,2010,9,2009,12,52,7,0.179,0.0762,0.103,6523.68,42.91,42.91,38.83,1,1,1,295.7,287.9,299,169.7,161,126,110,138,0,0,0,0.426,0.372,0.462,169.7,161,185.8,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.115,0.113,0.119,0.0102,0.00943,0.0115,0.0004,0.00037,0.00045,0.297,0.282,0.324,0.012,0.011,0.013,25.32,25.29,25.34,0.945,0.942,0.95,0.975,0.971,0.98,0.921,0.915,0.931,39.82,37.65,43.78,38.83,36.56,42.91,0,0,0,0,0,0,0.216,0,0.076,0.43,0.58,0.42,36.4
1286143200000,2010,10,2010,1,1,7,0.164,0.0665,0.0971,6164.16,40.11,40.11,36.69,1,1,1,270.6,260,284.3,160.6,150,110,110,110,0,0,0,0.407,0.387,0.423,160.6,150,174.3,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.11,0.106,0.115,0.0094,0.0085,0.0106,0.00037,0.00033,0.00041,0.279,0.26,0.303,0.011,0.01,0.012,25.44,25.36,25.5,0.942,0.938,0.946,0.972,0.97,0.978,0.916,0.91,0.925,37.73,35.19,41,36.69,34.14,40.11,0,0,0,0,0,0,0.204,0,0.0669,0.41,0.59,0.41,37.6
1286748000000,2010,10,2010,1,2,7,0.151,0.0665,0.0849,5359.62,33.01,33.01,31.9,1,1,1,250.4,236.7,255.2,140.4,126.7,110,110,110,0,0,0,0.44,0.431,0.465,140.4,126.7,145.2,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.103,0.0982,0.105,0.00768,0.00652,0.00809,0.0003,0.00025,0.00031,0.243,0.218,0.251,0.0094,0.0084,0.0097,25.56,25.53,25.66,0.934,0.929,0.936,0.97,0.97,0.97,0.906,0.901,0.908,32.89,29.62,34.03,31.9,28.73,33.01,0,0,0,0,0,0,0.177,0,0.0661,0.44,0.56,0.44,35.5
1287352800000,2010,10,2010,1,3,7,0.14,0.0665,0.0735,4619.61,28.73,28.73,27.5,1,1,1,231.5,226.7,236.7,121.5,116.7,110,110,110,0,0,0,0.475,0.465,0.485,121.5,116.7,126.7,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.0964,0.0947,0.0982,0.00608,0.00567,0.00652,0.00023,0.00022,0.00025,0.209,0.2,0.218,0.0081,0.0077,0.0084,25.7,25.66,25.74,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.895,0.901,28.35,27.17,29.62,27.5,26.36,28.73,0,0,0,0,0,0,0.153,0,0.0665,0.47,0.52,0.48,33
1287957600000,2010,10,2010,1,4,7,0.139,0.0665,0.0722,4535.1,28.73,28.73,26.99,1,1,1,229.4,223.9,236.7,119.4,113.9,110,110,110,0,0,0,0.48,0.465,0.491,119.4,113.9,126.7,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0957,0.0937,0.0982,0.0059,0.00543,0.00652,0.00023,0.00021,0.00025,0.205,0.195,0.218,0.0079,0.0075,0.0084,25.72,25.66,25.76,0.924,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.83,26.49,29.62,26.99,25.69,28.73,0,0,0,0,0,0,0.15,0,0.0668,0.48,0.52,0.48,32.6
1288562400000,2010,11,2010,2,5,7,0.141,0.0562,0.0852,5400.71,32.79,32.79,32.15,1,1,1,233.9,230.1,236.7,140.9,137.1,93,93,93,0,0,0,0.398,0.393,0.404,140.9,137.1,143.7,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.101,0.0994,0.102,0.00773,0.0074,0.00796,0.0003,0.00029,0.00031,0.241,0.234,0.246,0.0093,0.009,0.0095,25.66,25.63,25.69,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,33.14,32.22,33.8,32.15,31.25,32.79,0,0,0,0,0,0,0.179,0,0.0558,0.4,0.6,0.4,38.3
1289167200000,2010,11,2010,2,6,7,0.142,0.0562,0.0862,5465.88,34.42,34.42,32.53,1,1,1,235.6,230.1,243.7,142.6,137.1,93,93,93,0,0,0,0.395,0.382,0.404,142.6,137.1,150.7,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.101,0.0994,0.104,0.00787,0.0074,0.00856,0.0003,0.00029,0.00033,0.244,0.234,0.259,0.0094,0.009,0.01,25.64,25.58,25.69,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.91,33.54,32.22,35.48,32.53,31.25,34.42,0,0,0,0,0,0,0.181,0,0.0558,0.4,0.61,0.39,38.5
1289772000000,2010,11,2010,2,7,7,0.163,0.0562,0.107,6838.77,45.79,45.79,40.71,1,1,1,269.6,251.7,290.5,176.6,158.7,93,93,93,0,0,0,0.346,0.32,0.369,176.6,158.7,197.5,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.113,0.107,0.121,0.0108,0.00924,0.0125,0.00042,0.00036,0.00049,0.305,0.273,0.342,0.012,0.011,0.013,25.42,25.3,25.52,0.947,0.941,0.954,0.976,0.97,0.98,0.924,0.913,0.935,41.69,37.38,46.73,40.71,36.28,45.79,0,0,0,0,0,0,0.226,0,0.056,0.34,0.66,0.34,42
1290376800000,2010,11,2010,2,8,7,0.177,0.0562,0.121,7801.1,47.78,47.78,46.44,1,1,1,293.2,287.9,299,200.2,194.9,93,93,93,0,0,0,0.317,0.311,0.323,200.2,194.9,206,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.122,0.12,0.124,0.0128,0.0123,0.0133,0.0005,0.00048,0.00052,0.347,0.338,0.358,0.014,0.013,0.014,25.28,25.25,25.31,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,47.38,46.09,48.76,46.44,45.17,47.78,0,0,0,0,0,0,0.258,0,0.056,0.32,0.68,0.32,44.1
1290981600000,2010,11,2010,2,9,7,0.203,0.061,0.142,8729.48,56.65,56.65,51.96,2,1,1.7142857142857142,335.7,306.7,359.9,234.8,213.7,100.9,93,104,0,0,0,0.301,0.289,0.313,234.8,213.7,255.9,990.5,990.5,990.5,965.1,964.9,965.2,25.4,25.3,25.6,0.135,0.126,0.142,0.016,0.0139,0.0198,0.00063,0.00054,0.00078,0.294,0.245,0.386,0.012,0.0096,0.015,25.13,25.02,25.2,0.935,0.922,0.959,0.973,0.97,0.98,0.91,0.894,0.94,34.4,26.03,52.42,32.87,25.25,48.2,0,0,0,0,0,0,0.289,0,0.061,0.3,0.7,0.3,43
1291586400000,2010,12,2010,3,10,7,0.233,0.0629,0.17,10461.7,65.12,65.12,62.27,2,2,2,385.5,371.1,398.5,281.5,267.1,104,104,104,0,0,0,0.27,0.261,0.28,281.5,267.1,294.5,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.151,0.146,0.156,0.0319,0.0251,0.038,0.0013,0.00099,0.0015,0.316,0.294,0.335,0.013,0.012,0.013,24.86,24.77,24.95,0.936,0.932,0.938,0.97,0.97,0.97,0.908,0.905,0.91,32.1,30.47,33.57,31.14,29.56,32.56,0,0,0,0,0,0,0.346,0,0.063,0.27,0.73,0.27,44.9
1292191200000,2010,12,2010,3,11,7,0.261,0.0629,0.198,12164.2,82.26,82.26,72.41,2,2,2,431.3,403.1,474.2,327.3,299.1,104,104,104,0,0,0,0.242,0.219,0.258,327.3,299.1,370.2,990.5,990.5,990.5,965.5,965.4,965.7,25,24.8,25.1,0.168,0.158,0.183,0.0535,0.0402,0.0737,0.0021,0.0016,0.003,0.385,0.342,0.449,0.015,0.014,0.018,24.57,24.32,24.74,0.944,0.939,0.951,0.972,0.97,0.98,0.918,0.911,0.932,37.23,34.09,41.97,36.2,33.07,41.13,0,0,0,0,0,0,0.402,0,0.063,0.24,0.76,0.24,46.6
1292796000000,2010,12,2010,3,12,7,0.325,0.0629,0.262,15835.9,104.9,104.9,94.26,3,2,2.2857142857142856,537.3,487.6,596.3,433.3,383.6,104,104,104,0,0,0,0.194,0.174,0.213,433.3,383.6,492.3,990.5,990.5,990.5,966,965.8,966.3,24.5,24.2,24.7,0.207,0.188,0.233,0.103,0.0801,0.131,0.0042,0.0032,0.0054,0.514,0.469,0.571,0.021,0.019,0.023,23.97,23.69,24.24,0.952,0.943,0.958,0.977,0.97,0.98,0.931,0.915,0.939,43.38,34.85,50.58,42.22,33.8,48.2,0,0,0,0,0,0,0.524,0,0.063,0.19,0.81,0.19,48.7
1293400800000,2010,12,2010,3,13,7,0.406,0.0689,0.337,19844.7,126.6,126.6,118.1,3,3,3,671.3,613.6,741.1,557.3,509.6,114,104,139,0,0,0,0.169,0.152,0.198,557.3,509.6,602.1,990.5,990.5,990.5,966.6,966.4,966.9,23.9,23.6,24.1,0.272,0.243,0.302,0.173,0.141,0.203,0.0073,0.0059,0.0086,0.638,0.556,0.719,0.027,0.023,0.03,23.28,22.92,23.59,0.951,0.947,0.955,0.976,0.97,0.98,0.929,0.919,0.936,40.32,37.22,43.06,39.37,36.1,42.2,0,0,0,0,0,0,0.656,0,0.069,0.17,0.83,0.17,48.9
1294005600000,2011,1,2010,4,14,7,0.505,0.0841,0.421,23702.2,144.6,144.6,141.1,3,3,3,834.4,763.1,890.2,695.4,624.1,139,139,139,0,0,0,0.167,0.156,0.182,695.4,624.1,751.2,990.5,990.5,990.5,967.2,967,967.5,23.3,23,23.5,0.357,0.315,0.397,0.265,0.218,0.303,0.011,0.0093,0.013,0.878,0.756,0.979,0.038,0.032,0.043,22.38,22.06,22.79,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.66,44.44,51.83,47.03,43.55,48.2,0,0,0,0,0,0,0.784,0,0.084,0.17,0.83,0.17,46.9
1294610400000,2011,1,2010,4,15,7,0.617,0.0841,0.533,29074.7,189.9,189.9,173.1,4,4,4,1020,937.7,1129,880.8,798.7,139,139,139,0,0,0,0.137,0.123,0.148,880.8,798.7,989.8,990.5,990.5,990.5,967.9,967.7,968.3,22.6,22.2,22.8,0.516,0.44,0.623,0.365,0.326,0.418,0.016,0.014,0.019,1.12,0.978,1.32,0.05,0.043,0.059,21.43,20.88,21.87,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,44.16,40.85,48.45,43.27,39.94,47.48,0,0,0,0,0,0,0.961,0,0.084,0.14,0.86,0.14,47.1
1295215200000,2011,1,2010,4,16,7,0.852,0.0869,0.659,32177.3,192.8,192.8,191.5,4,4,4,1409,1183,1683,1265,1044,143.7,139,150,175.3,0,433,0.103,0.0891,0.118,1090,1044,1100,990.5,990.5,990.5,969.2,968.5,970.1,21.3,20.4,22,0.834,0.702,0.913,0.626,0.521,0.648,0.029,0.024,0.032,1.76,1.51,1.86,0.083,0.069,0.091,19.55,18.56,20.51,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,49.81,47.66,51.43,47.88,46.7,48.2,0,0,0,0,0,0,1.06,0,0.193,0.1,0.77,0.23,37.8
1295820000000,2011,1,2010,4,17,7,1.16,0.0907,0.665,30076,182.6,182.6,179,4,4,4,1911,1808,1976,1761,1658,150,150,150,661.3,558,726,0.0785,0.0759,0.083,1100,1100,1100,990.5,990.5,990.5,970.8,970.5,971,19.7,19.5,20,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.096,17.81,17.6,18.15,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.67,45.1,46.57,44.76,44.2,45.64,0,0,0,0,0,0,0.995,0,0.495,0.078,0.57,0.43,25.9
1296424800000,2011,1,2010,4,18,7,1.26,0.115,0.665,29208.9,176.4,176.4,173.9,4,4,4,2083,1987,2198,1892,1821,190.3,150,197,792.3,721,901,0.0913,0.0755,0.0976,1100,1100,1100,990.5,990.5,990.5,971.3,971.1,971.6,19.2,18.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.33,17.05,17.57,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.35,43.59,45.01,43.47,42.72,44.11,0,0,0,0,0,0,0.966,0,0.595,0.091,0.53,0.47,23.2
1297029600000,2011,2,2010,5,19,7,1.45,0.119,0.665,27878.5,169.9,169.9,165.9,4,4,4,2390,2236,2571,2193,2039,197,197,197,1093,939,1274,0.0826,0.0766,0.0881,1100,1100,1100,990.5,990.5,990.5,972,971.7,972.5,18.5,18,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.15,16.96,0.947,0.945,0.948,0.98,0.979,0.98,0.928,0.925,0.929,42.34,41.17,43.35,41.49,40.29,42.48,0,0,0,0,0,0,0.922,0,0.785,0.082,0.46,0.54,19.2
1297634400000,2011,2,2010,5,20,7,1.82,0.119,0.665,25056.9,158.5,158.5,149.1,4,4,4,3010,2665,3345,2813,2468,197,197,197,1713,1368,2048,0.0658,0.0589,0.0739,1100,1100,1100,990.5,990.5,990.5,973.5,972.7,974.3,17,16.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.11,0.12,15.1,14.33,15.92,0.941,0.937,0.945,0.973,0.97,0.977,0.915,0.909,0.923,38.33,36.22,40.56,37.29,35.13,39.64,0,0,0,0,0,0,0.829,0,1.155,0.065,0.37,0.63,13.8
1298239200000,2011,2,2010,5,21,7,2.21,0.119,0.665,22427.5,137.7,137.7,133.5,4,4,4,3657,3470,3769,3460,3273,197,197,197,2360,2173,2472,0.0539,0.0523,0.0568,1100,1100,1100,990.5,990.5,990.5,975,974.6,975.2,15.5,15.3,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.67,13.43,14.07,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,34.41,33.75,35.49,33.37,32.74,34.43,0,0,0,0,0,0,0.742,0,1.545,0.054,0.3,0.7,10.1
1298844000000,2011,2,2010,5,22,7,2.29,0.18,0.665,21922,131,131,130.5,4,4,4,3791,3769,3807,3492,3454,298.1,197,315,2393,2354,2510,0.0787,0.0518,0.0836,1100,1100,1100,990.5,990.5,990.5,975.2,975.2,975.3,15.3,15.2,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.39,13.36,13.43,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,33.63,33.54,33.75,32.62,32.53,32.74,0,0,0,0,0,0,0.725,0,1.625,0.079,0.29,0.71,9.57
1299448800000,2011,3,2010,6,23,7,2.31,0.171,0.665,21828.6,130.1,130.1,129.9,4,4,4,3815,3807,3838,3533,3492,282.4,239,315,2433,2392,2468,0.074,0.0628,0.0828,1100,1100,1100,990.5,990.5,990.5,975.3,975.3,975.3,15.2,15.2,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.34,13.29,13.36,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.903,33.49,33.36,33.54,32.48,32.36,32.53,0,0,0,0,0,0,0.722,0,1.645,0.074,0.29,0.71,9.45
1300053600000,2011,3,2010,6,24,7,2.32,0.145,0.665,21732.8,129.8,129.8,129.4,4,4,4,3841,3823,3875,3602,3584,239,239,239,2502,2484,2536,0.0622,0.0617,0.0625,1100,1100,1100,990.5,990.5,990.5,975.3,975.3,975.4,15.2,15.1,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.28,13.21,13.32,0.931,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,33.34,33.14,33.45,32.34,32.15,32.44,0,0,0,0,0,0,0.719,0,1.655,0.063,0.29,0.71,9.37
1300658400000,2011,3,2010,6,25,7,2.36,0.145,0.665,21507.5,128.2,128.2,128,4,4,4,3901,3892,3913,3662,3653,239,239,239,2562,2553,2574,0.0613,0.0611,0.0614,1100,1100,1100,990.5,990.5,990.5,975.5,975.5,975.5,15,15,15,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.16,13.13,13.17,0.93,0.93,0.93,0.97,0.97,0.97,0.902,0.902,0.902,33,32.93,33.05,32.01,31.94,32.05,0,0,0,0,0,0,0.711,0,1.695,0.061,0.28,0.72,9.11
1301263200000,2011,3,2010,6,26,7,2.43,0.159,0.665,21059.2,127.8,127.8,125.4,4,4,4,4024,3913,4082,3761,3674,263,239,295,2661,2574,2693,0.0653,0.0593,0.0729,1100,1100,1100,990.5,990.5,990.5,975.7,975.5,975.8,14.8,14.7,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,12.91,12.8,13.13,0.928,0.927,0.93,0.97,0.97,0.97,0.9,0.899,0.902,32.31,31.99,32.93,31.34,31.03,31.94,0,0,0,0,0,0,0.696,0,1.765,0.065,0.27,0.73,8.67
1301868000000,2011,4,2010,7,27,7,2.52,0.178,0.665,20590.9,124,124,122.6,4,4,4,4161,4091,4258,3866,3796,295,295,295,2766,2696,2863,0.0709,0.0693,0.0721,1100,1100,1100,990.5,990.5,990.5,976,975.8,976.2,14.5,14.3,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.65,12.47,12.78,0.926,0.924,0.927,0.97,0.97,0.97,0.898,0.897,0.899,31.59,31.09,31.95,30.64,30.16,30.99,0,0,0,0,0,0,0.681,0,1.855,0.071,0.26,0.74,8.17
1302472800000,2011,4,2010,7,28,7,2.63,0.178,0.665,19985.9,120.5,120.5,119,4,4,4,4343,4266,4407,4048,3971,295,295,295,2948,2871,3012,0.068,0.0669,0.0692,1100,1100,1100,990.5,990.5,990.5,976.3,976.2,976.4,14.2,14.1,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.32,12.2,12.46,0.923,0.922,0.924,0.97,0.97,0.97,0.895,0.894,0.896,30.66,30.33,31.05,29.74,29.42,30.12,0,0,0,0,0,0,0.661,0,1.965,0.068,0.25,0.75,7.6
1303077600000,2011,4,2010,7,29,7,2.69,0.178,0.665,19659.8,118,118,117,4,4,4,4441,4393,4449,4146,4098,295,295,295,3046,2998,3054,0.0664,0.0663,0.0672,1100,1100,1100,990.5,990.5,990.5,976.5,976.4,976.5,14,14,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.14,12.12,12.23,0.921,0.921,0.922,0.97,0.97,0.97,0.894,0.893,0.894,30.16,30.12,30.4,29.26,29.22,29.49,0,0,0,0,0,0,0.65,0,2.025,0.066,0.25,0.75,7.31
1303682400000,2011,4,2010,7,30,7,2.62,0.181,0.665,20011.3,120.6,120.6,119.1,4,4,4,4335,4258,4390,4036,3937,298.7,295,321,2936,2837,2995,0.0689,0.0672,0.0754,1100,1100,1100,990.5,990.5,990.5,976.3,976.2,976.4,14.2,14.1,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.33,12.23,12.47,0.923,0.922,0.924,0.97,0.97,0.97,0.895,0.894,0.897,30.7,30.42,31.09,29.78,29.51,30.16,0,0,0,0,0,0,0.662,0,1.955,0.069,0.25,0.75,7.64
1304287200000,2011,5,2010,8,31,7,2.51,0.194,0.665,20654.7,124.5,124.5,122.9,4,4,4,4142,4065,4224,3821,3744,321,321,321,2721,2644,2803,0.0775,0.076,0.079,1100,1100,1100,990.5,990.5,990.5,975.9,975.8,976.1,14.6,14.4,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.69,12.54,12.83,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.897,0.9,31.69,31.27,32.08,30.74,30.33,31.12,0,0,0,0,0,0,0.683,0,1.845,0.077,0.26,0.74,8.23
1304892000000,2011,5,2010,8,32,7,2.34,0.202,0.665,21608.9,132.7,132.7,128.6,4,4,4,3874,3690,3994,3539,3350,334.6,321,340,2439,2250,2573,0.0865,0.0804,0.0921,1100,1100,1100,990.5,990.5,990.5,975.4,975,975.7,15.1,14.8,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.21,12.96,13.6,0.93,0.929,0.933,0.97,0.97,0.97,0.902,0.901,0.905,33.15,32.45,34.21,32.16,31.48,33.19,0,0,0,0,0,0,0.715,0,1.675,0.086,0.28,0.72,9.23
1305496800000,2011,5,2010,8,33,7,2.08,0.206,0.665,23257.8,143.1,143.1,138.4,4,4,4,3438,3234,3597,3098,2894,340,340,340,1998,1794,2157,0.099,0.0945,0.105,1100,1100,1100,990.5,990.5,990.5,974.5,974.1,974.8,16,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.14,13.8,14.57,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.68,34.76,36.87,34.61,33.71,35.77,0,0,0,0,0,0,0.769,0,1.415,0.099,0.32,0.68,11.2
1306101600000,2011,5,2010,8,34,7,1.82,0.206,0.665,25009.4,153.6,153.6,148.9,4,4,4,3014,2843,3165,2674,2503,340,340,340,1574,1403,1725,0.113,0.107,0.12,1100,1100,1100,990.5,990.5,990.5,973.5,973.1,973.9,17,16.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.08,14.72,15.49,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.911,0.919,38.28,37.28,39.4,37.22,36.17,38.4,0,0,0,0,0,0,0.827,0,1.155,0.11,0.37,0.63,13.7
1306706400000,2011,5,2010,8,35,7,1.57,0.185,0.665,26936.2,164.8,164.8,160.3,4,4,4,2600,2438,2774,2294,2145,306.4,293,340,1194,1045,1334,0.118,0.11,0.125,1100,1100,1100,990.5,990.5,990.5,972.5,972.2,973,18,17.5,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.66,16.47,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.98,39.85,42.03,40.08,38.88,41.19,0,0,0,0,0,0,0.891,0,0.905,0.12,0.42,0.58,17.2
1307311200000,2011,6,2010,9,36,7,1.35,0.177,0.665,28569.9,174.1,174.1,170.1,4,4,4,2231,2074,2381,1938,1781,293,293,293,837.7,681,988,0.132,0.123,0.141,1100,1100,1100,990.5,990.5,990.5,971.7,971.3,972,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,16.97,16.61,17.35,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.38,42.4,44.4,42.51,41.56,43.52,0,0,0,0,0,0,0.945,0,0.685,0.13,0.49,0.51,21.2
1307916000000,2011,6,2010,9,37,7,1.12,0.177,0.665,30378.6,186.2,186.2,180.8,4,4,4,1858,1698,2018,1565,1405,293,293,293,465.3,305,625,0.158,0.145,0.173,1100,1100,1100,990.5,990.5,990.5,970.6,970.1,971.1,19.9,19.4,20.4,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.092,0.097,17.99,17.48,18.51,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.13,44.77,47.51,45.21,43.88,46.56,0,0,0,0,0,0,1,0,0.455,0.16,0.59,0.41,27.1
1308520800000,2011,6,2010,9,38,7,0.915,0.177,0.665,32135.1,192.8,192.8,191.3,4,4,4,1513,1387,1670,1220,1094,293,293,293,121.3,0,277,0.194,0.175,0.211,1099,1094,1100,990.5,990.5,990.5,969.5,969.1,970,21,20.5,21.4,0.882,0.829,0.921,0.646,0.634,0.648,0.031,0.03,0.032,1.83,1.76,1.87,0.087,0.082,0.091,19.14,18.6,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.16,47.75,50.2,47.82,46.79,48.2,0,0,0,0,0,0,1.06,0,0.25,0.19,0.73,0.27,35.1
1309125600000,2011,6,2010,9,39,7,0.761,0.168,0.593,30889.3,191,191,183.9,4,4,4,1257,1183,1333,980.3,926.5,277.1,256,293,0,0,0,0.22,0.207,0.234,980.3,926.5,1040,990.5,990.5,990.5,968.7,968.5,968.9,21.8,21.6,22,0.659,0.584,0.75,0.426,0.387,0.513,0.02,0.018,0.024,1.36,1.23,1.55,0.062,0.056,0.072,20.43,20,20.8,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.9,45.15,48.72,45.97,44.25,47.74,0,0,0,0,0,0,1.02,0,0.168,0.22,0.78,0.22,40.6
1309730400000,2011,7,2010,10,40,7,0.649,0.155,0.494,26732.9,171,171,159.1,4,3,3.857142857142857,1074,995.4,1143,817.5,739.4,256,256,256,0,0,0,0.239,0.224,0.257,817.5,739.4,887.3,990.5,990.5,990.5,968.1,967.9,968.4,22.4,22.1,22.6,0.484,0.412,0.548,0.334,0.295,0.368,0.015,0.013,0.017,1.05,0.982,1.16,0.047,0.043,0.052,21.32,20.99,21.64,0.954,0.953,0.957,0.978,0.975,0.98,0.933,0.929,0.938,42.55,39.43,50.04,41.5,38.43,48.2,0,0,0,0,0,0,0.884,0,0.155,0.24,0.76,0.24,41.2
1310335200000,2011,7,2010,10,41,7,0.552,0.155,0.397,22417,143.3,143.3,133.4,3,3,3,912.9,861.7,971.7,656.9,605.7,256,256,256,0,0,0,0.281,0.263,0.297,656.9,605.7,715.7,990.5,990.5,990.5,967.6,967.3,967.8,22.9,22.7,23.2,0.351,0.321,0.391,0.24,0.206,0.279,0.01,0.0089,0.012,0.829,0.741,0.934,0.036,0.032,0.041,22.12,21.78,22.41,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.39,42.36,48.76,44.48,41.51,47.78,0,0,0,0,0,0,0.741,0,0.155,0.28,0.72,0.28,40.6
1310940000000,2011,7,2010,10,42,7,0.478,0.155,0.324,18462.6,121.6,121.6,109.9,3,2,2.857142857142857,790.9,741.1,846.5,534.9,485.1,256,256,256,0,0,0,0.324,0.302,0.345,534.9,485.1,590.5,990.5,990.5,990.5,967.1,966.9,967.3,23.4,23.2,23.6,0.281,0.252,0.312,0.159,0.128,0.195,0.0068,0.0054,0.0084,0.638,0.55,0.716,0.027,0.023,0.031,22.8,22.5,23.06,0.951,0.945,0.956,0.974,0.97,0.98,0.927,0.917,0.937,40.37,35.02,52.27,38.93,33.97,48.2,0,0,0,0,0,0,0.611,0,0.154,0.32,0.68,0.32,38.6
1311544800000,2011,7,2010,10,43,7,0.417,0.155,0.263,15456.3,96.4,96.4,92,2,2,2,690.3,653.2,733.2,434.3,397.2,256,256,256,0,0,0,0.371,0.349,0.392,434.3,397.2,477.2,990.5,990.5,990.5,966.7,966.5,966.8,23.8,23.7,24,0.224,0.207,0.248,0.104,0.0865,0.124,0.0044,0.0036,0.0052,0.564,0.504,0.637,0.024,0.021,0.027,23.27,23.03,23.48,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.39,43.66,51.54,46,42.79,48.2,0,0,0,0,0,0,0.511,0,0.154,0.37,0.63,0.37,37.1
1312149600000,2011,8,2010,11,44,7,0.368,0.111,0.257,15428.2,96.4,96.4,91.83,2,2,2,608.9,572.7,642.9,424.9,388.7,184,184,184,0,0,0,0.303,0.286,0.321,424.9,388.7,458.9,990.5,990.5,990.5,966.3,966.2,966.5,24.2,24,24.3,0.212,0.198,0.228,0.0995,0.0825,0.116,0.0041,0.0034,0.0048,0.54,0.485,0.595,0.022,0.02,0.025,23.63,23.43,23.84,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.06,43.32,50.48,45.92,42.46,48.2,0,0,0,0,0,0,0.51,0,0.111,0.3,0.7,0.3,41.9
1312754400000,2011,8,2010,11,45,7,0.329,0.111,0.217,13183.7,84.91,84.91,78.47,2,2,2,543.6,519.2,572.7,359.6,335.2,184,184,184,0,0,0,0.339,0.321,0.354,359.6,335.2,388.7,990.5,990.5,990.5,966,965.9,966.2,24.5,24.3,24.6,0.187,0.179,0.198,0.0687,0.0572,0.0825,0.0028,0.0023,0.0034,0.441,0.405,0.485,0.018,0.016,0.02,24.01,23.84,24.16,0.95,0.946,0.954,0.976,0.971,0.98,0.927,0.918,0.934,40.2,37.56,43.32,39.24,36.46,42.46,0,0,0,0,0,0,0.436,0,0.112,0.34,0.66,0.34,40.1
1313359200000,2011,8,2010,11,46,7,0.3,0.111,0.188,11389.1,71.71,71.71,67.79,2,2,2,495.3,477.3,513.7,311.3,293.3,184,184,184,0,0,0,0.372,0.358,0.386,311.3,293.3,329.7,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.17,0.164,0.177,0.0459,0.0374,0.0546,0.0019,0.0015,0.0022,0.369,0.342,0.397,0.015,0.014,0.016,24.3,24.19,24.41,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.94,32.96,36.97,33.9,31.97,35.86,0,0,0,0,0,0,0.377,0,0.112,0.37,0.63,0.37,38
1313964000000,2011,8,2010,11,47,7,0.277,0.111,0.165,10006.7,63.27,63.27,59.56,2,2,2,457.2,439.4,474.2,273.2,255.4,184,184,184,0,0,0,0.403,0.388,0.419,273.2,255.4,290.2,990.5,990.5,990.5,965.7,965.6,965.7,24.8,24.8,24.9,0.157,0.151,0.163,0.0279,0.0196,0.036,0.0011,0.00079,0.0015,0.312,0.285,0.337,0.013,0.011,0.014,24.53,24.43,24.64,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.7,28.72,32.61,29.78,27.85,31.64,0,0,0,0,0,0,0.331,0,0.112,0.4,0.6,0.4,36.1
1314568800000,2011,8,2010,11,48,7,0.252,0.0954,0.157,9528.55,60.51,60.51,56.72,2,2,2,416.6,398.5,432.6,258.9,239.1,157.7,138,184,0,0,0,0.378,0.334,0.435,258.9,239.1,275.3,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.15,0.145,0.154,0.0222,0.0161,0.0289,0.00089,0.00064,0.0012,0.289,0.265,0.311,0.012,0.011,0.012,24.74,24.68,24.82,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.906,29.24,26.85,31.19,28.36,26.04,30.26,0,0,0,0,0,0,0.315,0,0.095,0.38,0.62,0.38,37.8
1315173600000,2011,9,2010,12,49,7,0.233,0.0835,0.15,9152.6,57.27,57.27,54.48,2,2,2,385.8,371.1,398.5,247.8,233.1,138,138,138,0,0,0,0.358,0.346,0.372,247.8,233.1,260.5,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.144,0.139,0.148,0.0178,0.0156,0.0219,0.00071,0.00062,0.00087,0.271,0.254,0.289,0.011,0.01,0.011,24.9,24.82,24.99,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.08,26.39,29.52,27.24,25.6,28.64,0,0,0,0,0,0,0.303,0,0.083,0.36,0.64,0.36,39.3
1315778400000,2011,9,2010,12,50,7,0.216,0.0835,0.132,8189.61,51.19,51.19,48.75,2,1,1.2857142857142858,357,344.5,371.1,219,206.5,138,138,138,0,0,0,0.387,0.372,0.401,219,206.5,233.1,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.134,0.129,0.139,0.0144,0.0133,0.0156,0.00057,0.00052,0.00062,0.342,0.247,0.391,0.014,0.0098,0.015,24.97,24.91,25.03,0.948,0.922,0.959,0.977,0.97,0.98,0.926,0.894,0.94,43.36,25.67,51.97,41.53,24.9,48.2,0,0,0,0,0,0,0.271,0,0.084,0.39,0.61,0.39,37.9
1316383200000,2011,9,2010,12,51,7,0.203,0.0835,0.119,7609.5,47.45,47.45,45.29,1,1,1,335.1,325.1,344.5,197.1,187.1,138,138,138,0,0,0,0.412,0.401,0.424,197.1,187.1,206.5,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.126,0.122,0.129,0.0125,0.0117,0.0133,0.00049,0.00046,0.00052,0.347,0.329,0.364,0.014,0.013,0.014,25.08,25.01,25.15,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,46.22,43.86,48.42,45.29,42.98,47.45,0,0,0,0,0,0,0.252,0,0.084,0.41,0.59,0.41,37.5
1316988000000,2011,9,2010,12,52,7,0.186,0.0786,0.107,6816.41,42.91,42.91,40.57,1,1,1,306.9,295.8,320.9,176.9,161,130,110,138,0,0,0,0.423,0.372,0.462,176.9,161,185.8,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.118,0.113,0.121,0.0108,0.00943,0.0115,0.00042,0.00037,0.00045,0.31,0.282,0.324,0.012,0.011,0.013,25.25,25.17,25.32,0.947,0.942,0.95,0.978,0.971,0.98,0.926,0.915,0.931,41.5,37.65,43.78,40.57,36.56,42.91,0,0,0,0,0,0,0.225,0,0.079,0.42,0.58,0.42,36.6
1317592800000,2011,10,2011,1,1,7,0.175,0.0665,0.109,6953.21,42.91,42.91,41.39,1,1,1,289.5,284.3,295.8,179.5,174.3,110,110,110,0,0,0,0.38,0.372,0.387,179.5,174.3,185.8,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.117,0.115,0.119,0.011,0.0106,0.0115,0.00043,0.00041,0.00045,0.313,0.303,0.324,0.012,0.012,0.013,25.33,25.29,25.36,0.948,0.946,0.95,0.979,0.978,0.98,0.928,0.925,0.931,42.25,41,43.78,41.39,40.11,42.91,0,0,0,0,0,0,0.23,0,0.066,0.38,0.62,0.38,39.7
1318197600000,2011,10,2011,1,2,7,0.174,0.0665,0.107,6855.82,41.65,41.65,40.81,1,1,1,287.1,284.3,290.5,177.1,174.3,110,110,110,0,0,0,0.383,0.379,0.387,177.1,174.3,180.5,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.116,0.115,0.117,0.0108,0.0106,0.0111,0.00042,0.00041,0.00043,0.308,0.303,0.314,0.012,0.012,0.012,25.34,25.32,25.36,0.947,0.946,0.948,0.979,0.978,0.98,0.927,0.925,0.929,41.67,41,42.5,40.81,40.11,41.65,0,0,0,0,0,0,0.227,0,0.067,0.38,0.61,0.39,39.4
1318802400000,2011,10,2011,1,3,7,0.163,0.0665,0.0965,6121.55,39.51,39.51,36.44,1,1,1,269.5,257.6,281.9,159.5,147.6,110,110,110,0,0,0,0.409,0.39,0.427,159.5,147.6,171.9,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.11,0.106,0.114,0.00931,0.00829,0.0104,0.00036,0.00032,0.0004,0.277,0.256,0.299,0.011,0.0099,0.012,25.44,25.37,25.51,0.941,0.937,0.945,0.972,0.97,0.977,0.915,0.909,0.923,37.47,34.61,40.44,36.44,33.57,39.51,0,0,0,0,0,0,0.202,0,0.0665,0.41,0.59,0.41,37.6
1319407200000,2011,10,2011,1,4,7,0.15,0.0665,0.0836,5276.96,32.21,32.21,31.41,1,1,1,248.3,243.7,251.7,138.3,133.7,110,110,110,0,0,0,0.443,0.437,0.451,138.3,133.7,141.7,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.102,0.101,0.104,0.0075,0.00711,0.0078,0.00029,0.00028,0.0003,0.239,0.231,0.245,0.0093,0.0089,0.0095,25.57,25.55,25.61,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,32.38,31.29,33.2,31.41,30.35,32.21,0,0,0,0,0,0,0.175,0,0.0664,0.44,0.56,0.44,35.2
1320012000000,2011,10,2011,1,5,7,0.151,0.0645,0.0866,5469.78,33.97,33.97,32.56,1,1,1,249.7,243.7,255.2,143.1,133.7,106.6,106,110,0,0,0,0.427,0.415,0.451,143.1,133.7,149.2,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.104,0.101,0.106,0.00792,0.00711,0.00843,0.00031,0.00028,0.00033,0.247,0.231,0.258,0.0096,0.0089,0.01,25.56,25.52,25.61,0.936,0.932,0.938,0.97,0.97,0.97,0.908,0.904,0.91,33.57,31.29,35.02,32.56,30.35,33.97,0,0,0,0,0,0,0.181,0,0.0644,0.43,0.57,0.43,36.2
1320616800000,2011,11,2011,2,6,7,0.16,0.0641,0.096,6089.76,39.7,39.7,36.25,1,1,1,264.7,257.6,278.6,158.7,151.6,106,106,106,0,0,0,0.401,0.38,0.412,158.7,151.6,172.6,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.109,0.107,0.114,0.00924,0.00863,0.0104,0.00036,0.00033,0.00041,0.275,0.262,0.3,0.011,0.01,0.012,25.47,25.39,25.51,0.941,0.939,0.945,0.972,0.97,0.977,0.915,0.911,0.924,37.29,35.59,40.62,36.25,34.52,39.7,0,0,0,0,0,0,0.201,0,0.064,0.4,0.6,0.4,38.1
1321221600000,2011,11,2011,2,7,7,0.19,0.0641,0.126,7975.63,48.2,48.2,47.47,1,1,1,314.1,306.7,325.1,208.1,200.7,106,106,106,0,0,0,0.338,0.326,0.346,208.1,200.7,219.1,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.127,0.124,0.131,0.0134,0.0128,0.0144,0.00053,0.0005,0.00056,0.364,0.35,0.383,0.014,0.014,0.015,25.17,25.09,25.22,0.956,0.955,0.959,0.98,0.98,0.98,0.937,0.936,0.94,49.12,47.39,51.69,47.47,46.44,48.2,0,0,0,0,0,0,0.264,0,0.064,0.34,0.66,0.34,42
1321826400000,2011,11,2011,2,8,7,0.198,0.0641,0.134,8323.5,53.76,53.76,49.54,2,1,1.2857142857142858,327.4,314.6,349.1,221.4,208.6,106,106,106,0,0,0,0.324,0.304,0.337,221.4,208.6,243.1,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.131,0.127,0.139,0.0146,0.0135,0.0164,0.00057,0.00053,0.00065,0.341,0.254,0.388,0.013,0.01,0.015,25.12,25.07,25.16,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.91,26.83,52.36,41.99,26.02,48.2,0,0,0,0,0,0,0.275,0,0.064,0.32,0.68,0.32,42
1322431200000,2011,11,2011,2,9,7,0.235,0.0683,0.167,10219,66.59,66.59,60.83,2,2,2,388.3,349.1,419.9,275.4,243.1,112.9,106,118,0,0,0,0.291,0.28,0.304,275.4,243.1,301.9,990.5,990.5,990.5,965.3,965.1,965.5,25.2,25,25.4,0.151,0.139,0.161,0.0294,0.0164,0.0415,0.0012,0.00065,0.0017,0.309,0.262,0.349,0.012,0.01,0.014,24.85,24.66,25.09,0.934,0.927,0.94,0.97,0.97,0.97,0.906,0.899,0.912,31.35,27.71,34.32,30.41,26.88,33.29,0,0,0,0,0,0,0.338,0,0.068,0.29,0.71,0.29,43.5
1323036000000,2011,12,2011,3,10,7,0.275,0.0714,0.203,12455.3,79.49,79.49,74.14,2,2,2,453.9,423.1,477.3,335.9,305.1,118,118,118,0,0,0,0.26,0.247,0.279,335.9,305.1,359.3,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.173,0.162,0.181,0.0575,0.043,0.0686,0.0023,0.0017,0.0028,0.4,0.354,0.435,0.016,0.014,0.018,24.46,24.32,24.64,0.946,0.941,0.949,0.973,0.97,0.977,0.92,0.912,0.928,38.08,34.68,40.66,37.07,33.64,39.75,0,0,0,0,0,0,0.412,0,0.072,0.26,0.74,0.26,45.3
1323640800000,2011,12,2011,3,11,7,0.311,0.0714,0.239,14678.2,92.93,92.93,87.37,2,2,2,513.5,487.6,540.2,395.5,369.6,118,118,118,0,0,0,0.23,0.218,0.242,395.5,369.6,422.2,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.194,0.185,0.204,0.0857,0.0735,0.0983,0.0035,0.003,0.004,0.489,0.45,0.529,0.02,0.018,0.022,24.1,23.94,24.26,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,44.58,41.8,47.41,43.69,40.95,46.47,0,0,0,0,0,0,0.485,0,0.072,0.23,0.77,0.23,47.2
1324245600000,2011,12,2011,3,12,7,0.35,0.0714,0.278,16333.7,103,103,97.22,3,2,2.142857142857143,578.5,553,602.6,460.4,435,118,118,118,0,0,0,0.204,0.196,0.213,460.4,435,484.6,990.5,990.5,990.5,966.2,966.1,966.3,24.3,24.2,24.4,0.22,0.208,0.233,0.116,0.104,0.128,0.0048,0.0043,0.0053,0.574,0.521,0.608,0.024,0.022,0.025,23.72,23.64,23.86,0.955,0.944,0.958,0.979,0.97,0.98,0.935,0.916,0.939,48.63,35.41,52.26,46.16,34.35,48.2,0,0,0,0,0,0,0.54,0,0.072,0.2,0.79,0.21,46.7
1324850400000,2011,12,2011,3,13,7,0.379,0.0732,0.306,18016.4,112.3,112.3,107.2,3,3,3,626.7,602.6,647.5,505.7,484.6,121,118,139,0,0,0,0.193,0.182,0.215,505.7,484.6,529.5,990.5,990.5,990.5,966.4,966.3,966.5,24.1,24,24.2,0.245,0.233,0.258,0.14,0.128,0.155,0.0058,0.0053,0.0064,0.555,0.521,0.594,0.023,0.022,0.025,23.54,23.42,23.67,0.947,0.944,0.949,0.971,0.97,0.973,0.919,0.916,0.923,36.83,35.41,38.47,35.75,34.35,37.42,0,0,0,0,0,0,0.596,0,0.073,0.19,0.81,0.19,47.5
1325455200000,2012,1,2011,4,14,7,0.429,0.0841,0.345,20193.2,126.6,126.6,120.2,3,3,3,709,642.9,741.1,570,503.9,139,139,139,0,0,0,0.197,0.188,0.216,570,503.9,602.1,990.5,990.5,990.5,966.7,966.5,966.9,23.8,23.6,24,0.284,0.246,0.302,0.182,0.138,0.203,0.0077,0.0057,0.0086,0.665,0.553,0.719,0.028,0.023,0.03,23.1,22.92,23.48,0.952,0.946,0.955,0.978,0.97,0.98,0.931,0.918,0.936,40.97,36.6,43.06,40.07,35.5,42.2,0,0,0,0,0,0,0.668,0,0.084,0.2,0.8,0.2,47.1
1326060000000,2012,1,2011,4,15,7,0.484,0.0841,0.4,23052.1,142.8,142.8,137.2,3,3,3,799.9,763.1,832.3,660.9,624.1,139,139,139,0,0,0,0.174,0.167,0.182,660.9,624.1,693.3,990.5,990.5,990.5,967.1,967,967.2,23.4,23.3,23.5,0.336,0.315,0.354,0.242,0.218,0.264,0.01,0.0093,0.011,0.818,0.756,0.873,0.035,0.032,0.038,22.58,22.4,22.79,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.67,44.44,48.59,45.74,43.55,47.62,0,0,0,0,0,0,0.762,0,0.084,0.17,0.83,0.17,47.6
1326664800000,2012,1,2011,4,16,7,0.549,0.0841,0.465,25315.2,160.9,160.9,150.7,4,3,3.4285714285714284,908.3,890.2,944.3,769.3,751.2,139,139,139,0,0,0,0.153,0.147,0.156,769.3,751.2,805.3,990.5,990.5,990.5,967.5,967.5,967.7,23,22.8,23,0.413,0.397,0.446,0.311,0.303,0.329,0.014,0.013,0.014,0.975,0.93,0.989,0.042,0.041,0.043,21.99,21.83,22.06,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.03,39.68,51.83,44.56,38.7,48.2,0,0,0,0,0,0,0.837,0,0.084,0.15,0.85,0.15,46.1
1327269600000,2012,1,2011,4,17,7,0.605,0.0841,0.521,28576,178.4,178.4,170.1,4,4,4,1000,947.4,1052,861.2,808.4,139,139,139,0,0,0,0.139,0.132,0.147,861.2,808.4,913.3,990.5,990.5,990.5,967.9,967.7,968.1,22.6,22.4,22.8,0.497,0.449,0.545,0.356,0.33,0.381,0.016,0.014,0.017,1.09,0.995,1.18,0.048,0.044,0.052,21.53,21.26,21.82,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.4,41.25,45.52,42.52,40.37,44.61,0,0,0,0,0,0,0.945,0,0.084,0.14,0.86,0.14,47.2
1327874400000,2012,1,2011,4,18,7,0.693,0.094,0.599,31530.8,192.8,192.8,187.7,4,4,4,1146,1066,1226,990.9,926.8,155.4,139,162,0,0,0,0.135,0.127,0.144,990.9,926.8,1064,990.5,990.5,990.5,968.4,968.1,968.6,22.1,21.9,22.4,0.637,0.557,0.739,0.452,0.388,0.566,0.02,0.017,0.026,1.36,1.2,1.6,0.062,0.054,0.073,20.78,20.29,21.19,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,48.22,46.04,50.56,46.92,45.12,48.2,0,0,0,0,0,0,1.04,0,0.094,0.14,0.86,0.14,45.5
1328479200000,2012,2,2011,5,19,7,0.813,0.098,0.664,32390.4,192.8,192.8,192.8,4,4,4,1345,1246,1466,1183,1084,162,162,162,85.43,0,204,0.121,0.111,0.13,1098,1084,1100,990.5,990.5,990.5,969,968.7,969.4,21.5,21.1,21.8,0.824,0.769,0.877,0.643,0.612,0.648,0.03,0.028,0.031,1.77,1.68,1.83,0.082,0.077,0.086,19.75,19.3,20.15,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.71,49.62,51.57,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.149,0.12,0.82,0.18,39.8
1329084000000,2012,2,2011,5,20,7,1,0.098,0.665,31528,191.1,191.1,187.7,4,4,4,1658,1558,1753,1496,1396,162,162,162,396.4,296,491,0.0979,0.0924,0.104,1100,1100,1100,990.5,990.5,990.5,970,969.7,970.3,20.5,20.2,20.8,0.911,0.9,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.85,1.87,0.091,0.089,0.092,18.64,18.33,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.87,47.05,48.76,46.92,46.11,47.78,0,0,0,0,0,0,1.04,0,0.335,0.098,0.67,0.33,31.5
1329688800000,2012,2,2011,5,21,7,1.11,0.098,0.665,30486.1,185.5,185.5,181.5,4,4,4,1840,1722,1897,1678,1560,162,162,162,578.3,460,635,0.0881,0.0854,0.0941,1100,1100,1100,990.5,990.5,990.5,970.6,970.2,970.8,19.9,19.7,20.3,0.924,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.04,17.86,18.43,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.29,45.8,47.32,45.37,44.88,46.37,0,0,0,0,0,0,1.01,0,0.445,0.088,0.6,0.4,27.5
1330293600000,2012,2,2011,5,22,7,1.19,0.125,0.665,29793.5,178.2,178.2,177.3,4,4,4,1961,1935,2028,1755,1709,206,162,239,655.1,609,689,0.105,0.0836,0.123,1100,1100,1100,990.5,990.5,990.5,971,970.9,971.2,19.5,19.3,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.096,0.097,17.65,17.46,17.73,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.24,44.71,45.46,44.34,43.81,44.55,0,0,0,0,0,0,0.985,0,0.525,0.11,0.56,0.44,25
1330898400000,2012,3,2011,6,23,7,1.3,0.14,0.665,28900.7,174.5,174.5,172,4,4,4,2154,2058,2258,1923,1819,231,183,239,822.3,719,975,0.108,0.081,0.116,1100,1100,1100,990.5,990.5,990.5,971.5,971.2,971.7,19,18.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.16,16.9,17.39,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.88,43.2,44.51,43.01,42.34,43.62,0,0,0,0,0,0,0.956,0,0.635,0.11,0.51,0.49,22.2
1331503200000,2012,3,2011,6,24,7,1.42,0.111,0.665,28085.5,169,169,167.2,4,4,4,2344,2274,2408,2161,2091,183,183,183,1061,991,1125,0.0781,0.076,0.0805,1100,1100,1100,990.5,990.5,990.5,971.9,971.8,972.1,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.7,16.54,16.87,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.65,42.23,43.1,41.79,41.39,42.24,0,0,0,0,0,0,0.929,0,0.755,0.078,0.47,0.53,19.8
1332108000000,2012,3,2011,6,25,7,1.51,0.111,0.665,27423.4,164.8,164.8,163.2,4,4,4,2496,2438,2550,2313,2255,183,183,183,1213,1155,1267,0.0734,0.0718,0.0751,1100,1100,1100,990.5,990.5,990.5,972.3,972.2,972.4,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.33,16.2,16.47,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.66,41.31,42.03,40.81,40.43,41.19,0,0,0,0,0,0,0.907,0,0.845,0.074,0.44,0.56,18.2
1332712800000,2012,3,2011,6,26,7,1.61,0.114,0.665,26688.4,161.2,161.2,158.9,4,4,4,2654,2571,2730,2466,2388,187.9,183,217,1366,1288,1425,0.0708,0.0676,0.0795,1100,1100,1100,990.5,990.5,990.5,972.7,972.5,972.9,17.8,17.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.76,16.15,0.945,0.944,0.945,0.977,0.976,0.979,0.923,0.922,0.925,40.63,40.13,41.17,39.71,39.18,40.29,0,0,0,0,0,0,0.883,0,0.945,0.071,0.41,0.59,16.6
1333317600000,2012,4,2011,7,27,7,1.71,0.131,0.665,25869.2,156,156,154,4,4,4,2829,2755,2920,2612,2538,217,217,217,1512,1438,1603,0.0767,0.0743,0.0788,1100,1100,1100,990.5,990.5,990.5,973.1,972.9,973.3,17.4,17.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.3,15.7,0.943,0.942,0.944,0.975,0.974,0.976,0.919,0.917,0.921,39.49,38.89,39.97,38.5,37.87,39.01,0,0,0,0,0,0,0.855,0,1.045,0.077,0.39,0.61,15.1
1333922400000,2012,4,2011,7,28,7,1.85,0.131,0.665,24773.8,150.4,150.4,147.5,4,4,4,3065,2957,3200,2848,2740,217,217,217,1748,1640,1883,0.0709,0.0678,0.0734,1100,1100,1100,990.5,990.5,990.5,973.7,973.4,974,16.8,16.5,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.96,14.64,15.22,0.941,0.939,0.942,0.972,0.97,0.973,0.914,0.911,0.917,37.94,37.07,38.65,36.87,35.96,37.61,0,0,0,0,0,0,0.819,0,1.185,0.071,0.36,0.64,13.4
1334527200000,2012,4,2011,7,29,7,2.05,0.145,0.665,23419.7,143.1,143.1,139.4,4,4,4,3395,3234,3535,3156,3017,239.3,217,295,2056,1917,2153,0.0703,0.0625,0.0841,1100,1100,1100,990.5,990.5,990.5,974.4,974.1,974.7,16.1,15.8,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.23,13.93,14.57,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.93,35.11,36.87,34.85,34.06,35.77,0,0,0,0,0,0,0.774,0,1.385,0.071,0.32,0.68,11.4
1335132000000,2012,4,2011,7,30,7,2.15,0.178,0.665,22788,136.6,136.6,135.6,4,4,4,3561,3520,3585,3266,3225,295,295,295,2167,2125,2190,0.0828,0.0823,0.0838,1100,1100,1100,990.5,990.5,990.5,974.8,974.7,974.8,15.7,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.87,13.83,13.96,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,34.96,34.83,35.2,33.91,33.78,34.15,0,0,0,0,0,0,0.754,0,1.485,0.083,0.31,0.69,10.6
1335736800000,2012,4,2011,7,31,7,2.05,0.192,0.665,23433.6,142.3,142.3,139.5,4,4,4,3392,3268,3520,3074,2947,317.3,295,321,1974,1847,2125,0.0937,0.0838,0.0982,1100,1100,1100,990.5,990.5,990.5,974.4,974.1,974.7,16.1,15.8,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.23,13.96,14.5,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.95,35.2,36.67,34.87,34.15,35.57,0,0,0,0,0,0,0.775,0,1.385,0.094,0.32,0.68,11.4
1336341600000,2012,5,2011,8,32,7,1.87,0.194,0.665,24661.4,150.8,150.8,146.8,4,4,4,3090,2944,3231,2769,2623,321,321,321,1669,1523,1810,0.104,0.0993,0.109,1100,1100,1100,990.5,990.5,990.5,973.7,973.4,974.1,16.8,16.4,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.9,14.57,15.25,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.917,37.78,36.89,38.74,36.7,35.78,37.7,0,0,0,0,0,0,0.816,0,1.205,0.1,0.36,0.64,13.2
1336946400000,2012,5,2011,8,33,7,1.66,0.194,0.665,26258.4,160.6,160.6,156.3,4,4,4,2746,2593,2900,2425,2272,321,321,321,1325,1172,1479,0.117,0.111,0.124,1100,1100,1100,990.5,990.5,990.5,972.9,972.5,973.3,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.73,15.35,16.09,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.918,0.925,40.03,39.02,41.03,39.08,38.01,40.14,0,0,0,0,0,0,0.868,0,0.995,0.12,0.4,0.6,15.8
1337551200000,2012,5,2011,8,34,7,1.47,0.194,0.665,27694.9,168,168,164.9,4,4,4,2433,2311,2571,2112,1990,321,321,321,1012,890,1150,0.132,0.125,0.139,1100,1100,1100,990.5,990.5,990.5,972.1,971.8,972.5,18.4,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.48,16.15,16.78,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.928,42.07,41.17,42.86,41.21,40.29,42,0,0,0,0,0,0,0.916,0,0.805,0.13,0.45,0.55,18.8
1338156000000,2012,5,2011,8,35,7,1.29,0.178,0.665,28971.2,176.4,176.4,172.4,4,4,4,2138,1987,2274,1844,1730,293.6,257,321,744.6,630,853,0.137,0.123,0.151,1100,1100,1100,990.5,990.5,990.5,971.4,971.1,971.8,19.1,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.19,16.87,17.57,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.99,43.1,45.01,43.11,42.24,44.11,0,0,0,0,0,0,0.958,0,0.625,0.14,0.52,0.48,22.5
1338760800000,2012,6,2011,9,36,7,1.08,0.155,0.665,30800.1,188.6,188.6,183.3,4,4,4,1784,1628,1937,1527,1371,257,257,257,426.7,271,580,0.145,0.133,0.158,1100,1100,1100,990.5,990.5,990.5,970.4,969.9,970.9,20.1,19.6,20.6,0.925,0.919,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.87,1.87,1.87,0.093,0.091,0.096,18.23,17.73,18.74,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.77,45.44,48.11,45.83,44.54,47.15,0,0,0,0,0,0,1.02,0,0.415,0.14,0.62,0.38,28.5
1339365600000,2012,6,2011,9,37,7,0.872,0.155,0.659,32296.6,192.8,192.8,192.2,4,4,4,1441,1298,1573,1184,1041,257,257,257,94.57,0,216,0.179,0.163,0.198,1090,1041,1100,990.5,990.5,990.5,969.3,968.8,969.7,21.2,20.8,21.7,0.853,0.741,0.916,0.625,0.515,0.648,0.03,0.024,0.031,1.78,1.54,1.86,0.084,0.071,0.09,19.43,18.92,20.12,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.49,48.59,50.38,48.06,47.62,48.2,0,0,0,0,0,0,1.07,0,0.213,0.18,0.76,0.24,37
1339970400000,2012,6,2011,9,38,7,0.71,0.155,0.554,29397.8,188.5,188.5,175,4,4,4,1173,1066,1266,916.2,808.8,257,257,257,0,0,0,0.22,0.203,0.241,916.2,808.8,1009,990.5,990.5,990.5,968.4,968.1,968.7,22.1,21.8,22.4,0.582,0.476,0.693,0.385,0.33,0.442,0.017,0.015,0.02,1.22,1.02,1.42,0.055,0.046,0.065,20.84,20.35,21.37,0.955,0.954,0.956,0.98,0.977,0.98,0.936,0.931,0.937,44.66,40.41,48.08,43.75,39.47,47.12,0,0,0,0,0,0,0.972,0,0.156,0.22,0.78,0.22,41.4
1340575200000,2012,6,2011,9,39,7,0.572,0.149,0.423,23523.9,155.5,155.5,140,4,3,3.142857142857143,946.2,861.7,1052,699.3,617.5,246.9,186,257,0,0,0,0.261,0.216,0.294,699.3,617.5,795.3,990.5,990.5,990.5,967.7,967.3,968.1,22.8,22.4,23.2,0.381,0.327,0.464,0.267,0.214,0.324,0.012,0.0092,0.014,0.893,0.761,1.01,0.039,0.033,0.045,21.93,21.44,22.34,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.98,39.84,50.69,44.82,38.87,48.2,0,0,0,0,0,0,0.778,0,0.149,0.26,0.74,0.26,41.1
1341180000000,2012,7,2011,10,40,7,0.473,0.112,0.36,20830.7,136,136,124,3,3,3,781.7,727.1,846.5,595.7,541.1,186,186,186,0,0,0,0.239,0.22,0.256,595.7,541.1,660.5,990.5,990.5,990.5,967,966.8,967.3,23.5,23.2,23.7,0.304,0.273,0.341,0.199,0.162,0.242,0.0085,0.0069,0.01,0.714,0.622,0.823,0.03,0.026,0.035,22.76,22.39,23.07,0.954,0.95,0.957,0.978,0.973,0.98,0.933,0.925,0.938,42.24,38.77,46.26,41.33,37.74,45.33,0,0,0,0,0,0,0.689,0,0.113,0.24,0.76,0.24,44
1341784800000,2012,7,2011,10,41,7,0.397,0.112,0.285,16709.8,108.1,108.1,99.46,3,2,2.4285714285714284,656.8,613.6,702.3,470.8,427.6,186,186,186,0,0,0,0.284,0.265,0.303,470.8,427.6,516.3,990.5,990.5,990.5,966.5,966.4,966.7,24,23.8,24.1,0.234,0.211,0.259,0.122,0.101,0.146,0.0051,0.0042,0.0061,0.567,0.527,0.609,0.024,0.022,0.025,23.41,23.21,23.6,0.953,0.944,0.958,0.976,0.97,0.98,0.929,0.916,0.939,43.72,34.9,51.24,42.25,33.85,48.2,0,0,0,0,0,0,0.553,0,0.112,0.28,0.72,0.28,42.1
1342389600000,2012,7,2011,10,42,7,0.344,0.112,0.232,14051.7,90.58,90.58,83.64,2,2,2,569.5,540.2,602.6,383.5,354.2,186,186,186,0,0,0,0.327,0.309,0.344,383.5,354.2,416.6,990.5,990.5,990.5,966.2,966,966.3,24.3,24.2,24.5,0.195,0.185,0.207,0.08,0.0662,0.0956,0.0033,0.0027,0.004,0.477,0.433,0.526,0.02,0.018,0.022,23.86,23.66,24.04,0.953,0.949,0.956,0.978,0.975,0.98,0.932,0.925,0.937,42.74,39.62,46.21,41.82,38.64,45.29,0,0,0,0,0,0,0.465,0,0.112,0.33,0.67,0.33,40.8
1342994400000,2012,7,2011,10,43,7,0.312,0.112,0.199,12057.2,77.27,77.27,71.77,2,2,2,515.6,487.6,540.2,329.6,301.6,186,186,186,0,0,0,0.361,0.344,0.381,329.6,301.6,354.2,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.176,0.166,0.185,0.0546,0.0414,0.0662,0.0022,0.0017,0.0027,0.396,0.354,0.433,0.016,0.014,0.018,24.18,24.04,24.35,0.945,0.941,0.949,0.972,0.97,0.975,0.918,0.912,0.925,36.93,33.88,39.62,35.88,32.86,38.64,0,0,0,0,0,0,0.399,0,0.113,0.36,0.64,0.36,38.6
1343599200000,2012,7,2011,10,44,7,0.285,0.0991,0.186,11314.4,70.5,70.5,67.35,2,2,2,471.9,457.1,486.1,308,291.3,163.9,155,186,0,0,0,0.347,0.325,0.39,308,291.3,322.3,990.5,990.5,990.5,965.7,965.7,965.8,24.8,24.7,24.8,0.167,0.163,0.171,0.0444,0.0365,0.0511,0.0018,0.0015,0.0021,0.361,0.338,0.382,0.015,0.014,0.015,24.42,24.36,24.49,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.915,34.72,32.72,36.34,33.67,31.74,35.25,0,0,0,0,0,0,0.374,0,0.099,0.35,0.65,0.35,39.7
1344204000000,2012,8,2011,11,45,7,0.267,0.0937,0.173,10539,65.36,65.36,62.73,2,2,2,441.2,427.3,453.3,286.2,272.3,155,155,155,0,0,0,0.352,0.342,0.363,286.2,272.3,298.3,990.5,990.5,990.5,965.6,965.5,965.6,24.9,24.9,25,0.158,0.153,0.162,0.0341,0.0275,0.0398,0.0014,0.0011,0.0016,0.328,0.307,0.346,0.013,0.012,0.014,24.59,24.51,24.67,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.911,32.34,30.76,33.69,31.37,29.84,32.68,0,0,0,0,0,0,0.349,0,0.094,0.35,0.65,0.35,39.5
