datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1407708000000,2014,8,2013,11,45,7,0.302,0.111,0.191,11556.1,75.63,75.63,68.79,2,2,2,499.8,477.3,531,315.8,293.3,184,184,184,0,0,0,0.369,0.347,0.386,315.8,293.3,347,990.5,990.5,990.5,965.8,965.7,966,24.7,24.5,24.8,0.172,0.164,0.183,0.0481,0.0374,0.0628,0.002,0.0015,0.0026,0.376,0.342,0.423,0.015,0.014,0.017,24.28,24.09,24.41,0.943,0.939,0.948,0.971,0.97,0.974,0.915,0.911,0.923,35.43,32.96,38.84,34.39,31.97,37.82,0,0,0,0,0,0,0.382,0,0.111,0.37,0.63,0.37,38.3
1408312800000,2014,8,2013,11,46,7,0.276,0.111,0.164,9953.9,63.27,63.27,59.25,2,2,2,455.7,439.4,474.2,271.7,255.4,184,184,184,0,0,0,0.404,0.388,0.419,271.7,255.4,290.2,990.5,990.5,990.5,965.7,965.6,965.7,24.8,24.8,24.9,0.156,0.151,0.163,0.0273,0.0196,0.036,0.0011,0.00079,0.0015,0.31,0.285,0.337,0.012,0.011,0.014,24.54,24.43,24.64,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.54,28.72,32.61,29.62,27.85,31.64,0,0,0,0,0,0,0.329,0,0.112,0.4,0.59,0.41,36.1
1408917600000,2014,8,2013,11,47,7,0.25,0.111,0.139,8422.87,53.01,53.01,50.14,2,1,1.5714285714285714,414.1,398.5,427.3,230.1,214.5,184,184,184,0,0,0,0.445,0.431,0.462,230.1,214.5,243.3,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.142,0.136,0.146,0.0153,0.014,0.0164,0.00061,0.00056,0.00066,0.319,0.254,0.4,0.013,0.01,0.016,24.72,24.66,24.79,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.17,25.71,52.02,35.4,24.94,48.2,0,0,0,0,0,0,0.279,0,0.111,0.44,0.56,0.44,33.7
1409522400000,2014,9,2013,12,48,7,0.229,0.0835,0.145,8875.2,55.27,55.27,52.83,2,2,2,378.4,364.9,389.3,240.4,226.9,138,138,138,0,0,0,0.365,0.355,0.378,240.4,226.9,251.3,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.141,0.136,0.145,0.0163,0.015,0.0176,0.00064,0.00059,0.0007,0.262,0.247,0.275,0.01,0.0098,0.011,24.95,24.88,25.03,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.23,25.67,28.49,26.41,24.9,27.63,0,0,0,0,0,0,0.293,0,0.084,0.36,0.63,0.37,38.8
1410127200000,2014,9,2013,12,49,7,0.211,0.0835,0.127,7965.26,49.79,49.79,47.41,2,1,1.1428571428571428,348.3,335.5,364.9,210.3,197.5,138,138,138,0,0,0,0.397,0.378,0.411,210.3,197.5,226.9,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.131,0.126,0.136,0.0136,0.0125,0.015,0.00054,0.00049,0.00059,0.349,0.247,0.391,0.014,0.0098,0.015,25.01,24.91,25.07,0.951,0.922,0.959,0.979,0.97,0.98,0.931,0.894,0.94,45.36,25.67,51.97,43.86,24.9,48.2,0,0,0,0,0,0,0.263,0,0.084,0.4,0.6,0.4,37.8
1410732000000,2014,9,2013,12,50,7,0.194,0.0835,0.111,7044.2,44.74,44.74,41.93,1,1,1,320.7,311,332.7,182.7,173,138,138,138,0,0,0,0.431,0.415,0.444,182.7,173,194.7,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.121,0.117,0.125,0.0113,0.0105,0.0123,0.00044,0.00041,0.00048,0.321,0.304,0.343,0.013,0.012,0.013,25.17,25.09,25.24,0.949,0.946,0.953,0.979,0.977,0.98,0.929,0.924,0.934,42.82,40.49,45.65,41.93,39.56,44.74,0,0,0,0,0,0,0.233,0,0.083,0.43,0.57,0.43,36.3
1411336800000,2014,9,2013,12,51,7,0.179,0.0835,0.0959,6047.96,38.49,38.49,36,1,1,1,296.5,290.5,306.7,158.5,152.5,138,138,138,0,0,0,0.466,0.45,0.475,158.5,152.5,168.7,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.112,0.11,0.116,0.00922,0.00871,0.0101,0.00036,0.00034,0.00039,0.278,0.267,0.296,0.011,0.01,0.012,25.33,25.27,25.37,0.941,0.939,0.944,0.971,0.97,0.975,0.914,0.911,0.921,37.06,35.63,39.48,36,34.56,38.49,0,0,0,0,0,0,0.2,0,0.0831,0.47,0.54,0.46,33.8
1411941600000,2014,9,2013,12,52,7,0.172,0.0714,0.1,6374.72,41.02,41.02,37.94,1,1,1,283.7,278.6,290.5,165.7,149.9,118,110,138,0,0,0,0.415,0.382,0.479,165.7,149.9,177.9,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.113,0.109,0.116,0.00984,0.00849,0.0109,0.00038,0.00033,0.00042,0.289,0.263,0.31,0.011,0.01,0.012,25.38,25.34,25.39,0.943,0.938,0.947,0.975,0.97,0.98,0.92,0.91,0.928,38.92,35,41.86,37.94,33.95,41.02,0,0,0,0,0,0,0.211,0,0.072,0.42,0.58,0.42,37.1
1412546400000,2014,10,2014,1,1,7,0.156,0.0665,0.0892,5635.87,36.38,36.38,33.55,1,1,1,257.5,246.7,269.6,147.5,136.7,110,110,110,0,0,0,0.428,0.408,0.446,147.5,136.7,159.6,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.106,0.102,0.11,0.00828,0.00737,0.00931,0.00032,0.00029,0.00036,0.255,0.236,0.277,0.0099,0.0091,0.011,25.52,25.44,25.58,0.937,0.933,0.941,0.97,0.97,0.971,0.909,0.905,0.914,34.58,32.01,37.48,33.55,31.05,36.38,0,0,0,0,0,0,0.186,0,0.0668,0.43,0.57,0.43,36.1
1413151200000,2014,10,2014,1,2,7,0.148,0.0665,0.0811,5115.33,31.05,31.05,30.45,1,1,1,244.1,243.7,246.7,134.1,133.7,110,110,110,0,0,0,0.45,0.446,0.451,134.1,133.7,136.7,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.101,0.101,0.102,0.00715,0.00711,0.00737,0.00028,0.00028,0.00029,0.232,0.231,0.236,0.009,0.0089,0.0091,25.6,25.58,25.61,0.932,0.932,0.933,0.97,0.97,0.97,0.904,0.904,0.905,31.39,31.29,32.01,30.45,30.35,31.05,0,0,0,0,0,0,0.169,0,0.0669,0.45,0.55,0.45,34.6
1413756000000,2014,10,2014,1,3,7,0.144,0.0665,0.0777,4897.77,30.35,30.35,29.15,1,1,1,238.5,235.3,243.7,128.5,125.3,110,110,110,0,0,0,0.461,0.451,0.468,128.5,125.3,133.7,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.0989,0.0977,0.101,0.00667,0.0064,0.00711,0.00026,0.00025,0.00028,0.222,0.216,0.231,0.0086,0.0083,0.0089,25.65,25.61,25.67,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,30.06,29.29,31.29,29.15,28.41,30.35,0,0,0,0,0,0,0.162,0,0.0663,0.46,0.54,0.46,34
1414360800000,2014,10,2014,1,4,7,0.148,0.0658,0.0825,5205.9,33.16,33.16,30.99,1,1,1,245.3,240.7,251.7,136.4,130.7,108.9,106,110,0,0,0,0.444,0.421,0.457,136.4,130.7,145.7,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.102,0.0997,0.105,0.00735,0.00686,0.00814,0.00028,0.00027,0.00032,0.236,0.225,0.252,0.0091,0.0087,0.0098,25.59,25.54,25.63,0.933,0.931,0.937,0.97,0.97,0.97,0.905,0.903,0.909,31.95,30.58,34.19,30.99,29.66,33.16,0,0,0,0,0,0,0.172,0,0.0655,0.44,0.56,0.44,35.2
1414965600000,2014,11,2014,2,5,7,0.148,0.0641,0.0837,5287.06,33.16,33.16,31.47,1,1,1,244.4,240.7,251.7,138.4,134.7,106,106,106,0,0,0,0.434,0.421,0.44,138.4,134.7,145.7,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.102,0.101,0.105,0.00752,0.0072,0.00814,0.00029,0.00028,0.00032,0.239,0.232,0.252,0.0092,0.009,0.0098,25.6,25.54,25.62,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.44,31.56,34.19,31.47,30.61,33.16,0,0,0,0,0,0,0.175,0,0.0643,0.43,0.57,0.43,35.7
1415570400000,2014,11,2014,2,6,7,0.155,0.0574,0.0972,6184.82,38.74,38.74,36.81,1,1,1,255.6,251.7,261.5,160.8,145.7,94.86,93,106,0,0,0,0.371,0.356,0.421,160.8,145.7,168.5,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.108,0.105,0.111,0.00941,0.00814,0.0101,0.00037,0.00032,0.00039,0.277,0.252,0.291,0.011,0.0098,0.011,25.5,25.46,25.54,0.942,0.937,0.944,0.972,0.97,0.975,0.916,0.909,0.921,37.86,34.19,39.72,36.81,33.16,38.74,0,0,0,0,0,0,0.205,0,0.0578,0.37,0.63,0.37,39.9
1416175200000,2014,11,2014,2,7,7,0.165,0.0562,0.109,6973.78,45.17,45.17,41.51,1,1,1,272.7,260,287.9,179.7,167,93,93,93,0,0,0,0.342,0.323,0.358,179.7,167,194.9,990.5,990.5,990.5,964.8,964.7,964.9,25.7,25.6,25.8,0.114,0.11,0.12,0.011,0.00994,0.0123,0.00043,0.00039,0.00048,0.311,0.288,0.338,0.012,0.011,0.013,25.4,25.31,25.47,0.948,0.944,0.953,0.978,0.975,0.98,0.927,0.92,0.934,42.44,39.36,46.09,41.51,38.36,45.17,0,0,0,0,0,0,0.231,0,0.056,0.34,0.66,0.34,42.3
1416780000000,2014,11,2014,2,8,7,0.179,0.0562,0.122,7868.88,48.2,48.2,46.84,1,1,1,295.5,290.5,302.6,202.5,197.5,93,93,93,0,0,0,0.315,0.307,0.32,202.5,197.5,209.6,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.123,0.121,0.125,0.013,0.0125,0.0136,0.00051,0.00049,0.00053,0.351,0.342,0.364,0.014,0.013,0.014,25.27,25.22,25.3,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,47.92,46.73,49.61,46.84,45.79,48.2,0,0,0,0,0,0,0.26,0,0.057,0.31,0.68,0.32,44
1417384800000,2014,12,2014,3,9,7,0.201,0.0629,0.138,8569.89,55.17,55.17,51.01,2,1,1.5714285714285714,332.7,306.7,353.1,228.7,202.7,104,104,104,0,0,0,0.313,0.294,0.339,228.7,202.7,249.1,990.5,990.5,990.5,965.1,964.9,965.2,25.4,25.3,25.6,0.133,0.124,0.14,0.0152,0.013,0.0169,0.0006,0.00051,0.00067,0.306,0.248,0.386,0.012,0.0098,0.015,25.13,25.07,25.21,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.14,26.37,52.18,35.74,25.58,48.2,0,0,0,0,0,0,0.283,0,0.063,0.31,0.69,0.31,42.6
1417989600000,2014,12,2014,3,10,7,0.219,0.0629,0.157,9626.14,60.89,60.89,57.3,2,2,2,362.8,356.6,379.2,258.8,252.6,104,104,104,0,0,0,0.287,0.274,0.292,258.8,252.6,275.2,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.143,0.141,0.149,0.0212,0.0182,0.0289,0.00084,0.00072,0.0011,0.282,0.272,0.306,0.011,0.011,0.012,25,24.9,25.04,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,29.54,28.83,31.39,28.65,27.97,30.45,0,0,0,0,0,0,0.318,0,0.062,0.29,0.72,0.28,44
1418594400000,2014,12,2014,3,11,7,0.237,0.0629,0.174,10688.4,67.26,67.26,63.62,2,2,2,391.6,379.2,408.3,287.6,275.2,104,104,104,0,0,0,0.266,0.255,0.274,287.6,275.2,304.3,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.154,0.149,0.16,0.0348,0.0289,0.0426,0.0014,0.0011,0.0017,0.325,0.306,0.35,0.013,0.012,0.014,24.82,24.71,24.9,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,32.79,31.39,34.67,31.81,30.45,33.63,0,0,0,0,0,0,0.353,0,0.063,0.27,0.73,0.27,45.1
1419199200000,2014,12,2014,3,12,7,0.277,0.0629,0.214,13158.6,82.26,82.26,78.33,2,2,2,457.3,427.3,474.2,353.3,323.3,104,104,104,0,0,0,0.227,0.219,0.243,353.3,323.3,370.2,990.5,990.5,990.5,965.7,965.5,965.7,24.8,24.8,25,0.177,0.166,0.183,0.0658,0.0516,0.0737,0.0026,0.0021,0.003,0.424,0.379,0.449,0.017,0.015,0.018,24.42,24.32,24.6,0.948,0.943,0.951,0.976,0.97,0.98,0.926,0.915,0.932,40.11,36.79,41.97,39.16,35.68,41.13,0,0,0,0,0,0,0.435,0,0.063,0.23,0.77,0.23,47.5
1419804000000,2014,12,2014,3,13,7,0.299,0.0684,0.231,14194.6,87.03,87.03,84.49,2,2,2,494.4,477.3,513.7,381.3,370.2,113.1,104,120,0,0,0,0.229,0.213,0.245,381.3,370.2,393.7,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.188,0.184,0.192,0.079,0.0737,0.0848,0.0032,0.003,0.0035,0.466,0.45,0.486,0.019,0.018,0.02,24.21,24.1,24.3,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,43.11,41.84,44.4,42.25,41,43.52,0,0,0,0,0,0,0.469,0,0.068,0.23,0.77,0.23,47.5
1420408800000,2015,1,2014,4,14,7,0.334,0.0726,0.262,15770.8,96.4,96.4,93.87,2,2,2,552.7,519.2,572.7,432.7,399.2,120,120,120,0,0,0,0.218,0.21,0.231,432.7,399.2,452.7,990.5,990.5,990.5,966.1,965.9,966.2,24.4,24.3,24.6,0.206,0.194,0.213,0.103,0.0874,0.113,0.0042,0.0036,0.0046,0.544,0.494,0.574,0.022,0.02,0.024,23.87,23.75,24.07,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.46,44.99,50.51,46.94,44.09,48.2,0,0,0,0,0,0,0.522,0,0.072,0.22,0.78,0.22,47.2
1421013600000,2015,1,2014,4,15,7,0.369,0.0726,0.297,17382.8,109,109,103.5,3,2,2.7142857142857144,610.4,578.9,634.6,490.4,458.9,120,120,120,0,0,0,0.197,0.189,0.207,490.4,458.9,514.6,990.5,990.5,990.5,966.3,966.2,966.4,24.2,24.1,24.3,0.234,0.216,0.248,0.131,0.116,0.145,0.0054,0.0048,0.006,0.559,0.516,0.602,0.023,0.021,0.025,23.6,23.5,23.71,0.949,0.944,0.957,0.973,0.97,0.98,0.924,0.916,0.938,40.82,35.26,52.06,39.08,34.21,48.2,0,0,0,0,0,0,0.575,0,0.072,0.2,0.8,0.2,47.1
1421618400000,2015,1,2014,4,16,7,0.419,0.0726,0.346,20343.4,129.1,129.1,121.1,3,3,3,692.9,642.9,733.2,572.9,522.9,120,120,120,0,0,0,0.174,0.164,0.187,572.9,522.9,613.2,990.5,990.5,990.5,966.7,966.5,966.8,23.8,23.7,24,0.281,0.253,0.304,0.184,0.15,0.211,0.0077,0.0063,0.0089,0.665,0.581,0.733,0.028,0.024,0.031,23.16,22.93,23.45,0.952,0.948,0.955,0.977,0.972,0.98,0.931,0.922,0.936,41.3,38.01,43.92,40.36,36.94,43.04,0,0,0,0,0,0,0.673,0,0.073,0.17,0.83,0.17,48.6
1422223200000,2015,1,2014,4,17,7,0.461,0.074,0.387,22479.3,136.6,136.6,133.8,3,3,3,761.7,741.1,774.5,639.2,621.1,122.4,120,137,0,0,0,0.161,0.155,0.177,639.2,621.1,654.5,990.5,990.5,990.5,966.9,966.9,967,23.6,23.5,23.6,0.319,0.308,0.327,0.228,0.216,0.238,0.0097,0.0091,0.01,0.777,0.746,0.803,0.033,0.032,0.034,22.78,22.7,22.89,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.51,44.41,46.47,44.6,43.52,45.54,0,0,0,0,0,0,0.743,0,0.074,0.16,0.84,0.16,48.8
1422828000000,2015,2,2014,5,18,7,0.488,0.0829,0.405,23339.1,142.5,142.5,138.9,3,3,3,807.1,781.2,828,670.1,644.2,137,137,137,0,0,0,0.17,0.165,0.175,670.1,644.2,691,990.5,990.5,990.5,967.1,967,967.2,23.4,23.3,23.5,0.339,0.324,0.35,0.249,0.231,0.263,0.011,0.0099,0.011,0.831,0.788,0.867,0.036,0.034,0.037,22.54,22.42,22.69,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,47.25,45.7,48.48,46.31,44.78,47.51,0,0,0,0,0,0,0.772,0,0.083,0.17,0.83,0.17,47.8
1423432800000,2015,2,2014,5,19,7,0.514,0.0829,0.432,24222.7,144.6,144.6,144.2,3,3,3,850.7,832.3,874.5,713.7,695.3,137,137,137,0,0,0,0.161,0.157,0.165,713.7,695.3,737.5,990.5,990.5,990.5,967.3,967.2,967.4,23.2,23.1,23.3,0.364,0.353,0.38,0.278,0.265,0.294,0.012,0.011,0.013,0.905,0.874,0.949,0.039,0.038,0.041,22.29,22.15,22.4,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.76,48.72,51.1,48.06,47.75,48.2,0,0,0,0,0,0,0.801,0,0.082,0.16,0.84,0.16,47.1
1424037600000,2015,2,2014,5,20,7,0.564,0.0829,0.481,26482.2,164.4,164.4,157.6,4,3,3.7142857142857144,932.6,874.5,961.7,795.6,737.5,137,137,137,0,0,0,0.147,0.142,0.157,795.6,737.5,824.7,990.5,990.5,990.5,967.6,967.4,967.7,22.9,22.8,23.1,0.434,0.38,0.46,0.324,0.294,0.338,0.014,0.013,0.015,0.992,0.949,1.02,0.043,0.041,0.045,21.88,21.73,22.15,0.955,0.954,0.957,0.979,0.978,0.98,0.935,0.932,0.938,44.42,40.8,51.96,42.85,39.9,48.2,0,0,0,0,0,0,0.876,0,0.083,0.15,0.85,0.15,47
1424642400000,2015,2,2014,5,21,7,0.602,0.0868,0.515,28322.9,173.3,173.3,168.6,4,4,4,995.7,971.7,1042,852.2,834.7,143.6,137,183,0,0,0,0.144,0.135,0.176,852.2,834.7,880.6,990.5,990.5,990.5,967.9,967.8,968,22.6,22.5,22.7,0.487,0.469,0.511,0.351,0.343,0.365,0.016,0.015,0.016,1.07,1.04,1.12,0.047,0.046,0.05,21.56,21.38,21.68,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.01,42.35,44.21,42.15,41.5,43.33,0,0,0,0,0,0,0.937,0,0.087,0.14,0.86,0.14,47
1425247200000,2015,3,2014,6,22,7,0.653,0.111,0.542,29297.2,181.4,181.4,174.4,4,4,4,1079,1049,1124,895.9,866.2,183,183,183,0,0,0,0.17,0.163,0.174,895.9,866.2,941.3,990.5,990.5,990.5,968.1,968.1,968.3,22.4,22.2,22.4,0.536,0.509,0.578,0.373,0.358,0.395,0.017,0.016,0.018,1.15,1.1,1.23,0.052,0.049,0.056,21.2,20.98,21.34,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.49,43.29,46.28,43.6,42.43,45.36,0,0,0,0,0,0,0.969,0,0.111,0.17,0.83,0.17,44.9
1425852000000,2015,3,2014,6,23,7,0.699,0.0874,0.612,31959.7,192.8,192.8,190.2,4,4,4,1156,1129,1170,1012,945.8,144.4,129,183,0,0,0,0.125,0.11,0.162,1012,945.8,1041,990.5,990.5,990.5,968.4,968.3,968.4,22.1,22.1,22.2,0.657,0.582,0.695,0.471,0.397,0.516,0.021,0.018,0.023,1.41,1.24,1.5,0.064,0.056,0.068,20.7,20.57,20.95,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,49.08,46.46,50.19,47.56,45.53,48.2,0,0,0,0,0,0,1.06,0,0.087,0.13,0.88,0.12,45.7
1426456800000,2015,3,2014,6,24,7,0.711,0.078,0.633,32390.4,192.8,192.8,192.8,4,4,4,1176,1160,1201,1047,1031,129,129,129,0,0,0,0.11,0.107,0.111,1047,1031,1072,990.5,990.5,990.5,968.5,968.4,968.5,22,22,22.1,0.703,0.679,0.739,0.529,0.493,0.584,0.024,0.022,0.027,1.52,1.46,1.62,0.069,0.066,0.074,20.53,20.35,20.64,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,50.36,49.87,51.09,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,45.6
1427061600000,2015,3,2014,6,25,7,0.752,0.078,0.662,32390.4,192.8,192.8,192.8,4,4,4,1244,1206,1275,1115,1077,129,129,129,20.14,0,46,0.104,0.101,0.107,1094,1077,1100,990.5,990.5,990.5,968.7,968.5,968.8,21.8,21.7,22,0.781,0.747,0.798,0.636,0.596,0.648,0.029,0.027,0.03,1.72,1.64,1.75,0.079,0.075,0.08,20.12,19.99,20.31,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,51.56,51.25,51.82,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.09,0.1,0.88,0.12,43.1
1427666400000,2015,3,2014,6,26,7,0.783,0.0862,0.665,32390.4,192.8,192.8,192.8,4,4,4,1295,1285,1304,1152,1137,142.6,129,148,52.43,37,56,0.11,0.1,0.115,1100,1100,1100,990.5,990.5,990.5,968.8,968.8,968.9,21.7,21.6,21.7,0.814,0.805,0.82,0.648,0.648,0.648,0.03,0.03,0.03,1.76,1.75,1.77,0.081,0.081,0.082,19.91,19.88,19.95,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,51.27,51.18,51.38,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.118,0.11,0.85,0.15,41.4
1428271200000,2015,4,2014,7,27,7,0.798,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1319,1313,1333,1171,1165,148,148,148,70.43,65,85,0.112,0.111,0.113,1100,1100,1100,990.5,990.5,990.5,968.9,968.9,968.9,21.6,21.6,21.6,0.825,0.823,0.832,0.648,0.648,0.648,0.03,0.03,0.03,1.77,1.77,1.78,0.082,0.082,0.083,19.83,19.77,19.84,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,51.04,50.9,51.09,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.133,0.11,0.83,0.17,40.6
1428876000000,2015,4,2014,7,28,7,0.804,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1329,1319,1333,1181,1171,148,148,148,81,71,85,0.111,0.111,0.112,1100,1100,1100,990.5,990.5,990.5,968.9,968.9,968.9,21.6,21.6,21.6,0.83,0.825,0.832,0.648,0.648,0.648,0.03,0.03,0.03,1.78,1.77,1.78,0.082,0.082,0.083,19.79,19.77,19.82,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.935,50.94,50.9,51.04,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.139,0.11,0.83,0.17,40.3
1429480800000,2015,4,2014,7,29,7,0.792,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1309,1298,1319,1161,1150,148,148,148,61.14,50,71,0.113,0.112,0.114,1100,1100,1100,990.5,990.5,990.5,968.9,968.8,968.9,21.6,21.6,21.7,0.821,0.817,0.825,0.648,0.648,0.648,0.03,0.03,0.03,1.77,1.77,1.77,0.082,0.081,0.082,19.86,19.82,19.9,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,51.13,51.04,51.24,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.127,0.11,0.84,0.16,40.9
1430085600000,2015,4,2014,7,30,7,0.791,0.101,0.665,32390.4,192.8,192.8,192.8,4,4,4,1308,1298,1319,1142,1121,166.9,148,192,41.43,21,65,0.128,0.113,0.146,1100,1100,1100,990.5,990.5,990.5,968.9,968.8,968.9,21.6,21.6,21.7,0.814,0.807,0.823,0.648,0.648,0.648,0.03,0.03,0.03,1.76,1.75,1.77,0.081,0.081,0.082,19.87,19.84,19.9,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,51.15,51.08,51.24,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.126,0.13,0.84,0.16,40.9
1430690400000,2015,5,2014,8,31,7,0.829,0.116,0.665,32390.4,192.8,192.8,192.8,4,4,4,1371,1333,1397,1179,1141,192,192,192,79.57,41,105,0.14,0.137,0.144,1100,1100,1100,990.5,990.5,990.5,969.1,968.9,969.2,21.4,21.3,21.6,0.83,0.813,0.841,0.648,0.648,0.648,0.03,0.03,0.03,1.78,1.76,1.79,0.083,0.082,0.084,19.65,19.56,19.79,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.57,50.32,50.95,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.164,0.14,0.8,0.2,39.1
1431295200000,2015,5,2014,8,32,7,0.873,0.116,0.665,32390.4,192.8,192.8,192.8,4,4,4,1444,1416,1456,1252,1224,192,192,192,152.6,124,164,0.133,0.132,0.136,1100,1100,1100,990.5,990.5,990.5,969.3,969.2,969.3,21.2,21.2,21.3,0.861,0.849,0.866,0.648,0.648,0.648,0.031,0.03,0.031,1.81,1.8,1.81,0.085,0.084,0.086,19.39,19.34,19.49,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.85,49.74,50.13,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.208,0.13,0.76,0.24,37.1
1431900000000,2015,5,2014,8,33,7,0.885,0.116,0.665,32390.4,192.8,192.8,192.8,4,4,4,1463,1456,1466,1271,1264,192,192,192,171.1,164,174,0.131,0.131,0.132,1100,1100,1100,990.5,990.5,990.5,969.4,969.3,969.4,21.1,21.1,21.2,0.868,0.866,0.868,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.82,0.086,0.086,0.086,19.32,19.31,19.34,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.67,49.64,49.74,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.22,0.13,0.75,0.25,36.6
1432504800000,2015,5,2014,8,34,7,0.84,0.116,0.665,32390.4,192.8,192.8,192.8,4,4,4,1389,1333,1436,1197,1141,192,192,192,96.86,41,144,0.138,0.134,0.144,1100,1100,1100,990.5,990.5,990.5,969.1,968.9,969.3,21.4,21.2,21.6,0.837,0.813,0.857,0.648,0.648,0.648,0.03,0.03,0.031,1.78,1.76,1.8,0.084,0.082,0.085,19.59,19.42,19.79,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.4,49.94,50.95,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.175,0.14,0.79,0.21,38.6
1433109600000,2015,6,2014,9,35,7,0.782,0.0974,0.665,32390.4,192.8,192.8,192.8,4,4,4,1294,1261,1319,1133,1100,161,161,161,32.57,0,58,0.124,0.122,0.128,1100,1100,1100,990.5,990.5,990.5,968.8,968.7,968.9,21.7,21.6,21.8,0.806,0.792,0.817,0.648,0.648,0.648,0.03,0.03,0.03,1.75,1.74,1.77,0.081,0.08,0.082,19.92,19.83,20.04,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,51.3,51.06,51.62,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.117,0.12,0.85,0.15,41.4
1433714400000,2015,6,2014,9,36,7,0.721,0.114,0.606,31413.9,192.8,192.8,187,4,4,4,1191,1129,1246,1002,918.8,189,161,210,0,0,0,0.159,0.129,0.186,1002,918.8,1085,990.5,990.5,990.5,968.5,968.3,968.7,22,21.8,22.2,0.663,0.566,0.77,0.473,0.384,0.614,0.022,0.017,0.028,1.41,1.2,1.68,0.064,0.054,0.077,20.59,20.15,20.99,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,48.31,45.2,51.18,46.75,44.3,48.2,0,0,0,0,0,0,1.04,0,0.115,0.16,0.84,0.16,43.6
1434319200000,2015,6,2014,9,37,7,0.617,0.127,0.49,26560.3,171.4,171.4,158.1,4,3,3.7142857142857144,1019,944.3,1092,809.5,734.3,210,210,210,0,0,0,0.206,0.192,0.222,809.5,734.3,881.9,990.5,990.5,990.5,968,967.7,968.2,22.5,22.3,22.8,0.466,0.398,0.533,0.33,0.291,0.366,0.015,0.013,0.016,1.04,0.962,1.14,0.046,0.042,0.051,21.51,21.17,21.86,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.39,40,51.68,42.97,39.04,48.2,0,0,0,0,0,0,0.878,0,0.127,0.21,0.79,0.21,43
1434924000000,2015,6,2014,9,38,7,0.504,0.127,0.377,21559.5,142.1,142.1,128.3,3,3,3,832.6,763.1,910.4,622.6,553.1,210,210,210,0,0,0,0.253,0.231,0.275,622.6,553.1,700.4,990.5,990.5,990.5,967.2,967,967.5,23.3,23,23.5,0.324,0.285,0.368,0.217,0.17,0.269,0.0093,0.0072,0.012,0.764,0.647,0.895,0.033,0.027,0.039,22.51,22.06,22.9,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,43.7,39.38,48.35,42.78,38.38,47.38,0,0,0,0,0,0,0.713,0,0.127,0.25,0.75,0.25,42.8
1435528800000,2015,6,2014,9,39,7,0.41,0.117,0.293,17111.4,110.6,110.6,101.9,3,2,2.5714285714285716,677.9,630.9,741.1,485.1,444.9,192.9,186,210,0,0,0,0.285,0.269,0.295,485.1,444.9,531.1,990.5,990.5,990.5,966.6,966.4,966.9,23.9,23.6,24.1,0.243,0.219,0.272,0.129,0.109,0.156,0.0054,0.0045,0.0066,0.577,0.527,0.609,0.024,0.022,0.026,23.31,23.03,23.51,0.951,0.944,0.958,0.975,0.97,0.98,0.927,0.916,0.939,42.32,34.9,51.24,40.83,33.85,48.2,0,0,0,0,0,0,0.566,0,0.117,0.29,0.71,0.29,41.7
1436133600000,2015,7,2014,10,40,7,0.346,0.112,0.234,14164.1,92.81,92.81,84.31,2,2,2,572.9,531,613.6,386.9,345,186,186,186,0,0,0,0.325,0.303,0.35,386.9,345,427.6,990.5,990.5,990.5,966.2,966,966.4,24.3,24.1,24.5,0.196,0.182,0.211,0.0816,0.0618,0.101,0.0034,0.0025,0.0042,0.482,0.419,0.543,0.02,0.017,0.022,23.84,23.6,24.09,0.953,0.947,0.957,0.978,0.973,0.98,0.932,0.922,0.938,43.08,38.61,47.35,42.15,37.57,46.41,0,0,0,0,0,0,0.468,0,0.112,0.32,0.68,0.32,40.9
1436738400000,2015,7,2014,10,41,7,0.299,0.112,0.186,11259.8,72.44,72.44,67.02,2,2,2,493.8,470,519.2,307.8,284,186,186,186,0,0,0,0.377,0.358,0.396,307.8,284,333.2,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.169,0.16,0.177,0.0443,0.0331,0.0563,0.0018,0.0013,0.0023,0.363,0.327,0.401,0.015,0.013,0.016,24.31,24.16,24.46,0.941,0.937,0.946,0.97,0.97,0.97,0.913,0.909,0.918,34.55,31.91,37.33,33.51,30.95,36.22,0,0,0,0,0,0,0.372,0,0.113,0.37,0.62,0.38,37.7
1437343200000,2015,7,2014,10,42,7,0.269,0.112,0.157,9480.82,60.45,60.45,56.43,2,2,2,444.9,427.3,463.3,258.9,241.3,186,186,186,0,0,0,0.418,0.401,0.435,258.9,241.3,277.3,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.151,0.145,0.158,0.0222,0.0163,0.0299,0.00089,0.00065,0.0012,0.291,0.267,0.317,0.012,0.011,0.013,24.61,24.5,24.71,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,29.09,27.09,31.16,28.22,26.27,30.22,0,0,0,0,0,0,0.314,0,0.112,0.42,0.58,0.42,35.2
1437948000000,2015,7,2014,10,43,7,0.247,0.107,0.14,8464.33,53.34,53.34,50.38,2,1,1.5714285714285714,408.5,389.3,427.3,231.4,217.1,177.1,155,186,0,0,0,0.433,0.389,0.461,231.4,217.1,243.5,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.141,0.136,0.145,0.0154,0.0142,0.0164,0.00062,0.00057,0.00065,0.319,0.256,0.404,0.013,0.01,0.016,24.74,24.64,24.9,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.4,26.24,52.65,35.52,25.45,48.2,0,0,0,0,0,0,0.28,0,0.107,0.43,0.57,0.43,34.3
1438552800000,2015,8,2014,11,44,7,0.228,0.0937,0.134,8233.6,50.48,50.48,49.01,2,1,1.4285714285714286,376.9,364.9,385.7,221.9,209.9,155,155,155,0,0,0,0.411,0.402,0.425,221.9,209.9,230.7,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.135,0.131,0.138,0.0146,0.0136,0.0154,0.00058,0.00054,0.00061,0.326,0.249,0.396,0.013,0.0099,0.016,24.89,24.81,24.93,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.97,25.76,52.32,38.27,24.98,48.2,0,0,0,0,0,0,0.272,0,0.094,0.41,0.59,0.41,36.1
1439157600000,2015,8,2014,11,45,7,0.211,0.0937,0.117,7454.33,46.92,46.92,44.37,1,1,1,348.8,332.7,359.9,193.8,177.7,155,155,155,0,0,0,0.445,0.431,0.466,193.8,177.7,204.9,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.125,0.12,0.129,0.0122,0.0109,0.0132,0.00048,0.00043,0.00052,0.342,0.313,0.362,0.013,0.012,0.014,25.01,24.94,25.12,0.952,0.947,0.956,0.98,0.979,0.98,0.933,0.928,0.936,45.28,41.47,47.88,44.37,40.61,46.92,0,0,0,0,0,0,0.247,0,0.094,0.44,0.55,0.45,35.3
1439762400000,2015,8,2014,11,46,7,0.189,0.0937,0.0955,6010.43,39.44,39.44,35.78,1,1,1,312.9,302.6,328,157.9,147.6,155,155,155,0,0,0,0.496,0.473,0.512,157.9,147.6,173,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.113,0.109,0.118,0.00917,0.00829,0.0105,0.00036,0.00032,0.00041,0.278,0.259,0.305,0.011,0.01,0.012,25.26,25.16,25.33,0.941,0.938,0.946,0.972,0.97,0.977,0.914,0.909,0.924,36.81,34.37,40.37,35.78,33.34,39.44,0,0,0,0,0,0,0.199,0,0.0935,0.5,0.51,0.49,31.8
1440367200000,2015,8,2014,11,47,7,0.177,0.0937,0.0834,5224.11,32.5,32.5,31.1,1,1,1,292.9,287.9,299,137.9,132.9,155,155,155,0,0,0,0.529,0.518,0.538,137.9,132.9,144,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.106,0.104,0.108,0.00747,0.00704,0.00799,0.00029,0.00027,0.00031,0.242,0.233,0.253,0.0094,0.0091,0.0099,25.39,25.35,25.42,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.06,30.85,33.51,31.1,29.92,32.5,0,0,0,0,0,0,0.173,0,0.0936,0.53,0.47,0.53,29.5
1440972000000,2015,8,2014,11,48,7,0.166,0.0746,0.0913,5763.41,37.43,37.43,34.31,1,1,1,274.2,261.5,284.3,150.9,129.3,123.3,118,155,0,0,0,0.45,0.419,0.545,150.9,129.3,163.9,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.107,0.103,0.111,0.00858,0.00674,0.00968,0.00033,0.00026,0.00038,0.262,0.226,0.285,0.01,0.0088,0.011,25.44,25.39,25.51,0.938,0.93,0.943,0.971,0.97,0.973,0.911,0.902,0.917,35.33,30,38.47,34.31,29.1,37.43,0,0,0,0,0,0,0.191,0,0.0747,0.45,0.55,0.45,34.7
1441576800000,2015,9,2014,12,49,7,0.15,0.0644,0.0855,5400,34.89,34.89,32.14,1,1,1,247.7,236.7,260,141.3,125.7,106.4,91,118,0,0,0,0.429,0.373,0.484,141.3,125.7,152.7,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.102,0.0975,0.105,0.00776,0.00643,0.00873,0.0003,0.00025,0.00034,0.243,0.216,0.262,0.0094,0.0084,0.01,25.58,25.51,25.63,0.935,0.929,0.939,0.97,0.97,0.97,0.907,0.901,0.911,33.14,29.33,35.97,32.14,28.45,34.89,0,0,0,0,0,0,0.179,0,0.0645,0.43,0.57,0.43,36
1442181600000,2015,9,2014,12,50,7,0.139,0.055,0.0841,5333.35,32.29,32.29,31.75,1,1,1,230.1,226.7,232.5,139.1,135.7,91,91,91,0,0,0,0.395,0.391,0.401,139.1,135.7,141.5,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.1,0.099,0.101,0.00758,0.00728,0.00777,0.00029,0.00028,0.0003,0.238,0.232,0.242,0.0092,0.0089,0.0094,25.68,25.66,25.71,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.73,31.91,33.29,31.75,30.95,32.29,0,0,0,0,0,0,0.176,0,0.0549,0.4,0.61,0.39,38.4
1442786400000,2015,9,2014,12,51,7,0.136,0.055,0.0808,5120.49,30.95,30.95,30.48,1,1,1,224.7,218.1,226.7,133.7,127.1,91,91,91,0,0,0,0.405,0.401,0.417,133.7,127.1,135.7,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.0982,0.0959,0.099,0.00711,0.00655,0.00728,0.00027,0.00025,0.00028,0.228,0.217,0.232,0.0088,0.0083,0.0089,25.72,25.71,25.78,0.932,0.929,0.933,0.97,0.97,0.97,0.904,0.901,0.905,31.42,29.85,31.91,30.48,28.95,30.95,0,0,0,0,0,0,0.169,0,0.0552,0.4,0.59,0.41,37.7
1443391200000,2015,9,2014,12,52,7,0.126,0.0488,0.0772,4896.62,31.18,31.18,29.15,1,1,1,208.4,207.1,212.1,127.7,116.1,80.71,73,91,0,0,0,0.387,0.349,0.439,127.7,116.1,136.1,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0949,0.092,0.097,0.0066,0.00562,0.00732,0.00025,0.00022,0.00028,0.216,0.197,0.231,0.0083,0.0076,0.0089,25.83,25.81,25.86,0.929,0.922,0.933,0.97,0.97,0.97,0.901,0.894,0.905,30.05,27.15,32.14,29.15,26.34,31.18,0,0,0,0,0,0,0.162,0,0.0488,0.39,0.61,0.39,38.9
1443996000000,2015,10,2015,1,1,7,0.125,0.0442,0.0804,5113.14,31.18,31.18,30.44,1,1,1,205.9,203.7,209.1,132.9,130.7,73,73,73,0,0,0,0.354,0.349,0.358,132.9,130.7,136.1,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0959,0.0951,0.097,0.00705,0.00686,0.00732,0.00027,0.00026,0.00028,0.225,0.221,0.231,0.0086,0.0085,0.0089,25.84,25.81,25.86,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.38,30.84,32.14,30.44,29.91,31.18,0,0,0,0,0,0,0.169,0,0.0446,0.35,0.64,0.36,40.9
1444600800000,2015,10,2015,1,2,7,0.12,0.0442,0.0761,4829.01,30.04,30.04,28.74,1,1,1,198.8,190,204.2,125.8,117,73,73,73,0,0,0,0.367,0.357,0.384,125.8,117,131.2,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0933,0.0902,0.0953,0.00644,0.00569,0.0069,0.00025,0.00022,0.00026,0.212,0.196,0.222,0.0081,0.0075,0.0085,25.87,25.85,25.89,0.928,0.923,0.931,0.97,0.97,0.97,0.9,0.895,0.903,29.63,27.39,30.97,28.74,26.57,30.04,0,0,0,0,0,0,0.16,0,0.0439,0.37,0.63,0.37,40.2
1445205600000,2015,10,2015,1,3,7,0.112,0.0442,0.0681,4284.04,26.57,26.57,25.5,1,1,1,185.6,179.5,190,112.6,106.5,73,73,73,0,0,0,0.394,0.384,0.407,112.6,106.5,117,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0887,0.0865,0.0902,0.00532,0.0048,0.00569,0.0002,0.00018,0.00022,0.189,0.178,0.196,0.0072,0.0068,0.0075,25.88,25.88,25.88,0.919,0.915,0.923,0.97,0.97,0.97,0.892,0.888,0.895,26.29,24.73,27.39,25.5,23.99,26.57,0,0,0,0,0,0,0.142,0,0.0439,0.39,0.61,0.39,38.3
1445810400000,2015,10,2015,1,4,7,0.106,0.0436,0.0624,3891.8,24.32,24.32,23.17,1,1,1,175.2,174.9,177,103.1,101.9,72.14,67,73,0,0,0,0.411,0.383,0.417,103.1,101.9,107.9,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0852,0.0849,0.0859,0.00451,0.00441,0.00492,0.00017,0.00017,0.00019,0.171,0.169,0.179,0.0066,0.0065,0.0069,25.88,25.87,25.88,0.913,0.912,0.916,0.97,0.97,0.97,0.885,0.884,0.889,23.88,23.57,25.07,23.17,22.86,24.32,0,0,0,0,0,0,0.129,0,0.0436,0.41,0.59,0.41,36.7
1446415200000,2015,11,2015,2,5,7,0.109,0.0405,0.0689,4337.26,28.05,28.05,25.82,1,1,1,180.9,174.9,190,113.9,107.9,67,67,67,0,0,0,0.371,0.353,0.383,113.9,107.9,123,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0881,0.0859,0.0913,0.00544,0.00492,0.0062,0.00021,0.00019,0.00024,0.19,0.179,0.206,0.0073,0.0069,0.0079,25.87,25.87,25.87,0.92,0.916,0.927,0.97,0.97,0.97,0.893,0.889,0.899,26.62,25.07,28.92,25.82,24.32,28.05,0,0,0,0,0,0,0.143,0,0.0401,0.37,0.63,0.37,39.8
1447020000000,2015,11,2015,2,6,7,0.121,0.0405,0.0807,5137.92,31.48,31.48,30.58,1,1,1,200.4,189.8,204.2,133.4,122.8,67,67,67,0,0,0,0.334,0.328,0.353,133.4,122.8,137.2,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.095,0.0912,0.0963,0.00709,0.00619,0.00741,0.00027,0.00024,0.00028,0.225,0.206,0.231,0.0086,0.0079,0.0089,25.86,25.84,25.88,0.932,0.927,0.933,0.97,0.97,0.97,0.904,0.899,0.905,31.53,28.88,32.45,30.58,28.01,31.48,0,0,0,0,0,0,0.17,0,0.0403,0.33,0.67,0.33,42.5
1447624800000,2015,11,2015,2,7,7,0.126,0.0405,0.0852,5433.24,33.58,33.58,32.34,1,1,1,207.9,204.2,213.2,140.9,137.2,67,67,67,0,0,0,0.322,0.314,0.328,140.9,137.2,146.2,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0976,0.0963,0.0995,0.00773,0.00741,0.00818,0.0003,0.00028,0.00031,0.238,0.231,0.248,0.0091,0.0089,0.0095,25.81,25.77,25.84,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,33.34,32.45,34.62,32.34,31.48,33.58,0,0,0,0,0,0,0.18,0,0.0408,0.32,0.68,0.32,43.1
1448229600000,2015,11,2015,2,8,7,0.136,0.0405,0.0958,6126.42,38.21,38.21,36.47,1,1,1,225.4,213.2,232.5,158.4,146.2,67,67,67,0,0,0,0.297,0.288,0.314,158.4,146.2,165.5,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.104,0.0995,0.106,0.00921,0.00818,0.00981,0.00036,0.00031,0.00038,0.269,0.248,0.282,0.01,0.0095,0.011,25.68,25.62,25.77,0.941,0.937,0.943,0.972,0.97,0.974,0.914,0.909,0.919,37.53,34.62,39.21,36.47,33.58,38.21,0,0,0,0,0,0,0.203,0,0.0402,0.3,0.7,0.3,45
1448834400000,2015,11,2015,2,9,7,0.15,0.0457,0.104,6698.48,41.88,41.88,39.87,1,1,1,248,235.3,257.6,172.4,163.7,75.57,67,77,0,0,0,0.305,0.285,0.32,172.4,163.7,180.6,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.11,0.107,0.113,0.0104,0.00966,0.0111,0.0004,0.00037,0.00043,0.296,0.28,0.31,0.011,0.011,0.012,25.52,25.46,25.6,0.945,0.943,0.948,0.977,0.973,0.98,0.924,0.917,0.929,40.79,38.7,42.74,39.87,37.67,41.88,0,0,0,0,0,0,0.222,0,0.046,0.3,0.69,0.31,44.7
1449439200000,2015,12,2015,3,10,7,0.159,0.0419,0.117,7522.93,48.2,48.2,44.78,1,1,1,263.5,260,273.6,194.2,183,69.29,59,77,0,0,0,0.264,0.216,0.296,194.2,183,214.6,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.117,0.114,0.123,0.0123,0.0113,0.014,0.00048,0.00044,0.00054,0.334,0.315,0.369,0.013,0.012,0.014,25.41,25.34,25.45,0.952,0.949,0.958,0.98,0.98,0.98,0.933,0.93,0.939,46.1,43.32,51.09,44.78,42.46,48.2,0,0,0,0,0,0,0.249,0,0.042,0.26,0.74,0.26,47.3
1450044000000,2015,12,2015,3,11,7,0.184,0.0357,0.149,9211.23,58.29,58.29,54.83,2,2,2,304.8,281.9,320,245.8,222.9,59,59,59,0,0,0,0.194,0.184,0.209,245.8,222.9,261,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.134,0.126,0.139,0.0182,0.0147,0.0222,0.00071,0.00057,0.00087,0.261,0.234,0.28,0.01,0.0091,0.011,25.31,25.22,25.44,0.926,0.919,0.931,0.97,0.97,0.97,0.899,0.891,0.903,28.26,25.55,30.05,27.41,24.78,29.15,0,0,0,0,0,0,0.305,0,0.035,0.19,0.81,0.19,50.1
1450648800000,2015,12,2015,3,12,7,0.208,0.0466,0.161,9978.45,64.01,64.01,59.4,2,2,2,344,325.1,364.9,267,248.1,77,77,77,0,0,0,0.224,0.211,0.237,267,248.1,287.9,990.5,990.5,990.5,965.1,965,965.2,25.4,25.3,25.5,0.144,0.137,0.151,0.0251,0.0168,0.0349,0.00099,0.00066,0.0014,0.291,0.264,0.323,0.011,0.01,0.013,25.09,24.95,25.21,0.932,0.928,0.937,0.97,0.97,0.97,0.904,0.9,0.909,30.62,28.46,32.99,29.7,27.61,32,0,0,0,0,0,0,0.33,0,0.047,0.22,0.77,0.23,48
1451253600000,2015,12,2015,3,13,7,0.237,0.0502,0.187,11517.3,71.31,71.31,68.56,2,2,2,392,371.1,413.3,309,294.1,83,77,91,0,0,0,0.212,0.198,0.228,309,294.1,322.3,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.159,0.153,0.164,0.0449,0.0378,0.0511,0.0018,0.0015,0.002,0.355,0.332,0.376,0.014,0.013,0.015,24.79,24.66,24.91,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,35.34,33.7,36.76,34.28,32.69,35.66,0,0,0,0,0,0,0.381,0,0.05,0.21,0.79,0.21,48.6
1451858400000,2016,1,2015,4,14,7,0.265,0.055,0.21,12961.5,81.52,81.52,77.15,2,2,2,438.5,423.1,457.1,347.5,332.1,91,91,91,0,0,0,0.208,0.199,0.215,347.5,332.1,366.1,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.173,0.168,0.18,0.063,0.0558,0.0718,0.0025,0.0022,0.0029,0.413,0.39,0.441,0.017,0.016,0.018,24.51,24.4,24.61,0.947,0.945,0.95,0.975,0.971,0.979,0.924,0.918,0.931,39.56,37.86,41.61,38.58,36.78,40.76,0,0,0,0,0,0,0.429,0,0.055,0.21,0.79,0.21,48.9
1452463200000,2016,1,2015,4,15,7,0.297,0.055,0.242,14944.1,92.5,92.5,88.95,2,2,2,491.7,470,508.7,400.7,379,91,91,91,0,0,0,0.185,0.179,0.194,400.7,379,417.7,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.192,0.184,0.198,0.0881,0.0779,0.0962,0.0036,0.0031,0.0039,0.493,0.461,0.519,0.02,0.019,0.021,24.19,24.09,24.32,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,45.38,43.04,47.19,44.48,42.18,46.25,0,0,0,0,0,0,0.494,0,0.055,0.19,0.81,0.19,50.3
1453068000000,2016,1,2015,4,16,7,0.322,0.055,0.267,16152.8,96.4,96.4,96.15,2,2,2,532.9,519.2,555.8,441.9,428.2,91,91,91,0,0,0,0.171,0.164,0.175,441.9,428.2,464.8,990.5,990.5,990.5,966,965.9,966.1,24.5,24.4,24.6,0.207,0.202,0.215,0.108,0.101,0.118,0.0044,0.0041,0.0049,0.555,0.534,0.59,0.023,0.022,0.024,23.95,23.81,24.03,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.69,48.28,51.91,48.07,47.32,48.2,0,0,0,0,0,0,0.534,0,0.055,0.17,0.83,0.17,50.2
1453672800000,2016,1,2015,4,17,7,0.366,0.055,0.311,18439.8,115.8,115.8,109.8,3,3,3,605.7,572.7,634.6,514.7,481.7,91,91,91,0,0,0,0.15,0.143,0.159,514.7,481.7,543.6,990.5,990.5,990.5,966.3,966.2,966.4,24.2,24.1,24.3,0.243,0.225,0.26,0.145,0.126,0.164,0.006,0.0052,0.0068,0.563,0.51,0.611,0.023,0.021,0.025,23.62,23.45,23.81,0.947,0.944,0.95,0.972,0.97,0.975,0.921,0.916,0.927,37.65,35.4,39.59,36.59,34.34,38.61,0,0,0,0,0,0,0.61,0,0.055,0.15,0.85,0.15,50.4
1454277600000,2016,2,2015,5,18,7,0.413,0.0635,0.349,20588.2,128.1,128.1,122.5,3,3,3,682.7,642.9,710.9,577.7,537.9,105,105,105,0,0,0,0.154,0.148,0.163,577.7,537.9,605.9,990.5,990.5,990.5,966.6,966.5,966.7,23.9,23.8,24,0.282,0.259,0.298,0.187,0.16,0.206,0.0078,0.0067,0.0087,0.671,0.604,0.718,0.028,0.025,0.03,23.2,23.04,23.42,0.953,0.95,0.955,0.979,0.974,0.98,0.932,0.925,0.936,41.74,39.12,43.58,40.85,38.1,42.71,0,0,0,0,0,0,0.681,0,0.064,0.15,0.85,0.15,49.9
1454882400000,2016,2,2015,5,19,7,0.46,0.0635,0.396,23019,142.9,142.9,137,3,3,3,759.8,727.1,793.2,654.8,622.1,105,105,105,0,0,0,0.138,0.132,0.144,654.8,622.1,688.2,990.5,990.5,990.5,966.9,966.8,967.1,23.6,23.4,23.7,0.325,0.307,0.344,0.238,0.217,0.261,0.01,0.0091,0.011,0.801,0.746,0.857,0.034,0.031,0.037,22.76,22.57,22.95,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,46.6,44.59,48.61,45.67,43.7,47.64,0,0,0,0,0,0,0.761,0,0.064,0.14,0.86,0.14,50
1455487200000,2016,2,2015,5,20,7,0.53,0.0663,0.463,25738.9,161.4,161.4,153.2,4,3,3.5714285714285716,875.6,810.8,944.3,766,705.8,109.6,105,137,0,0,0,0.125,0.117,0.145,766,705.8,807.3,990.5,990.5,990.5,967.4,967.1,967.7,23.1,22.8,23.4,0.402,0.354,0.444,0.308,0.272,0.33,0.013,0.012,0.014,0.946,0.887,0.989,0.041,0.038,0.043,22.15,21.83,22.47,0.955,0.953,0.957,0.979,0.977,0.98,0.935,0.932,0.938,45.17,40.55,52.46,43.47,39.62,48.2,0,0,0,0,0,0,0.851,0,0.067,0.13,0.87,0.13,48.6
1456092000000,2016,2,2015,5,21,7,0.67,0.0829,0.584,30666.7,192.8,192.8,182.5,4,4,4,1108,971.7,1275,971.1,834.7,137,137,137,5.429,0,38,0.125,0.107,0.141,965.6,834.7,1100,990.5,990.5,990.5,968.2,967.8,968.8,22.3,21.7,22.7,0.612,0.469,0.795,0.456,0.343,0.648,0.021,0.015,0.03,1.33,1.04,1.74,0.06,0.046,0.08,20.93,19.99,21.68,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.23,42.35,51.49,45.63,41.5,48.2,0,0,0,0,0,0,1.01,0,0.086,0.12,0.87,0.13,45.8
1456696800000,2016,2,2015,5,22,7,1.06,0.107,0.665,30827.2,192.8,192.8,183.5,4,4,4,1757,1333,2153,1580,1196,176.4,137,183,480.4,96,870,0.102,0.085,0.124,1100,1100,1100,990.5,990.5,990.5,970.3,968.9,971.5,20.2,19,21.6,0.902,0.82,0.926,0.648,0.648,0.648,0.032,0.03,0.034,1.85,1.77,1.87,0.092,0.082,0.098,18.36,17.16,19.78,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.93,0.935,47.1,43.88,50.93,45.87,43.01,48.2,0,0,0,0,0,0,1.02,0,0.395,0.1,0.63,0.37,29.1
1457301600000,2016,3,2015,6,23,7,1.46,0.125,0.665,27751.7,169,169,165.2,4,4,4,2421,2274,2498,2214,2091,207,183,239,1114,991,1195,0.0853,0.0738,0.0967,1100,1100,1100,990.5,990.5,990.5,972.1,971.8,972.3,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.51,16.32,16.87,0.947,0.946,0.948,0.98,0.98,0.98,0.927,0.927,0.929,42.14,41.64,43.1,41.3,40.79,42.24,0,0,0,0,0,0,0.918,0,0.795,0.086,0.46,0.54,19
1457906400000,2016,3,2015,6,24,7,1.55,0.145,0.665,27123.3,163.4,163.4,161.4,4,4,4,2561,2491,2619,2322,2252,239,239,239,1222,1152,1280,0.0934,0.0912,0.096,1100,1100,1100,990.5,990.5,990.5,972.5,972.3,972.6,18,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.17,16.03,16.34,0.946,0.945,0.946,0.979,0.978,0.98,0.925,0.924,0.927,41.24,40.86,41.69,40.36,39.96,40.85,0,0,0,0,0,0,0.897,0,0.885,0.094,0.43,0.57,17.5
1458511200000,2016,3,2015,6,25,7,1.58,0.111,0.665,26888.9,160.6,160.6,160.1,4,4,4,2611,2593,2665,2428,2410,183,183,183,1328,1310,1382,0.0701,0.0687,0.0706,1100,1100,1100,990.5,990.5,990.5,972.6,972.5,972.7,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.92,16.09,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.91,40.56,41.03,40.01,39.64,40.14,0,0,0,0,0,0,0.889,0,0.915,0.07,0.42,0.58,17
1459116000000,2016,3,2015,6,26,7,1.66,0.119,0.665,26284.6,158,158,156.5,4,4,4,2740,2684,2826,2543,2501,197.6,183,217,1443,1401,1509,0.072,0.0673,0.0786,1100,1100,1100,990.5,990.5,990.5,972.9,972.8,973.1,17.6,17.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.74,15.53,15.87,0.944,0.943,0.944,0.976,0.975,0.977,0.921,0.92,0.923,40.07,39.5,40.44,39.11,38.51,39.5,0,0,0,0,0,0,0.869,0,0.995,0.072,0.4,0.6,15.8
1459720800000,2016,4,2015,7,27,7,1.77,0.131,0.665,25404.7,153.3,153.3,151.2,4,4,4,2929,2853,2978,2712,2636,217,217,217,1612,1536,1661,0.0741,0.0729,0.0761,1100,1100,1100,990.5,990.5,990.5,973.3,973.2,973.5,17.2,17,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.28,15.17,15.47,0.942,0.942,0.943,0.974,0.973,0.975,0.917,0.916,0.919,38.83,38.51,39.33,37.8,37.47,38.33,0,0,0,0,0,0,0.84,0,1.105,0.074,0.38,0.62,14.4
1460325600000,2016,4,2015,7,28,7,1.81,0.131,0.665,25124.4,149.9,149.9,149.5,4,4,4,2989,2978,2994,2772,2761,217,217,217,1672,1661,1677,0.0726,0.0725,0.0729,1100,1100,1100,990.5,990.5,990.5,973.5,973.5,973.5,17,17,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.14,15.13,15.17,0.942,0.942,0.942,0.973,0.973,0.973,0.916,0.916,0.916,38.44,38.41,38.51,37.39,37.36,37.47,0,0,0,0,0,0,0.831,0,1.145,0.072,0.37,0.63,13.9
1460930400000,2016,4,2015,7,29,7,1.8,0.131,0.665,25167.8,149.9,149.9,149.8,4,4,4,2980,2978,2994,2763,2761,217,217,217,1663,1661,1677,0.0728,0.0725,0.0729,1100,1100,1100,990.5,990.5,990.5,973.5,973.5,973.5,17,17,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.16,15.13,15.17,0.942,0.942,0.942,0.973,0.973,0.973,0.916,0.916,0.916,38.5,38.41,38.51,37.45,37.36,37.47,0,0,0,0,0,0,0.832,0,1.135,0.073,0.37,0.63,14
1461535200000,2016,4,2015,7,30,7,1.78,0.136,0.665,25301.8,152,152,150.6,4,4,4,2951,2900,2994,2726,2624,225.4,217,276,1626,1524,1677,0.0765,0.0725,0.0952,1100,1100,1100,990.5,990.5,990.5,973.4,973.3,973.5,17.1,17,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.23,15.13,15.35,0.942,0.942,0.942,0.973,0.973,0.974,0.917,0.916,0.918,38.69,38.41,39.02,37.65,37.36,38.01,0,0,0,0,0,0,0.837,0,1.115,0.076,0.37,0.63,14.2
1462140000000,2016,5,2015,8,31,7,1.71,0.167,0.665,25872.1,156,156,154,4,4,4,2829,2755,2900,2553,2479,276,276,276,1452,1379,1524,0.0976,0.0952,0.1,1100,1100,1100,990.5,990.5,990.5,973.1,972.9,973.3,17.4,17.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.53,15.35,15.7,0.943,0.942,0.944,0.975,0.974,0.976,0.919,0.918,0.921,39.49,39.02,39.97,38.5,38.01,39.01,0,0,0,0,0,0,0.856,0,1.045,0.098,0.39,0.61,15.1
1462744800000,2016,5,2015,8,32,7,1.58,0.186,0.665,26899.3,163,163,160.1,4,4,4,2609,2505,2720,2300,2184,308.1,276,321,1201,1084,1344,0.118,0.101,0.128,1100,1100,1100,990.5,990.5,990.5,972.6,972.3,972.8,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.79,16.31,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.922,0.926,40.93,40.2,41.6,40.03,39.26,40.75,0,0,0,0,0,0,0.89,0,0.915,0.12,0.42,0.58,17
1463349600000,2016,5,2015,8,33,7,1.44,0.194,0.665,27912.2,169,169,166.1,4,4,4,2384,2274,2491,2063,1953,321,321,321,963.1,853,1070,0.135,0.129,0.141,1100,1100,1100,990.5,990.5,990.5,972,971.8,972.3,18.5,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.6,16.34,16.87,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.39,41.69,43.1,41.54,40.85,42.24,0,0,0,0,0,0,0.923,0,0.775,0.13,0.46,0.54,19.4
1463954400000,2016,5,2015,8,34,7,1.28,0.194,0.665,29045.7,176.4,176.4,172.9,4,4,4,2121,1987,2253,1800,1666,321,321,321,699.6,566,832,0.152,0.142,0.162,1100,1100,1100,990.5,990.5,990.5,971.4,971.1,971.7,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.24,16.92,17.57,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.1,43.24,45.01,43.22,42.37,44.11,0,0,0,0,0,0,0.961,0,0.615,0.15,0.52,0.48,22.7
1464559200000,2016,5,2015,8,35,7,1.09,0.166,0.665,30668.8,188.1,188.1,182.6,4,4,4,1807,1641,1956,1531,1384,275.3,257,321,431.4,284,535,0.152,0.137,0.166,1100,1100,1100,990.5,990.5,990.5,970.5,969.9,971,20,19.5,20.6,0.925,0.921,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.094,0.091,0.096,18.15,17.67,18.69,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.57,45.28,48,45.64,44.37,47.04,0,0,0,0,0,0,1.01,0,0.425,0.15,0.61,0.39,28.1
1465164000000,2016,6,2015,9,36,7,0.888,0.147,0.665,32258.4,192.8,192.8,192,4,4,4,1469,1345,1600,1225,1135,243.6,210,257,125.4,35,243,0.166,0.156,0.179,1100,1100,1100,990.5,990.5,990.5,969.4,969,969.8,21.1,20.7,21.5,0.875,0.826,0.916,0.648,0.648,0.648,0.031,0.03,0.031,1.82,1.77,1.86,0.086,0.082,0.09,19.29,18.83,19.74,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.6,48.36,50.81,48,47.39,48.2,0,0,0,0,0,0,1.07,0,0.223,0.17,0.75,0.25,36.3
1465768800000,2016,6,2015,9,37,7,0.736,0.127,0.607,31386.7,192.8,192.8,186.8,4,4,4,1217,1107,1333,1007,897,210,210,210,3.286,0,23,0.173,0.158,0.19,1003,897,1100,990.5,990.5,990.5,968.6,968.2,968.9,21.9,21.6,22.3,0.678,0.547,0.822,0.477,0.373,0.648,0.022,0.017,0.03,1.43,1.16,1.77,0.065,0.052,0.082,20.49,19.78,21.1,0.956,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.09,44.35,50.92,46.71,43.46,48.2,0,0,0,0,0,0,1.04,0,0.129,0.17,0.82,0.18,42.6
1466373600000,2016,6,2015,9,38,7,0.575,0.127,0.448,24566.6,164.6,164.6,146.2,4,3,3.2857142857142856,950,846.5,1049,740,636.5,210,210,210,0,0,0,0.222,0.2,0.248,740,636.5,839.2,990.5,990.5,990.5,967.7,967.3,968.1,22.8,22.4,23.2,0.408,0.332,0.494,0.291,0.226,0.345,0.013,0.0097,0.015,0.948,0.787,1.06,0.042,0.034,0.047,21.86,21.38,22.43,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.57,40,51.68,44.92,39.04,48.2,0,0,0,0,0,0,0.812,0,0.127,0.22,0.78,0.22,42.7
1466978400000,2016,6,2015,9,39,7,0.46,0.121,0.339,19644.1,127.8,127.8,116.9,3,3,3,760.9,692.2,828,561.2,506.2,199.7,186,210,0,0,0,0.263,0.249,0.275,561.2,506.2,618,990.5,990.5,990.5,966.9,966.7,967.2,23.6,23.3,23.8,0.287,0.253,0.321,0.176,0.139,0.214,0.0075,0.0058,0.0092,0.658,0.563,0.756,0.028,0.024,0.032,22.9,22.53,23.27,0.951,0.947,0.955,0.976,0.97,0.98,0.928,0.918,0.936,39.94,36.46,43.48,38.98,35.36,42.61,0,0,0,0,0,0,0.65,0,0.121,0.26,0.74,0.26,42.7
1467583200000,2016,7,2015,10,40,7,0.358,0.112,0.245,14699.3,96.4,96.4,87.5,2,2,2,591.6,553,653.2,405.6,367,186,186,186,0,0,0,0.316,0.285,0.336,405.6,367,467.2,990.5,990.5,990.5,966.3,966.1,966.5,24.2,24,24.4,0.204,0.189,0.231,0.0904,0.0722,0.12,0.0037,0.003,0.005,0.511,0.452,0.609,0.021,0.019,0.025,23.73,23.38,23.96,0.954,0.951,0.958,0.979,0.978,0.98,0.934,0.93,0.939,45.01,41,51.24,43.75,40.1,48.2,0,0,0,0,0,0,0.486,0,0.113,0.31,0.68,0.32,41.1
1468188000000,2016,7,2015,10,41,7,0.309,0.112,0.197,11903.3,78.39,78.39,70.85,2,2,2,511.3,487.6,545.1,325.3,301.6,186,186,186,0,0,0,0.364,0.341,0.381,325.3,301.6,359.1,990.5,990.5,990.5,965.9,965.8,966.1,24.6,24.4,24.7,0.175,0.166,0.187,0.0526,0.0414,0.0685,0.0021,0.0017,0.0028,0.389,0.354,0.44,0.016,0.014,0.018,24.21,24.01,24.35,0.944,0.941,0.95,0.971,0.97,0.976,0.917,0.912,0.927,36.47,33.88,40.15,35.43,32.86,39.2,0,0,0,0,0,0,0.394,0,0.112,0.36,0.64,0.36,38.5
1468792800000,2016,7,2015,10,42,7,0.279,0.112,0.167,10104.1,65.39,65.39,60.14,2,2,2,461.9,442.9,486.1,275.9,256.9,186,186,186,0,0,0,0.403,0.383,0.42,275.9,256.9,300.1,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.157,0.151,0.166,0.0292,0.0202,0.0406,0.0012,0.00081,0.0016,0.315,0.287,0.352,0.013,0.012,0.014,24.51,24.36,24.62,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,31,28.87,33.71,30.07,28,32.7,0,0,0,0,0,0,0.334,0,0.112,0.4,0.6,0.4,36.2
1469397600000,2016,7,2015,10,43,7,0.251,0.112,0.138,8399.83,53.74,53.74,50,2,1,1.4285714285714286,414.7,398.5,432.6,228.7,212.5,186,186,186,0,0,0,0.449,0.43,0.467,228.7,212.5,246.6,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.141,0.135,0.147,0.0152,0.0138,0.0167,0.00061,0.00055,0.00067,0.337,0.258,0.404,0.013,0.01,0.016,24.7,24.64,24.75,0.944,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,40.7,26.24,52.65,38.77,25.45,48.2,0,0,0,0,0,0,0.278,0,0.113,0.45,0.55,0.45,33.5
1470002400000,2016,8,2015,11,44,7,0.232,0.0937,0.138,8454.12,53.34,53.34,50.32,2,1,1.7142857142857142,382.9,364.9,398.5,227.9,209.9,155,155,155,0,0,0,0.405,0.389,0.425,227.9,209.9,243.5,990.5,990.5,990.5,965.3,965.2,965.4,25.2,25.1,25.3,0.137,0.131,0.143,0.0151,0.0136,0.0164,0.0006,0.00054,0.00065,0.29,0.249,0.382,0.012,0.0099,0.015,24.9,24.84,24.93,0.934,0.922,0.958,0.973,0.97,0.98,0.908,0.895,0.939,33.06,25.76,50.46,32.04,24.98,48.2,0,0,0,0,0,0,0.28,0,0.094,0.4,0.59,0.41,36.4
