datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1533506400000,2018,8,2017,11,45,7,0.345,0.122,0.223,13462.3,87.08,87.08,80.13,2,2,2,570.4,540.2,602.6,368.4,338.2,202,202,202,0,0,0,0.355,0.335,0.374,368.4,338.2,400.6,990.5,990.5,990.5,966.2,966,966.3,24.3,24.2,24.5,0.193,0.182,0.204,0.0729,0.0586,0.0881,0.003,0.0024,0.0036,0.457,0.412,0.505,0.019,0.017,0.021,23.88,23.68,24.06,0.951,0.947,0.955,0.977,0.971,0.98,0.929,0.919,0.936,41,37.77,44.43,40.07,36.68,43.54,0,0,0,0,0,0,0.445,0,0.122,0.35,0.65,0.35,39
1534111200000,2018,8,2017,11,46,7,0.299,0.122,0.177,10686.5,68.82,68.82,63.61,2,2,2,494.8,470,519.2,292.8,268,202,202,202,0,0,0,0.409,0.389,0.43,292.8,268,317.2,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.166,0.158,0.175,0.0372,0.0255,0.0487,0.0015,0.001,0.002,0.344,0.307,0.38,0.014,0.012,0.015,24.33,24.18,24.48,0.939,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.915,32.79,30.03,35.47,31.8,29.13,34.41,0,0,0,0,0,0,0.353,0,0.122,0.41,0.59,0.41,35.7
1534716000000,2018,8,2017,11,47,7,0.273,0.113,0.16,9703.04,60.9,60.9,57.76,2,2,2,451.6,427.3,470,265,243.3,186.6,184,202,0,0,0,0.414,0.397,0.431,265,243.3,279.3,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.154,0.146,0.159,0.0245,0.0164,0.0308,0.00098,0.00066,0.0012,0.3,0.27,0.321,0.012,0.011,0.013,24.57,24.48,24.71,0.933,0.927,0.936,0.97,0.97,0.97,0.905,0.899,0.908,29.77,27.33,31.39,28.88,26.51,30.45,0,0,0,0,0,0,0.321,0,0.113,0.41,0.59,0.41,35.5
1535320800000,2018,8,2017,11,48,7,0.239,0.103,0.136,8347.51,53.95,53.95,49.69,2,1,1.4285714285714286,395.2,383.4,419.9,224.3,199.4,170.9,138,184,0,0,0,0.432,0.36,0.48,224.3,199.4,245.4,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.139,0.131,0.144,0.0148,0.0127,0.0166,0.00059,0.0005,0.00066,0.329,0.261,0.4,0.013,0.01,0.016,24.8,24.66,24.92,0.944,0.925,0.959,0.976,0.97,0.98,0.921,0.897,0.94,39.7,26.48,52.02,38.31,25.69,48.2,0,0,0,0,0,0,0.276,0,0.103,0.43,0.57,0.43,34.9
1535925600000,2018,9,2017,12,49,7,0.225,0.0835,0.141,8588.83,53.95,53.95,51.12,2,1,1.7142857142857142,371.4,359.9,383.4,233.4,221.9,138,138,138,0,0,0,0.372,0.36,0.383,233.4,221.9,245.4,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.139,0.135,0.143,0.0156,0.0146,0.0166,0.00062,0.00058,0.00066,0.297,0.254,0.391,0.012,0.01,0.015,24.95,24.91,24.99,0.935,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,34.1,26.39,51.97,32.45,25.6,48.2,0,0,0,0,0,0,0.284,0,0.084,0.37,0.63,0.37,38.2
1536530400000,2018,9,2017,12,50,7,0.212,0.0835,0.128,8028.46,48.2,48.2,47.79,1,1,1,350.2,338.4,356.6,212.2,200.4,138,138,138,0,0,0,0.394,0.387,0.408,212.2,200.4,218.6,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.131,0.127,0.134,0.0138,0.0128,0.0143,0.00054,0.0005,0.00057,0.374,0.353,0.385,0.015,0.014,0.015,24.97,24.93,25.06,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.74,47.01,51.21,47.79,46.07,48.2,0,0,0,0,0,0,0.265,0,0.084,0.39,0.6,0.4,37.9
1537135200000,2018,9,2017,12,51,7,0.186,0.0835,0.103,6502.49,44.74,44.74,38.71,1,1,1,307.5,284.3,332.7,169.5,146.3,138,138,138,0,0,0,0.45,0.415,0.485,169.5,146.3,194.7,990.5,990.5,990.5,964.9,964.8,965.1,25.6,25.4,25.7,0.116,0.108,0.125,0.0102,0.00818,0.0123,0.0004,0.00032,0.00048,0.298,0.256,0.343,0.012,0.01,0.013,25.26,25.09,25.41,0.945,0.937,0.953,0.975,0.97,0.98,0.921,0.909,0.934,39.68,34.15,45.65,38.71,33.12,44.74,0,0,0,0,0,0,0.215,0,0.083,0.45,0.55,0.45,35
1537740000000,2018,9,2017,12,52,7,0.16,0.0835,0.0762,4766.23,31.8,31.8,28.37,1,1,1,264,246.7,278.6,126,108.7,138,138,138,0,0,0,0.524,0.495,0.559,126,108.7,140.6,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.101,0.0947,0.106,0.00646,0.00499,0.0077,0.00025,0.00019,0.0003,0.22,0.189,0.246,0.0085,0.0073,0.0096,25.53,25.44,25.63,0.927,0.917,0.935,0.97,0.97,0.97,0.9,0.889,0.907,29.25,25.05,32.78,28.37,24.3,31.8,0,0,0,0,0,0,0.158,0,0.0838,0.52,0.48,0.52,29.8
1538344800000,2018,10,2018,1,1,7,0.144,0.0587,0.085,5379.72,33.46,33.46,32.02,1,1,1,237.5,230.1,243.7,140.5,133.1,97,97,97,0,0,0,0.409,0.398,0.422,140.5,133.1,146.7,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.101,0.0984,0.103,0.00769,0.00706,0.00822,0.0003,0.00027,0.00032,0.241,0.228,0.252,0.0093,0.0088,0.0098,25.63,25.59,25.69,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,33.01,31.23,34.49,32.02,30.3,33.46,0,0,0,0,0,0,0.178,0,0.059,0.41,0.59,0.41,37.4
1538949600000,2018,10,2018,1,2,7,0.132,0.0587,0.073,4604.75,29.52,29.52,27.41,1,1,1,217.8,209.1,226.7,120.8,112.1,97,97,97,0,0,0,0.446,0.428,0.464,120.8,112.1,129.7,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.094,0.091,0.0972,0.00602,0.00528,0.00677,0.00023,0.0002,0.00026,0.206,0.19,0.222,0.0079,0.0073,0.0085,25.79,25.72,25.86,0.925,0.919,0.93,0.97,0.97,0.97,0.897,0.892,0.902,28.26,26.13,30.43,27.41,25.34,29.52,0,0,0,0,0,0,0.152,0,0.059,0.44,0.55,0.45,34.9
1539554400000,2018,10,2018,1,3,7,0.125,0.0587,0.0659,4133.31,26.07,26.07,24.6,1,1,1,206,203.7,212.1,109,106.7,97,97,97,0,0,0,0.471,0.457,0.476,109,106.7,115.1,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0899,0.0891,0.0921,0.00501,0.00482,0.00554,0.00019,0.00018,0.00021,0.185,0.18,0.196,0.0071,0.0069,0.0075,25.88,25.83,25.9,0.917,0.915,0.921,0.97,0.97,0.97,0.889,0.888,0.894,25.36,24.8,26.87,24.6,24.05,26.07,0,0,0,0,0,0,0.137,0,0.0591,0.47,0.53,0.47,33.1
1540159200000,2018,10,2018,1,4,7,0.119,0.0587,0.0606,0,0,0,0,1,1,1,197.3,189.8,202,100.3,92.79,97,97,97,0,0,0,0.492,0.48,0.511,100.3,92.79,105,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0868,0.0842,0.0885,0.00427,0.00364,0.00467,0.00016,0.00014,0.00018,0.169,0.156,0.177,0.0065,0.006,0.0068,25.92,25.91,25.93,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0584,0.49,0.51,0.49,0
1540764000000,2018,10,2018,1,5,7,0.11,0.0483,0.0614,2449.52,26.32,26.32,14.58,1,1,1,181.3,177,183.5,101.5,86.46,79.86,67,97,0,0,0,0.44,0.366,0.529,101.5,86.46,116,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0852,0.0819,0.0888,0.00438,0.0031,0.00561,0.00017,0.00012,0.00022,0.169,0.144,0.194,0.0065,0.0055,0.0074,25.89,25.87,25.92,0.525,0,0.922,0.554,0,0.97,0.51,0,0.894,15.03,0,27.14,14.58,0,26.32,0,3,0,0,0.429,0,0.081,0.429,0.0486,0.44,0.56,0.44,22.3
1541368800000,2018,11,2018,2,6,7,0.105,0.0391,0.0657,4117.97,26.55,26.55,24.51,1,1,1,173.2,167.1,177,108.7,104.9,64.57,50,67,0,0,0,0.372,0.299,0.39,108.7,104.9,117.1,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0859,0.0849,0.0871,0.00499,0.00467,0.0057,0.00019,0.00018,0.00022,0.18,0.174,0.193,0.0069,0.0067,0.0074,25.87,25.84,25.87,0.917,0.914,0.923,0.97,0.97,0.97,0.889,0.887,0.895,25.27,24.33,27.37,24.51,23.6,26.55,0,0,0,0,0,0,0.136,0,0.0393,0.37,0.63,0.37,39.2
1541973600000,2018,11,2018,2,7,7,0.125,0.0302,0.0952,6110.03,39.85,39.85,36.37,1,1,1,207.4,202,221.3,157.4,152,50,50,50,0,0,0,0.241,0.226,0.248,157.4,152,171.3,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.101,0.0994,0.106,0.00913,0.00867,0.0103,0.00035,0.00033,0.0004,0.265,0.256,0.29,0.01,0.0098,0.011,25.79,25.68,25.83,0.941,0.939,0.945,0.971,0.97,0.978,0.914,0.911,0.924,37.44,36.15,40.76,36.37,35.06,39.85,0,0,0,0,0,0,0.202,0,0.0298,0.24,0.76,0.24,48.9
1542578400000,2018,11,2018,2,8,7,0.132,0.0376,0.0944,6044.6,39.04,39.04,35.98,1,1,1,218.3,212.1,223.9,156.1,145.1,62.14,50,67,0,0,0,0.285,0.229,0.316,156.1,145.1,168.1,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.102,0.0991,0.105,0.00902,0.00809,0.01,0.00035,0.00031,0.00039,0.265,0.246,0.285,0.01,0.0094,0.011,25.73,25.69,25.78,0.94,0.936,0.944,0.971,0.97,0.976,0.913,0.908,0.921,37.04,34.36,40,35.98,33.33,39.04,0,0,0,0,0,0,0.2,0,0.0376,0.28,0.72,0.28,45.8
1543183200000,2018,11,2018,2,9,7,0.136,0.0391,0.0968,6199.78,38.85,38.85,36.9,1,1,1,224.8,221.3,230.1,160.1,154.3,64.71,59,67,0,0,0,0.288,0.26,0.303,160.1,154.3,167.7,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.104,0.102,0.106,0.00936,0.00886,0.01,0.00036,0.00034,0.00039,0.272,0.262,0.285,0.01,0.01,0.011,25.68,25.64,25.71,0.941,0.94,0.944,0.972,0.97,0.976,0.915,0.911,0.921,37.96,36.55,39.82,36.9,35.45,38.85,0,0,0,0,0,0,0.205,0,0.0392,0.29,0.71,0.29,45.6
1543788000000,2018,12,2018,3,10,7,0.134,0.0357,0.0983,6306.94,40.32,40.32,37.54,1,1,1,221.5,218.1,232.5,162.5,159.1,59,59,59,0,0,0,0.267,0.254,0.271,162.5,159.1,173.5,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.105,0.103,0.108,0.00956,0.00927,0.0105,0.00037,0.00036,0.00041,0.276,0.27,0.296,0.011,0.01,0.011,25.7,25.61,25.72,0.942,0.941,0.946,0.973,0.971,0.979,0.917,0.914,0.925,38.58,37.77,41.2,37.54,36.68,40.32,0,0,0,0,0,0,0.209,0,0.0357,0.27,0.73,0.27,47.1
1544392800000,2018,12,2018,3,11,7,0.143,0.0357,0.108,6941.74,44.91,44.91,41.32,1,1,1,236.8,226.7,251.7,177.8,167.7,59,59,59,0,0,0,0.249,0.234,0.26,177.8,167.7,192.7,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.11,0.106,0.115,0.0109,0.01,0.0121,0.00042,0.00039,0.00047,0.303,0.285,0.33,0.012,0.011,0.013,25.58,25.46,25.65,0.947,0.944,0.952,0.978,0.976,0.98,0.927,0.921,0.933,42.23,39.82,45.82,41.32,38.85,44.91,0,0,0,0,0,0,0.23,0,0.035,0.25,0.76,0.24,48.5
1544997600000,2018,12,2018,3,12,7,0.17,0.0357,0.134,8481.64,59.42,59.42,50.49,2,1,1.4285714285714286,280.7,251.7,325.1,221.7,192.7,59,59,59,0,0,0,0.212,0.181,0.234,221.7,192.7,266.1,990.5,990.5,990.5,964.8,964.7,965,25.7,25.5,25.8,0.125,0.115,0.141,0.0155,0.0121,0.0246,0.0006,0.00047,0.00097,0.31,0.253,0.362,0.012,0.0099,0.014,25.36,25.19,25.46,0.943,0.925,0.957,0.976,0.97,0.98,0.92,0.897,0.938,39.51,27.59,50.14,38.47,26.77,48.2,0,0,0,0,0,0,0.28,0,0.036,0.21,0.79,0.21,49.9
1545602400000,2018,12,2018,3,13,7,0.209,0.0357,0.173,10743.5,69.54,69.54,63.95,2,2,2,345.6,325.1,371.1,286.6,266.1,59,59,59,0,0,0,0.171,0.159,0.181,286.6,266.1,312.1,990.5,990.5,990.5,965.1,965,965.3,25.4,25.2,25.5,0.148,0.141,0.157,0.0343,0.0246,0.0463,0.0014,0.00097,0.0018,0.319,0.288,0.357,0.013,0.011,0.014,25.05,24.89,25.19,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,32.96,30.63,35.85,31.97,29.71,34.77,0,0,0,0,0,0,0.355,0,0.036,0.17,0.83,0.17,51.4
1546207200000,2018,12,2018,3,14,7,0.238,0.0429,0.195,12064.5,75.74,75.74,71.81,2,2,2,394,383.4,413.3,323,310.4,71,59,73,0,0,0,0.18,0.148,0.19,323,310.4,340.3,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.163,0.158,0.169,0.0514,0.0455,0.0596,0.002,0.0018,0.0024,0.375,0.356,0.401,0.015,0.014,0.016,24.76,24.64,24.83,0.943,0.941,0.946,0.971,0.97,0.974,0.916,0.913,0.921,36.97,35.56,38.9,35.91,34.49,37.87,0,0,0,0,0,0,0.399,0,0.043,0.18,0.82,0.18,50.7
1546812000000,2019,1,2018,4,15,7,0.28,0.0488,0.231,14305.8,88.5,88.5,85.15,2,2,2,462.7,439.4,477.3,382,366.4,80.71,73,91,0,0,0,0.174,0.155,0.192,382,366.4,397,990.5,990.5,990.5,965.7,965.6,965.7,24.8,24.8,24.9,0.185,0.178,0.189,0.0793,0.072,0.0864,0.0032,0.0029,0.0035,0.464,0.44,0.486,0.019,0.018,0.02,24.35,24.28,24.48,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.935,43.45,41.79,45.15,42.58,40.95,44.25,0,0,0,0,0,0,0.473,0,0.049,0.17,0.82,0.18,51.1
1547416800000,2019,1,2018,4,16,7,0.295,0.055,0.24,14794.2,92.5,92.5,88.06,2,2,2,487.5,470,508.7,396.5,379,91,91,91,0,0,0,0.187,0.179,0.194,396.5,379,417.7,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.191,0.184,0.198,0.0862,0.0779,0.0962,0.0035,0.0031,0.0039,0.487,0.461,0.519,0.02,0.019,0.021,24.22,24.09,24.32,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.93,43.04,47.19,44.03,42.18,46.25,0,0,0,0,0,0,0.489,0,0.055,0.19,0.81,0.19,50.1
1548021600000,2019,1,2018,4,17,7,0.293,0.0442,0.249,15385,96.4,96.4,91.58,2,2,2,484.9,463.3,508.7,411.9,390.3,73,73,73,0,0,0,0.151,0.143,0.158,411.9,390.3,435.7,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.194,0.187,0.203,0.0934,0.0832,0.105,0.0038,0.0034,0.0043,0.508,0.476,0.544,0.021,0.019,0.022,24.21,24.07,24.34,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.938,46.73,44.42,49.24,45.79,43.53,48.2,0,0,0,0,0,0,0.509,0,0.044,0.15,0.85,0.15,52.5
1548626400000,2019,1,2018,4,18,7,0.293,0.0473,0.245,15156,91.86,91.86,90.21,2,2,2,483.7,474.2,497.5,405.6,401.1,78.14,73,85,0,0,0,0.161,0.15,0.175,405.6,401.1,413.1,990.5,990.5,990.5,965.8,965.7,965.8,24.7,24.7,24.8,0.193,0.191,0.196,0.0904,0.0883,0.094,0.0037,0.0036,0.0038,0.499,0.492,0.51,0.02,0.02,0.021,24.22,24.15,24.27,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.03,45.49,46.87,45.11,44.58,45.93,0,0,0,0,0,0,0.501,0,0.048,0.16,0.84,0.16,51.7
1549231200000,2019,2,2018,5,19,7,0.346,0.0514,0.295,17262.4,114,114,102.8,3,2,2.4285714285714284,572,531,619.4,487,446,85,85,85,0,0,0,0.149,0.137,0.16,487,446,534.4,990.5,990.5,990.5,966.2,966,966.4,24.3,24.1,24.5,0.227,0.207,0.254,0.131,0.109,0.158,0.0054,0.0045,0.0065,0.579,0.544,0.599,0.024,0.022,0.025,23.75,23.53,23.95,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,45.85,37,52.53,43.43,35.89,48.2,0,0,0,0,0,0,0.571,0,0.051,0.15,0.85,0.15,49.9
1549836000000,2019,2,2018,5,20,7,0.401,0.0514,0.35,20663.5,130.7,130.7,123,3,3,3,663.1,630.9,702.3,578.1,545.9,85,85,85,0,0,0,0.128,0.121,0.135,578.1,545.9,617.3,990.5,990.5,990.5,966.6,966.4,966.7,23.9,23.8,24.1,0.278,0.26,0.301,0.187,0.166,0.213,0.0078,0.0069,0.009,0.668,0.614,0.734,0.028,0.025,0.031,23.28,23.06,23.46,0.953,0.95,0.956,0.978,0.976,0.98,0.932,0.927,0.936,41.91,39.79,44.46,41,38.82,43.57,0,0,0,0,0,0,0.683,0,0.051,0.13,0.87,0.13,51.5
1550440800000,2019,2,2018,5,21,7,0.454,0.0514,0.403,23434.5,144.6,144.6,139.5,3,3,3,751,716.2,781.2,666,631.2,85,85,85,0,0,0,0.113,0.109,0.119,666,631.2,696.2,990.5,990.5,990.5,966.9,966.8,967,23.6,23.5,23.7,0.328,0.309,0.345,0.246,0.223,0.266,0.01,0.0094,0.011,0.816,0.758,0.867,0.035,0.032,0.037,22.78,22.61,22.98,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.46,45.33,49.25,46.5,44.42,48.2,0,0,0,0,0,0,0.775,0,0.051,0.11,0.89,0.11,51.6
1551045600000,2019,2,2018,5,22,7,0.471,0.0571,0.414,23933.4,144.6,144.6,142.5,3,3,3,779.4,771.7,786.5,685,667.5,94.43,85,107,0,0,0,0.121,0.108,0.138,685,667.5,701.5,990.5,990.5,990.5,967,967,967,23.5,23.5,23.5,0.341,0.334,0.348,0.259,0.247,0.27,0.011,0.011,0.011,0.851,0.824,0.876,0.036,0.035,0.037,22.63,22.58,22.68,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.52,47.38,49.55,47.49,46.43,48.2,0,0,0,0,0,0,0.791,0,0.057,0.12,0.88,0.12,50.8
1551650400000,2019,3,2018,6,23,7,0.467,0.0647,0.402,23304.8,141.4,141.4,138.7,3,3,3,771.4,756.7,786.5,664.4,649.7,107,107,107,0,0,0,0.139,0.136,0.141,664.4,649.7,679.5,990.5,990.5,990.5,967,966.9,967,23.5,23.5,23.6,0.332,0.324,0.341,0.245,0.235,0.255,0.01,0.01,0.011,0.819,0.794,0.844,0.035,0.034,0.036,22.7,22.61,22.78,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,47.18,46.29,48.09,46.24,45.36,47.13,0,0,0,0,0,0,0.771,0,0.065,0.14,0.86,0.14,49.9
1552255200000,2019,3,2018,6,24,7,0.465,0.0647,0.4,23224.6,141.4,141.4,138.2,3,3,3,768.7,747.4,786.5,661.7,640.4,107,107,107,0,0,0,0.139,0.136,0.143,661.7,640.4,679.5,990.5,990.5,990.5,967,966.9,967,23.5,23.5,23.6,0.331,0.319,0.341,0.243,0.229,0.255,0.01,0.0097,0.011,0.814,0.778,0.844,0.035,0.033,0.036,22.71,22.61,22.83,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.02,45.71,48.09,46.08,44.8,47.13,0,0,0,0,0,0,0.768,0,0.065,0.14,0.86,0.14,49.9
1552860000000,2019,3,2018,6,25,7,0.469,0.0647,0.404,23419.4,142.5,142.5,139.4,3,3,3,775.3,756.7,793.2,668.3,649.7,107,107,107,0,0,0,0.138,0.135,0.141,668.3,649.7,686.2,990.5,990.5,990.5,967,966.9,967.1,23.5,23.4,23.6,0.335,0.324,0.345,0.247,0.235,0.259,0.011,0.01,0.011,0.825,0.794,0.856,0.035,0.034,0.037,22.67,22.57,22.78,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,47.42,46.29,48.47,46.47,45.36,47.5,0,0,0,0,0,0,0.774,0,0.065,0.14,0.86,0.14,49.9
1553464800000,2019,3,2018,6,26,7,0.502,0.0647,0.438,24283.3,144.6,144.6,144.5,3,3,3,830.5,803.3,861.7,723.5,696.3,107,107,107,0,0,0,0.129,0.124,0.133,723.5,696.3,754.7,990.5,990.5,990.5,967.2,967.1,967.3,23.3,23.2,23.4,0.368,0.351,0.392,0.284,0.266,0.304,0.012,0.011,0.013,0.92,0.873,0.977,0.04,0.037,0.042,22.36,22.18,22.51,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.59,49.05,52.32,48.18,48.07,48.2,0,0,0,0,0,0,0.803,0,0.064,0.13,0.87,0.13,48.4
1554069600000,2019,4,2018,7,27,7,0.543,0.0756,0.468,25638.8,162.1,162.1,152.6,4,3,3.5714285714285716,898.1,868.2,934.1,773.1,743.2,125,125,125,0,0,0,0.139,0.134,0.144,773.1,743.2,809.1,990.5,990.5,990.5,967.5,967.4,967.6,23,22.9,23.1,0.416,0.388,0.449,0.313,0.297,0.331,0.014,0.013,0.014,0.968,0.927,0.995,0.042,0.04,0.044,22.04,21.87,22.16,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.929,0.938,45.44,39.72,52.4,43.32,38.74,48.2,0,0,0,0,0,0,0.848,0,0.075,0.14,0.86,0.14,47.2
1554674400000,2019,4,2018,7,28,7,0.584,0.0756,0.508,28082.6,172,172,167.2,4,4,4,964.9,937.7,995.4,839.9,812.7,125,125,125,0,0,0,0.13,0.126,0.133,839.9,812.7,870.4,990.5,990.5,990.5,967.8,967.7,967.9,22.7,22.6,22.8,0.477,0.452,0.505,0.346,0.332,0.36,0.015,0.015,0.016,1.05,1,1.1,0.046,0.044,0.049,21.69,21.52,21.85,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,42.65,41.54,43.87,41.79,40.68,43,0,0,0,0,0,0,0.929,0,0.076,0.13,0.87,0.13,48.1
1555279200000,2019,4,2018,7,29,7,0.619,0.0756,0.544,29650.7,180.5,180.5,176.5,4,4,4,1024,1002,1049,898.7,877.1,125,125,125,0,0,0,0.122,0.119,0.125,898.7,877.1,924.2,990.5,990.5,990.5,968,967.9,968.1,22.5,22.4,22.6,0.531,0.511,0.554,0.374,0.364,0.386,0.017,0.016,0.017,1.15,1.11,1.19,0.051,0.049,0.053,21.37,21.25,21.48,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.02,44.14,46.04,44.12,43.26,45.12,0,0,0,0,0,0,0.981,0,0.075,0.12,0.88,0.12,47.9
1555884000000,2019,4,2018,7,30,7,0.645,0.0756,0.57,30785.2,187,187,183.2,4,4,4,1067,1052,1092,942.2,927.3,125,125,125,0,0,0,0.117,0.114,0.119,942.2,927.3,966.9,990.5,990.5,990.5,968.1,968.1,968.2,22.4,22.3,22.4,0.571,0.557,0.593,0.395,0.388,0.407,0.018,0.017,0.018,1.23,1.2,1.27,0.055,0.053,0.057,21.16,21.04,21.24,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,46.75,46.17,47.7,45.81,45.24,46.75,0,0,0,0,0,0,1.02,0,0.075,0.12,0.88,0.12,47.7
1556488800000,2019,4,2018,7,31,7,0.623,0.0851,0.538,29321.1,182.4,182.4,174.5,4,4,4,1030,1002,1062,889.3,855.1,140.7,125,147,0,0,0,0.137,0.118,0.147,889.3,855.1,936.5,990.5,990.5,990.5,968,967.9,968.1,22.5,22.4,22.6,0.523,0.492,0.565,0.369,0.353,0.392,0.016,0.016,0.018,1.13,1.08,1.22,0.05,0.048,0.054,21.37,21.19,21.52,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.52,43.08,46.53,43.63,42.22,45.6,0,0,0,0,0,0,0.97,0,0.085,0.14,0.86,0.14,47.1
1557093600000,2019,5,2018,8,32,7,0.605,0.0889,0.516,28321.1,169.9,169.9,168.6,4,4,4,1000,995.4,1008,853.1,848.4,147,147,147,0,0,0,0.147,0.146,0.148,853.1,848.4,861.5,990.5,990.5,990.5,967.9,967.9,967.9,22.6,22.6,22.6,0.49,0.486,0.498,0.352,0.35,0.356,0.016,0.015,0.016,1.07,1.06,1.09,0.047,0.047,0.048,21.53,21.49,21.55,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43,42.81,43.35,42.14,41.96,42.48,0,0,0,0,0,0,0.937,0,0.089,0.15,0.85,0.15,46.8
1557698400000,2019,5,2018,8,33,7,0.616,0.0889,0.527,28829.1,175.3,175.3,171.6,4,4,4,1019,1008,1042,871.8,861.5,147,147,147,0,0,0,0.144,0.141,0.146,871.8,861.5,894.6,990.5,990.5,990.5,968,967.9,968,22.5,22.5,22.6,0.507,0.498,0.528,0.361,0.356,0.372,0.016,0.016,0.017,1.1,1.09,1.14,0.049,0.048,0.051,21.44,21.33,21.49,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.78,43.35,44.71,42.9,42.48,43.82,0,0,0,0,0,0,0.953,0,0.089,0.14,0.86,0.14,46.8
1558303200000,2019,5,2018,8,34,7,0.577,0.0889,0.489,27043.2,168.9,168.9,161,4,4,4,954.8,920.3,1002,807.8,773.3,147,147,147,0,0,0,0.154,0.147,0.16,807.8,773.3,855.1,990.5,990.5,990.5,967.7,967.6,967.9,22.8,22.6,22.9,0.448,0.417,0.492,0.33,0.313,0.353,0.014,0.014,0.016,0.994,0.934,1.08,0.044,0.041,0.048,21.79,21.52,21.99,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.15,39.7,43.08,40.24,38.73,42.22,0,0,0,0,0,0,0.894,0,0.088,0.15,0.85,0.15,46.9
1558908000000,2019,5,2018,8,35,7,0.539,0.0841,0.454,24292.8,144.6,144.6,144.6,3,3,3,890.4,868.2,910.4,751.4,737.3,139,119,147,0,0,0,0.156,0.136,0.166,751.4,737.3,763.4,990.5,990.5,990.5,967.5,967.4,967.5,23,23,23.1,0.396,0.384,0.408,0.302,0.294,0.308,0.013,0.013,0.013,0.978,0.952,1,0.042,0.041,0.044,22.06,21.96,22.15,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,51.84,50.99,52.41,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.085,0.16,0.84,0.16,45.1
1559512800000,2019,6,2018,9,36,7,0.506,0.072,0.434,24227.2,144.6,144.6,144.2,3,3,3,836.6,803.3,861.7,717.6,684.3,119,119,119,0,0,0,0.142,0.138,0.148,717.6,684.3,742.7,990.5,990.5,990.5,967.2,967.1,967.3,23.3,23.2,23.4,0.367,0.347,0.385,0.28,0.258,0.297,0.012,0.011,0.013,0.913,0.855,0.959,0.039,0.037,0.041,22.34,22.19,22.53,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.14,48.25,51.55,48.07,47.29,48.2,0,0,0,0,0,0,0.801,0,0.072,0.14,0.86,0.14,47.9
1560117600000,2019,6,2018,9,37,7,0.462,0.0937,0.369,21421.8,139,139,127.5,3,3,3,764.4,741.1,786.5,609.4,580.1,155,119,161,0,0,0,0.203,0.151,0.217,609.4,580.1,667.5,990.5,990.5,990.5,967,966.9,967,23.5,23.5,23.6,0.308,0.293,0.337,0.208,0.188,0.247,0.0088,0.008,0.011,0.733,0.685,0.827,0.031,0.029,0.035,22.81,22.63,22.95,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,43.38,41.48,47.27,42.5,40.62,46.32,0,0,0,0,0,0,0.708,0,0.093,0.2,0.8,0.2,46.4
1560722400000,2019,6,2018,9,38,7,0.422,0.0974,0.325,18975.3,120.2,120.2,112.9,3,3,3,698.1,653.2,733.2,537.1,492.2,161,161,161,0,0,0,0.231,0.22,0.246,537.1,492.2,572.2,990.5,990.5,990.5,966.7,966.5,966.8,23.8,23.7,24,0.268,0.243,0.288,0.16,0.131,0.183,0.0067,0.0055,0.0077,0.612,0.538,0.671,0.026,0.022,0.028,23.2,23,23.45,0.95,0.945,0.953,0.974,0.97,0.978,0.925,0.917,0.932,38.66,35.67,40.97,37.65,34.6,40.08,0,0,0,0,0,0,0.627,0,0.097,0.23,0.77,0.23,45
1561327200000,2019,6,2018,9,39,7,0.372,0.0974,0.275,16271.1,102.7,102.7,96.85,3,2,2.2857142857142856,615.1,578.9,647.5,454.1,417.9,161,161,161,0,0,0,0.262,0.249,0.278,454.1,417.9,486.5,990.5,990.5,990.5,966.4,966.2,966.5,24.1,24,24.3,0.222,0.206,0.239,0.113,0.0963,0.129,0.0047,0.004,0.0054,0.553,0.523,0.61,0.023,0.022,0.025,23.59,23.47,23.77,0.953,0.944,0.958,0.977,0.97,0.98,0.932,0.916,0.939,45.04,34.96,51.72,43.56,33.91,48.2,0,0,0,0,0,0,0.538,0,0.097,0.26,0.74,0.26,43.7
1561932000000,2019,7,2018,10,40,7,0.327,0.0816,0.245,14989.4,95.74,95.74,89.22,2,2,2,540.8,508.7,572.7,405.8,373.7,135,135,135,0,0,0,0.25,0.236,0.265,405.8,373.7,437.7,990.5,990.5,990.5,966,965.9,966.2,24.5,24.3,24.6,0.2,0.188,0.211,0.0905,0.0754,0.106,0.0037,0.0031,0.0043,0.507,0.458,0.554,0.021,0.019,0.023,23.96,23.77,24.15,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.938,45.52,42.11,48.85,44.61,41.27,47.87,0,0,0,0,0,0,0.496,0,0.082,0.25,0.75,0.25,45.8
1562536800000,2019,7,2018,10,41,7,0.288,0.0816,0.206,12586.4,79.98,79.98,74.92,2,2,2,475.5,446.9,497.5,340.5,311.9,135,135,135,0,0,0,0.284,0.271,0.302,340.5,311.9,362.5,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.177,0.166,0.184,0.0597,0.0462,0.0701,0.0024,0.0019,0.0028,0.409,0.366,0.442,0.017,0.015,0.018,24.35,24.22,24.52,0.946,0.942,0.95,0.973,0.97,0.978,0.921,0.914,0.929,38.48,35.33,40.89,37.46,34.27,39.99,0,0,0,0,0,0,0.416,0,0.082,0.28,0.72,0.28,43.7
1563141600000,2019,7,2018,10,42,7,0.254,0.0816,0.172,10525.7,67.66,67.66,62.65,2,2,2,419.9,398.5,442.9,284.9,263.5,135,135,135,0,0,0,0.322,0.305,0.339,284.9,263.5,307.9,990.5,990.5,990.5,965.5,965.4,965.6,25,24.9,25.1,0.157,0.149,0.165,0.0335,0.0234,0.0443,0.0013,0.00093,0.0018,0.325,0.293,0.36,0.013,0.012,0.014,24.69,24.55,24.81,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,32.3,29.88,34.88,31.33,28.98,33.83,0,0,0,0,0,0,0.348,0,0.082,0.32,0.68,0.32,41.4
1563746400000,2019,7,2018,10,43,7,0.226,0.0816,0.144,8749.47,55.95,55.95,52.08,2,1,1.7142857142857142,373,356.6,389.3,238,221.6,135,135,135,0,0,0,0.362,0.347,0.379,238,221.6,254.3,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.14,0.135,0.146,0.0163,0.0146,0.019,0.00064,0.00058,0.00076,0.303,0.25,0.397,0.012,0.0099,0.016,24.93,24.87,25.03,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.69,26.03,52.69,32.93,25.25,48.2,0,0,0,0,0,0,0.289,0,0.082,0.36,0.64,0.36,38.7
1564351200000,2019,7,2018,10,44,7,0.206,0.0747,0.132,8137.92,49.92,49.92,48.44,2,1,1.1428571428571428,341,328,353.1,217.5,209.5,123.6,115,135,0,0,0,0.362,0.337,0.392,217.5,209.5,226.5,990.5,990.5,990.5,965.1,965,965.2,25.4,25.3,25.5,0.131,0.129,0.133,0.0142,0.0136,0.015,0.00056,0.00053,0.00059,0.36,0.244,0.391,0.014,0.0096,0.015,25.03,24.95,25.15,0.953,0.921,0.959,0.979,0.97,0.98,0.932,0.894,0.94,47.17,25.73,52.57,44.87,24.96,48.2,0,0,0,0,0,0,0.269,0,0.074,0.36,0.64,0.36,39.5
1564956000000,2019,8,2018,11,45,7,0.188,0.0696,0.118,7580.19,48.2,48.2,45.12,1,1,1,310.7,299,325.1,195.7,184,115,115,115,0,0,0,0.371,0.354,0.385,195.7,184,210.1,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.123,0.118,0.128,0.0124,0.0114,0.0136,0.00048,0.00044,0.00053,0.342,0.321,0.367,0.013,0.013,0.014,25.2,25.11,25.28,0.953,0.949,0.957,0.98,0.98,0.98,0.934,0.93,0.938,46.09,43.31,49.5,45.12,42.44,48.2,0,0,0,0,0,0,0.251,0,0.07,0.37,0.63,0.37,40.3
1565560800000,2019,8,2018,11,46,7,0.171,0.0696,0.101,6424.82,41.69,41.69,38.24,1,1,1,282,269.6,295.8,167,154.6,115,115,115,0,0,0,0.408,0.389,0.427,167,154.6,180.8,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.112,0.108,0.117,0.00995,0.00889,0.0111,0.00039,0.00035,0.00043,0.29,0.268,0.315,0.011,0.01,0.012,25.38,25.3,25.45,0.944,0.94,0.948,0.974,0.97,0.98,0.92,0.912,0.929,39.24,36.26,42.54,38.24,35.17,41.69,0,0,0,0,0,0,0.212,0,0.07,0.41,0.59,0.41,37.6
1566165600000,2019,8,2018,11,47,7,0.154,0.06,0.0938,5949.05,37.75,37.75,35.41,1,1,1,254.3,243.7,264.1,155.1,146.5,99.29,93,115,0,0,0,0.39,0.361,0.44,155.1,146.5,164.6,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.107,0.105,0.11,0.00893,0.0082,0.00974,0.00035,0.00032,0.00038,0.268,0.254,0.284,0.01,0.0098,0.011,25.52,25.49,25.58,0.94,0.937,0.943,0.971,0.97,0.973,0.912,0.909,0.918,36.47,34.32,38.78,35.41,33.29,37.75,0,0,0,0,0,0,0.197,0,0.0602,0.39,0.61,0.39,38.6
1566770400000,2019,8,2018,11,48,7,0.14,0.0544,0.086,5456.66,34.86,34.86,32.48,1,1,1,232.3,223.9,240.7,142.3,133.7,90,72,93,0,0,0,0.387,0.322,0.41,142.3,133.7,151.9,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.102,0.099,0.104,0.00784,0.00711,0.00866,0.0003,0.00027,0.00033,0.244,0.229,0.259,0.0094,0.0088,0.01,25.66,25.6,25.71,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,33.48,31.41,35.94,32.48,30.47,34.86,0,0,0,0,0,0,0.18,0,0.054,0.39,0.61,0.39,39
1567375200000,2019,9,2018,12,49,7,0.128,0.0435,0.0847,5394.82,34.25,34.25,32.11,1,1,1,212.1,203.7,221.3,140.1,131.7,72,72,72,0,0,0,0.34,0.325,0.354,140.1,131.7,149.3,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0991,0.0961,0.102,0.00766,0.00694,0.00844,0.00029,0.00027,0.00032,0.238,0.223,0.255,0.0092,0.0086,0.0098,25.79,25.72,25.85,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,33.11,31.08,35.31,32.11,30.15,34.25,0,0,0,0,0,0,0.178,0,0.0433,0.34,0.66,0.34,42.1
1567980000000,2019,9,2018,12,50,7,0.12,0.0435,0.0762,4834.12,30.28,30.28,28.77,1,1,1,197.9,189.8,204.2,125.9,117.8,72,72,72,0,0,0,0.364,0.353,0.379,125.9,117.8,132.2,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0941,0.0912,0.0963,0.00645,0.00576,0.00699,0.00025,0.00022,0.00027,0.213,0.198,0.224,0.0082,0.0076,0.0086,25.88,25.85,25.88,0.928,0.923,0.931,0.97,0.97,0.97,0.9,0.896,0.903,29.66,27.6,31.21,28.77,26.77,30.28,0,0,0,0,0,0,0.16,0,0.0438,0.36,0.64,0.36,40.3
1568584800000,2019,9,2018,12,51,7,0.109,0.0435,0.0656,4109.25,26.82,26.82,24.46,1,1,1,180.4,174.9,190,108.4,102.9,72,72,72,0,0,0,0.399,0.379,0.412,108.4,102.9,118,990.5,990.5,990.5,964.4,964.4,964.5,26.1,26,26.1,0.0879,0.0859,0.0913,0.00496,0.00449,0.00578,0.00019,0.00017,0.00022,0.182,0.172,0.199,0.007,0.0066,0.0076,25.88,25.88,25.88,0.916,0.912,0.923,0.97,0.97,0.97,0.889,0.885,0.896,25.22,23.82,27.64,24.46,23.1,26.82,0,0,0,0,0,0,0.136,0,0.0434,0.4,0.6,0.4,37.7
1569189600000,2019,9,2018,12,52,7,0.1,0.0435,0.0565,3536.96,22.39,22.39,21.05,1,1,1,165.4,156.7,171.9,93.4,84.69,72,72,72,0,0,0,0.436,0.419,0.46,93.4,84.69,99.93,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0826,0.0795,0.0849,0.00369,0.00295,0.00424,0.00014,0.00011,0.00016,0.155,0.139,0.167,0.006,0.0054,0.0064,25.88,25.87,25.88,0.919,0.91,0.93,0.967,0.963,0.97,0.888,0.883,0.896,21.77,19.99,23.09,21.05,19.25,22.39,0,0,0,0,0,0,0.117,0,0.0435,0.43,0.56,0.44,35.4
1569794400000,2019,9,2018,12,53,7,0.091,0.0332,0.0578,3610.42,23.23,23.23,21.49,1,1,1,150.4,140.5,156.7,95.54,84.69,54.86,52,72,0,0,0,0.364,0.334,0.46,95.54,84.69,103.5,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0803,0.0774,0.0827,0.00387,0.00295,0.00455,0.00015,0.00011,0.00017,0.156,0.139,0.169,0.006,0.0054,0.0065,25.85,25.84,25.87,0.917,0.911,0.93,0.968,0.963,0.97,0.888,0.883,0.896,22.21,19.99,23.95,21.49,19.25,23.23,0,0,0,0,0,0,0.119,0,0.0332,0.36,0.64,0.36,39.7
1570399200000,2019,10,2019,1,1,7,0.0811,0.0314,0.0497,3143.01,19.54,19.54,18.71,1,1,1,134.1,128.1,138.1,82.12,76.1,52,52,52,0,0,0,0.388,0.376,0.406,82.12,76.1,86.13,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0751,0.073,0.0765,0.00273,0.00222,0.00307,0.00011,0.000085,0.00012,0.131,0.12,0.138,0.005,0.0046,0.0053,25.87,25.86,25.88,0.934,0.928,0.941,0.962,0.96,0.964,0.898,0.895,0.904,19.45,18.18,20.28,18.71,17.46,19.54,0,0,0,0,0,0,0.104,0,0.0314,0.39,0.61,0.39,38.8
1571004000000,2019,10,2019,1,2,7,0.0838,0.0314,0.0523,3294.67,21.15,21.15,19.61,1,1,1,138.5,128.1,146,86.49,76.1,52,52,52,0,0,0,0.376,0.356,0.406,86.49,76.1,93.98,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0766,0.073,0.0793,0.0031,0.00222,0.00374,0.00012,0.000085,0.00014,0.139,0.12,0.152,0.0053,0.0046,0.0059,25.86,25.85,25.88,0.928,0.918,0.941,0.964,0.96,0.967,0.894,0.888,0.904,20.34,18.18,21.87,19.61,17.46,21.15,0,0,0,0,0,0,0.109,0,0.0315,0.37,0.62,0.38,39.3
1571608800000,2019,10,2019,1,3,7,0.09,0.0314,0.0586,3658.72,23.52,23.52,21.78,1,1,1,148.8,137.5,156.7,96.83,85.54,52,52,52,0,0,0,0.35,0.332,0.378,96.83,85.54,104.7,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0803,0.0763,0.0831,0.00398,0.00302,0.00465,0.00015,0.00012,0.00018,0.157,0.137,0.172,0.0061,0.0053,0.0066,25.85,25.84,25.86,0.917,0.911,0.929,0.968,0.963,0.97,0.888,0.883,0.895,22.5,20.16,24.24,21.78,19.42,23.52,0,0,0,0,0,0,0.121,0,0.0314,0.35,0.65,0.35,40.7
1572213600000,2019,10,2019,1,4,7,0.102,0.0309,0.0713,4494.28,29.01,29.01,26.75,1,1,1,169,161,177,117.8,109,51.14,50,52,0,0,0,0.303,0.282,0.323,117.8,109,127,990.5,990.5,990.5,964.5,964.4,964.5,26,26,26.1,0.0876,0.0846,0.0906,0.00577,0.00501,0.00655,0.00022,0.00019,0.00025,0.195,0.179,0.211,0.0075,0.0069,0.0081,25.84,25.84,25.84,0.923,0.917,0.929,0.97,0.97,0.97,0.895,0.889,0.901,27.58,25.32,29.91,26.75,24.56,29.01,0,0,0,0,0,0,0.149,0,0.0307,0.3,0.7,0.3,44.1
1572818400000,2019,11,2019,2,5,7,0.114,0.0302,0.084,5355.29,33.99,33.99,31.88,1,1,1,188.8,179.5,197.5,138.8,129.5,50,50,50,0,0,0,0.265,0.253,0.279,138.8,129.5,147.5,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0948,0.0915,0.0978,0.00755,0.00675,0.00829,0.00029,0.00026,0.00032,0.232,0.215,0.248,0.0089,0.0083,0.0095,25.85,25.84,25.85,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,32.86,30.52,35.04,31.88,29.61,33.99,0,0,0,0,0,0,0.177,0,0.03,0.26,0.74,0.26,47
1573423200000,2019,11,2019,2,6,7,0.123,0.0405,0.0821,5228.28,32.16,32.16,31.12,1,1,1,202.7,198.1,207.1,135.7,131.1,67,67,67,0,0,0,0.331,0.323,0.338,135.7,131.1,140.1,990.5,990.5,990.5,964.4,964.4,964.4,26.1,26.1,26.1,0.0958,0.0942,0.0973,0.00728,0.0069,0.00766,0.00028,0.00026,0.00029,0.229,0.221,0.237,0.0088,0.0085,0.0091,25.85,25.82,25.88,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,32.08,30.97,33.16,31.12,30.04,32.16,0,0,0,0,0,0,0.173,0,0.0409,0.33,0.67,0.33,42.5
1574028000000,2019,11,2019,2,7,7,0.132,0.0405,0.0912,5820.53,36.76,36.76,34.65,1,1,1,217.8,209.1,226.7,150.8,142.1,67,67,67,0,0,0,0.308,0.296,0.32,150.8,142.1,159.7,990.5,990.5,990.5,964.5,964.5,964.6,26,25.9,26,0.101,0.098,0.104,0.00857,0.00783,0.00932,0.00033,0.0003,0.00036,0.256,0.24,0.272,0.0098,0.0092,0.01,25.74,25.67,25.81,0.938,0.935,0.941,0.97,0.97,0.971,0.91,0.907,0.914,35.71,33.63,37.84,34.65,32.62,36.76,0,0,0,0,0,0,0.192,0,0.0408,0.31,0.69,0.31,44.1
1574632800000,2019,11,2019,2,8,7,0.144,0.0414,0.103,6588.7,41.05,41.05,39.22,1,1,1,237.9,230.1,246.7,169.5,163.1,68.43,67,77,0,0,0,0.287,0.275,0.312,169.5,163.1,176.7,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.108,0.105,0.11,0.0102,0.00961,0.0108,0.00039,0.00037,0.00042,0.289,0.278,0.302,0.011,0.011,0.012,25.58,25.53,25.64,0.944,0.942,0.947,0.976,0.973,0.98,0.922,0.917,0.928,40.17,38.64,41.89,39.22,37.6,41.05,0,0,0,0,0,0,0.218,0,0.041,0.29,0.72,0.28,45.8
1575237600000,2019,12,2019,3,9,7,0.156,0.0466,0.11,7065.47,44.74,44.74,42.06,1,1,1,258.3,251.7,269.6,181.3,174.7,77,77,77,0,0,0,0.298,0.286,0.306,181.3,174.7,192.6,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.113,0.111,0.117,0.0112,0.0106,0.0121,0.00043,0.00041,0.00047,0.312,0.3,0.332,0.012,0.012,0.013,25.46,25.39,25.49,0.948,0.946,0.952,0.98,0.979,0.98,0.929,0.926,0.933,42.92,41.33,45.65,42.06,40.45,44.74,0,0,0,0,0,0,0.234,0,0.046,0.3,0.71,0.29,45.3
1575842400000,2019,12,2019,3,10,7,0.173,0.0466,0.127,8016.99,49.21,49.21,47.72,2,1,1.1428571428571428,286.2,273.6,299,209.2,196.6,77,77,77,0,0,0,0.269,0.258,0.281,209.2,196.6,222,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.123,0.119,0.128,0.0135,0.0125,0.0146,0.00053,0.00048,0.00057,0.34,0.235,0.379,0.013,0.0092,0.015,25.31,25.24,25.37,0.951,0.918,0.959,0.979,0.97,0.98,0.931,0.891,0.94,45.76,25.36,51.95,44.21,24.6,48.2,0,0,0,0,0,0,0.265,0,0.046,0.27,0.73,0.27,46.3
1576447200000,2019,12,2019,3,11,7,0.189,0.0435,0.146,9012.3,61.09,61.09,53.64,2,2,2,313.1,299,332.7,241.2,222,71.86,59,77,0,0,0,0.231,0.177,0.258,241.2,222,273.7,990.5,990.5,990.5,965,964.9,965.1,25.5,25.4,25.6,0.134,0.128,0.144,0.0185,0.0146,0.0282,0.00072,0.00057,0.0011,0.258,0.235,0.299,0.01,0.0092,0.012,25.28,25.14,25.37,0.925,0.918,0.934,0.97,0.97,0.97,0.897,0.891,0.906,27.65,25.36,31.49,26.82,24.6,30.54,0,0,0,0,0,0,0.298,0,0.043,0.23,0.77,0.23,47.7
1577052000000,2019,12,2019,3,12,7,0.216,0.0357,0.18,11166.8,72.21,72.21,66.47,2,2,2,357.1,338.4,383.4,298.1,279.4,59,59,59,0,0,0,0.165,0.154,0.174,298.1,279.4,324.4,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.152,0.146,0.162,0.0397,0.0309,0.0521,0.0016,0.0012,0.0021,0.336,0.308,0.375,0.013,0.012,0.015,24.98,24.81,25.1,0.939,0.935,0.943,0.97,0.97,0.97,0.91,0.907,0.915,34.26,32.14,37.22,33.23,31.18,36.1,0,0,0,0,0,0,0.369,0,0.036,0.17,0.83,0.17,51.7
1577656800000,2019,12,2019,3,13,7,0.249,0.0495,0.199,12269.7,77.38,77.38,73.03,2,2,2,410.9,389.3,439.4,329,307.5,81.86,59,91,0,0,0,0.199,0.15,0.228,329,307.5,348.4,990.5,990.5,990.5,965.4,965.3,965.6,25.1,24.9,25.2,0.166,0.159,0.174,0.0543,0.0441,0.0635,0.0022,0.0018,0.0025,0.385,0.353,0.415,0.015,0.014,0.017,24.67,24.51,24.77,0.944,0.941,0.947,0.972,0.97,0.975,0.917,0.913,0.924,37.58,35.11,39.67,36.52,34.06,38.69,0,0,0,0,0,0,0.406,0,0.05,0.2,0.8,0.2,49.3
1578261600000,2020,1,2019,4,14,7,0.287,0.055,0.232,14328.5,90.19,90.19,85.29,2,2,2,474.6,446.9,497.5,383.6,355.9,91,91,91,0,0,0,0.192,0.183,0.204,383.6,355.9,406.5,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.186,0.176,0.194,0.0801,0.067,0.0909,0.0032,0.0027,0.0037,0.468,0.426,0.502,0.019,0.017,0.02,24.3,24.16,24.46,0.953,0.949,0.955,0.98,0.977,0.98,0.933,0.927,0.936,43.53,40.5,46.01,42.64,39.57,45.09,0,0,0,0,0,0,0.474,0,0.055,0.19,0.81,0.19,49.9
1578866400000,2020,1,2019,4,15,7,0.321,0.055,0.266,15990.1,96.4,96.4,95.18,2,2,2,530.1,508.7,553,439.1,417.7,91,91,91,0,0,0,0.172,0.165,0.179,439.1,417.7,462,990.5,990.5,990.5,966,965.9,966.1,24.5,24.4,24.6,0.206,0.198,0.214,0.106,0.0962,0.117,0.0043,0.0039,0.0048,0.551,0.519,0.585,0.022,0.021,0.024,23.96,23.83,24.09,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.39,47.19,51.66,47.59,46.25,48.2,0,0,0,0,0,0,0.529,0,0.055,0.17,0.83,0.17,49.8
1579471200000,2020,1,2019,4,16,7,0.351,0.055,0.296,17355,109,109,103.3,3,2,2.7142857142857144,579.8,555.8,602.6,488.8,464.8,91,91,91,0,0,0,0.157,0.151,0.164,488.8,464.8,511.6,990.5,990.5,990.5,966.2,966.1,966.3,24.3,24.2,24.4,0.229,0.215,0.242,0.13,0.118,0.143,0.0054,0.0049,0.0059,0.551,0.51,0.602,0.023,0.021,0.025,23.74,23.63,23.81,0.949,0.944,0.957,0.973,0.97,0.98,0.923,0.916,0.938,40.96,35.4,52.56,39.03,34.34,48.2,0,0,0,0,0,0,0.574,0,0.055,0.16,0.84,0.16,49.4
1580076000000,2020,1,2019,4,17,7,0.397,0.0575,0.34,20080.4,126.5,126.5,119.5,3,3,3,656.8,613.6,702.3,561.8,522.6,95,91,105,0,0,0,0.145,0.136,0.153,561.8,522.6,597.3,990.5,990.5,990.5,966.5,966.4,966.7,24,23.8,24.1,0.271,0.248,0.293,0.176,0.15,0.2,0.0074,0.0062,0.0084,0.642,0.576,0.704,0.027,0.024,0.03,23.33,23.09,23.57,0.952,0.948,0.955,0.977,0.972,0.98,0.93,0.922,0.935,40.76,38.19,43.03,39.84,37.12,42.17,0,0,0,0,0,0,0.664,0,0.057,0.14,0.86,0.14,50.6
1580680800000,2020,2,2019,5,18,7,0.455,0.0635,0.391,22781.9,139.7,139.7,135.6,3,3,3,751.8,716.2,774.5,646.8,611.2,105,105,105,0,0,0,0.14,0.136,0.147,646.8,611.2,669.5,990.5,990.5,990.5,966.9,966.8,967,23.6,23.5,23.7,0.321,0.301,0.334,0.233,0.209,0.248,0.0099,0.0088,0.011,0.787,0.727,0.826,0.033,0.031,0.035,22.81,22.68,23.01,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,46.12,43.91,47.52,45.2,43.03,46.57,0,0,0,0,0,0,0.753,0,0.064,0.14,0.86,0.14,50.1
1581285600000,2020,2,2019,5,19,7,0.488,0.0635,0.424,24095.9,144.6,144.6,143.4,3,3,3,806.3,781.2,832.3,701.3,676.2,105,105,105,0,0,0,0.13,0.126,0.134,701.3,676.2,727.3,990.5,990.5,990.5,967.1,967,967.2,23.4,23.3,23.5,0.352,0.338,0.367,0.269,0.253,0.287,0.012,0.011,0.012,0.879,0.837,0.923,0.038,0.036,0.04,22.5,22.35,22.64,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.36,47.92,50.83,47.81,46.97,48.2,0,0,0,0,0,0,0.797,0,0.064,0.13,0.87,0.13,49.4
1581890400000,2020,2,2019,5,20,7,0.534,0.0635,0.471,26065.9,166.2,166.2,155.2,4,3,3.7142857142857144,883.7,846.5,934.1,778.7,741.5,105,105,105,0,0,0,0.119,0.112,0.124,778.7,741.5,829.1,990.5,990.5,990.5,967.4,967.3,967.6,23.1,22.9,23.2,0.411,0.377,0.457,0.316,0.296,0.34,0.014,0.013,0.015,0.956,0.905,1.02,0.041,0.039,0.045,22.11,21.84,22.26,0.954,0.952,0.957,0.978,0.975,0.98,0.933,0.928,0.937,43.98,39.59,52.46,42.23,38.61,48.2,0,0,0,0,0,0,0.862,0,0.063,0.12,0.88,0.12,48.8
1582495200000,2020,2,2019,5,21,7,0.68,0.0702,0.6,31257.1,192.8,192.8,186.1,4,4,4,1125,944.3,1333,1009,839.3,116.1,105,183,17.14,0,70,0.103,0.0823,0.137,991.6,839.3,1100,990.5,990.5,990.5,968.3,967.7,968.9,22.2,21.6,22.8,0.642,0.466,0.819,0.481,0.345,0.648,0.022,0.015,0.03,1.39,1.04,1.77,0.063,0.045,0.082,20.82,19.79,21.79,0.956,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.22,42.81,51.49,46.51,41.95,48.2,0,0,0,0,0,0,1.03,0,0.08,0.1,0.88,0.12,46
1583100000000,2020,3,2019,6,22,7,1.14,0.111,0.665,30335,192.8,192.8,180.6,4,4,4,1881,1387,2550,1698,1204,183,183,183,598.6,104,1267,0.103,0.0718,0.132,1100,1100,1100,990.5,990.5,990.5,970.6,969.1,972.4,19.9,18.1,21.4,0.899,0.841,0.926,0.648,0.648,0.648,0.033,0.03,0.036,1.85,1.79,1.87,0.093,0.084,0.1,18.08,16.2,19.59,0.95,0.946,0.954,0.98,0.979,0.98,0.931,0.926,0.935,46.35,41.31,50.41,45.14,40.43,48.2,0,0,0,0,0,0,1,0,0.475,0.097,0.58,0.42,26.6
1583704800000,2020,3,2019,6,23,7,1.94,0.135,0.665,24253,157.7,157.7,144.4,4,4,4,3214,2695,3875,2991,2512,223,183,239,1891,1412,2536,0.0698,0.0617,0.0818,1100,1100,1100,990.5,990.5,990.5,974,972.8,975.4,16.5,15.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.043,1.87,1.87,1.87,0.11,0.11,0.12,14.66,13.21,15.85,0.938,0.93,0.944,0.972,0.97,0.977,0.913,0.902,0.922,37.11,33.14,40.36,36.09,32.15,39.43,0,0,0,0,0,0,0.802,0,1.275,0.07,0.34,0.66,12.5
1584309600000,2020,3,2019,6,24,7,2.58,0.145,0.665,20267.9,125.1,125.1,120.6,4,4,4,4258,4032,4390,4019,3793,239,239,239,2919,2693,3051,0.0562,0.0544,0.0593,1100,1100,1100,990.5,990.5,990.5,976.2,975.7,976.4,14.3,14.1,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.47,12.23,12.89,0.924,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,31.09,30.42,32.25,30.16,29.51,31.29,0,0,0,0,0,0,0.67,0,1.915,0.056,0.26,0.74,7.86
1584914400000,2020,3,2019,6,25,7,2.45,0.145,0.665,20944.9,127,127,124.7,4,4,4,4057,3945,4175,3818,3706,239,239,239,2718,2606,2836,0.0589,0.0572,0.0606,1100,1100,1100,990.5,990.5,990.5,975.8,975.6,976,14.7,14.5,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.84,12.63,13.06,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,32.13,31.52,32.74,31.17,30.57,31.76,0,0,0,0,0,0,0.693,0,1.785,0.059,0.27,0.73,8.55
1585519200000,2020,3,2019,6,26,7,2.35,0.169,0.665,21585,129.8,129.8,128.5,4,4,4,3880,3823,3945,3601,3528,279,239,295,2501,2428,2553,0.0719,0.0614,0.0772,1100,1100,1100,990.5,990.5,990.5,975.4,975.3,975.6,15.1,14.9,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.2,13.06,13.32,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,33.11,32.74,33.45,32.12,31.76,32.44,0,0,0,0,0,0,0.714,0,1.685,0.072,0.28,0.72,9.19
1586124000000,2020,4,2019,7,27,7,2.46,0.178,0.665,20931.4,126.3,126.3,124.6,4,4,4,4060,3978,4175,3765,3683,295,295,295,2665,2583,2780,0.0727,0.0707,0.0742,1100,1100,1100,990.5,990.5,990.5,975.8,975.6,976,14.7,14.5,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.84,12.63,12.99,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,32.11,31.52,32.55,31.15,30.57,31.57,0,0,0,0,0,0,0.692,0,1.795,0.072,0.27,0.73,8.51
1586728800000,2020,4,2019,7,28,7,2.67,0.178,0.665,19772,120.6,120.6,117.7,4,4,4,4407,4258,4560,4112,3963,295,295,295,3012,2863,3165,0.067,0.0647,0.0693,1100,1100,1100,990.5,990.5,990.5,976.4,976.2,976.7,14.1,13.8,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.2,11.92,12.47,0.922,0.919,0.924,0.97,0.97,0.97,0.894,0.892,0.897,30.33,29.55,31.09,29.42,28.67,30.16,0,0,0,0,0,0,0.654,0,2.005,0.067,0.25,0.75,7.41
1587333600000,2020,4,2019,7,29,7,2.78,0.178,0.665,19137.1,115,115,113.9,4,4,4,4598,4542,4670,4303,4247,295,295,295,3203,3147,3275,0.0642,0.0632,0.0649,1100,1100,1100,990.5,990.5,990.5,976.8,976.7,976.9,13.7,13.6,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.85,11.72,11.95,0.919,0.917,0.92,0.97,0.97,0.97,0.891,0.89,0.892,29.36,28.99,29.64,28.48,28.12,28.76,0,0,0,0,0,0,0.633,0,2.115,0.064,0.24,0.76,6.88
1587938400000,2020,4,2019,7,30,7,2.67,0.19,0.665,19762.3,119.6,119.6,117.6,4,4,4,4410,4313,4520,4096,3973,314.3,295,340,2996,2873,3125,0.0714,0.0653,0.0788,1100,1100,1100,990.5,990.5,990.5,976.4,976.3,976.6,14.1,13.9,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.2,11.99,12.37,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.896,30.32,29.76,30.81,29.41,28.87,29.89,0,0,0,0,0,0,0.654,0,2.005,0.071,0.25,0.75,7.4
1588543200000,2020,5,2019,8,31,7,2.48,0.206,0.665,20832.2,128.2,128.2,124,4,4,4,4093,3892,4258,3753,3552,340,340,340,2654,2452,2818,0.0832,0.0798,0.0874,1100,1100,1100,990.5,990.5,990.5,975.8,975.5,976.2,14.7,14.3,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.78,12.47,13.17,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.897,0.902,31.96,31.09,33.05,31,30.16,32.05,0,0,0,0,0,0,0.689,0,1.815,0.083,0.27,0.73,8.4
1589148000000,2020,5,2019,8,32,7,2.21,0.206,0.665,22409.1,135.8,135.8,133.4,4,4,4,3662,3553,3838,3322,3213,340,340,340,2222,2113,2398,0.0929,0.0886,0.0957,1100,1100,1100,990.5,990.5,990.5,975,974.7,975.3,15.5,15.2,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.66,13.29,13.89,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,34.38,33.36,35.01,33.35,32.36,33.96,0,0,0,0,0,0,0.741,0,1.545,0.093,0.3,0.7,10.1
1589752800000,2020,5,2019,8,33,7,1.94,0.206,0.665,24187.3,149.9,149.9,144,4,4,4,3209,2978,3520,2869,2638,340,340,340,1769,1538,2080,0.106,0.0966,0.114,1100,1100,1100,990.5,990.5,990.5,974,973.5,974.7,16.5,15.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.64,13.96,15.17,0.939,0.935,0.942,0.971,0.97,0.973,0.912,0.907,0.916,37.07,35.2,38.51,35.99,34.15,37.47,0,0,0,0,0,0,0.8,0,1.275,0.11,0.34,0.66,12.5
1590357600000,2020,5,2019,8,34,7,1.66,0.206,0.665,26299,162.6,162.6,156.5,4,4,4,2737,2518,2920,2397,2178,340,340,340,1297,1078,1480,0.124,0.116,0.135,1100,1100,1100,990.5,990.5,990.5,972.9,972.4,973.3,17.6,17.2,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.75,15.3,16.28,0.944,0.942,0.946,0.976,0.974,0.979,0.921,0.917,0.926,40.09,38.89,41.52,39.14,37.87,40.66,0,0,0,0,0,0,0.87,0,0.995,0.12,0.4,0.6,15.8
1590962400000,2020,6,2019,9,35,7,1.38,0.177,0.665,28331.5,173.5,173.5,168.6,4,4,4,2286,2095,2438,1993,1802,293,293,293,893.4,702,1045,0.129,0.12,0.14,1100,1100,1100,990.5,990.5,990.5,971.8,971.3,972.2,18.7,18.3,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.83,16.47,17.3,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.02,42.03,44.27,42.16,41.19,43.38,0,0,0,0,0,0,0.937,0,0.715,0.13,0.48,0.52,20.5
1591567200000,2020,6,2019,9,36,7,1.15,0.165,0.665,30187.7,186.7,186.7,179.7,4,4,4,1895,1683,2074,1623,1426,272.4,257,293,522.6,326,681,0.144,0.133,0.153,1100,1100,1100,990.5,990.5,990.5,970.7,970.1,971.3,19.8,19.2,20.4,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.092,0.098,17.88,17.35,18.55,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.84,44.4,47.63,44.92,43.52,46.68,0,0,0,0,0,0,0.998,0,0.485,0.14,0.58,0.42,26.3
1592172000000,2020,6,2019,9,37,7,0.923,0.155,0.665,32138.8,192.8,192.8,191.3,4,4,4,1526,1411,1644,1269,1154,257,257,257,168.9,54,287,0.169,0.156,0.182,1100,1100,1100,990.5,990.5,990.5,969.6,969.2,970,20.9,20.5,21.3,0.894,0.851,0.921,0.648,0.648,0.648,0.031,0.03,0.032,1.84,1.8,1.87,0.088,0.084,0.091,19.09,18.68,19.5,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.06,47.97,50.17,47.83,47.01,48.2,0,0,0,0,0,0,1.06,0,0.258,0.17,0.72,0.28,34.8
1592776800000,2020,6,2019,9,38,7,0.769,0.155,0.614,31561,192.8,192.8,187.9,4,4,4,1272,1198,1348,1015,940.8,257,257,257,0,0,0,0.202,0.191,0.215,1015,940.8,1091,990.5,990.5,990.5,968.8,968.5,969,21.7,21.5,22,0.703,0.597,0.814,0.482,0.394,0.628,0.022,0.018,0.029,1.47,1.25,1.74,0.067,0.057,0.081,20.28,19.77,20.73,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.17,45.69,50.46,46.97,44.77,48.2,0,0,0,0,0,0,1.04,0,0.155,0.2,0.8,0.2,41
1593381600000,2020,6,2019,9,39,7,0.665,0.142,0.523,28176.5,177.2,177.2,167.7,4,4,4,1100,1018,1185,864.5,791.2,235.6,227,257,0,0,0,0.214,0.201,0.223,864.5,791.2,928,990.5,990.5,990.5,968.2,968,968.5,22.3,22,22.5,0.522,0.452,0.585,0.357,0.322,0.388,0.016,0.014,0.018,1.11,0.984,1.23,0.05,0.044,0.056,21.17,20.79,21.56,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,42.82,39.86,45.2,41.93,38.89,44.3,0,0,0,0,0,0,0.932,0,0.142,0.21,0.79,0.21,42.4
1593986400000,2020,7,2019,10,40,7,0.572,0.137,0.435,23836.6,144.6,144.6,141.9,3,3,3,946.4,885.4,1002,719.4,658.4,227,227,227,0,0,0,0.24,0.227,0.256,719.4,658.4,774.6,990.5,990.5,990.5,967.7,967.4,967.9,22.8,22.6,23.1,0.39,0.346,0.437,0.281,0.241,0.314,0.012,0.01,0.014,0.936,0.826,1.04,0.041,0.036,0.046,21.88,21.56,22.23,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.2,45.77,52.19,47.29,44.86,48.2,0,0,0,0,0,0,0.788,0,0.137,0.24,0.76,0.24,41.7
1594591200000,2020,7,2019,10,41,7,0.495,0.137,0.358,20545.1,131.1,131.1,122.3,3,3,3,818.6,773,865.7,591.6,546,227,227,227,0,0,0,0.278,0.262,0.294,591.6,546,638.7,990.5,990.5,990.5,967.2,967,967.4,23.3,23.1,23.5,0.308,0.282,0.335,0.196,0.166,0.228,0.0084,0.007,0.0098,0.713,0.636,0.793,0.031,0.027,0.034,22.61,22.34,22.87,0.953,0.95,0.956,0.978,0.973,0.98,0.932,0.925,0.937,41.68,38.8,44.6,40.76,37.77,43.7,0,0,0,0,0,0,0.679,0,0.137,0.28,0.72,0.28,41.5
1595196000000,2020,7,2019,10,42,7,0.428,0.137,0.291,16865.8,109.2,109.2,100.4,3,2,2.4285714285714284,708.3,662.4,753.1,481.3,435.4,227,227,227,0,0,0,0.321,0.301,0.343,481.3,435.4,526.1,990.5,990.5,990.5,966.7,966.5,966.9,23.8,23.6,24,0.245,0.219,0.271,0.127,0.104,0.152,0.0054,0.0044,0.0065,0.591,0.559,0.639,0.025,0.023,0.027,23.18,22.99,23.39,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.24,35.79,52.17,42.58,34.72,48.2,0,0,0,0,0,0,0.558,0,0.137,0.32,0.68,0.32,39.4
1595800800000,2020,7,2019,10,43,7,0.373,0.13,0.243,14652.3,91.52,91.52,87.22,2,2,2,617,581.6,651.5,402.3,380.3,214.7,184,227,0,0,0,0.348,0.31,0.374,402.3,380.3,424.5,990.5,990.5,990.5,966.4,966.2,966.5,24.1,24,24.3,0.205,0.198,0.214,0.0889,0.0785,0.0994,0.0037,0.0032,0.0041,0.508,0.476,0.542,0.021,0.02,0.023,23.63,23.45,23.78,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.937,44.5,42.08,46.7,43.61,41.24,45.76,0,0,0,0,0,0,0.485,0,0.13,0.35,0.65,0.35,39.3
