datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
1596405600000,2020,8,2019,11,44,7,0.33,0.111,0.218,13235.4,85.4,85.4,78.78,2,2,2,545,517.3,575,361,333.3,184,184,184,0,0,0,0.338,0.32,0.356,361,333.3,391,990.5,990.5,990.5,966.1,965.9,966.2,24.4,24.3,24.6,0.188,0.178,0.199,0.0694,0.0563,0.0836,0.0028,0.0023,0.0034,0.444,0.402,0.489,0.018,0.016,0.02,24,23.82,24.17,0.95,0.946,0.954,0.976,0.97,0.98,0.927,0.918,0.935,40.35,37.35,43.57,39.39,36.24,42.7,0,0,0,0,0,0,0.438,0,0.112,0.34,0.66,0.34,40.1
1597010400000,2020,8,2019,11,45,7,0.302,0.111,0.19,11513.8,71.6,71.6,68.53,2,2,2,498.8,486.8,513.2,314.8,302.8,184,184,184,0,0,0,0.369,0.359,0.378,314.8,302.8,329.2,990.5,990.5,990.5,965.8,965.8,965.9,24.7,24.6,24.7,0.172,0.167,0.177,0.0476,0.0419,0.0544,0.0019,0.0017,0.0022,0.374,0.356,0.396,0.015,0.014,0.016,24.28,24.19,24.35,0.943,0.941,0.945,0.97,0.97,0.97,0.914,0.913,0.917,35.33,34.02,36.9,34.27,33,35.8,0,0,0,0,0,0,0.381,0,0.112,0.37,0.63,0.37,38.1
1597615200000,2020,8,2019,11,46,7,0.283,0.111,0.172,10391.6,64.21,64.21,61.86,2,2,2,467.7,453.5,478.5,283.7,269.5,184,184,184,0,0,0,0.394,0.385,0.406,283.7,269.5,294.5,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.161,0.156,0.165,0.0329,0.0262,0.038,0.0013,0.0011,0.0015,0.328,0.306,0.344,0.013,0.012,0.014,24.47,24.4,24.55,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,31.88,30.29,33.1,30.93,29.38,32.1,0,0,0,0,0,0,0.344,0,0.111,0.39,0.61,0.39,36.7
1598220000000,2020,8,2019,11,47,7,0.263,0.111,0.152,9173.52,57.98,57.98,54.6,2,2,2,434.5,422.8,449.9,250.5,238.8,184,184,184,0,0,0,0.424,0.409,0.435,250.5,238.8,265.9,990.5,990.5,990.5,965.6,965.5,965.6,24.9,24.9,25,0.149,0.145,0.154,0.0189,0.0161,0.0245,0.00076,0.00064,0.00099,0.28,0.265,0.301,0.011,0.011,0.012,24.67,24.57,24.73,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,28.15,26.82,29.89,27.3,26.01,28.99,0,0,0,0,0,0,0.303,0,0.111,0.42,0.58,0.42,34.9
1598824800000,2020,8,2019,11,48,7,0.246,0.0874,0.158,9642.96,60.41,60.41,57.4,2,2,2,406,399,414.1,261.4,230.1,144.6,138,184,0,0,0,0.356,0.334,0.444,261.4,230.1,274.8,990.5,990.5,990.5,965.4,965.4,965.5,25.1,25,25.1,0.149,0.142,0.153,0.0235,0.0153,0.0287,0.00094,0.00061,0.0011,0.292,0.255,0.31,0.012,0.01,0.012,24.78,24.73,24.82,0.931,0.923,0.934,0.97,0.97,0.97,0.903,0.895,0.906,29.59,25.81,31.14,28.7,25.04,30.2,0,0,0,0,0,0,0.319,0,0.088,0.36,0.64,0.36,39.2
1599429600000,2020,9,2019,12,49,7,0.234,0.0835,0.151,9218.24,56.63,56.63,54.87,2,2,2,387.5,379.7,395.5,249.5,241.7,138,138,138,0,0,0,0.356,0.349,0.363,249.5,241.7,257.5,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.144,0.142,0.147,0.0178,0.0163,0.0205,0.00071,0.00065,0.00082,0.273,0.264,0.284,0.011,0.01,0.011,24.89,24.84,24.94,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.899,0.903,28.28,27.38,29.19,27.44,26.56,28.31,0,0,0,0,0,0,0.305,0,0.083,0.36,0.65,0.35,39.4
1600034400000,2020,9,2019,12,50,7,0.222,0.0835,0.138,8428.97,51.42,51.42,50.17,2,1,1.7142857142857142,366.7,356.5,372.1,228.7,218.5,138,138,138,0,0,0,0.376,0.371,0.387,228.7,218.5,234.1,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.137,0.133,0.139,0.0152,0.0143,0.0156,0.0006,0.00057,0.00062,0.292,0.248,0.391,0.012,0.0098,0.015,24.98,24.91,25.03,0.934,0.922,0.959,0.973,0.97,0.98,0.908,0.894,0.94,33.5,25.71,51.98,31.97,24.94,48.2,0,0,0,0,0,0,0.279,0,0.084,0.38,0.62,0.38,38
1600639200000,2020,9,2019,12,51,7,0.208,0.0835,0.124,7894.83,48.2,48.2,46.99,1,1,1,343.6,332.8,354.4,205.6,194.8,138,138,138,0,0,0,0.402,0.389,0.415,205.6,194.8,216.4,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.129,0.125,0.133,0.0132,0.0123,0.0141,0.00052,0.00048,0.00056,0.362,0.343,0.381,0.014,0.013,0.015,25.02,24.95,25.09,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,48.2,45.69,50.7,46.99,44.78,48.2,0,0,0,0,0,0,0.261,0,0.084,0.4,0.6,0.4,38
1601244000000,2020,9,2019,12,52,7,0.2,0.0772,0.123,7763.44,48.2,48.2,46.21,1,1,1,330.5,320.2,340,202.8,191.9,127.7,120,138,0,0,0,0.387,0.353,0.418,202.8,191.9,219.9,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.128,0.124,0.133,0.013,0.0121,0.0144,0.00051,0.00047,0.00057,0.357,0.338,0.387,0.014,0.013,0.015,25.09,25.01,25.15,0.955,0.952,0.959,0.98,0.98,0.98,0.936,0.933,0.939,47.64,45,51.72,46.21,44.1,48.2,0,0,0,0,0,0,0.257,0,0.077,0.39,0.61,0.39,38.8
1601848800000,2020,10,2020,1,1,7,0.184,0.0717,0.112,7173.75,44.84,44.84,42.7,1,1,1,303.8,294.9,314.4,185.3,176.7,118.6,110,120,0,0,0,0.39,0.373,0.404,185.3,176.7,194.4,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.121,0.118,0.124,0.0115,0.0108,0.0123,0.00045,0.00042,0.00048,0.325,0.31,0.342,0.013,0.012,0.013,25.25,25.19,25.3,0.95,0.947,0.953,0.98,0.979,0.98,0.931,0.927,0.934,43.58,41.53,45.76,42.7,40.67,44.84,0,0,0,0,0,0,0.237,0,0.072,0.39,0.61,0.39,39
1602453600000,2020,10,2020,1,2,7,0.175,0.0665,0.109,6963.93,42.68,42.68,41.45,1,1,1,289.7,285.2,294.9,179.7,175.2,110,110,110,0,0,0,0.38,0.373,0.386,179.7,175.2,184.9,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.117,0.115,0.119,0.011,0.0106,0.0115,0.00043,0.00041,0.00045,0.313,0.305,0.322,0.012,0.012,0.013,25.33,25.3,25.35,0.948,0.946,0.95,0.98,0.979,0.98,0.929,0.926,0.931,42.31,41.22,43.55,41.45,40.33,42.68,0,0,0,0,0,0,0.23,0,0.066,0.38,0.62,0.38,39.8
1603058400000,2020,10,2020,1,3,7,0.172,0.0665,0.105,6719.39,41.28,41.28,40,1,1,1,283.9,281.1,288.9,173.9,171.1,110,110,110,0,0,0,0.387,0.381,0.391,173.9,171.1,178.9,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.115,0.114,0.117,0.0105,0.0103,0.011,0.00041,0.0004,0.00043,0.303,0.298,0.312,0.012,0.012,0.012,25.36,25.33,25.38,0.946,0.945,0.948,0.978,0.977,0.98,0.925,0.923,0.929,40.9,40.23,42.12,40,39.29,41.28,0,0,0,0,0,0,0.222,0,0.067,0.39,0.61,0.39,39.1
1603663200000,2020,10,2020,1,4,7,0.165,0.0662,0.0989,6282.13,39.94,39.94,37.39,1,1,1,272.9,260.9,283.6,163.5,153.2,109.4,106,110,0,0,0,0.401,0.388,0.418,163.5,153.2,173.6,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.111,0.108,0.115,0.00964,0.00877,0.0105,0.00038,0.00034,0.00041,0.284,0.266,0.302,0.011,0.01,0.012,25.42,25.36,25.49,0.943,0.939,0.946,0.973,0.97,0.978,0.917,0.911,0.925,38.42,35.97,40.84,37.39,34.89,39.94,0,0,0,0,0,0,0.208,0,0.0661,0.4,0.6,0.4,38.1
1604268000000,2020,11,2020,2,5,7,0.165,0.0641,0.101,6452.72,41.12,41.12,38.41,1,1,1,273.4,260.1,284.2,167.4,154.1,106,106,106,0,0,0,0.388,0.373,0.408,167.4,154.1,178.2,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.112,0.108,0.116,0.00998,0.00885,0.0109,0.00039,0.00034,0.00042,0.291,0.267,0.31,0.011,0.01,0.012,25.42,25.35,25.49,0.944,0.94,0.947,0.975,0.97,0.98,0.92,0.911,0.928,39.38,36.2,41.96,38.41,35.11,41.12,0,0,0,0,0,0,0.213,0,0.064,0.39,0.61,0.39,39.1
1604872800000,2020,11,2020,2,6,7,0.179,0.0641,0.115,7361.37,46.86,46.86,43.82,1,1,1,295.6,284.6,308.5,189.6,178.6,106,106,106,0,0,0,0.359,0.344,0.372,189.6,178.6,202.5,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.12,0.116,0.125,0.0119,0.0109,0.013,0.00046,0.00043,0.00051,0.33,0.311,0.354,0.013,0.012,0.014,25.29,25.2,25.35,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,44.71,42.08,47.81,43.82,41.23,46.86,0,0,0,0,0,0,0.243,0,0.064,0.36,0.64,0.36,41.1
1605477600000,2020,11,2020,2,7,7,0.183,0.0641,0.119,7636.6,48.2,48.2,45.46,1,1,1,302.7,294.9,315.5,196.7,188.9,106,106,106,0,0,0,0.35,0.336,0.359,196.7,188.9,209.5,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.123,0.12,0.127,0.0125,0.0118,0.0136,0.00049,0.00046,0.00053,0.343,0.329,0.366,0.013,0.013,0.014,25.24,25.16,25.29,0.953,0.951,0.957,0.98,0.98,0.98,0.934,0.932,0.938,46.42,44.55,49.44,45.46,43.66,48.2,0,0,0,0,0,0,0.253,0,0.064,0.35,0.65,0.35,41.7
1606082400000,2020,11,2020,2,8,7,0.198,0.0641,0.134,8347.36,51.62,51.62,49.69,2,1,1.5714285714285714,328.1,314.4,339.6,222.1,208.4,106,106,106,0,0,0,0.323,0.312,0.337,222.1,208.4,233.6,990.5,990.5,990.5,965,965,965.1,25.5,25.4,25.5,0.132,0.127,0.136,0.0146,0.0135,0.0156,0.00057,0.00053,0.00061,0.3,0.245,0.38,0.012,0.0096,0.015,25.16,25.1,25.19,0.937,0.921,0.958,0.974,0.97,0.98,0.913,0.894,0.939,36.35,25.93,51.24,35.17,25.16,48.2,0,0,0,0,0,0,0.276,0,0.064,0.32,0.68,0.32,42.2
1606687200000,2020,11,2020,2,9,7,0.22,0.0703,0.15,9161.39,66.34,66.34,54.53,2,1,1.8571428571428572,363.9,338.6,418.8,247.6,221.6,116.3,106,118,0,0,0,0.321,0.282,0.347,247.6,221.6,300.8,990.5,990.5,990.5,965.2,965.1,965.5,25.3,25,25.4,0.142,0.133,0.161,0.0205,0.0146,0.041,0.00081,0.00057,0.0016,0.293,0.243,0.389,0.012,0.0096,0.015,24.99,24.67,25.16,0.933,0.921,0.959,0.971,0.97,0.98,0.906,0.893,0.94,32.01,25.51,52.13,30.71,24.74,48.2,0,0,0,0,0,0,0.303,0,0.07,0.32,0.68,0.32,41.6
1607292000000,2020,12,2020,3,10,7,0.269,0.0714,0.198,12118.2,77.94,77.94,72.13,2,2,2,445,403.4,470.6,327,285.4,118,118,118,0,0,0,0.266,0.251,0.293,327,285.4,352.6,990.5,990.5,990.5,965.6,965.4,965.7,24.9,24.8,25.1,0.17,0.155,0.179,0.0533,0.0337,0.0654,0.0021,0.0013,0.0026,0.387,0.324,0.425,0.016,0.013,0.017,24.51,24.36,24.76,0.944,0.937,0.948,0.972,0.97,0.976,0.918,0.908,0.925,37.1,32.45,39.93,36.07,31.48,38.97,0,0,0,0,0,0,0.401,0,0.071,0.27,0.74,0.26,45
1607896800000,2020,12,2020,3,11,7,0.299,0.0714,0.228,13992.6,88.23,88.23,83.29,2,2,2,494.4,477.2,517.3,376.4,359.2,118,118,118,0,0,0,0.239,0.228,0.247,376.4,359.2,399.3,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.187,0.181,0.195,0.0767,0.0686,0.0874,0.0031,0.0028,0.0036,0.461,0.435,0.495,0.019,0.018,0.02,24.21,24.08,24.32,0.952,0.949,0.955,0.979,0.977,0.98,0.932,0.928,0.936,42.53,40.66,45.01,41.64,39.74,44.11,0,0,0,0,0,0,0.463,0,0.071,0.24,0.76,0.24,46.8
1608501600000,2020,12,2020,3,12,7,0.329,0.0714,0.258,15718.7,96.4,96.4,93.56,2,2,2,544.3,528.5,563.6,426.3,410.5,118,118,118,0,0,0,0.217,0.209,0.223,426.3,410.5,445.6,990.5,990.5,990.5,966,966,966.1,24.5,24.4,24.5,0.205,0.199,0.212,0.1,0.0928,0.109,0.0041,0.0038,0.0045,0.535,0.512,0.564,0.022,0.021,0.023,23.92,23.8,24.01,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.83,46.2,49.83,46.78,45.27,48.2,0,0,0,0,0,0,0.52,0,0.071,0.22,0.78,0.22,47.8
1609106400000,2020,12,2020,3,13,7,0.37,0.0768,0.293,17201.8,106.9,106.9,102.4,3,2,2.7142857142857144,612.2,571.4,644.9,485.2,453.4,127,118,139,0,0,0,0.207,0.193,0.22,485.2,453.4,505.9,990.5,990.5,990.5,966.3,966.2,966.5,24.2,24,24.3,0.234,0.215,0.248,0.128,0.113,0.139,0.0053,0.0046,0.0058,0.553,0.515,0.606,0.023,0.021,0.025,23.6,23.46,23.75,0.949,0.944,0.958,0.973,0.97,0.98,0.923,0.916,0.939,40.4,35.13,52.19,38.72,34.08,48.2,0,0,0,0,0,0,0.569,0,0.077,0.21,0.79,0.21,46.5
1609711200000,2021,1,2020,4,14,7,0.428,0.0841,0.344,20164.3,128.3,128.3,120,3,3,3,708.5,665.7,750.3,569.5,526.7,139,139,139,0,0,0,0.197,0.185,0.209,569.5,526.7,611.3,990.5,990.5,990.5,966.7,966.6,966.9,23.8,23.6,23.9,0.284,0.259,0.307,0.181,0.153,0.209,0.0076,0.0064,0.0089,0.664,0.592,0.734,0.028,0.025,0.031,23.1,22.86,23.35,0.952,0.949,0.955,0.977,0.972,0.98,0.93,0.922,0.936,40.94,38.14,43.64,40.01,37.07,42.77,0,0,0,0,0,0,0.667,0,0.084,0.2,0.8,0.2,47.1
1610316000000,2021,1,2020,4,15,7,0.497,0.0841,0.413,23551,144.6,144.6,140.2,3,3,3,822.3,775.8,868.7,683.3,636.8,139,139,139,0,0,0,0.169,0.16,0.179,683.3,636.8,729.7,990.5,990.5,990.5,967.2,967,967.4,23.3,23.1,23.5,0.349,0.322,0.377,0.257,0.226,0.288,0.011,0.0096,0.012,0.856,0.777,0.936,0.037,0.033,0.04,22.45,22.19,22.72,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.98,45.22,50.64,46.73,44.32,48.2,0,0,0,0,0,0,0.779,0,0.084,0.17,0.83,0.17,47.4
1610920800000,2021,1,2020,4,16,7,0.599,0.0841,0.515,28298.1,178.4,178.4,168.4,4,4,4,990.4,928.9,1052,851.4,789.9,139,139,139,0,0,0,0.141,0.132,0.15,851.4,789.9,913.5,990.5,990.5,990.5,967.8,967.6,968.1,22.7,22.4,22.9,0.488,0.432,0.545,0.351,0.321,0.381,0.016,0.014,0.017,1.07,0.962,1.18,0.047,0.042,0.052,21.58,21.26,21.92,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,43,40.48,45.52,42.11,39.55,44.61,0,0,0,0,0,0,0.936,0,0.084,0.14,0.86,0.14,47.2
1611525600000,2021,1,2020,4,17,7,0.689,0.0841,0.603,31590.2,192.8,192.8,188,4,4,4,1139,1064,1254,999.6,925,139,139,139,2.143,0,15,0.123,0.111,0.131,997.5,925,1100,990.5,990.5,990.5,968.3,968.1,968.7,22.2,21.8,22.4,0.643,0.556,0.789,0.465,0.387,0.648,0.021,0.017,0.03,1.38,1.2,1.74,0.063,0.053,0.08,20.78,20.07,21.2,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,48.53,45.97,51.68,47.01,45.05,48.2,0,0,0,0,0,0,1.04,0,0.086,0.12,0.88,0.12,45.8
1612130400000,2021,2,2020,5,18,7,0.823,0.098,0.664,32385.7,192.8,192.8,192.8,4,4,4,1361,1250,1516,1199,1088,162,162,162,101.1,0,254,0.12,0.107,0.13,1098,1088,1100,990.5,990.5,990.5,969,968.7,969.5,21.5,21,21.8,0.832,0.775,0.895,0.644,0.622,0.648,0.03,0.029,0.031,1.78,1.69,1.84,0.083,0.078,0.088,19.68,19.12,20.12,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.58,49.13,51.44,48.19,48.15,48.2,0,0,0,0,0,0,1.07,0,0.159,0.12,0.81,0.19,39.4
1612735200000,2021,2,2020,5,19,7,1.2,0.098,0.665,29799.3,189.5,189.5,177.4,4,4,4,1988,1605,2402,1826,1443,162,162,162,725.6,343,1140,0.0831,0.0674,0.101,1100,1100,1100,990.5,990.5,990.5,971,969.8,972.1,19.5,18.4,20.7,0.921,0.906,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.87,1.85,1.87,0.096,0.09,0.1,17.66,16.56,18.82,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.928,0.933,45.25,42.27,48.34,44.34,41.42,47.37,0,0,0,0,0,0,0.985,0,0.535,0.082,0.55,0.45,24.8
1613340000000,2021,2,2020,5,20,7,1.76,0.101,0.665,25534.2,163.7,163.7,152,4,4,4,2906,2479,3342,2739,2317,167,162,197,1639,1217,2045,0.0578,0.051,0.0654,1100,1100,1100,990.5,990.5,990.5,973.3,972.3,974.3,17.2,16.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.35,14.34,16.37,0.942,0.937,0.946,0.974,0.97,0.98,0.918,0.909,0.927,39,36.24,41.77,38,35.15,40.93,0,0,0,0,0,0,0.844,0,1.095,0.057,0.38,0.62,14.5
1613944800000,2021,2,2020,5,21,7,2.19,0.119,0.665,22532.4,137.3,137.3,134.1,4,4,4,3629,3489,3732,3432,3292,197,197,197,2332,2192,2435,0.0543,0.0528,0.0565,1100,1100,1100,990.5,990.5,990.5,974.9,974.6,975.1,15.6,15.4,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.73,13.51,14.03,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,34.57,33.97,35.38,33.53,32.95,34.32,0,0,0,0,0,0,0.745,0,1.525,0.054,0.3,0.7,10.3
1614549600000,2021,3,2020,6,22,7,2.21,0.191,0.665,22413.5,134.9,134.9,133.4,4,4,4,3660,3594,3732,3345,3279,315,315,315,2245,2179,2317,0.0861,0.0844,0.0876,1100,1100,1100,990.5,990.5,990.5,975,974.8,975.1,15.5,15.4,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.67,13.51,13.81,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,34.38,33.97,34.77,33.35,32.95,33.73,0,0,0,0,0,0,0.741,0,1.545,0.086,0.3,0.7,10.1
1615154400000,2021,3,2020,6,23,7,2.13,0.164,0.665,22922.1,137.4,137.4,136.4,4,4,4,3526,3483,3571,3255,3224,271.6,239,315,2155,2124,2193,0.077,0.0677,0.089,1100,1100,1100,990.5,990.5,990.5,974.7,974.6,974.8,15.8,15.7,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.95,13.85,14.04,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,35.17,34.9,35.42,34.11,33.86,34.36,0,0,0,0,0,0,0.758,0,1.465,0.077,0.31,0.69,10.8
1615759200000,2021,3,2020,6,24,7,2.08,0.145,0.665,23222.5,139.5,139.5,138.2,4,4,4,3447,3389,3484,3208,3150,239,239,239,2108,2050,2145,0.0694,0.0686,0.0705,1100,1100,1100,990.5,990.5,990.5,974.5,974.4,974.6,16,15.9,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.12,14.04,14.24,0.936,0.935,0.936,0.97,0.97,0.97,0.908,0.907,0.908,35.63,35.41,35.96,34.56,34.35,34.88,0,0,0,0,0,0,0.768,0,1.415,0.07,0.32,0.68,11.2
1616364000000,2021,3,2020,6,25,7,2.02,0.145,0.665,23612.8,141.2,141.2,140.6,4,4,4,3344,3314,3370,3105,3075,239,239,239,2006,1975,2031,0.0715,0.0709,0.0721,1100,1100,1100,990.5,990.5,990.5,974.3,974.2,974.3,16.2,16.2,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.33,14.28,14.4,0.937,0.937,0.937,0.97,0.97,0.97,0.909,0.909,0.909,36.22,36.08,36.4,35.14,34.99,35.31,0,0,0,0,0,0,0.781,0,1.355,0.072,0.33,0.67,11.7
1616968800000,2021,3,2020,6,26,7,1.91,0.164,0.665,24377.9,147.7,147.7,145.1,4,4,4,3152,3057,3241,2881,2762,271,239,295,1781,1662,1902,0.0862,0.0737,0.0965,1100,1100,1100,990.5,990.5,990.5,973.9,973.7,974.1,16.6,16.4,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.75,14.55,14.97,0.94,0.938,0.941,0.971,0.97,0.972,0.912,0.91,0.914,37.38,36.83,37.99,36.28,35.73,36.92,0,0,0,0,0,0,0.806,0,1.245,0.086,0.35,0.65,12.8
1617573600000,2021,4,2020,7,27,7,1.79,0.172,0.665,25295.6,153,153,150.6,4,4,4,2953,2866,3033,2669,2611,283.9,217,295,1569,1511,1638,0.096,0.0757,0.101,1100,1100,1100,990.5,990.5,990.5,973.4,973.2,973.6,17.1,16.9,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.23,15.03,15.44,0.942,0.941,0.943,0.973,0.972,0.974,0.917,0.915,0.919,38.68,38.15,39.25,37.64,37.09,38.24,0,0,0,0,0,0,0.836,0,1.125,0.096,0.37,0.63,14.1
1618178400000,2021,4,2020,7,28,7,1.7,0.131,0.665,25917.9,155.2,155.2,154.3,4,4,4,2819,2784,2860,2602,2567,217,217,217,1502,1467,1543,0.077,0.0759,0.0779,1100,1100,1100,990.5,990.5,990.5,973.1,973,973.2,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.55,15.45,15.63,0.943,0.943,0.944,0.975,0.974,0.976,0.92,0.919,0.92,39.55,39.28,39.78,38.57,38.28,38.81,0,0,0,0,0,0,0.857,0,1.035,0.077,0.39,0.61,15.2
1618783200000,2021,4,2020,7,29,7,1.7,0.131,0.665,25948.2,155.2,155.2,154.5,4,4,4,2812,2785,2855,2595,2568,217,217,217,1495,1468,1538,0.0772,0.076,0.0779,1100,1100,1100,990.5,990.5,990.5,973.1,973,973.2,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.57,15.46,15.63,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.92,39.6,39.31,39.77,38.61,38.31,38.8,0,0,0,0,0,0,0.858,0,1.035,0.077,0.39,0.61,15.3
1619388000000,2021,4,2020,7,30,7,1.77,0.141,0.665,25412.8,152.9,152.9,151.3,4,4,4,2927,2868,2955,2693,2651,233.9,217,276,1594,1551,1636,0.0799,0.0735,0.0935,1100,1100,1100,990.5,990.5,990.5,973.3,973.2,973.4,17.2,17.1,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.29,15.22,15.43,0.942,0.942,0.943,0.974,0.973,0.974,0.917,0.917,0.919,38.84,38.66,39.23,37.82,37.62,38.23,0,0,0,0,0,0,0.84,0,1.105,0.08,0.38,0.62,14.4
1619992800000,2021,5,2020,8,31,7,1.76,0.167,0.665,25493.9,153.7,153.7,151.7,4,4,4,2910,2840,2953,2634,2564,276,276,276,1534,1464,1577,0.0949,0.0935,0.0972,1100,1100,1100,990.5,990.5,990.5,973.3,973.1,973.4,17.2,17.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.33,15.23,15.5,0.942,0.942,0.943,0.974,0.973,0.975,0.918,0.917,0.919,38.96,38.68,39.42,37.94,37.64,38.42,0,0,0,0,0,0,0.843,0,1.095,0.095,0.38,0.62,14.5
1620597600000,2021,5,2020,8,32,7,1.62,0.19,0.665,26604.1,161.7,161.7,158.4,4,4,4,2672,2551,2793,2357,2230,314.6,276,321,1257,1130,1417,0.118,0.0988,0.126,1100,1100,1100,990.5,990.5,990.5,972.7,972.4,973,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.9,15.61,16.2,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.52,39.73,41.31,39.59,38.75,40.43,0,0,0,0,0,0,0.88,0,0.955,0.12,0.41,0.59,16.4
1621202400000,2021,5,2020,8,33,7,1.45,0.194,0.665,27826.2,168.2,168.2,165.6,4,4,4,2404,2305,2505,2083,1984,321,321,321,982.6,884,1084,0.134,0.128,0.139,1100,1100,1100,990.5,990.5,990.5,972.1,971.8,972.3,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.55,16.31,16.79,0.947,0.946,0.947,0.98,0.979,0.98,0.928,0.926,0.928,42.26,41.6,42.9,41.41,40.74,42.04,0,0,0,0,0,0,0.92,0,0.785,0.13,0.46,0.54,19.2
1621807200000,2021,5,2020,8,34,7,1.29,0.194,0.665,29011.4,175.7,175.7,172.7,4,4,4,2128,2011,2256,1807,1690,321,321,321,706.6,590,835,0.151,0.142,0.16,1100,1100,1100,990.5,990.5,990.5,971.4,971.1,971.7,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.097,0.1,17.22,16.91,17.5,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.05,43.22,44.81,43.17,42.35,43.92,0,0,0,0,0,0,0.959,0,0.625,0.15,0.52,0.48,22.5
1622412000000,2021,5,2020,8,35,7,1.12,0.161,0.665,30399.8,184.6,184.6,181,4,4,4,1854,1746,1961,1588,1489,266.1,257,321,488.1,389,578,0.144,0.133,0.164,1100,1100,1100,990.5,990.5,990.5,970.6,970.3,971,19.9,19.5,20.2,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.096,18,17.65,18.35,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.16,45.23,47.09,45.24,44.33,46.15,0,0,0,0,0,0,1.01,0,0.455,0.14,0.59,0.41,27.1
1623016800000,2021,6,2020,9,36,7,0.973,0.155,0.665,31794.2,192.5,192.5,189.3,4,4,4,1609,1516,1704,1352,1259,257,257,257,252,159,347,0.16,0.151,0.17,1100,1100,1100,990.5,990.5,990.5,969.8,969.5,970.1,20.7,20.4,21,0.917,0.903,0.926,0.648,0.648,0.648,0.031,0.031,0.032,1.87,1.85,1.87,0.09,0.088,0.092,18.8,18.48,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.28,47.44,49.11,47.31,46.5,48.13,0,0,0,0,0,0,1.05,0,0.308,0.16,0.68,0.32,32.7
1623621600000,2021,6,2020,9,37,7,0.837,0.155,0.653,32343.6,192.8,192.8,192.5,4,4,4,1384,1286,1486,1127,1029,257,257,257,46.57,0,129,0.186,0.173,0.2,1080,1029,1100,990.5,990.5,990.5,969.1,968.8,969.4,21.4,21.1,21.7,0.818,0.723,0.882,0.604,0.488,0.648,0.028,0.022,0.031,1.72,1.5,1.83,0.08,0.069,0.087,19.67,19.23,20.21,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.69,48.69,50.45,48.13,47.71,48.2,0,0,0,0,0,0,1.07,0,0.184,0.19,0.78,0.22,38.6
1624226400000,2021,6,2020,9,38,7,0.727,0.155,0.572,30172,187.9,187.9,179.6,4,4,4,1202,1144,1261,945.3,886.6,257,257,257,0,0,0,0.214,0.204,0.225,945.3,886.6,1004,990.5,990.5,990.5,968.5,968.4,968.7,22,21.8,22.1,0.61,0.547,0.686,0.397,0.368,0.431,0.018,0.017,0.02,1.27,1.16,1.4,0.058,0.052,0.064,20.7,20.38,20.99,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.82,43.59,47.93,44.9,42.72,46.97,0,0,0,0,0,0,0.998,0,0.155,0.21,0.79,0.21,41.5
1624831200000,2021,6,2020,9,39,7,0.627,0.145,0.481,26017.1,165.8,165.8,154.9,4,3,3.7142857142857144,1036,971.6,1112,796.1,744.6,239.9,227,257,0,0,0,0.231,0.22,0.244,796.1,744.6,854.7,990.5,990.5,990.5,968,967.8,968.3,22.5,22.2,22.7,0.46,0.41,0.518,0.324,0.298,0.353,0.014,0.013,0.016,1.02,0.981,1.1,0.045,0.043,0.05,21.47,21.15,21.73,0.954,0.953,0.957,0.978,0.976,0.98,0.934,0.93,0.938,43.64,39.79,51.52,42.16,38.82,48.2,0,0,0,0,0,0,0.86,0,0.146,0.23,0.77,0.23,41.5
1625436000000,2021,7,2020,10,40,7,0.542,0.137,0.405,22822.6,144.6,144.6,135.8,3,3,3,896.2,837.5,963.8,669.2,610.5,227,227,227,0,0,0,0.254,0.236,0.271,669.2,610.5,736.8,990.5,990.5,990.5,967.5,967.3,967.8,23,22.7,23.2,0.354,0.319,0.403,0.248,0.209,0.293,0.011,0.009,0.013,0.846,0.745,0.97,0.037,0.032,0.043,22.17,21.77,22.5,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.35,42.89,50.19,45.28,42.03,48.2,0,0,0,0,0,0,0.755,0,0.137,0.25,0.75,0.25,42.1
1626040800000,2021,7,2020,10,41,7,0.467,0.137,0.329,18993.9,123.1,123.1,113.1,3,3,3,771.7,727.2,821.3,544.7,500.2,227,227,227,0,0,0,0.294,0.276,0.312,544.7,500.2,594.3,990.5,990.5,990.5,967,966.8,967.2,23.5,23.3,23.7,0.282,0.256,0.31,0.165,0.135,0.198,0.007,0.0057,0.0085,0.634,0.559,0.718,0.027,0.024,0.031,22.88,22.6,23.13,0.95,0.946,0.954,0.974,0.97,0.98,0.925,0.918,0.935,38.69,35.79,41.88,37.69,34.72,41.04,0,0,0,0,0,0,0.628,0,0.138,0.29,0.7,0.3,40.7
1626645600000,2021,7,2020,10,42,7,0.401,0.137,0.263,15527.9,96.4,96.4,92.43,2,2,2,662.4,623,708.2,435.4,396,227,227,227,0,0,0,0.343,0.321,0.364,435.4,396,481.2,990.5,990.5,990.5,966.5,966.4,966.7,24,23.8,24.1,0.221,0.204,0.245,0.105,0.0859,0.126,0.0044,0.0036,0.0053,0.562,0.499,0.639,0.023,0.021,0.027,23.39,23.13,23.61,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.74,43.76,52.17,46.21,42.88,48.2,0,0,0,0,0,0,0.513,0,0.138,0.34,0.66,0.34,38.7
1627250400000,2021,7,2020,10,43,7,0.349,0.134,0.216,12979.8,82.03,82.03,77.26,2,2,2,577.4,552.9,605.1,356.6,329,220.9,184,227,0,0,0,0.382,0.333,0.408,356.6,329,378.1,990.5,990.5,990.5,966.2,966.1,966.3,24.3,24.2,24.4,0.189,0.18,0.197,0.0673,0.0543,0.0775,0.0028,0.0022,0.0032,0.44,0.399,0.472,0.018,0.016,0.02,23.86,23.71,24,0.949,0.945,0.952,0.975,0.97,0.98,0.926,0.917,0.933,39.6,36.6,41.85,38.63,35.5,41.01,0,0,0,0,0,0,0.429,0,0.133,0.38,0.62,0.38,37.2
1627855200000,2021,8,2020,11,44,7,0.316,0.111,0.204,12364.1,78.76,78.76,73.6,2,2,2,521.8,501.3,544.6,337.8,317.3,184,184,184,0,0,0,0.353,0.338,0.367,337.8,317.3,360.6,990.5,990.5,990.5,965.9,965.9,966.1,24.6,24.4,24.6,0.18,0.173,0.188,0.0585,0.0487,0.0692,0.0024,0.002,0.0028,0.409,0.378,0.443,0.017,0.015,0.018,24.14,24.01,24.27,0.946,0.943,0.95,0.972,0.97,0.977,0.92,0.915,0.928,37.85,35.6,40.32,36.8,34.53,39.38,0,0,0,0,0,0,0.409,0,0.112,0.35,0.65,0.35,39.1
1628460000000,2021,8,2020,11,45,7,0.292,0.111,0.18,10911.6,67.85,67.85,64.95,2,2,2,482,469.4,495.5,298,285.4,184,184,184,0,0,0,0.382,0.371,0.392,298,285.4,311.5,990.5,990.5,990.5,965.8,965.7,965.8,24.7,24.7,24.8,0.166,0.161,0.171,0.0397,0.0337,0.046,0.0016,0.0014,0.0019,0.349,0.33,0.369,0.014,0.013,0.015,24.38,24.3,24.46,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,33.48,32.07,34.97,32.47,31.11,33.92,0,0,0,0,0,0,0.361,0,0.112,0.38,0.62,0.38,37.4
1629064800000,2021,8,2020,11,46,7,0.27,0.111,0.159,9608.75,60.51,60.51,57.19,2,2,2,446.3,430.5,461.5,262.3,246.5,184,184,184,0,0,0,0.412,0.399,0.427,262.3,246.5,277.5,990.5,990.5,990.5,965.6,965.5,965.7,24.9,24.8,25,0.153,0.148,0.159,0.023,0.0167,0.03,0.00092,0.00067,0.0012,0.296,0.273,0.318,0.012,0.011,0.013,24.6,24.5,24.69,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,29.48,27.69,31.19,28.6,26.86,30.25,0,0,0,0,0,0,0.318,0,0.111,0.41,0.59,0.41,35.6
1629669600000,2021,8,2020,11,47,7,0.252,0.111,0.141,8509.82,53.12,53.12,50.65,2,1,1.7142857142857142,416.7,402.9,427.8,232.7,218.9,184,184,184,0,0,0,0.442,0.43,0.457,232.7,218.9,243.8,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.143,0.138,0.147,0.0155,0.0144,0.0165,0.00062,0.00057,0.00066,0.301,0.253,0.4,0.012,0.01,0.016,24.72,24.66,24.79,0.935,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.7,25.66,52.03,32.21,24.89,48.2,0,0,0,0,0,0,0.281,0,0.111,0.44,0.56,0.44,33.8
1630274400000,2021,8,2020,11,48,7,0.233,0.0914,0.141,8713,55.58,55.58,51.86,2,1,1.7142857142857142,385,375.6,396.4,233.9,206.3,151.1,138,184,0,0,0,0.392,0.353,0.471,233.9,206.3,252.7,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.14,0.133,0.146,0.0158,0.0133,0.0183,0.00063,0.00053,0.00073,0.297,0.259,0.379,0.012,0.01,0.015,24.88,24.74,24.96,0.935,0.925,0.957,0.973,0.97,0.98,0.91,0.897,0.938,33.62,26.91,49.3,32.73,26.1,48.2,0,0,0,0,0,0,0.288,0,0.092,0.39,0.61,0.39,37.4
1630879200000,2021,9,2020,12,49,7,0.216,0.0835,0.132,8180.08,50.93,50.93,48.69,2,1,1.2857142857142858,357,344.6,369.9,219,206.6,138,138,138,0,0,0,0.387,0.373,0.4,219,206.6,231.9,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.134,0.129,0.138,0.0144,0.0133,0.0155,0.00057,0.00052,0.00061,0.342,0.246,0.391,0.014,0.0097,0.015,24.97,24.91,25.03,0.948,0.922,0.959,0.977,0.97,0.98,0.926,0.894,0.94,43.39,25.58,51.98,41.51,24.82,48.2,0,0,0,0,0,0,0.271,0,0.084,0.39,0.61,0.39,37.9
1631484000000,2021,9,2020,12,50,7,0.202,0.0835,0.118,7562.69,47.06,47.06,45.02,1,1,1,333.9,326.3,342.7,195.9,188.3,138,138,138,0,0,0,0.413,0.403,0.423,195.9,188.3,204.7,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.125,0.123,0.129,0.0124,0.0118,0.0132,0.00049,0.00046,0.00052,0.345,0.331,0.361,0.014,0.013,0.014,25.09,25.03,25.14,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.936,45.93,44.13,48.02,45.02,43.25,47.06,0,0,0,0,0,0,0.25,0,0.084,0.41,0.58,0.42,37.4
1632088800000,2021,9,2020,12,51,7,0.189,0.0835,0.105,6697.58,41.95,41.95,39.87,1,1,1,312.2,303.3,320.7,174.2,165.3,138,138,138,0,0,0,0.442,0.43,0.455,174.2,165.3,182.7,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.118,0.115,0.121,0.0106,0.0098,0.0113,0.00041,0.00038,0.00044,0.306,0.29,0.321,0.012,0.011,0.013,25.23,25.18,25.29,0.946,0.943,0.949,0.977,0.973,0.98,0.925,0.918,0.93,40.79,38.68,42.8,39.87,37.64,41.95,0,0,0,0,0,0,0.221,0,0.084,0.44,0.56,0.44,35.4
1632693600000,2021,9,2020,12,52,7,0.178,0.0762,0.101,6433.87,41.28,41.28,38.3,1,1,1,293.5,284.2,302.7,167.5,156.9,126,110,138,0,0,0,0.429,0.381,0.468,167.5,156.9,178.9,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.114,0.112,0.117,0.00999,0.00908,0.011,0.00039,0.00035,0.00043,0.293,0.275,0.312,0.011,0.011,0.012,25.33,25.3,25.36,0.944,0.941,0.948,0.975,0.97,0.98,0.92,0.912,0.929,39.29,36.67,42.12,38.3,35.57,41.28,0,0,0,0,0,0,0.213,0,0.077,0.43,0.57,0.43,36.1
1633298400000,2021,10,2021,1,1,7,0.165,0.0665,0.0989,6283.83,40.2,40.2,37.4,1,1,1,273.5,265,284.6,163.5,155,110,110,110,0,0,0,0.402,0.386,0.415,163.5,155,174.6,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.111,0.108,0.115,0.00965,0.00893,0.0106,0.00038,0.00035,0.00041,0.284,0.269,0.304,0.011,0.01,0.012,25.42,25.36,25.47,0.943,0.94,0.946,0.973,0.97,0.978,0.917,0.912,0.926,38.43,36.39,41.09,37.4,35.3,40.2,0,0,0,0,0,0,0.208,0,0.0661,0.4,0.6,0.4,38.1
1633903200000,2021,10,2021,1,2,7,0.167,0.0665,0.1,6386.26,39.29,39.29,38.01,1,1,1,276,267.4,281.1,166,157.4,110,110,110,0,0,0,0.398,0.391,0.411,166,157.4,171.1,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.112,0.109,0.114,0.00986,0.00913,0.0103,0.00038,0.00035,0.0004,0.289,0.273,0.298,0.011,0.011,0.012,25.41,25.38,25.46,0.943,0.941,0.945,0.974,0.97,0.977,0.919,0.912,0.923,39.03,36.95,40.23,38.01,35.84,39.29,0,0,0,0,0,0,0.211,0,0.067,0.4,0.6,0.4,38.2
1634508000000,2021,10,2021,1,3,7,0.165,0.0665,0.0983,6235.33,37.84,37.84,37.12,1,1,1,272.5,269.9,275.4,162.5,159.9,110,110,110,0,0,0,0.404,0.399,0.407,162.5,159.9,165.4,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.111,0.11,0.112,0.00956,0.00934,0.00981,0.00037,0.00036,0.00038,0.282,0.278,0.287,0.011,0.011,0.011,25.43,25.41,25.44,0.942,0.941,0.943,0.972,0.971,0.974,0.916,0.914,0.918,38.18,37.57,38.86,37.12,36.47,37.84,0,0,0,0,0,0,0.206,0,0.0667,0.4,0.6,0.4,37.8
1635112800000,2021,10,2021,1,4,7,0.164,0.0665,0.0971,6152.56,37.84,37.84,36.62,1,1,1,270.5,269.3,275.4,160.5,159.3,110,110,110,0,0,0,0.406,0.399,0.408,160.5,159.3,165.4,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.11,0.11,0.112,0.0094,0.00929,0.00981,0.00037,0.00036,0.00038,0.279,0.277,0.287,0.011,0.011,0.011,25.44,25.41,25.45,0.942,0.941,0.943,0.971,0.97,0.974,0.914,0.913,0.918,37.71,37.42,38.86,36.62,36.32,37.84,0,0,0,0,0,0,0.203,0,0.0669,0.41,0.59,0.41,37.5
1635717600000,2021,11,2021,2,5,7,0.165,0.0641,0.101,6408.1,38.62,38.62,38.14,1,1,1,272.5,269.9,274.4,166.5,163.9,106,106,106,0,0,0,0.389,0.386,0.393,166.5,163.9,168.4,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.112,0.111,0.113,0.0099,0.00968,0.0101,0.00039,0.00038,0.00039,0.289,0.285,0.292,0.011,0.011,0.011,25.42,25.41,25.44,0.943,0.943,0.944,0.974,0.973,0.975,0.919,0.917,0.921,39.15,38.55,39.61,38.14,37.5,38.62,0,0,0,0,0,0,0.212,0,0.064,0.39,0.61,0.39,38.8
1636322400000,2021,11,2021,2,6,7,0.175,0.0641,0.11,7075.87,45,45,42.12,1,1,1,288.6,273.4,300.6,182.6,167.4,106,106,106,0,0,0,0.368,0.353,0.388,182.6,167.4,194.6,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.118,0.112,0.122,0.0113,0.00998,0.0123,0.00044,0.00039,0.00048,0.318,0.291,0.339,0.012,0.011,0.013,25.33,25.26,25.42,0.949,0.944,0.953,0.978,0.975,0.98,0.928,0.92,0.934,43.04,39.37,45.92,42.12,38.37,45,0,0,0,0,0,0,0.234,0,0.065,0.37,0.63,0.37,40.4
1636927200000,2021,11,2021,2,7,7,0.174,0.0641,0.11,7064.34,43.02,43.02,42.05,1,1,1,288.1,284.2,292.2,182.1,178.2,106,106,106,0,0,0,0.368,0.363,0.373,182.1,178.2,186.2,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.117,0.116,0.119,0.0112,0.0109,0.0116,0.00044,0.00042,0.00045,0.317,0.31,0.324,0.012,0.012,0.013,25.33,25.31,25.35,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,42.91,41.96,43.89,42.05,41.12,43.02,0,0,0,0,0,0,0.234,0,0.064,0.37,0.63,0.37,40.6
1637532000000,2021,11,2021,2,8,7,0.178,0.0641,0.114,7296.55,45,45,43.43,1,1,1,293.9,284.6,300.6,187.9,178.6,106,106,106,0,0,0,0.361,0.353,0.372,187.9,178.6,194.6,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.12,0.116,0.122,0.0117,0.0109,0.0123,0.00046,0.00043,0.00048,0.327,0.311,0.339,0.013,0.012,0.013,25.3,25.26,25.35,0.951,0.947,0.953,0.98,0.98,0.98,0.932,0.928,0.934,44.32,42.08,45.92,43.43,41.23,45,0,0,0,0,0,0,0.241,0,0.064,0.36,0.64,0.36,41
1638136800000,2021,11,2021,2,9,7,0.187,0.0632,0.123,7891.4,48.2,48.2,46.97,1,1,1,308.8,302.7,318.6,204.2,196.7,104.6,104,106,0,0,0,0.339,0.326,0.35,204.2,196.7,214.6,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.124,0.122,0.128,0.0131,0.0125,0.014,0.00051,0.00049,0.00055,0.356,0.343,0.374,0.014,0.013,0.015,25.2,25.13,25.24,0.955,0.954,0.958,0.98,0.98,0.98,0.936,0.934,0.939,48.21,46.44,50.66,46.97,45.51,48.2,0,0,0,0,0,0,0.261,0,0.064,0.34,0.66,0.34,42.2
1638741600000,2021,12,2021,3,10,7,0.202,0.0629,0.14,8557.49,53.26,53.26,50.94,2,1,1.7142857142857142,334.7,319.6,344.8,230.7,215.6,104,104,104,0,0,0,0.311,0.302,0.325,230.7,215.6,240.8,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.134,0.128,0.137,0.0154,0.0141,0.0162,0.0006,0.00055,0.00064,0.289,0.246,0.388,0.011,0.0097,0.015,25.14,25.08,25.18,0.934,0.922,0.959,0.973,0.97,0.98,0.909,0.894,0.94,33.92,26.18,52.45,32.35,25.39,48.2,0,0,0,0,0,0,0.283,0,0.062,0.31,0.69,0.31,42.4
1639346400000,2021,12,2021,3,11,7,0.213,0.0629,0.15,9226.17,57.59,57.59,54.92,2,2,2,352.1,342.4,364.1,248.1,238.4,104,104,104,0,0,0,0.296,0.286,0.304,248.1,238.4,260.1,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.14,0.136,0.144,0.0179,0.016,0.0218,0.00071,0.00063,0.00086,0.268,0.256,0.284,0.011,0.01,0.011,25.07,25,25.13,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.31,27.17,29.68,27.46,26.36,28.79,0,0,0,0,0,0,0.305,0,0.063,0.3,0.7,0.3,43.3
1639951200000,2021,12,2021,3,12,7,0.226,0.0489,0.177,10937.6,68.59,68.59,65.1,2,2,2,373.9,366.3,385.8,293.1,262.3,80.86,77,104,0,0,0,0.217,0.2,0.284,293.1,262.3,308.8,990.5,990.5,990.5,965.3,965.2,965.3,25.2,25.2,25.3,0.153,0.145,0.158,0.0373,0.0228,0.0448,0.0015,0.0009,0.0018,0.331,0.287,0.354,0.013,0.011,0.014,24.9,24.82,24.98,0.938,0.931,0.941,0.97,0.97,0.97,0.91,0.904,0.913,33.56,29.93,35.36,32.55,29.03,34.3,0,0,0,0,0,0,0.362,0,0.049,0.22,0.78,0.22,48.4
1640556000000,2021,12,2021,3,13,7,0.273,0.049,0.224,13833.1,96.4,96.4,82.34,2,2,2,452.2,420.5,533.8,371.2,343.5,81,77,91,0,0,0,0.179,0.17,0.188,371.2,343.5,442.8,990.5,990.5,990.5,965.6,965.5,966,24.9,24.5,25,0.181,0.171,0.207,0.0742,0.0611,0.108,0.003,0.0024,0.0044,0.448,0.406,0.556,0.018,0.016,0.023,24.42,23.94,24.6,0.95,0.946,0.958,0.977,0.974,0.98,0.929,0.922,0.939,42.21,39.22,49.8,41.17,38.21,48.2,0,0,0,0,0,0,0.457,0,0.049,0.18,0.82,0.18,50.7
1641160800000,2022,1,2021,4,14,7,0.417,0.055,0.362,21210.6,142.7,142.7,126.3,3,3,3,688.9,566.2,775.8,597.9,475.2,91,91,91,0,0,0,0.134,0.117,0.161,597.9,475.2,684.8,990.5,990.5,990.5,966.7,966.1,967,23.8,23.5,24.4,0.291,0.221,0.34,0.201,0.123,0.258,0.0085,0.0051,0.011,0.703,0.501,0.849,0.03,0.021,0.036,23.14,22.65,23.85,0.953,0.943,0.958,0.977,0.97,0.98,0.932,0.915,0.939,43.04,34.96,48.55,42.08,33.91,47.57,0,0,0,0,0,0,0.701,0,0.055,0.13,0.87,0.13,50.9
1641765600000,2022,1,2021,4,15,7,0.44,0.0799,0.36,21049.7,141.6,141.6,125.3,3,3,3,727.8,691.9,769.2,595.7,552.9,132.1,91,139,0,0,0,0.182,0.118,0.201,595.7,552.9,678.2,990.5,990.5,990.5,966.8,966.7,967,23.7,23.5,23.8,0.297,0.274,0.336,0.199,0.17,0.254,0.0084,0.0071,0.011,0.707,0.636,0.838,0.03,0.027,0.036,22.98,22.68,23.2,0.954,0.951,0.958,0.979,0.976,0.98,0.934,0.928,0.939,42.67,39.87,48.17,41.77,38.9,47.2,0,0,0,0,0,0,0.696,0,0.08,0.18,0.82,0.18,47.8
1642370400000,2022,1,2021,4,16,7,0.479,0.0841,0.395,22783.8,144.6,144.6,135.6,3,3,3,791.4,727.2,842.5,652.4,588.2,139,139,139,0,0,0,0.176,0.165,0.191,652.4,588.2,703.5,990.5,990.5,990.5,967.1,966.8,967.3,23.4,23.2,23.7,0.331,0.294,0.36,0.237,0.194,0.271,0.01,0.0082,0.012,0.804,0.695,0.89,0.034,0.029,0.038,22.63,22.34,23,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.13,42.17,49.17,45.21,41.33,48.18,0,0,0,0,0,0,0.753,0,0.084,0.18,0.82,0.18,47.6
1642975200000,2022,1,2021,4,17,7,0.54,0.0841,0.456,24961.9,154.2,154.2,148.6,4,3,3.4285714285714284,893.2,861.1,906.9,754.2,722.1,139,139,139,0,0,0,0.156,0.153,0.161,754.2,722.1,767.9,990.5,990.5,990.5,967.5,967.3,967.5,23,23,23.2,0.399,0.37,0.412,0.303,0.283,0.311,0.013,0.012,0.014,0.947,0.919,0.994,0.041,0.04,0.043,22.08,22.01,22.23,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,46.34,39.4,52.29,44.03,38.4,48.2,0,0,0,0,0,0,0.825,0,0.084,0.16,0.84,0.16,46.2
1643580000000,2022,1,2021,4,18,7,0.558,0.096,0.463,24993.4,155,155,148.8,4,3,3.4285714285714284,923.4,908.4,938.7,764.7,755.9,158.7,139,162,0,0,0,0.172,0.153,0.176,764.7,755.9,776.7,990.5,990.5,990.5,967.6,967.5,967.7,22.9,22.8,23,0.413,0.406,0.425,0.309,0.305,0.315,0.013,0.013,0.014,0.97,0.927,1,0.042,0.04,0.044,21.94,21.89,22.04,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,46.71,39.38,52.26,44.08,38.38,48.2,0,0,0,0,0,0,0.827,0,0.095,0.17,0.83,0.17,44.8
1644184800000,2022,2,2021,5,19,7,0.588,0.0915,0.497,27410.8,169.4,169.4,163.2,4,4,4,972.8,947.1,992.9,821.5,785.1,151.3,137,162,0,0,0,0.156,0.138,0.171,821.5,785.1,855.9,990.5,990.5,990.5,967.8,967.7,967.9,22.7,22.6,22.8,0.462,0.432,0.489,0.337,0.319,0.353,0.015,0.014,0.016,1.02,0.959,1.07,0.045,0.042,0.047,21.69,21.55,21.85,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.68,40.09,43.2,40.79,39.13,42.34,0,0,0,0,0,0,0.906,0,0.091,0.16,0.85,0.15,46.6
1644789600000,2022,2,2021,5,20,7,0.611,0.0829,0.528,28914.2,176.6,176.6,172.1,4,4,4,1010,994.5,1038,873.1,857.5,137,137,137,0,0,0,0.136,0.132,0.138,873.1,857.5,901.3,990.5,990.5,990.5,967.9,967.9,968,22.6,22.5,22.6,0.505,0.49,0.53,0.362,0.354,0.375,0.016,0.016,0.017,1.1,1.08,1.15,0.049,0.048,0.051,21.47,21.33,21.55,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.91,43.26,45.06,43.03,42.4,44.16,0,0,0,0,0,0,0.956,0,0.083,0.14,0.86,0.14,47.3
1645394400000,2022,2,2021,5,21,7,0.663,0.0829,0.578,30750.4,192.8,192.8,183,4,4,4,1097,1045,1260,959.6,908,137,137,137,3.286,0,23,0.125,0.109,0.131,956.3,908,1100,990.5,990.5,990.5,968.2,968,968.7,22.3,21.8,22.5,0.592,0.536,0.789,0.427,0.378,0.648,0.019,0.017,0.03,1.28,1.16,1.74,0.058,0.052,0.08,21.01,20.05,21.29,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.04,45.33,51.63,45.76,44.42,48.2,0,0,0,0,0,0,1.02,0,0.085,0.13,0.87,0.13,46.4
1645999200000,2022,2,2021,5,22,7,0.75,0.107,0.639,32385.3,192.8,192.8,192.8,4,4,4,1241,1203,1338,1064,1022,176.4,137,183,7.857,0,55,0.142,0.114,0.152,1057,1022,1100,990.5,990.5,990.5,968.7,968.5,969,21.8,21.5,22,0.734,0.682,0.82,0.55,0.472,0.648,0.025,0.021,0.03,1.58,1.44,1.77,0.072,0.066,0.082,20.27,19.77,20.52,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,50.14,49.13,50.89,48.19,48.15,48.2,0,0,0,0,0,0,1.07,0,0.111,0.14,0.85,0.15,43.2
1646604000000,2022,3,2021,6,23,7,0.95,0.111,0.665,31855,192.8,192.8,189.6,4,4,4,1570,1394,1805,1387,1211,183,183,183,287.3,111,522,0.117,0.101,0.131,1100,1100,1100,990.5,990.5,990.5,969.7,969.1,970.5,20.8,20,21.4,0.891,0.842,0.926,0.648,0.648,0.648,0.031,0.03,0.032,1.84,1.79,1.87,0.089,0.084,0.094,18.95,18.16,19.57,0.953,0.951,0.954,0.98,0.98,0.98,0.934,0.932,0.935,48.69,46.59,50.34,47.4,45.66,48.2,0,0,0,0,0,0,1.05,0,0.285,0.12,0.7,0.3,33.5
1647208800000,2022,3,2021,6,24,7,1.31,0.111,0.665,28862.9,178.3,178.3,171.8,4,4,4,2166,1933,2311,1983,1750,183,183,183,882.7,650,1028,0.0848,0.0792,0.0947,1100,1100,1100,990.5,990.5,990.5,971.5,970.9,971.9,19,18.6,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.13,16.77,17.74,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.83,42.86,45.48,42.95,42,44.57,0,0,0,0,0,0,0.954,0,0.645,0.085,0.51,0.49,22
1647813600000,2022,3,2021,6,25,7,1.42,0.111,0.665,28039,167.9,167.9,166.9,4,4,4,2354,2316,2404,2171,2133,183,183,183,1071,1033,1121,0.0777,0.0761,0.079,1100,1100,1100,990.5,990.5,990.5,972,971.9,972.1,18.5,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.67,16.55,16.76,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.58,42.25,42.83,41.72,41.41,41.97,0,0,0,0,0,0,0.927,0,0.755,0.078,0.47,0.53,19.7
1648418400000,2022,3,2021,6,26,7,1.48,0.119,0.665,27653.6,165.3,165.3,164.6,4,4,4,2445,2416,2475,2247,2233,197.6,183,217,1147,1133,1158,0.0808,0.0751,0.0884,1100,1100,1100,990.5,990.5,990.5,972.2,972.1,972.2,18.3,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.38,16.52,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,41.99,41.8,42.17,41.15,40.96,41.33,0,0,0,0,0,0,0.914,0,0.815,0.08,0.45,0.55,18.7
1649023200000,2022,4,2021,7,27,7,1.52,0.131,0.665,27310.2,163.5,163.5,162.6,4,4,4,2520,2488,2610,2303,2271,217,217,217,1203,1171,1293,0.0861,0.0831,0.0872,1100,1100,1100,990.5,990.5,990.5,972.4,972.3,972.6,18.1,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16.05,16.35,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.5,40.92,41.71,40.64,40.02,40.87,0,0,0,0,0,0,0.903,0,0.855,0.086,0.44,0.56,18
1649628000000,2022,4,2021,7,28,7,1.58,0.131,0.665,26878,162,162,160,4,4,4,2613,2539,2694,2396,2322,217,217,217,1296,1222,1377,0.0831,0.0805,0.0855,1100,1100,1100,990.5,990.5,990.5,972.6,972.4,972.8,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.85,16.23,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.923,0.926,40.9,40.37,41.38,40,39.43,40.51,0,0,0,0,0,0,0.889,0,0.915,0.083,0.42,0.58,17
1650232800000,2022,4,2021,7,29,7,1.72,0.131,0.665,25832.3,157.1,157.1,153.8,4,4,4,2837,2719,2955,2620,2502,217,217,217,1520,1402,1638,0.0765,0.0734,0.0798,1100,1100,1100,990.5,990.5,990.5,973.1,972.8,973.4,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.22,15.79,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.917,0.922,39.43,38.66,40.21,38.44,37.62,39.26,0,0,0,0,0,0,0.854,0,1.055,0.076,0.39,0.61,15
1650837600000,2022,4,2021,7,30,7,1.85,0.14,0.665,24831.1,149.7,149.7,147.8,4,4,4,3052,2985,3100,2821,2768,231.9,217,321,1721,1668,1766,0.076,0.0704,0.104,1100,1100,1100,990.5,990.5,990.5,973.6,973.5,973.8,16.9,16.7,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.99,14.87,15.15,0.941,0.94,0.942,0.972,0.971,0.973,0.914,0.913,0.916,38.02,37.71,38.47,36.95,36.62,37.42,0,0,0,0,0,0,0.821,0,1.185,0.076,0.36,0.64,13.4
1651442400000,2022,5,2021,8,31,7,1.85,0.194,0.665,24768,148.5,148.5,147.4,4,4,4,3066,3028,3102,2745,2707,321,321,321,1645,1607,1681,0.105,0.103,0.106,1100,1100,1100,990.5,990.5,990.5,973.7,973.6,973.8,16.8,16.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.95,14.86,15.05,0.941,0.94,0.941,0.972,0.971,0.972,0.914,0.913,0.915,37.94,37.69,38.19,36.86,36.6,37.12,0,0,0,0,0,0,0.819,0,1.185,0.1,0.36,0.64,13.4
1652047200000,2022,5,2021,8,32,7,1.79,0.194,0.665,25229.5,152,152,150.2,4,4,4,2967,2902,3016,2646,2581,321,321,321,1546,1481,1595,0.108,0.106,0.111,1100,1100,1100,990.5,990.5,990.5,973.4,973.3,973.6,17.1,16.9,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.19,15.07,15.35,0.942,0.941,0.942,0.973,0.972,0.974,0.916,0.915,0.918,38.59,38.26,39.01,37.54,37.2,37.99,0,0,0,0,0,0,0.834,0,1.125,0.11,0.37,0.63,14.1
1652652000000,2022,5,2021,8,33,7,1.66,0.194,0.665,26229.1,159.8,159.8,156.1,4,4,4,2752,2619,2861,2431,2298,321,321,321,1331,1198,1440,0.117,0.112,0.123,1100,1100,1100,990.5,990.5,990.5,972.9,972.6,973.2,17.6,17.3,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.71,15.45,16.03,0.944,0.943,0.945,0.976,0.974,0.978,0.921,0.919,0.924,39.99,39.28,40.86,39.03,38.28,39.96,0,0,0,0,0,0,0.867,0,0.995,0.12,0.4,0.6,15.8
1653256800000,2022,5,2021,8,34,7,1.48,0.194,0.665,27625.9,167.4,167.4,164.4,4,4,4,2449,2334,2560,2128,2013,321,321,321,1028,913,1139,0.131,0.125,0.138,1100,1100,1100,990.5,990.5,990.5,972.2,971.9,972.5,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16.17,16.72,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.96,41.24,42.71,41.11,40.37,41.85,0,0,0,0,0,0,0.914,0,0.815,0.13,0.45,0.55,18.7
1653861600000,2022,5,2021,8,35,7,1.31,0.166,0.665,28832.3,175.7,175.7,171.6,4,4,4,2170,2009,2309,1894,1752,275.3,257,321,794.3,652,895,0.127,0.114,0.142,1100,1100,1100,990.5,990.5,990.5,971.5,971.1,971.8,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.12,16.78,17.5,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.78,42.87,44.83,42.91,42.01,43.93,0,0,0,0,0,0,0.953,0,0.645,0.13,0.51,0.49,22
1654466400000,2022,6,2021,9,36,7,1.08,0.155,0.665,30754.5,188.5,188.5,183.1,4,4,4,1792,1632,1952,1535,1375,257,257,257,434.9,275,595,0.144,0.132,0.157,1100,1100,1100,990.5,990.5,990.5,970.4,969.9,970.9,20.1,19.6,20.6,0.925,0.919,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.87,1.87,1.87,0.093,0.091,0.096,18.2,17.68,18.72,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.7,45.31,48.08,45.77,44.4,47.12,0,0,0,0,0,0,1.02,0,0.415,0.14,0.62,0.38,28.5
1655071200000,2022,6,2021,9,37,7,0.885,0.155,0.662,32275.6,192.8,192.8,192.1,4,4,4,1464,1324,1597,1207,1067,257,257,257,111.3,0,240,0.176,0.161,0.194,1095,1067,1100,990.5,990.5,990.5,969.4,968.9,969.8,21.1,20.7,21.6,0.867,0.779,0.916,0.637,0.573,0.648,0.03,0.027,0.031,1.8,1.65,1.86,0.085,0.076,0.09,19.33,18.84,19.94,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.48,48.38,50.56,48.03,47.42,48.2,0,0,0,0,0,0,1.07,0,0.223,0.18,0.75,0.25,36.5
1655676000000,2022,6,2021,9,38,7,0.735,0.155,0.58,30468,192.4,192.4,181.4,4,4,4,1216,1129,1299,959.1,872,257,257,257,0,0,0,0.212,0.198,0.228,959.1,872,1042,990.5,990.5,990.5,968.6,968.3,968.8,21.9,21.7,22.2,0.63,0.534,0.742,0.416,0.361,0.517,0.019,0.016,0.024,1.31,1.13,1.55,0.06,0.051,0.071,20.61,20.11,21.06,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.26,43,49.08,45.34,42.14,48.1,0,0,0,0,0,0,1.01,0,0.155,0.21,0.79,0.21,41.5
1656280800000,2022,6,2021,9,39,7,0.604,0.148,0.456,24818.9,160.1,160.1,147.7,4,3,3.2857142857142856,998,920.8,1078,753.9,693.8,244.1,227,257,0,0,0,0.245,0.233,0.258,753.9,693.8,821,990.5,990.5,990.5,967.9,967.6,968.1,22.6,22.4,22.9,0.423,0.366,0.487,0.301,0.264,0.336,0.013,0.012,0.015,0.98,0.885,1.04,0.043,0.039,0.047,21.65,21.31,22.03,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,47.12,39.74,51.22,45.49,38.76,48.2,0,0,0,0,0,0,0.821,0,0.148,0.25,0.75,0.25,41.1
1656885600000,2022,7,2021,10,40,7,0.496,0.137,0.359,20595.7,135,135,122.6,3,3,3,820.8,759.6,887.9,593.8,532.6,227,227,227,0,0,0,0.277,0.256,0.299,593.8,532.6,660.9,990.5,990.5,990.5,967.2,966.9,967.5,23.3,23,23.6,0.309,0.275,0.348,0.198,0.157,0.242,0.0085,0.0067,0.011,0.717,0.614,0.83,0.031,0.026,0.036,22.6,22.22,22.95,0.953,0.949,0.957,0.977,0.972,0.98,0.932,0.922,0.938,41.8,37.93,45.92,40.86,36.85,45,0,0,0,0,0,0,0.681,0,0.137,0.28,0.72,0.28,41.5
1657490400000,2022,7,2021,10,41,7,0.415,0.137,0.278,16273.1,106.8,106.8,96.86,3,2,2.2857142857142856,686.2,636.8,740.8,459.2,409.8,227,227,227,0,0,0,0.332,0.306,0.356,459.2,409.8,513.8,990.5,990.5,990.5,966.6,966.4,966.9,23.9,23.6,24.1,0.234,0.208,0.264,0.116,0.0924,0.144,0.0049,0.0038,0.0061,0.569,0.52,0.624,0.024,0.022,0.026,23.29,23.05,23.53,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,44.79,35.83,51.37,43.41,34.76,48.2,0,0,0,0,0,0,0.538,0,0.137,0.33,0.67,0.33,39.2
1658095200000,2022,7,2021,10,42,7,0.355,0.137,0.217,13057.5,87.14,87.14,77.72,2,2,2,586.3,549.8,629.7,359.3,322.8,227,227,227,0,0,0,0.388,0.36,0.413,359.3,322.8,402.7,990.5,990.5,990.5,966.2,966.1,966.4,24.3,24.1,24.4,0.191,0.178,0.206,0.0686,0.0514,0.0891,0.0028,0.0021,0.0037,0.444,0.389,0.509,0.018,0.016,0.021,23.82,23.57,24.04,0.949,0.944,0.955,0.975,0.97,0.98,0.926,0.916,0.936,39.84,35.93,44.46,38.86,34.85,43.57,0,0,0,0,0,0,0.432,0,0.138,0.39,0.61,0.39,36.8
1658700000000,2022,7,2021,10,43,7,0.313,0.137,0.175,10531.7,67.71,67.71,62.69,2,2,2,516.9,493.1,540.4,289.9,266.1,227,227,227,0,0,0,0.439,0.42,0.46,289.9,266.1,313.4,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.166,0.158,0.174,0.0358,0.0246,0.0469,0.0015,0.001,0.0019,0.34,0.304,0.375,0.014,0.012,0.015,24.23,24.09,24.38,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.914,32.31,29.68,34.9,31.34,28.79,33.86,0,0,0,0,0,0,0.348,0,0.138,0.44,0.56,0.44,33.6
