date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1924-10-01,1924,1,1,136.5,52,0.381,84.46,990.5,964.5,26,0.135,25.86,0.931,0.963,0.896,19.94,19.2,19.2,2303.63
1924-10-06,1924,1,1,136.5,52,0.381,84.46,990.5,964.5,26,0.135,25.86,0.931,0.963,0.896,19.94,19.2,19.2,3225.08
1924-10-13,1924,1,2,136.5,52,0.381,84.46,990.5,964.5,26,0.135,25.86,0.931,0.963,0.896,19.94,19.2,19.2,3225.08
1924-10-20,1924,1,3,133.9,52,0.389,81.85,990.5,964.5,26,0.131,25.87,0.934,0.962,0.898,19.39,18.65,18.65,3133.96
1924-10-27,1924,1,4,128.7,51.43,0.4,77.31,990.5,964.5,26,0.122,25.88,0.94,0.96,0.903,18.44,17.71,17.71,2975.02
1924-11-03,1924,2,5,136.1,50,0.368,86.1,990.5,964.5,26,0.138,25.86,0.928,0.964,0.895,20.28,19.54,19.54,3282.43
1924-11-10,1924,2,6,143.2,50,0.349,93.16,990.5,964.5,26,0.151,25.85,0.919,0.967,0.889,21.71,20.98,20.98,3525.45
1924-11-17,1924,2,7,156.5,50,0.32,106.5,990.5,964.5,26,0.174,25.84,0.917,0.97,0.889,24.75,23.99,23.99,4030.83
1924-11-24,1924,2,8,183.3,50,0.273,133.3,990.5,964.4,26.1,0.222,25.84,0.932,0.97,0.904,31.48,30.53,30.53,5129.45
1924-12-01,1924,3,9,216.2,59,0.275,157.2,990.5,964.5,26,0.266,25.73,0.94,0.973,0.915,37.29,36.32,36.32,6101.97
1924-12-08,1924,3,10,257.8,59,0.229,198.8,990.5,964.7,25.8,0.341,25.43,0.954,0.98,0.935,47.29,46.22,46.22,7765.14
1924-12-15,1924,3,11,276,59,0.214,217,990.5,964.8,25.7,0.287,25.41,0.935,0.974,0.911,35.9,34.76,48.95,8223.3
1924-12-22,1924,3,12,304,59,0.195,245,990.5,964.9,25.6,0.262,25.31,0.925,0.97,0.898,28.14,27.3,54.6,9172.29
1924-12-29,1924,3,13,463,67,0.148,396,990.5,965.7,24.8,0.454,24.37,0.947,0.974,0.922,39.32,38.31,86.99,14613.9
1925-01-05,1924,4,14,549,79.71,0.145,469.3,990.5,966.1,24.4,0.565,23.86,0.954,0.977,0.932,47.21,44.42,98.82,16601.9
1925-01-12,1924,4,15,628.1,120,0.191,508.1,990.5,966.4,24.1,0.572,23.52,0.949,0.972,0.922,39.54,38.01,107.1,17999
1925-01-19,1924,4,16,740,120,0.165,620,990.5,966.9,23.6,0.734,22.91,0.953,0.977,0.931,41.96,41.01,129.1,21692.4
1925-01-26,1924,4,17,1127,126,0.112,1001,990.5,968.3,22.2,1.38,20.82,0.956,0.98,0.937,48.8,47.23,188.9,31739.5
1925-02-02,1924,5,18,1183,162,0.137,1021,990.5,968.5,22,1.43,20.59,0.956,0.98,0.937,49.24,47.85,191.4,32154.2
1925-02-09,1924,5,19,1182,162,0.137,1020,990.5,968.5,22,1.43,20.6,0.956,0.98,0.937,49.25,48.12,192.5,32338.1
1925-02-16,1924,5,20,1193,162,0.136,1031,990.5,968.5,22,1.47,20.52,0.956,0.98,0.937,49.58,48.02,192.1,32272.2
1925-02-23,1924,5,21,1349,165,0.123,1095,990.5,969,21.5,1.76,19.74,0.954,0.98,0.935,50.58,48.2,192.8,32390.4
1925-03-02,1924,6,22,1377,183,0.133,1100,990.5,969.1,21.4,1.78,19.63,0.954,0.98,0.935,50.5,48.2,192.8,32390.4
1925-03-09,1924,6,23,1429,183,0.128,1100,990.5,969.3,21.2,1.81,19.44,0.954,0.98,0.935,50,48.2,192.8,32390.4
1925-03-16,1924,6,24,1657,183,0.111,1100,990.5,970,20.5,1.86,18.65,0.952,0.98,0.933,47.89,46.91,187.6,31523.5
1925-03-23,1924,6,25,2846,183,0.0659,1100,990.5,973.1,17.4,1.87,15.5,0.942,0.974,0.918,39.4,38.4,153.6,25805.9
1925-03-30,1924,6,26,3380,207.3,0.0614,1100,990.5,974.4,16.1,1.87,14.26,0.937,0.97,0.908,36.02,34.94,139.8,23479
1925-04-06,1924,7,27,3140,217,0.0692,1100,990.5,973.8,16.7,1.87,14.78,0.94,0.971,0.912,37.46,36.37,145.5,24438.5
1925-04-13,1924,7,28,3067,217,0.0708,1100,990.5,973.7,16.8,1.87,14.95,0.941,0.972,0.914,37.94,36.87,147.5,24774.6
1925-04-20,1924,7,29,3218,217,0.0674,1100,990.5,974,16.5,1.87,14.6,0.939,0.97,0.911,36.96,35.86,143.4,24096.3
1925-04-27,1924,7,30,3095,261.6,0.0859,1100,990.5,973.7,16.8,1.87,14.9,0.94,0.972,0.914,37.77,36.71,146.8,24668
1925-05-04,1924,8,31,2656,321,0.121,1100,990.5,972.7,17.8,1.87,15.94,0.945,0.977,0.923,40.62,39.7,158.8,26679.4
1925-05-11,1924,8,32,2287,276,0.121,1100,990.5,971.8,18.7,1.87,16.83,0.948,0.98,0.929,43.02,42.16,168.6,28329.5
1925-05-18,1924,8,33,1948,276,0.142,1100,990.5,970.9,19.6,1.87,17.71,0.95,0.98,0.931,45.39,44.48,177.9,29889
1925-05-25,1924,8,34,1663,276,0.166,1100,990.5,970,20.5,1.87,18.62,0.952,0.98,0.933,47.81,46.86,187.4,31487.6
1925-06-01,1924,9,35,1464,210,0.144,1100,990.5,969.4,21.1,1.83,19.3,0.953,0.98,0.934,49.63,48.12,192.5,32338.5
1925-06-08,1924,9,36,1259,210,0.167,1047,990.5,968.7,21.8,1.55,20.23,0.955,0.98,0.936,49.57,47.86,191.4,32160.8
1925-06-15,1924,9,37,1119,210,0.188,909.1,990.5,968.3,22.2,1.19,21.04,0.955,0.98,0.936,44.79,43.89,175.6,29493.7
1925-06-22,1924,9,38,984,210,0.214,774,990.5,967.8,22.7,0.997,21.68,0.955,0.979,0.935,46.53,44.63,151,25369.4
1925-06-29,1924,9,39,817.7,192.9,0.236,624.8,990.5,967.2,23.3,0.764,22.57,0.955,0.979,0.935,43.99,43.08,129.2,21712.5
1925-07-06,1924,10,40,635.3,186,0.294,449.3,990.5,966.4,24.1,0.549,23.51,0.953,0.977,0.932,44.12,42.81,95.74,16083.9
1925-07-13,1924,10,41,502.5,186,0.372,316.5,990.5,965.9,24.6,0.376,24.26,0.943,0.972,0.916,35.48,34.48,68.96,11585.4
1925-07-20,1924,10,42,418.6,186,0.445,232.6,990.5,965.5,25,0.32,24.7,0.94,0.974,0.916,37.16,35.83,51.13,8589.05
1925-07-27,1924,10,43,362.2,165.7,0.455,196.5,990.5,965.2,25.3,0.304,24.98,0.942,0.976,0.919,37.91,37.04,44.21,7426.62
1925-08-03,1924,11,44,319.8,115,0.36,204.8,990.5,965,25.5,0.358,25.14,0.955,0.98,0.936,48.23,46.36,46.36,7788.82
1925-08-10,1924,11,45,281.9,115,0.409,166.9,990.5,964.8,25.7,0.29,25.38,0.944,0.974,0.92,39.2,38.21,38.21,6418.6
1925-08-17,1924,11,46,258.5,115,0.446,143.5,990.5,964.7,25.8,0.248,25.52,0.935,0.971,0.908,33.61,32.65,32.65,5484.38
1925-08-24,1924,11,47,235.1,115,0.489,120.1,990.5,964.6,25.9,0.206,25.68,0.925,0.97,0.897,27.97,27.13,27.13,4558.06
1925-08-31,1924,11,48,222,78.14,0.351,143.8,990.5,964.5,26,0.246,25.72,0.935,0.97,0.907,33.95,32.93,32.93,5532.95
1925-09-07,1924,12,49,204.3,72,0.352,132.3,990.5,964.4,26.1,0.225,25.85,0.931,0.97,0.903,31.25,30.31,30.31,5091.89
1925-09-14,1924,12,50,203.1,72,0.354,131.1,990.5,964.4,26.1,0.222,25.86,0.931,0.97,0.903,30.94,30.01,30.01,5041.29
1925-09-21,1924,12,51,195.3,72,0.369,123.3,990.5,964.4,26.1,0.208,25.88,0.927,0.97,0.899,29.03,28.15,28.15,4729.94
1925-09-28,1924,12,52,187.1,60.57,0.324,126.5,990.5,964.4,26.1,0.212,25.86,0.928,0.97,0.9,29.78,28.88,28.88,4852.34
1925-10-05,1925,1,1,173.7,52,0.299,121.7,990.5,964.5,26,0.202,25.85,0.926,0.97,0.898,28.57,27.71,27.71,4655.64
1925-10-12,1925,1,2,166.6,52,0.312,114.6,990.5,964.5,26,0.189,25.84,0.921,0.97,0.893,26.75,25.94,25.94,4358.43
1925-10-19,1925,1,3,167.2,52,0.311,115.2,990.5,964.5,26,0.19,25.84,0.921,0.97,0.894,26.9,26.09,26.09,4383.53
1925-10-26,1925,1,4,161,51.71,0.321,109.3,990.5,964.5,26,0.18,25.84,0.917,0.97,0.89,25.4,24.63,24.63,4138.61
1925-11-02,1925,2,5,165.2,50,0.303,115.2,990.5,964.5,26,0.19,25.84,0.921,0.97,0.894,26.9,26.1,26.1,4384.11
1925-11-09,1925,2,6,180,50,0.278,130,990.5,964.4,26.1,0.216,25.84,0.93,0.97,0.902,30.65,29.73,29.73,4994.23
1925-11-16,1925,2,7,198.9,50,0.252,148.9,990.5,964.4,26.1,0.25,25.84,0.938,0.97,0.91,35.39,34.32,34.32,5766.48
1925-11-23,1925,2,8,248.6,50,0.203,198.6,990.5,964.7,25.8,0.316,25.51,0.948,0.977,0.926,43.15,42.07,45.85,7703.3
1925-11-30,1925,2,9,267,73.14,0.274,193.9,990.5,964.8,25.7,0.334,25.4,0.952,0.98,0.933,46,44.85,44.85,7534.27
1925-12-07,1925,3,10,302.1,77,0.255,225.1,990.5,964.9,25.6,0.278,25.31,0.932,0.973,0.907,33.04,32.09,50.51,8485.34
1925-12-14,1925,3,11,333.4,77,0.231,256.4,990.5,965.1,25.4,0.276,25.16,0.93,0.97,0.902,29.42,28.54,57.07,9587.79
1925-12-21,1925,3,12,374.7,77,0.206,297.7,990.5,965.3,25.2,0.337,24.89,0.939,0.97,0.91,34.1,33.08,66.16,11114.4
1925-12-28,1925,3,13,430.1,83,0.193,347.1,990.5,965.5,25,0.412,24.55,0.947,0.975,0.924,39.58,38.6,77.19,12968.3
1926-01-04,1925,4,14,456.7,91,0.2,365.7,990.5,965.7,24.8,0.441,24.4,0.95,0.978,0.929,41.56,40.66,81.31,13660.3
1926-01-11,1925,4,15,493.8,91,0.184,402.8,990.5,965.8,24.7,0.496,24.18,0.955,0.98,0.936,45.61,44.69,89.39,15017.1
1926-01-18,1925,4,16,540,91,0.169,449,990.5,966,24.5,0.551,23.92,0.955,0.979,0.935,47.65,45.78,96.65,16236.9
1926-01-25,1925,4,17,589.8,91,0.155,498.8,990.5,966.3,24.2,0.553,23.7,0.948,0.972,0.921,39.11,37.58,105.9,17785.1
1926-02-01,1925,5,18,631.5,105,0.167,526.5,990.5,966.4,24.1,0.585,23.49,0.949,0.973,0.923,38.35,37.3,111.9,18801.5
1926-02-08,1925,5,19,725.7,105,0.145,620.7,990.5,966.8,23.7,0.743,22.95,0.955,0.98,0.936,44.49,43.6,130.8,21975.4
1926-02-15,1925,5,20,776.3,105,0.135,671.3,990.5,967,23.5,0.829,22.67,0.957,0.98,0.938,47.58,46.34,139,23357.1
1926-02-22,1925,5,21,930.1,105,0.113,825.1,990.5,967.6,22.9,1.01,21.87,0.954,0.979,0.934,42.19,41.3,165.2,27751.8
1926-03-01,1925,6,22,1200,129,0.109,1029,990.5,968.5,22,1.53,20.44,0.955,0.98,0.936,49.16,47.06,188.3,31627.4
1926-03-08,1925,6,23,1690,159.9,0.094,1100,990.5,970.1,20.4,1.86,18.54,0.952,0.98,0.933,47.6,46.61,186.4,31319.1
1926-03-15,1925,6,24,2550,183,0.0747,1100,990.5,972.4,18.1,1.87,16.22,0.945,0.977,0.923,41.36,40.43,161.7,27171.1
1926-03-22,1925,6,25,4372,183,0.042,1100,990.5,976.4,14.1,1.87,12.27,0.922,0.97,0.895,30.53,29.61,118.4,19898.2
1926-03-29,1925,6,26,4451,247,0.0556,1100,990.5,976.5,14,1.87,12.12,0.921,0.97,0.893,30.11,29.2,116.8,19624.2
1926-04-05,1925,7,27,4406,295,0.067,1100,990.5,976.4,14.1,1.87,12.2,0.922,0.97,0.894,30.34,29.43,117.7,19773.9
1926-04-12,1925,7,28,4015,295,0.0735,1100,990.5,975.7,14.8,1.87,12.93,0.928,0.97,0.9,32.37,31.4,125.6,21102.1
1926-04-19,1925,7,29,3692,295,0.0799,1100,990.5,975,15.5,1.87,13.6,0.933,0.97,0.905,34.2,33.18,132.7,22294.6
1926-04-26,1925,7,30,3569,302.4,0.0849,1100,990.5,974.8,15.7,1.87,13.86,0.934,0.97,0.906,34.92,33.87,135.5,22760.4
1926-05-03,1925,8,31,3152,321,0.102,1100,990.5,973.9,16.6,1.87,14.76,0.939,0.971,0.912,37.41,36.33,145.3,24416
1926-05-10,1925,8,32,2613,321,0.123,1100,990.5,972.6,17.9,1.87,16.05,0.945,0.978,0.924,40.9,39.99,160,26876.6
1926-05-17,1925,8,33,2247,301.7,0.134,1100,990.5,971.7,18.8,1.87,16.93,0.948,0.98,0.929,43.27,42.41,169.6,28499
1926-05-24,1925,8,34,1868,276,0.148,1100,990.5,970.7,19.8,1.87,17.96,0.951,0.98,0.932,46.05,45.13,180.5,30325.7
1926-05-31,1925,8,35,1566,219.4,0.14,1100,990.5,969.7,20.8,1.86,18.95,0.953,0.98,0.933,48.67,47.65,190.6,32017.6
1926-06-07,1925,9,36,1306,210,0.161,1076,990.5,968.9,21.6,1.67,19.96,0.955,0.98,0.936,50.28,48.17,192.7,32370.3
1926-06-14,1925,9,37,1146,210,0.183,935.6,990.5,968.4,22.1,1.24,20.9,0.956,0.98,0.937,45.8,44.88,179.5,30162.7
1926-06-21,1925,9,38,991.7,210,0.212,781.7,990.5,967.9,22.6,0.999,21.65,0.955,0.979,0.935,44.99,43.53,153.5,25791.2
1926-06-28,1925,9,39,821.7,196.3,0.239,625.4,990.5,967.2,23.3,0.766,22.55,0.955,0.98,0.936,44,43.1,129.3,21724.4
1926-07-05,1925,10,40,676.2,186,0.276,490.2,990.5,966.6,23.9,0.584,23.31,0.952,0.975,0.929,42.59,41.33,103.5,17387.1
1926-07-12,1925,10,41,554.5,186,0.336,368.5,990.5,966.1,24.4,0.454,23.95,0.951,0.976,0.928,41.13,40.17,80.34,13497.2
1926-07-19,1925,10,42,482,186,0.386,296,990.5,965.8,24.7,0.345,24.39,0.939,0.97,0.911,33.23,32.24,64.47,10831.1
1926-07-26,1925,10,43,433.3,181.6,0.419,251.7,990.5,965.5,25,0.28,24.67,0.929,0.97,0.901,28.29,27.45,54.89,9221.69
1926-08-02,1925,11,44,389.9,155,0.398,234.9,990.5,965.3,25.2,0.278,24.87,0.93,0.971,0.903,30.3,29.16,51.44,8641.28
1926-08-09,1925,11,45,347.5,155,0.446,192.5,990.5,965.1,25.4,0.34,25.02,0.952,0.98,0.933,44.99,44.09,44.09,7407.01
1926-08-16,1925,11,46,323.2,155,0.48,168.2,990.5,965,25.5,0.296,25.19,0.944,0.974,0.92,39.25,38.25,38.25,6426.07
1926-08-23,1925,11,47,294.4,155,0.527,139.4,990.5,964.9,25.6,0.245,25.38,0.934,0.97,0.906,32.41,31.44,31.44,5281.77
1926-08-30,1925,11,48,265.9,109.3,0.41,156.6,990.5,964.8,25.7,0.271,25.47,0.939,0.975,0.916,36.77,35.89,35.89,6029.11
1926-09-06,1925,12,49,247.8,91,0.368,156.8,990.5,964.7,25.8,0.27,25.55,0.94,0.971,0.913,36.93,35.87,35.87,6026.07
1926-09-13,1925,12,50,230.1,91,0.396,139.1,990.5,964.6,25.9,0.238,25.68,0.934,0.97,0.906,32.73,31.75,31.75,5333.71
1926-09-20,1925,12,51,216.8,91,0.42,125.8,990.5,964.5,26,0.214,25.78,0.929,0.97,0.901,29.54,28.65,28.65,4813.67
1926-09-27,1925,12,52,204.6,83.29,0.407,121.3,990.5,964.4,26.1,0.205,25.87,0.925,0.97,0.897,28.48,27.62,27.62,4640.33
1926-10-04,1926,1,1,201.3,73,0.362,128.3,990.5,964.4,26.1,0.217,25.88,0.93,0.97,0.902,30.27,29.36,29.36,4932.69
1926-10-11,1926,1,2,203.3,73,0.359,130.3,990.5,964.4,26.1,0.22,25.86,0.93,0.97,0.903,30.74,29.81,29.81,5008.87
1926-10-18,1926,1,3,201.6,86.71,0.431,114.9,990.5,964.4,26.1,0.194,25.89,0.399,0.416,0.387,13.21,12.81,12.81,2152.86
1926-10-25,1926,1,4,201.1,97,0.483,104.1,990.5,964.4,26.1,0.176,25.91,0.392,0.416,0.38,10.61,10.29,10.29,1729.2
1926-11-01,1926,2,5,204.6,93,0.455,111.6,990.5,964.4,26.1,0.189,25.88,0.657,0.693,0.637,18.81,18.24,18.24,3064.51
1926-11-08,1926,2,6,203.8,78.14,0.383,125.7,990.5,964.4,26.1,0.212,25.86,0.927,0.97,0.899,29.57,28.68,28.68,4818.25
1926-11-15,1926,2,7,205.3,67,0.327,138.3,990.5,964.4,26.1,0.233,25.83,0.934,0.97,0.906,32.71,31.73,31.73,5330.51
1926-11-22,1926,2,8,243.6,67,0.278,176.6,990.5,964.6,25.9,0.302,25.55,0.947,0.977,0.925,41.9,40.96,40.96,6881.79
1926-11-29,1926,2,9,315.4,93.43,0.295,221.9,990.5,965,25.5,0.317,25.2,0.943,0.976,0.92,39.95,38.43,49.79,8364.71
1926-12-06,1926,3,10,374.8,104,0.277,270.8,990.5,965.3,25.2,0.3,24.93,0.933,0.97,0.905,30.89,29.97,59.94,10069.2
1926-12-13,1926,3,11,421,104,0.247,317,990.5,965.5,25,0.369,24.64,0.942,0.97,0.914,36.09,35.01,70.03,11764.4
1926-12-20,1926,3,12,470.2,104,0.222,366.2,990.5,965.7,24.8,0.443,24.34,0.95,0.978,0.929,41.52,40.6,81.21,13642.8
1926-12-27,1926,3,13,601.6,114,0.19,487.6,990.5,966.3,24.2,0.584,23.61,0.954,0.977,0.931,45.6,43.49,102.9,17294.2
1927-01-03,1926,4,14,588.3,139,0.236,449.3,990.5,966.2,24.3,0.572,23.68,0.958,0.98,0.939,50,48.2,96.4,16195.2
1927-01-10,1926,4,15,603,122.7,0.204,480.3,990.5,966.3,24.2,0.543,23.65,0.948,0.973,0.923,40.08,38.46,101.6,17071.5
1927-01-17,1926,4,16,684.8,120,0.177,564.8,990.5,966.6,23.9,0.651,23.21,0.951,0.975,0.927,40.72,39.71,119.1,20013.3
1927-01-24,1926,4,17,821.3,120,0.146,701.3,990.5,967.2,23.3,0.883,22.43,0.957,0.98,0.938,49.18,47.32,142,23848.7
1927-01-31,1926,4,18,994.8,156,0.157,838.8,990.5,967.9,22.6,1.05,21.58,0.955,0.979,0.935,42.36,41.48,165.9,27872.5
1927-02-07,1926,5,19,1128,162,0.144,966.1,990.5,968.3,22.2,1.29,20.91,0.956,0.98,0.937,47.31,46.34,185.3,31137.8
1927-02-14,1926,5,20,1265,162,0.128,1083,990.5,968.7,21.8,1.68,20.09,0.955,0.98,0.936,50.94,48.2,192.8,32390.4
1927-02-21,1926,5,21,1442,162,0.113,1100,990.5,969.3,21.2,1.81,19.39,0.953,0.98,0.934,49.86,48.2,192.8,32390.4
1927-02-28,1926,5,22,1500,180,0.12,1100,990.5,969.5,21,1.84,19.18,0.953,0.98,0.934,49.29,48.2,192.8,32390.4
1927-03-07,1926,6,23,1554,183,0.118,1100,990.5,969.7,20.8,1.85,18.99,0.953,0.98,0.933,48.78,47.8,191.2,32123.2
1927-03-14,1926,6,24,1662,183,0.11,1100,990.5,970,20.5,1.86,18.63,0.952,0.98,0.933,47.83,46.87,187.5,31497.9
1927-03-21,1926,6,25,1967,183,0.0935,1100,990.5,971,19.5,1.87,17.67,0.95,0.98,0.931,45.27,44.37,177.5,29814.6
1927-03-28,1926,6,26,2665,197.6,0.0743,1100,990.5,972.7,17.8,1.87,15.92,0.944,0.977,0.922,40.55,39.62,158.5,26622.1
1927-04-04,1926,7,27,3226,217,0.0673,1100,990.5,974,16.5,1.87,14.59,0.939,0.97,0.91,36.92,35.82,143.3,24068.4
1927-04-11,1926,7,28,2994,217,0.0725,1100,990.5,973.5,17,1.87,15.13,0.941,0.973,0.916,38.41,37.36,149.4,25102.9
1927-04-18,1926,7,29,2643,217,0.0822,1100,990.5,972.7,17.8,1.87,15.97,0.945,0.978,0.924,40.71,39.79,159.2,26740
1927-04-25,1926,7,30,2429,225.4,0.0929,1100,990.5,972.1,18.4,1.87,16.49,0.946,0.98,0.928,42.09,41.25,165,27718.7
1927-05-02,1926,8,31,2409,276,0.115,1100,990.5,972.1,18.4,1.87,16.54,0.947,0.98,0.928,42.22,41.38,165.5,27804.8
1927-05-09,1926,8,32,2421,276,0.114,1100,990.5,972.1,18.4,1.87,16.51,0.947,0.98,0.928,42.14,41.3,165.2,27753.1
1927-05-16,1926,8,33,2349,288.9,0.123,1100,990.5,971.9,18.6,1.87,16.68,0.947,0.98,0.928,42.61,41.76,167,28064
1927-05-23,1926,8,34,2161,321,0.149,1100,990.5,971.5,19,1.87,17.14,0.948,0.98,0.93,43.84,42.96,171.9,28871.4
1927-05-30,1926,8,35,1798,275.3,0.153,1100,990.5,970.4,20.1,1.87,18.18,0.951,0.98,0.932,46.65,45.71,182.8,30718.6
1927-06-06,1926,9,36,1472,243.6,0.166,1100,990.5,969.4,21.1,1.82,19.29,0.953,0.98,0.934,49.58,47.91,191.7,32197.5
1927-06-13,1926,9,37,1200,210,0.175,990.5,990.5,968.5,22,1.39,20.58,0.956,0.98,0.937,47.72,46.5,186,31249.7
1927-06-20,1926,9,38,994.9,210,0.212,784.9,990.5,967.9,22.6,1,21.63,0.955,0.979,0.935,45.1,43.62,154,25870.6
1927-06-27,1926,9,39,798.4,199.7,0.25,598.6,990.5,967.1,23.4,0.721,22.69,0.954,0.978,0.933,42.32,41.41,124.2,20870.6
1927-07-04,1926,10,40,629.2,186,0.297,443.2,990.5,966.4,24.1,0.539,23.55,0.953,0.977,0.931,43.56,42.33,94.66,15902.9
1927-07-11,1926,10,41,523.7,186,0.356,337.7,990.5,966,24.5,0.408,24.14,0.946,0.973,0.921,37.81,36.8,73.6,12364.4
1927-07-18,1926,10,42,458.5,186,0.406,272.5,990.5,965.7,24.8,0.31,24.53,0.934,0.97,0.906,30.62,29.7,59.41,9980.18
1927-07-25,1926,10,43,410.9,186,0.453,224.9,990.5,965.4,25.1,0.332,24.72,0.944,0.976,0.921,40.04,38.39,49.43,8303.59
1927-08-01,1926,11,44,369.9,155,0.419,214.9,990.5,965.2,25.3,0.335,24.91,0.947,0.977,0.925,42.31,40.86,48.02,8067.2
1927-08-08,1926,11,45,325.8,132.1,0.404,193.7,990.5,965,25.5,0.34,25.13,0.952,0.98,0.933,45.48,44.56,44.56,7485.68
1927-08-15,1926,11,46,300.3,115,0.383,185.3,990.5,964.9,25.6,0.323,25.27,0.95,0.98,0.93,43.61,42.72,42.72,7176.99
1927-08-22,1926,11,47,276.4,115,0.417,161.4,990.5,964.8,25.7,0.28,25.41,0.942,0.973,0.916,37.89,36.85,36.85,6190.9
1927-08-29,1926,11,48,256.1,101.3,0.395,154.8,990.5,964.7,25.8,0.267,25.51,0.94,0.971,0.913,36.4,35.35,35.35,5938.24
1927-09-05,1926,12,49,233.8,91,0.389,142.8,990.5,964.6,25.9,0.245,25.65,0.935,0.97,0.907,33.6,32.59,32.59,5475.02
1927-09-12,1926,12,50,213.7,91,0.426,122.7,990.5,964.5,26,0.209,25.81,0.926,0.97,0.899,28.77,27.91,27.91,4688.29
1927-09-19,1926,12,51,203.7,91,0.447,112.7,990.5,964.4,26.1,0.191,25.89,0.788,0.831,0.765,22.63,21.95,21.95,3688.19
1927-09-26,1926,12,52,195,85.86,0.44,109.2,990.5,964.4,26.1,0.184,25.91,0.264,0.277,0.256,7.843,7.607,7.607,1278.03
1927-10-03,1927,1,1,182.1,73,0.401,109.1,990.5,964.4,26.1,0.182,25.88,0.917,0.97,0.889,25.39,24.62,24.62,4136.88
1927-10-10,1927,1,2,189.2,73,0.387,116.2,990.5,964.4,26.1,0.195,25.88,0.922,0.97,0.894,27.21,26.39,26.39,4433.61
1927-10-17,1927,1,3,184.3,73,0.397,111.3,990.5,964.4,26.1,0.186,25.88,0.919,0.97,0.891,25.95,25.17,25.17,4228.1
1927-10-24,1927,1,4,189.7,73,0.385,116.7,990.5,964.4,26.1,0.196,25.88,0.922,0.97,0.895,27.33,26.51,26.51,4453.61
1927-10-31,1927,1,5,210,67.86,0.324,142.1,990.5,964.5,26,0.24,25.8,0.935,0.97,0.907,33.63,32.63,32.63,5482.45
1927-11-07,1927,2,6,246.5,78.14,0.316,168.4,990.5,964.7,25.8,0.289,25.53,0.944,0.975,0.921,39.82,38.84,38.84,6524.39
1927-11-14,1927,2,7,249.1,93,0.373,156.1,990.5,964.7,25.8,0.268,25.54,0.94,0.97,0.912,36.75,35.67,35.67,5992.15
1927-11-21,1927,2,8,258.3,93,0.36,165.3,990.5,964.7,25.8,0.285,25.48,0.943,0.974,0.918,38.95,37.94,37.94,6373.11
1927-11-28,1927,2,9,274.6,83.86,0.306,190.7,990.5,964.8,25.7,0.329,25.37,0.951,0.979,0.931,45.15,44.22,44.22,7428.23
1927-12-05,1927,3,10,274.7,77,0.281,197.7,990.5,964.8,25.7,0.341,25.36,0.954,0.98,0.935,46.9,45.96,45.96,7721.87
1927-12-12,1927,3,11,357.5,77,0.219,280.5,990.5,965.2,25.3,0.335,24.98,0.94,0.972,0.913,35.93,34.6,62.32,10469.3
1927-12-19,1927,3,12,425.3,96.29,0.226,329,990.5,965.5,25,0.386,24.6,0.944,0.971,0.917,37.48,36.41,72.81,12232.2
1927-12-26,1927,3,13,471.6,106.3,0.226,365.3,990.5,965.7,24.8,0.442,24.34,0.95,0.979,0.93,41.41,40.52,81.05,13615.6
1928-01-02,1927,4,14,548.2,120,0.22,428.2,990.5,966.1,24.4,0.523,23.91,0.954,0.979,0.934,45.22,44.03,93.21,15658.6
1928-01-09,1927,4,15,621.8,120,0.193,501.8,990.5,966.4,24.1,0.546,23.57,0.946,0.97,0.918,36.58,35.48,106.4,17881.6
1928-01-16,1927,4,16,661.1,120,0.182,541.1,990.5,966.5,24,0.611,23.34,0.95,0.974,0.926,39.22,38.22,114.7,19262.2
1928-01-23,1927,4,17,716,120,0.168,596,990.5,966.8,23.7,0.704,23.03,0.954,0.98,0.935,42.81,41.95,125.8,21141.7
1928-01-30,1927,4,18,762.4,132.1,0.173,630.3,990.5,966.9,23.6,0.763,22.79,0.956,0.98,0.937,44.88,43.98,131.9,22166.6
1928-02-06,1927,5,19,787.3,127.9,0.163,659.5,990.5,967,23.5,0.812,22.64,0.957,0.98,0.937,46.68,45.74,137.2,23052.4
1928-02-13,1927,5,20,840.2,105,0.125,735.2,990.5,967.3,23.2,0.926,22.31,0.956,0.979,0.936,49.38,46.8,145.9,24509.2
1928-02-20,1927,5,21,928.7,105,0.113,823.7,990.5,967.6,22.9,1.01,21.88,0.954,0.979,0.934,42.14,41.26,165,27727
1928-02-27,1927,5,22,1107,149.6,0.134,957.2,990.5,968.2,22.3,1.27,20.99,0.956,0.98,0.937,47.06,46.06,184.2,30949.1
1928-03-05,1927,6,23,1483,183,0.125,1099,990.5,969.4,21.1,1.81,19.26,0.953,0.98,0.934,49.47,47.71,190.8,32060.9
1928-03-12,1927,6,24,1962,183,0.0936,1100,990.5,971,19.5,1.87,17.67,0.95,0.98,0.931,45.28,44.37,177.5,29819.4
1928-03-19,1927,6,25,2181,183,0.0839,1100,990.5,971.5,19,1.87,17.09,0.948,0.98,0.929,43.7,42.83,171.3,28780.8
1928-03-26,1927,6,26,2233,187.9,0.0841,1100,990.5,971.7,18.8,1.87,16.96,0.948,0.98,0.929,43.36,42.5,170,28557.8
1928-04-02,1927,7,27,2240,217,0.0969,1100,990.5,971.7,18.8,1.87,16.95,0.948,0.98,0.929,43.32,42.45,169.8,28529.5
1928-04-09,1927,7,28,2197,217,0.0988,1100,990.5,971.6,18.9,1.87,17.05,0.948,0.98,0.929,43.6,42.73,170.9,28714.5
1928-04-16,1927,7,29,2220,197.3,0.0889,1100,990.5,971.6,18.9,1.87,16.99,0.948,0.98,0.929,43.45,42.58,170.3,28614.5
1928-04-23,1927,7,30,2248,148,0.0658,1100,990.5,971.7,18.8,1.87,16.93,0.948,0.98,0.929,43.27,42.4,169.6,28492.6
1928-04-30,1927,7,31,2291,257.7,0.112,1100,990.5,971.8,18.7,1.87,16.82,0.947,0.98,0.929,42.99,42.13,168.5,28309
1928-05-07,1927,8,32,2224,276,0.124,1100,990.5,971.6,18.9,1.87,16.98,0.948,0.98,0.929,43.42,42.55,170.2,28596.5
1928-05-14,1927,8,33,1999,276,0.138,1100,990.5,971.1,19.4,1.87,17.55,0.95,0.98,0.931,44.96,44.06,176.2,29607.4
1928-05-21,1927,8,34,1689,276,0.163,1100,990.5,970.1,20.4,1.87,18.53,0.952,0.98,0.933,47.59,46.63,186.5,31338
1928-05-28,1927,8,35,1458,247.7,0.169,1100,990.5,969.3,21.2,1.81,19.34,0.953,0.98,0.934,49.73,48.12,192.5,32340
1928-06-04,1927,9,36,1238,210,0.17,1028,990.5,968.6,21.9,1.49,20.36,0.956,0.98,0.936,49.01,47.55,190.2,31952.5
1928-06-11,1927,9,37,1049,210,0.201,838.6,990.5,968,22.5,1.08,21.37,0.955,0.979,0.935,43.79,42.5,163.1,27401.5
1928-06-18,1927,9,38,857.6,210,0.246,647.6,990.5,967.3,23.2,0.808,22.36,0.955,0.98,0.936,45.16,44,132,22176.7
1928-06-25,1927,9,39,656.1,199.3,0.304,456.8,990.5,966.5,24,0.563,23.41,0.954,0.977,0.933,44.74,43.37,96.91,16280.6
1928-07-02,1927,10,40,529.1,135,0.256,394.1,990.5,966,24.5,0.489,24.03,0.954,0.979,0.934,44.27,43.36,86.71,14567.8
1928-07-09,1927,10,41,451.2,135,0.3,316.2,990.5,965.6,24.9,0.372,24.5,0.942,0.971,0.915,35.79,34.75,69.5,11675.3
1928-07-16,1927,10,42,400.7,135,0.337,265.7,990.5,965.4,25.1,0.297,24.8,0.932,0.97,0.904,30.13,29.23,58.46,9820.51
1928-07-23,1927,10,43,362.9,135,0.372,227.9,990.5,965.2,25.3,0.311,24.97,0.939,0.974,0.915,37.06,35.48,50.34,8457.78
1928-07-30,1927,10,44,329.5,120.7,0.366,208.8,990.5,965,25.5,0.366,25.09,0.956,0.98,0.937,49.14,47.67,47.67,8008.08
1928-08-06,1927,11,45,305.2,115,0.377,190.2,990.5,964.9,25.6,0.332,25.24,0.951,0.98,0.932,44.79,43.89,43.89,7374.27
1928-08-13,1927,11,46,281.7,115,0.409,166.7,990.5,964.8,25.7,0.29,25.38,0.944,0.974,0.919,39.15,38.14,38.14,6407.9
1928-08-20,1927,11,47,261.1,115,0.441,146.1,990.5,964.7,25.8,0.253,25.5,0.937,0.97,0.909,34.23,33.21,33.21,5578.56
1928-08-27,1927,11,48,245.4,108.1,0.44,137.3,990.5,964.7,25.8,0.237,25.59,0.933,0.97,0.905,32.16,31.19,31.19,5240.66
1928-09-03,1927,12,49,234,91,0.389,143,990.5,964.6,25.9,0.245,25.65,0.936,0.97,0.907,33.65,32.64,32.64,5484.21
1928-09-10,1927,12,50,225,91,0.405,134,990.5,964.5,26,0.229,25.72,0.932,0.97,0.904,31.49,30.55,30.55,5131.96
1928-09-17,1927,12,51,249,102.6,0.411,146.4,990.5,964.7,25.8,0.252,25.56,0.937,0.97,0.909,34.39,33.36,33.36,5604.73
1928-09-24,1927,12,52,258,118,0.458,140,990.5,964.7,25.8,0.242,25.53,0.934,0.97,0.906,32.75,31.76,31.76,5336.47
1928-10-01,1928,1,1,257.6,97,0.377,160.6,990.5,964.7,25.8,0.277,25.49,0.942,0.971,0.915,37.82,36.74,36.74,6171.88
1928-10-08,1928,1,2,258.7,104.4,0.404,154.3,990.5,964.7,25.8,0.267,25.5,0.94,0.971,0.912,36.25,35.18,35.18,5910.31
1928-10-15,1928,1,3,247.2,110,0.446,137.2,990.5,964.7,25.8,0.237,25.58,0.933,0.97,0.905,32.13,31.16,31.16,5235.62
1928-10-22,1928,1,4,225.6,110,0.488,115.6,990.5,964.6,25.9,0.198,25.75,0.922,0.97,0.894,26.9,26.09,26.09,4382.92
1928-10-29,1928,1,5,234.2,100.3,0.43,133.9,990.5,964.6,25.9,0.23,25.67,0.931,0.97,0.903,31.38,30.44,30.44,5114.42
1928-11-05,1928,2,6,229,93,0.406,136,990.5,964.6,25.9,0.232,25.69,0.933,0.97,0.905,31.96,31,31,5208.31
1928-11-12,1928,2,7,247.9,93,0.376,154.9,990.5,964.7,25.8,0.266,25.55,0.94,0.971,0.913,36.47,35.42,35.42,5950.72
1928-11-19,1928,2,8,266.7,93,0.349,173.7,990.5,964.8,25.7,0.3,25.43,0.946,0.977,0.924,40.98,40.04,40.04,6727.3
1928-11-26,1928,2,9,303.3,96.14,0.318,207.2,990.5,964.9,25.6,0.317,25.26,0.944,0.977,0.923,41.1,40.04,47.15,7920.57
1928-12-03,1928,3,10,314.6,104,0.331,210.6,990.5,965,25.5,0.367,25.16,0.957,0.98,0.938,49.72,47.99,47.99,8062.65
1928-12-10,1928,3,11,341.6,104,0.305,237.6,990.5,965.1,25.4,0.276,25.12,0.93,0.971,0.904,30.93,29.69,52.5,8819.99
1928-12-17,1928,3,12,378,92.43,0.245,285.6,990.5,965.3,25.2,0.321,24.89,0.936,0.97,0.908,32.63,31.65,63.3,10635.1
1928-12-24,1928,3,13,392.8,77,0.196,315.8,990.5,965.4,25.1,0.364,24.77,0.942,0.97,0.914,36.13,35.04,70.09,11775
1928-12-31,1928,3,14,402.9,89,0.221,313.9,990.5,965.4,25.1,0.363,24.73,0.942,0.97,0.914,35.84,34.76,69.52,11679.8
1929-01-07,1928,4,15,457.9,83.29,0.183,374.6,990.5,965.7,24.8,0.453,24.39,0.951,0.977,0.929,42.57,41.61,83.23,13982.4
1929-01-14,1928,4,16,550.1,73,0.133,477.1,990.5,966.1,24.4,0.547,23.88,0.951,0.975,0.928,42.36,41.09,103,17306.6
1929-01-21,1928,4,17,642.3,91,0.15,551.3,990.5,966.4,24.1,0.662,23.39,0.953,0.977,0.931,43.62,42.61,116.8,19622.8
1929-01-28,1928,4,18,759.8,110.7,0.146,649.1,990.5,966.9,23.6,0.792,22.77,0.956,0.98,0.937,46.2,45.28,135.8,22819.4
1929-02-04,1928,5,19,709.1,137,0.193,572.1,990.5,966.7,23.8,0.666,23.1,0.952,0.978,0.932,41.14,40.24,120.7,20280.6
1929-02-11,1928,5,20,705.1,105,0.149,600.1,990.5,966.7,23.8,0.709,23.07,0.954,0.98,0.935,43.19,42.33,127,21332
1929-02-18,1928,5,21,752.3,93.57,0.125,658.8,990.5,966.9,23.6,0.806,22.78,0.957,0.98,0.938,46.94,45.98,137.9,23175.3
1929-02-25,1928,5,22,826.4,103.9,0.125,722.6,990.5,967.2,23.3,0.915,22.38,0.957,0.98,0.938,50.57,48.2,144.6,24292.8
1929-03-04,1928,6,23,860.3,129,0.15,731.3,990.5,967.3,23.2,0.925,22.23,0.956,0.979,0.936,48.94,46.81,145.9,24513
1929-03-11,1928,6,24,912.1,129,0.141,783.1,990.5,967.5,23,0.948,22,0.953,0.977,0.931,40.26,39.32,157.3,26422.9
1929-03-18,1928,6,25,975,129,0.132,846,990.5,967.8,22.7,1.06,21.64,0.955,0.98,0.936,42.86,42,168,28225.2
1929-03-25,1928,6,26,1047,129,0.123,917.8,990.5,968,22.5,1.18,21.27,0.956,0.98,0.937,45.75,44.84,179.3,30130.8
1929-04-01,1928,7,27,1165,148,0.127,1017,990.5,968.4,22.1,1.44,20.65,0.956,0.98,0.937,49.2,47.68,190.7,32040.1
1929-04-08,1928,7,28,1315,148,0.113,1100,990.5,968.9,21.6,1.77,19.84,0.955,0.98,0.935,51.07,48.2,192.8,32390.4
1929-04-15,1928,7,29,1467,148,0.101,1100,990.5,969.4,21.1,1.84,19.28,0.953,0.98,0.934,49.57,48.17,192.7,32372.2
1929-04-22,1928,7,30,1559,148,0.0949,1100,990.5,969.7,20.8,1.86,18.96,0.952,0.98,0.933,48.71,47.74,191,32080.3
1929-04-29,1928,7,31,1485,179.4,0.121,1100,990.5,969.4,21.1,1.83,19.23,0.953,0.98,0.934,49.44,48.12,192.5,32338.5
1929-05-06,1928,8,32,1329,192,0.144,1093,990.5,968.9,21.6,1.74,19.83,0.955,0.98,0.935,50.71,48.2,192.8,32390.4
1929-05-13,1928,8,33,1169,192,0.165,976.7,990.5,968.4,22.1,1.32,20.75,0.956,0.98,0.937,47.47,46.45,185.8,31212
1929-05-20,1928,8,34,968.4,192,0.2,776.4,990.5,967.8,22.7,0.979,21.76,0.955,0.979,0.935,44.71,43.59,154.2,25900.9
1929-05-27,1928,8,35,724.1,171.1,0.235,553,990.5,966.8,23.7,0.639,23.06,0.951,0.975,0.927,39.61,38.62,115.9,19465.4
1929-06-03,1928,9,36,535.7,119,0.223,416.7,990.5,966,24.5,0.507,23.98,0.953,0.978,0.932,44.12,43.06,91.05,15296.2
1929-06-10,1928,9,37,438.8,119,0.271,319.8,990.5,965.6,24.9,0.376,24.55,0.943,0.97,0.915,36.3,35.22,70.44,11834.5
1929-06-17,1928,9,38,426.4,119,0.28,307.4,990.5,965.5,25,0.357,24.62,0.941,0.97,0.913,34.92,33.87,67.74,11381.1
1929-06-24,1928,9,39,399.7,119,0.298,280.7,990.5,965.4,25.1,0.318,24.79,0.936,0.97,0.907,31.92,30.96,61.93,10403.4
1929-07-01,1928,10,40,369.5,108,0.292,261.5,990.5,965.2,25.3,0.288,24.96,0.931,0.97,0.903,29.81,28.91,57.83,9715.29
1929-07-08,1928,10,41,342,108,0.316,234,990.5,965.1,25.4,0.274,25.12,0.929,0.971,0.903,30.53,29.22,51.56,8662.4
1929-07-15,1928,10,42,326.1,108,0.331,218.1,990.5,965,25.5,0.382,25.09,0.958,0.98,0.939,51.43,48.2,48.2,8097.6
1929-07-22,1928,10,43,307.2,108,0.352,199.2,990.5,964.9,25.6,0.348,25.22,0.954,0.98,0.935,47,46.06,46.06,7737.85
1929-07-29,1928,10,44,289.2,99.43,0.344,189.8,990.5,964.9,25.6,0.33,25.31,0.951,0.98,0.932,44.81,43.91,43.91,7377.66
1929-08-05,1928,11,45,276.6,93,0.336,183.6,990.5,964.8,25.7,0.318,25.38,0.949,0.98,0.93,43.36,42.49,42.49,7137.84
1929-08-12,1928,11,46,264.7,93,0.351,171.7,990.5,964.8,25.7,0.297,25.44,0.945,0.977,0.923,40.5,39.57,39.57,6648.27
1929-08-19,1928,11,47,256.3,93,0.363,163.3,990.5,964.7,25.8,0.282,25.49,0.942,0.973,0.917,38.47,37.42,37.42,6285.95
1929-08-26,1928,11,48,240.2,90,0.375,150.2,990.5,964.6,25.9,0.258,25.6,0.938,0.971,0.91,35.37,34.33,34.33,5766.85
1929-09-02,1928,12,49,231.8,72,0.311,159.8,990.5,964.6,25.9,0.274,25.64,0.941,0.972,0.915,37.81,36.75,36.75,6174.15
1929-09-09,1928,12,50,221.5,72,0.325,149.5,990.5,964.5,26,0.255,25.72,0.938,0.97,0.91,35.37,34.31,34.31,5763.29
1929-09-16,1928,12,51,205.7,72,0.35,133.7,990.5,964.4,26.1,0.227,25.84,0.932,0.97,0.904,31.56,30.62,30.62,5143.78
1929-09-23,1928,12,52,202.1,72,0.356,130.1,990.5,964.4,26.1,0.22,25.87,0.93,0.97,0.903,30.71,29.78,29.78,5003.7
1929-09-30,1928,12,53,198.2,72.86,0.367,125.3,990.5,964.4,26.1,0.211,25.89,0.928,0.97,0.9,29.54,28.65,28.65,4813.67
1929-10-07,1929,1,1,188.9,73,0.387,115.9,990.5,964.4,26.1,0.194,25.88,0.922,0.97,0.894,27.11,26.3,26.3,4418.31
1929-10-14,1929,1,2,189.2,73,0.386,116.2,990.5,964.4,26.1,0.195,25.88,0.922,0.97,0.894,27.2,26.39,26.39,4432.7
1929-10-21,1929,1,3,196.1,73,0.372,123.1,990.5,964.4,26.1,0.207,25.88,0.927,0.97,0.899,28.96,28.09,28.09,4719.69
1929-10-28,1929,1,4,201,70.43,0.351,130.5,990.5,964.4,26.1,0.22,25.87,0.931,0.97,0.903,30.82,29.9,29.9,5022.57
1929-11-04,1929,2,5,204.8,67,0.327,137.8,990.5,964.4,26.1,0.232,25.84,0.933,0.97,0.905,32.59,31.61,31.61,5310.74
1929-11-11,1929,2,6,226.1,67,0.297,159.1,990.5,964.6,25.9,0.271,25.67,0.941,0.973,0.916,37.69,36.69,36.69,6163.79
1929-11-18,1929,2,7,248.8,81.86,0.33,166.9,990.5,964.7,25.8,0.286,25.53,0.944,0.974,0.919,39.45,38.43,38.43,6456.99
1929-11-25,1929,2,8,255.6,90.71,0.356,164.9,990.5,964.7,25.8,0.284,25.5,0.943,0.974,0.918,38.88,37.87,37.87,6361.85
1929-12-02,1929,3,9,387.3,77,0.204,310.3,990.5,965.3,25.2,0.379,24.79,0.945,0.974,0.921,39.13,38.06,69.24,11631.5
1929-12-09,1929,3,10,510.9,106.3,0.209,404.6,990.5,965.9,24.6,0.501,24.1,0.954,0.979,0.935,45.63,44.7,89.39,15017.9
1929-12-16,1929,3,11,482.2,118,0.245,364.2,990.5,965.8,24.7,0.442,24.29,0.95,0.978,0.929,41.21,40.32,80.63,13546.6
1929-12-23,1929,3,12,480.3,118,0.246,362.3,990.5,965.8,24.7,0.44,24.3,0.95,0.978,0.929,41,40.1,80.2,13474.2
1929-12-30,1929,3,13,504.3,119.4,0.237,384.9,990.5,965.9,24.6,0.473,24.16,0.953,0.98,0.934,43.44,42.57,85.14,14303.4
1930-01-06,1929,4,14,573.9,120,0.21,453.9,990.5,966.2,24.3,0.563,23.76,0.955,0.979,0.934,47.93,45.67,96.27,16172.9
1930-01-13,1929,4,15,647.4,120,0.186,527.4,990.5,966.5,24,0.589,23.42,0.949,0.973,0.923,38.29,37.26,111.8,18780
1930-01-20,1929,4,16,661.5,120,0.181,541.5,990.5,966.5,24,0.612,23.34,0.95,0.974,0.926,39.25,38.25,114.7,19277.4
1930-01-27,1929,4,17,684.5,115.7,0.169,568.8,990.5,966.6,23.9,0.658,23.2,0.952,0.978,0.932,41.09,40.2,120.6,20260.3
1930-02-03,1929,5,18,696.6,105,0.151,591.6,990.5,966.7,23.8,0.694,23.12,0.954,0.98,0.935,42.65,41.8,125.4,21066.3
1930-02-10,1929,5,19,753.1,105,0.139,648.1,990.5,966.9,23.6,0.79,22.8,0.957,0.98,0.938,46.21,45.28,135.8,22822.5
1930-02-17,1929,5,20,783.7,105,0.134,678.7,990.5,967,23.5,0.841,22.62,0.957,0.98,0.938,48.03,46.8,140.4,23587.2
1930-02-24,1929,5,21,841.5,111.9,0.133,729.6,990.5,967.3,23.2,0.931,22.3,0.957,0.98,0.938,50.89,48.16,144.5,24271.2
1930-03-03,1929,6,22,892.4,129,0.145,763.4,990.5,967.5,23,0.937,22.09,0.954,0.977,0.932,43.11,41.48,152.2,25562.3
1930-03-10,1929,6,23,917.9,129,0.14,788.9,990.5,967.6,22.9,0.958,21.97,0.953,0.977,0.932,40.51,39.58,158.3,26600.8
1930-03-17,1929,6,24,927.1,119.6,0.129,807.5,990.5,967.6,22.9,0.988,21.9,0.954,0.978,0.933,41.36,40.47,161.9,27196.3
1930-03-24,1929,6,25,976.4,107,0.11,869.4,990.5,967.8,22.7,1.09,21.6,0.956,0.98,0.936,44,43.12,172.5,28976.2
1930-03-31,1929,6,26,1012,122.4,0.121,889.8,990.5,967.9,22.6,1.13,21.44,0.956,0.98,0.937,44.68,43.79,175.1,29425
1930-04-07,1929,7,27,1045,125,0.12,920,990.5,968,22.5,1.19,21.27,0.956,0.98,0.937,45.88,44.96,179.8,30212.3
1930-04-14,1929,7,28,1083,125,0.115,957.9,990.5,968.2,22.3,1.26,21.08,0.956,0.98,0.937,47.34,46.39,185.6,31176.8
1930-04-21,1929,7,29,1160,125,0.108,1035,990.5,968.4,22.1,1.48,20.62,0.956,0.98,0.937,50.01,48.17,192.7,32372
1930-04-28,1929,7,30,1227,137.6,0.112,1088,990.5,968.6,21.9,1.69,20.2,0.955,0.98,0.936,51.47,48.2,192.8,32390.4
1930-05-05,1929,8,31,1462,153.4,0.105,1100,990.5,969.4,21.1,1.82,19.32,0.953,0.98,0.934,49.69,47.91,191.6,32196.1
1930-05-12,1929,8,32,1982,192,0.0975,1100,990.5,971,19.5,1.87,17.63,0.95,0.98,0.931,45.16,44.26,177,29740.9
1930-05-19,1929,8,33,2165,252,0.117,1100,990.5,971.5,19,1.87,17.13,0.948,0.98,0.929,43.81,42.94,171.7,28852.5
1930-05-26,1929,8,34,1926,266.6,0.138,1100,990.5,970.9,19.6,1.87,17.77,0.95,0.98,0.931,45.56,44.65,178.6,30005.9
1930-06-02,1929,9,35,1700,210,0.124,1100,990.5,970.1,20.4,1.87,18.5,0.952,0.98,0.933,47.49,46.54,186.2,31277.5
1930-06-09,1929,9,36,1476,243.6,0.166,1095,990.5,969.4,21.1,1.81,19.28,0.953,0.98,0.934,49.34,47.99,192,32248.7
1930-06-16,1929,9,37,1194,257,0.217,937.1,990.5,968.5,22,1.29,20.7,0.955,0.979,0.934,45.29,44.33,177.3,29791.4
1930-06-23,1929,9,38,1006,257,0.255,749.5,990.5,967.9,22.6,1,21.58,0.957,0.98,0.938,50.58,48.2,144.6,24292.8
1930-06-30,1929,9,39,954.9,231.3,0.242,723.6,990.5,967.7,22.8,0.947,21.83,0.957,0.98,0.938,49.4,47.67,143,24023.5
1930-07-07,1929,10,40,713.4,227,0.319,486.4,990.5,966.8,23.7,0.584,23.16,0.952,0.975,0.928,41.94,40.62,101.8,17100.3
1930-07-14,1929,10,41,555.8,227,0.41,328.8,990.5,966.1,24.4,0.398,24,0.945,0.972,0.919,36.55,35.55,71.11,11945.9
1930-07-21,1929,10,42,500,186,0.372,314,990.5,965.9,24.6,0.372,24.28,0.943,0.97,0.914,35.24,34.18,68.36,11483.9
1930-07-28,1929,10,43,477.4,172.7,0.361,304.7,990.5,965.7,24.8,0.357,24.39,0.941,0.97,0.913,34.3,33.27,66.53,11177.8
1930-08-04,1929,11,44,443.8,155,0.349,288.8,990.5,965.6,24.9,0.332,24.57,0.938,0.97,0.909,32.62,31.64,63.29,10631.9
1930-08-11,1929,11,45,412.3,155,0.376,257.3,990.5,965.5,25,0.285,24.76,0.93,0.97,0.903,29.07,28.2,56.39,9474.04
1930-08-18,1929,11,46,382.6,155,0.405,227.6,990.5,965.3,25.2,0.291,24.9,0.933,0.973,0.908,33.25,31.79,49.81,8367.97
1930-08-25,1929,11,47,356,155,0.436,201,990.5,965.2,25.3,0.355,24.97,0.954,0.98,0.935,46.96,45.63,45.63,7665.4
1930-09-01,1929,12,48,329.3,118,0.359,211.3,990.5,965,25.5,0.347,25.11,0.951,0.979,0.931,45.81,44.22,47.77,8024.89
1930-09-08,1929,12,49,292.3,118,0.404,174.3,990.5,964.9,25.6,0.303,25.33,0.946,0.977,0.924,40.96,40.01,40.01,6722.45
1930-09-15,1929,12,50,276,118,0.428,158,990.5,964.8,25.7,0.274,25.42,0.941,0.972,0.914,37.06,36.03,36.03,6053.07
1930-09-22,1929,12,51,264.7,118,0.446,146.7,990.5,964.8,25.7,0.254,25.49,0.937,0.97,0.909,34.37,33.34,33.34,5600.52
1930-09-29,1929,12,52,256.6,112.3,0.437,144.3,990.5,964.7,25.8,0.25,25.52,0.936,0.97,0.908,33.81,32.8,32.8,5509.63
1930-10-06,1930,1,1,248,110,0.444,138,990.5,964.7,25.8,0.239,25.58,0.934,0.97,0.906,32.33,31.36,31.36,5267.86
1930-10-13,1930,1,2,236,110,0.466,126,990.5,964.6,25.9,0.217,25.67,0.929,0.97,0.901,29.45,28.57,28.57,4798.98
1930-10-20,1930,1,3,229.7,98.86,0.43,130.8,990.5,964.6,25.9,0.224,25.7,0.931,0.97,0.903,30.69,29.77,29.77,5001.3
1930-10-27,1930,1,4,221.9,95.86,0.432,126,990.5,964.5,26,0.215,25.75,0.929,0.97,0.901,29.56,28.67,28.67,4816.45
1930-11-03,1930,2,5,205.7,93,0.452,112.7,990.5,964.4,26.1,0.191,25.88,0.92,0.97,0.892,26.29,25.5,25.5,4284.67
1930-11-10,1930,2,6,209,70.71,0.339,138.3,990.5,964.5,26,0.234,25.81,0.933,0.97,0.905,32.67,31.69,31.69,5324.33
1930-11-17,1930,2,7,220.5,67,0.304,153.5,990.5,964.5,26,0.261,25.72,0.939,0.97,0.911,36.37,35.28,35.28,5927.36
1930-11-24,1930,2,8,240.7,67,0.279,173.7,990.5,964.6,25.9,0.297,25.56,0.946,0.977,0.924,41.19,40.25,40.25,6762.75
1930-12-01,1930,3,9,274,77,0.282,197,990.5,964.8,25.7,0.34,25.36,0.953,0.98,0.934,46.71,45.58,45.58,7657.96
1930-12-08,1930,3,10,355.4,77,0.218,278.4,990.5,965.2,25.3,0.31,25.01,0.934,0.97,0.906,31.9,30.94,61.88,10395.9
1930-12-15,1930,3,11,380,80.86,0.213,299.1,990.5,965.3,25.2,0.34,24.86,0.939,0.97,0.911,34.24,33.22,66.43,11160.4
1930-12-22,1930,3,12,393.6,104,0.264,289.6,990.5,965.4,25.1,0.328,24.8,0.937,0.97,0.909,33.02,32.03,64.06,10762.3
1930-12-29,1930,3,13,447.5,96.57,0.217,350.9,990.5,965.6,24.9,0.419,24.47,0.948,0.976,0.925,39.9,38.96,77.91,13089
1931-01-05,1930,4,14,483.5,91,0.188,392.5,990.5,965.8,24.7,0.481,24.24,0.954,0.98,0.935,44.51,43.61,87.22,14653.4
1931-01-12,1930,4,15,507.4,91,0.18,416.4,990.5,965.9,24.6,0.517,24.1,0.956,0.98,0.937,47.05,46.11,92.22,15493
1931-01-19,1930,4,16,566.1,91,0.161,475.1,990.5,966.1,24.4,0.546,23.81,0.951,0.975,0.927,42.23,40.92,102.2,17165.7
1931-01-26,1930,4,17,618.5,93,0.151,525.5,990.5,966.4,24.1,0.581,23.55,0.949,0.973,0.923,38.36,37.32,112,18808
1931-02-02,1930,5,18,620.7,105,0.169,515.7,990.5,966.4,24.1,0.566,23.55,0.948,0.971,0.92,37.62,36.54,109.6,18416.5
1931-02-09,1930,5,19,679.8,90.71,0.134,589.1,990.5,966.6,23.9,0.688,23.19,0.953,0.978,0.933,42.57,41.65,125,20991.7
1931-02-16,1930,5,20,748.4,90.71,0.121,657.7,990.5,966.9,23.6,0.803,22.8,0.957,0.98,0.938,46.92,45.98,137.9,23174.5
1931-02-23,1930,5,21,801.8,108.4,0.135,693.4,990.5,967.1,23.4,0.867,22.53,0.957,0.98,0.938,48.87,47.66,143,24020.8
1931-03-02,1930,6,22,853,129,0.151,724,990.5,967.3,23.2,0.924,22.26,0.957,0.98,0.938,50.41,48.17,144.5,24278
1931-03-09,1930,6,23,936,129,0.138,807,990.5,967.6,22.9,0.989,21.87,0.954,0.978,0.933,41.25,40.34,161.4,27108.6
1931-03-16,1930,6,24,1057,129,0.122,928.3,990.5,968.1,22.4,1.21,21.21,0.956,0.98,0.937,46.11,45.11,180.5,30317
1931-03-23,1930,6,25,1370,129,0.0956,1090,990.5,969.1,21.4,1.75,19.68,0.954,0.98,0.935,50.2,47.96,191.8,32228.3
1931-03-30,1930,6,26,2292,142.6,0.0627,1100,990.5,971.8,18.7,1.87,16.85,0.948,0.98,0.928,43.06,42.19,168.7,28348.7
1931-04-06,1930,7,27,2715,167.7,0.0617,1100,990.5,972.8,17.7,1.87,15.8,0.944,0.977,0.922,40.23,39.29,157.1,26401
1931-04-13,1930,7,28,2945,217,0.0737,1100,990.5,973.4,17.1,1.87,15.24,0.942,0.973,0.917,38.73,37.69,150.8,25330
1931-04-20,1930,7,29,3105,217,0.0699,1100,990.5,973.8,16.7,1.87,14.86,0.94,0.971,0.913,37.68,36.6,146.4,24594
1931-04-27,1930,7,30,3279,261.6,0.0797,1100,990.5,974.2,16.3,1.87,14.47,0.938,0.97,0.91,36.61,35.51,142.1,23864.4
1931-05-04,1930,8,31,3175,321,0.101,1100,990.5,973.9,16.6,1.87,14.7,0.939,0.971,0.912,37.25,36.15,144.6,24295.2
1931-05-11,1930,8,32,2802,321,0.115,1100,990.5,973,17.5,1.87,15.59,0.943,0.975,0.92,39.67,38.69,154.7,25997.9
1931-05-18,1930,8,33,2400,321,0.134,1100,990.5,972.1,18.4,1.87,16.56,0.947,0.98,0.927,42.28,41.42,165.7,27832
1931-05-25,1930,8,34,2054,321,0.157,1100,990.5,971.2,19.3,1.87,17.41,0.949,0.98,0.93,44.57,43.68,174.7,29354.1
1931-06-01,1930,9,35,1736,257,0.148,1100,990.5,970.2,20.3,1.87,18.38,0.952,0.98,0.933,47.18,46.24,184.9,31071.5
1931-06-08,1930,9,36,1489,257,0.173,1100,990.5,969.4,21.1,1.83,19.22,0.953,0.98,0.934,49.39,48.04,192.2,32283.7
1931-06-15,1930,9,37,1275,257,0.202,1017,990.5,968.8,21.7,1.48,20.26,0.955,0.98,0.936,48.18,46.9,187.6,31514.2
1931-06-22,1930,9,38,1083,257,0.238,825.7,990.5,968.2,22.3,1.06,21.28,0.954,0.978,0.934,42.89,41.77,160.2,26911.8
1931-06-29,1930,9,39,889.5,235.6,0.265,653.9,990.5,967.5,23,0.821,22.22,0.956,0.98,0.936,45.36,44.44,133.3,22397
1931-07-06,1930,10,40,731.6,227,0.311,504.6,990.5,966.8,23.7,0.598,23.08,0.951,0.974,0.927,40.83,39.69,105.5,17721.8
1931-07-13,1930,10,41,607.9,227,0.374,380.9,990.5,966.3,24.2,0.477,23.7,0.952,0.978,0.931,42.13,41.21,82.41,13845
1931-07-20,1930,10,42,535.4,191.9,0.358,343.5,990.5,966,24.5,0.417,24.07,0.947,0.973,0.922,38.41,37.37,74.74,12556.9
1931-07-27,1930,10,43,489.5,177.1,0.361,312.4,990.5,965.8,24.7,0.369,24.33,0.942,0.97,0.914,35.11,34.06,68.11,11442.7
1931-08-03,1930,11,44,448.7,155,0.345,293.7,990.5,965.6,24.9,0.339,24.54,0.939,0.97,0.91,33.18,32.18,64.37,10813.7
1931-08-10,1930,11,45,423.5,155,0.366,268.5,990.5,965.5,25,0.301,24.69,0.933,0.97,0.905,30.34,29.43,58.85,9887.48
1931-08-17,1930,11,46,389.3,167.4,0.432,221.9,990.5,965.3,25.2,0.298,24.86,0.938,0.974,0.914,34.64,33.79,49.3,8283
1931-08-24,1930,11,47,343,184,0.537,159,990.5,965.1,25.4,0.283,25.1,0.942,0.972,0.915,36.86,35.83,35.83,6018.86
1931-08-31,1930,11,48,319.5,127.4,0.398,192.1,990.5,965,25.5,0.336,25.17,0.952,0.979,0.931,45.16,44.2,44.2,7426.38
1931-09-07,1930,12,49,305.1,118,0.387,187.1,990.5,964.9,25.6,0.326,25.25,0.95,0.98,0.931,44.04,43.15,43.15,7249.77
1931-09-14,1930,12,50,290,118,0.407,172,990.5,964.9,25.6,0.299,25.34,0.945,0.977,0.923,40.41,39.48,39.48,6632.04
1931-09-21,1930,12,51,275.7,138,0.501,137.7,990.5,964.8,25.7,0.241,25.46,0.933,0.97,0.905,32.09,31.13,31.13,5229.58
1931-09-28,1930,12,52,248.8,114.6,0.46,134.3,990.5,964.7,25.8,0.232,25.58,0.93,0.97,0.903,31.37,30.43,30.43,5111.85
1931-10-05,1931,1,1,236.2,97,0.411,139.2,990.5,964.6,25.9,0.239,25.64,0.934,0.97,0.906,32.7,31.71,31.71,5328.05
1931-10-12,1931,1,2,236.2,97,0.411,139.2,990.5,964.6,25.9,0.239,25.64,0.934,0.97,0.906,32.7,31.71,31.71,5328.05
1931-10-19,1931,1,3,238.7,97,0.407,141.7,990.5,964.6,25.9,0.243,25.63,0.935,0.97,0.907,33.29,32.29,32.29,5424.94
1931-10-26,1931,1,4,257.8,98.29,0.381,159.5,990.5,964.7,25.8,0.275,25.49,0.941,0.971,0.914,37.55,36.47,36.47,6126.63
1931-11-02,1931,2,5,289,106,0.369,183,990.5,964.9,25.6,0.319,25.32,0.949,0.976,0.926,43.11,41.8,41.8,7022.61
1931-11-09,1931,2,6,279.3,106,0.38,173.3,990.5,964.8,25.7,0.301,25.38,0.946,0.977,0.924,40.79,39.87,39.87,6698.4
1931-11-16,1931,2,7,303.6,106,0.35,197.6,990.5,964.9,25.6,0.323,25.25,0.948,0.979,0.927,42.7,41.81,45.35,7618.37
1931-11-23,1931,2,8,355.2,106,0.3,249.2,990.5,965.2,25.3,0.273,25.05,0.927,0.97,0.9,28.39,27.53,55.07,9251.69
1931-11-30,1931,2,9,439.9,116.3,0.27,323.6,990.5,965.6,24.9,0.367,24.56,0.939,0.97,0.911,33.91,32.91,70.82,11897.8
1931-12-07,1931,3,10,629.7,121.4,0.193,508.2,990.5,966.4,24.1,0.559,23.52,0.947,0.97,0.919,37.01,35.9,107.7,18092.7
1931-12-14,1931,3,11,629.7,126,0.2,503.7,990.5,966.4,24.1,0.552,23.53,0.946,0.97,0.918,36.66,35.56,106.7,17924.6
1931-12-21,1931,3,12,657.5,126,0.191,531.5,990.5,966.5,24,0.599,23.37,0.949,0.973,0.923,38.54,37.49,112.5,18897.2
1931-12-28,1931,3,13,660.9,131.6,0.199,529.3,990.5,966.5,24,0.596,23.36,0.949,0.972,0.923,38.36,37.3,111.9,18800.7
1932-01-04,1931,4,14,711.3,139,0.196,572.3,990.5,966.7,23.8,0.669,23.09,0.952,0.977,0.93,41.11,40.15,120.5,20236.8
1932-01-11,1931,4,15,858.2,139,0.162,719.2,990.5,967.3,23.2,0.918,22.25,0.957,0.98,0.938,50.05,48.16,144.5,24270.8
1932-01-18,1931,4,16,937.9,139,0.148,798.9,990.5,967.7,22.8,1,21.85,0.955,0.979,0.935,44.57,42.8,157.4,26448.2
1932-01-25,1931,4,17,947.1,139,0.147,808.1,990.5,967.7,22.8,0.994,21.82,0.954,0.979,0.933,41.23,40.35,161.4,27112.1
1932-02-01,1931,5,18,992.7,162,0.163,830.7,990.5,967.9,22.6,1.04,21.59,0.954,0.98,0.935,41.97,41.12,164.5,27634
1932-02-08,1931,5,19,1025,162,0.158,862.7,990.5,968,22.5,1.09,21.43,0.955,0.98,0.936,43.29,42.42,169.7,28507.8
1932-02-15,1931,5,20,1087,158.4,0.146,928.6,990.5,968.2,22.3,1.21,21.11,0.956,0.98,0.937,45.93,44.98,179.9,30227.4
1932-02-22,1931,5,21,1209,137,0.114,1062,990.5,968.6,21.9,1.58,20.36,0.956,0.98,0.936,50.63,48.2,192.8,32390.4
1932-02-29,1931,5,22,1496,176.4,0.118,1100,990.5,969.5,21,1.82,19.21,0.953,0.98,0.934,49.38,47.75,191,32087.3
1932-03-07,1931,6,23,2404,183,0.077,1100,990.5,972.1,18.4,1.87,16.55,0.947,0.979,0.927,42.27,41.38,165.5,27808
1932-03-14,1931,6,24,3506,183,0.0525,1100,990.5,974.6,15.9,1.87,14,0.935,0.97,0.907,35.31,34.26,137.1,23025.7
1932-03-21,1931,6,25,3703,239,0.0646,1100,990.5,975.1,15.4,1.87,13.57,0.932,0.97,0.904,34.14,33.11,132.5,22251.8
1932-03-28,1931,6,26,3671,263,0.0718,1100,990.5,975,15.5,1.87,13.64,0.933,0.97,0.905,34.32,33.29,133.2,22372.4
1932-04-04,1931,7,27,3397,295,0.0869,1100,990.5,974.4,16.1,1.87,14.22,0.936,0.97,0.908,35.92,34.84,139.4,23414.6
1932-04-11,1931,7,28,3142,295,0.094,1100,990.5,973.8,16.7,1.87,14.78,0.94,0.971,0.912,37.45,36.35,145.4,24426.7
1932-04-18,1931,7,29,2676,250.4,0.0932,1100,990.5,972.7,17.8,1.87,15.89,0.944,0.977,0.923,40.49,39.56,158.2,26585.3
1932-04-25,1931,7,30,2359,225.4,0.0958,1100,990.5,972,18.5,1.87,16.66,0.947,0.98,0.928,42.54,41.69,166.8,28017.8
1932-05-02,1931,8,31,2054,276,0.134,1100,990.5,971.2,19.3,1.87,17.41,0.949,0.98,0.93,44.56,43.67,174.7,29347.1
1932-05-09,1931,8,32,1808,276,0.153,1100,990.5,970.5,20,1.87,18.15,0.951,0.98,0.932,46.57,45.64,182.5,30666.9
1932-05-16,1931,8,33,1580,252,0.159,1100,990.5,969.7,20.8,1.85,18.91,0.952,0.98,0.933,48.56,47.59,190.4,31981.8
1932-05-23,1931,8,34,1404,192,0.137,1100,990.5,969.2,21.3,1.79,19.53,0.954,0.98,0.935,50.24,48.2,192.8,32390.4
1932-05-30,1931,8,35,1248,169.9,0.136,1077,990.5,968.7,21.8,1.65,20.17,0.955,0.98,0.936,50.85,48.2,192.8,32390.4
1932-06-06,1931,9,36,1142,175,0.154,966.7,990.5,968.3,22.2,1.3,20.85,0.956,0.98,0.937,47.23,46.22,184.9,31056.9
1932-06-13,1931,9,37,981.2,210,0.215,771.2,990.5,967.8,22.7,0.991,21.7,0.956,0.979,0.936,46.32,44.75,151.6,25466.8
1932-06-20,1931,9,38,822.2,210,0.256,612.2,990.5,967.2,23.3,0.746,22.57,0.954,0.978,0.933,43.06,42.13,126.4,21233.3
1932-06-27,1931,9,39,698.7,199.7,0.286,499,990.5,966.7,23.8,0.586,23.22,0.95,0.973,0.924,40.9,39.08,103.5,17382.2
1932-07-04,1931,10,40,605.1,186,0.308,419.1,990.5,966.3,24.2,0.531,23.65,0.956,0.98,0.937,46.45,45.35,90.7,15236.8
1932-07-11,1931,10,41,537,186,0.347,351,990.5,966,24.5,0.428,24.06,0.948,0.975,0.924,39.26,38.27,76.53,12857.6
1932-07-18,1931,10,42,476.1,186,0.391,290.1,990.5,965.7,24.8,0.337,24.42,0.938,0.97,0.91,32.59,31.61,63.22,10621.1
1932-07-25,1931,10,43,443.1,186,0.42,257.1,990.5,965.6,24.9,0.287,24.62,0.931,0.97,0.903,28.89,28.03,56.05,9416.93
1932-08-01,1931,11,44,416.1,155,0.373,261.1,990.5,965.5,25,0.29,24.74,0.932,0.97,0.904,29.51,28.62,57.25,9617.53
1932-08-08,1931,11,45,389.8,155,0.398,234.8,990.5,965.3,25.2,0.257,24.89,0.924,0.97,0.897,26.5,25.7,51.41,8636.14
1932-08-15,1931,11,46,369.2,155,0.42,214.2,990.5,965.2,25.3,0.378,24.88,0.957,0.98,0.938,50.03,47.93,47.93,8052.3
1932-08-22,1931,11,47,340.7,155,0.455,185.7,990.5,965.1,25.4,0.327,25.07,0.95,0.979,0.931,43.38,42.49,42.49,7138.43
1932-08-29,1931,11,48,320,133.9,0.417,186.2,990.5,965,25.5,0.326,25.17,0.95,0.978,0.929,43.68,42.74,42.74,7180.51
1932-09-05,1931,12,49,299.4,118,0.395,181.4,990.5,964.9,25.6,0.316,25.28,0.948,0.979,0.929,42.66,41.77,41.77,7017.6
1932-09-12,1931,12,50,282.2,118,0.418,164.2,990.5,964.8,25.7,0.285,25.39,0.943,0.973,0.918,38.55,37.52,37.52,6303.99
1932-09-19,1931,12,51,266.8,118,0.442,148.8,990.5,964.8,25.7,0.257,25.48,0.938,0.97,0.91,34.87,33.82,33.82,5681.8
1932-09-26,1931,12,52,255.8,112,0.438,143.8,990.5,964.7,25.8,0.248,25.53,0.936,0.97,0.908,33.7,32.69,32.69,5492.26
1932-10-03,1932,1,1,239.3,97,0.406,142.3,990.5,964.6,25.9,0.244,25.62,0.935,0.97,0.907,33.43,32.43,32.43,5447.68
1932-10-10,1932,1,2,221.8,97,0.437,124.8,990.5,964.5,26,0.213,25.76,0.928,0.97,0.9,29.27,28.39,28.39,4769.09
1932-10-17,1932,1,3,208.7,97,0.465,111.7,990.5,964.5,26,0.189,25.86,0.919,0.97,0.891,26.04,25.26,25.26,4243.35
1932-10-24,1932,1,4,201.5,97,0.481,104.5,990.5,964.4,26.1,0.177,25.91,0.392,0.416,0.38,10.63,10.31,10.31,1732.42
1932-10-31,1932,1,5,199.9,93.57,0.468,106.3,990.5,964.4,26.1,0.179,25.92,0,0,0,0,0,0,0
1932-11-07,1932,2,6,199.9,81.86,0.409,118,990.5,964.4,26.1,0.199,25.9,0.399,0.416,0.387,13.46,13.06,13.06,2194.11
1932-11-14,1932,2,7,206.3,67,0.325,139.3,990.5,964.4,26.1,0.235,25.83,0.934,0.97,0.906,32.95,31.96,31.96,5370.11
