date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1932-11-21,1932,2,8,255.8,67,0.262,188.8,990.5,964.7,25.8,0.324,25.46,0.951,0.979,0.931,44.82,43.9,43.9,7374.79
1932-11-28,1932,2,9,272.1,88.14,0.325,184,990.5,964.8,25.7,0.317,25.39,0.949,0.976,0.926,43.5,41.91,41.91,7040.74
1932-12-05,1932,3,10,279.1,100.1,0.36,179,990.5,964.8,25.7,0.31,25.37,0.947,0.977,0.926,42.2,40.9,40.9,6870.91
1932-12-12,1932,3,11,328,77,0.236,251,990.5,965,25.5,0.27,25.19,0.928,0.97,0.9,28.76,27.9,55.79,9373.2
1932-12-19,1932,3,12,387.7,77,0.199,310.7,990.5,965.3,25.2,0.357,24.8,0.941,0.97,0.913,35.57,34.51,69.01,11594.1
1932-12-26,1932,3,13,451.6,83.14,0.184,368.5,990.5,965.6,24.9,0.444,24.42,0.95,0.978,0.929,41.93,41.01,82.03,13780.9
1933-01-02,1932,4,14,524.6,120,0.23,404.6,990.5,966,24.5,0.487,24.05,0.952,0.978,0.931,42.85,41.93,88.79,14917.1
1933-01-09,1932,4,15,610.8,120,0.197,490.8,990.5,966.3,24.2,0.559,23.6,0.95,0.973,0.924,40.81,39.2,103.8,17442.7
1933-01-16,1932,4,16,724,120,0.166,604,990.5,966.8,23.7,0.718,22.99,0.954,0.979,0.934,43.29,42.37,127.1,21353.7
1933-01-23,1932,4,17,728.8,120,0.165,608.8,990.5,966.8,23.7,0.726,22.96,0.955,0.98,0.936,43.63,42.76,128.3,21551.8
1933-01-30,1932,4,18,743.3,132.1,0.178,611.2,990.5,966.9,23.6,0.731,22.9,0.955,0.98,0.936,43.69,42.82,128.4,21578.9
1933-02-06,1932,5,19,779.1,127.9,0.165,651.2,990.5,967,23.5,0.798,22.69,0.957,0.98,0.937,46.19,45.27,135.8,22814
1933-02-13,1932,5,20,826.1,105,0.127,721.1,990.5,967.2,23.3,0.914,22.38,0.957,0.98,0.938,50.47,48.11,144.3,24249.6
1933-02-20,1932,5,21,900.8,105,0.117,795.8,990.5,967.5,23,0.962,22.04,0.954,0.978,0.933,40.99,40.09,160.4,26942.7
1933-02-27,1932,5,22,973.4,122.1,0.126,851.3,990.5,967.8,22.7,1.06,21.64,0.955,0.98,0.936,43.14,42.28,169.1,28409.9
1933-03-06,1932,6,23,1037,129,0.124,907.6,990.5,968,22.5,1.16,21.32,0.956,0.98,0.937,45.35,44.44,177.8,29863.2
1933-03-13,1932,6,24,1144,129,0.113,1015,990.5,968.4,22.1,1.42,20.73,0.956,0.98,0.937,49.3,47.68,190.7,32043.9
1933-03-20,1932,6,25,1259,129,0.103,1093,990.5,968.7,21.8,1.72,20.07,0.955,0.98,0.936,51.37,48.2,192.8,32390.4
1933-03-27,1932,6,26,1417,134.4,0.0948,1100,990.5,969.2,21.3,1.81,19.47,0.954,0.98,0.935,50.08,48.2,192.8,32390.4
1933-04-03,1932,7,27,1553,148,0.0954,1100,990.5,969.7,20.8,1.86,18.98,0.953,0.98,0.933,48.77,47.79,191.2,32116.5
1933-04-10,1932,7,28,1528,148,0.0969,1100,990.5,969.6,20.9,1.86,19.07,0.953,0.98,0.934,48.99,47.99,192,32248.5
1933-04-17,1932,7,29,1439,148,0.103,1100,990.5,969.3,21.2,1.83,19.39,0.953,0.98,0.934,49.86,48.2,192.8,32390.4
1933-04-24,1932,7,30,1318,148,0.113,1100,990.5,968.9,21.6,1.77,19.83,0.955,0.98,0.935,51.05,48.2,192.8,32390.4
1933-05-01,1932,8,31,1187,192,0.162,994.6,990.5,968.5,22,1.36,20.66,0.956,0.98,0.937,48.15,47.16,188.7,31694.1
1933-05-08,1932,8,32,1063,166.3,0.156,896.6,990.5,968.1,22.4,1.15,21.25,0.956,0.98,0.937,44.64,43.75,175,29399.9
1933-05-15,1932,8,33,962.8,147,0.153,815.8,990.5,967.8,22.7,1.02,21.73,0.955,0.979,0.935,43.35,42.01,161.1,27072
1933-05-22,1932,8,34,810.2,147,0.182,663.2,990.5,967.1,23.4,0.823,22.54,0.956,0.98,0.937,46.68,45.38,136.1,22869.1
1933-05-29,1932,8,35,665,131,0.197,534,990.5,966.6,23.9,0.619,23.32,0.951,0.975,0.928,41.2,39.73,112.3,18867.3
1933-06-05,1932,9,36,522.1,119,0.229,403.1,990.5,965.9,24.6,0.501,24.05,0.954,0.98,0.935,45.34,44.13,88.27,14829
1933-06-12,1932,9,37,455.5,119,0.261,336.5,990.5,965.6,24.9,0.401,24.45,0.946,0.972,0.92,38.15,37.1,74.2,12465.4
1933-06-19,1932,9,38,426,119,0.28,307,990.5,965.5,25,0.357,24.63,0.941,0.97,0.913,34.88,33.83,67.66,11367.4
1933-06-26,1932,9,39,398.4,115.9,0.291,282.5,990.5,965.4,25.1,0.32,24.79,0.936,0.97,0.908,32.14,31.18,62.36,10475.8
1933-07-03,1932,10,40,366.4,108,0.295,258.4,990.5,965.2,25.3,0.283,24.98,0.93,0.97,0.902,29.45,28.57,57.13,9598.13
1933-07-10,1932,10,41,337.4,108,0.32,229.4,990.5,965.1,25.4,0.311,25.1,0.939,0.974,0.915,37.7,35.5,50.34,8457.02
1933-07-17,1932,10,42,319.1,108,0.339,211.1,990.5,965,25.5,0.369,25.14,0.957,0.98,0.938,49.79,47.57,47.57,7992.27
1933-07-24,1932,10,43,299.4,108,0.361,191.4,990.5,964.9,25.6,0.334,25.27,0.952,0.98,0.933,45.14,44.24,44.24,7431.77
1933-07-31,1932,10,44,285.2,95.14,0.334,190,990.5,964.8,25.7,0.33,25.33,0.951,0.98,0.932,44.9,44.01,44.01,7392.88
1933-08-07,1932,11,45,261.4,93,0.356,168.4,990.5,964.7,25.8,0.291,25.46,0.944,0.975,0.921,39.71,38.73,38.73,6507.11
1933-08-14,1932,11,46,236.1,93,0.394,143.1,990.5,964.6,25.9,0.246,25.64,0.936,0.97,0.907,33.67,32.66,32.66,5486.39
1933-08-21,1932,11,47,222.6,93,0.417,129.6,990.5,964.5,26,0.222,25.74,0.93,0.97,0.902,30.44,29.52,29.52,4960.11
1933-08-28,1932,11,48,215.7,84,0.389,131.7,990.5,964.5,26,0.225,25.78,0.931,0.97,0.903,31,30.07,30.07,5051.87
1933-09-04,1932,12,49,204.7,72,0.352,132.7,990.5,964.4,26.1,0.225,25.85,0.931,0.97,0.904,31.34,30.4,30.4,5107.57
1933-09-11,1932,12,50,202.1,72,0.356,130.1,990.5,964.4,26.1,0.22,25.87,0.93,0.97,0.903,30.71,29.78,29.78,5003.7
1933-09-18,1932,12,51,198.8,72,0.362,126.8,990.5,964.4,26.1,0.215,25.88,0.929,0.97,0.901,29.92,29.02,29.02,4875.04
1933-09-25,1932,12,52,191.6,69.14,0.361,122.5,990.5,964.4,26.1,0.206,25.88,0.926,0.97,0.898,28.79,27.92,27.92,4691.39
1933-10-02,1933,1,1,183,52,0.284,131,990.5,964.4,26.1,0.219,25.85,0.931,0.97,0.903,30.9,29.97,29.97,5035.68
1933-10-09,1933,1,2,172.4,67,0.389,105.4,990.5,964.5,26,0.175,25.87,0.916,0.97,0.888,24.5,23.75,23.75,3990.31
1933-10-16,1933,1,3,164.2,67,0.408,97.15,990.5,964.5,26,0.16,25.87,0.919,0.967,0.889,22.65,21.91,21.91,3681.41
1933-10-23,1933,1,4,164.8,52,0.316,112.8,990.5,964.5,26,0.186,25.84,0.92,0.97,0.892,26.29,25.5,25.5,4284.34
1933-10-30,1933,1,5,179,62.71,0.351,116.3,990.5,964.4,26.1,0.194,25.86,0.922,0.97,0.894,27.2,26.38,26.38,4432.57
1933-11-06,1933,2,6,194.6,67,0.345,127.6,990.5,964.4,26.1,0.214,25.87,0.929,0.97,0.901,30.1,29.19,29.19,4904.35
1933-11-13,1933,2,7,212.5,67,0.316,145.5,990.5,964.5,26,0.246,25.78,0.936,0.97,0.908,34.45,33.42,33.42,5614.64
1933-11-20,1933,2,8,230.3,67,0.291,163.3,990.5,964.6,25.9,0.278,25.64,0.942,0.973,0.917,38.69,37.67,37.67,6328.01
1933-11-27,1933,2,9,269.6,71.29,0.265,198.3,990.5,964.8,25.7,0.319,25.4,0.948,0.979,0.927,43.03,42.04,45.67,7671.9
1933-12-04,1933,3,10,331,77,0.233,254,990.5,965.1,25.4,0.274,25.17,0.929,0.97,0.901,29.12,28.25,56.5,9492.3
1933-12-11,1933,3,11,388.6,104,0.268,284.6,990.5,965.3,25.2,0.321,24.84,0.936,0.97,0.908,32.45,31.48,62.96,10577.7
1933-12-18,1933,3,12,453.5,104,0.23,349.5,990.5,965.6,24.9,0.418,24.44,0.948,0.975,0.924,39.68,38.72,77.44,13009.6
1933-12-25,1933,3,13,508.1,104,0.205,404.1,990.5,965.9,24.6,0.5,24.11,0.955,0.98,0.936,45.62,44.7,89.39,15018.3
1934-01-01,1933,4,14,587.6,120,0.204,467.6,990.5,966.2,24.3,0.568,23.69,0.954,0.977,0.932,46.61,44.43,98.93,16620.3
1934-01-08,1933,4,15,651.9,120,0.184,531.9,990.5,966.5,24,0.596,23.4,0.949,0.973,0.924,38.61,37.57,112.7,18937.2
1934-01-15,1933,4,16,700.7,120,0.171,580.7,990.5,966.7,23.8,0.678,23.12,0.953,0.979,0.933,41.83,40.94,122.8,20633.6
1934-01-22,1933,4,17,757.3,120,0.159,637.3,990.5,966.9,23.6,0.774,22.8,0.956,0.98,0.937,45.41,44.5,133.5,22428.3
1934-01-29,1933,4,18,789.5,129.7,0.164,659.8,990.5,967.1,23.4,0.813,22.63,0.957,0.98,0.938,46.71,45.77,137.3,23070.4
1934-02-05,1933,5,19,829.1,137,0.165,692.1,990.5,967.2,23.3,0.868,22.42,0.957,0.98,0.938,48.54,47.44,142.3,23909.4
1934-02-12,1933,5,20,857.1,137,0.16,720.1,990.5,967.3,23.2,0.916,22.26,0.957,0.98,0.938,50.13,48.2,144.6,24292.8
1934-02-19,1933,5,21,1043,114.1,0.112,928.9,990.5,968,22.5,1.24,21.24,0.955,0.979,0.935,46.05,44.49,178,29895.8
1934-02-26,1933,5,22,1512,149.6,0.0976,1100,990.5,969.5,21,1.82,19.16,0.953,0.98,0.934,49.24,47.5,190,31922.2
1934-03-05,1933,6,23,2325,191,0.0826,1100,990.5,971.9,18.6,1.87,16.75,0.947,0.979,0.928,42.79,41.91,167.6,28164.3
1934-03-12,1933,6,24,3296,239,0.0732,1100,990.5,974.2,16.3,1.87,14.46,0.938,0.971,0.91,36.57,35.51,142.1,23864.6
1934-03-19,1933,6,25,4996,239,0.0485,1100,990.52,977.4,13.1,1.87,11.22,0.905,0.97,0.878,27.43,25.89,103.5,17396.4
1934-03-26,1933,6,26,5491,256.9,0.047,1100,990.55,978.3,12.3,1.86,10.42,0.889,0.97,0.862,24.99,22.83,91.33,15344.3
1934-04-02,1933,7,27,4869,364,0.0749,1100,990.5,977.3,13.2,1.87,11.37,0.913,0.97,0.886,28.01,26.98,107.9,18127.5
1934-04-09,1933,7,28,4247,314.7,0.074,1100,990.5,976.1,14.4,1.87,12.49,0.924,0.97,0.897,31.15,30.22,120.9,20305.1
1934-04-16,1933,7,29,3692,295,0.08,1100,990.5,975,15.5,1.87,13.6,0.933,0.97,0.905,34.2,33.18,132.7,22295.3
1934-04-23,1933,7,30,3227,295,0.0915,1100,990.5,974,16.5,1.87,14.59,0.939,0.97,0.911,36.93,35.84,143.4,24086.7
1934-04-30,1933,7,31,2872,317.3,0.11,1100,990.5,973.2,17.3,1.87,15.42,0.943,0.974,0.918,39.21,38.2,152.8,25670.7
1934-05-07,1933,8,32,2579,321,0.125,1100,990.5,972.5,18,1.87,16.13,0.945,0.978,0.925,41.12,40.23,160.9,27036.5
1934-05-14,1933,8,33,2244,321,0.143,1100,990.5,971.7,18.8,1.87,16.94,0.948,0.98,0.929,43.3,42.43,169.7,28513.7
1934-05-21,1933,8,34,1982,276,0.139,1100,990.5,971,19.5,1.87,17.6,0.95,0.98,0.931,45.09,44.19,176.8,29697
1934-05-28,1933,8,35,1739,247.7,0.142,1100,990.5,970.3,20.2,1.87,18.37,0.952,0.98,0.933,47.16,46.22,184.9,31057.9
1934-06-04,1933,9,36,1435,210,0.146,1100,990.5,969.3,21.2,1.81,19.41,0.954,0.98,0.934,49.92,48.17,192.7,32372.2
1934-06-11,1933,9,37,1175,210,0.179,964.9,990.5,968.4,22.1,1.33,20.72,0.956,0.98,0.936,46.78,45.67,182.7,30687.3
1934-06-18,1933,9,38,1005,210,0.209,794.6,990.5,967.9,22.6,1.01,21.58,0.954,0.978,0.934,43.79,42.25,155.2,26077.5
1934-06-25,1933,9,39,856.3,206.6,0.242,649.8,990.5,967.3,23.2,0.81,22.36,0.956,0.98,0.936,45.35,44.36,133.1,22359.2
1934-07-02,1933,10,40,666.5,186,0.28,480.5,990.5,966.6,23.9,0.583,23.35,0.953,0.977,0.931,44.4,42.95,101.5,17049.9
1934-07-09,1933,10,41,550.8,186,0.338,364.8,990.5,966.1,24.4,0.449,23.97,0.95,0.976,0.928,40.73,39.77,79.55,13364
1934-07-16,1933,10,42,490.3,186,0.38,304.3,990.5,965.8,24.7,0.358,24.34,0.941,0.97,0.913,34.16,33.13,66.27,11132.6
1934-07-23,1933,10,43,443.8,186,0.42,257.8,990.5,965.6,24.9,0.288,24.61,0.931,0.97,0.903,28.97,28.1,56.2,9441.27
1934-07-30,1933,10,44,422.4,163.9,0.388,258.5,990.5,965.5,25,0.288,24.71,0.931,0.97,0.903,29.16,28.29,56.57,9504.26
1934-08-06,1933,11,45,394,155,0.394,239,990.5,965.4,25.1,0.283,24.85,0.931,0.971,0.905,30.78,29.62,52.36,8796.6
1934-08-13,1933,11,46,355.5,155,0.436,200.5,990.5,965.2,25.3,0.354,24.97,0.954,0.98,0.935,46.84,45.51,45.51,7645.14
1934-08-20,1933,11,47,327,155,0.474,172,990.5,965,25.5,0.303,25.16,0.946,0.976,0.923,40.12,39.17,39.17,6581.17
1934-08-27,1933,11,48,308.8,144.4,0.467,164.4,990.5,964.9,25.6,0.288,25.27,0.943,0.973,0.918,38.43,37.4,37.4,6283.89
1934-09-03,1933,12,49,283.2,118,0.417,165.2,990.5,964.8,25.7,0.287,25.38,0.943,0.974,0.918,38.78,37.77,37.77,6345.35
1934-09-10,1933,12,50,263,118,0.449,145,990.5,964.8,25.7,0.251,25.5,0.936,0.97,0.908,33.94,32.92,32.92,5531.28
1934-09-17,1933,12,51,255.3,118,0.462,137.3,990.5,964.7,25.8,0.237,25.54,0.933,0.97,0.905,32.09,31.13,31.13,5229.93
1934-09-24,1933,12,52,243.4,118,0.486,125.4,990.5,964.7,25.8,0.216,25.63,0.927,0.97,0.9,29.23,28.36,28.36,4763.68
1934-10-01,1934,1,1,225.4,97,0.43,128.4,990.5,964.6,25.9,0.219,25.73,0.93,0.97,0.902,30.11,29.2,29.2,4906.38
1934-10-08,1934,1,2,206,97,0.471,109,990.5,964.4,26.1,0.185,25.88,0.787,0.831,0.763,21.95,21.29,21.29,3577.44
1934-10-15,1934,1,3,191.6,93.57,0.488,98,990.5,964.4,26.1,0.165,25.92,0.131,0.139,0.127,3.59,3.483,3.483,585.104
1934-10-22,1934,1,4,187.9,73,0.389,114.9,990.5,964.4,26.1,0.193,25.88,0.921,0.97,0.894,26.88,26.07,26.07,4380.48
1934-10-29,1934,1,5,209.5,69.57,0.333,139.9,990.5,964.5,26,0.237,25.81,0.934,0.97,0.906,33.09,32.1,32.1,5392.24
1934-11-05,1934,2,6,227.9,70.71,0.31,157.2,990.5,964.6,25.9,0.268,25.66,0.94,0.971,0.914,37.22,36.16,36.16,6075.09
1934-11-12,1934,2,7,255.3,93,0.365,162.3,990.5,964.7,25.8,0.28,25.5,0.942,0.973,0.917,38.25,37.23,37.23,6254.83
1934-11-19,1934,2,8,284.1,93,0.328,191.1,990.5,964.8,25.7,0.331,25.33,0.951,0.98,0.932,45.17,44.08,44.08,7405.3
1934-11-26,1934,2,9,389.9,100.1,0.259,289.7,990.5,965.3,25.2,0.352,24.81,0.941,0.973,0.916,36.85,35.46,64.03,10756.8
1934-12-03,1934,3,10,437.3,118,0.27,319.3,990.5,965.6,24.9,0.375,24.56,0.943,0.97,0.915,36.26,35.17,70.34,11817.3
1934-12-10,1934,3,11,461.4,118,0.256,343.4,990.5,965.7,24.8,0.411,24.41,0.947,0.974,0.922,38.92,37.9,75.79,12733.5
1934-12-17,1934,3,12,491.5,118,0.24,373.5,990.5,965.8,24.7,0.456,24.23,0.951,0.979,0.932,42.22,41.35,82.71,13894.6
1934-12-24,1934,3,13,542.5,118,0.218,424.5,990.5,966,24.5,0.533,23.93,0.957,0.98,0.937,47.63,46.44,92.88,15604.2
1934-12-31,1934,3,14,590.7,136,0.23,454.7,990.5,966.3,24.2,0.581,23.66,0.958,0.98,0.939,50.53,48.2,96.4,16195.2
1935-01-07,1934,4,15,639.7,130.9,0.205,508.9,990.5,966.5,24,0.576,23.46,0.949,0.973,0.923,39.49,38.1,107.4,18043.2
1935-01-14,1934,4,16,716,120,0.168,596,990.5,966.8,23.7,0.704,23.03,0.954,0.979,0.934,42.8,41.91,125.7,21122
1935-01-21,1934,4,17,782,120,0.154,662,990.5,967,23.5,0.815,22.66,0.957,0.98,0.938,46.91,45.97,137.9,23170.1
1935-01-28,1934,4,18,859.4,138,0.16,721.4,990.5,967.3,23.2,0.92,22.24,0.957,0.98,0.938,50.19,48.16,144.5,24270.3
1935-02-04,1934,5,19,940.7,162,0.172,778.7,990.5,967.7,22.8,0.983,21.85,0.955,0.979,0.935,45.35,43.43,153.1,25715.8
1935-02-11,1934,5,20,1054,137,0.13,917.1,990.5,968.1,22.4,1.18,21.25,0.956,0.98,0.937,45.64,44.73,178.9,30055.9
1935-02-18,1934,5,21,1260,151.3,0.12,1068,990.5,968.7,21.8,1.63,20.16,0.955,0.98,0.936,50.37,48.2,192.8,32390.4
1935-02-25,1934,5,22,1627,195,0.119,1100,990.5,969.9,20.6,1.86,18.75,0.952,0.98,0.933,48.15,47.15,188.6,31685
1935-03-04,1934,6,23,2185,239,0.11,1100,990.5,971.5,19,1.87,17.1,0.948,0.98,0.929,43.73,42.86,171.4,28800.4
1935-03-11,1934,6,24,2849,239,0.0845,1100,990.5,973.1,17.4,1.87,15.48,0.943,0.975,0.919,39.36,38.38,153.5,25789.9
1935-03-18,1934,6,25,3066,239,0.078,1100,990.5,973.7,16.8,1.87,14.96,0.941,0.972,0.914,37.94,36.87,147.5,24776.1
1935-03-25,1934,6,26,2907,239,0.0822,1100,990.5,973.3,17.2,1.87,15.34,0.942,0.974,0.918,38.97,37.95,151.8,25504.6
1935-04-01,1934,7,27,2724,217,0.0797,1100,990.5,972.8,17.7,1.87,15.78,0.944,0.976,0.922,40.18,39.23,156.9,26361.5
1935-04-08,1934,7,28,2495,217,0.0871,1100,990.5,972.3,18.2,1.87,16.33,0.946,0.979,0.926,41.67,40.81,163.2,27421.2
1935-04-15,1934,7,29,2179,207.1,0.095,1100,990.5,971.5,19,1.87,17.09,0.948,0.98,0.929,43.72,42.84,171.4,28789.6
1935-04-22,1934,7,30,1997,148,0.0741,1100,990.5,971.1,19.4,1.87,17.55,0.95,0.98,0.931,44.94,44.04,176.2,29597.8
1935-04-29,1934,7,31,1904,179.4,0.0943,1100,990.5,970.8,19.7,1.87,17.84,0.951,0.98,0.932,45.73,44.82,179.3,30117.1
1935-05-06,1934,8,32,1756,192,0.11,1100,990.5,970.3,20.2,1.87,18.32,0.952,0.98,0.933,47.02,46.08,184.3,30962.5
1935-05-13,1934,8,33,1650,192,0.116,1100,990.5,970,20.5,1.86,18.67,0.952,0.98,0.933,47.94,46.98,187.9,31570.4
1935-05-20,1934,8,34,1566,192,0.123,1100,990.5,969.7,20.8,1.86,18.95,0.952,0.98,0.933,48.67,47.69,190.8,32050.3
1935-05-27,1934,8,35,1425,197.1,0.139,1096,990.5,969.2,21.3,1.79,19.47,0.954,0.98,0.935,49.89,48.2,192.8,32390.4
1935-06-03,1934,9,36,1128,210,0.187,917.9,990.5,968.3,22.2,1.21,20.99,0.956,0.98,0.936,45.11,44.21,176.8,29708.7
1935-06-10,1934,9,37,995.5,168,0.169,827.5,990.5,967.9,22.6,1.03,21.59,0.954,0.979,0.934,41.8,40.93,163.7,27506.6
1935-06-17,1934,9,38,870.9,161,0.185,709.9,990.5,967.4,23.1,0.896,22.22,0.956,0.979,0.937,47.4,45.83,143,24027.6
1935-06-24,1934,9,39,711.6,161,0.227,550.6,990.5,966.7,23.8,0.635,23.12,0.95,0.975,0.926,39.51,38.52,115.6,19415.5
1935-07-01,1934,10,40,613,186,0.304,427,990.5,966.4,24.1,0.543,23.61,0.957,0.98,0.937,47.27,46.15,92.31,15507.8
1935-07-08,1934,10,41,540.4,186,0.345,354.4,990.5,966,24.5,0.433,24.04,0.949,0.975,0.925,39.62,38.66,77.31,12988.2
1935-07-15,1934,10,42,474.7,186,0.392,288.7,990.5,965.7,24.8,0.334,24.43,0.938,0.97,0.91,32.43,31.46,62.92,10569.8
1935-07-22,1934,10,43,428.4,186,0.435,242.4,990.5,965.5,25,0.29,24.68,0.932,0.971,0.905,31.08,29.77,52.65,8845.57
1935-07-29,1934,10,44,404.1,168.3,0.416,235.8,990.5,965.4,25.1,0.324,24.76,0.941,0.974,0.917,38.06,35.95,51.25,8609.4
1935-08-05,1934,11,45,381.7,155,0.406,226.7,990.5,965.3,25.2,0.311,24.88,0.938,0.974,0.914,36.95,35.15,49.64,8339.25
1935-08-12,1934,11,46,354.4,155,0.438,199.4,990.5,965.2,25.3,0.352,24.98,0.954,0.98,0.935,46.6,45.58,45.58,7657.23
1935-08-19,1934,11,47,334,155,0.464,179,990.5,965.1,25.4,0.315,25.11,0.948,0.978,0.927,41.79,40.88,40.88,6868.07
1935-08-26,1934,11,48,314.5,149.7,0.476,164.7,990.5,965,25.5,0.289,25.24,0.943,0.973,0.918,38.47,37.43,37.43,6288.91
1935-09-02,1934,12,49,294.7,118,0.401,176.7,990.5,964.9,25.6,0.307,25.31,0.947,0.978,0.926,41.55,40.64,40.64,6827.23
1935-09-09,1934,12,50,279.8,118,0.422,161.8,990.5,964.8,25.7,0.281,25.4,0.942,0.973,0.916,37.96,36.93,36.93,6203.65
1935-09-16,1934,12,51,264.7,118,0.446,146.7,990.5,964.8,25.7,0.254,25.49,0.937,0.97,0.909,34.37,33.34,33.34,5600.52
1935-09-23,1934,12,52,256.9,118,0.459,138.9,990.5,964.7,25.8,0.24,25.53,0.934,0.97,0.906,32.48,31.51,31.51,5293.59
1935-09-30,1934,12,53,248,100,0.403,148,990.5,964.7,25.8,0.255,25.56,0.937,0.97,0.909,34.79,33.74,33.74,5668.82
1935-10-07,1935,1,1,235.1,97,0.413,138.1,990.5,964.6,25.9,0.237,25.65,0.934,0.97,0.906,32.43,31.46,31.46,5284.58
1935-10-14,1935,1,2,222.6,97,0.436,125.6,990.5,964.5,26,0.214,25.75,0.928,0.97,0.901,29.45,28.56,28.56,4798.57
1935-10-21,1935,1,3,209,97,0.464,112,990.5,964.5,26,0.19,25.86,0.919,0.97,0.891,26.11,25.33,25.33,4255.5
1935-10-28,1935,1,4,202.4,95.29,0.471,107.1,990.5,964.4,26.1,0.181,25.9,0.523,0.554,0.508,14.25,13.82,13.82,2322.58
1935-11-04,1935,2,5,194.5,93,0.478,101.5,990.5,964.4,26.1,0.171,25.92,0,0,0,0,0,0,0
1935-11-11,1935,2,6,215.4,67,0.312,148.4,990.5,964.5,26,0.251,25.75,0.937,0.971,0.91,35.13,34.13,34.13,5733.59
1935-11-18,1935,2,7,222.6,67,0.301,155.6,990.5,964.5,26,0.264,25.7,0.94,0.97,0.912,36.87,35.76,35.76,6008.07
1935-11-25,1935,2,8,232.5,68.43,0.294,164,990.5,964.6,25.9,0.28,25.63,0.943,0.974,0.918,38.86,37.84,37.84,6356.64
1935-12-02,1935,3,9,282.4,77,0.275,205.4,990.5,964.8,25.7,0.309,25.36,0.944,0.977,0.922,40.36,39.28,46.84,7868.86
1935-12-09,1935,3,10,336.1,96.29,0.286,239.8,990.5,965.1,25.4,0.257,25.16,0.925,0.97,0.897,27.38,26.56,53.11,8922.91
1935-12-16,1935,3,11,375,96.29,0.258,278.7,990.5,965.3,25.2,0.311,24.91,0.935,0.97,0.907,31.83,30.87,61.74,10372.5
1935-12-23,1935,3,12,409.2,77,0.188,332.2,990.5,965.4,25.1,0.389,24.67,0.945,0.972,0.918,37.96,36.91,73.82,12402.2
1935-12-30,1935,3,13,447.9,87,0.194,360.9,990.5,965.6,24.9,0.433,24.45,0.949,0.978,0.928,41.07,40.16,80.31,13492.3
1936-01-06,1935,4,14,501.1,91,0.182,410.1,990.5,965.9,24.6,0.507,24.14,0.956,0.98,0.937,46.38,45.46,90.91,15273
1936-01-13,1935,4,15,550.8,91,0.165,459.8,990.5,966.1,24.4,0.552,23.87,0.953,0.977,0.932,46.26,44.15,98.07,16475.5
1936-01-20,1935,4,16,602.2,91,0.152,511.2,990.5,966.3,24.2,0.558,23.64,0.947,0.972,0.92,37.41,36.35,109.1,18321.3
1936-01-27,1935,4,17,698.1,95,0.136,603.1,990.5,966.7,23.8,0.712,23.1,0.954,0.98,0.935,43.45,42.56,127.7,21451.5
1936-02-03,1935,5,18,759.1,105,0.138,654.1,990.5,966.9,23.6,0.8,22.76,0.957,0.98,0.938,46.57,45.64,136.9,23003.5
1936-02-10,1935,5,19,805.8,105,0.13,700.8,990.5,967.1,23.4,0.879,22.5,0.957,0.98,0.938,49.33,48.03,144.1,24206.4
1936-02-17,1935,5,20,867.1,105,0.121,762.1,990.5,967.4,23.1,0.95,22.18,0.955,0.979,0.935,46.98,44.5,150.4,25275.2
1936-02-24,1935,5,21,974,108.4,0.111,865.5,990.5,967.8,22.7,1.08,21.62,0.955,0.98,0.936,43.83,42.95,171.8,28864.2
1936-03-02,1935,6,22,1089,129,0.119,959.8,990.5,968.2,22.3,1.26,21.06,0.956,0.98,0.937,47.37,46.38,185.5,31166.4
1936-03-09,1935,6,23,1224,167.6,0.137,1054,990.5,968.6,21.9,1.56,20.34,0.956,0.98,0.936,50.2,48.17,192.7,32371.1
1936-03-16,1935,6,24,1410,167.6,0.12,1100,990.5,969.2,21.3,1.8,19.5,0.954,0.98,0.935,50.17,48.2,192.8,32390.4
1936-03-23,1935,6,25,1673,129,0.0777,1100,990.5,970,20.5,1.86,18.6,0.952,0.98,0.933,47.75,46.76,187,31421.4
1936-03-30,1935,6,26,2168,191.9,0.0879,1100,990.5,971.5,19,1.87,17.12,0.948,0.98,0.929,43.8,42.92,171.7,28842.1
1936-04-06,1935,7,27,2397,217,0.0905,1100,990.5,972.1,18.4,1.87,16.57,0.947,0.98,0.928,42.3,41.45,165.8,27855.4
1936-04-13,1935,7,28,2398,217,0.0905,1100,990.5,972.1,18.4,1.87,16.56,0.947,0.98,0.928,42.29,41.45,165.8,27852.7
1936-04-20,1935,7,29,2438,217,0.089,1100,990.5,972.2,18.3,1.87,16.47,0.946,0.98,0.927,42.03,41.19,164.8,27682.1
1936-04-27,1935,7,30,2484,242.3,0.0977,1100,990.5,972.3,18.2,1.87,16.36,0.946,0.98,0.927,41.74,40.89,163.6,27477.5
1936-05-04,1935,8,31,2351,276,0.117,1100,990.5,971.9,18.6,1.87,16.68,0.947,0.98,0.928,42.6,41.75,167,28053.4
1936-05-11,1935,8,32,2078,276,0.133,1100,990.5,971.3,19.2,1.87,17.35,0.949,0.98,0.93,44.4,43.51,174,29240
1936-05-18,1935,8,33,1872,276,0.147,1100,990.5,970.7,19.8,1.87,17.94,0.951,0.98,0.932,46.01,45.09,180.4,30299.3
1936-05-25,1935,8,34,1561,276,0.177,1100,990.5,969.7,20.8,1.84,18.98,0.953,0.98,0.934,48.77,47.65,190.6,32018.1
1936-06-01,1935,9,35,1249,210,0.169,1028,990.5,968.7,21.8,1.51,20.31,0.955,0.98,0.936,48.82,47.26,189.1,31761.5
1936-06-08,1935,9,36,957.9,182,0.19,775.9,990.5,967.7,22.8,0.994,21.79,0.956,0.979,0.936,46.83,44.85,151.9,25525.8
1936-06-15,1935,9,37,769.4,161,0.21,608.4,990.5,967,23.5,0.732,22.79,0.955,0.979,0.935,43.25,42.35,127.1,21345
1936-06-22,1935,9,38,625.5,161,0.258,464.5,990.5,966.4,24.1,0.57,23.53,0.954,0.977,0.933,45.78,44.13,98.58,16562.1
1936-06-29,1935,9,39,539.7,142.4,0.264,397.3,990.5,966,24.5,0.494,23.98,0.954,0.98,0.935,44.58,43.69,87.37,14678.2
1936-07-06,1935,10,40,473.9,135,0.285,338.9,990.5,965.7,24.8,0.406,24.36,0.946,0.973,0.921,38.3,37.27,74.54,12522.9
1936-07-13,1935,10,41,426,135,0.317,291,990.5,965.5,25,0.334,24.65,0.938,0.97,0.91,32.98,31.99,63.98,10748.5
1936-07-20,1935,10,42,392.9,135,0.344,257.9,990.5,965.4,25.1,0.285,24.85,0.931,0.97,0.903,29.25,28.37,56.74,9532.24
1936-07-27,1935,10,43,366.8,129.3,0.352,237.6,990.5,965.2,25.3,0.258,25.01,0.925,0.97,0.897,26.95,26.14,52.28,8783.29
1936-08-03,1935,11,44,342.6,115,0.336,227.6,990.5,965.1,25.4,0.266,25.12,0.927,0.971,0.901,29.62,28.57,50.26,8444.02
1936-08-10,1935,11,45,319.5,115,0.36,204.5,990.5,965,25.5,0.358,25.14,0.955,0.98,0.936,48.19,46.96,46.96,7889.57
1936-08-17,1935,11,46,292.7,115,0.393,177.7,990.5,964.9,25.6,0.309,25.32,0.947,0.978,0.926,41.79,40.88,40.88,6867.98
1936-08-24,1935,11,47,265.7,115,0.433,150.7,990.5,964.8,25.7,0.261,25.48,0.938,0.97,0.91,35.33,34.27,34.27,5756.76
1936-08-31,1935,11,48,255.9,94.43,0.369,161.5,990.5,964.7,25.8,0.278,25.5,0.942,0.973,0.916,38.03,37.01,37.01,6217.12
1936-09-07,1935,12,49,242.8,91,0.375,151.8,990.5,964.7,25.8,0.261,25.58,0.939,0.971,0.911,35.75,34.7,34.7,5828.79
1936-09-14,1935,12,50,229.9,91,0.396,138.9,990.5,964.6,25.9,0.238,25.68,0.934,0.97,0.906,32.68,31.7,31.7,5325.31
1936-09-21,1935,12,51,221.1,91,0.411,130.1,990.5,964.5,26,0.222,25.75,0.93,0.97,0.903,30.57,29.66,29.66,4982.45
1936-09-28,1935,12,52,210.9,80.71,0.382,130.2,990.5,964.5,26,0.221,25.81,0.93,0.97,0.903,30.66,29.74,29.74,4996.8
1936-10-05,1936,1,1,204.8,73,0.356,131.8,990.5,964.4,26.1,0.223,25.85,0.931,0.97,0.903,31.1,30.17,30.17,5068.42
1936-10-12,1936,1,2,203.8,73,0.358,130.8,990.5,964.4,26.1,0.221,25.86,0.931,0.97,0.903,30.87,29.95,29.95,5031.21
1936-10-19,1936,1,3,203.8,90.14,0.442,113.7,990.5,964.4,26.1,0.192,25.88,0.92,0.97,0.892,26.55,25.76,25.76,4327.4
1936-10-26,1936,1,4,203.8,96.43,0.473,107.4,990.5,964.4,26.1,0.182,25.9,0.916,0.97,0.888,24.98,24.23,24.23,4069.96
1936-11-02,1936,2,5,208,93,0.447,115,990.5,964.4,26.1,0.195,25.86,0.921,0.97,0.894,26.88,26.07,26.07,4379.71
1936-11-09,1936,2,6,221.2,93,0.422,128.2,990.5,964.5,26,0.218,25.75,0.928,0.97,0.901,30.06,29.16,29.16,4898.49
1936-11-16,1936,2,7,242.2,93,0.384,149.2,990.5,964.7,25.8,0.256,25.59,0.938,0.97,0.91,35.11,34.06,34.06,5722.65
1936-11-23,1936,2,8,259.3,93,0.359,166.3,990.5,964.7,25.8,0.287,25.48,0.943,0.974,0.919,39.2,38.19,38.19,6416.35
1936-11-30,1936,2,9,288.9,79.29,0.276,209.7,990.5,964.9,25.6,0.297,25.35,0.939,0.975,0.916,37.71,36.64,47.47,7975.23
1936-12-07,1936,3,10,317.4,77,0.243,240.4,990.5,965,25.5,0.255,25.26,0.925,0.97,0.897,27.55,26.72,53.45,8978.86
1936-12-14,1936,3,11,353.7,77,0.218,276.7,990.5,965.2,25.3,0.306,25.03,0.934,0.97,0.906,31.73,30.78,61.56,10341.7
1936-12-21,1936,3,12,380.6,77,0.202,303.6,990.5,965.3,25.2,0.346,24.85,0.94,0.97,0.912,34.77,33.73,67.46,11333.1
1936-12-28,1936,3,13,447.4,83,0.185,364.4,990.5,965.6,24.9,0.438,24.45,0.95,0.978,0.928,41.48,40.56,81.11,13627.1
1937-01-04,1936,4,14,531.7,91,0.172,440.7,990.5,966,24.5,0.539,23.97,0.955,0.979,0.934,46.91,45.13,95.14,15984.3
1937-01-11,1936,4,15,595.5,120,0.202,475.5,990.5,966.3,24.2,0.55,23.67,0.951,0.974,0.927,42.16,40.66,101.3,17020.3
1937-01-18,1936,4,16,708.4,120,0.17,588.4,990.5,966.7,23.8,0.691,23.08,0.954,0.979,0.933,42.31,41.41,124.2,20870.4
1937-01-25,1936,4,17,776.9,120,0.155,656.9,990.5,967,23.5,0.807,22.69,0.957,0.98,0.937,46.58,45.52,136.6,22941.2
1937-02-01,1936,5,18,1053,137,0.131,915.9,990.5,968.1,22.4,1.19,21.26,0.955,0.979,0.936,45.52,44.55,178.2,29938.1
1937-02-08,1936,5,19,1319,151.3,0.115,1076,990.5,968.9,21.6,1.68,19.92,0.955,0.98,0.935,50.11,48.15,192.6,32359.3
1937-02-15,1936,5,20,2102,162,0.079,1100,990.5,971.3,19.2,1.87,17.37,0.949,0.98,0.93,44.46,43.57,174.3,29276.2
1937-02-22,1936,5,21,2911,162,0.0559,1100,990.5,973.3,17.2,1.87,15.33,0.942,0.974,0.918,38.95,37.94,151.8,25494.8
1937-03-01,1936,6,22,3103,239,0.0771,1100,990.5,973.8,16.7,1.87,14.87,0.94,0.971,0.913,37.7,36.62,146.5,24608.1
1937-03-08,1936,6,23,2897,239,0.0825,1100,990.5,973.3,17.2,1.87,15.36,0.942,0.974,0.918,39.04,38.03,152.1,25553.2
1937-03-15,1936,6,24,2959,239,0.0809,1100,990.5,973.4,17.1,1.87,15.21,0.942,0.973,0.916,38.64,37.6,150.4,25266.8
1937-03-22,1936,6,25,3361,239,0.0712,1100,990.5,974.3,16.2,1.87,14.3,0.937,0.97,0.909,36.13,35.05,140.2,23550.9
1937-03-29,1936,6,26,3602,271,0.0753,1100,990.5,974.8,15.7,1.87,13.79,0.934,0.97,0.906,34.72,33.68,134.7,22632.9
1937-04-05,1936,7,27,3345,295,0.0883,1100,990.5,974.3,16.2,1.87,14.33,0.937,0.97,0.909,36.22,35.14,140.6,23612.9
1937-04-12,1936,7,28,2928,295,0.101,1100,990.5,973.3,17.2,1.87,15.29,0.942,0.974,0.917,38.84,37.81,151.2,25408.3
1937-04-19,1936,7,29,2584,239.3,0.0924,1100,990.5,972.5,18,1.87,16.12,0.945,0.978,0.925,41.09,40.2,160.8,27013.5
1937-04-26,1936,7,30,2493,233.9,0.0939,1100,990.5,972.3,18.2,1.87,16.34,0.946,0.98,0.927,41.68,40.83,163.3,27438.2
1937-05-03,1936,8,31,2460,276,0.112,1100,990.5,972.2,18.3,1.87,16.42,0.946,0.98,0.927,41.89,41.05,164.2,27588.8
1937-05-10,1936,8,32,2413,276,0.114,1100,990.5,972.1,18.4,1.87,16.53,0.947,0.98,0.928,42.2,41.35,165.4,27788.8
1937-05-17,1936,8,33,2398,295.3,0.123,1100,990.5,972.1,18.4,1.87,16.56,0.947,0.98,0.928,42.29,41.45,165.8,27852.7
1937-05-24,1936,8,34,2293,321,0.14,1100,990.5,971.8,18.7,1.87,16.82,0.947,0.98,0.929,42.98,42.12,168.5,28303.9
1937-05-31,1936,8,35,1949,266.1,0.137,1100,990.5,970.9,19.6,1.87,17.71,0.95,0.98,0.931,45.39,44.48,177.9,29891.7
1937-06-07,1936,9,36,1566,257,0.164,1100,990.5,969.7,20.8,1.85,18.95,0.953,0.98,0.934,48.68,47.61,190.4,31993.8
1937-06-14,1936,9,37,1306,257,0.197,1044,990.5,968.9,21.6,1.57,20.07,0.955,0.98,0.936,49.03,47.59,190.4,31982.3
1937-06-21,1936,9,38,1104,257,0.234,846.8,990.5,968.2,22.3,1.11,21.16,0.955,0.979,0.936,45.59,44.04,162.4,27278.8
1937-06-28,1936,9,39,935.4,239.9,0.256,695.5,990.5,967.6,22.9,0.895,21.96,0.957,0.98,0.938,47.75,46.68,140,23526.2
1937-07-05,1936,10,40,744.4,221.1,0.298,523.3,990.5,966.9,23.6,0.613,23.01,0.95,0.974,0.926,39.76,38.63,109,18313
1937-07-12,1936,10,41,644.5,186,0.289,458.5,990.5,966.5,24,0.578,23.44,0.956,0.979,0.935,47.84,46,96.89,16277.5
1937-07-19,1936,10,42,569.8,215.3,0.38,354.5,990.5,966.2,24.3,0.436,23.9,0.948,0.974,0.923,39.39,38.37,76.74,12891.8
1937-07-26,1936,10,43,504.3,220.9,0.438,283.4,990.5,965.9,24.6,0.33,24.3,0.937,0.97,0.909,31.64,30.69,61.38,10312.4
1937-08-02,1936,11,44,468,184,0.393,284,990.5,965.7,24.8,0.328,24.47,0.937,0.97,0.909,31.92,30.96,61.92,10402.7
1937-08-09,1936,11,45,431.7,184,0.426,247.7,990.5,965.5,25,0.275,24.68,0.928,0.97,0.901,27.83,26.99,53.99,9069.5
1937-08-16,1936,11,46,401.6,184,0.458,217.6,990.5,965.4,25.1,0.344,24.75,0.947,0.977,0.926,42.7,41.21,48.3,8114.77
1937-08-23,1936,11,47,370.7,184,0.497,186.7,990.5,965.3,25.2,0.333,24.91,0.95,0.978,0.93,43.36,42.43,42.43,7127.49
1937-08-30,1936,11,48,333.7,136.9,0.409,196.9,990.5,965.1,25.4,0.346,25.09,0.953,0.977,0.931,46.18,44.62,44.62,7496.05
1937-09-06,1936,12,49,316.5,123.7,0.392,192.7,990.5,965,25.5,0.337,25.18,0.952,0.979,0.932,45.32,44.34,44.34,7449.13
1937-09-13,1936,12,50,292.4,138,0.472,154.4,990.5,964.9,25.6,0.271,25.36,0.94,0.971,0.912,36.08,35.03,35.03,5885.07
1937-09-20,1936,12,51,275.4,120.9,0.439,154.6,990.5,964.8,25.7,0.268,25.43,0.94,0.971,0.912,36.22,35.17,35.17,5908.35
1937-09-27,1936,12,52,263.8,114.6,0.434,149.3,990.5,964.8,25.7,0.258,25.49,0.938,0.97,0.91,35,33.95,33.95,5702.86
1937-10-04,1937,1,1,255.2,110,0.431,145.2,990.5,964.7,25.8,0.251,25.53,0.936,0.97,0.908,34.05,33.03,33.03,5548.54
1937-10-11,1937,1,2,242.2,110,0.455,132.2,990.5,964.7,25.8,0.228,25.62,0.931,0.97,0.903,30.92,30,30,5039.5
1937-10-18,1937,1,3,236.2,102.6,0.435,133.6,990.5,964.6,25.9,0.229,25.65,0.932,0.97,0.904,31.33,30.39,30.39,5105.07
1937-10-25,1937,1,4,229.9,97,0.422,132.9,990.5,964.6,25.9,0.227,25.69,0.932,0.97,0.904,31.2,30.26,30.26,5084.4
1937-11-01,1937,2,5,235.7,93,0.396,142.7,990.5,964.6,25.9,0.244,25.65,0.935,0.971,0.908,33.56,32.6,32.6,5476.49
1937-11-08,1937,2,6,265.1,100.4,0.379,164.7,990.5,964.8,25.7,0.285,25.45,0.943,0.974,0.918,38.77,37.75,37.75,6342.68
1937-11-15,1937,2,7,260.6,104.1,0.4,156.5,990.5,964.7,25.8,0.271,25.49,0.94,0.971,0.913,36.78,35.71,35.71,5999.53
1937-11-22,1937,2,8,286.5,93,0.326,193.5,990.5,964.8,25.7,0.335,25.32,0.952,0.98,0.932,45.73,44.21,44.21,7427.22
1937-11-29,1937,2,9,344.7,100.9,0.293,243.8,990.5,965.1,25.4,0.285,25.09,0.932,0.971,0.905,31.66,30.37,53.85,9047.61
1937-12-06,1937,3,10,401,104,0.26,297,990.5,965.4,25.1,0.339,24.76,0.939,0.97,0.911,33.85,32.83,65.66,11030.9
1937-12-13,1937,3,11,435.9,104,0.239,331.9,990.5,965.6,24.9,0.391,24.55,0.945,0.972,0.918,37.74,36.67,73.34,12321.6
1937-12-20,1937,3,12,476.3,104,0.219,372.3,990.5,965.7,24.8,0.452,24.3,0.951,0.979,0.931,42.2,41.31,82.63,13881.3
1937-12-27,1937,3,13,524.2,108.6,0.207,415.6,990.5,966,24.5,0.517,24.02,0.956,0.98,0.937,46.81,45.87,91.74,15412.6
1938-01-03,1937,4,14,580.3,120,0.207,460.3,990.5,966.2,24.3,0.557,23.73,0.954,0.977,0.932,46.04,44.14,98.07,16476.2
1938-01-10,1937,4,15,634.8,120,0.189,514.8,990.5,966.4,24.1,0.567,23.49,0.948,0.971,0.92,37.46,36.38,109.1,18335.3
1938-01-17,1937,4,16,693,120,0.173,573,990.5,966.7,23.8,0.665,23.16,0.953,0.978,0.932,41.32,40.43,121.3,20374.5
1938-01-24,1937,4,17,749.7,120,0.16,629.7,990.5,966.9,23.6,0.761,22.84,0.956,0.98,0.937,44.94,44.04,132.1,22197.3
1938-01-31,1937,4,18,799.4,134.6,0.168,664.9,990.5,967.1,23.4,0.822,22.58,0.957,0.98,0.938,46.96,46.02,138.1,23196.1
1938-02-07,1937,5,19,856.5,137,0.16,719.5,990.5,967.3,23.2,0.916,22.26,0.957,0.98,0.938,50.09,48.13,144.4,24257
1938-02-14,1937,5,20,912.9,137,0.15,775.9,990.5,967.6,22.9,0.958,21.99,0.954,0.978,0.933,43.62,41.9,153.8,25841.8
1938-02-21,1937,5,21,982.2,137,0.14,845.2,990.5,967.8,22.7,1.05,21.62,0.955,0.98,0.936,42.77,41.91,167.6,28161.4
1938-02-28,1937,5,22,1045,176.4,0.169,868.3,990.5,968,22.5,1.1,21.35,0.955,0.98,0.936,43.43,42.56,170.2,28598.6
1938-03-07,1937,6,23,1120,159.9,0.143,960,990.5,968.3,22.2,1.27,20.96,0.956,0.98,0.937,47.16,46.21,184.9,31054.8
1938-03-14,1937,6,24,1195,129,0.108,1066,990.5,968.5,22,1.6,20.39,0.956,0.98,0.936,50.92,48.2,192.8,32390.4
1938-03-21,1937,6,25,1341,129,0.0965,1100,990.5,969,21.5,1.78,19.75,0.954,0.98,0.935,50.83,48.2,192.8,32390.4
1938-03-28,1937,6,26,2046,137.1,0.0687,1100,990.5,971.1,19.4,1.87,17.53,0.949,0.979,0.93,44.9,43.98,175.9,29552.2
1938-04-04,1937,7,27,3076,148,0.0482,1100,990.5,973.7,16.8,1.87,14.93,0.94,0.972,0.914,37.88,36.8,147.2,24732.3
1938-04-11,1937,7,28,3062,217,0.0709,1100,990.5,973.7,16.8,1.87,14.96,0.941,0.972,0.914,37.96,36.89,147.5,24787
1938-04-18,1937,7,29,2685,217,0.0812,1100,990.5,972.8,17.7,1.87,15.87,0.944,0.977,0.922,40.43,39.49,158,26537.4
1938-04-25,1937,7,30,2295,225.4,0.0983,1100,990.5,971.8,18.7,1.87,16.81,0.947,0.98,0.928,42.96,42.1,168.4,28291.6
1938-05-02,1937,8,31,2008,276,0.138,1100,990.5,971.1,19.4,1.87,17.55,0.95,0.98,0.931,44.94,44.05,176.2,29598.3
1938-05-09,1937,8,32,1750,216,0.123,1100,990.5,970.3,20.2,1.87,18.34,0.952,0.98,0.933,47.06,46.12,184.5,30994
1938-05-16,1937,8,33,1544,192,0.124,1100,990.5,969.6,20.9,1.84,19.03,0.953,0.98,0.934,48.89,47.8,191.2,32122.8
1938-05-23,1937,8,34,1327,192,0.145,1088,990.5,968.9,21.6,1.72,19.85,0.955,0.98,0.935,50.55,48.2,192.8,32390.4
1938-05-30,1937,8,35,1207,169.9,0.141,1037,990.5,968.6,21.9,1.51,20.44,0.956,0.98,0.936,49.65,47.77,191.1,32098.7
1938-06-06,1937,9,36,1022,161,0.158,861.3,990.5,968,22.5,1.09,21.45,0.955,0.979,0.935,43.23,42.34,169.4,28454.2
1938-06-13,1937,9,37,842.3,161,0.192,681.3,990.5,967.3,23.2,0.845,22.39,0.956,0.979,0.936,45.75,44.81,140,23513.5
1938-06-20,1937,9,38,676.2,161,0.24,515.2,990.5,966.6,23.9,0.608,23.29,0.952,0.976,0.93,41.85,40.86,109.2,18344.8
1938-06-27,1937,9,39,556.2,149.9,0.269,406.3,990.5,966.1,24.4,0.508,23.89,0.955,0.98,0.936,45.46,44.55,89.11,14970.1
1938-07-04,1937,10,40,490.7,135,0.276,355.7,990.5,965.8,24.7,0.431,24.26,0.949,0.976,0.926,40.14,39.18,78.36,13164.8
1938-07-11,1937,10,41,444.7,135,0.304,309.7,990.5,965.6,24.9,0.362,24.54,0.941,0.97,0.913,35.08,34.03,68.05,11433
1938-07-18,1937,10,42,421.7,135,0.32,286.7,990.5,965.5,25,0.328,24.67,0.937,0.97,0.909,32.51,31.53,63.06,10594.1
1938-07-25,1937,10,43,383.5,135,0.353,248.5,990.5,965.3,25.2,0.273,24.91,0.928,0.97,0.9,28.17,27.33,54.65,9181.76
1938-08-01,1937,11,44,361.2,115,0.319,246.2,990.5,965.2,25.3,0.266,25.03,0.928,0.97,0.9,28.03,27.18,54.37,9134.06
1938-08-08,1937,11,45,344.1,137.9,0.402,206.2,990.5,965.1,25.4,0.295,25.09,0.939,0.976,0.916,36.12,35.28,46.37,7789.53
1938-08-15,1937,11,46,325.1,155,0.477,170.1,990.5,965,25.5,0.3,25.17,0.945,0.975,0.922,39.7,38.73,38.73,6506.14
1938-08-22,1937,11,47,303.1,155,0.512,148.1,990.5,964.9,25.6,0.26,25.32,0.938,0.97,0.909,34.49,33.46,33.46,5620.46
1938-08-29,1937,11,48,280.4,133.9,0.477,146.5,990.5,964.8,25.7,0.255,25.42,0.936,0.971,0.909,34.22,33.23,33.23,5581.83
1938-09-05,1937,12,49,265.8,118,0.444,147.8,990.5,964.8,25.7,0.256,25.48,0.937,0.97,0.909,34.63,33.59,33.59,5643.27
1938-09-12,1937,12,50,258.4,118,0.457,140.4,990.5,964.7,25.8,0.242,25.52,0.934,0.97,0.906,32.84,31.85,31.85,5351.47
1938-09-19,1937,12,51,253.4,118,0.466,135.4,990.5,964.7,25.8,0.233,25.55,0.932,0.97,0.905,31.63,30.68,30.68,5154.43
1938-09-26,1937,12,52,240,112,0.466,128,990.5,964.6,25.9,0.22,25.64,0.929,0.97,0.901,29.92,29.02,29.02,4875.1
1938-10-03,1938,1,1,225.9,97,0.43,128.9,990.5,964.6,25.9,0.22,25.72,0.93,0.97,0.902,30.24,29.33,29.33,4927.35
1938-10-10,1938,1,2,220.7,97,0.439,123.7,990.5,964.5,26,0.211,25.76,0.927,0.97,0.899,28.99,28.12,28.12,4724.2
1938-10-17,1938,1,3,223.4,97,0.434,126.4,990.5,964.5,26,0.216,25.74,0.929,0.97,0.901,29.65,28.76,28.76,4831.27
1938-10-24,1938,1,4,219.2,97,0.442,122.2,990.5,964.5,26,0.208,25.78,0.926,0.97,0.898,28.62,27.76,27.76,4663.48
1938-10-31,1938,1,5,233.4,93.57,0.401,139.8,990.5,964.6,25.9,0.239,25.66,0.934,0.97,0.906,32.87,31.88,31.88,5356.09
1938-11-07,1938,2,6,246.7,93,0.377,153.7,990.5,964.7,25.8,0.264,25.56,0.939,0.971,0.912,36.2,35.14,35.14,5904.14
1938-11-14,1938,2,7,262.9,93,0.355,169.9,990.5,964.8,25.7,0.293,25.46,0.945,0.974,0.92,40.06,39.03,39.03,6557.04
1938-11-21,1938,2,8,324.4,93,0.287,231.4,990.5,965,25.5,0.267,25.21,0.928,0.971,0.902,30.15,29.15,51.41,8637.34
1938-11-28,1938,2,9,323.5,107.3,0.331,216.2,990.5,965,25.5,0.356,25.13,0.952,0.979,0.932,46.96,44.34,47.99,8063.09
1938-12-05,1938,3,10,366.6,116,0.318,250.6,990.5,965.2,25.3,0.275,24.99,0.928,0.97,0.9,28.5,27.65,55.29,9288.92
1938-12-12,1938,3,11,466.1,104,0.224,362.1,990.5,965.7,24.8,0.437,24.37,0.949,0.978,0.928,41.07,40.17,80.34,13497.7
1938-12-19,1938,3,12,529.6,114,0.215,415.6,990.5,966,24.5,0.519,24,0.956,0.98,0.937,46.74,45.61,91.22,15325.5
1938-12-26,1938,3,13,572.9,121,0.211,451.9,990.5,966.2,24.3,0.575,23.75,0.958,0.98,0.939,50.41,48.2,96.4,16195.2
1939-01-02,1938,4,14,639.6,139,0.218,500.6,990.5,966.5,24,0.564,23.48,0.948,0.973,0.922,38.83,37.6,105.9,17795
1939-01-09,1938,4,15,720.1,139,0.193,581.1,990.5,966.8,23.7,0.683,23.04,0.953,0.979,0.934,41.71,40.85,122.5,20588
1939-01-16,1938,4,16,769.6,139,0.181,630.6,990.5,967,23.5,0.767,22.75,0.956,0.98,0.937,44.83,43.93,131.8,22142.4
1939-01-23,1938,4,17,849.9,139,0.163,710.9,990.5,967.3,23.2,0.903,22.3,0.957,0.98,0.938,49.58,48,144,24190.1
1939-01-30,1938,4,18,926.9,155.4,0.168,771.4,990.5,967.6,22.9,0.992,21.9,0.956,0.98,0.937,48.79,46.16,150.2,25238.1
1939-02-06,1938,5,19,1007,162,0.161,845.3,990.5,967.9,22.6,1.06,21.52,0.955,0.98,0.936,42.57,41.72,166.9,28036.3
1939-02-13,1938,5,20,1085,162,0.15,922.6,990.5,968.2,22.3,1.2,21.14,0.956,0.98,0.937,45.7,44.79,179.1,30096.3
1939-02-20,1938,5,21,1442,162,0.114,1088,990.5,969.3,21.2,1.75,19.44,0.954,0.98,0.935,49.42,47.7,190.8,32055.1
1939-02-27,1938,5,22,2089,217,0.104,1100,990.5,971.3,19.2,1.87,17.37,0.949,0.98,0.93,44.46,43.57,174.3,29277.3
1939-03-06,1938,6,23,2791,239,0.0858,1100,990.5,973,17.5,1.87,15.62,0.943,0.975,0.92,39.74,38.76,155,26048.2
1939-03-13,1938,6,24,2765,239,0.0864,1100,990.5,972.9,17.6,1.87,15.68,0.944,0.976,0.921,39.91,38.94,155.8,26170.6
1939-03-20,1938,6,25,2683,239,0.0892,1100,990.5,972.7,17.8,1.87,15.88,0.944,0.977,0.923,40.44,39.51,158.1,26553.2
1939-03-27,1938,6,26,2549,232.7,0.0913,1100,990.5,972.4,18.1,1.87,16.2,0.946,0.979,0.926,41.32,40.44,161.8,27178.9
1939-04-03,1938,7,27,2436,217,0.0891,1100,990.5,972.2,18.3,1.87,16.47,0.946,0.98,0.927,42.05,41.2,164.8,27689.3
1939-04-10,1938,7,28,2328,217,0.0933,1100,990.5,971.9,18.6,1.87,16.73,0.947,0.98,0.928,42.75,41.89,167.6,28151.5
1939-04-17,1938,7,29,2125,187.4,0.0882,1100,990.5,971.4,19.1,1.87,17.23,0.949,0.98,0.93,44.07,43.19,172.8,29025.5
1939-04-24,1938,7,30,1896,148,0.0782,1100,990.5,970.8,19.7,1.87,17.86,0.951,0.98,0.932,45.81,44.89,179.6,30166.9
1939-05-01,1938,8,31,1622,192,0.119,1100,990.5,969.9,20.6,1.86,18.76,0.952,0.98,0.933,48.17,47.21,188.8,31725.4
1939-05-08,1938,8,32,1402,192,0.137,1100,990.5,969.2,21.3,1.79,19.54,0.954,0.98,0.935,50.26,48.2,192.8,32388
1939-05-15,1938,8,33,1236,192,0.155,1044,990.5,968.6,21.9,1.52,20.33,0.956,0.98,0.936,49.71,48.06,192.3,32299.5
1939-05-22,1938,8,34,1064,192,0.181,872.3,990.5,968.1,22.4,1.11,21.28,0.955,0.979,0.935,43.44,42.54,170.2,28587
1939-05-29,1938,8,35,929.9,174.3,0.187,755.7,990.5,967.6,22.9,0.931,21.95,0.954,0.977,0.932,42.19,41.23,151.5,25451.7
1939-06-05,1938,9,36,781.2,161,0.207,620.2,990.5,967,23.5,0.752,22.72,0.955,0.979,0.935,43.98,43.06,129.2,21704.7
1939-06-12,1938,9,37,646,161,0.25,485,990.5,966.5,24,0.557,23.46,0.95,0.974,0.925,39.84,38.81,103.1,17314.4
1939-06-19,1938,9,38,540.8,161,0.299,379.8,990.5,966,24.5,0.469,24,0.952,0.978,0.931,42.53,41.61,83.21,13979.7
1939-06-26,1938,9,39,475.1,153.6,0.323,321.5,990.5,965.7,24.8,0.381,24.38,0.943,0.97,0.916,36.26,35.19,70.38,11824.1
1939-07-03,1938,10,40,433.1,135,0.312,298.1,990.5,965.5,25,0.345,24.61,0.939,0.97,0.911,33.79,32.78,65.56,11013.7
1939-07-10,1938,10,41,411.3,135,0.329,276.3,990.5,965.5,25,0.312,24.74,0.935,0.97,0.907,31.33,30.39,60.78,10210.6
1939-07-17,1938,10,42,387.6,135,0.349,252.6,990.5,965.3,25.2,0.277,24.89,0.93,0.97,0.902,28.65,27.79,55.58,9337.46
1939-07-24,1938,10,43,369.1,135,0.366,234.1,990.5,965.2,25.3,0.297,24.96,0.935,0.973,0.91,34.12,32.64,51.5,8652.17
1939-07-31,1938,10,44,340.3,117.9,0.346,222.5,990.5,965.1,25.4,0.324,25.07,0.943,0.976,0.92,40.52,38.24,48.94,8221.93
1939-08-07,1938,11,45,326.7,115,0.352,211.7,990.5,965,25.5,0.37,25.1,0.957,0.98,0.938,49.87,48.03,48.03,8069.34
1939-08-14,1938,11,46,313.7,115,0.367,198.7,990.5,965,25.5,0.347,25.18,0.954,0.98,0.935,46.82,45.88,45.88,7707.76
1939-08-21,1938,11,47,303.8,115,0.379,188.8,990.5,964.9,25.6,0.329,25.25,0.951,0.98,0.931,44.44,43.54,43.54,7314.22
1939-08-28,1938,11,48,279.9,104.7,0.374,175.2,990.5,964.8,25.7,0.304,25.38,0.946,0.977,0.925,41.27,40.33,40.33,6775.6
1939-09-04,1938,12,49,265.4,91,0.343,174.4,990.5,964.8,25.7,0.301,25.44,0.946,0.978,0.925,41.16,40.26,40.26,6764.28
1939-09-11,1938,12,50,249,118,0.474,131,990.5,964.7,25.8,0.226,25.58,0.931,0.97,0.903,30.58,29.67,29.67,4983.91
1939-09-18,1938,12,51,242.4,118,0.487,124.4,990.5,964.7,25.8,0.214,25.63,0.928,0.97,0.9,29.02,28.15,28.15,4728.48
1939-09-25,1938,12,52,240.6,115,0.478,125.6,990.5,964.6,25.9,0.216,25.64,0.928,0.97,0.9,29.32,28.44,28.44,4778.56
1939-10-02,1939,1,1,233.6,97,0.416,136.6,990.5,964.6,25.9,0.234,25.66,0.933,0.97,0.905,32.07,31.11,31.11,5226.85
1939-10-09,1939,1,2,215.4,97,0.45,118.4,990.5,964.5,26,0.201,25.81,0.923,0.97,0.896,27.67,26.84,26.84,4509.15
1939-10-16,1939,1,3,220.2,97,0.44,123.2,990.5,964.5,26,0.21,25.77,0.926,0.97,0.899,28.84,27.97,27.97,4699.65
1939-10-23,1939,1,4,248.3,97,0.391,151.3,990.5,964.7,25.8,0.26,25.55,0.939,0.97,0.91,35.58,34.52,34.52,5798.62
1939-10-30,1939,1,5,260.5,103.4,0.397,157,990.5,964.7,25.8,0.272,25.49,0.94,0.97,0.913,36.92,35.82,35.82,6017.85
1939-11-06,1939,2,6,265.3,106,0.4,159.3,990.5,964.8,25.7,0.276,25.46,0.941,0.971,0.914,37.44,36.37,36.37,6110.41
1939-11-13,1939,2,7,290.1,106,0.365,184.1,990.5,964.9,25.6,0.321,25.32,0.949,0.979,0.93,43.41,42.52,42.52,7142.63
1939-11-20,1939,2,8,362.1,106,0.294,256.1,990.5,965.2,25.3,0.302,24.99,0.935,0.971,0.909,32.95,31.82,56.74,9533.12
1939-11-27,1939,2,9,427.8,111.1,0.26,316.6,990.5,965.5,25,0.37,24.6,0.942,0.97,0.914,36,34.92,69.84,11732.7
1939-12-04,1939,3,10,486.8,118,0.243,368.8,990.5,965.8,24.7,0.449,24.26,0.951,0.978,0.93,41.7,40.81,81.61,13711.1
1939-12-11,1939,3,11,541.9,118,0.218,423.9,990.5,966,24.5,0.532,23.93,0.957,0.98,0.937,47.58,46.44,92.87,15602.9
1939-12-18,1939,3,12,597.7,118,0.198,479.7,990.5,966.3,24.2,0.589,23.63,0.954,0.977,0.932,47.67,44.76,99.84,16773.3
1939-12-25,1939,3,13,705.3,118,0.167,587.3,990.5,966.7,23.8,0.691,23.09,0.953,0.979,0.933,42.25,41.36,124.1,20844.3
1940-01-01,1939,4,14,761.3,139,0.183,622.3,990.5,966.9,23.6,0.753,22.8,0.956,0.98,0.936,44.33,43.44,130.3,21893.1
1940-01-08,1939,4,15,793.7,139,0.175,654.7,990.5,967.1,23.4,0.808,22.62,0.957,0.98,0.938,46.31,45.39,136.2,22874.8
1940-01-15,1939,4,16,868.1,139,0.16,729.1,990.5,967.4,23.1,0.924,22.2,0.956,0.979,0.937,48.68,46.7,145.7,24473.6
1940-01-22,1939,4,17,950,139,0.147,811,990.5,967.7,22.8,0.999,21.8,0.954,0.979,0.934,41.35,40.47,161.9,27193.4
1940-01-29,1939,4,18,1005,152.1,0.151,853.3,990.5,967.9,22.6,1.08,21.51,0.955,0.98,0.936,42.98,42.12,168.5,28303.4
1940-02-05,1939,5,19,1048,162,0.154,885.7,990.5,968,22.5,1.13,21.32,0.956,0.98,0.937,44.23,43.35,173.4,29130.5
1940-02-12,1939,5,20,1120,162,0.145,958.3,990.5,968.3,22.2,1.26,20.96,0.956,0.98,0.937,47.09,46.15,184.6,31011.2
1940-02-19,1939,5,21,1166,162,0.139,1004,990.5,968.4,22.1,1.38,20.7,0.956,0.98,0.937,48.73,47.61,190.4,31992.9
1940-02-26,1939,5,22,1328,171,0.129,1094,990.5,968.9,21.6,1.75,19.82,0.954,0.98,0.935,50.76,48.2,192.8,32390.4
1940-03-04,1939,6,23,1999,183,0.0931,1100,990.5,971,19.5,1.87,17.62,0.95,0.98,0.931,45.13,44.22,176.9,29717.8
1940-03-11,1939,6,24,2767,183,0.0666,1100,990.5,973,17.5,1.87,15.67,0.944,0.976,0.921,39.89,38.92,155.7,26154
1940-03-18,1939,6,25,3677,215,0.0585,1100,990.5,975,15.5,1.87,13.64,0.933,0.97,0.905,34.31,33.28,133.1,22365.8
1940-03-25,1939,6,26,4803,239,0.05,1100,990.5,977.1,13.4,1.87,11.49,0.915,0.97,0.887,28.35,27.3,109.2,18343.9
1940-04-01,1939,7,27,5212,295,0.0566,1100,990.52,977.8,12.7,1.87,10.82,0.903,0.97,0.876,26.37,24.77,99.08,16645.8
1940-04-08,1939,7,28,4897,295,0.0603,1100,990.5,977.3,13.2,1.87,11.31,0.913,0.97,0.886,27.85,26.86,107.4,18046.8
1940-04-15,1939,7,29,4365,295,0.0676,1100,990.5,976.3,14.2,1.87,12.28,0.922,0.97,0.895,30.55,29.63,118.5,19910.5
1940-04-22,1939,7,30,3907,295,0.0756,1100,990.5,975.5,15,1.87,13.15,0.93,0.97,0.902,32.97,31.98,127.9,21493.9
1940-04-29,1939,7,31,3417,313.6,0.092,1100,990.5,974.4,16.1,1.87,14.18,0.936,0.97,0.908,35.8,34.73,138.9,23338.1
1940-05-06,1939,8,32,3031,321,0.106,1100,990.5,973.6,16.9,1.87,15.04,0.941,0.972,0.915,38.17,37.11,148.4,24935.2
1940-05-13,1939,8,33,2654,321,0.121,1100,990.5,972.7,17.8,1.87,15.95,0.945,0.977,0.923,40.63,39.71,158.8,26685.6
1940-05-20,1939,8,34,2303,321,0.139,1100,990.5,971.8,18.7,1.87,16.8,0.947,0.98,0.928,42.91,42.06,168.2,28261.5
1940-05-27,1939,8,35,2023,302.7,0.149,1100,990.5,971.1,19.4,1.87,17.49,0.95,0.98,0.931,44.78,43.89,175.5,29490.8
1940-06-03,1939,9,36,1780,257,0.145,1100,990.5,970.4,20.1,1.87,18.24,0.952,0.98,0.933,46.81,45.87,183.5,30826.8
1940-06-10,1939,9,37,1456,257,0.177,1100,990.5,969.3,21.2,1.82,19.34,0.953,0.98,0.934,49.73,48.1,192.4,32320.4
1940-06-17,1939,9,38,1270,257,0.202,1013,990.5,968.7,21.8,1.46,20.29,0.955,0.98,0.936,48.12,47.01,188,31589.6
1940-06-24,1939,9,39,1064,257,0.242,807.3,990.5,968.1,22.4,1.04,21.36,0.955,0.978,0.934,43.9,42.7,157,26382.8
1940-07-01,1939,10,40,907.2,227,0.251,680.2,990.5,967.5,23,0.865,22.11,0.956,0.98,0.937,46.98,45.76,137.3,23065.5
1940-07-08,1939,10,41,762,227,0.298,535,990.5,966.9,23.6,0.618,22.93,0.949,0.973,0.923,38.07,37.03,111.1,18664.2
1940-07-15,1939,10,42,695.3,227,0.327,468.3,990.5,966.7,23.8,0.601,23.22,0.955,0.979,0.935,48.37,45.94,96.81,16264.3
1940-07-22,1939,10,43,590.8,227,0.385,363.8,990.5,966.3,24.2,0.451,23.79,0.95,0.975,0.927,40.31,39.33,78.66,13214.8
1940-07-29,1939,10,44,531.8,202.4,0.38,329.4,990.5,966,24.5,0.397,24.11,0.945,0.971,0.918,36.8,35.75,71.49,12010.8
1940-08-05,1939,11,45,482.6,184,0.381,298.6,990.5,965.8,24.7,0.35,24.38,0.94,0.97,0.912,33.54,32.54,65.07,10931.9
1940-08-12,1939,11,46,440.8,184,0.418,256.8,990.5,965.6,24.9,0.288,24.63,0.931,0.97,0.903,28.87,28,56,9407.82
1940-08-19,1939,11,47,404.2,184,0.455,220.2,990.5,965.4,25.1,0.348,24.73,0.948,0.977,0.926,43.13,41.28,48.53,8153.83
1940-08-26,1939,11,48,372.6,177.4,0.476,195.2,990.5,965.3,25.2,0.347,24.89,0.953,0.98,0.934,45.4,44.29,44.29,7440.95
1940-09-02,1939,12,49,338.4,138,0.408,200.4,990.5,965.1,25.4,0.353,25.06,0.954,0.98,0.935,46.98,45.92,45.92,7714.39
1940-09-09,1939,12,50,310.9,138,0.444,172.9,990.5,965,25.5,0.304,25.24,0.946,0.977,0.924,40.47,39.53,39.53,6640.92
1940-09-16,1939,12,51,285.5,138,0.484,147.5,990.5,964.8,25.7,0.258,25.4,0.937,0.97,0.909,34.44,33.41,33.41,5613.47
1940-09-23,1939,12,52,258.4,138,0.534,120.4,990.5,964.7,25.8,0.21,25.56,0.925,0.97,0.897,27.9,27.06,27.06,4546.22
1940-09-30,1939,12,53,261.9,114,0.435,147.9,990.5,964.7,25.8,0.257,25.5,0.937,0.97,0.909,34.66,33.62,33.62,5648.28
1940-10-07,1940,1,1,258,110,0.426,148,990.5,964.7,25.8,0.256,25.51,0.937,0.97,0.909,34.72,33.68,33.68,5657.96
1940-10-14,1940,1,2,265.3,110,0.415,155.3,990.5,964.8,25.7,0.269,25.47,0.94,0.971,0.912,36.46,35.4,35.4,5946.8
1940-10-21,1940,1,3,293.6,110,0.375,183.6,990.5,964.9,25.6,0.32,25.3,0.949,0.979,0.929,43.25,42.35,42.35,7114.78
1940-10-28,1940,1,4,313,108.3,0.346,204.7,990.5,965,25.5,0.358,25.18,0.956,0.98,0.937,48.31,47.35,47.35,7954.41
1940-11-04,1940,2,5,326.2,106,0.325,220.2,990.5,965,25.5,0.385,25.08,0.959,0.98,0.94,51.93,48.2,48.2,8097.6
1940-11-11,1940,2,6,330,106,0.322,224,990.5,965,25.5,0.326,25.12,0.943,0.976,0.92,40.94,38.29,49.04,8237.9
1940-11-18,1940,2,7,334.4,106,0.317,228.4,990.5,965.1,25.4,0.246,25.18,0.922,0.97,0.894,25.99,25.21,50.43,8471.93
1940-11-25,1940,2,8,340.9,107.7,0.316,233.2,990.5,965.1,25.4,0.273,25.12,0.929,0.971,0.902,30.44,29.12,51.36,8628.88
1940-12-02,1940,3,9,356.7,118,0.331,238.7,990.5,965.2,25.3,0.258,25.06,0.925,0.97,0.898,27.13,26.32,52.64,8843.79
1940-12-09,1940,3,10,391.4,108,0.276,283.4,990.5,965.4,25.1,0.319,24.82,0.936,0.97,0.908,32.29,31.32,62.64,10523.4
1940-12-16,1940,3,11,417.3,104,0.25,313.3,990.5,965.5,25,0.363,24.66,0.942,0.971,0.915,35.67,34.65,69.3,11642.6
1940-12-23,1940,3,12,481.6,104,0.216,377.6,990.5,965.8,24.7,0.46,24.27,0.952,0.98,0.933,42.77,41.91,83.82,14082.5
1940-12-30,1940,3,13,510.4,115.4,0.226,395,990.5,965.9,24.6,0.487,24.12,0.954,0.98,0.935,44.57,43.68,87.35,14675.5
