date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1941-01-06,1940,4,14,590,120,0.204,470,990.5,966.3,24.2,0.557,23.69,0.952,0.976,0.929,44.17,42.42,99.96,16792.9
1941-01-13,1940,4,15,695.2,120,0.173,575.2,990.5,966.7,23.8,0.669,23.15,0.952,0.977,0.93,41.43,40.47,121.4,20397.7
1941-01-20,1940,4,16,885.7,120,0.136,765.6,990.5,967.4,23.1,0.948,22.11,0.955,0.979,0.935,45.02,43.53,153.5,25787
1941-01-27,1940,4,17,1000,132,0.132,868.2,990.5,967.9,22.6,1.09,21.52,0.955,0.98,0.936,43.75,42.87,171.5,28811.8
1941-02-03,1940,5,18,1012,162,0.16,849.5,990.5,967.9,22.6,1.07,21.5,0.955,0.98,0.936,42.74,41.89,167.6,28148.7
1941-02-10,1940,5,19,1163,162,0.14,1001,990.5,968.4,22.1,1.39,20.69,0.956,0.98,0.937,48.53,47.14,188.6,31679.7
1941-02-17,1940,5,20,1327,162,0.122,1098,990.5,968.9,21.6,1.76,19.81,0.955,0.98,0.935,50.91,48.2,192.8,32390.4
1941-02-24,1940,5,21,1554,184,0.118,1100,990.5,969.7,20.8,1.85,18.99,0.953,0.98,0.934,48.8,47.73,190.9,32075.4
1941-03-03,1940,6,22,1669,239,0.143,1100,990.5,970,20.5,1.87,18.6,0.952,0.98,0.933,47.76,46.81,187.2,31455.5
1941-03-10,1940,6,23,1950,191,0.0986,1100,990.5,970.9,19.6,1.87,17.71,0.95,0.98,0.931,45.39,44.48,177.9,29890.7
1941-03-17,1940,6,24,2414,183,0.0766,1100,990.5,972.1,18.4,1.87,16.53,0.946,0.979,0.926,42.19,41.29,165.2,27749.7
1941-03-24,1940,6,25,3155,183,0.0581,1100,990.5,973.9,16.6,1.87,14.76,0.939,0.971,0.912,37.39,36.31,145.2,24399.7
1941-03-31,1940,6,26,3242,279,0.0863,1100,990.5,974.1,16.4,1.87,14.56,0.938,0.971,0.911,36.85,35.77,143.1,24034.8
1941-04-07,1940,7,27,2911,261.6,0.0897,1100,990.5,973.3,17.2,1.87,15.33,0.942,0.974,0.918,38.95,37.93,151.7,25486.6
1941-04-14,1940,7,28,2725,217,0.0797,1100,990.5,972.8,17.7,1.87,15.78,0.944,0.976,0.922,40.17,39.22,156.9,26356.8
1941-04-21,1940,7,29,2449,217,0.0887,1100,990.5,972.2,18.3,1.87,16.44,0.946,0.98,0.927,41.97,41.12,164.5,27630.4
1941-04-28,1940,7,30,2255,250.7,0.112,1100,990.5,971.7,18.8,1.87,16.91,0.948,0.98,0.929,43.22,42.36,169.4,28465.8
1941-05-05,1940,8,31,1937,264,0.136,1100,990.5,970.9,19.6,1.87,17.74,0.95,0.98,0.931,45.47,44.56,178.2,29944.9
1941-05-12,1940,8,32,1663,192,0.116,1100,990.5,970,20.5,1.86,18.62,0.952,0.98,0.933,47.82,46.86,187.5,31492.6
1941-05-19,1940,8,33,1449,192,0.133,1100,990.5,969.3,21.2,1.81,19.37,0.953,0.98,0.934,49.8,48.14,192.6,32350.4
1941-05-26,1940,8,34,1266,187.6,0.148,1072,990.5,968.7,21.8,1.64,20.13,0.955,0.98,0.936,50.5,48.2,192.8,32390.4
1941-06-02,1940,9,35,1092,161,0.148,931.2,990.5,968.2,22.3,1.23,21.08,0.956,0.98,0.937,45.96,44.97,179.9,30219.8
1941-06-09,1940,9,36,902,161,0.179,741,990.5,967.5,23,0.927,22.07,0.955,0.979,0.935,45.24,44.02,149,25032.4
1941-06-16,1940,9,37,734.1,161,0.22,573.1,990.5,966.8,23.7,0.673,22.99,0.952,0.977,0.93,40.99,40.04,120.1,20180.7
1941-06-23,1940,9,38,616.1,161,0.262,455.1,990.5,966.4,24.1,0.555,23.58,0.953,0.977,0.932,45.12,43.48,96.71,16246.8
1941-06-30,1940,9,39,551.9,138.7,0.251,413.2,990.5,966.1,24.4,0.518,23.9,0.956,0.98,0.937,46.28,45.35,90.7,15238.4
1941-07-07,1940,10,40,485.3,135,0.279,350.3,990.5,965.8,24.7,0.423,24.29,0.948,0.975,0.924,39.55,38.56,77.12,12956.4
1941-07-14,1940,10,41,440.7,135,0.306,305.7,990.5,965.6,24.9,0.356,24.56,0.941,0.97,0.913,34.63,33.6,67.19,11288.2
1941-07-21,1940,10,42,416.4,135,0.324,281.4,990.5,965.5,25,0.32,24.71,0.936,0.97,0.908,31.9,30.95,61.89,10397.8
1941-07-28,1940,10,43,382,126.4,0.331,255.5,990.5,965.3,25.2,0.28,24.91,0.93,0.97,0.902,29.03,28.16,56.32,9462.22
1941-08-04,1940,11,44,347.5,115,0.331,232.5,990.5,965.1,25.4,0.293,25.07,0.934,0.973,0.909,34.12,32.46,51.15,8592.96
1941-08-11,1940,11,45,320.6,115,0.359,205.6,990.5,965,25.5,0.359,25.14,0.956,0.98,0.937,48.44,47.11,47.11,7914.19
1941-08-18,1940,11,46,310.9,115,0.37,195.9,990.5,965,25.5,0.342,25.2,0.953,0.98,0.934,46.15,45.23,45.23,7598.74
1941-08-25,1940,11,47,283.1,115,0.407,168.1,990.5,964.8,25.7,0.292,25.38,0.944,0.975,0.92,39.5,38.5,38.5,6468.77
1941-09-01,1940,12,48,273.3,91,0.333,182.3,990.5,964.8,25.7,0.315,25.39,0.949,0.98,0.93,43.06,42.2,42.2,7089.53
1941-09-08,1940,12,49,262.9,106.4,0.405,156.4,990.5,964.8,25.7,0.27,25.48,0.94,0.973,0.915,36.76,35.79,35.79,6013.11
1941-09-15,1940,12,50,261.9,118,0.451,143.9,990.5,964.7,25.8,0.249,25.5,0.936,0.97,0.908,33.68,32.66,32.66,5487.71
1941-09-22,1940,12,51,244.5,118,0.483,126.5,990.5,964.7,25.8,0.218,25.62,0.928,0.97,0.9,29.49,28.61,28.61,4806.23
1941-09-29,1940,12,52,215.3,103,0.478,112.3,990.5,964.5,26,0.191,25.82,0.919,0.97,0.892,26.15,25.37,25.37,4262.08
1941-10-06,1941,1,1,204.7,90.14,0.44,114.6,990.5,964.4,26.1,0.194,25.88,0.92,0.97,0.893,26.78,25.98,25.98,4363.87
1941-10-13,1941,1,2,203.8,73,0.358,130.8,990.5,964.4,26.1,0.221,25.86,0.931,0.97,0.903,30.87,29.95,29.95,5031.21
1941-10-20,1941,1,3,204.1,93.57,0.458,110.6,990.5,964.4,26.1,0.187,25.89,0.918,0.97,0.89,25.77,25,25,4199.9
1941-10-27,1941,1,4,211,95.86,0.455,115.2,990.5,964.5,26,0.195,25.84,0.921,0.97,0.893,26.89,26.08,26.08,4381.21
1941-11-03,1941,2,5,223.4,93,0.416,130.4,990.5,964.5,26,0.222,25.74,0.931,0.97,0.903,30.62,29.7,29.7,4989.18
1941-11-10,1941,2,6,225.7,93,0.412,132.7,990.5,964.6,25.9,0.227,25.72,0.931,0.97,0.904,31.19,30.25,30.25,5081.93
1941-11-17,1941,2,7,250,93,0.372,157,990.5,964.7,25.8,0.27,25.54,0.94,0.972,0.914,36.98,35.93,35.93,6036.97
1941-11-24,1941,2,8,256.3,93,0.363,163.3,990.5,964.7,25.8,0.281,25.49,0.942,0.973,0.917,38.48,37.44,37.44,6289.18
1941-12-01,1941,3,9,277.1,77,0.279,200.1,990.5,964.8,25.7,0.324,25.37,0.948,0.979,0.928,43.48,42.38,45.96,7721.21
1941-12-08,1941,3,10,319.2,77,0.241,242.2,990.5,965,25.5,0.257,25.25,0.926,0.97,0.898,27.76,26.93,53.86,9048.18
1941-12-15,1941,3,11,329.8,77,0.234,252.8,990.5,965,25.5,0.27,25.18,0.929,0.97,0.901,29,28.13,56.27,9452.9
1941-12-22,1941,3,12,380.5,77,0.204,303.5,990.5,965.3,25.2,0.346,24.86,0.939,0.971,0.912,34.73,33.75,67.49,11338.8
1941-12-29,1941,3,13,444.9,101.6,0.23,343.3,990.5,965.6,24.9,0.408,24.49,0.946,0.974,0.922,39.02,38.04,76.07,12780
1942-01-05,1941,4,14,456.1,115.9,0.255,340.2,990.5,965.7,24.8,0.405,24.44,0.946,0.973,0.92,38.58,37.54,75.07,12612.2
1942-01-12,1941,4,15,486.8,91,0.187,395.8,990.5,965.8,24.7,0.486,24.22,0.954,0.98,0.935,44.87,43.98,87.95,14776.1
1942-01-19,1941,4,16,511.7,78.14,0.153,433.5,990.5,965.9,24.6,0.541,24.06,0.957,0.98,0.938,48.93,47.15,94.3,15842.8
1942-01-26,1941,4,17,553.3,77.57,0.14,475.7,990.5,966.1,24.4,0.544,23.87,0.949,0.974,0.925,42.7,40.34,100.4,16860.2
1942-02-02,1941,5,18,603,105,0.174,498,990.5,966.3,24.2,0.553,23.64,0.948,0.972,0.921,38.96,37.43,105.4,17709.3
1942-02-09,1941,5,19,680.5,90.71,0.134,589.8,990.5,966.6,23.9,0.689,23.19,0.954,0.978,0.933,42.62,41.7,125.1,21015.8
1942-02-16,1941,5,20,752.8,90.71,0.12,662.1,990.5,966.9,23.6,0.811,22.78,0.957,0.98,0.938,47.19,46.25,138.7,23307.5
1942-02-23,1941,5,21,813.6,108.4,0.133,705.2,990.5,967.2,23.3,0.887,22.46,0.957,0.98,0.938,49.54,47.77,143.3,24076.9
1942-03-02,1941,6,22,881.6,129,0.146,752.6,990.5,967.4,23.1,0.941,22.13,0.955,0.978,0.934,46.3,44.19,149.2,25070.5
1942-03-09,1941,6,23,951.5,129,0.136,822.5,990.5,967.7,22.8,1.02,21.78,0.954,0.979,0.935,41.91,41.04,164.2,27577.5
1942-03-16,1941,6,24,1007,129,0.128,877.7,990.5,967.9,22.6,1.11,21.47,0.956,0.98,0.937,44.15,43.26,173.1,29072.9
1942-03-23,1941,6,25,1076,129,0.12,946.6,990.5,968.1,22.4,1.23,21.13,0.956,0.98,0.937,46.88,45.95,183.8,30875.9
1942-03-30,1941,6,26,1192,142.6,0.12,1048,990.5,968.5,22,1.54,20.46,0.956,0.98,0.937,50.22,48.2,192.8,32390.4
1942-04-06,1941,7,27,1572,148,0.0954,1100,990.5,969.7,20.8,1.84,18.94,0.953,0.98,0.934,48.66,47.24,189,31743.9
1942-04-13,1941,7,28,2028,148,0.0731,1100,990.5,971.1,19.4,1.87,17.48,0.95,0.98,0.931,44.77,43.87,175.5,29481.4
1942-04-20,1941,7,29,2200,148,0.0673,1100,990.5,971.6,18.9,1.87,17.04,0.948,0.98,0.929,43.58,42.71,170.8,28701.1
1942-04-27,1941,7,30,2079,166.9,0.0805,1100,990.5,971.3,19.2,1.87,17.33,0.949,0.98,0.93,44.37,43.48,173.9,29221.6
1942-05-04,1941,8,31,1842,192,0.104,1100,990.5,970.6,19.9,1.87,18.04,0.951,0.98,0.932,46.27,45.34,181.4,30470.4
1942-05-11,1941,8,32,1594,192,0.121,1100,990.5,969.8,20.7,1.86,18.85,0.952,0.98,0.933,48.42,47.45,189.8,31889.5
1942-05-18,1941,8,33,1409,192,0.137,1095,990.5,969.2,21.3,1.78,19.53,0.954,0.98,0.935,50.01,48.2,192.8,32390.4
1942-05-25,1941,8,34,1158,192,0.166,966.4,990.5,968.4,22.1,1.3,20.8,0.956,0.98,0.937,47.06,46.05,184.2,30946.6
1942-06-01,1941,9,35,953.2,161,0.169,792.2,990.5,967.7,22.8,0.994,21.8,0.955,0.979,0.935,43.96,42.77,157.3,26431.1
1942-06-08,1941,9,36,723,161,0.224,562,990.5,966.8,23.7,0.655,23.05,0.951,0.975,0.928,40.24,39.27,117.8,19790.3
1942-06-15,1941,9,37,565.1,155,0.275,410.1,990.5,966.1,24.4,0.515,23.84,0.955,0.98,0.936,45.78,44.65,89.3,15002.7
1942-06-22,1941,9,38,486.6,119,0.245,367.6,990.5,965.8,24.7,0.448,24.26,0.95,0.978,0.93,41.56,40.66,81.31,13660.2
1942-06-29,1941,9,39,435.5,111.1,0.255,324.3,990.5,965.6,24.9,0.382,24.56,0.944,0.971,0.916,36.85,35.77,71.54,12018.8
1942-07-06,1941,10,40,402.8,115.7,0.288,287.1,990.5,965.4,25.1,0.326,24.76,0.937,0.97,0.909,32.66,31.68,63.35,10643.1
1942-07-13,1941,10,41,377.7,135,0.358,242.7,990.5,965.3,25.2,0.265,24.95,0.927,0.97,0.899,27.51,26.68,53.37,8966.1
1942-07-20,1941,10,42,347.7,135,0.388,212.7,990.5,965.1,25.4,0.375,24.99,0.957,0.98,0.938,49.89,47.83,47.83,8034.64
1942-07-27,1941,10,43,329.5,129.3,0.392,200.2,990.5,965,25.5,0.352,25.1,0.954,0.98,0.935,47.05,46.1,46.1,7744.72
1942-08-03,1941,11,44,304.6,115,0.378,189.6,990.5,964.9,25.6,0.331,25.25,0.951,0.98,0.932,44.66,43.76,43.76,7352.12
1942-08-10,1941,11,45,285.7,96.14,0.336,189.5,990.5,964.8,25.7,0.329,25.33,0.951,0.98,0.932,44.78,43.88,43.88,7372.22
1942-08-17,1941,11,46,268.5,102.4,0.382,166.1,990.5,964.8,25.7,0.288,25.44,0.943,0.975,0.92,39.09,38.15,38.15,6409.57
1942-08-24,1941,11,47,255.7,115,0.45,140.7,990.5,964.7,25.8,0.243,25.53,0.935,0.97,0.907,32.94,31.95,31.95,5367.65
1942-08-31,1941,11,48,237.5,94.43,0.397,143,990.5,964.6,25.9,0.245,25.63,0.936,0.97,0.907,33.64,32.63,32.63,5481.68
1942-09-07,1941,12,49,222.9,91,0.408,131.9,990.5,964.5,26,0.225,25.74,0.931,0.97,0.903,31.01,30.08,30.08,5052.71
1942-09-14,1941,12,50,208.7,91,0.436,117.7,990.5,964.5,26,0.2,25.85,0.923,0.97,0.895,27.53,26.71,26.71,4486.83
1942-09-21,1941,12,51,201,91,0.453,110,990.5,964.4,26.1,0.186,25.9,0.394,0.416,0.382,11.28,10.94,10.94,1837.73
1942-09-28,1941,12,52,184,68.71,0.37,115.3,990.5,964.4,26.1,0.193,25.88,0.53,0.554,0.514,16.96,16.45,16.45,2763.39
1942-10-05,1942,1,1,195.9,55,0.28,140.9,990.5,964.4,26.1,0.237,25.86,0.935,0.97,0.907,33.39,32.39,32.39,5442
1942-10-12,1942,1,2,199.8,73,0.365,126.8,990.5,964.4,26.1,0.214,25.88,0.929,0.97,0.901,29.91,29.01,29.01,4873.78
1942-10-19,1942,1,3,203.7,73,0.358,130.7,990.5,964.4,26.1,0.221,25.86,0.931,0.97,0.903,30.84,29.92,29.92,5026.47
1942-10-26,1942,1,4,206.9,75.86,0.366,131,990.5,964.4,26.1,0.222,25.84,0.931,0.97,0.903,30.91,29.98,29.98,5036.29
1942-11-02,1942,2,5,215.2,93,0.432,122.2,990.5,964.5,26,0.208,25.8,0.926,0.97,0.899,28.63,27.78,27.78,4666.32
1942-11-09,1942,2,6,220,93,0.423,127,990.5,964.5,26,0.216,25.76,0.929,0.97,0.901,29.81,28.91,28.91,4857.57
1942-11-16,1942,2,7,234,93,0.397,141,990.5,964.6,25.9,0.241,25.65,0.935,0.97,0.907,33.15,32.15,32.15,5401.9
1942-11-23,1942,2,8,248.8,93,0.374,155.8,990.5,964.7,25.8,0.268,25.54,0.94,0.971,0.912,36.7,35.62,35.62,5983.95
1942-11-30,1942,2,9,254.7,79.29,0.311,175.4,990.5,964.7,25.8,0.301,25.48,0.946,0.978,0.926,41.49,40.6,40.6,6820.14
1942-12-07,1942,3,10,271.8,69.29,0.257,202.5,990.5,964.8,25.7,0.283,25.43,0.937,0.976,0.914,36.03,35.2,46.06,7738.63
1942-12-14,1942,3,11,322,59,0.184,263,990.5,965,25.5,0.284,25.21,0.931,0.97,0.903,30.26,29.35,58.7,9861.15
1942-12-21,1942,3,12,372.1,77,0.207,295.1,990.5,965.3,25.2,0.333,24.91,0.938,0.97,0.91,33.81,32.8,65.6,11020.1
1942-12-28,1942,3,13,396.4,83,0.209,313.4,990.5,965.4,25.1,0.362,24.76,0.942,0.97,0.913,35.83,34.75,69.51,11677.1
1943-01-04,1942,4,14,435.9,91,0.209,344.9,990.5,965.6,24.9,0.409,24.53,0.947,0.974,0.923,39.27,38.27,76.54,12858.7
1943-01-11,1942,4,15,480.1,73,0.152,407.1,990.5,965.8,24.7,0.501,24.24,0.955,0.98,0.936,46.22,45.3,90.6,15220.8
1943-01-18,1942,4,16,515.6,73,0.142,442.6,990.5,965.9,24.6,0.554,24.03,0.957,0.98,0.938,49.92,47.79,95.58,16056.7
1943-01-25,1942,4,17,534.4,73,0.137,461.4,990.5,966,24.5,0.583,23.91,0.957,0.98,0.938,51.78,48.2,96.4,16195.2
1943-02-01,1942,5,18,559.1,85,0.152,474.1,990.5,966.1,24.4,0.558,23.83,0.951,0.976,0.928,45.05,42.34,99.49,16713.7
1943-02-08,1942,5,19,618.4,85,0.138,533.4,990.5,966.4,24.1,0.593,23.53,0.949,0.974,0.924,38.95,37.93,113.8,19118
1943-02-15,1942,5,20,672.8,85,0.127,587.8,990.5,966.6,23.9,0.685,23.22,0.954,0.979,0.933,42.54,41.65,125,20992.5
1943-02-22,1942,5,21,737,85,0.115,652,990.5,966.8,23.7,0.793,22.86,0.957,0.98,0.938,46.63,45.69,137.1,23029.1
1943-03-01,1942,6,22,789.4,107,0.136,682.4,990.5,967.1,23.4,0.849,22.59,0.957,0.98,0.938,48.23,47.08,141.2,23729.1
1943-03-08,1942,6,23,879,119.6,0.136,759.4,990.5,967.4,23.1,0.952,22.13,0.955,0.978,0.934,46.74,44.3,149.7,25143.7
1943-03-15,1942,6,24,975,129,0.132,846,990.5,967.8,22.7,1.06,21.65,0.955,0.98,0.935,42.86,41.99,168,28217
1943-03-22,1942,6,25,1129,129,0.115,1000,990.5,968.3,22.2,1.39,20.8,0.956,0.98,0.937,48.72,47.08,188.3,31638.6
1943-03-29,1942,6,26,1350,139.9,0.104,1100,990.5,969,21.5,1.78,19.71,0.954,0.98,0.935,50.73,48.2,192.8,32390.4
1943-04-05,1942,7,27,1580,148,0.0937,1100,990.5,969.7,20.8,1.86,18.89,0.952,0.98,0.933,48.53,47.56,190.2,31959
1943-04-12,1942,7,28,1646,148,0.0899,1100,990.5,970,20.5,1.87,18.68,0.952,0.98,0.933,47.95,46.99,188,31580.6
1943-04-19,1942,7,29,1657,148,0.0894,1100,990.5,970,20.5,1.87,18.64,0.952,0.98,0.933,47.87,46.91,187.6,31522.1
1943-04-26,1942,7,30,1662,160.6,0.0966,1100,990.5,970,20.5,1.87,18.63,0.952,0.98,0.933,47.83,46.87,187.5,31495.7
1943-05-03,1942,8,31,1669,192,0.115,1100,990.5,970,20.5,1.86,18.6,0.952,0.98,0.933,47.77,46.81,187.3,31458.3
1943-05-10,1942,8,32,1645,192,0.117,1100,990.5,970,20.5,1.86,18.69,0.952,0.98,0.933,47.98,47.02,188.1,31598
1943-05-17,1942,8,33,1568,192,0.122,1100,990.5,969.7,20.8,1.86,18.94,0.952,0.98,0.933,48.65,47.68,190.7,32038.4
1943-05-24,1942,8,34,1454,192,0.132,1100,990.5,969.3,21.2,1.81,19.35,0.953,0.98,0.934,49.75,48.2,192.8,32390.4
1943-05-31,1942,8,35,1298,165.4,0.127,1098,990.5,968.8,21.7,1.75,19.91,0.955,0.98,0.936,51.19,48.2,192.8,32390.4
1943-06-07,1942,9,36,1169,182,0.157,987.1,990.5,968.4,22.1,1.38,20.69,0.956,0.98,0.937,47.8,46.37,185.5,31163.6
1943-06-14,1942,9,37,988.3,210,0.213,778.3,990.5,967.8,22.7,0.993,21.67,0.955,0.979,0.935,44.81,43.35,152.9,25689.5
1943-06-21,1942,9,38,783.9,210,0.269,573.9,990.5,967,23.5,0.682,22.78,0.952,0.976,0.929,40.65,39.68,119,20000.3
1943-06-28,1942,9,39,631.9,196.3,0.311,435.6,990.5,966.4,24.1,0.559,23.52,0.957,0.98,0.938,48.04,46.67,93.33,15679.5
1943-07-05,1942,10,40,531.5,178.7,0.336,352.8,990.5,966,24.5,0.43,24.08,0.948,0.975,0.925,39.5,38.52,77.05,12944.4
1943-07-12,1942,10,41,469.6,135,0.288,334.6,990.5,965.7,24.8,0.4,24.39,0.945,0.972,0.919,37.83,36.79,73.59,12362.8
1943-07-19,1942,10,42,427.8,135,0.316,292.8,990.5,965.5,25,0.337,24.64,0.938,0.97,0.91,33.19,32.2,64.39,10817.9
1943-07-26,1942,10,43,395.3,132.1,0.334,263.2,990.5,965.4,25.1,0.292,24.83,0.932,0.97,0.904,29.86,28.97,57.93,9732.99
1943-08-02,1942,11,44,368,115,0.313,253,990.5,965.2,25.3,0.276,24.98,0.929,0.97,0.901,28.8,27.93,55.87,9385.68
1943-08-09,1942,11,45,336.5,115,0.342,221.5,990.5,965.1,25.4,0.322,25.1,0.943,0.976,0.92,40.19,38.37,49.2,8265
1943-08-16,1942,11,46,313.1,115,0.368,198.1,990.5,965,25.5,0.346,25.19,0.954,0.98,0.935,46.68,45.74,45.74,7684.07
1943-08-23,1942,11,47,295.2,115,0.39,180.2,990.5,964.9,25.6,0.314,25.3,0.948,0.979,0.928,42.4,41.53,41.53,6976.8
1943-08-30,1942,11,48,272.3,117.1,0.431,155.2,990.5,964.8,25.7,0.269,25.44,0.94,0.971,0.913,36.39,35.35,35.35,5939.04
1943-09-06,1942,12,49,257.6,110.3,0.428,147.3,990.5,964.7,25.8,0.254,25.52,0.937,0.971,0.909,34.54,33.52,33.52,5631.66
1943-09-13,1942,12,50,237.9,91,0.383,146.9,990.5,964.6,25.9,0.252,25.62,0.937,0.97,0.909,34.59,33.55,33.55,5636.43
1943-09-20,1942,12,51,220.7,91,0.413,129.7,990.5,964.5,26,0.221,25.75,0.93,0.97,0.902,30.48,29.56,29.56,4966.56
1943-09-27,1942,12,52,206.1,83.29,0.404,122.9,990.5,964.4,26.1,0.208,25.86,0.926,0.97,0.898,28.86,27.99,27.99,4702.55
1943-10-04,1943,1,1,201.3,73,0.362,128.3,990.5,964.4,26.1,0.217,25.88,0.93,0.97,0.902,30.27,29.36,29.36,4932.69
1943-10-11,1943,1,2,195.5,73,0.373,122.5,990.5,964.4,26.1,0.206,25.88,0.926,0.97,0.899,28.82,27.95,27.95,4696.32
1943-10-18,1943,1,3,180.9,73,0.404,107.9,990.5,964.4,26.1,0.18,25.88,0.916,0.97,0.889,25.08,24.33,24.33,4087.02
1943-10-25,1943,1,4,177.1,73,0.412,104.1,990.5,964.4,26.1,0.173,25.88,0.913,0.97,0.886,24.13,23.4,23.4,3931.54
1943-11-01,1943,2,5,197.7,67,0.339,130.7,990.5,964.4,26.1,0.22,25.87,0.93,0.97,0.903,30.86,29.94,29.94,5029.09
1943-11-08,1943,2,6,200.3,67,0.335,133.3,990.5,964.4,26.1,0.224,25.87,0.932,0.97,0.904,31.5,30.56,30.56,5133.45
1943-11-15,1943,2,7,214.1,67,0.314,147.1,990.5,964.5,26,0.249,25.77,0.937,0.971,0.91,34.81,33.8,33.8,5678.94
1943-11-22,1943,2,8,245,67,0.274,178,990.5,964.7,25.8,0.304,25.53,0.947,0.977,0.926,42.23,41.27,41.27,6933.05
1943-11-29,1943,2,9,271.6,93.43,0.343,178.1,990.5,964.8,25.7,0.308,25.41,0.947,0.977,0.926,42.06,41.12,41.12,6907.77
1943-12-06,1943,3,10,340.9,104,0.306,236.9,990.5,965.1,25.4,0.273,25.12,0.93,0.971,0.904,30.33,29.49,52.68,8850.07
1943-12-13,1943,3,11,378.9,104,0.275,274.9,990.5,965.3,25.2,0.306,24.9,0.934,0.97,0.906,31.36,30.42,60.84,10220.4
1943-12-20,1943,3,12,443.1,104,0.236,339.1,990.5,965.6,24.9,0.402,24.5,0.946,0.974,0.921,38.53,37.54,75.08,12613.7
1943-12-27,1943,3,13,544.1,108.6,0.2,435.6,990.5,966,24.5,0.548,23.9,0.957,0.98,0.938,48.83,47.03,94.07,15803.7
1944-01-03,1943,4,14,656.3,120,0.184,536.3,990.5,966.5,24,0.604,23.37,0.949,0.973,0.924,38.87,37.85,113.6,19077.3
1944-01-10,1943,4,15,704.6,136.3,0.194,568.3,990.5,966.7,23.8,0.661,23.12,0.952,0.978,0.931,40.9,39.98,119.9,20149.6
1944-01-17,1943,4,16,767.7,139,0.181,628.7,990.5,967,23.5,0.764,22.77,0.956,0.98,0.937,44.71,43.82,131.5,22084.3
1944-01-24,1943,4,17,869.4,139,0.16,730.4,990.5,967.4,23.1,0.927,22.2,0.956,0.979,0.936,48.77,46.68,145.6,24452.7
1944-01-31,1943,4,18,979.1,158.7,0.162,820.4,990.5,967.8,22.7,1.02,21.67,0.954,0.979,0.934,41.57,40.68,162.7,27338.3
1944-02-07,1943,5,19,1150,162,0.141,988,990.5,968.4,22.1,1.36,20.77,0.956,0.98,0.937,48.04,46.76,187,31424.2
1944-02-14,1943,5,20,1339,162,0.121,1098,990.5,969,21.5,1.76,19.77,0.954,0.98,0.935,50.77,48.2,192.8,32390.4
1944-02-21,1943,5,21,1659,162,0.098,1100,990.5,970,20.5,1.86,18.64,0.952,0.98,0.933,47.87,46.91,187.6,31522.9
1944-02-28,1943,5,22,1968,217,0.11,1100,990.5,971,19.5,1.87,17.65,0.95,0.98,0.931,45.23,44.32,177.3,29784.9
1944-03-06,1943,6,23,2077,223,0.107,1100,990.5,971.3,19.2,1.87,17.34,0.949,0.98,0.93,44.38,43.5,174,29228.8
1944-03-13,1943,6,24,2050,183,0.0893,1100,990.5,971.2,19.3,1.87,17.41,0.949,0.98,0.93,44.56,43.67,174.7,29347.7
1944-03-20,1943,6,25,2142,183,0.0855,1100,990.5,971.4,19.1,1.87,17.18,0.949,0.98,0.93,43.96,43.08,172.3,28948.1
1944-03-27,1943,6,26,2269,192.7,0.0848,1100,990.5,971.8,18.7,1.87,16.88,0.948,0.98,0.929,43.13,42.27,169.1,28402.8
1944-04-03,1943,7,27,2360,217,0.092,1100,990.5,972,18.5,1.87,16.66,0.947,0.98,0.928,42.54,41.69,166.8,28016.3
1944-04-10,1943,7,28,2449,217,0.0887,1100,990.5,972.2,18.3,1.87,16.44,0.946,0.98,0.927,41.96,41.12,164.5,27633.3
1944-04-17,1943,7,29,2515,217,0.0863,1100,990.5,972.3,18.2,1.87,16.28,0.946,0.979,0.926,41.53,40.67,162.7,27333.6
1944-04-24,1943,7,30,2499,217,0.0868,1100,990.5,972.3,18.2,1.87,16.32,0.946,0.98,0.927,41.64,40.79,163.2,27409.9
1944-05-01,1943,8,31,2349,276,0.118,1100,990.5,971.9,18.6,1.87,16.68,0.947,0.98,0.928,42.61,41.76,167,28062.5
1944-05-08,1943,8,32,2109,276,0.131,1100,990.5,971.4,19.1,1.87,17.26,0.949,0.98,0.93,44.18,43.29,173.2,29093.4
1944-05-15,1943,8,33,1872,276,0.148,1100,990.5,970.7,19.8,1.87,17.94,0.951,0.98,0.932,46.01,45.09,180.4,30301.1
1944-05-22,1943,8,34,1655,276,0.167,1100,990.5,970,20.5,1.86,18.65,0.952,0.98,0.933,47.89,46.93,187.7,31537.1
1944-05-29,1943,8,35,1397,238.3,0.17,1096,990.5,969.2,21.3,1.77,19.57,0.954,0.98,0.935,50.19,48.18,192.7,32379.6
1944-06-05,1943,9,36,1144,203,0.178,940.8,990.5,968.4,22.1,1.26,20.89,0.956,0.98,0.937,46.01,45.09,180.3,30297.9
1944-06-12,1943,9,37,884,161,0.183,723,990.5,967.4,23.1,0.907,22.16,0.956,0.98,0.936,46.01,44.61,145.4,24432
1944-06-19,1943,9,38,690.8,161,0.234,529.8,990.5,966.7,23.8,0.616,23.22,0.95,0.975,0.926,40.68,39.24,110.8,18621.4
1944-06-26,1943,9,39,572.7,153.6,0.268,419.1,990.5,966.2,24.3,0.528,23.8,0.956,0.98,0.937,46.75,45.6,91.21,15322.5
1944-07-03,1943,10,40,506.6,135,0.267,371.6,990.5,965.9,24.6,0.455,24.16,0.951,0.978,0.931,41.88,40.98,81.96,13768.6
1944-07-10,1943,10,41,451.2,135,0.299,316.2,990.5,965.6,24.9,0.372,24.5,0.943,0.97,0.914,35.8,34.73,69.47,11670.4
1944-07-17,1943,10,42,403,135,0.336,268,990.5,965.4,25.1,0.3,24.79,0.933,0.97,0.905,30.39,29.47,58.95,9903.13
1944-07-24,1943,10,43,363,135,0.372,228,990.5,965.2,25.3,0.334,24.95,0.944,0.976,0.921,41.11,38.74,49.94,8389.47
1944-07-31,1943,10,44,339.8,117.9,0.347,221.9,990.5,965.1,25.4,0.323,25.08,0.943,0.976,0.92,40.32,38.31,49.08,8245.16
1944-08-07,1943,11,45,318.4,115,0.362,203.4,990.5,965,25.5,0.355,25.15,0.955,0.98,0.936,47.91,46.29,46.29,7777.19
1944-08-14,1943,11,46,288.4,115,0.399,173.4,990.5,964.9,25.6,0.302,25.34,0.946,0.977,0.924,40.75,39.82,39.82,6689.74
1944-08-21,1943,11,47,273.1,115,0.421,158.1,990.5,964.8,25.7,0.274,25.43,0.941,0.971,0.914,37.11,36.04,36.04,6054.66
1944-08-28,1943,11,48,254.8,104.7,0.41,150.1,990.5,964.7,25.8,0.259,25.52,0.938,0.971,0.91,35.25,34.21,34.21,5747.6
1944-09-04,1943,12,49,235.4,91,0.387,144.4,990.5,964.6,25.9,0.247,25.64,0.936,0.97,0.908,33.98,32.96,32.96,5537.41
1944-09-11,1943,12,50,223.5,91,0.407,132.5,990.5,964.5,26,0.226,25.73,0.931,0.97,0.903,31.14,30.21,30.21,5074.86
1944-09-18,1943,12,51,207.5,91,0.439,116.5,990.5,964.4,26.1,0.198,25.86,0.922,0.97,0.895,27.25,26.43,26.43,4439.99
1944-09-25,1943,12,52,202.7,88.43,0.436,114.2,990.5,964.4,26.1,0.193,25.89,0.658,0.693,0.638,19.35,18.77,18.77,3153.08
1944-10-02,1944,1,1,200.6,73,0.364,127.6,990.5,964.4,26.1,0.215,25.88,0.929,0.97,0.902,30.09,29.19,29.19,4903.77
1944-10-09,1944,1,2,198.1,73,0.368,125.1,990.5,964.4,26.1,0.211,25.89,0.928,0.97,0.9,29.48,28.59,28.59,4803.49
1944-10-16,1944,1,3,195.5,73,0.374,122.5,990.5,964.4,26.1,0.206,25.88,0.927,0.97,0.899,28.8,27.94,27.94,4693.82
1944-10-23,1944,1,4,196.8,73,0.371,123.8,990.5,964.4,26.1,0.208,25.89,0.928,0.97,0.9,29.14,28.27,28.27,4749.29
1944-10-30,1944,1,5,200.6,68.71,0.343,131.8,990.5,964.4,26.1,0.222,25.87,0.931,0.97,0.903,31.15,30.22,30.22,5076.55
1944-11-06,1944,2,6,206.5,67,0.325,139.5,990.5,964.4,26.1,0.236,25.83,0.934,0.97,0.906,33.01,32.02,32.02,5379
1944-11-13,1944,2,7,231.2,67,0.29,164.2,990.5,964.6,25.9,0.28,25.63,0.943,0.974,0.918,38.91,37.92,37.92,6370.48
1944-11-20,1944,2,8,258.2,89.29,0.345,168.9,990.5,964.7,25.8,0.291,25.48,0.944,0.975,0.921,39.85,38.86,38.86,6529.24
1944-11-27,1944,2,9,295.1,97.71,0.331,197.4,990.5,964.9,25.6,0.343,25.27,0.953,0.98,0.934,46.65,45.53,45.53,7649.45
1944-12-04,1944,3,10,357.5,104,0.292,253.5,990.5,965.2,25.3,0.277,25.04,0.929,0.97,0.901,28.9,28.03,56.07,9419.73
1944-12-11,1944,3,11,416.5,104,0.25,312.5,990.5,965.5,25,0.362,24.66,0.942,0.97,0.913,35.59,34.52,69.04,11598.8
1944-12-18,1944,3,12,431.2,104,0.241,327.2,990.5,965.5,25,0.384,24.58,0.944,0.971,0.917,37.22,36.17,72.33,12151.5
1944-12-25,1944,3,13,472.4,104,0.22,368.4,990.5,965.7,24.8,0.446,24.33,0.95,0.979,0.931,41.77,40.91,81.82,13746
1945-01-01,1944,4,14,493.9,120,0.243,373.9,990.5,965.8,24.7,0.456,24.22,0.951,0.979,0.932,42.24,41.37,82.75,13901.8
1945-01-08,1944,4,15,527.4,120,0.228,407.4,990.5,966,24.5,0.506,24.02,0.955,0.98,0.936,45.84,44.92,89.85,15094.5
1945-01-15,1944,4,16,588,115.9,0.198,472.2,990.5,966.2,24.3,0.575,23.68,0.954,0.978,0.933,46.96,44.82,100,16806.7
1945-01-22,1944,4,17,663.1,91,0.137,572.1,990.5,966.6,23.9,0.659,23.29,0.952,0.978,0.932,41.48,40.58,121.7,20452.7
1945-01-29,1944,4,18,739.1,99,0.134,640.1,990.5,966.9,23.6,0.775,22.87,0.956,0.98,0.937,45.76,44.85,134.5,22603.3
1945-02-05,1944,5,19,822.9,109.6,0.133,713.4,990.5,967.2,23.3,0.901,22.41,0.957,0.98,0.938,49.99,47.87,143.6,24127.6
1945-02-12,1944,5,20,897.3,137,0.153,760.3,990.5,967.5,23,0.942,22.07,0.955,0.978,0.933,44.71,43.04,151.5,25452.3
1945-02-19,1944,5,21,1063,137,0.13,925.9,990.5,968.1,22.4,1.21,21.2,0.956,0.98,0.937,45.93,44.94,179.8,30199.8
1945-02-26,1944,5,22,1098,163.3,0.151,934.9,990.5,968.2,22.3,1.28,21.01,0.955,0.979,0.935,45.83,44.18,176.7,29688.9
1945-03-05,1944,6,23,1690,183,0.116,1067,990.5,970.1,20.4,1.7,18.72,0.952,0.98,0.933,46.48,45.35,181.4,30472.1
1945-03-12,1944,6,24,2550,183,0.0723,1100,990.5,972.4,18.1,1.87,16.2,0.945,0.978,0.925,41.3,40.4,161.6,27148.2
1945-03-19,1944,6,25,3271,223,0.068,1100,990.5,974.1,16.4,1.87,14.5,0.938,0.971,0.91,36.68,35.61,142.4,23926.7
1945-03-26,1944,6,26,3806,247,0.0649,1100,990.5,975.3,15.2,1.87,13.36,0.931,0.97,0.903,33.54,32.54,130.1,21864.2
1945-04-02,1944,7,27,3758,295,0.0786,1100,990.5,975.2,15.3,1.87,13.46,0.932,0.97,0.904,33.82,32.81,131.2,22045
1945-04-09,1944,7,28,3388,295,0.0872,1100,990.5,974.4,16.1,1.87,14.24,0.936,0.97,0.908,35.97,34.89,139.6,23449.1
1945-04-16,1944,7,29,2986,272.7,0.0912,1100,990.5,973.5,17,1.87,15.15,0.941,0.973,0.916,38.46,37.41,149.6,25139.5
1945-04-23,1944,7,30,2633,217,0.0825,1100,990.5,972.6,17.9,1.87,16,0.945,0.978,0.924,40.77,39.86,159.4,26783.4
1945-04-30,1944,7,31,2404,267.6,0.112,1100,990.5,972.1,18.4,1.87,16.55,0.947,0.98,0.928,42.26,41.41,165.6,27826.2
1945-05-07,1944,8,32,2172,276,0.127,1100,990.5,971.5,19,1.87,17.11,0.948,0.98,0.929,43.76,42.89,171.5,28820.2
1945-05-14,1944,8,33,1907,276,0.145,1100,990.5,970.8,19.7,1.87,17.83,0.951,0.98,0.932,45.71,44.8,179.2,30105.3
1945-05-21,1944,8,34,1671,276,0.165,1100,990.5,970,20.5,1.87,18.6,0.952,0.98,0.933,47.75,46.8,187.2,31446.5
1945-05-28,1944,8,35,1436,247.7,0.172,1100,990.5,969.3,21.2,1.8,19.42,0.954,0.98,0.934,49.95,48.14,192.6,32351.2
1945-06-04,1944,9,36,1179,210,0.179,969.4,990.5,968.5,22,1.34,20.7,0.956,0.98,0.936,46.96,45.84,183.4,30806.6
1945-06-11,1944,9,37,934.5,161,0.173,773.5,990.5,967.6,22.9,0.971,21.89,0.955,0.979,0.935,44.9,43.74,154.5,25951.5
1945-06-18,1944,9,38,783.8,161,0.206,622.8,990.5,967,23.5,0.757,22.71,0.955,0.98,0.936,44.15,43.26,129.8,21802.6
1945-06-25,1944,9,39,662.2,157.3,0.238,504.9,990.5,966.5,24,0.59,23.36,0.95,0.974,0.926,41.54,39.82,105.7,17754.1
1945-07-02,1944,10,40,558.5,135,0.242,423.5,990.5,966.1,24.4,0.533,23.85,0.956,0.98,0.937,47.36,46.07,92.14,15479.6
1945-07-09,1944,10,41,496.5,135,0.272,361.5,990.5,965.8,24.7,0.44,24.23,0.95,0.977,0.928,40.78,39.87,79.73,13395.2
1945-07-16,1944,10,42,455.4,149.6,0.329,305.8,990.5,965.6,24.9,0.358,24.49,0.94,0.971,0.913,34.55,33.53,67.06,11265.9
1945-07-23,1944,10,43,423.4,186,0.44,237.4,990.5,965.5,25,0.306,24.69,0.936,0.973,0.911,34.3,32.68,51.59,8666.55
1945-07-30,1944,10,44,392.7,163.9,0.417,228.8,990.5,965.4,25.1,0.315,24.82,0.939,0.974,0.915,37.12,35.36,50.07,8411.54
1945-08-06,1944,11,45,355.9,155,0.436,200.9,990.5,965.2,25.3,0.355,24.97,0.954,0.98,0.935,46.95,45.92,45.92,7714.54
1945-08-13,1944,11,46,337.5,155,0.46,182.5,990.5,965.1,25.4,0.322,25.09,0.949,0.979,0.929,42.62,41.73,41.73,7011.15
1945-08-20,1944,11,47,314.7,155,0.493,159.7,990.5,965,25.5,0.281,25.25,0.942,0.971,0.915,37.23,36.17,36.17,6076.63
1945-08-27,1944,11,48,288.4,144.4,0.5,143.9,990.5,964.9,25.6,0.252,25.4,0.936,0.971,0.908,33.55,32.58,32.58,5472.84
1945-09-03,1944,12,49,266.3,118,0.443,148.3,990.5,964.8,25.7,0.257,25.48,0.937,0.97,0.909,34.74,33.7,33.7,5661.22
1945-09-10,1944,12,50,252.1,118,0.468,134.1,990.5,964.7,25.8,0.231,25.56,0.932,0.97,0.904,31.33,30.39,30.39,5105.57
1945-09-17,1944,12,51,232.9,106.4,0.457,126.5,990.5,964.6,25.9,0.217,25.69,0.927,0.97,0.9,29.56,28.67,28.67,4817.01
1945-09-24,1944,12,52,225.9,91,0.403,134.9,990.5,964.6,25.9,0.231,25.71,0.932,0.97,0.904,31.73,30.77,30.77,5170.11
1945-10-01,1945,1,1,217.4,97,0.446,120.4,990.5,964.5,26,0.205,25.79,0.925,0.97,0.897,28.17,27.33,27.33,4591.1
1945-10-08,1945,1,2,205.3,97,0.473,108.3,990.5,964.4,26.1,0.183,25.88,0.916,0.97,0.889,25.19,24.44,24.44,4105.26
1945-10-15,1945,1,3,201.8,93.57,0.464,108.2,990.5,964.4,26.1,0.183,25.91,0.394,0.416,0.382,11.35,11.01,11.01,1849.63
1945-10-22,1945,1,4,202,73,0.361,129,990.5,964.4,26.1,0.218,25.86,0.93,0.97,0.902,30.44,29.53,29.53,4960.88
1945-10-29,1945,1,5,205.4,84.43,0.411,120.9,990.5,964.4,26.1,0.205,25.86,0.924,0.97,0.897,28.37,27.52,27.52,4622.68
1945-11-05,1945,2,6,217.8,93,0.427,124.8,990.5,964.5,26,0.213,25.78,0.928,0.97,0.9,29.28,28.4,28.4,4771.18
1945-11-12,1945,2,7,230.3,93,0.404,137.3,990.5,964.6,25.9,0.235,25.68,0.933,0.97,0.905,32.28,31.31,31.31,5260.52
1945-11-19,1945,2,8,250.3,93,0.372,157.3,990.5,964.7,25.8,0.271,25.54,0.94,0.972,0.914,37.05,36.02,36.02,6050.54
1945-11-26,1945,2,9,291.6,96.14,0.33,195.5,990.5,964.9,25.6,0.339,25.29,0.953,0.98,0.934,46.2,45.21,45.21,7596.11
1945-12-03,1945,3,10,327.9,104,0.318,223.9,990.5,965,25.5,0.301,25.16,0.938,0.974,0.914,36.69,35.29,49.91,8385.42
1945-12-10,1945,3,11,364.8,104,0.286,260.8,990.5,965.2,25.3,0.286,24.99,0.931,0.97,0.903,29.74,28.85,57.7,9693.61
1945-12-17,1945,3,12,430.1,104,0.242,326.1,990.5,965.5,25,0.383,24.58,0.944,0.971,0.916,37.1,36.02,72.04,12102.2
1945-12-24,1945,3,13,490.5,104,0.212,386.5,990.5,965.8,24.7,0.473,24.22,0.953,0.98,0.934,43.74,42.87,85.74,14404.2
1945-12-31,1945,3,14,535.6,117.7,0.22,417.9,990.5,966,24.5,0.522,23.97,0.956,0.98,0.937,46.96,45.99,91.99,15453.5
1946-01-07,1945,4,15,629.2,120,0.192,509.2,990.5,966.4,24.1,0.606,23.48,0.953,0.977,0.931,44.58,42.58,107.1,17990.8
1946-01-14,1945,4,16,781.4,120,0.154,661.4,990.5,967,23.5,0.814,22.66,0.956,0.98,0.937,46.83,45.64,136.9,23001.4
1946-01-21,1945,4,17,911.8,139,0.153,772.8,990.5,967.5,23,0.967,21.99,0.955,0.979,0.935,45.24,43.49,153.3,25758.2
1946-01-28,1945,4,18,978,148.9,0.152,829.2,990.5,967.8,22.7,1.03,21.66,0.954,0.98,0.935,42.02,41.17,164.7,27663.1
1946-02-04,1945,5,19,982,162,0.165,820,990.5,967.8,22.7,1.02,21.65,0.954,0.979,0.934,41.54,40.68,162.7,27336.5
1946-02-11,1945,5,20,982,162,0.165,820,990.5,967.8,22.7,1.02,21.65,0.954,0.979,0.934,41.54,40.68,162.7,27336.5
1946-02-18,1945,5,21,982,147.7,0.151,834.3,990.5,967.8,22.7,1.04,21.63,0.955,0.98,0.935,42.24,41.38,165.5,27809.4
1946-02-25,1945,5,22,986.6,133.6,0.136,853,990.5,967.8,22.7,1.07,21.59,0.955,0.98,0.936,43.11,42.25,169,28392.4
1946-03-04,1945,6,23,1039,129,0.124,910.3,990.5,968,22.5,1.17,21.31,0.956,0.98,0.937,45.46,44.55,178.2,29939.8
1946-03-11,1945,6,24,1120,129,0.115,991.4,990.5,968.3,22.2,1.34,20.88,0.956,0.98,0.937,48.52,47.35,189.4,31818.4
1946-03-18,1945,6,25,1189,129,0.109,1060,990.5,968.5,22,1.57,20.43,0.956,0.98,0.936,50.76,48.2,192.8,32390.4
1946-03-25,1945,6,26,1209,129,0.107,1080,990.5,968.6,21.9,1.65,20.29,0.955,0.98,0.936,51.33,48.2,192.8,32390.4
1946-04-01,1945,7,27,1249,148,0.119,1097,990.5,968.7,21.8,1.73,20.09,0.955,0.98,0.936,51.58,48.2,192.8,32390.4
1946-04-08,1945,7,28,1308,148,0.113,1100,990.5,968.9,21.6,1.77,19.87,0.955,0.98,0.936,51.15,48.2,192.8,32390.4
1946-04-15,1945,7,29,1413,148,0.105,1100,990.5,969.2,21.3,1.81,19.48,0.954,0.98,0.935,50.11,48.2,192.8,32390.4
1946-04-22,1945,7,30,1496,148,0.0988,1100,990.5,969.5,21,1.85,19.18,0.953,0.98,0.934,49.28,48.17,192.7,32372.2
1946-04-29,1945,7,31,1561,179.4,0.115,1100,990.5,969.7,20.8,1.86,18.96,0.952,0.98,0.933,48.7,47.73,190.9,32071.5
1946-05-06,1945,8,32,1516,192,0.127,1100,990.5,969.5,21,1.84,19.12,0.953,0.98,0.934,49.14,48.06,192.3,32299.6
1946-05-13,1945,8,33,1410,192,0.136,1100,990.5,969.2,21.3,1.79,19.51,0.954,0.98,0.935,50.19,48.2,192.8,32390.4
1946-05-20,1945,8,34,1370,192,0.14,1100,990.5,969.1,21.4,1.78,19.66,0.954,0.98,0.935,50.59,48.2,192.8,32390.4
1946-05-27,1945,8,35,1262,183.1,0.145,1071,990.5,968.7,21.8,1.63,20.14,0.955,0.98,0.936,50.52,48.2,192.8,32390.4
1946-06-03,1945,9,36,1081,161,0.149,920.4,990.5,968.2,22.3,1.2,21.14,0.956,0.98,0.937,45.55,44.64,178.6,30000.2
1946-06-10,1945,9,37,885.2,161,0.183,724.2,990.5,967.4,23.1,0.909,22.15,0.956,0.979,0.936,46.24,44.76,145.5,24444.3
1946-06-17,1945,9,38,713.6,161,0.226,552.6,990.5,966.8,23.7,0.638,23.11,0.951,0.975,0.927,39.67,38.69,116.1,19501.6
1946-06-24,1945,9,39,599.9,161,0.269,438.9,990.5,966.3,24.2,0.545,23.66,0.954,0.979,0.934,46.06,44.41,93.68,15738
1946-07-01,1945,10,40,479,135,0.283,344,990.5,965.8,24.7,0.414,24.33,0.947,0.974,0.922,38.85,37.86,75.72,12720.8
1946-07-08,1945,10,41,422.1,135,0.32,287.1,990.5,965.5,25,0.329,24.67,0.937,0.97,0.909,32.55,31.57,63.14,10608
1946-07-15,1945,10,42,393.2,135,0.343,258.2,990.5,965.4,25.1,0.285,24.85,0.931,0.97,0.903,29.28,28.4,56.81,9543.44
1946-07-22,1945,10,43,359,135,0.377,224,990.5,965.2,25.3,0.327,24.98,0.943,0.976,0.921,40.28,38.6,49.69,8347.71
1946-07-29,1945,10,44,335.1,123.6,0.368,211.6,990.5,965.1,25.4,0.371,25.05,0.957,0.98,0.938,49.75,47.83,47.83,8034.64
1946-08-05,1945,11,45,308.5,115,0.373,193.5,990.5,964.9,25.6,0.338,25.22,0.952,0.98,0.933,45.57,44.66,44.66,7502.67
1946-08-12,1945,11,46,288.3,115,0.399,173.3,990.5,964.9,25.6,0.302,25.35,0.946,0.977,0.924,40.74,39.82,39.82,6690.53
1946-08-19,1945,11,47,272.1,115,0.423,157.1,990.5,964.8,25.7,0.273,25.44,0.94,0.971,0.913,36.86,35.8,35.8,6013.93
1946-08-26,1945,11,48,257,111.6,0.434,145.4,990.5,964.7,25.8,0.251,25.52,0.936,0.97,0.908,34.08,33.06,33.06,5554.56
1946-09-02,1945,12,49,236.8,91,0.384,145.8,990.5,964.6,25.9,0.25,25.63,0.937,0.97,0.908,34.31,33.28,33.28,5591.66
1946-09-09,1945,12,50,222.9,91,0.408,131.9,990.5,964.5,26,0.225,25.74,0.931,0.97,0.903,31.01,30.08,30.08,5052.71
1946-09-16,1945,12,51,209.2,91,0.435,118.2,990.5,964.5,26,0.201,25.84,0.924,0.97,0.896,27.68,26.85,26.85,4510.68
1946-09-23,1945,12,52,203.7,91,0.446,112.7,990.5,964.4,26.1,0.191,25.89,0.92,0.97,0.892,26.31,25.52,25.52,4287.96
1946-09-30,1945,12,53,201.7,75.57,0.374,126.2,990.5,964.4,26.1,0.213,25.88,0.928,0.97,0.9,29.73,28.84,28.84,4844.4
1946-10-07,1946,1,1,199.6,73,0.366,126.6,990.5,964.4,26.1,0.214,25.89,0.929,0.97,0.901,29.86,28.96,28.96,4865.92
1946-10-14,1946,1,2,197.9,73,0.369,124.9,990.5,964.4,26.1,0.21,25.89,0.928,0.97,0.9,29.42,28.54,28.54,4794.57
1946-10-21,1946,1,3,197.1,73,0.37,124.1,990.5,964.4,26.1,0.209,25.89,0.928,0.97,0.9,29.24,28.36,28.36,4764.84
1946-10-28,1946,1,4,196.6,70.43,0.358,126.2,990.5,964.4,26.1,0.212,25.88,0.929,0.97,0.901,29.74,28.85,28.85,4846.89
1946-11-04,1946,2,5,196.6,67,0.341,129.6,990.5,964.4,26.1,0.218,25.88,0.93,0.97,0.902,30.6,29.68,29.68,4986.02
1946-11-11,1946,2,6,197.3,67,0.34,130.3,990.5,964.4,26.1,0.219,25.88,0.93,0.97,0.903,30.76,29.83,29.83,5012.27
1946-11-18,1946,2,7,213.5,57.29,0.271,156.3,990.5,964.5,26,0.264,25.75,0.94,0.974,0.915,37.1,36.16,36.16,6074.42
1946-11-25,1946,2,8,250.1,53.86,0.215,196.3,990.5,964.7,25.8,0.335,25.47,0.953,0.98,0.934,46.73,45.61,45.61,7662.69
1946-12-02,1946,3,9,301.3,77,0.256,224.3,990.5,964.9,25.6,0.297,25.29,0.938,0.974,0.914,36.57,35.34,50.42,8470.89
1946-12-09,1946,3,10,356.5,96.29,0.269,260.2,990.5,965.2,25.3,0.283,25.03,0.931,0.97,0.903,29.73,28.84,57.68,9689.99
1946-12-16,1946,3,11,395.5,104,0.263,291.5,990.5,965.4,25.1,0.331,24.79,0.938,0.97,0.91,33.22,32.23,64.45,10828.4
1946-12-23,1946,3,12,448.3,104,0.232,344.3,990.5,965.6,24.9,0.41,24.47,0.947,0.974,0.922,39.12,38.12,76.23,12807.2
1946-12-30,1946,3,13,498.1,115.4,0.232,382.7,990.5,965.8,24.7,0.469,24.19,0.953,0.98,0.934,43.24,42.38,84.76,14239.6
1947-01-06,1946,4,14,545.5,120,0.22,425.5,990.5,966.1,24.4,0.533,23.91,0.957,0.98,0.938,47.73,46.65,93.3,15673.9
1947-01-13,1946,4,15,598.4,120,0.201,478.4,990.5,966.3,24.2,0.57,23.64,0.952,0.976,0.929,45.02,42.59,100.2,16839.3
1947-01-20,1946,4,16,703.1,120,0.171,583.1,990.5,966.7,23.8,0.682,23.11,0.953,0.978,0.932,41.96,41.06,123.2,20692.9
1947-01-27,1946,4,17,718.8,124.9,0.174,594,990.5,966.8,23.7,0.701,23.02,0.954,0.98,0.935,42.65,41.8,125.4,21068
1947-02-03,1946,5,18,744.9,137,0.184,607.9,990.5,966.9,23.6,0.726,22.89,0.955,0.98,0.936,43.45,42.58,127.7,21458.6
1947-02-10,1946,5,19,793.3,109.6,0.138,683.7,990.5,967.1,23.4,0.85,22.58,0.957,0.98,0.938,48.28,47.01,141,23692.5
1947-02-17,1946,5,20,897.3,105,0.117,792.3,990.5,967.5,23,0.991,22.02,0.955,0.979,0.936,46.4,44.3,156.6,26301.3
1947-02-24,1946,5,21,1096,127.3,0.115,968.5,990.5,968.2,22.3,1.29,21.01,0.956,0.98,0.937,47.67,46.57,186.3,31293.2
1947-03-03,1946,6,22,1388,183,0.132,1095,990.5,969.1,21.4,1.77,19.61,0.954,0.98,0.935,50.19,48.2,192.8,32390.4
1947-03-10,1946,6,23,1667,183,0.11,1100,990.5,970,20.5,1.86,18.62,0.952,0.98,0.933,47.81,46.82,187.3,31464.5
1947-03-17,1946,6,24,2087,183,0.0885,1100,990.5,971.3,19.2,1.87,17.35,0.949,0.98,0.93,44.42,43.53,174.1,29251.8
1947-03-24,1946,6,25,3167,183,0.0587,1100,990.5,973.9,16.6,1.87,14.76,0.939,0.972,0.913,37.39,36.36,145.5,24436.1
1947-03-31,1946,6,26,4449,279,0.0625,1100,990.5,976.5,14,1.87,12.13,0.921,0.97,0.893,30.12,29.22,116.9,19636.4
1947-04-07,1946,7,27,4682,295,0.0631,1100,990.5,976.9,13.6,1.87,11.7,0.917,0.97,0.889,28.93,28.06,112.2,18856.5
1947-04-14,1946,7,28,4354,295,0.0678,1100,990.5,976.3,14.2,1.87,12.3,0.923,0.97,0.895,30.6,29.69,118.7,19948.9
1947-04-21,1946,7,29,4164,295,0.0708,1100,990.5,976,14.5,1.87,12.65,0.926,0.97,0.898,31.57,30.63,122.5,20581.1
1947-04-28,1946,7,30,3924,309.9,0.079,1100,990.5,975.5,15,1.87,13.11,0.93,0.97,0.902,32.87,31.88,127.5,21424.9
1947-05-05,1946,8,31,3654,321,0.088,1100,990.5,974.9,15.6,1.87,13.68,0.933,0.97,0.905,34.42,33.39,133.6,22438.5
1947-05-12,1946,8,32,3199,321,0.101,1100,990.5,974,16.5,1.87,14.66,0.939,0.971,0.912,37.12,36.04,144.2,24217.4
1947-05-19,1946,8,33,2760,321,0.117,1100,990.5,972.9,17.6,1.87,15.69,0.944,0.976,0.921,39.94,38.98,155.9,26193.6
1947-05-26,1946,8,34,2390,311.9,0.13,1100,990.5,972,18.5,1.87,16.58,0.947,0.98,0.928,42.35,41.5,166,27885.3
1947-06-02,1946,9,35,2039,257,0.126,1100,990.5,971.2,19.3,1.87,17.45,0.949,0.98,0.93,44.69,43.79,175.2,29428.8
1947-06-09,1946,9,36,1649,257,0.157,1100,990.5,970,20.5,1.87,18.67,0.952,0.98,0.933,47.94,46.98,187.9,31569.3
1947-06-16,1946,9,37,1470,257,0.175,1097,990.5,969.4,21.1,1.82,19.3,0.953,0.98,0.934,49.49,48.04,192.2,32283.7
1947-06-23,1946,9,38,1233,257,0.209,975.5,990.5,968.6,21.9,1.35,20.52,0.956,0.98,0.936,46.85,45.88,183.5,30829.1
1947-06-30,1946,9,39,1062,231.3,0.218,830.3,990.5,968.1,22.4,1.08,21.33,0.955,0.98,0.936,45.15,43.49,160.2,26912.8
1947-07-07,1946,10,40,888.9,227,0.256,661.9,990.5,967.5,23,0.834,22.21,0.956,0.98,0.937,45.91,44.8,134.4,22576.7
1947-07-14,1946,10,41,740.2,227,0.307,513.2,990.5,966.9,23.6,0.613,23.03,0.951,0.974,0.927,41.59,40,106.2,17846
1947-07-21,1946,10,42,635.6,227,0.358,408.6,990.5,966.4,24.1,0.518,23.54,0.955,0.98,0.936,45.05,44.15,88.3,14834.1
1947-07-28,1946,10,43,559.7,208.6,0.372,351.1,990.5,966.1,24.4,0.431,23.95,0.948,0.974,0.924,39.11,38.1,76.2,12800.8
1947-08-04,1946,11,44,501.8,184,0.367,317.8,990.5,965.9,24.6,0.379,24.26,0.943,0.97,0.915,35.66,34.59,69.19,11623.8
1947-08-11,1946,11,45,467.4,184,0.394,283.4,990.5,965.7,24.8,0.327,24.47,0.937,0.97,0.909,31.85,30.9,61.8,10381.8
1947-08-18,1946,11,46,433.4,184,0.425,249.4,990.5,965.6,24.9,0.278,24.67,0.929,0.97,0.901,28.03,27.19,54.38,9135.51
1947-08-25,1946,11,47,401.2,184,0.459,217.2,990.5,965.4,25.1,0.343,24.75,0.947,0.977,0.926,42.51,41.02,48.21,8099.1
1947-09-01,1946,12,48,368.8,138,0.375,230.8,990.5,965.2,25.3,0.294,24.96,0.934,0.973,0.909,33.69,32.27,50.77,8529.38
1947-09-08,1946,12,49,338.5,138,0.408,200.5,990.5,965.1,25.4,0.353,25.05,0.954,0.98,0.935,47.01,46.07,46.07,7740.25
1947-09-15,1946,12,50,318.3,138,0.434,180.3,990.5,965,25.5,0.317,25.19,0.948,0.979,0.928,42.23,41.34,41.34,6945.81
1947-09-22,1946,12,51,301.9,138,0.457,163.9,990.5,964.9,25.6,0.288,25.3,0.943,0.973,0.917,38.35,37.31,37.31,6267.55
1947-09-29,1946,12,52,291.3,118,0.404,173.3,990.5,964.9,25.6,0.302,25.33,0.946,0.977,0.924,40.73,39.81,39.81,6688.71
1947-10-06,1947,1,1,277.6,110,0.396,167.6,990.5,964.8,25.7,0.292,25.4,0.944,0.975,0.92,39.41,38.42,38.42,6454.64
1947-10-13,1947,1,2,266.8,110,0.413,156.8,990.5,964.8,25.7,0.272,25.46,0.94,0.97,0.912,36.82,35.72,35.72,6000.44
1947-10-20,1947,1,3,262.9,110,0.418,152.9,990.5,964.8,25.7,0.265,25.48,0.939,0.97,0.911,35.9,34.82,34.82,5849.84
1947-10-27,1947,1,4,266,108.9,0.41,157.1,990.5,964.8,25.7,0.273,25.46,0.941,0.97,0.913,36.9,35.81,35.81,6016.38
1947-11-03,1947,2,5,266.8,106,0.397,160.8,990.5,964.8,25.7,0.279,25.45,0.942,0.971,0.915,37.8,36.72,36.72,6168.99
1947-11-10,1947,2,6,263.7,106,0.402,157.7,990.5,964.8,25.7,0.273,25.47,0.941,0.971,0.913,37.06,35.98,35.98,6045.19
1947-11-17,1947,2,7,290.6,100.4,0.346,190.2,990.5,964.9,25.6,0.331,25.3,0.951,0.979,0.931,44.88,43.63,43.63,7329.99
1947-11-24,1947,2,8,298.9,93,0.312,205.9,990.5,964.9,25.6,0.335,25.26,0.95,0.979,0.93,44.71,43.41,47.02,7898.9
1947-12-01,1947,3,9,327.2,104,0.319,223.2,990.5,965,25.5,0.296,25.17,0.938,0.974,0.914,35.84,34.96,50.24,8440.86
1947-12-08,1947,3,10,378.6,104,0.275,274.6,990.5,965.3,25.2,0.306,24.9,0.934,0.97,0.906,31.32,30.38,60.77,10209.3
1947-12-15,1947,3,11,412.1,104,0.252,308.1,990.5,965.5,25,0.356,24.69,0.941,0.97,0.913,35.1,34.05,68.1,11440.8
1947-12-22,1947,3,12,469.6,104,0.223,365.6,990.5,965.7,24.8,0.442,24.34,0.949,0.976,0.927,41.41,40.25,80.49,13523.2
1947-12-29,1947,3,13,521.5,113.1,0.217,408.3,990.5,965.9,24.6,0.507,24.05,0.955,0.98,0.936,45.98,44.96,89.92,15106.6
1948-01-05,1947,4,14,622,120,0.193,502,990.5,966.4,24.1,0.578,23.54,0.95,0.974,0.925,41.65,39.75,105.5,17718.6
1948-01-12,1947,4,15,731.2,120,0.165,611.2,990.5,966.8,23.7,0.73,22.95,0.955,0.979,0.935,43.74,42.83,128.5,21588
1948-01-19,1947,4,16,807.8,133.6,0.165,674.2,990.5,967.1,23.4,0.839,22.53,0.957,0.98,0.938,47.53,46.55,139.7,23462.1
1948-01-26,1947,4,17,840.5,138.7,0.165,701.8,990.5,967.3,23.2,0.887,22.35,0.957,0.98,0.938,49.07,47.67,143,24026
1948-02-02,1947,5,18,934,137,0.147,797,990.5,967.6,22.9,0.983,21.88,0.954,0.978,0.933,42.61,41.39,158.7,26656.4
1948-02-09,1947,5,19,1065,154.9,0.145,909.9,990.5,968.1,22.4,1.17,21.22,0.956,0.98,0.937,45.23,44.32,177.3,29785.6
1948-02-16,1947,5,20,1359,162,0.121,1081,990.5,969,21.5,1.71,19.76,0.954,0.98,0.935,49.93,48.06,192.2,32294.6
1948-02-23,1947,5,21,2638,162,0.0659,1100,990.5,972.6,17.9,1.87,16.06,0.944,0.976,0.921,40.91,39.96,159.8,26851.8
1948-03-01,1947,6,22,5407,239,0.0445,1100,990.54,978.1,12.4,1.86,10.57,0.765,0.831,0.742,22.06,20.38,81.52,13694.6
1948-03-08,1947,6,23,6060,282.4,0.0466,1100,990.59,979.1,11.5,1.84,9.631,0,0,0,0,0,0,0
1948-03-15,1947,6,24,5873,315,0.0536,1100,990.58,978.9,11.7,1.85,9.877,0,0,0,0,0,0,0
1948-03-22,1947,6,25,5764,315,0.0547,1100,990.57,978.7,11.9,1.85,10.03,0.75,0.831,0.727,20.31,18.04,72.14,12119.6
1948-03-29,1947,6,26,5653,343,0.0607,1100,990.56,978.5,12,1.85,10.19,0.88,0.97,0.854,24.2,21.73,86.92,14602
1948-04-05,1947,7,27,5452,364,0.0668,1100,990.54,978.2,12.3,1.86,10.48,0.891,0.97,0.864,25.18,23.08,92.34,15513.1
1948-04-12,1947,7,28,5286,364,0.0689,1100,990.53,978,12.6,1.86,10.72,0.9,0.97,0.873,26,24.24,96.97,16291.4
1948-04-19,1947,7,29,4820,364,0.0757,1100,990.5,977.2,13.3,1.87,11.45,0.914,0.97,0.887,28.25,27.27,109.1,18327.4
1948-04-26,1947,7,30,4251,351.7,0.0827,1100,990.5,976.1,14.4,1.87,12.49,0.924,0.97,0.897,31.13,30.2,120.8,20291.5
1948-05-03,1947,8,31,3804,321,0.0845,1100,990.5,975.3,15.2,1.87,13.36,0.931,0.97,0.903,33.55,32.55,130.2,21870.8
1948-05-10,1947,8,32,3330,321,0.0965,1100,990.5,974.3,16.2,1.87,14.36,0.937,0.97,0.909,36.31,35.22,140.9,23669
1948-05-17,1947,8,33,2940,321,0.109,1100,990.5,973.4,17.1,1.87,15.26,0.942,0.973,0.917,38.76,37.73,150.9,25354.2
1948-05-24,1947,8,34,2552,321,0.126,1100,990.5,972.4,18.1,1.87,16.19,0.946,0.979,0.925,41.29,40.41,161.6,27156.6
1948-05-31,1947,8,35,2263,266.1,0.117,1100,990.5,971.7,18.8,1.87,16.89,0.948,0.98,0.929,43.17,42.31,169.2,28431.7
1948-06-07,1947,9,36,1938,257,0.133,1100,990.5,970.9,19.6,1.87,17.74,0.95,0.98,0.931,45.47,44.56,178.3,29946.8
1948-06-14,1947,9,37,1660,257,0.155,1100,990.5,970,20.5,1.87,18.63,0.952,0.98,0.933,47.84,46.88,187.5,31504.1
1948-06-21,1947,9,38,1445,257,0.178,1094,990.5,969.3,21.2,1.79,19.4,0.954,0.98,0.934,49.59,48.14,192.5,32347.8
1948-06-28,1947,9,39,1206,239.9,0.199,966,990.5,968.5,22,1.31,20.64,0.956,0.98,0.937,46.7,45.76,183.1,30753.5
1948-07-05,1947,10,40,1019,227,0.223,792.3,990.5,968,22.5,1.01,21.53,0.954,0.978,0.933,43.56,42.09,154.6,25971.5
1948-07-12,1947,10,41,884.9,227,0.257,657.9,990.5,967.4,23.1,0.826,22.23,0.956,0.98,0.937,45.67,44.69,134.1,22525.2
1948-07-19,1947,10,42,748.7,227,0.304,521.7,990.5,966.9,23.6,0.611,22.99,0.95,0.973,0.925,39.7,38.29,108,18142.4
1948-07-26,1947,10,43,646.3,220.9,0.342,425.4,990.5,966.5,24,0.545,23.47,0.956,0.98,0.937,46.81,45.68,91.37,15350.1
1948-08-02,1947,11,44,575.4,184,0.32,391.4,990.5,966.2,24.3,0.489,23.82,0.954,0.98,0.934,43.59,42.7,85.4,14347.8
1948-08-09,1947,11,45,510,184,0.361,326,990.5,965.9,24.6,0.391,24.21,0.944,0.971,0.917,36.56,35.5,71,11927.3
1948-08-16,1947,11,46,461,184,0.399,277,990.5,965.7,24.8,0.318,24.51,0.935,0.97,0.907,31.13,30.2,60.4,10147.3
1948-08-23,1947,11,47,424,184,0.434,240,990.5,965.5,25,0.266,24.73,0.926,0.97,0.898,26.95,26.14,52.29,8784.17
1948-08-30,1947,11,48,393.8,151.1,0.383,242.7,990.5,965.4,25.1,0.309,24.82,0.938,0.973,0.912,34.99,33.52,53.27,8949.92
1948-09-06,1947,12,49,363.8,138,0.38,225.8,990.5,965.2,25.3,0.308,24.97,0.938,0.974,0.914,36.74,35.3,49.96,8393.05
1948-09-13,1947,12,50,330.9,138,0.417,192.9,990.5,965.1,25.4,0.34,25.11,0.952,0.98,0.933,45.23,44.32,44.32,7446.34
1948-09-20,1947,12,51,311.6,138,0.443,173.6,990.5,965,25.5,0.305,25.24,0.946,0.977,0.924,40.64,39.7,39.7,6669.21
1948-09-27,1947,12,52,286.4,126,0.439,160.4,990.5,964.8,25.7,0.28,25.37,0.942,0.973,0.916,37.58,36.59,36.59,6147.15
1948-10-04,1948,1,1,283.2,110,0.388,173.2,990.5,964.8,25.7,0.301,25.37,0.946,0.978,0.924,40.75,39.84,39.84,6692.38
1948-10-11,1948,1,2,283.2,110,0.388,173.2,990.5,964.8,25.7,0.301,25.37,0.946,0.978,0.924,40.75,39.84,39.84,6692.38
1948-10-18,1948,1,3,288.6,110,0.381,178.6,990.5,964.9,25.6,0.311,25.33,0.947,0.979,0.927,42.04,41.16,41.16,6914.75
1948-10-25,1948,1,4,316.2,110,0.348,206.2,990.5,965,25.5,0.36,25.16,0.956,0.98,0.937,48.63,47.21,47.21,7931.22
1948-11-01,1948,2,5,334.7,114,0.341,220.7,990.5,965.1,25.4,0.366,25.06,0.953,0.979,0.933,48.01,44.9,48.48,8144.65
1948-11-08,1948,2,6,351.1,114,0.325,237.1,990.5,965.2,25.3,0.257,25.09,0.925,0.97,0.897,26.97,26.16,52.33,8790.87
1948-11-15,1948,2,7,352.1,112.9,0.321,239.3,990.5,965.2,25.3,0.26,25.08,0.925,0.97,0.898,27.23,26.41,52.82,8873.33
1948-11-22,1948,2,8,364,106,0.291,258,990.5,965.2,25.3,0.282,25,0.931,0.97,0.903,29.43,28.55,57.1,9592.4
1948-11-29,1948,2,9,385.6,114.6,0.297,271.1,990.5,965.3,25.2,0.302,24.87,0.933,0.97,0.905,30.86,29.93,59.86,10056.3
1948-12-06,1948,3,10,406.7,118,0.29,288.7,990.5,965.4,25.1,0.329,24.74,0.937,0.97,0.909,32.83,31.84,63.69,10699.2
1948-12-13,1948,3,11,406.7,118,0.29,288.7,990.5,965.4,25.1,0.329,24.74,0.937,0.97,0.909,32.83,31.84,63.69,10699.2
1948-12-20,1948,3,12,406.7,106,0.261,300.7,990.5,965.4,25.1,0.345,24.72,0.94,0.97,0.911,34.26,33.23,66.46,11165.4
1948-12-27,1948,3,13,406.7,100.3,0.247,306.4,990.5,965.4,25.1,0.353,24.72,0.941,0.97,0.912,34.93,33.89,67.77,11385.7
1949-01-03,1948,4,14,431.9,91,0.211,340.9,990.5,965.5,25,0.403,24.55,0.946,0.974,0.921,38.82,37.81,75.63,12705.4
1949-01-10,1948,4,15,446.6,91,0.204,355.6,990.5,965.6,24.9,0.426,24.46,0.948,0.977,0.927,40.46,39.53,79.06,13281.4
1949-01-17,1948,4,16,464,83.29,0.181,380.8,990.5,965.7,24.8,0.463,24.35,0.952,0.978,0.931,43.26,42.33,84.65,14221.4
1949-01-24,1948,4,17,490.4,73,0.149,417.4,990.5,965.8,24.7,0.516,24.18,0.956,0.98,0.937,47.32,46.37,92.74,15580.1
1949-01-31,1948,4,18,490.4,83.29,0.17,407.1,990.5,965.8,24.7,0.502,24.19,0.956,0.98,0.936,46.14,45.22,90.44,15193.2
1949-02-07,1948,5,19,502.3,85,0.169,417.3,990.5,965.9,24.6,0.517,24.12,0.956,0.98,0.937,47.2,46.2,92.4,15523.2
1949-02-14,1948,5,20,551.5,85,0.154,466.5,990.5,966.1,24.4,0.562,23.86,0.954,0.977,0.932,46.87,44.49,99.04,16638.4
