date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1949-02-21,1948,5,21,599.7,85,0.142,514.7,990.5,966.3,24.2,0.561,23.64,0.947,0.971,0.92,37.69,36.61,109.8,18452.8
1949-02-28,1948,5,22,644.6,103.9,0.161,540.7,990.5,966.5,24,0.61,23.41,0.95,0.975,0.926,39.31,38.31,114.9,19309.9
1949-03-07,1948,6,23,730.4,107,0.147,623.4,990.5,966.8,23.7,0.75,22.93,0.955,0.98,0.936,44.62,43.72,131.2,22034.7
1949-03-14,1948,6,24,764,107,0.14,657,990.5,967,23.5,0.806,22.74,0.957,0.98,0.938,46.73,45.8,137.4,23083.3
1949-03-21,1948,6,25,779.1,107,0.137,672.1,990.5,967,23.5,0.832,22.65,0.957,0.98,0.938,47.63,46.68,140,23527.3
1949-03-28,1948,6,26,815.4,114.7,0.141,700.7,990.5,967.2,23.3,0.882,22.46,0.957,0.98,0.938,49.23,47.97,143.9,24175.4
1949-04-04,1948,7,27,847.8,125,0.148,722.8,990.5,967.3,23.2,0.913,22.3,0.956,0.979,0.936,48.48,46.69,145.6,24457.8
1949-04-11,1948,7,28,902.5,125,0.139,777.5,990.5,967.5,23,0.94,22.05,0.953,0.976,0.93,40.05,39.09,156.4,26271.2
1949-04-18,1948,7,29,902.5,125,0.139,777.5,990.5,967.5,23,0.94,22.05,0.953,0.976,0.93,40.05,39.09,156.4,26271.2
1949-04-25,1948,7,30,913.1,128.1,0.14,785,990.5,967.6,22.9,0.965,21.98,0.954,0.978,0.933,42.21,40.88,156.6,26313.7
1949-05-02,1948,8,31,895.6,147,0.164,748.6,990.5,967.5,23,0.974,22.04,0.957,0.98,0.938,51.61,48.2,144.6,24292.8
1949-05-09,1948,8,32,810.6,147,0.182,663.6,990.5,967.1,23.4,0.823,22.54,0.956,0.98,0.937,46.73,45.75,137.3,23058.3
1949-05-16,1948,8,33,698.9,147,0.211,551.9,990.5,966.7,23.8,0.634,23.17,0.951,0.975,0.927,39.72,38.74,116.2,19526.7
1949-05-23,1948,8,34,582.7,147,0.253,435.7,990.5,966.2,24.3,0.538,23.74,0.954,0.979,0.934,45.84,44.32,93.57,15719.4
1949-05-30,1948,8,35,491.5,127,0.258,364.5,990.5,965.8,24.7,0.444,24.24,0.95,0.978,0.929,41.16,40.25,80.5,13524.2
1949-06-06,1948,9,36,445.2,119,0.267,326.2,990.5,965.6,24.9,0.386,24.51,0.944,0.97,0.916,37.01,35.92,71.83,12067.6
1949-06-13,1948,9,37,416.7,119,0.286,297.7,990.5,965.5,25,0.343,24.68,0.939,0.97,0.911,33.83,32.82,65.63,11026.2
1949-06-20,1948,9,38,375.9,119,0.317,256.9,990.5,965.3,25.2,0.283,24.94,0.93,0.97,0.902,29.22,28.34,56.68,9522.42
1949-06-27,1948,9,39,364,114.3,0.314,249.7,990.5,965.2,25.3,0.272,25.01,0.929,0.97,0.901,28.44,27.58,55.17,9268.54
1949-07-04,1948,10,40,349.6,108,0.31,241.6,990.5,965.1,25.4,0.283,25.07,0.931,0.971,0.905,31.35,30.12,53.36,8964.56
1949-07-11,1948,10,41,324.1,108,0.333,216,990.5,965,25.5,0.378,25.1,0.958,0.98,0.939,50.95,48.2,48.2,8097.6
1949-07-18,1948,10,42,318.1,108,0.34,210.1,990.5,965,25.5,0.367,25.14,0.957,0.98,0.938,49.57,47.53,47.53,7985.72
1949-07-25,1948,10,43,291.4,108,0.371,183.4,990.5,964.9,25.6,0.32,25.31,0.949,0.98,0.93,43.21,42.33,42.33,7110.91
1949-08-01,1948,11,44,283.2,93,0.328,190.2,990.5,964.8,25.7,0.33,25.34,0.951,0.98,0.932,44.97,44.07,44.07,7403.14
1949-08-08,1948,11,45,276.2,93,0.337,183.2,990.5,964.8,25.7,0.318,25.38,0.949,0.979,0.929,43.27,42.37,42.37,7118.45
1949-08-15,1948,11,46,255.7,93,0.364,162.7,990.5,964.7,25.8,0.281,25.5,0.942,0.973,0.916,38.34,37.29,37.29,6264.98
1949-08-22,1948,11,47,243.3,93,0.382,150.3,990.5,964.7,25.8,0.259,25.58,0.938,0.97,0.91,35.39,34.33,34.33,5767.31
1949-08-29,1948,11,48,233.1,81,0.347,152.1,990.5,964.6,25.9,0.261,25.64,0.939,0.971,0.911,35.91,34.85,34.85,5855.33
1949-09-05,1948,12,49,218.6,72,0.329,146.6,990.5,964.5,26,0.25,25.74,0.937,0.97,0.909,34.68,33.64,33.64,5650.71
1949-09-12,1948,12,50,216.8,72,0.332,144.8,990.5,964.5,26,0.247,25.75,0.936,0.97,0.908,34.23,33.2,33.2,5577.91
1949-09-19,1948,12,51,204,85.57,0.42,118.4,990.5,964.4,26.1,0.201,25.88,0.923,0.97,0.895,27.74,26.9,26.9,4519.82
1949-09-26,1948,12,52,197,85.86,0.435,111.2,990.5,964.4,26.1,0.187,25.9,0.264,0.277,0.256,8.079,7.837,7.837,1316.6
1949-10-03,1949,1,1,180,73,0.406,107,990.5,964.4,26.1,0.178,25.88,0.916,0.97,0.888,24.86,24.12,24.12,4051.56
1949-10-10,1949,1,2,170.2,55,0.324,115.2,990.5,964.5,26,0.191,25.85,0.922,0.97,0.894,26.92,26.11,26.11,4386.82
1949-10-17,1949,1,3,170.2,61,0.359,109.2,990.5,964.5,26,0.181,25.86,0.919,0.969,0.891,25.46,24.68,24.68,4146.98
1949-10-24,1949,1,4,170.2,73,0.429,97.15,990.5,964.5,26,0.161,25.88,0.914,0.968,0.885,22.54,21.83,21.83,3667.29
1949-10-31,1949,1,5,170.2,67.86,0.399,102.3,990.5,964.5,26,0.169,25.87,0.913,0.97,0.885,23.69,22.98,22.98,3860.2
1949-11-07,1949,2,6,180.3,59.71,0.333,120.6,990.5,964.4,26.1,0.201,25.86,0.924,0.97,0.896,28.28,27.44,27.44,4609.3
1949-11-14,1949,2,7,196.8,50,0.254,146.8,990.5,964.4,26.1,0.246,25.85,0.937,0.97,0.909,34.87,33.82,33.82,5681.84
1949-11-21,1949,2,8,210.9,50,0.237,160.9,990.5,964.5,26,0.272,25.76,0.942,0.973,0.916,38.28,37.25,37.25,6257.55
1949-11-28,1949,2,9,244.9,65.43,0.266,179.5,990.5,964.7,25.8,0.307,25.53,0.948,0.979,0.928,42.6,41.7,41.7,7006.06
1949-12-05,1949,3,10,277.9,77,0.277,200.9,990.5,964.8,25.7,0.347,25.34,0.955,0.98,0.936,47.66,46.7,46.7,7846.31
1949-12-12,1949,3,11,295.8,77,0.261,218.8,990.5,964.9,25.6,0.312,25.3,0.942,0.976,0.919,39.72,38.47,49.5,8315.4
1949-12-19,1949,3,12,346.6,77,0.223,269.6,990.5,965.1,25.4,0.296,25.07,0.933,0.97,0.905,30.91,29.98,59.96,10073.4
1949-12-26,1949,3,13,407.9,79,0.194,328.9,990.5,965.4,25.1,0.384,24.68,0.944,0.972,0.918,37.58,36.54,73.07,12276.4
1950-01-02,1949,4,14,476.7,91,0.192,385.7,990.5,965.7,24.8,0.471,24.28,0.953,0.979,0.933,43.74,42.82,85.64,14388.1
1950-01-09,1949,4,15,578.3,111.7,0.193,466.5,990.5,966.2,24.3,0.565,23.73,0.954,0.977,0.932,46.64,44.41,98.79,16597.1
1950-01-16,1949,4,16,644.1,120,0.186,524.1,990.5,966.5,24,0.583,23.44,0.948,0.972,0.922,38.09,37.02,111.1,18658.6
1950-01-23,1949,4,17,695.4,120,0.173,575.4,990.5,966.7,23.8,0.669,23.15,0.953,0.978,0.932,41.48,40.59,121.8,20455.8
1950-01-30,1949,4,18,776.8,132.1,0.17,644.7,990.5,967,23.5,0.788,22.7,0.956,0.98,0.937,45.75,44.83,134.5,22596
1950-02-06,1949,5,19,1143,137,0.127,912.4,990.5,968.3,22.2,1.28,20.9,0.954,0.979,0.935,45.98,44.87,172.6,28994.5
1950-02-13,1949,5,20,2098,137,0.0674,1100,990.5,971.2,19.3,1.87,17.39,0.949,0.979,0.929,44.5,43.59,174.3,29290.2
1950-02-20,1949,5,21,4045,158.4,0.0401,1100,990.5,975.7,14.8,1.87,12.95,0.927,0.97,0.899,32.4,31.4,125.6,21102.7
1950-02-27,1949,5,22,5170,271.3,0.0525,1100,990.52,977.8,12.7,1.87,10.88,0.905,0.97,0.878,26.57,25.06,100.2,16840.8
1950-03-06,1949,6,23,4794,315,0.0657,1100,990.5,977.1,13.4,1.87,11.49,0.915,0.97,0.887,28.36,27.5,110,18477
1950-03-13,1949,6,24,4342,315,0.0727,1100,990.5,976.3,14.2,1.87,12.32,0.923,0.97,0.895,30.66,29.74,119,19988.3
1950-03-20,1949,6,25,3966,249.9,0.0629,1100,990.5,975.6,14.9,1.87,13.02,0.929,0.97,0.901,32.63,31.65,126.6,21270.8
1950-03-27,1949,6,26,3905,255,0.0653,1100,990.5,975.5,15,1.87,13.15,0.93,0.97,0.902,32.97,31.98,127.9,21492.3
1950-04-03,1949,7,27,3776,295,0.0781,1100,990.5,975.2,15.3,1.87,13.42,0.932,0.97,0.904,33.71,32.7,130.8,21975.5
1950-04-10,1949,7,28,3712,295,0.0795,1100,990.5,975.1,15.4,1.87,13.56,0.932,0.97,0.904,34.09,33.06,132.3,22218.7
1950-04-17,1949,7,29,3743,295,0.0788,1100,990.5,975.1,15.4,1.87,13.49,0.932,0.97,0.904,33.91,32.89,131.6,22101
1950-04-24,1949,7,30,3600,295,0.082,1100,990.5,974.8,15.7,1.87,13.79,0.934,0.97,0.906,34.73,33.69,134.8,22641.2
1950-05-01,1949,8,31,3261,321,0.0987,1100,990.5,974.1,16.4,1.87,14.52,0.938,0.97,0.91,36.73,35.64,142.5,23948.4
1950-05-08,1949,8,32,2811,321,0.115,1100,990.5,973.1,17.4,1.87,15.57,0.943,0.975,0.92,39.6,38.62,154.5,25952.9
1950-05-15,1949,8,33,2431,321,0.132,1100,990.5,972.1,18.4,1.87,16.48,0.946,0.98,0.927,42.08,41.23,164.9,27705.4
1950-05-22,1949,8,34,2071,321,0.155,1100,990.5,971.3,19.2,1.87,17.36,0.949,0.98,0.93,44.45,43.56,174.2,29273.9
1950-05-29,1949,8,35,1720,257.6,0.149,1100,990.5,970.2,20.3,1.87,18.43,0.952,0.98,0.933,47.32,46.37,185.5,31161.6
1950-06-05,1949,9,36,1445,210,0.146,1100,990.5,969.3,21.2,1.82,19.38,0.953,0.98,0.934,49.83,48.15,192.6,32356.7
1950-06-12,1949,9,37,1213,210,0.174,1002,990.5,968.6,21.9,1.43,20.51,0.956,0.98,0.936,48.09,46.68,186.7,31366.5
1950-06-19,1949,9,38,998.6,210,0.211,788.6,990.5,967.9,22.6,1.01,21.61,0.955,0.979,0.935,45.29,43.78,154.5,25960.8
1950-06-26,1949,9,39,823.5,203.1,0.247,620.3,990.5,967.2,23.3,0.759,22.55,0.955,0.98,0.936,43.64,42.76,128.3,21549.4
1950-07-03,1949,10,40,691.2,186,0.27,505.2,990.5,966.7,23.8,0.609,23.23,0.953,0.976,0.93,43.8,42,105.3,17698.5
1950-07-10,1949,10,41,581.9,186,0.32,395.9,990.5,966.2,24.3,0.495,23.79,0.954,0.979,0.934,44.04,43.13,86.26,14492
1950-07-17,1949,10,42,516.5,186,0.36,330.5,990.5,965.9,24.6,0.397,24.18,0.945,0.971,0.918,37.03,35.97,71.94,12086.5
1950-07-24,1949,10,43,470.3,186,0.396,284.3,990.5,965.7,24.8,0.328,24.46,0.937,0.97,0.909,31.94,30.98,61.96,10409.7
1950-07-31,1949,10,44,431.3,159.4,0.369,271.8,990.5,965.5,25,0.307,24.65,0.934,0.97,0.906,30.69,29.77,59.54,10002.9
1950-08-07,1949,11,45,399.3,155,0.388,244.3,990.5,965.4,25.1,0.268,24.84,0.927,0.97,0.899,27.58,26.76,53.51,8990.3
1950-08-14,1949,11,46,365.6,155,0.424,210.6,990.5,965.2,25.3,0.372,24.9,0.957,0.98,0.938,49.2,47.91,47.91,8048.58
1950-08-21,1949,11,47,337.5,155,0.46,182.5,990.5,965.1,25.4,0.322,25.09,0.949,0.978,0.928,42.63,41.7,41.7,7005.24
1950-08-28,1949,11,48,304.5,139.1,0.456,165.3,990.5,964.9,25.6,0.289,25.29,0.943,0.974,0.919,38.69,37.69,37.69,6332.21
1950-09-04,1949,12,49,283.8,118,0.416,165.8,990.5,964.8,25.7,0.288,25.38,0.943,0.974,0.918,38.92,37.89,37.89,6366.2
1950-09-11,1949,12,50,268.1,118,0.44,150.1,990.5,964.8,25.7,0.26,25.47,0.938,0.97,0.91,35.18,34.14,34.14,5734.83
1950-09-18,1949,12,51,243.1,118,0.486,125.1,990.5,964.7,25.8,0.215,25.63,0.927,0.97,0.899,29.16,28.29,28.29,4751.91
1950-09-25,1949,12,52,217.3,115,0.529,102.3,990.5,964.5,26,0.174,25.82,0.914,0.969,0.886,23.69,22.96,22.96,3857.76
1950-10-02,1950,1,1,212.8,97,0.456,115.8,990.5,964.5,26,0.197,25.83,0.922,0.97,0.894,27.05,26.24,26.24,4407.96
1950-10-09,1950,1,2,211.8,97,0.458,114.8,990.5,964.5,26,0.195,25.83,0.921,0.97,0.893,26.79,25.99,25.99,4366.02
1950-10-16,1950,1,3,199.8,90.14,0.451,109.7,990.5,964.4,26.1,0.185,25.9,0.526,0.554,0.511,15.41,14.95,14.95,2511.54
1950-10-23,1950,1,4,196.8,73,0.371,123.8,990.5,964.4,26.1,0.209,25.89,0.928,0.97,0.9,29.15,28.27,28.27,4749.98
1950-10-30,1950,1,5,203.8,68.71,0.337,135.1,990.5,964.4,26.1,0.228,25.85,0.932,0.97,0.904,31.93,30.97,30.97,5203.72
1950-11-06,1950,2,6,212.1,74.43,0.35,137.7,990.5,964.5,26,0.233,25.79,0.933,0.97,0.905,32.52,31.55,31.55,5299.93
1950-11-13,1950,2,7,216.8,93,0.429,123.8,990.5,964.5,26,0.211,25.79,0.928,0.97,0.9,29.03,28.16,28.16,4730.96
1950-11-20,1950,2,8,236.1,70.71,0.302,165.4,990.5,964.6,25.9,0.282,25.6,0.943,0.975,0.92,39.16,38.21,38.21,6420.03
1950-11-27,1950,2,9,283.9,82.86,0.29,201.1,990.5,964.8,25.7,0.347,25.32,0.955,0.98,0.935,47.66,46.14,46.14,7750.98
1950-12-04,1950,3,10,318.2,104,0.327,214.2,990.5,965,25.5,0.33,25.18,0.946,0.977,0.925,42.64,41.2,48.36,8124.38
1950-12-11,1950,3,11,369.4,104,0.282,265.4,990.5,965.2,25.3,0.292,24.96,0.932,0.97,0.904,30.27,29.36,58.72,9864.3
1950-12-18,1950,3,12,408.1,104,0.255,304.1,990.5,965.4,25.1,0.35,24.71,0.94,0.97,0.912,34.65,33.61,67.22,11293.2
1950-12-25,1950,3,13,451.8,104,0.231,347.8,990.5,965.6,24.9,0.415,24.45,0.947,0.974,0.923,39.5,38.5,76.99,12934.7
1951-01-01,1950,4,14,509.2,120,0.236,389.2,990.5,965.9,24.6,0.479,24.13,0.953,0.98,0.934,43.89,43.02,86.03,14453.2
1951-01-08,1950,4,15,629.4,120,0.191,509.4,990.5,966.4,24.1,0.591,23.5,0.951,0.975,0.928,41.97,40.5,107.9,18125.5
1951-01-15,1950,4,16,632.7,120,0.19,512.7,990.5,966.4,24.1,0.564,23.51,0.947,0.97,0.919,37.32,36.22,108.6,18252.9
1951-01-22,1950,4,17,668.1,120,0.18,548.1,990.5,966.6,23.9,0.623,23.3,0.951,0.975,0.927,39.69,38.71,116.1,19511.2
1951-01-29,1950,4,18,729.1,111.4,0.153,617.6,990.5,966.8,23.7,0.739,22.94,0.955,0.98,0.936,44.25,43.37,130.1,21856.7
1951-02-05,1950,5,19,787.2,109.6,0.139,677.7,990.5,967,23.5,0.84,22.61,0.957,0.98,0.938,47.95,46.98,140.9,23677.5
1951-02-12,1950,5,20,878.5,137,0.157,741.5,990.5,967.4,23.1,0.921,22.17,0.955,0.978,0.935,45.56,44.04,148.9,25013
1951-02-19,1950,5,21,1090,137,0.127,952.7,990.5,968.2,22.3,1.28,21.04,0.956,0.98,0.937,46.89,45.56,182.2,30613.7
1951-02-26,1950,5,22,1667,163.3,0.0996,1100,990.5,970,20.5,1.83,18.68,0.952,0.98,0.933,47.97,46.34,185.4,31140.2
1951-03-05,1950,6,23,3018,191,0.0642,1100,990.5,973.5,17,1.87,15.11,0.941,0.974,0.916,38.34,37.35,149.4,25099.4
1951-03-12,1950,6,24,4312,239,0.0555,1100,990.5,976.3,14.2,1.87,12.38,0.923,0.97,0.896,30.82,29.9,119.6,20089.7
1951-03-19,1950,6,25,4356,239,0.0549,1100,990.5,976.3,14.2,1.87,12.29,0.923,0.97,0.895,30.59,29.68,118.7,19942.6
1951-03-26,1950,6,26,3759,247,0.066,1100,990.5,975.2,15.3,1.87,13.46,0.932,0.97,0.904,33.82,32.81,131.2,22047.1
1951-04-02,1950,7,27,3247,295,0.0909,1100,990.5,974.1,16.4,1.87,14.55,0.938,0.97,0.91,36.81,35.71,142.9,24000.5
1951-04-09,1950,7,28,3001,239.3,0.0797,1100,990.5,973.5,17,1.87,15.11,0.941,0.972,0.916,38.36,37.31,149.2,25069.7
1951-04-16,1950,7,29,2938,217,0.0739,1100,990.5,973.4,17.1,1.87,15.26,0.942,0.973,0.917,38.77,37.74,151,25363
1951-04-23,1950,7,30,2895,217,0.075,1100,990.5,973.3,17.2,1.87,15.37,0.942,0.974,0.918,39.06,38.04,152.2,25563.9
1951-04-30,1950,7,31,2816,267.6,0.0951,1100,990.5,973.1,17.4,1.87,15.56,0.943,0.975,0.92,39.57,38.59,154.3,25929.6
1951-05-07,1950,8,32,2732,295.3,0.108,1100,990.5,972.9,17.6,1.87,15.76,0.944,0.976,0.922,40.12,39.17,156.7,26324.2
1951-05-14,1950,8,33,2590,321,0.124,1100,990.5,972.5,18,1.87,16.1,0.945,0.978,0.925,41.05,40.16,160.6,26987.9
1951-05-21,1950,8,34,2391,321,0.134,1100,990.5,972,18.5,1.87,16.58,0.947,0.98,0.928,42.34,41.49,166,27883.8
1951-05-28,1950,8,35,2186,293.6,0.134,1100,990.5,971.5,19,1.87,17.08,0.948,0.98,0.929,43.67,42.8,171.2,28759.8
1951-06-04,1950,9,36,1935,257,0.133,1100,990.5,970.9,19.6,1.87,17.75,0.95,0.98,0.931,45.49,44.58,178.3,29955.5
1951-06-11,1950,9,37,1662,257,0.155,1100,990.5,970,20.5,1.87,18.62,0.952,0.98,0.933,47.82,46.86,187.4,31490.8
1951-06-18,1950,9,38,1437,257,0.18,1091,990.5,969.3,21.2,1.78,19.44,0.954,0.98,0.935,49.58,48.14,192.5,32347.8
1951-06-25,1950,9,39,1205,252.7,0.21,952.8,990.5,968.5,22,1.29,20.66,0.956,0.98,0.936,46.1,45.18,180.7,30359.5
1951-07-02,1950,10,40,1013,227,0.225,786,990.5,967.9,22.6,1.01,21.56,0.955,0.979,0.935,45.08,43.55,153.5,25792.5
1951-07-09,1950,10,41,869.4,227,0.262,642.4,990.5,967.4,23.1,0.799,22.32,0.956,0.98,0.936,44.77,43.86,131.6,22105.5
1951-07-16,1950,10,42,733.8,227,0.31,506.8,990.5,966.8,23.7,0.618,23.05,0.953,0.976,0.929,43.63,41.84,104.9,17619.4
1951-07-23,1950,10,43,628.9,227,0.362,401.9,990.5,966.4,24.1,0.508,23.58,0.955,0.98,0.935,44.34,43.44,86.87,14594.3
1951-07-30,1950,10,44,564.8,196.3,0.347,368.5,990.5,966.1,24.4,0.456,23.9,0.951,0.978,0.93,41.07,40.16,80.32,13493.4
1951-08-06,1950,11,45,505.7,184,0.364,321.7,990.5,965.9,24.6,0.385,24.24,0.944,0.971,0.916,36.08,35.03,70.06,11770.7
1951-08-13,1950,11,46,461.2,184,0.399,277.2,990.5,965.7,24.8,0.318,24.51,0.935,0.97,0.907,31.16,30.22,60.45,10155.5
1951-08-20,1950,11,47,428.4,184,0.43,244.4,990.5,965.5,25,0.271,24.7,0.927,0.97,0.9,27.45,26.63,53.25,8946.39
1951-08-27,1950,11,48,398,170.9,0.428,227.2,990.5,965.4,25.1,0.334,24.78,0.944,0.976,0.921,40.36,38.87,50.25,8441.83
1951-09-03,1950,12,49,368.8,138,0.375,230.8,990.5,965.2,25.3,0.294,24.96,0.934,0.973,0.909,33.69,32.27,50.77,8529.38
1951-09-10,1950,12,50,337.5,138,0.409,199.5,990.5,965.1,25.4,0.351,25.06,0.954,0.98,0.935,46.78,45.84,45.84,7701.84
1951-09-17,1950,12,51,307,138,0.45,169,990.5,964.9,25.6,0.297,25.27,0.945,0.975,0.921,39.56,38.58,38.58,6481.54
1951-09-24,1950,12,52,279.8,138,0.493,141.8,990.5,964.8,25.7,0.248,25.43,0.935,0.97,0.907,33.08,32.09,32.09,5391.03
1951-10-01,1951,1,1,265.3,110,0.415,155.3,990.5,964.8,25.7,0.269,25.47,0.94,0.97,0.912,36.46,35.37,35.37,5941.93
1951-10-08,1951,1,2,259.4,110,0.424,149.4,990.5,964.7,25.8,0.259,25.5,0.938,0.97,0.91,35.06,34,34,5712.64
1951-10-15,1951,1,3,263.1,110,0.418,153.1,990.5,964.8,25.7,0.266,25.48,0.939,0.97,0.911,35.95,34.88,34.88,5860.13
1951-10-22,1951,1,4,320.7,110,0.345,210.7,990.5,965,25.5,0.322,25.17,0.946,0.977,0.924,41.1,40.19,47.98,8060
1951-10-29,1951,1,5,318.6,107.7,0.338,210.8,990.5,965,25.5,0.346,25.16,0.951,0.979,0.931,45.71,44.25,47.89,8046.32
1951-11-05,1951,2,6,311.6,106,0.34,205.6,990.5,965,25.5,0.359,25.18,0.956,0.98,0.937,48.53,47.45,47.45,7971.07
1951-11-12,1951,2,7,324.7,106,0.326,218.7,990.5,965,25.5,0.361,25.12,0.953,0.979,0.933,47.62,44.92,48.52,8151.08
1951-11-19,1951,2,8,351.1,106,0.302,245.1,990.5,965.2,25.3,0.265,25.08,0.927,0.97,0.899,27.95,27.11,54.22,9108.69
1951-11-26,1951,2,9,449.6,111.7,0.25,337.9,990.5,965.6,24.9,0.402,24.48,0.945,0.975,0.921,38.33,37.37,74.73,12555.2
1951-12-03,1951,3,10,468.1,126,0.269,342.1,990.5,965.7,24.8,0.411,24.38,0.947,0.973,0.921,38.71,37.68,75.36,12660
1951-12-10,1951,3,11,501.1,119.1,0.238,381.9,990.5,965.9,24.6,0.469,24.18,0.952,0.979,0.932,43.11,42.21,84.41,14181.5
1951-12-17,1951,3,12,559.3,118,0.211,441.3,990.5,966.1,24.4,0.558,23.82,0.958,0.98,0.939,49.38,47.77,95.55,16052.3
1951-12-24,1951,3,13,921.7,118,0.136,803.7,990.5,967.5,23,1.05,21.91,0.955,0.979,0.935,45.75,44.27,157.8,26505.6
1951-12-31,1951,3,14,1091,145.4,0.133,945.3,990.5,968.2,22.3,1.25,21.07,0.956,0.98,0.937,46.66,45.68,182.7,30699.2
1952-01-07,1951,4,15,1388,150,0.109,1091,990.5,969.1,21.4,1.76,19.61,0.954,0.98,0.935,50,48.18,192.7,32376.1
1952-01-14,1951,4,16,1563,150,0.096,1100,990.5,969.7,20.8,1.85,18.96,0.953,0.98,0.933,48.71,47.73,190.9,32075.7
1952-01-21,1951,4,17,1987,150,0.0765,1100,990.5,971,19.5,1.87,17.65,0.95,0.98,0.931,45.22,44.31,177.2,29776.8
1952-01-28,1951,4,18,2645,170.1,0.0641,1100,990.5,972.7,17.8,1.87,15.97,0.945,0.977,0.923,40.69,39.76,159.1,26721.6
1952-02-04,1951,5,19,3172,197,0.0622,1100,990.5,973.9,16.6,1.87,14.71,0.939,0.971,0.912,37.27,36.18,144.7,24313.6
1952-02-11,1951,5,20,3398,197,0.058,1100,990.5,974.4,16.1,1.87,14.22,0.936,0.97,0.908,35.91,34.83,139.3,23409
1952-02-18,1951,5,21,4057,197,0.0486,1100,990.5,975.8,14.7,1.87,12.85,0.928,0.97,0.9,32.14,31.17,124.7,20949.5
1952-02-25,1951,5,22,4804,230.7,0.0476,1100,990.52,977.1,13.4,1.87,11.54,0.91,0.97,0.883,28.37,27.04,108.1,18168.1
1952-03-03,1951,6,23,6025,315,0.0523,1100,990.59,979.1,11.5,1.84,9.685,0.125,0.139,0.121,3.397,3.022,12.09,2031.09
1952-03-10,1951,6,24,6022,315,0.0523,1100,990.59,979.1,11.5,1.84,9.682,0,0,0,0,0,0,0
1952-03-17,1951,6,25,5611,315,0.0562,1100,990.56,978.5,12.1,1.85,10.25,0.758,0.831,0.735,21.05,19.06,76.23,12807.2
1952-03-24,1951,6,26,4973,315,0.0634,1100,990.51,977.4,13.1,1.87,11.2,0.91,0.97,0.883,27.51,26.34,105.4,17700.1
1952-03-31,1951,6,27,4274,297.9,0.0697,1100,990.5,976.2,14.3,1.87,12.44,0.924,0.97,0.896,31.01,30.08,120.3,20215
1952-04-07,1951,7,28,3758,295,0.0786,1100,990.5,975.2,15.3,1.87,13.46,0.932,0.97,0.904,33.82,32.8,131.2,22044.9
1952-04-14,1951,7,29,3425,295,0.0863,1100,990.5,974.5,16,1.87,14.16,0.936,0.97,0.908,35.76,34.68,138.7,23306.8
1952-04-21,1951,7,30,2893,295,0.102,1100,990.5,973.3,17.2,1.87,15.37,0.942,0.974,0.918,39.07,38.06,152.2,25573.5
1952-04-28,1951,7,31,2461,284.1,0.116,1100,990.5,972.2,18.3,1.87,16.41,0.946,0.979,0.927,41.88,41.02,164.1,27566.1
1952-05-05,1951,8,32,2093,276,0.132,1100,990.5,971.3,19.2,1.87,17.32,0.949,0.98,0.93,44.32,43.44,173.7,29189.2
1952-05-12,1951,8,33,1713,276,0.161,1100,990.5,970.2,20.3,1.87,18.46,0.952,0.98,0.933,47.39,46.44,185.8,31207.7
1952-05-19,1951,8,34,1450,216,0.148,1100,990.5,969.3,21.2,1.81,19.37,0.953,0.98,0.934,49.8,48.16,192.6,32362
1952-05-26,1951,8,35,1237,187.6,0.152,1046,990.5,968.6,21.9,1.54,20.32,0.955,0.98,0.936,49.79,48.06,192.2,32296.1
1952-06-02,1951,9,36,1080,161,0.15,918.7,990.5,968.2,22.3,1.19,21.16,0.956,0.98,0.937,45.52,44.61,178.4,29977.8
1952-06-09,1951,9,37,919.2,161,0.176,758.2,990.5,967.6,22.9,0.957,21.97,0.956,0.979,0.936,46.12,44.58,151,25361.3
1952-06-16,1951,9,38,774.5,161,0.208,613.5,990.5,967,23.5,0.741,22.76,0.955,0.98,0.935,43.57,42.68,128,21511.1
1952-06-23,1951,9,39,666.9,161,0.242,505.9,990.5,966.6,23.9,0.576,23.36,0.948,0.972,0.922,39.11,37.63,106,17807.2
1952-06-30,1951,9,40,586.6,138.7,0.236,447.9,990.5,966.2,24.3,0.572,23.69,0.957,0.98,0.938,49.8,47.78,95.55,16052.4
1952-07-07,1951,10,41,524.9,156.9,0.3,368.1,990.5,966,24.5,0.451,24.09,0.95,0.976,0.927,41.31,40.33,80.66,13550.6
1952-07-14,1951,10,42,488.1,186,0.381,302.1,990.5,965.8,24.7,0.354,24.35,0.94,0.97,0.912,33.92,32.9,65.8,11054.1
1952-07-21,1951,10,43,455.6,186,0.409,269.6,990.5,965.7,24.8,0.306,24.54,0.934,0.97,0.906,30.29,29.38,58.76,9872.39
1952-07-28,1951,10,44,424.3,172.7,0.407,251.6,990.5,965.5,25,0.278,24.71,0.929,0.97,0.901,28.34,27.49,54.97,9235.16
1952-08-04,1951,11,45,394.8,155,0.393,239.8,990.5,965.4,25.1,0.262,24.86,0.926,0.97,0.898,27.07,26.26,52.52,8823.83
1952-08-11,1951,11,46,377.4,155,0.411,222.4,990.5,965.3,25.2,0.326,24.89,0.943,0.976,0.92,40.03,38.29,49.08,8245.92
1952-08-18,1951,11,47,349.7,155,0.443,194.7,990.5,965.1,25.4,0.343,25.01,0.953,0.98,0.934,45.49,44.58,44.58,7488.97
1952-08-25,1951,11,48,330.3,155,0.469,175.3,990.5,965.1,25.4,0.309,25.14,0.947,0.978,0.926,40.92,40.02,40.02,6722.93
1952-09-01,1951,12,49,317.6,118,0.372,199.6,990.5,965,25.5,0.348,25.16,0.954,0.98,0.935,46.99,46.05,46.05,7735.96
1952-09-08,1951,12,50,290.1,118,0.407,172.1,990.5,964.9,25.6,0.299,25.34,0.945,0.977,0.923,40.44,39.5,39.5,6636.33
1952-09-15,1951,12,51,278.5,118,0.424,160.5,990.5,964.8,25.7,0.278,25.41,0.942,0.972,0.915,37.66,36.6,36.6,6148.41
1952-09-22,1951,12,52,259,118,0.455,141,990.5,964.7,25.8,0.244,25.52,0.935,0.97,0.907,32.99,32,32,5376.24
1952-09-29,1951,12,53,248.6,103,0.414,145.6,990.5,964.7,25.8,0.25,25.56,0.936,0.97,0.908,34.18,33.15,33.15,5569.17
1952-10-06,1952,1,1,236.7,97,0.41,139.7,990.5,964.6,25.9,0.239,25.64,0.934,0.97,0.906,32.82,31.84,31.84,5349.03
1952-10-13,1952,1,2,224.6,97,0.432,127.6,990.5,964.5,26,0.218,25.73,0.929,0.97,0.901,29.92,29.03,29.03,4876.53
1952-10-20,1952,1,3,232.3,97,0.418,135.3,990.5,964.6,25.9,0.232,25.67,0.932,0.97,0.904,31.76,30.81,30.81,5175.39
1952-10-27,1952,1,4,252.5,99.57,0.395,152.9,990.5,964.7,25.8,0.264,25.53,0.939,0.97,0.911,35.94,34.87,34.87,5858.25
1952-11-03,1952,2,5,277.9,106,0.382,171.9,990.5,964.8,25.7,0.299,25.39,0.945,0.977,0.923,40.45,39.52,39.52,6639.25
1952-11-10,1952,2,6,309.9,106,0.343,203.9,990.5,965,25.5,0.333,25.21,0.949,0.979,0.929,44.01,42.87,46.59,7826.67
1952-11-17,1952,2,7,351.5,106,0.301,245.5,990.5,965.2,25.3,0.266,25.08,0.927,0.97,0.899,27.99,27.15,54.29,9121.42
1952-11-24,1952,2,8,381,106,0.278,275,990.5,965.3,25.2,0.307,24.89,0.934,0.97,0.906,31.35,30.41,60.83,10218.7
1952-12-01,1952,3,9,419.6,118,0.281,301.6,990.5,965.5,25,0.349,24.66,0.94,0.97,0.912,34.28,33.25,66.51,11173.1
1952-12-08,1952,3,10,418.3,118,0.282,300.3,990.5,965.5,25,0.346,24.67,0.94,0.97,0.911,34.13,33.11,66.22,11124.4
1952-12-15,1952,3,11,423.6,116,0.274,307.6,990.5,965.5,25,0.357,24.64,0.941,0.97,0.913,34.96,33.92,67.84,11396.9
1952-12-22,1952,3,12,463.5,104,0.225,359.5,990.5,965.7,24.8,0.433,24.38,0.949,0.977,0.927,40.79,39.86,79.71,13391.6
1952-12-29,1952,3,13,511.4,113.1,0.221,398.2,990.5,965.9,24.6,0.492,24.11,0.955,0.98,0.935,44.93,44.04,88.07,14796
1953-01-05,1952,4,14,569.5,120,0.211,449.5,990.5,966.2,24.3,0.57,23.77,0.957,0.98,0.938,50.15,47.97,95.93,16116.6
1953-01-12,1952,4,15,614.7,120,0.196,494.7,990.5,966.4,24.1,0.581,23.56,0.951,0.975,0.927,43.67,41.37,103.5,17382.2
1953-01-19,1952,4,16,688.4,120,0.175,568.4,990.5,966.7,23.8,0.657,23.19,0.952,0.977,0.93,41.01,40.07,120.2,20194
1953-01-26,1952,4,17,774.8,122.4,0.158,652.4,990.5,967,23.5,0.799,22.7,0.957,0.98,0.938,46.32,45.39,136.2,22877.5
1953-02-02,1952,5,18,840.3,137,0.163,703.3,990.5,967.3,23.2,0.887,22.35,0.957,0.98,0.938,49.17,47.78,143.4,24083.2
1953-02-09,1952,5,19,917.6,137,0.15,780.6,990.5,967.6,22.9,0.954,21.98,0.954,0.977,0.932,41.93,40.74,156.1,26218.1
1953-02-16,1952,5,20,1055,137,0.13,917.9,990.5,968.1,22.4,1.19,21.24,0.956,0.98,0.936,45.63,44.71,178.9,30047.2
1953-02-23,1952,5,21,1202,143.6,0.119,1043,990.5,968.5,22,1.53,20.44,0.956,0.98,0.936,49.89,47.78,191.1,32109.9
1953-03-02,1952,6,22,2166,183,0.0921,1100,990.5,971.3,19.2,1.85,17.32,0.948,0.978,0.928,44.32,43.06,172.2,28936.9
1953-03-09,1952,6,23,3556,223,0.0627,1100,990.5,974.7,15.8,1.87,13.89,0.934,0.97,0.906,35.01,33.97,135.9,22826
1953-03-16,1952,6,24,5024,260.7,0.052,1100,990.53,977.5,13,1.86,11.18,0.903,0.97,0.876,27.3,25.71,102.8,17278.5
1953-03-23,1952,6,25,5790,315,0.0544,1100,990.57,978.7,11.8,1.85,9.996,0.376,0.416,0.364,10.21,9.099,36.39,6114.33
1953-03-30,1952,6,26,5405,350,0.0648,1100,990.54,978.1,12.4,1.86,10.55,0.893,0.97,0.867,25.41,23.42,93.66,15735
1953-04-06,1952,7,27,4981,344.3,0.069,1100,990.51,977.5,13,1.87,11.17,0.911,0.97,0.884,27.46,26.37,105.5,17718.4
1953-04-13,1952,7,28,4699,295,0.0628,1100,990.5,977,13.5,1.87,11.67,0.917,0.97,0.889,28.84,27.98,111.9,18800.4
1953-04-20,1952,7,29,4247,295,0.0695,1100,990.5,976.1,14.4,1.87,12.49,0.924,0.97,0.897,31.15,30.22,120.9,20304.7
1953-04-27,1952,7,30,3878,306.1,0.0791,1100,990.5,975.4,15.1,1.87,13.21,0.93,0.97,0.902,33.13,32.14,128.5,21594.7
1953-05-04,1952,8,31,3617,321,0.0888,1100,990.5,974.9,15.6,1.87,13.76,0.934,0.97,0.906,34.64,33.6,134.4,22578.5
1953-05-11,1952,8,32,3342,321,0.0961,1100,990.5,974.3,16.2,1.87,14.34,0.937,0.97,0.909,36.24,35.15,140.6,23623.9
1953-05-18,1952,8,33,3002,321,0.107,1100,990.5,973.5,17,1.87,15.11,0.941,0.972,0.915,38.35,37.3,149.2,25065.2
1953-05-25,1952,8,34,2585,321,0.125,1100,990.5,972.5,18,1.87,16.11,0.945,0.978,0.925,41.08,40.19,160.8,27006.9
1953-06-01,1952,9,35,2257,257,0.114,1100,990.5,971.7,18.8,1.87,16.9,0.948,0.98,0.929,43.21,42.34,169.4,28454.5
1953-06-08,1952,9,36,1929,257,0.134,1100,990.5,970.9,19.6,1.87,17.77,0.95,0.98,0.931,45.54,44.63,178.5,29991.2
1953-06-15,1952,9,37,1638,257,0.157,1100,990.5,969.9,20.6,1.87,18.7,0.952,0.98,0.933,48.03,47.07,188.3,31629.5
1953-06-22,1952,9,38,1359,257,0.19,1068,990.5,969,21.5,1.67,19.8,0.954,0.98,0.935,49.44,47.9,191.6,32187.4
1953-06-29,1952,9,39,1145,235.6,0.206,909.6,990.5,968.4,22.1,1.19,20.95,0.955,0.98,0.936,44.6,43.7,174.8,29368.8
1953-07-06,1952,10,40,967.1,227,0.235,740.1,990.5,967.8,22.7,0.95,21.79,0.956,0.979,0.936,46.52,44.9,145.9,24511.6
1953-07-13,1952,10,41,809.9,227,0.281,582.9,990.5,967.1,23.4,0.698,22.66,0.953,0.977,0.931,41.12,40.18,120.5,20248.7
1953-07-20,1952,10,42,694.3,227,0.328,467.3,990.5,966.7,23.8,0.583,23.24,0.954,0.977,0.932,45.55,43.87,97.86,16440.2
1953-07-27,1952,10,43,615.2,214.7,0.349,400.4,990.5,966.4,24.1,0.505,23.64,0.955,0.98,0.935,44.31,43.41,86.82,14586.6
1953-08-03,1952,11,44,546,184,0.338,362,990.5,966.1,24.4,0.445,24,0.95,0.977,0.928,40.46,39.52,79.03,13277.8
1953-08-10,1952,11,45,493.9,184,0.373,309.9,990.5,965.8,24.7,0.367,24.31,0.942,0.97,0.914,34.79,33.75,67.5,11339.4
1953-08-17,1952,11,46,459.4,184,0.401,275.4,990.5,965.7,24.8,0.315,24.52,0.935,0.97,0.907,30.95,30.02,60.04,10086.8
1953-08-24,1952,11,47,414,184,0.445,230,990.5,965.5,25,0.318,24.72,0.94,0.974,0.916,37,35.54,50.43,8471.62
1953-08-31,1952,11,48,381.6,144.6,0.379,237,990.5,965.3,25.2,0.301,24.89,0.936,0.973,0.911,34.24,33,52.29,8785.41
1953-09-07,1952,12,49,343.5,138,0.402,205.5,990.5,965.1,25.4,0.362,25.02,0.956,0.98,0.936,48.19,46.98,46.98,7891.98
1953-09-14,1952,12,50,325.6,138,0.424,187.6,990.5,965,25.5,0.33,25.14,0.951,0.98,0.932,43.97,43.09,43.09,7239.9
1953-09-21,1952,12,51,312.4,138,0.442,174.4,990.5,965,25.5,0.306,25.23,0.946,0.978,0.925,40.84,39.94,39.94,6709.65
1953-09-28,1952,12,52,285.7,122,0.426,163.7,990.5,964.8,25.7,0.286,25.37,0.943,0.974,0.918,38.4,37.41,37.41,6284.4
1953-10-05,1953,1,1,273.3,110,0.402,163.3,990.5,964.8,25.7,0.284,25.42,0.942,0.973,0.917,38.37,37.32,37.32,6269.08
1953-10-12,1953,1,2,264.4,110,0.416,154.4,990.5,964.8,25.7,0.268,25.47,0.94,0.97,0.912,36.25,35.16,35.16,5907.66
1953-10-19,1953,1,3,261.5,110,0.421,151.5,990.5,964.7,25.8,0.263,25.49,0.939,0.97,0.911,35.56,34.49,34.49,5794.29
1953-10-26,1953,1,4,268.7,109.4,0.407,159.3,990.5,964.8,25.7,0.276,25.45,0.941,0.971,0.914,37.41,36.32,36.32,6101.67
1953-11-02,1953,2,5,274,106,0.387,168,990.5,964.8,25.7,0.292,25.41,0.944,0.975,0.92,39.51,38.53,38.53,6473.19
1953-11-09,1953,2,6,269.7,106,0.393,163.7,990.5,964.8,25.7,0.284,25.44,0.943,0.973,0.917,38.5,37.45,37.45,6291.97
1953-11-16,1953,2,7,296.8,106,0.357,190.8,990.5,964.9,25.6,0.333,25.28,0.952,0.98,0.933,45.02,44.12,44.12,7412.39
1953-11-23,1953,2,8,316.9,106,0.336,210.9,990.5,965,25.5,0.322,25.19,0.946,0.977,0.924,41.17,40.27,48.06,8074.4
1953-11-30,1953,2,9,395.5,116.3,0.296,279.2,990.5,965.4,25.1,0.315,24.81,0.935,0.971,0.907,31.74,30.82,61.64,10355.8
1953-12-07,1953,3,10,531.9,121.4,0.23,410.5,990.5,966,24.5,0.513,23.99,0.955,0.98,0.935,46.08,44.71,89.42,15022.4
1953-12-14,1953,3,11,531.2,126,0.237,405.2,990.5,966,24.5,0.505,24,0.955,0.98,0.936,45.54,44.63,89.26,14995.4
1953-12-21,1953,3,12,575,118,0.205,457,990.5,966.2,24.3,0.583,23.73,0.957,0.98,0.938,50.9,48.2,96.4,16195.2
1953-12-28,1953,3,13,620.4,127,0.204,493.4,990.5,966.4,24.1,0.566,23.55,0.949,0.973,0.923,41.03,39.07,103.4,17377.9
1954-01-04,1953,4,14,737.4,139,0.189,598.4,990.5,966.8,23.7,0.713,22.94,0.954,0.98,0.935,42.82,41.95,125.9,21145.1
1954-01-11,1953,4,15,814.9,139,0.171,675.9,990.5,967.2,23.3,0.843,22.5,0.957,0.98,0.937,47.52,46.3,138.9,23337.2
1954-01-18,1953,4,16,871.9,139,0.159,732.9,990.5,967.4,23.1,0.943,22.17,0.957,0.98,0.938,50.82,48.2,144.6,24292.8
1954-01-25,1953,4,17,883.6,139,0.157,744.6,990.5,967.4,23.1,0.965,22.1,0.957,0.98,0.938,51.46,48.2,144.6,24292.8
1954-02-01,1953,5,18,967.2,162,0.168,805.2,990.5,967.8,22.7,1.01,21.73,0.954,0.979,0.934,42.76,41.54,159.3,26759
1954-02-08,1953,5,19,1008,162,0.161,845.7,990.5,967.9,22.6,1.06,21.51,0.955,0.98,0.936,42.59,41.73,166.9,28045.6
1954-02-15,1953,5,20,1047,158.4,0.151,888.3,990.5,968,22.5,1.14,21.32,0.956,0.98,0.937,44.37,43.48,173.9,29218.1
1954-02-22,1953,5,21,1189,137,0.116,1043,990.5,968.5,22,1.53,20.48,0.956,0.98,0.937,50,47.72,190.9,32070.4
1954-03-01,1953,6,22,1415,183,0.13,1100,990.5,969.2,21.3,1.8,19.49,0.954,0.98,0.935,50.13,48.15,192.6,32358.7
1954-03-08,1953,6,23,1759,183,0.105,1100,990.5,970.3,20.2,1.87,18.31,0.952,0.98,0.932,46.99,46.05,184.2,30945.7
1954-03-15,1953,6,24,2182,183,0.084,1100,990.5,971.5,19,1.87,17.09,0.948,0.98,0.929,43.7,42.83,171.3,28778.8
1954-03-22,1953,6,25,2579,183,0.0712,1100,990.5,972.5,18,1.87,16.13,0.945,0.978,0.925,41.12,40.22,160.9,27030.8
1954-03-29,1953,6,26,3231,202.4,0.0626,1100,990.5,974,16.5,1.87,14.59,0.938,0.971,0.911,36.92,35.84,143.3,24081.5
1954-04-05,1953,7,27,3643,228.1,0.0625,1100,990.5,974.9,15.6,1.87,13.7,0.933,0.97,0.905,34.48,33.45,133.8,22478.7
1954-04-12,1953,7,28,3740,295,0.0789,1100,990.5,975.1,15.4,1.87,13.5,0.932,0.97,0.904,33.92,32.91,131.6,22113.5
1954-04-19,1953,7,29,3383,295,0.0873,1100,990.5,974.4,16.1,1.87,14.25,0.937,0.97,0.908,36,34.92,139.7,23465
1954-04-26,1953,7,30,3028,302.4,0.1,1100,990.5,973.6,16.9,1.87,15.05,0.941,0.972,0.915,38.18,37.12,148.5,24945.3
1954-05-03,1953,8,31,2713,321,0.118,1100,990.5,972.8,17.7,1.87,15.8,0.944,0.977,0.922,40.24,39.3,157.2,26410.5
1954-05-10,1953,8,32,2419,282.4,0.117,1100,990.5,972.1,18.4,1.87,16.51,0.947,0.98,0.927,42.16,41.31,165.2,27757.9
1954-05-17,1953,8,33,2156,276,0.128,1100,990.5,971.5,19,1.87,17.15,0.949,0.98,0.93,43.87,42.99,172,28892.1
1954-05-24,1953,8,34,1859,276,0.149,1100,990.5,970.6,19.9,1.87,17.98,0.951,0.98,0.932,46.12,45.2,180.8,30373
1954-05-31,1953,8,35,1584,219.4,0.138,1100,990.5,969.8,20.7,1.86,18.88,0.952,0.98,0.933,48.51,47.51,190,31927.7
1954-06-07,1953,9,36,1339,210,0.158,1080,990.5,969,21.5,1.7,19.83,0.955,0.98,0.935,50.1,48.2,192.8,32390.4
1954-06-14,1953,9,37,1139,210,0.185,928.6,990.5,968.3,22.2,1.23,20.94,0.956,0.98,0.936,45.52,44.61,178.4,29978.6
1954-06-21,1953,9,38,981.6,210,0.215,771.6,990.5,967.8,22.7,0.98,21.7,0.955,0.978,0.934,44.5,43.23,152.4,25600.2
1954-06-28,1953,9,39,821.7,196.3,0.239,625.4,990.5,967.2,23.3,0.766,22.55,0.955,0.979,0.936,44,43.1,129.3,21724.4
1954-07-05,1953,10,40,692.3,186,0.269,506.3,990.5,966.7,23.8,0.595,23.24,0.951,0.974,0.926,41.44,39.76,105.5,17726.6
1954-07-12,1953,10,41,605.5,186,0.307,419.5,990.5,966.3,24.2,0.531,23.65,0.956,0.98,0.937,46.51,45.5,91.01,15289.2
1954-07-19,1953,10,42,546.4,186,0.341,360.4,990.5,966.1,24.4,0.442,24,0.95,0.976,0.927,40.27,39.33,78.65,13213.5
1954-07-26,1953,10,43,491.3,181.6,0.369,309.8,990.5,965.8,24.7,0.366,24.32,0.942,0.97,0.913,34.79,33.75,67.5,11340.1
1954-08-02,1953,11,44,461.2,155,0.336,306.2,990.5,965.7,24.8,0.358,24.47,0.941,0.97,0.913,34.57,33.53,67.07,11267.4
1954-08-09,1953,11,45,427,155,0.363,272,990.5,965.5,25,0.307,24.67,0.934,0.97,0.906,30.73,29.81,59.62,10016.7
1954-08-16,1953,11,46,398.7,163.3,0.41,235.4,990.5,965.4,25.1,0.298,24.81,0.936,0.973,0.911,33.6,32.73,52.09,8750.44
1954-08-23,1953,11,47,372.6,184,0.494,188.6,990.5,965.3,25.2,0.336,24.9,0.951,0.98,0.932,43.8,42.92,42.92,7211.21
1954-08-30,1953,11,48,340.9,151.1,0.442,189.7,990.5,965.1,25.4,0.335,25.06,0.951,0.978,0.931,44.37,43.42,43.42,7294.7
1954-09-06,1953,12,49,321.5,138,0.429,183.5,990.5,965,25.5,0.323,25.17,0.949,0.98,0.93,43.01,42.13,42.13,7077.37
1954-09-13,1953,12,50,305.1,138,0.452,167.1,990.5,964.9,25.6,0.293,25.28,0.944,0.974,0.92,39.11,38.11,38.11,6402.84
1954-09-20,1953,12,51,275.6,138,0.501,137.6,990.5,964.8,25.7,0.241,25.46,0.933,0.97,0.905,32.07,31.11,31.11,5226.42
1954-09-27,1953,12,52,256.1,120.4,0.469,135.7,990.5,964.7,25.8,0.235,25.54,0.932,0.97,0.904,31.69,30.74,30.74,5164.87
1954-10-04,1954,1,1,239.1,97,0.406,142.1,990.5,964.6,25.9,0.244,25.62,0.935,0.97,0.907,33.39,32.39,32.39,5441.23
1954-10-11,1954,1,2,223.9,97,0.433,126.9,990.5,964.5,26,0.216,25.74,0.929,0.97,0.901,29.75,28.85,28.85,4847.58
1954-10-18,1954,1,3,214.1,97,0.453,117.1,990.5,964.5,26,0.199,25.82,0.923,0.97,0.895,27.36,26.54,26.54,4459.25
1954-10-25,1954,1,4,222.9,97,0.435,125.9,990.5,964.5,26,0.215,25.75,0.929,0.97,0.901,29.53,28.64,28.64,4812.22
1954-11-01,1954,2,5,217.6,93,0.428,124.6,990.5,964.5,26,0.212,25.78,0.927,0.97,0.9,29.22,28.34,28.34,4761.54
1954-11-08,1954,2,6,245.8,93,0.379,152.8,990.5,964.7,25.8,0.263,25.57,0.939,0.971,0.912,35.98,34.94,34.94,5869.74
1954-11-15,1954,2,7,257.2,93,0.362,164.2,990.5,964.7,25.8,0.283,25.49,0.943,0.973,0.918,38.7,37.67,37.67,6328.05
1954-11-22,1954,2,8,278.5,93,0.335,185.5,990.5,964.8,25.7,0.321,25.36,0.949,0.979,0.929,43.81,42.71,42.71,7174.7
1954-11-29,1954,2,9,325.5,100.9,0.31,224.7,990.5,965,25.5,0.325,25.15,0.943,0.976,0.92,40.99,38.45,49.37,8293.68
1954-12-06,1954,3,10,394.5,104,0.265,290.5,990.5,965.4,25.1,0.33,24.8,0.937,0.97,0.909,33.11,32.12,64.24,10793.1
1954-12-13,1954,3,11,466.7,104,0.223,362.7,990.5,965.7,24.8,0.438,24.36,0.95,0.978,0.929,41.15,40.25,80.51,13525.6
1954-12-20,1954,3,12,583.5,116,0.199,467.5,990.5,966.2,24.3,0.585,23.69,0.956,0.979,0.935,49.21,46.43,98.04,16470.3
1954-12-27,1954,3,13,696.5,124,0.178,572.5,990.5,966.7,23.8,0.667,23.15,0.953,0.978,0.932,41.26,40.36,121.1,20342.8
1955-01-03,1954,4,14,773.4,139,0.18,634.4,990.5,967,23.5,0.773,22.73,0.956,0.98,0.937,45.04,44.14,132.4,22247.6
1955-01-10,1954,4,15,921.9,139,0.151,782.9,990.5,967.6,22.9,0.973,21.94,0.955,0.979,0.934,43.83,42.38,155.8,26166.5
1955-01-17,1954,4,16,992.9,139,0.14,853.9,990.5,967.9,22.6,1.07,21.56,0.955,0.98,0.936,43.11,42.24,169,28387.7
1955-01-24,1954,4,17,1086,139,0.128,947.3,990.5,968.2,22.3,1.25,21.08,0.956,0.98,0.937,46.8,45.84,183.4,30803.7
1955-01-31,1954,4,18,1306,158.7,0.122,1091,990.5,968.9,21.6,1.73,19.91,0.955,0.98,0.936,50.85,48.2,192.8,32390.4
1955-02-07,1954,5,19,1702,162,0.0959,1100,990.5,970.1,20.4,1.86,18.5,0.952,0.98,0.933,47.5,46.51,186.1,31256.9
1955-02-14,1954,5,20,2240,162,0.0726,1100,990.5,971.7,18.8,1.87,16.95,0.948,0.98,0.929,43.32,42.46,169.8,28530.9
1955-02-21,1954,5,21,2523,162,0.0642,1100,990.5,972.4,18.1,1.87,16.26,0.946,0.979,0.926,41.48,40.62,162.5,27296
1955-02-28,1954,5,22,2733,228,0.0833,1100,990.5,972.9,17.6,1.87,15.76,0.944,0.976,0.922,40.11,39.16,156.6,26316.3
1955-03-07,1954,6,23,2750,239,0.0869,1100,990.5,972.9,17.6,1.87,15.71,0.944,0.976,0.921,40,39.04,156.2,26237
1955-03-14,1954,6,24,2796,239,0.0855,1100,990.5,973,17.5,1.87,15.61,0.943,0.975,0.92,39.7,38.73,154.9,26025
1955-03-21,1954,6,25,3198,239,0.075,1100,990.5,974,16.5,1.87,14.66,0.939,0.971,0.912,37.14,36.06,144.2,24233.6
1955-03-28,1954,6,26,3705,263,0.0709,1100,990.5,975.1,15.4,1.87,13.57,0.932,0.97,0.904,34.12,33.1,132.4,22243.9
1955-04-04,1954,7,27,3626,295,0.0814,1100,990.5,974.9,15.6,1.87,13.74,0.933,0.97,0.905,34.59,33.55,134.2,22545.1
1955-04-11,1954,7,28,3361,295,0.0878,1100,990.5,974.3,16.2,1.87,14.3,0.937,0.97,0.909,36.13,35.04,140.2,23549.8
1955-04-18,1954,7,29,3149,295,0.0937,1100,990.5,973.9,16.6,1.87,14.76,0.94,0.971,0.912,37.41,36.31,145.2,24401.9
1955-04-25,1954,7,30,2879,292.3,0.102,1100,990.5,973.2,17.3,1.87,15.4,0.943,0.974,0.918,39.16,38.15,152.6,25638.4
1955-05-02,1954,8,31,2630,276,0.105,1100,990.5,972.6,17.9,1.87,16.01,0.945,0.978,0.924,40.79,39.88,159.5,26799.5
1955-05-09,1954,8,32,2433,276,0.113,1100,990.5,972.1,18.4,1.87,16.48,0.946,0.98,0.927,42.06,41.22,164.9,27699.7
1955-05-16,1954,8,33,2293,276,0.12,1100,990.5,971.8,18.7,1.87,16.82,0.947,0.98,0.929,42.97,42.11,168.5,28300.1
1955-05-23,1954,8,34,2134,276,0.129,1100,990.5,971.4,19.1,1.87,17.2,0.949,0.98,0.93,44.01,43.13,172.5,28983.8
1955-05-30,1954,8,35,1904,262.4,0.138,1100,990.5,970.8,19.7,1.87,17.84,0.951,0.98,0.932,45.74,44.82,179.3,30121.4
1955-06-06,1954,9,36,1672,257,0.154,1100,990.5,970,20.5,1.87,18.59,0.952,0.98,0.933,47.73,46.78,187.1,31436.2
1955-06-13,1954,9,37,1458,257,0.177,1100,990.5,969.3,21.2,1.82,19.33,0.953,0.98,0.934,49.7,48.14,192.5,32347.8
1955-06-20,1954,9,38,1260,257,0.204,1003,990.5,968.7,21.8,1.43,20.35,0.955,0.98,0.936,47.77,46.63,186.5,31336.2
1955-06-27,1954,9,39,1071,244.1,0.228,826.6,990.5,968.1,22.4,1.06,21.32,0.954,0.978,0.934,43.07,41.73,160,26885.9
1955-07-04,1954,10,40,911,227,0.25,684,990.5,967.5,23,0.872,22.08,0.956,0.98,0.937,47.2,45.91,137.7,23139.2
1955-07-11,1954,10,41,763.8,227,0.298,536.8,990.5,967,23.5,0.637,22.91,0.951,0.975,0.927,40.68,39.3,111,18652.7
1955-07-18,1954,10,42,655,227,0.347,428,990.5,966.5,24,0.55,23.43,0.956,0.98,0.937,47,45.66,91.31,15340.5
1955-07-25,1954,10,43,573.9,227,0.396,346.9,990.5,966.2,24.3,0.426,23.89,0.948,0.973,0.923,38.51,37.5,75,12599.2
1955-08-01,1954,11,44,517.2,184,0.356,333.2,990.5,965.9,24.6,0.402,24.17,0.946,0.972,0.919,37.34,36.28,72.56,12190.8
1955-08-08,1954,11,45,483.5,184,0.381,299.5,990.5,965.8,24.7,0.351,24.37,0.94,0.97,0.912,33.64,32.63,65.27,10965
1955-08-15,1954,11,46,454.4,184,0.405,270.4,990.5,965.6,24.9,0.308,24.55,0.934,0.97,0.906,30.39,29.48,58.97,9906.3
1955-08-22,1954,11,47,414.2,184,0.444,230.2,990.5,965.5,25,0.319,24.72,0.94,0.974,0.915,37.13,35.46,50.26,8443.28
1955-08-29,1954,11,48,386.5,157.7,0.407,228.8,990.5,965.3,25.2,0.312,24.86,0.94,0.974,0.916,36.59,35.69,50.98,8564.52
1955-09-05,1954,12,49,362.2,138,0.381,224.2,990.5,965.2,25.3,0.306,24.98,0.938,0.974,0.914,36.44,35.23,49.82,8369.96
1955-09-12,1954,12,50,334.8,138,0.412,196.8,990.5,965.1,25.4,0.347,25.08,0.954,0.98,0.934,46.16,45.24,45.24,7600.6
1955-09-19,1954,12,51,308.4,138,0.448,170.4,990.5,964.9,25.6,0.299,25.26,0.945,0.975,0.921,39.88,38.89,38.89,6533.73
1955-09-26,1954,12,52,294.4,130,0.441,164.4,990.5,964.9,25.6,0.288,25.33,0.943,0.973,0.918,38.52,37.51,37.51,6301.05
1955-10-03,1955,1,1,273,110,0.404,163,990.5,964.8,25.7,0.283,25.42,0.942,0.974,0.918,38.3,37.31,37.31,6267.99
1955-10-10,1955,1,2,260.3,110,0.423,150.3,990.5,964.7,25.8,0.26,25.5,0.938,0.97,0.91,35.26,34.2,34.2,5745.52
1955-10-17,1955,1,3,257.1,110,0.428,147.1,990.5,964.7,25.8,0.255,25.52,0.937,0.97,0.909,34.49,33.45,33.45,5619.9
1955-10-24,1955,1,4,263.1,110,0.418,153.1,990.5,964.8,25.7,0.266,25.48,0.939,0.97,0.911,35.94,34.86,34.86,5856.79
1955-10-31,1955,1,5,263.1,106.6,0.405,156.5,990.5,964.8,25.7,0.271,25.48,0.94,0.97,0.912,36.78,35.68,35.68,5993.4
1955-11-07,1955,2,6,269,106,0.395,163,990.5,964.8,25.7,0.283,25.44,0.942,0.973,0.917,38.33,37.3,37.3,6265.68
1955-11-14,1955,2,7,313.7,106,0.338,207.7,990.5,965,25.5,0.341,25.19,0.951,0.979,0.93,45.04,43.56,47.17,7923.83
1955-11-21,1955,2,8,328.9,106,0.322,222.9,990.5,965,25.5,0.324,25.13,0.943,0.976,0.92,40.64,38.33,49.13,8253.12
1955-11-28,1955,2,9,351.6,112.9,0.321,238.7,990.5,965.2,25.3,0.258,25.08,0.925,0.97,0.898,27.17,26.35,52.7,8854.12
1955-12-05,1955,3,10,384.1,116,0.302,268.1,990.5,965.3,25.2,0.298,24.88,0.933,0.97,0.905,30.51,29.6,59.19,9944.73
1955-12-12,1955,3,11,425.6,104,0.244,321.6,990.5,965.5,25,0.376,24.61,0.943,0.971,0.915,36.6,35.53,71.06,11937.4
1955-12-19,1955,3,12,460.9,104,0.226,356.9,990.5,965.7,24.8,0.429,24.4,0.949,0.977,0.926,40.5,39.56,79.11,13290.9
1955-12-26,1955,3,13,508.8,106.3,0.209,402.6,990.5,965.9,24.6,0.498,24.11,0.954,0.98,0.935,45.41,44.5,88.99,14950.9
1956-01-02,1955,4,14,570.2,120,0.21,450.2,990.5,966.2,24.3,0.571,23.76,0.957,0.98,0.938,50.21,47.89,95.77,16089.5
1956-01-09,1955,4,15,651.2,120,0.184,531.2,990.5,966.5,24,0.595,23.4,0.949,0.973,0.924,38.56,37.53,112.6,18912.8
1956-01-16,1955,4,16,708.7,120,0.169,588.7,990.5,966.7,23.8,0.692,23.07,0.954,0.98,0.934,42.35,41.49,124.5,20910.6
1956-01-23,1955,4,17,781.8,120,0.154,661.8,990.5,967,23.5,0.815,22.66,0.957,0.98,0.938,46.89,45.96,137.9,23161.9
1956-01-30,1955,4,18,864.5,132.1,0.153,732.4,990.5,967.4,23.1,0.926,22.22,0.956,0.979,0.936,48.97,46.81,145.9,24514.1
1956-02-06,1955,5,19,924.1,137,0.149,787.1,990.5,967.6,22.9,0.954,21.95,0.953,0.977,0.931,40.37,39.43,157.7,26497.5
1956-02-13,1955,5,20,1019,137,0.134,882.4,990.5,968,22.5,1.12,21.42,0.956,0.98,0.937,44.29,43.4,173.6,29165.7
1956-02-20,1955,5,21,1280,137,0.108,1069,990.5,968.8,21.7,1.64,20.08,0.955,0.98,0.936,50.17,47.99,192,32249.7
1956-02-27,1955,5,22,2224,195.3,0.0871,1100,990.5,971.6,18.9,1.87,17.07,0.948,0.979,0.928,43.64,42.72,170.9,28710.6
1956-03-05,1955,6,23,4131,239,0.0587,1100,990.5,975.9,14.6,1.87,12.75,0.926,0.97,0.898,31.85,30.89,123.6,20758.8
1956-03-12,1955,6,24,4585,239,0.0522,1100,990.5,976.8,13.7,1.87,11.87,0.919,0.97,0.891,29.42,28.54,114.2,19179.7
1956-03-19,1955,6,25,4123,239,0.058,1100,990.5,975.9,14.6,1.87,12.73,0.926,0.97,0.899,31.8,30.84,123.4,20727.7
1956-03-26,1955,6,26,3701,247,0.0668,1100,990.5,975,15.5,1.87,13.58,0.932,0.97,0.905,34.15,33.13,132.5,22261.4
1956-04-02,1955,7,27,3588,295,0.0823,1100,990.5,974.8,15.7,1.87,13.82,0.934,0.97,0.906,34.81,33.76,135.1,22689.2
1956-04-09,1955,7,28,3769,295,0.0783,1100,990.5,975.2,15.3,1.87,13.44,0.932,0.97,0.904,33.76,32.74,131,22004.3
1956-04-16,1955,7,29,4220,295,0.07,1100,990.5,976.1,14.4,1.87,12.54,0.925,0.97,0.897,31.29,30.36,121.4,20398.6
1956-04-23,1955,7,30,4838,295,0.0611,1100,990.5,977.2,13.3,1.87,11.42,0.914,0.97,0.887,28.15,27.19,108.7,18269.6
1956-04-30,1955,7,31,5457,333.6,0.0611,1100,990.54,978.2,12.3,1.86,10.47,0.891,0.97,0.864,25.16,23.07,92.28,15503.8
1956-05-07,1955,8,32,5717,340,0.0595,1100,990.56,978.6,12,1.85,10.1,0.877,0.97,0.851,23.89,21.31,85.23,14319.5
1956-05-14,1955,8,33,5547,340,0.0613,1100,990.55,978.4,12.2,1.86,10.34,0.886,0.97,0.859,24.72,22.45,89.79,15084.3
1956-05-21,1955,8,34,4904,340,0.0695,1100,990.51,977.3,13.2,1.87,11.32,0.912,0.97,0.885,27.84,26.73,106.9,17965.3
1956-05-28,1955,8,35,4073,319.9,0.0785,1100,990.5,975.8,14.7,1.87,12.83,0.927,0.97,0.899,32.08,31.12,124.5,20911.4
1956-06-04,1955,9,36,3415,293,0.086,1100,990.5,974.4,16.1,1.87,14.18,0.936,0.97,0.908,35.81,34.74,139,23346.1
1956-06-11,1955,9,37,2874,293,0.102,1100,990.5,973.2,17.3,1.87,15.42,0.943,0.974,0.918,39.19,38.19,152.8,25662.6
1956-06-18,1955,9,38,2422,293,0.121,1100,990.5,972.1,18.4,1.87,16.51,0.947,0.98,0.927,42.14,41.28,165.1,27741.4
1956-06-25,1955,9,39,2019,287.7,0.143,1100,990.5,971.1,19.4,1.87,17.52,0.95,0.98,0.931,44.87,43.98,175.9,29552.7
1956-07-02,1955,10,40,1685,256,0.152,1100,990.5,970.1,20.4,1.87,18.55,0.952,0.98,0.933,47.63,46.67,186.7,31365.4
1956-07-09,1955,10,41,1406,256,0.183,1084,990.5,969.2,21.3,1.74,19.58,0.954,0.98,0.935,49.59,48.13,192.5,32343.3
1956-07-16,1955,10,42,1192,256,0.215,936.1,990.5,968.5,22,1.25,20.75,0.955,0.98,0.936,45.46,44.56,178.2,29941.1
1956-07-23,1955,10,43,1033,256,0.248,777.1,990.5,968,22.5,1,21.5,0.955,0.978,0.934,44.42,43.2,152.2,25568.4
1956-07-30,1955,10,44,897.5,217.4,0.242,680.1,990.5,967.5,23,0.864,22.15,0.957,0.98,0.938,47.09,46.12,138.4,23246.6
1956-08-06,1955,11,45,772.2,202,0.262,570.2,990.5,967,23.5,0.676,22.84,0.952,0.977,0.93,40.52,39.58,118.7,19946.8
1956-08-13,1955,11,46,674.3,202,0.3,472.3,990.5,966.6,23.9,0.575,23.33,0.953,0.976,0.929,43.75,42.3,99.53,16720.5
1956-08-20,1955,11,47,591.7,202,0.342,389.7,990.5,966.3,24.2,0.489,23.75,0.953,0.979,0.933,43.25,42.35,84.69,14228.1
1956-08-27,1955,11,48,527.6,186,0.351,341.6,990.5,966,24.5,0.415,24.11,0.947,0.973,0.921,38.25,37.21,74.43,12503.9
1956-09-03,1955,12,49,485.5,146,0.301,339.5,990.5,965.8,24.7,0.408,24.31,0.946,0.973,0.92,38.29,37.24,74.48,12512.7
1956-09-10,1955,12,50,443,146,0.33,297,990.5,965.6,24.9,0.345,24.56,0.939,0.97,0.911,33.6,32.59,65.18,10949.4
1956-09-17,1955,12,51,409.9,146,0.356,263.9,990.5,965.4,25.1,0.295,24.76,0.932,0.97,0.904,29.87,28.97,57.95,9735.32
1956-09-24,1955,12,52,386.1,146,0.378,240.1,990.5,965.3,25.2,0.263,24.91,0.926,0.97,0.898,27.15,26.34,52.67,8849.21
1956-10-01,1956,1,1,364.8,120,0.329,244.8,990.5,965.2,25.3,0.267,25.01,0.927,0.97,0.899,27.84,27,54,9072.58
1956-10-08,1956,1,2,337.5,120,0.356,217.5,990.5,965.1,25.4,0.361,25.05,0.953,0.979,0.932,47.2,44.84,48.42,8134.14
1956-10-15,1956,1,3,315.3,120,0.381,195.3,990.5,965,25.5,0.343,25.18,0.953,0.98,0.934,45.96,45.04,45.04,7566.06
1956-10-22,1956,1,4,316.7,120,0.379,196.7,990.5,965,25.5,0.346,25.17,0.954,0.98,0.934,46.29,45.37,45.37,7621.93
1956-10-29,1956,1,5,317.9,116.6,0.367,201.4,990.5,965,25.5,0.354,25.16,0.955,0.98,0.936,47.44,46.49,46.49,7810
1956-11-05,1956,2,6,330.3,112.9,0.343,217.4,990.5,965.1,25.4,0.314,25.13,0.942,0.976,0.919,38.94,37.66,48.8,8199.06
1956-11-12,1956,2,7,379,106,0.28,273,990.5,965.3,25.2,0.304,24.9,0.934,0.97,0.906,31.13,30.19,60.38,10144.5
1956-11-19,1956,2,8,411.4,111.7,0.272,299.6,990.5,965.5,25,0.345,24.7,0.939,0.97,0.911,34.09,33.07,66.14,11111.7
1956-11-26,1956,2,9,470.3,117.4,0.25,352.9,990.5,965.7,24.8,0.426,24.36,0.948,0.976,0.925,39.96,38.99,77.99,13101.8
1956-12-03,1956,3,10,557.5,126,0.226,431.5,990.5,966.1,24.4,0.545,23.85,0.957,0.98,0.938,48.29,47.32,94.63,15898.5
1956-12-10,1956,3,11,562.2,126,0.224,436.2,990.5,966.1,24.4,0.552,23.82,0.957,0.98,0.938,48.78,47.8,95.6,16060.5
1956-12-17,1956,3,12,565.5,122.6,0.217,442.9,990.5,966.1,24.4,0.561,23.79,0.958,0.98,0.939,49.49,48,96,16127.8
1956-12-24,1956,3,13,573.2,118,0.206,455.2,990.5,966.2,24.3,0.58,23.74,0.958,0.98,0.939,50.75,48.2,96.4,16195.2
1956-12-31,1956,3,14,634,136,0.215,498,990.5,966.4,24.1,0.56,23.5,0.948,0.972,0.921,38.72,37.3,105,17642.5
1957-01-07,1956,4,15,669.2,139,0.208,530.2,990.5,966.6,23.9,0.598,23.33,0.949,0.973,0.923,38.37,37.32,112,18807.6
1957-01-14,1956,4,16,684.5,139,0.203,545.5,990.5,966.6,23.9,0.623,23.24,0.95,0.975,0.926,39.39,38.39,115.2,19348.1
1957-01-21,1956,4,17,696.9,120,0.172,576.9,990.5,966.7,23.8,0.672,23.14,0.953,0.979,0.933,41.58,40.71,122.1,20519.6
1957-01-28,1956,4,18,727.4,127.3,0.175,600.1,990.5,966.8,23.7,0.712,22.98,0.955,0.98,0.935,43.03,42.17,126.5,21252.7
1957-02-04,1956,5,19,780.1,137,0.176,643.1,990.5,967,23.5,0.786,22.69,0.956,0.98,0.937,45.63,44.71,134.1,22536
1957-02-11,1956,5,20,830.3,105,0.126,725.3,990.5,967.2,23.3,0.921,22.36,0.957,0.98,0.938,50.71,48.16,144.5,24271.2
1957-02-18,1956,5,21,967.2,123.3,0.127,843.9,990.5,967.8,22.7,1.05,21.69,0.955,0.979,0.935,42.81,41.92,167.7,28171
1957-02-25,1956,5,22,3536,180.7,0.0688,1095,990.54,973.7,16.8,1.8,15.01,0.675,0.698,0.66,31.63,30.45,121.8,20465.7
1957-03-04,1956,6,23,8873,239,0.0269,1100,991.03,981.8,9.25,1.74,7.502,0,0,0,0,0,0,0
1957-03-11,1956,6,24,8398,315,0.0376,1100,990.92,981.5,9.44,1.76,7.687,0,0,0,0,0,0,0
1957-03-18,1956,6,25,6783,315,0.0466,1100,990.65,980,10.7,1.82,8.847,0,0,0,0,0,0,0
1957-03-25,1956,6,26,5496,315,0.0575,1100,990.55,978.3,12.3,1.86,10.42,0.764,0.831,0.741,21.67,19.93,79.72,13392.4
1957-04-01,1956,7,27,4546,364,0.0803,1100,990.5,976.7,13.8,1.87,11.95,0.919,0.97,0.892,29.62,28.73,114.9,19309.4
1957-04-08,1956,7,28,3916,324.6,0.0827,1100,990.5,975.5,15,1.87,13.13,0.93,0.97,0.902,32.93,31.94,127.7,21461.9
