date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1957-04-15,1956,7,29,3463,295,0.0852,1100,990.5,974.5,16,1.87,14.08,0.935,0.97,0.907,35.53,34.47,137.9,23160.9
1957-04-22,1956,7,30,3063,295,0.0965,1100,990.5,973.7,16.8,1.87,14.97,0.941,0.972,0.914,37.97,36.9,147.6,24795.8
1957-04-29,1956,7,31,2661,281.4,0.106,1100,990.5,972.7,17.8,1.87,15.93,0.945,0.977,0.923,40.58,39.66,158.7,26653.6
1957-05-06,1956,8,32,2335,276,0.118,1100,990.5,971.9,18.6,1.87,16.72,0.947,0.98,0.928,42.7,41.85,167.4,28120.5
1957-05-13,1956,8,33,1997,276,0.138,1100,990.5,971.1,19.4,1.87,17.57,0.95,0.98,0.931,45.01,44.11,176.4,29640.6
1957-05-20,1956,8,34,1732,276,0.159,1100,990.5,970.2,20.3,1.87,18.4,0.952,0.98,0.933,47.22,46.28,185.1,31098.1
1957-05-27,1956,8,35,1486,257.1,0.173,1100,990.5,969.4,21.1,1.82,19.24,0.953,0.98,0.934,49.47,48.04,192.2,32281.8
1957-06-03,1956,9,36,1275,210,0.165,1060,990.5,968.8,21.7,1.61,20.13,0.955,0.98,0.936,49.97,48.04,192.2,32285.9
1957-06-10,1956,9,37,1136,210,0.185,925.8,990.5,968.3,22.2,1.22,20.95,0.956,0.98,0.936,45.42,44.52,178.1,29914.4
1957-06-17,1956,9,38,986.4,210,0.213,776.4,990.5,967.8,22.7,0.99,21.67,0.955,0.978,0.934,44.8,43.25,152.3,25590.5
1957-06-24,1956,9,39,859.3,210,0.245,649.3,990.5,967.3,23.2,0.809,22.35,0.956,0.98,0.937,45.35,44.44,133.3,22399.3
1957-07-01,1956,10,40,742.3,186,0.251,556.3,990.5,966.9,23.6,0.647,22.98,0.951,0.975,0.928,39.75,38.78,116.3,19543.2
1957-07-08,1956,10,41,654.2,186,0.285,468.2,990.5,966.5,24,0.579,23.4,0.954,0.977,0.932,46.16,44.27,98.39,16530.2
1957-07-15,1956,10,42,591.4,186,0.315,405.4,990.5,966.3,24.2,0.509,23.73,0.955,0.98,0.936,45.05,44.15,88.29,14833
1957-07-22,1956,10,43,540.6,186,0.344,354.6,990.5,966,24.5,0.433,24.03,0.949,0.975,0.925,39.65,38.68,77.36,12996.8
1957-07-29,1956,10,44,496.5,184.9,0.372,311.7,990.5,965.8,24.7,0.369,24.3,0.942,0.97,0.914,34.98,33.93,67.87,11401.7
1957-08-05,1956,11,45,461.2,184,0.399,277.2,990.5,965.7,24.8,0.318,24.51,0.935,0.97,0.907,31.15,30.22,60.44,10153.7
1957-08-12,1956,11,46,429.4,184,0.429,245.4,990.5,965.5,25,0.272,24.7,0.928,0.97,0.9,27.57,26.75,53.49,8986.76
1957-08-19,1956,11,47,397.4,184,0.463,213.4,990.5,965.4,25.1,0.358,24.76,0.952,0.979,0.931,45.64,44.12,47.67,8008.75
1957-08-26,1956,11,48,375.8,177.4,0.472,198.4,990.5,965.3,25.2,0.331,24.89,0.948,0.979,0.928,42.24,41.36,44.9,7543.28
1957-09-02,1956,12,49,350.9,138,0.393,212.9,990.5,965.2,25.3,0.353,24.99,0.952,0.979,0.931,45.99,44.51,48.05,8072.43
1957-09-09,1956,12,50,327.1,138,0.422,189.1,990.5,965,25.5,0.333,25.13,0.951,0.98,0.932,44.33,43.45,43.45,7299.21
1957-09-16,1956,12,51,309.5,138,0.446,171.5,990.5,964.9,25.6,0.301,25.25,0.945,0.976,0.923,40.14,39.2,39.2,6584.83
1957-09-23,1956,12,52,299.8,138,0.46,161.8,990.5,964.9,25.6,0.284,25.32,0.942,0.972,0.916,37.85,36.78,36.78,6178.69
1957-09-30,1956,12,53,287.2,114,0.397,173.2,990.5,964.8,25.7,0.302,25.35,0.946,0.978,0.925,40.74,39.84,39.84,6692.85
1957-10-07,1957,1,1,288.6,110,0.381,178.6,990.5,964.9,25.6,0.311,25.33,0.947,0.98,0.928,42.05,41.19,41.19,6920.31
1957-10-14,1957,1,2,290,110,0.379,180,990.5,964.9,25.6,0.314,25.33,0.948,0.98,0.929,42.38,41.53,41.53,6977.84
1957-10-21,1957,1,3,306.1,110,0.36,196.1,990.5,964.9,25.6,0.342,25.23,0.953,0.98,0.934,46.25,45.32,45.32,7614.06
1957-10-28,1957,1,4,308.9,108.3,0.351,200.6,990.5,964.9,25.6,0.35,25.21,0.955,0.98,0.935,47.33,46.39,46.39,7792.99
1957-11-04,1957,2,5,320,106,0.331,214,990.5,965,25.5,0.374,25.13,0.958,0.98,0.939,50.49,48.17,48.17,8092.99
1957-11-11,1957,2,6,329.9,106,0.322,223.9,990.5,965,25.5,0.304,25.15,0.937,0.974,0.913,37.01,34.95,49.23,8271.25
1957-11-18,1957,2,7,339.5,106,0.312,233.5,990.5,965.1,25.4,0.251,25.15,0.923,0.97,0.896,26.59,25.79,51.58,8666.21
1957-11-25,1957,2,8,378.5,107.7,0.285,270.7,990.5,965.3,25.2,0.302,24.91,0.933,0.97,0.905,30.85,29.93,59.85,10055.6
1957-12-02,1957,3,9,372.3,118,0.317,254.3,990.5,965.3,25.2,0.279,24.96,0.929,0.97,0.902,28.93,28.06,56.13,9429.11
1957-12-09,1957,3,10,464.5,118,0.256,346.5,990.5,965.7,24.8,0.416,24.39,0.947,0.976,0.924,39.22,38.28,76.56,12862
1957-12-16,1957,3,11,646.5,120.3,0.187,526.2,990.5,966.5,24,0.605,23.41,0.951,0.976,0.928,40.59,39.61,112,18815
1957-12-23,1957,3,12,756.2,126,0.167,630.2,990.5,966.9,23.6,0.766,22.81,0.956,0.98,0.937,44.89,43.99,132,22170.6
1957-12-30,1957,3,13,956.6,143.1,0.15,813.4,990.5,967.7,22.8,1.03,21.76,0.955,0.978,0.934,45.04,43.42,159.9,26862
1958-01-06,1957,4,14,1341,150,0.112,1093,990.5,969,21.5,1.75,19.77,0.954,0.98,0.935,50.58,48.2,192.8,32390.4
1958-01-13,1957,4,15,1442,150,0.104,1100,990.5,969.3,21.2,1.82,19.38,0.953,0.98,0.934,49.84,48.2,192.8,32390.4
1958-01-20,1957,4,16,1633,150,0.0927,1100,990.5,969.9,20.6,1.85,18.73,0.952,0.98,0.933,48.11,47.04,188.2,31611.6
1958-01-27,1957,4,17,3487,163.4,0.0497,1100,990.5,974.5,16,1.87,14.17,0.933,0.973,0.909,35.74,34.78,139.1,23369.3
1958-02-03,1957,5,18,7671,197,0.0264,1100,990.82,980.7,10.1,1.78,8.315,0.126,0.139,0.122,3.465,3.115,12.46,2093.31
1958-02-10,1957,5,19,8759,197,0.0225,1100,991,981.7,9.29,1.74,7.547,0,0,0,0,0,0,0
1958-02-17,1957,5,20,9723,197,0.0203,1100,991.23,982.3,8.91,1.74,7.171,0,0,0,0,0,0,0
1958-02-24,1957,5,21,9714,230.7,0.0239,1100,991.23,982.3,8.91,1.74,7.174,0,0,0,0,0,0,0
1958-03-03,1957,6,22,9204,315,0.0342,1100,991.11,982,9.12,1.74,7.375,0,0,0,0,0,0,0
1958-03-10,1957,6,23,8577,315,0.0368,1100,990.96,981.6,9.36,1.75,7.612,0,0,0,0,0,0,0
1958-03-17,1957,6,24,7408,315,0.0426,1100,990.71,980.7,10,1.8,8.239,0,0,0,0,0,0,0
1958-03-24,1957,6,25,6542,315,0.0483,1100,990.63,979.7,10.9,1.83,9.086,0,0,0,0,0,0,0
1958-03-31,1957,6,26,5585,357,0.0641,1100,990.55,978.4,12.1,1.85,10.29,0.76,0.831,0.737,21.27,19.36,77.43,13008.2
1958-04-07,1957,7,27,4691,334.4,0.0712,1100,990.5,976.9,13.6,1.87,11.69,0.917,0.97,0.889,28.9,27.95,111.8,18785.2
1958-04-14,1957,7,28,3973,295,0.0744,1100,990.5,975.6,14.9,1.87,13.02,0.929,0.97,0.901,32.61,31.64,126.5,21259.6
1958-04-21,1957,7,29,3396,295,0.087,1100,990.5,974.4,16.1,1.87,14.23,0.936,0.97,0.908,35.93,34.85,139.4,23417.5
1958-04-28,1957,7,30,2919,309.9,0.107,1100,990.5,973.3,17.2,1.87,15.31,0.942,0.974,0.917,38.89,37.87,151.5,25449
1958-05-05,1957,8,31,2534,314.6,0.124,1100,990.5,972.4,18.1,1.87,16.24,0.946,0.979,0.926,41.41,40.54,162.1,27239.9
1958-05-12,1957,8,32,2238,276,0.123,1100,990.5,971.7,18.8,1.87,16.95,0.948,0.98,0.929,43.33,42.47,169.9,28538.4
1958-05-19,1957,8,33,1918,276,0.144,1100,990.5,970.8,19.7,1.87,17.8,0.951,0.98,0.931,45.62,44.71,178.8,30046.8
1958-05-26,1957,8,34,1620,266.6,0.164,1100,990.5,969.9,20.6,1.86,18.77,0.952,0.98,0.933,48.2,47.23,188.9,31741.1
1958-06-02,1957,9,35,1362,210,0.155,1089,990.5,969,21.5,1.74,19.71,0.954,0.98,0.935,50.22,48.2,192.8,32390.4
1958-06-09,1957,9,36,1185,210,0.177,974.8,990.5,968.5,22,1.33,20.69,0.956,0.98,0.937,47.25,46.29,185.1,31104.1
1958-06-16,1957,9,37,1019,210,0.206,809.4,990.5,968,22.5,1.04,21.51,0.955,0.979,0.935,44.45,42.75,157.2,26412.6
1958-06-23,1957,9,38,894.4,210,0.235,684.4,990.5,967.5,23,0.871,22.15,0.957,0.98,0.938,47.39,46.2,138.6,23287.1
1958-06-30,1957,9,39,798.3,189.4,0.237,608.9,990.5,967.1,23.4,0.737,22.67,0.955,0.98,0.936,43.07,42.21,126.6,21274.2
1958-07-07,1957,10,40,735.8,203.6,0.277,532.2,990.5,966.8,23.7,0.626,23.03,0.951,0.975,0.927,40.56,39.19,110.7,18594.8
1958-07-14,1957,10,41,681.5,227,0.333,454.5,990.5,966.6,23.9,0.593,23.28,0.957,0.98,0.938,49.66,47.77,95.55,16052.2
1958-07-21,1957,10,42,634.9,227,0.358,407.9,990.5,966.4,24.1,0.517,23.54,0.955,0.98,0.936,44.99,44.09,88.17,14813
1958-07-28,1957,10,43,593.5,208.6,0.351,384.9,990.5,966.3,24.2,0.481,23.75,0.953,0.979,0.933,42.72,41.84,83.68,14057.4
1958-08-04,1957,11,44,565,184,0.326,381,990.5,966.1,24.4,0.474,23.88,0.953,0.98,0.933,42.5,41.64,83.29,13992.4
1958-08-11,1957,11,45,533.3,184,0.345,349.3,990.5,966,24.5,0.426,24.07,0.948,0.974,0.924,39.09,38.09,76.18,12797.8
1958-08-18,1957,11,46,502.2,194.3,0.387,307.9,990.5,965.9,24.6,0.365,24.27,0.941,0.97,0.913,34.51,33.47,66.94,11246.1
1958-08-25,1957,11,47,481.7,202,0.42,279.7,990.5,965.8,24.7,0.324,24.41,0.936,0.97,0.908,31.33,30.39,60.78,10211.4
1958-09-01,1957,12,48,456.1,146,0.32,310.1,990.5,965.7,24.8,0.364,24.48,0.942,0.97,0.913,35.05,34,68,11424.7
1958-09-08,1957,12,49,430,146,0.34,284,990.5,965.5,25,0.325,24.64,0.936,0.97,0.908,32.14,31.17,62.34,10473.8
1958-09-15,1957,12,50,400.1,146,0.365,254.1,990.5,965.4,25.1,0.281,24.82,0.93,0.97,0.902,28.76,27.89,55.79,9372.42
1958-09-22,1957,12,51,383.6,146,0.381,237.6,990.5,965.3,25.2,0.26,24.92,0.925,0.97,0.897,26.86,26.06,52.11,8754.6
1958-09-29,1957,12,52,368.2,127.4,0.346,240.8,990.5,965.2,25.3,0.263,25,0.926,0.97,0.898,27.33,26.51,53.02,8907.29
1958-10-06,1958,1,1,358.7,120,0.335,238.7,990.5,965.2,25.3,0.26,25.05,0.925,0.97,0.898,27.13,26.31,52.63,8841.09
1958-10-13,1958,1,2,343,120,0.35,223,990.5,965.1,25.4,0.324,25.06,0.943,0.976,0.921,40.11,38.7,49.9,8382.8
1958-10-20,1958,1,3,335.2,120,0.358,215.2,990.5,965.1,25.4,0.379,25.05,0.958,0.98,0.938,50.61,47.83,47.83,8035.48
1958-10-27,1958,1,4,372.2,118.3,0.318,253.9,990.5,965.3,25.2,0.279,24.96,0.929,0.97,0.901,28.89,28.02,56.04,9414.33
1958-11-03,1958,2,5,391.4,114,0.291,277.4,990.5,965.4,25.1,0.312,24.83,0.935,0.97,0.907,31.57,30.62,61.25,10289.2
1958-11-10,1958,2,6,404.9,114,0.281,290.9,990.5,965.4,25.1,0.333,24.75,0.938,0.97,0.91,33.1,32.11,64.22,10788.2
1958-11-17,1958,2,7,418.6,114,0.272,304.6,990.5,965.5,25,0.353,24.66,0.94,0.97,0.912,34.64,33.6,67.2,11289.1
1958-11-24,1958,2,8,452.5,114,0.252,338.5,990.5,965.6,24.9,0.404,24.46,0.946,0.973,0.921,38.4,37.37,74.75,12557.7
1958-12-01,1958,3,9,544.9,126,0.232,418.9,990.5,966.1,24.4,0.526,23.92,0.956,0.98,0.937,46.96,45.81,91.61,15391.3
1958-12-08,1958,3,10,639.9,126,0.198,513.9,990.5,966.5,24,0.602,23.44,0.951,0.976,0.928,42.34,40.67,108.2,18184.6
1958-12-15,1958,3,11,726.9,126,0.173,600.9,990.5,966.8,23.7,0.716,22.98,0.955,0.98,0.935,43.08,42.22,126.6,21277.1
1958-12-22,1958,3,12,820.1,126,0.155,694.1,990.5,967.2,23.3,0.853,22.47,0.956,0.979,0.936,44.58,43.67,142.8,23982.8
1958-12-29,1958,3,13,939.2,139.7,0.149,799.5,990.5,967.7,22.8,0.981,21.86,0.954,0.978,0.932,40.86,39.95,159.8,26846.9
1959-01-05,1958,4,14,901.8,150,0.166,751.8,990.5,967.5,23,0.946,22.05,0.955,0.978,0.934,46.06,44.15,149.1,25042.7
1959-01-12,1958,4,15,847.5,150,0.177,697.5,990.5,967.3,23.2,0.883,22.33,0.957,0.98,0.938,48.73,47.73,143.2,24057.3
1959-01-19,1958,4,16,856.9,142.1,0.166,714.8,990.5,967.3,23.2,0.91,22.26,0.957,0.98,0.938,49.78,48.17,144.5,24275.8
1959-01-26,1958,4,17,886.3,142.3,0.16,744,990.5,967.4,23.1,0.952,22.1,0.956,0.979,0.937,49.49,46.9,146.3,24576.3
1959-02-02,1958,5,18,931.2,162,0.174,769.2,990.5,967.6,22.9,0.979,21.9,0.955,0.978,0.934,46.85,44.32,149.7,25152.6
1959-02-09,1958,5,19,1021,144.1,0.142,877.2,990.5,968,22.5,1.11,21.43,0.955,0.98,0.936,44.01,43.11,172.5,28972.9
1959-02-16,1958,5,20,1088,137,0.126,950.6,990.5,968.2,22.3,1.24,21.09,0.956,0.98,0.937,46.99,46.05,184.2,30948.4
1959-02-23,1958,5,21,1132,143.6,0.127,988.7,990.5,968.3,22.2,1.31,20.87,0.956,0.98,0.937,48.38,47.41,189.7,31862.6
1959-03-02,1958,6,22,1240,183,0.148,1047,990.5,968.7,21.8,1.54,20.3,0.955,0.98,0.936,49.74,48,192,32253.7
1959-03-09,1958,6,23,1736,183,0.108,1100,990.5,970.2,20.3,1.85,18.44,0.951,0.98,0.932,47.32,46.14,184.6,31005.4
1959-03-16,1958,6,24,3262,199,0.0619,1100,990.5,974.1,16.4,1.87,14.57,0.938,0.973,0.912,36.87,35.89,143.5,24115.8
1959-03-23,1958,6,25,4453,239,0.0537,1100,990.5,976.5,14,1.87,12.12,0.921,0.97,0.893,30.1,29.2,116.8,19621.1
1959-03-30,1958,6,26,4123,279,0.0679,1100,990.5,975.9,14.6,1.87,12.73,0.926,0.97,0.899,31.8,30.85,123.4,20728.1
1959-04-06,1958,7,27,3541,295,0.0834,1100,990.5,974.7,15.8,1.87,13.92,0.935,0.97,0.906,35.08,34.03,136.1,22865.7
1959-04-13,1958,7,28,3095,295,0.0955,1100,990.5,973.7,16.8,1.87,14.89,0.94,0.972,0.913,37.76,36.69,146.8,24656
1959-04-20,1958,7,29,2697,228.1,0.0845,1100,990.5,972.8,17.7,1.87,15.84,0.944,0.977,0.922,40.35,39.41,157.6,26484.8
1959-04-27,1958,7,30,2407,242.3,0.101,1100,990.5,972.1,18.4,1.87,16.54,0.947,0.98,0.928,42.23,41.39,165.5,27811.6
1959-05-04,1958,8,31,2192,276,0.126,1100,990.5,971.6,18.9,1.87,17.06,0.948,0.98,0.929,43.64,42.76,171.1,28736.5
1959-05-11,1958,8,32,1940,276,0.142,1100,990.5,970.9,19.6,1.87,17.73,0.95,0.98,0.931,45.44,44.53,178.1,29925.2
1959-05-18,1958,8,33,1703,276,0.162,1100,990.5,970.1,20.4,1.87,18.49,0.952,0.98,0.933,47.47,46.52,186.1,31262.8
1959-05-25,1958,8,34,1496,276,0.185,1100,990.5,969.5,21,1.82,19.21,0.953,0.98,0.934,49.38,48.05,192.2,32286.7
1959-06-01,1958,9,35,1284,210,0.164,1062,990.5,968.8,21.7,1.62,20.09,0.955,0.98,0.936,49.93,48.01,192,32260.2
1959-06-08,1958,9,36,1143,210,0.184,933,990.5,968.3,22.2,1.23,20.92,0.956,0.98,0.937,45.74,44.82,179.3,30120.4
1959-06-15,1958,9,37,960.3,210,0.219,750.3,990.5,967.7,22.8,0.966,21.8,0.956,0.979,0.936,47.15,45.43,147.8,24822.5
1959-06-22,1958,9,38,792.1,210,0.266,582.1,990.5,967.1,23.4,0.695,22.74,0.953,0.977,0.931,41.2,40.26,120.8,20288.9
1959-06-29,1958,9,39,673,192.9,0.287,480.2,990.5,966.6,23.9,0.569,23.34,0.951,0.974,0.927,42.01,40.5,100.8,16940.9
1959-07-06,1958,10,40,583.9,186,0.319,397.9,990.5,966.2,24.3,0.498,23.78,0.954,0.979,0.934,44.26,43.35,86.7,14564.8
1959-07-13,1958,10,41,524.3,186,0.355,338.3,990.5,966,24.5,0.409,24.13,0.946,0.972,0.92,37.88,36.82,73.64,12372.2
1959-07-20,1958,10,42,489.6,186,0.38,303.6,990.5,965.8,24.7,0.357,24.34,0.941,0.97,0.912,34.09,33.06,66.13,11109
1959-07-27,1958,10,43,454.2,177.1,0.39,277.1,990.5,965.6,24.9,0.316,24.54,0.935,0.97,0.907,31.18,30.25,60.5,10163.7
1959-08-03,1958,11,44,424.8,155,0.365,269.8,990.5,965.5,25,0.303,24.68,0.933,0.97,0.905,30.49,29.57,59.14,9936.32
1959-08-10,1958,11,45,394.8,155,0.393,239.8,990.5,965.4,25.1,0.262,24.86,0.926,0.97,0.898,27.07,26.26,52.52,8823.83
1959-08-17,1958,11,46,372.9,155,0.416,217.9,990.5,965.3,25.2,0.341,24.89,0.947,0.977,0.926,43.03,41.27,48.39,8128.85
1959-08-24,1958,11,47,342.6,155,0.453,187.6,990.5,965.1,25.4,0.331,25.06,0.951,0.98,0.932,43.82,42.95,42.95,7214.84
1959-08-31,1958,11,48,321.2,123.3,0.383,198,990.5,965,25.5,0.346,25.15,0.954,0.98,0.935,46.56,45.61,45.61,7662.88
1959-09-07,1958,12,49,299.1,118,0.395,181.1,990.5,964.9,25.6,0.315,25.29,0.948,0.979,0.929,42.6,41.73,41.73,7010.11
1959-09-14,1958,12,50,272.1,118,0.434,154.1,990.5,964.8,25.7,0.267,25.44,0.939,0.971,0.912,36.13,35.08,35.08,5893.3
1959-09-21,1958,12,51,260.3,118,0.453,142.3,990.5,964.7,25.8,0.246,25.51,0.935,0.97,0.907,33.3,32.3,32.3,5426.14
1959-09-28,1958,12,52,241.3,106,0.439,135.3,990.5,964.6,25.9,0.232,25.62,0.932,0.97,0.904,31.69,30.74,30.74,5164.85
1959-10-05,1959,1,1,221.7,97,0.438,124.7,990.5,964.5,26,0.213,25.76,0.927,0.97,0.9,29.21,28.33,28.33,4759.92
1959-10-12,1959,1,2,205.4,97,0.472,108.4,990.5,964.4,26.1,0.183,25.88,0.916,0.97,0.889,25.21,24.45,24.45,4107.82
1959-10-19,1959,1,3,203.1,97,0.478,106.1,990.5,964.4,26.1,0.179,25.9,0.654,0.693,0.634,17.74,17.21,17.21,2890.56
1959-10-26,1959,1,4,199.9,96.43,0.482,103.5,990.5,964.4,26.1,0.175,25.92,0.131,0.139,0.127,3.694,3.583,3.583,601.894
1959-11-02,1959,2,5,213.8,93,0.436,120.8,990.5,964.5,26,0.205,25.81,0.925,0.97,0.897,28.27,27.43,27.43,4607.55
1959-11-09,1959,2,6,229.9,93,0.405,136.9,990.5,964.6,25.9,0.234,25.69,0.933,0.97,0.905,32.19,31.22,31.22,5245.16
1959-11-16,1959,2,7,243.9,93,0.382,150.9,990.5,964.7,25.8,0.259,25.58,0.938,0.97,0.91,35.53,34.47,34.47,5790.31
1959-11-23,1959,2,8,263.8,93,0.355,170.8,990.5,964.8,25.7,0.295,25.45,0.945,0.975,0.921,40.28,39.11,39.11,6570.16
1959-11-30,1959,2,9,293,102.4,0.35,190.5,990.5,964.9,25.6,0.331,25.3,0.951,0.98,0.932,44.97,44.07,44.07,7403.21
1959-12-07,1959,3,10,347,104,0.301,243,990.5,965.1,25.4,0.305,25.06,0.937,0.973,0.912,35.1,33.9,54.09,9087.54
1959-12-14,1959,3,11,413.6,104,0.252,309.6,990.5,965.5,25,0.358,24.68,0.941,0.97,0.913,35.26,34.2,68.4,11490.8
1959-12-21,1959,3,12,476.4,104,0.219,372.4,990.5,965.7,24.8,0.452,24.3,0.951,0.979,0.931,42.2,41.31,82.62,13880.2
1959-12-28,1959,3,13,536.2,110.9,0.207,425.3,990.5,966,24.5,0.532,23.96,0.957,0.98,0.938,47.79,46.8,93.6,15725.1
1960-01-04,1959,4,14,567.9,120,0.211,447.9,990.5,966.2,24.3,0.567,23.78,0.958,0.98,0.939,50.05,48.2,96.4,16195.2
1960-01-11,1959,4,15,590.3,120,0.203,470.3,990.5,966.3,24.2,0.572,23.67,0.954,0.977,0.932,46.91,44.41,98.79,16597.1
1960-01-18,1959,4,16,636.8,120,0.189,516.8,990.5,966.4,24.1,0.57,23.48,0.948,0.971,0.92,37.6,36.51,109.5,18398.6
1960-01-25,1959,4,17,702.1,120,0.171,582.1,990.5,966.7,23.8,0.681,23.11,0.953,0.979,0.933,41.91,41.02,123,20672.2
1960-02-01,1959,5,18,760.6,137,0.18,623.6,990.5,966.9,23.6,0.753,22.8,0.956,0.98,0.936,44.41,43.52,130.6,21936
1960-02-08,1959,5,19,816.8,137,0.168,679.8,990.5,967.2,23.3,0.848,22.48,0.957,0.98,0.938,47.83,46.83,140.5,23600.2
1960-02-15,1959,5,20,858.1,132.4,0.155,725.7,990.5,967.3,23.2,0.913,22.25,0.956,0.979,0.936,48.58,46.85,146.1,24545
1960-02-22,1959,5,21,908.4,105,0.116,803.4,990.5,967.5,23,0.975,21.99,0.954,0.978,0.933,41.31,40.43,161.7,27167.3
1960-02-29,1959,5,22,1052,125.6,0.12,925.9,990.5,968.1,22.4,1.21,21.23,0.956,0.98,0.937,46.01,44.93,179.7,30192.4
1960-03-07,1959,6,23,1475,152.1,0.103,1096,990.5,969.4,21.1,1.79,19.31,0.953,0.98,0.934,49.48,47.42,189.7,31863.6
1960-03-14,1959,6,24,2598,183,0.0713,1100,990.5,972.5,18,1.87,16.08,0.945,0.977,0.924,40.99,40.07,160.3,26923.7
1960-03-21,1959,6,25,3569,239,0.0673,1100,990.5,974.8,15.7,1.87,13.86,0.934,0.97,0.906,34.92,33.88,135.5,22764.9
1960-03-28,1959,6,26,4172,263,0.0629,1100,990.5,976,14.5,1.87,12.63,0.926,0.97,0.898,31.54,30.59,122.4,20557.2
1960-04-04,1959,7,27,4658,295,0.0634,1100,990.5,976.9,13.6,1.87,11.74,0.917,0.97,0.89,29.05,28.18,112.7,18937.6
1960-04-11,1959,7,28,4513,295,0.0655,1100,990.5,976.6,13.9,1.87,12.01,0.92,0.97,0.892,29.79,28.9,115.6,19417.9
1960-04-18,1959,7,29,3931,295,0.0752,1100,990.5,975.5,15,1.87,13.11,0.929,0.97,0.901,32.85,31.86,127.5,21411.8
1960-04-25,1959,7,30,3276,298.7,0.0916,1100,990.5,974.1,16.4,1.87,14.49,0.938,0.971,0.91,36.65,35.57,142.3,23905.5
1960-05-02,1959,8,31,2723,321,0.118,1100,990.5,972.8,17.7,1.87,15.78,0.944,0.976,0.922,40.18,39.24,156.9,26367.1
1960-05-09,1959,8,32,2343,288.9,0.123,1100,990.5,971.9,18.6,1.87,16.7,0.947,0.98,0.928,42.65,41.8,167.2,28088.9
1960-05-16,1959,8,33,2084,276,0.133,1100,990.5,971.3,19.2,1.87,17.32,0.949,0.98,0.93,44.34,43.45,173.8,29200.8
1960-05-23,1959,8,34,1831,276,0.151,1100,990.5,970.6,19.9,1.87,18.07,0.951,0.98,0.932,46.36,45.44,181.7,30533.7
1960-05-30,1959,8,35,1629,228.9,0.14,1100,990.5,969.9,20.6,1.87,18.73,0.952,0.98,0.933,48.11,47.15,188.6,31681.8
1960-06-06,1959,9,36,1440,210,0.146,1100,990.5,969.3,21.2,1.82,19.39,0.953,0.98,0.934,49.87,48.17,192.7,32372.2
1960-06-13,1959,9,37,1255,210,0.168,1045,990.5,968.7,21.8,1.55,20.25,0.955,0.98,0.936,49.54,47.86,191.4,32160.8
1960-06-20,1959,9,38,1113,250.3,0.226,863,990.5,968.3,22.2,1.13,21.12,0.955,0.979,0.935,44.49,43.15,165.7,27841.5
1960-06-27,1959,9,39,965.4,244.1,0.253,721.2,990.5,967.8,22.7,0.944,21.8,0.957,0.98,0.938,49.15,47.51,142.5,23943.8
1960-07-04,1959,10,40,805.2,227,0.283,578.2,990.5,967.1,23.4,0.691,22.69,0.952,0.976,0.93,40.83,39.87,119.6,20094.1
1960-07-11,1959,10,41,672.7,227,0.339,445.7,990.5,966.6,23.9,0.564,23.35,0.955,0.979,0.934,46.08,44.47,93.97,15787.6
1960-07-18,1959,10,42,577.8,227,0.393,350.8,990.5,966.2,24.3,0.431,23.87,0.948,0.974,0.924,38.93,37.93,75.86,12745
1960-07-25,1959,10,43,514.5,227,0.442,287.5,990.5,965.9,24.6,0.336,24.25,0.938,0.97,0.91,32.05,31.09,62.17,10445.2
1960-08-01,1959,11,44,468.5,184,0.393,284.5,990.5,965.7,24.8,0.329,24.46,0.937,0.97,0.909,31.97,31.01,62.03,10420.6
1960-08-08,1959,11,45,436.2,167.4,0.383,268.8,990.5,965.6,24.9,0.303,24.63,0.933,0.97,0.905,30.3,29.39,58.79,9876.63
1960-08-15,1959,11,46,406.9,159.1,0.392,247.7,990.5,965.4,25.1,0.294,24.78,0.934,0.971,0.907,31.56,30.69,54.55,9163.81
1960-08-22,1959,11,47,379.3,184,0.486,195.3,990.5,965.3,25.2,0.348,24.86,0.953,0.98,0.934,45.36,44.46,44.46,7468.47
1960-08-29,1959,11,48,345.3,157.7,0.456,187.5,990.5,965.1,25.4,0.332,25.04,0.951,0.978,0.929,43.8,42.83,42.83,7196.04
1960-09-05,1959,12,49,323.2,138,0.427,185.2,990.5,965,25.5,0.326,25.16,0.95,0.98,0.931,43.4,42.53,42.53,7144.45
1960-09-12,1959,12,50,295.8,138,0.467,157.8,990.5,964.9,25.6,0.277,25.34,0.941,0.972,0.914,36.88,35.85,35.85,6021.98
1960-09-19,1959,12,51,268.3,123.7,0.46,144.5,990.5,964.8,25.7,0.251,25.48,0.936,0.97,0.908,33.81,32.79,32.79,5509.39
1960-09-26,1959,12,52,254.4,112,0.44,142.4,990.5,964.7,25.8,0.245,25.54,0.935,0.97,0.907,33.35,32.35,32.35,5435.35
1960-10-03,1960,1,1,238.6,97,0.407,141.6,990.5,964.6,25.9,0.243,25.63,0.935,0.97,0.907,33.26,32.26,32.26,5420.12
1960-10-10,1960,1,2,224.1,97,0.433,127.1,990.5,964.5,26,0.217,25.74,0.928,0.97,0.901,29.8,28.9,28.9,4855.87
1960-10-17,1960,1,3,207.8,97,0.467,110.8,990.5,964.4,26.1,0.188,25.87,0.918,0.97,0.891,25.81,25.04,25.04,4206.5
1960-10-24,1960,1,4,203.8,97,0.476,106.8,990.5,964.4,26.1,0.181,25.9,0.915,0.97,0.888,24.83,24.09,24.09,4046.58
1960-10-31,1960,1,5,232.2,93.57,0.403,138.6,990.5,964.6,25.9,0.237,25.67,0.934,0.97,0.906,32.59,31.61,31.61,5310.21
1960-11-07,1960,2,6,252.8,93,0.369,159.8,990.5,964.7,25.8,0.275,25.52,0.941,0.973,0.916,37.65,36.64,36.64,6155.96
1960-11-14,1960,2,7,298.7,93,0.311,205.7,990.5,964.9,25.6,0.357,25.25,0.956,0.98,0.937,48.68,47.15,47.15,7921.47
1960-11-21,1960,2,8,335.5,106,0.316,229.5,990.5,965.1,25.4,0.31,25.11,0.939,0.974,0.915,37.6,35.63,50.61,8502.55
1960-11-28,1960,2,9,364.6,112.9,0.309,251.8,990.5,965.2,25.3,0.274,25,0.929,0.97,0.901,28.68,27.82,55.64,9347.6
1960-12-05,1960,3,10,381,116,0.304,265,990.5,965.3,25.2,0.293,24.9,0.932,0.97,0.904,30.17,29.26,58.52,9832.05
1960-12-12,1960,3,11,385.2,104,0.27,281.2,990.5,965.3,25.2,0.315,24.86,0.936,0.97,0.907,32.07,31.1,62.21,10451.1
1960-12-19,1960,3,12,406.4,104,0.256,302.4,990.5,965.4,25.1,0.347,24.72,0.94,0.97,0.912,34.46,33.43,66.86,11231.9
1960-12-26,1960,3,13,448.8,106.3,0.237,342.6,990.5,965.6,24.9,0.408,24.47,0.947,0.974,0.922,38.91,37.89,75.78,12731.9
1961-01-02,1960,4,14,492.5,120,0.244,372.5,990.5,965.8,24.7,0.454,24.23,0.951,0.979,0.931,42.1,41.21,82.42,13846.1
1961-01-09,1960,4,15,581.6,120,0.206,461.6,990.5,966.2,24.3,0.574,23.71,0.955,0.979,0.935,48.68,46.05,97.07,16308.5
1961-01-16,1960,4,16,650.1,120,0.185,530.1,990.5,966.5,24,0.593,23.41,0.949,0.973,0.924,38.47,37.45,112.4,18876.9
1961-01-23,1960,4,17,747.3,120,0.161,627.3,990.5,966.9,23.6,0.757,22.85,0.956,0.98,0.937,44.78,43.89,131.7,22118.4
1961-01-30,1960,4,18,808.6,132.1,0.163,676.5,990.5,967.1,23.4,0.841,22.52,0.957,0.98,0.938,47.68,46.73,140.2,23552
1961-02-06,1960,5,19,858.8,137,0.16,721.8,990.5,967.3,23.2,0.918,22.25,0.957,0.98,0.938,50.23,48.2,144.6,24292.8
1961-02-13,1960,5,20,905,137,0.151,768,990.5,967.5,23,0.944,22.04,0.954,0.977,0.932,43.26,41.62,152.7,25651.8
1961-02-20,1960,5,21,973.2,137,0.141,836.2,990.5,967.8,22.7,1.04,21.68,0.955,0.979,0.934,42.39,41.49,166,27881.8
1961-02-27,1960,5,22,1173,169.9,0.145,1003,990.5,968.4,22.1,1.4,20.66,0.956,0.98,0.937,48.52,47.2,188.8,31721
1961-03-06,1960,6,23,1470,183,0.125,1100,990.5,969.4,21.1,1.82,19.29,0.953,0.98,0.934,49.61,47.91,191.6,32195.3
1961-03-13,1960,6,24,2210,183,0.0845,1100,990.5,971.6,18.9,1.87,17.06,0.948,0.98,0.929,43.63,42.74,171,28722.8
1961-03-20,1960,6,25,3600,183,0.0518,1100,990.5,974.8,15.7,1.87,13.82,0.933,0.971,0.906,34.82,33.8,135.2,22715.1
1961-03-27,1960,6,26,5155,215,0.0414,1100,990.52,977.7,12.8,1.87,10.93,0.902,0.97,0.875,26.62,25.08,100.3,16850.7
1961-04-03,1960,7,27,5860,295,0.0503,1100,990.58,978.8,11.7,1.85,9.896,0.125,0.139,0.121,3.381,3.001,12,2016.64
1961-04-10,1960,7,28,6036,354.1,0.0587,1100,990.59,979.1,11.5,1.84,9.658,0,0,0,0,0,0,0
1961-04-17,1960,7,29,5793,364,0.0629,1100,990.57,978.7,11.8,1.85,9.992,0.502,0.554,0.487,13.7,12.24,48.96,8225.48
1961-04-24,1960,7,30,5137,364,0.071,1100,990.52,977.7,12.8,1.87,10.94,0.905,0.97,0.878,26.71,25.27,101.1,16981.4
1961-05-01,1960,8,31,4292,340,0.0794,1100,990.5,976.2,14.3,1.87,12.41,0.924,0.97,0.896,30.92,30,120,20158
1961-05-08,1960,8,32,3683,340,0.0925,1100,990.5,975,15.5,1.87,13.62,0.933,0.97,0.905,34.25,33.23,132.9,22327.8
1961-05-15,1960,8,33,3227,337.3,0.105,1100,990.5,974,16.5,1.87,14.59,0.939,0.97,0.911,36.93,35.84,143.4,24084.9
1961-05-22,1960,8,34,2779,321,0.116,1100,990.5,973,17.5,1.87,15.65,0.944,0.976,0.921,39.82,38.85,155.4,26105.8
1961-05-29,1960,8,35,2388,284.4,0.119,1100,990.5,972,18.5,1.87,16.59,0.947,0.98,0.928,42.36,41.51,166,27892.6
1961-06-05,1960,9,36,2101,257,0.122,1100,990.5,971.3,19.2,1.87,17.28,0.949,0.98,0.93,44.23,43.35,173.4,29130.2
1961-06-12,1960,9,37,1806,257,0.143,1100,990.5,970.5,20,1.87,18.15,0.951,0.98,0.932,46.58,45.65,182.6,30676.7
1961-06-19,1960,9,38,1577,257,0.163,1100,990.5,969.7,20.8,1.86,18.91,0.952,0.98,0.933,48.57,47.58,190.3,31971.1
1961-06-26,1960,9,39,1335,256.7,0.193,1055,990.5,969,21.5,1.61,19.93,0.955,0.98,0.936,49.2,47.73,190.9,32072.1
1961-07-03,1960,10,40,1165,256,0.22,909.5,990.5,968.4,22.1,1.2,20.88,0.955,0.98,0.936,44.45,43.55,174.2,29269
1961-07-10,1960,10,41,1008,256,0.254,751.6,990.5,967.9,22.6,0.978,21.61,0.956,0.979,0.935,46.92,45.36,147.2,24725.6
1961-07-17,1960,10,42,883.9,256,0.291,627.9,990.5,967.4,23.1,0.779,22.29,0.955,0.979,0.934,43.64,42.7,128.1,21522.8
1961-07-24,1960,10,43,766.7,256,0.334,510.7,990.5,967,23.5,0.613,22.92,0.951,0.974,0.926,41.25,39.6,105,17647.3
1961-07-31,1960,10,44,662.3,209.7,0.316,452.6,990.5,966.5,24,0.59,23.36,0.957,0.98,0.938,49.63,47.84,95.67,16072.6
1961-08-07,1960,11,45,593.1,202,0.341,391.1,990.5,966.3,24.2,0.491,23.74,0.953,0.979,0.933,43.4,42.5,85,14279.2
1961-08-14,1960,11,46,517.5,202,0.391,315.5,990.5,965.9,24.6,0.378,24.19,0.943,0.97,0.915,35.28,34.24,68.47,11503.7
1961-08-21,1960,11,47,477.9,184,0.385,293.9,990.5,965.8,24.7,0.343,24.41,0.939,0.97,0.911,33.01,32.02,64.05,10760.2
1961-08-28,1960,11,48,438,164.3,0.374,273.7,990.5,965.6,24.9,0.311,24.62,0.934,0.97,0.906,30.88,29.95,59.9,10062.9
1961-09-04,1960,12,49,400.2,138,0.345,262.2,990.5,965.4,25.1,0.292,24.81,0.932,0.97,0.904,29.72,28.83,57.66,9686.71
1961-09-11,1960,12,50,380.1,138,0.363,242.1,990.5,965.3,25.2,0.264,24.94,0.927,0.97,0.899,27.43,26.6,53.21,8938.9
1961-09-18,1960,12,51,346.3,138,0.399,208.3,990.5,965.1,25.4,0.367,25,0.956,0.98,0.937,48.85,47.52,47.52,7983.22
1961-09-25,1960,12,52,326.6,134,0.41,192.6,990.5,965,25.5,0.339,25.13,0.952,0.98,0.933,45.2,44.21,44.21,7426.87
1961-10-02,1961,1,1,294.2,110,0.374,184.2,990.5,964.9,25.6,0.321,25.3,0.949,0.979,0.929,43.4,42.49,42.49,7138.57
1961-10-09,1961,1,2,271.9,110,0.405,161.9,990.5,964.8,25.7,0.281,25.43,0.942,0.973,0.917,38.04,37.02,37.02,6219.92
1961-10-16,1961,1,3,263.1,110,0.418,153.1,990.5,964.8,25.7,0.266,25.48,0.939,0.97,0.911,35.94,34.86,34.86,5856.79
1961-10-23,1961,1,4,263.5,110,0.417,153.5,990.5,964.8,25.7,0.266,25.48,0.939,0.97,0.911,36.04,34.96,34.96,5872.56
1961-10-30,1961,1,5,274.7,107.1,0.391,167.5,990.5,964.8,25.7,0.291,25.41,0.944,0.975,0.92,39.4,38.42,38.42,6453.82
1961-11-06,1961,2,6,295.6,106,0.359,189.6,990.5,964.9,25.6,0.33,25.28,0.951,0.98,0.932,44.71,43.49,43.49,7306.65
1961-11-13,1961,2,7,335.5,106,0.316,229.5,990.5,965.1,25.4,0.31,25.11,0.939,0.974,0.915,37.6,35.63,50.61,8502.55
1961-11-20,1961,2,8,384.2,106,0.277,278.2,990.5,965.3,25.2,0.312,24.87,0.935,0.97,0.907,31.71,30.76,61.52,10335.3
1961-11-27,1961,2,9,427.5,111.1,0.26,316.3,990.5,965.5,25,0.37,24.61,0.942,0.97,0.914,35.97,34.89,69.77,11722.2
1961-12-04,1961,3,10,459.3,118,0.257,341.3,990.5,965.7,24.8,0.408,24.42,0.946,0.973,0.921,38.69,37.66,75.31,12652.7
1961-12-11,1961,3,11,492.9,118,0.24,374.9,990.5,965.8,24.7,0.458,24.22,0.951,0.979,0.932,42.36,41.48,82.97,13938.9
1961-12-18,1961,3,12,521.4,118,0.226,403.4,990.5,965.9,24.6,0.501,24.05,0.955,0.98,0.936,45.43,44.52,89.04,14959.2
1961-12-25,1961,3,13,580.9,118,0.203,462.9,990.5,966.2,24.3,0.577,23.71,0.956,0.979,0.935,48.76,46.35,97.86,16439.9
1962-01-01,1961,4,14,674.6,139,0.206,535.6,990.5,966.6,23.9,0.607,23.29,0.949,0.974,0.925,38.7,37.71,113.1,19004.4
1962-01-08,1961,4,15,776.2,139,0.18,637.2,990.5,967,23.5,0.778,22.72,0.956,0.98,0.937,45.2,44.23,132.7,22291.4
1962-01-15,1961,4,16,926.9,139,0.15,787.9,990.5,967.6,22.9,0.982,21.91,0.955,0.979,0.934,44.01,42.59,156.6,26305
1962-01-22,1961,4,17,1092,139,0.127,953.1,990.5,968.2,22.3,1.27,21.04,0.956,0.98,0.937,46.96,45.85,183.4,30809.1
1962-01-29,1961,4,18,1282,152.1,0.119,1094,990.5,968.8,21.7,1.73,19.98,0.955,0.98,0.936,51.17,48.2,192.8,32390.4
1962-02-05,1961,5,19,1615,162,0.101,1100,990.5,969.9,20.6,1.85,18.79,0.952,0.98,0.933,48.27,47.21,188.8,31722.9
1962-02-12,1961,5,20,1949,162,0.0834,1100,990.5,970.9,19.6,1.87,17.71,0.95,0.98,0.931,45.39,44.48,177.9,29891.4
1962-02-19,1961,5,21,2328,162,0.0698,1100,990.5,971.9,18.6,1.87,16.73,0.947,0.98,0.928,42.75,41.89,167.5,28147
1962-02-26,1961,5,22,3242,206,0.0634,1100,990.5,974,16.5,1.87,14.6,0.938,0.972,0.912,36.95,35.93,143.7,24143.3
1962-03-05,1961,6,23,4425,249.9,0.0564,1100,990.5,976.5,14,1.87,12.17,0.921,0.97,0.894,30.24,29.33,117.3,19712.4
1962-03-12,1961,6,24,4531,315,0.0696,1100,990.5,976.7,13.8,1.87,11.97,0.92,0.97,0.892,29.7,28.81,115.2,19361
1962-03-19,1961,6,25,4456,260.7,0.0586,1100,990.5,976.5,14,1.87,12.11,0.921,0.97,0.893,30.08,29.18,116.7,19608.5
1962-03-26,1961,6,26,4967,247,0.0498,1100,990.51,977.4,13.1,1.87,11.22,0.91,0.97,0.883,27.54,26.33,105.3,17692.3
1962-04-02,1961,7,27,5548,295,0.0532,1100,990.55,978.4,12.2,1.86,10.34,0.886,0.97,0.859,24.71,22.43,89.72,15073.7
1962-04-09,1961,7,28,5587,344.3,0.0616,1100,990.55,978.4,12.1,1.85,10.29,0.884,0.97,0.857,24.52,22.17,88.67,14897.2
1962-04-16,1961,7,29,5372,364,0.0678,1100,990.54,978.1,12.5,1.86,10.59,0.895,0.97,0.868,25.58,23.64,94.57,15888.5
1962-04-23,1961,7,30,4869,364,0.0748,1100,990.5,977.3,13.2,1.87,11.37,0.913,0.97,0.886,28,27,108,18147.3
1962-04-30,1961,7,31,4330,343.4,0.0794,1100,990.5,976.3,14.2,1.87,12.34,0.923,0.97,0.895,30.73,29.8,119.2,20028.2
1962-05-07,1961,8,32,3834,340,0.0888,1100,990.5,975.3,15.2,1.87,13.3,0.931,0.97,0.903,33.39,32.38,129.5,21762.4
1962-05-14,1961,8,33,3419,340,0.0996,1100,990.5,974.4,16.1,1.87,14.18,0.936,0.97,0.908,35.79,34.72,138.9,23328.7
1962-05-21,1961,8,34,2977,340,0.114,1100,990.5,973.5,17,1.87,15.17,0.942,0.973,0.916,38.52,37.47,149.9,25181.2
1962-05-28,1961,8,35,2603,319.9,0.123,1100,990.5,972.6,17.9,1.87,16.07,0.945,0.978,0.924,40.96,40.06,160.2,26920.7
1962-06-04,1961,9,36,2265,293,0.129,1100,990.5,971.7,18.8,1.87,16.89,0.948,0.98,0.929,43.16,42.29,169.2,28420.8
1962-06-11,1961,9,37,1931,293,0.152,1100,990.5,970.9,19.6,1.87,17.76,0.95,0.98,0.931,45.52,44.61,178.5,29980.7
1962-06-18,1961,9,38,1605,293,0.183,1100,990.5,969.8,20.7,1.86,18.81,0.952,0.98,0.933,48.32,47.33,189.3,31802.5
1962-06-25,1961,9,39,1347,287.7,0.214,1046,990.5,969,21.5,1.58,19.92,0.955,0.98,0.936,48.72,47.4,189.6,31852.7
1962-07-02,1961,10,40,1172,256,0.219,916.3,990.5,968.4,22.1,1.21,20.85,0.955,0.98,0.936,44.72,43.83,175.3,29451.2
1962-07-09,1961,10,41,1022,256,0.251,766.4,990.5,968,22.5,1.01,21.53,0.956,0.979,0.936,47.68,45.69,148.4,24923.3
1962-07-16,1961,10,42,910.4,256,0.282,654.4,990.5,967.5,23,0.824,22.13,0.956,0.98,0.937,45.24,44.34,133,22346
1962-07-23,1961,10,43,802.4,256,0.319,546.4,990.5,967.1,23.4,0.641,22.75,0.95,0.974,0.925,38.6,37.59,112.8,18943.9
1962-07-30,1961,10,44,708.4,217.4,0.306,491,990.5,966.7,23.8,0.608,23.16,0.952,0.976,0.929,45.33,42.56,100.1,16820.7
1962-08-06,1961,11,45,628.7,202,0.322,426.7,990.5,966.4,24.1,0.546,23.54,0.957,0.98,0.938,47.12,46.17,92.35,15514.6
1962-08-13,1961,11,46,573.5,202,0.352,371.5,990.5,966.2,24.3,0.462,23.86,0.951,0.978,0.93,41.34,40.43,80.86,13584.9
1962-08-20,1961,11,47,523.5,202,0.386,321.5,990.5,966,24.5,0.387,24.16,0.944,0.971,0.916,35.95,34.89,69.78,11723.2
1962-08-27,1961,11,48,486.2,186,0.382,300.2,990.5,965.8,24.7,0.353,24.36,0.94,0.97,0.912,33.7,32.69,65.39,10985.1
1962-09-03,1961,12,49,458.6,146,0.319,312.6,990.5,965.7,24.8,0.368,24.47,0.942,0.97,0.914,35.32,34.26,68.53,11512.9
1962-09-10,1961,12,50,426.8,146,0.342,280.8,990.5,965.5,25,0.32,24.66,0.936,0.97,0.908,31.77,30.82,61.64,10355.9
1962-09-17,1961,12,51,396.9,146,0.368,250.9,990.5,965.4,25.1,0.277,24.84,0.929,0.97,0.901,28.38,27.53,55.07,9251.07
1962-09-24,1961,12,52,372.7,146,0.392,226.7,990.5,965.3,25.2,0.332,24.9,0.944,0.976,0.921,40.69,38.75,49.95,8391.45
1962-10-01,1962,1,1,345.8,120,0.347,225.8,990.5,965.1,25.4,0.375,25,0.954,0.979,0.934,48.94,45.07,48.83,8203.81
1962-10-08,1962,1,2,331.6,120,0.362,211.6,990.5,965.1,25.4,0.372,25.07,0.957,0.98,0.938,49.79,47.58,47.58,7992.65
1962-10-15,1962,1,3,303.1,120,0.396,183.1,990.5,964.9,25.6,0.321,25.26,0.949,0.98,0.93,43.05,42.19,42.19,7088.41
1962-10-22,1962,1,4,285.5,120,0.421,165.5,990.5,964.8,25.7,0.29,25.37,0.943,0.973,0.918,38.83,37.8,37.8,6349.96
1962-10-29,1962,1,5,297.6,112,0.377,185.6,990.5,964.9,25.6,0.324,25.28,0.95,0.978,0.929,43.73,42.78,42.78,7187.76
1962-11-05,1962,2,6,318.4,106,0.333,212.4,990.5,965,25.5,0.371,25.14,0.957,0.98,0.938,50.12,47.54,47.54,7986.04
1962-11-12,1962,2,7,333.1,106,0.318,227.1,990.5,965.1,25.4,0.307,25.13,0.939,0.974,0.914,37.27,35.42,50.19,8431.76
1962-11-19,1962,2,8,375,106,0.284,269,990.5,965.3,25.2,0.299,24.93,0.932,0.97,0.905,30.65,29.73,59.47,9990.73
1962-11-26,1962,2,9,439.6,109.4,0.249,330.1,990.5,965.6,24.9,0.39,24.53,0.945,0.973,0.919,37.5,36.48,72.96,12257.7
1962-12-03,1962,3,10,520,118,0.228,402,990.5,965.9,24.6,0.499,24.06,0.954,0.979,0.935,45.25,44.25,88.51,14869.3
1962-12-10,1962,3,11,655.2,124.9,0.193,530.3,990.5,966.5,24,0.645,23.34,0.955,0.979,0.935,45.67,44.29,112.3,18872.8
1962-12-17,1962,3,12,852.7,126,0.148,726.7,990.5,967.3,23.2,0.908,22.28,0.956,0.98,0.937,46.55,45.39,147.9,24843
1962-12-24,1962,3,13,1044,126,0.121,918,990.5,968,22.5,1.18,21.28,0.956,0.98,0.937,45.77,44.85,179.4,30140.1
1962-12-31,1962,3,14,1170,146.6,0.126,1023,990.5,968.4,22.1,1.44,20.63,0.956,0.98,0.937,49.47,48.2,192.8,32388.2
1963-01-07,1962,4,15,1231,150,0.122,1074,990.5,968.6,21.9,1.64,20.23,0.955,0.98,0.936,50.9,48.2,192.8,32390.4
1963-01-14,1962,4,16,1562,150,0.097,1100,990.5,969.7,20.8,1.84,18.98,0.953,0.98,0.934,48.77,47.39,189.6,31848.5
1963-01-21,1962,4,17,2198,150,0.0688,1100,990.5,971.6,18.9,1.87,17.06,0.948,0.98,0.929,43.64,42.77,171.1,28739.6
1963-01-28,1962,4,18,2823,170.1,0.0601,1100,990.5,973.1,17.4,1.87,15.54,0.943,0.975,0.919,39.53,38.54,154.2,25900.6
1963-02-04,1962,5,19,3583,197,0.0552,1100,990.5,974.8,15.7,1.87,13.83,0.934,0.97,0.906,34.84,33.8,135.2,22710.7
1963-02-11,1962,5,20,4202,197,0.047,1100,990.5,976,14.5,1.87,12.58,0.925,0.97,0.897,31.39,30.45,121.8,20461.6
1963-02-18,1962,5,21,4598,197,0.0428,1100,990.5,976.8,13.7,1.87,11.85,0.918,0.97,0.891,29.36,28.47,113.9,19135.1
1963-02-25,1962,5,22,5195,247.6,0.0472,1100,990.53,977.8,12.7,1.86,10.87,0.901,0.97,0.874,26.42,24.84,99.37,16694
1963-03-04,1962,6,23,6359,315,0.0496,1100,990.62,979.5,11.1,1.83,9.297,0,0,0,0,0,0,0
1963-03-11,1962,6,24,6983,315,0.0451,1100,990.67,980.3,10.4,1.81,8.593,0,0,0,0,0,0,0
1963-03-18,1962,6,25,6742,315,0.0467,1100,990.65,980,10.7,1.82,8.859,0,0,0,0,0,0,0
1963-03-25,1962,6,26,6367,315,0.0495,1100,990.62,979.5,11.1,1.83,9.282,0,0,0,0,0,0,0
1963-04-01,1962,7,27,6183,364,0.0589,1100,990.6,979.3,11.3,1.84,9.49,0,0,0,0,0,0,0
1963-04-08,1962,7,28,5802,364,0.0628,1100,990.57,978.7,11.8,1.85,9.979,0.501,0.554,0.486,13.64,12.16,48.66,8174.08
1963-04-15,1962,7,29,5355,364,0.0681,1100,990.54,978.1,12.5,1.86,10.62,0.896,0.97,0.869,25.65,23.77,95.07,15971.3
1963-04-22,1962,7,30,4660,364,0.0782,1100,990.5,976.9,13.6,1.87,11.74,0.917,0.97,0.89,29.04,28.15,112.6,18918.6
1963-04-29,1962,7,31,4036,333.3,0.0826,1100,990.5,975.7,14.8,1.87,12.89,0.928,0.97,0.9,32.26,31.3,125.2,21030.4
1963-05-06,1962,8,32,3473,321,0.0926,1100,990.5,974.6,15.9,1.87,14.06,0.935,0.97,0.907,35.48,34.41,137.6,23124.7
1963-05-13,1962,8,33,2996,321,0.107,1100,990.5,973.5,17,1.87,15.12,0.941,0.973,0.916,38.39,37.35,149.4,25096.2
1963-05-20,1962,8,34,2542,321,0.127,1100,990.5,972.4,18.1,1.87,16.22,0.946,0.979,0.926,41.36,40.48,161.9,27204.8
1963-05-27,1962,8,35,2232,302.7,0.135,1100,990.5,971.7,18.8,1.87,16.97,0.948,0.98,0.929,43.37,42.51,170,28563.7
1963-06-03,1962,9,36,1855,257,0.139,1100,990.5,970.6,19.9,1.87,18,0.951,0.98,0.932,46.16,45.24,180.9,30399.5
1963-06-10,1962,9,37,1556,257,0.165,1100,990.5,969.7,20.8,1.85,18.98,0.953,0.98,0.934,48.76,47.75,191,32086.6
1963-06-17,1962,9,38,1349,257,0.191,1069,990.5,969,21.5,1.66,19.84,0.955,0.98,0.935,49.62,48.1,192.4,32323.5
1963-06-24,1962,9,39,1178,257,0.218,921.4,990.5,968.5,22,1.22,20.82,0.955,0.98,0.936,44.91,44.01,176,29576.1
1963-07-01,1962,10,40,1030,227,0.221,802.5,990.5,968,22.5,1.02,21.49,0.954,0.977,0.932,42.16,40.94,156.9,26353.6
1963-07-08,1962,10,41,917.3,227,0.248,690.3,990.5,967.6,22.9,0.883,22.05,0.957,0.98,0.938,47.58,46.34,139,23353.8
1963-07-15,1962,10,42,811.1,227,0.28,584.1,990.5,967.1,23.4,0.7,22.66,0.953,0.978,0.932,41.22,40.31,120.9,20318
1963-07-22,1962,10,43,735.2,227,0.309,508.2,990.5,966.8,23.7,0.604,23.05,0.951,0.973,0.925,41.33,39.51,104.8,17600.6
1963-07-29,1962,10,44,667.7,212.7,0.319,455,990.5,966.6,23.9,0.593,23.34,0.957,0.98,0.938,49.83,47.99,95.98,16123.9
1963-08-05,1962,11,45,618.1,202,0.327,416.1,990.5,966.4,24.1,0.529,23.6,0.956,0.98,0.937,46.02,45.1,90.2,15153.6
1963-08-12,1962,11,46,577.5,202,0.35,375.5,990.5,966.2,24.3,0.468,23.83,0.952,0.979,0.932,41.76,40.88,81.76,13735.4
1963-08-19,1962,11,47,528.8,202,0.382,326.8,990.5,966,24.5,0.395,24.13,0.945,0.971,0.917,36.52,35.45,70.91,11912.6
1963-08-26,1962,11,48,492.3,194,0.394,298.3,990.5,965.8,24.7,0.351,24.33,0.94,0.97,0.912,33.45,32.46,64.92,10906.1
1963-09-02,1962,12,49,465.8,146,0.314,319.8,990.5,965.7,24.8,0.379,24.42,0.943,0.97,0.915,36.13,35.04,70.09,11774.7
1963-09-09,1962,12,50,438.1,146,0.334,292.1,990.5,965.6,24.9,0.337,24.59,0.938,0.97,0.91,33.04,32.05,64.1,10769.4
1963-09-16,1962,12,51,415.7,146,0.352,269.7,990.5,965.5,25,0.304,24.73,0.933,0.97,0.905,30.51,29.6,59.2,9945.35
1963-09-23,1962,12,52,393,146,0.372,247,990.5,965.4,25.1,0.271,24.86,0.928,0.97,0.9,27.95,27.11,54.22,9108.88
1963-09-30,1962,12,53,378.7,123.7,0.327,255,990.5,965.3,25.2,0.281,24.93,0.93,0.97,0.902,28.98,28.11,56.22,9445.59
1963-10-07,1963,1,1,355.8,120,0.337,235.8,990.5,965.2,25.3,0.256,25.06,0.924,0.97,0.897,26.79,25.98,51.97,8730.63
1963-10-14,1963,1,2,361.8,120,0.332,241.8,990.5,965.2,25.3,0.263,25.03,0.926,0.97,0.899,27.49,26.67,53.34,8960.55
1963-10-21,1963,1,3,361.1,120,0.333,241.1,990.5,965.2,25.3,0.262,25.03,0.926,0.97,0.898,27.4,26.58,53.16,8931.56
1963-10-28,1963,1,4,366.9,117.4,0.321,249.5,990.5,965.2,25.3,0.273,24.99,0.928,0.97,0.901,28.38,27.53,55.07,9250.96
1963-11-04,1963,2,5,409.6,114,0.279,295.6,990.5,965.4,25.1,0.34,24.72,0.938,0.97,0.91,33.62,32.61,65.22,10957.8
1963-11-11,1963,2,6,456,114,0.25,342,990.5,965.7,24.8,0.409,24.44,0.946,0.973,0.921,38.79,37.76,75.52,12687.8
1963-11-18,1963,2,7,510.8,114,0.224,396.8,990.5,965.9,24.6,0.492,24.11,0.953,0.98,0.934,44.71,43.56,87.12,14635.8
1963-11-25,1963,2,8,636.7,115.7,0.182,520.9,990.5,966.4,24.1,0.612,23.44,0.951,0.976,0.929,42.96,41.02,109.3,18359.1
1963-12-02,1963,3,9,765.6,126,0.165,639.6,990.5,967,23.5,0.782,22.76,0.956,0.98,0.937,45.48,44.57,133.7,22465.1
1963-12-09,1963,3,10,831.6,126,0.151,705.6,990.5,967.2,23.3,0.893,22.38,0.957,0.98,0.938,49.4,48.05,144.2,24217.3
1963-12-16,1963,3,11,848.3,126,0.149,722.3,990.5,967.3,23.2,0.921,22.29,0.957,0.98,0.938,50.35,48.2,144.6,24292.8
1963-12-23,1963,3,12,875.6,126,0.144,749.6,990.5,967.4,23.1,0.949,22.15,0.956,0.979,0.936,48.03,45.63,148.1,24880.6
1963-12-30,1963,3,13,938.8,143.1,0.152,795.6,990.5,967.7,22.8,0.975,21.87,0.954,0.977,0.932,40.68,39.76,159,26720.1
1964-01-06,1963,4,14,976.2,150,0.154,826.2,990.5,967.8,22.7,1.03,21.67,0.954,0.98,0.935,41.88,41.03,164.1,27574.3
1964-01-13,1963,4,15,998.8,150,0.15,848.8,990.5,967.9,22.6,1.07,21.54,0.955,0.98,0.936,42.8,41.94,167.8,28185.2
1964-01-20,1963,4,16,1033,150,0.145,882.8,990.5,968,22.5,1.13,21.37,0.956,0.98,0.937,44.2,43.32,173.3,29108
1964-01-27,1963,4,17,1082,153.4,0.142,928.9,990.5,968.2,22.3,1.21,21.13,0.956,0.98,0.937,46.01,45.09,180.4,30301
1964-02-03,1963,5,18,1177,162,0.138,1015,990.5,968.5,22,1.42,20.62,0.956,0.98,0.937,49.06,47.72,190.9,32068.8
1964-02-10,1963,5,19,1283,162,0.127,1094,990.5,968.8,21.7,1.73,19.98,0.955,0.98,0.936,51.19,48.2,192.8,32390.4
1964-02-17,1963,5,20,1402,162,0.116,1100,990.5,969.2,21.3,1.8,19.53,0.954,0.98,0.935,50.25,48.2,192.8,32390.4
1964-02-24,1963,5,21,1585,173,0.109,1100,990.5,969.8,20.7,1.85,18.89,0.952,0.98,0.933,48.53,47.51,190.1,31929.5
1964-03-02,1963,6,22,1978,239,0.121,1100,990.5,971,19.5,1.87,17.63,0.95,0.98,0.931,45.18,44.28,177.1,29752.9
1964-03-09,1963,6,23,2326,199,0.086,1100,990.5,971.9,18.6,1.87,16.74,0.947,0.98,0.928,42.76,41.91,167.6,28161.6
1964-03-16,1963,6,24,2431,183,0.0753,1100,990.5,972.1,18.4,1.87,16.48,0.946,0.98,0.928,42.08,41.24,164.9,27710.1
1964-03-23,1963,6,25,2343,183,0.0781,1100,990.5,971.9,18.6,1.87,16.7,0.947,0.98,0.928,42.65,41.79,167.2,28085.9
1964-03-30,1963,6,26,2291,207.3,0.0905,1100,990.5,971.8,18.7,1.87,16.82,0.947,0.98,0.929,42.99,42.13,168.5,28309
1964-04-06,1963,7,27,2310,217,0.094,1100,990.5,971.8,18.7,1.87,16.78,0.947,0.98,0.928,42.87,42.01,168,28230.5
1964-04-13,1963,7,28,2341,217,0.0927,1100,990.5,971.9,18.6,1.87,16.7,0.947,0.98,0.928,42.66,41.81,167.2,28097.2
1964-04-20,1963,7,29,2310,217,0.094,1100,990.5,971.8,18.7,1.87,16.78,0.947,0.98,0.928,42.87,42.01,168,28231.1
1964-04-27,1963,7,30,2200,242.3,0.11,1100,990.5,971.6,18.9,1.87,17.04,0.948,0.98,0.929,43.58,42.71,170.8,28698.9
1964-05-04,1963,8,31,1983,276,0.139,1100,990.5,971,19.5,1.87,17.6,0.95,0.98,0.931,45.08,44.18,176.7,29688.9
1964-05-11,1963,8,32,1735,276,0.159,1100,990.5,970.2,20.3,1.87,18.39,0.952,0.98,0.933,47.2,46.25,185,31081.5
1964-05-18,1963,8,33,1512,228,0.15,1100,990.5,969.5,21,1.83,19.14,0.953,0.98,0.934,49.19,47.96,191.9,32231.5
1964-05-25,1963,8,34,1287,192,0.149,1073,990.5,968.8,21.7,1.65,20.05,0.955,0.98,0.936,50.34,48.18,192.7,32374.3
1964-06-01,1963,9,35,1103,161,0.146,942.1,990.5,968.2,22.3,1.25,21.03,0.956,0.98,0.937,46.38,45.39,181.6,30502.6
1964-06-08,1963,9,36,931.5,161,0.173,770.5,990.5,967.6,22.9,0.967,21.91,0.955,0.979,0.935,44.88,43.41,153.1,25715.9
1964-06-15,1963,9,37,789.3,161,0.204,628.3,990.5,967.1,23.4,0.766,22.68,0.955,0.98,0.936,44.48,43.58,130.7,21964.7
1964-06-22,1963,9,38,681.3,161,0.237,520.3,990.5,966.6,23.9,0.585,23.29,0.948,0.972,0.922,37.55,36.51,109.5,18400.2
1964-06-29,1963,9,39,603.3,142.4,0.236,460.9,990.5,966.3,24.2,0.593,23.6,0.957,0.98,0.938,51.04,48.2,96.4,16195.2
1964-07-06,1963,10,40,555.4,149.6,0.27,405.8,990.5,966.1,24.4,0.508,23.89,0.955,0.979,0.934,45.38,44.42,88.84,14924.6
1964-07-13,1963,10,41,513.8,186,0.362,327.8,990.5,965.9,24.6,0.393,24.19,0.945,0.971,0.917,36.74,35.66,71.33,11982.9
1964-07-20,1963,10,42,487.1,186,0.382,301.1,990.5,965.8,24.7,0.353,24.36,0.94,0.97,0.912,33.81,32.79,65.59,11019
1964-07-27,1963,10,43,466.1,177.1,0.38,288.9,990.5,965.7,24.8,0.334,24.47,0.938,0.97,0.91,32.51,31.53,63.07,10595.1
1964-08-03,1963,11,44,438.4,155,0.354,283.4,990.5,965.6,24.9,0.324,24.6,0.936,0.97,0.908,32.02,31.06,62.12,10435.8
1964-08-10,1963,11,45,422.9,155,0.367,267.9,990.5,965.5,25,0.3,24.7,0.933,0.97,0.905,30.27,29.36,58.72,9865.57
1964-08-17,1963,11,46,397.6,167.4,0.422,230.2,990.5,965.4,25.1,0.313,24.8,0.94,0.974,0.916,36.62,35.72,51.19,8599.39
1964-08-24,1963,11,47,376.1,184,0.49,192.1,990.5,965.3,25.2,0.342,24.88,0.952,0.98,0.933,44.62,43.73,43.73,7345.95
1964-08-31,1963,11,48,356.3,144.6,0.406,211.8,990.5,965.2,25.3,0.374,24.94,0.956,0.98,0.937,49.56,46.97,46.97,7891.47
1964-09-07,1963,12,49,339.5,138,0.407,201.5,990.5,965.1,25.4,0.355,25.05,0.955,0.98,0.936,47.25,46.18,46.18,7758.37
1964-09-14,1963,12,50,324.7,138,0.425,186.7,990.5,965,25.5,0.328,25.15,0.95,0.98,0.931,43.75,42.88,42.88,7203.54
1964-09-21,1963,12,51,310.1,138,0.445,172.1,990.5,965,25.5,0.302,25.25,0.945,0.977,0.923,40.28,39.34,39.34,6608.74
1964-09-28,1963,12,52,289.3,122,0.421,167.3,990.5,964.9,25.6,0.292,25.35,0.944,0.975,0.92,39.27,38.3,38.3,6433.98
1964-10-05,1964,1,1,272.5,110,0.404,162.5,990.5,964.8,25.7,0.282,25.43,0.942,0.973,0.916,38.18,37.14,37.14,6239.96
1964-10-12,1964,1,2,262.4,110,0.419,152.4,990.5,964.7,25.8,0.264,25.49,0.939,0.97,0.911,35.77,34.7,34.7,5829.01
1964-10-19,1964,1,3,265.3,110,0.415,155.3,990.5,964.8,25.7,0.269,25.47,0.94,0.971,0.912,36.45,35.38,35.38,5944.62
1964-10-26,1964,1,4,283.5,109.4,0.386,174.1,990.5,964.8,25.7,0.303,25.36,0.946,0.978,0.925,40.96,40.07,40.07,6730.96
1964-11-02,1964,2,5,290.5,106,0.365,184.5,990.5,964.9,25.6,0.321,25.32,0.949,0.98,0.93,43.5,42.63,42.63,7161.97
1964-11-09,1964,2,6,316.4,106,0.335,210.4,990.5,965,25.5,0.368,25.15,0.957,0.98,0.938,49.65,47.87,47.87,8041.87
1964-11-16,1964,2,7,326,106,0.325,220,990.5,965,25.5,0.363,25.11,0.953,0.979,0.933,47.92,44.92,48.52,8151.08
1964-11-23,1964,2,8,389.8,106,0.274,283.8,990.5,965.3,25.2,0.322,24.83,0.936,0.97,0.907,32.33,31.36,62.71,10535.8
1964-11-30,1964,2,9,433.6,116.3,0.269,317.3,990.5,965.6,24.9,0.372,24.58,0.943,0.971,0.915,36.04,34.98,69.95,11751.6
1964-12-07,1964,3,10,443.8,118,0.266,325.8,990.5,965.6,24.9,0.385,24.52,0.944,0.97,0.916,36.97,35.87,71.73,12051.3
1964-12-14,1964,3,11,466.5,118,0.253,348.5,990.5,965.7,24.8,0.419,24.38,0.948,0.975,0.924,39.48,38.49,76.99,12934.1
1964-12-21,1964,3,12,512.4,118,0.231,394.4,990.5,965.9,24.6,0.488,24.11,0.954,0.98,0.935,44.48,43.59,87.17,14645.4
1964-12-28,1964,3,13,567.1,127,0.224,440.1,990.5,966.2,24.3,0.557,23.79,0.958,0.98,0.938,49.16,47.74,95.49,16041.6
1965-01-04,1964,4,14,637,139,0.218,498,990.5,966.4,24.1,0.575,23.48,0.95,0.973,0.925,41.19,39.52,104.8,17603.5
1965-01-11,1964,4,15,719.1,139,0.194,580.1,990.5,966.8,23.7,0.682,23.04,0.953,0.978,0.932,41.64,40.74,122.2,20532.9
1965-01-18,1964,4,16,773.4,139,0.18,634.4,990.5,967,23.5,0.773,22.73,0.956,0.98,0.937,45.07,44.17,132.5,22259.2
1965-01-25,1964,4,17,831.6,139,0.167,692.6,990.5,967.2,23.3,0.872,22.4,0.957,0.98,0.938,48.54,47.3,141.9,23841.7
1965-02-01,1964,5,18,909.7,137,0.151,772.7,990.5,967.5,23,0.952,22.01,0.954,0.978,0.933,43.41,42.02,154.3,25923.6
1965-02-08,1964,5,19,992.6,137,0.138,855.6,990.5,967.9,22.6,1.07,21.56,0.955,0.98,0.936,43.19,42.33,169.3,28443.6
1965-02-15,1964,5,20,1080,137,0.127,943.2,990.5,968.2,22.3,1.23,21.12,0.956,0.98,0.937,46.68,45.75,183,30742.2
1965-02-22,1964,5,21,1263,137,0.109,1080,990.5,968.7,21.8,1.67,20.1,0.955,0.98,0.936,50.83,48.2,192.8,32390.4
1965-03-01,1964,6,22,1735,183,0.107,1100,990.5,970.2,20.3,1.86,18.4,0.952,0.98,0.933,47.22,46.23,184.9,31065.9
1965-03-08,1964,6,23,2237,183,0.082,1100,990.5,971.7,18.8,1.87,16.95,0.948,0.98,0.929,43.34,42.47,169.9,28542
1965-03-15,1964,6,24,2510,183,0.0729,1100,990.5,972.3,18.2,1.87,16.29,0.946,0.979,0.926,41.57,40.71,162.8,27354.1
1965-03-22,1964,6,25,2630,183,0.0696,1100,990.5,972.6,17.9,1.87,16.01,0.945,0.978,0.924,40.79,39.88,159.5,26800.6
1965-03-29,1964,6,26,2677,202.4,0.0756,1100,990.5,972.7,17.8,1.87,15.89,0.945,0.977,0.923,40.48,39.56,158.2,26581.1
1965-04-05,1964,7,27,2705,217,0.0803,1100,990.5,972.8,17.7,1.87,15.82,0.944,0.977,0.922,40.3,39.36,157.4,26449.3
1965-04-12,1964,7,28,2599,217,0.0835,1100,990.5,972.5,18,1.87,16.08,0.945,0.978,0.925,40.99,40.1,160.4,26944
1965-04-19,1964,7,29,2459,217,0.0883,1100,990.5,972.2,18.3,1.87,16.42,0.946,0.98,0.927,41.89,41.05,164.2,27584.9
1965-04-26,1964,7,30,2296,233.9,0.102,1100,990.5,971.8,18.7,1.87,16.81,0.947,0.98,0.928,42.95,42.09,168.4,28287
1965-05-03,1964,8,31,2122,276,0.13,1100,990.5,971.4,19.1,1.87,17.23,0.949,0.98,0.93,44.09,43.21,172.8,29036.2
1965-05-10,1964,8,32,1888,276,0.146,1100,990.5,970.7,19.8,1.87,17.89,0.951,0.98,0.932,45.87,44.95,179.8,30207.9
1965-05-17,1964,8,33,1660,276,0.166,1100,990.5,970,20.5,1.87,18.63,0.952,0.98,0.933,47.84,46.89,187.6,31508.4
1965-05-24,1964,8,34,1447,276,0.191,1095,990.5,969.3,21.2,1.78,19.41,0.954,0.98,0.934,49.67,48.16,192.6,32362
1965-05-31,1964,8,35,1236,177.4,0.143,1055,990.5,968.6,21.9,1.57,20.29,0.955,0.98,0.936,50.13,48.08,192.3,32311
1965-06-07,1964,9,36,1061,161,0.152,900.1,990.5,968.1,22.4,1.16,21.25,0.956,0.98,0.936,44.78,43.88,175.5,29489.5
