date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1965-06-14,1964,9,37,903.4,161,0.179,742.4,990.5,967.5,23,0.928,22.06,0.955,0.979,0.935,45.34,44.16,149.4,25094.1
1965-06-21,1964,9,38,760.6,161,0.212,599.6,990.5,966.9,23.6,0.717,22.84,0.954,0.979,0.934,42.69,41.79,125.4,21061.7
1965-06-28,1964,9,39,659.7,175.3,0.267,484.4,990.5,966.5,24,0.588,23.37,0.954,0.976,0.931,44.81,43.28,102.3,17190.1
1965-07-05,1964,10,40,586.6,186,0.317,400.6,990.5,966.2,24.3,0.502,23.76,0.955,0.98,0.935,44.55,43.65,87.31,14668
1965-07-12,1964,10,41,528.3,186,0.352,342.3,990.5,966,24.5,0.415,24.11,0.947,0.973,0.921,38.32,37.28,74.57,12527.5
1965-07-19,1964,10,42,487,186,0.382,301,990.5,965.8,24.7,0.353,24.36,0.94,0.97,0.912,33.8,32.79,65.57,11015.9
1965-07-26,1964,10,43,457.5,181.6,0.397,275.9,990.5,965.7,24.8,0.315,24.53,0.935,0.97,0.907,31.02,30.09,60.19,10111.5
1965-08-02,1964,11,44,430.7,155,0.36,275.7,990.5,965.5,25,0.312,24.65,0.935,0.97,0.907,31.15,30.21,60.43,10152.1
1965-08-09,1964,11,45,405.5,155,0.382,250.5,990.5,965.4,25.1,0.275,24.8,0.929,0.97,0.901,28.3,27.45,54.9,9223.69
1965-08-16,1964,11,46,387.1,155,0.4,232.1,990.5,965.3,25.2,0.275,24.89,0.929,0.971,0.903,30.04,28.78,50.68,8514.83
1965-08-23,1964,11,47,364.8,155,0.425,209.8,990.5,965.2,25.3,0.37,24.91,0.957,0.98,0.937,49.02,47.74,47.74,8019.62
1965-08-30,1964,11,48,342.9,142.9,0.416,200,990.5,965.1,25.4,0.352,25.03,0.954,0.98,0.935,46.87,45.93,45.93,7716.41
1965-09-06,1964,12,49,330.8,138,0.417,192.8,990.5,965.1,25.4,0.339,25.11,0.952,0.98,0.933,45.22,44.31,44.31,7444.34
1965-09-13,1964,12,50,316.2,138,0.437,178.2,990.5,965,25.5,0.313,25.21,0.947,0.979,0.927,41.73,40.84,40.84,6861.03
1965-09-20,1964,12,51,302.8,138,0.456,164.8,990.5,964.9,25.6,0.289,25.29,0.943,0.974,0.918,38.56,37.54,37.54,6307.47
1965-09-27,1964,12,52,285.4,126,0.441,159.4,990.5,964.8,25.7,0.278,25.38,0.941,0.973,0.916,37.36,36.34,36.34,6105.83
1965-10-04,1965,1,1,270.8,110,0.406,160.8,990.5,964.8,25.7,0.279,25.44,0.942,0.972,0.915,37.77,36.71,36.71,6167.06
1965-10-11,1965,1,2,265.6,110,0.414,155.6,990.5,964.8,25.7,0.27,25.47,0.94,0.97,0.912,36.54,35.45,35.45,5955.82
1965-10-18,1965,1,3,267.2,110,0.412,157.2,990.5,964.8,25.7,0.273,25.46,0.941,0.97,0.913,36.93,35.83,35.83,6018.69
1965-10-25,1965,1,4,257.1,110,0.428,147.1,990.5,964.7,25.8,0.255,25.52,0.937,0.97,0.909,34.49,33.45,33.45,5619.98
1965-11-01,1965,2,5,256.2,106,0.414,150.2,990.5,964.7,25.8,0.26,25.52,0.938,0.97,0.91,35.26,34.2,34.2,5745.53
1965-11-08,1965,2,6,260.6,98.57,0.379,162,990.5,964.7,25.8,0.28,25.48,0.942,0.974,0.918,38.14,37.16,37.16,6243.01
1965-11-15,1965,2,7,282.9,93,0.33,189.9,990.5,964.8,25.7,0.307,25.36,0.945,0.978,0.925,40.88,40.01,43.62,7328.19
1965-11-22,1965,2,8,328.6,93,0.283,235.6,990.5,965,25.5,0.273,25.18,0.93,0.971,0.903,30.76,29.5,52.11,8754.44
1965-11-29,1965,2,9,367,110.9,0.302,256.2,990.5,965.2,25.3,0.28,24.98,0.93,0.97,0.902,29.19,28.32,56.63,9514.41
1965-12-06,1965,3,10,408.6,118,0.289,290.6,990.5,965.4,25.1,0.332,24.73,0.938,0.97,0.91,33.05,32.06,64.11,10770.6
1965-12-13,1965,3,11,444.9,118,0.265,326.9,990.5,965.6,24.9,0.386,24.51,0.944,0.971,0.917,37.09,36.01,72.03,12100.3
1965-12-20,1965,3,12,485.8,118,0.243,367.8,990.5,965.8,24.7,0.448,24.27,0.95,0.979,0.93,41.59,40.7,81.4,13675.6
1965-12-27,1965,3,13,520.3,118.6,0.228,401.8,990.5,965.9,24.6,0.498,24.06,0.955,0.98,0.936,45.25,44.35,88.7,14901.4
1966-01-03,1965,4,14,565.7,120,0.212,445.7,990.5,966.1,24.4,0.564,23.79,0.958,0.98,0.939,49.79,47.97,95.93,16116.6
1966-01-10,1965,4,15,607.1,120,0.198,487.1,990.5,966.3,24.2,0.538,23.63,0.947,0.971,0.92,38.12,36.6,102.9,17289.2
1966-01-17,1965,4,16,680.4,120,0.177,560.4,990.5,966.6,23.9,0.644,23.23,0.951,0.976,0.929,40.49,39.54,118.6,19927.6
1966-01-24,1965,4,17,766.2,120,0.157,646.2,990.5,967,23.5,0.789,22.75,0.957,0.98,0.937,45.96,45.04,135.1,22701.3
1966-01-31,1965,4,18,875.4,134.6,0.154,740.8,990.5,967.4,23.1,0.943,22.16,0.956,0.979,0.936,49.41,46.78,145.8,24500.1
1966-02-07,1965,5,19,920.3,137,0.149,783.3,990.5,967.6,22.9,0.982,21.94,0.955,0.979,0.936,45.73,43.88,154.9,26017.4
1966-02-14,1965,5,20,1018,137,0.135,881.2,990.5,967.9,22.6,1.12,21.43,0.956,0.98,0.936,44.23,43.35,173.4,29130
1966-02-21,1965,5,21,1162,137,0.118,1025,990.5,968.4,22.1,1.46,20.63,0.956,0.98,0.937,49.55,47.7,190.8,32055.8
1966-02-28,1965,5,22,1438,176.4,0.123,1098,990.5,969.3,21.2,1.8,19.41,0.954,0.98,0.934,49.82,48.05,192.2,32287.6
1966-03-07,1965,6,23,1905,183,0.0969,1100,990.5,970.8,19.7,1.87,17.86,0.951,0.98,0.931,45.79,44.88,179.5,30158.3
1966-03-14,1965,6,24,2444,183,0.0752,1100,990.5,972.2,18.3,1.87,16.45,0.946,0.979,0.927,42,41.13,164.5,27636.3
1966-03-21,1965,6,25,3860,183,0.0487,1100,990.5,975.3,15.2,1.87,13.31,0.929,0.97,0.902,33.4,32.42,129.7,21784.2
1966-03-28,1965,6,26,5381,231,0.0428,1100,990.54,978.1,12.4,1.86,10.58,0.895,0.97,0.868,25.53,23.58,94.32,15846.1
1966-04-04,1965,7,27,5118,295,0.0578,1100,990.52,977.7,12.8,1.87,10.97,0.905,0.97,0.878,26.8,25.38,101.5,17056.4
1966-04-11,1965,7,28,4245,295,0.0697,1100,990.5,976.1,14.4,1.87,12.5,0.924,0.97,0.897,31.17,30.24,121,20320
1966-04-18,1965,7,29,3572,295,0.0828,1100,990.5,974.8,15.7,1.87,13.85,0.934,0.97,0.906,34.9,33.85,135.4,22749
1966-04-25,1965,7,30,3091,298.7,0.0967,1100,990.5,973.7,16.8,1.87,14.9,0.94,0.971,0.913,37.78,36.7,146.8,24661.8
1966-05-02,1965,8,31,2729,321,0.118,1100,990.5,972.9,17.6,1.87,15.77,0.944,0.976,0.922,40.14,39.19,156.8,26336
1966-05-09,1965,8,32,2437,288.9,0.119,1100,990.5,972.2,18.3,1.87,16.47,0.946,0.98,0.927,42.04,41.19,164.8,27680.9
1966-05-16,1965,8,33,2203,276,0.125,1100,990.5,971.6,18.9,1.87,17.04,0.948,0.98,0.929,43.56,42.69,170.8,28690.1
1966-05-23,1965,8,34,1932,276,0.143,1100,990.5,970.9,19.6,1.87,17.75,0.95,0.98,0.931,45.51,44.6,178.4,29969.9
1966-05-30,1965,8,35,1663,228.9,0.137,1100,990.5,970,20.5,1.87,18.62,0.952,0.98,0.933,47.81,46.86,187.4,31487.4
1966-06-06,1965,9,36,1423,210,0.148,1100,990.5,969.2,21.3,1.81,19.45,0.954,0.98,0.935,50.03,48.17,192.7,32372.2
1966-06-13,1965,9,37,1223,210,0.172,1013,990.5,968.6,21.9,1.44,20.46,0.956,0.98,0.937,48.55,47.31,189.3,31794.2
1966-06-20,1965,9,38,1054,210,0.2,843.7,990.5,968.1,22.4,1.07,21.36,0.954,0.979,0.934,42.15,41.25,165,27718.6
1966-06-27,1965,9,39,909,217.3,0.24,691.8,990.5,967.5,23,0.886,22.08,0.956,0.98,0.937,47.71,46.08,138.3,23226.4
1966-07-04,1965,10,40,770,227,0.295,543,990.5,967,23.5,0.631,22.89,0.95,0.974,0.925,38.58,37.57,112.7,18936.5
1966-07-11,1965,10,41,667.2,227,0.341,440.2,990.5,966.6,23.9,0.569,23.36,0.957,0.98,0.937,48.22,46.59,93.18,15654.7
1966-07-18,1965,10,42,591.4,227,0.384,364.4,990.5,966.3,24.2,0.452,23.79,0.95,0.976,0.928,40.39,39.44,78.88,13251.1
1966-07-25,1965,10,43,536.3,227,0.424,309.3,990.5,966,24.5,0.369,24.12,0.942,0.97,0.914,34.45,33.41,66.82,11226.4
1966-08-01,1965,11,44,489.6,184,0.376,305.6,990.5,965.8,24.7,0.36,24.34,0.941,0.97,0.913,34.32,33.29,66.57,11184.1
1966-08-08,1965,11,45,463.7,184,0.397,279.7,990.5,965.7,24.8,0.322,24.49,0.936,0.97,0.908,31.44,30.49,60.99,10246.3
1966-08-15,1965,11,46,436.4,184,0.422,252.4,990.5,965.6,24.9,0.281,24.66,0.93,0.97,0.902,28.37,27.52,55.04,9246.78
1966-08-22,1965,11,47,415,184,0.443,231,990.5,965.5,25,0.299,24.73,0.934,0.973,0.909,33.48,32.06,50.35,8459.16
1966-08-29,1965,11,48,392.4,157.7,0.401,234.7,990.5,965.4,25.1,0.32,24.82,0.941,0.974,0.917,37.47,36.34,52.08,8749.02
1966-09-05,1965,12,49,376.8,138,0.366,238.8,990.5,965.3,25.2,0.26,24.96,0.926,0.97,0.898,27.04,26.23,52.46,8813.84
1966-09-12,1965,12,50,348.7,138,0.396,210.7,990.5,965.1,25.4,0.371,24.99,0.957,0.98,0.938,49.38,47.72,47.72,8016.36
1966-09-19,1965,12,51,328.1,138,0.421,190.1,990.5,965,25.5,0.335,25.12,0.951,0.98,0.932,44.57,43.68,43.68,7337.45
1966-09-26,1965,12,52,310.6,130,0.418,180.6,990.5,965,25.5,0.317,25.23,0.948,0.979,0.928,42.37,41.47,41.47,6966.46
1966-10-03,1966,1,1,294.6,110,0.373,184.6,990.5,964.9,25.6,0.322,25.3,0.949,0.98,0.93,43.48,42.61,42.61,7158.6
1966-10-10,1966,1,2,280.2,110,0.393,170.2,990.5,964.8,25.7,0.296,25.38,0.945,0.976,0.922,40.02,39.07,39.07,6563.19
1966-10-17,1966,1,3,265.8,110,0.414,155.8,990.5,964.8,25.7,0.27,25.47,0.94,0.97,0.912,36.58,35.5,35.5,5963.85
1966-10-24,1966,1,4,264.3,110,0.416,154.3,990.5,964.8,25.7,0.268,25.47,0.94,0.97,0.912,36.23,35.15,35.15,5904.95
1966-10-31,1966,1,5,269.5,106.6,0.395,163,990.5,964.8,25.7,0.283,25.44,0.942,0.972,0.916,38.31,37.25,37.25,6258.66
1966-11-07,1966,2,6,273.3,106,0.388,167.3,990.5,964.8,25.7,0.291,25.42,0.944,0.975,0.92,39.35,38.35,38.35,6443.38
1966-11-14,1966,2,7,282.8,106,0.375,176.8,990.5,964.8,25.7,0.308,25.36,0.947,0.979,0.927,41.64,40.77,40.77,6849.15
1966-11-21,1966,2,8,304.6,93,0.305,211.6,990.5,964.9,25.6,0.368,25.21,0.957,0.98,0.938,50.08,47.93,47.93,8052.23
1966-11-28,1966,2,9,338.5,99.29,0.293,239.2,990.5,965.1,25.4,0.256,25.15,0.925,0.97,0.897,27.29,26.47,52.94,8894.4
1966-12-05,1966,3,10,360.6,104,0.288,256.6,990.5,965.2,25.3,0.28,25.02,0.93,0.97,0.902,29.28,28.4,56.79,9541.52
1966-12-12,1966,3,11,360.8,104,0.288,256.8,990.5,965.2,25.3,0.279,25.02,0.93,0.97,0.902,29.31,28.43,56.85,9551.46
1966-12-19,1966,3,12,379.9,84.71,0.224,295.2,990.5,965.3,25.2,0.334,24.87,0.938,0.97,0.91,33.77,32.75,65.51,11005.4
1966-12-26,1966,3,13,432.8,79,0.182,353.8,990.5,965.5,25,0.422,24.53,0.948,0.977,0.926,40.34,39.41,78.81,13240.4
1967-01-02,1966,4,14,475.7,91,0.191,384.7,990.5,965.7,24.8,0.469,24.29,0.953,0.98,0.934,43.66,42.79,85.57,14375.9
1967-01-09,1966,4,15,536.1,91,0.17,445.1,990.5,966,24.5,0.53,23.96,0.953,0.977,0.931,44.79,43.13,95.95,16119.4
1967-01-16,1966,4,16,585.8,91,0.156,494.8,990.5,966.2,24.3,0.532,23.74,0.945,0.971,0.918,36.29,35.24,105.7,17761.3
1967-01-23,1966,4,17,653.5,91,0.139,562.5,990.5,966.5,24,0.643,23.34,0.952,0.977,0.93,40.85,39.91,119.7,20116.1
1967-01-30,1966,4,18,715.4,101,0.141,614.4,990.5,966.8,23.7,0.732,23.01,0.955,0.98,0.936,44.12,43.24,129.7,21792.9
1967-02-06,1966,5,19,760.9,105,0.138,655.9,990.5,966.9,23.6,0.803,22.75,0.957,0.98,0.938,46.69,45.75,137.3,23060.4
1967-02-13,1966,5,20,828.8,105,0.127,723.8,990.5,967.2,23.3,0.895,22.39,0.956,0.979,0.935,46.82,45.3,147,24691.2
1967-02-20,1966,5,21,887,132.4,0.149,754.6,990.5,967.4,23.1,0.931,22.12,0.954,0.977,0.933,44.52,42.73,150.2,25241.7
1967-02-27,1966,5,22,947.9,131.3,0.139,816.6,990.5,967.7,22.8,1.01,21.8,0.954,0.979,0.934,41.64,40.77,163.1,27394.5
1967-03-06,1966,6,23,1006,129,0.128,876.8,990.5,967.9,22.6,1.11,21.47,0.956,0.98,0.936,44.11,43.23,172.9,29050.8
1967-03-13,1966,6,24,1093,129,0.118,964.5,990.5,968.2,22.3,1.28,21.03,0.956,0.98,0.937,47.53,46.49,186,31241.7
1967-03-20,1966,6,25,1230,129,0.105,1078,990.5,968.6,21.9,1.65,20.22,0.955,0.98,0.936,51.06,48.2,192.8,32390.4
1967-03-27,1966,6,26,1589,134.4,0.0849,1100,990.5,969.8,20.7,1.85,18.88,0.953,0.98,0.934,48.51,47.27,189.1,31767.1
1967-04-03,1966,7,27,2097,148,0.0708,1100,990.5,971.3,19.2,1.87,17.3,0.949,0.98,0.93,44.29,43.4,173.6,29164.4
1967-04-10,1966,7,28,2543,207.1,0.0814,1100,990.5,972.4,18.1,1.87,16.22,0.946,0.978,0.925,41.35,40.47,161.9,27192.5
1967-04-17,1966,7,29,3243,217,0.0671,1100,990.5,974.1,16.4,1.87,14.56,0.938,0.971,0.911,36.85,35.77,143.1,24039.5
1967-04-24,1966,7,30,3358,217,0.0647,1100,990.5,974.3,16.2,1.87,14.31,0.937,0.97,0.909,36.14,35.06,140.2,23560.5
1967-05-01,1966,8,31,2989,321,0.108,1100,990.5,973.5,17,1.87,15.14,0.941,0.973,0.916,38.44,37.39,149.6,25126.8
1967-05-08,1966,8,32,2568,321,0.125,1100,990.5,972.5,18,1.87,16.16,0.945,0.979,0.925,41.19,40.31,161.2,27087.8
1967-05-15,1966,8,33,2319,314.6,0.136,1100,990.5,971.9,18.6,1.87,16.75,0.947,0.98,0.928,42.8,41.95,167.8,28188.5
1967-05-22,1966,8,34,2120,276,0.13,1100,990.5,971.4,19.1,1.87,17.24,0.949,0.98,0.93,44.1,43.22,172.9,29043.5
1967-05-29,1966,8,35,1945,265.1,0.136,1100,990.5,970.9,19.6,1.87,17.7,0.95,0.98,0.931,45.38,44.47,177.9,29883.6
1967-06-05,1966,9,36,1776,257,0.145,1100,990.5,970.4,20.1,1.87,18.25,0.952,0.98,0.933,46.83,45.9,183.6,30843.5
1967-06-12,1966,9,37,1588,257,0.162,1100,990.5,969.8,20.7,1.86,18.87,0.952,0.98,0.933,48.46,47.49,190,31914.7
1967-06-19,1966,9,38,1395,257,0.184,1087,990.5,969.1,21.4,1.75,19.6,0.954,0.98,0.935,49.84,48.2,192.8,32388.2
1967-06-26,1966,9,39,1203,248.4,0.206,954.7,990.5,968.5,22,1.29,20.67,0.956,0.98,0.937,46.21,45.28,181.1,30431.5
1967-07-03,1966,10,40,1011,227,0.225,784.4,990.5,967.9,22.6,1.01,21.57,0.955,0.979,0.935,44.96,43.55,153.6,25805.7
1967-07-10,1966,10,41,831.3,227,0.274,604.3,990.5,967.2,23.3,0.735,22.54,0.954,0.978,0.933,42.44,41.5,124.5,20917.7
1967-07-17,1966,10,42,683.7,227,0.333,456.7,990.5,966.6,23.9,0.566,23.3,0.954,0.977,0.932,44.59,43.19,96.35,16186.3
1967-07-24,1966,10,43,586.6,227,0.387,359.6,990.5,966.2,24.3,0.445,23.82,0.95,0.975,0.926,39.88,38.9,77.8,13070.5
1967-07-31,1966,10,44,520.3,190.1,0.365,330.1,990.5,965.9,24.6,0.398,24.16,0.945,0.971,0.918,36.97,35.9,71.8,12062.2
1967-08-07,1966,11,45,478.1,184,0.385,294.1,990.5,965.8,24.7,0.343,24.41,0.939,0.97,0.911,33.04,32.05,64.09,10767.8
1967-08-14,1966,11,46,443.1,184,0.415,259.1,990.5,965.6,24.9,0.291,24.62,0.931,0.97,0.903,29.12,28.25,56.5,9491.35
1967-08-21,1966,11,47,414.8,184,0.444,230.8,990.5,965.5,25,0.32,24.71,0.94,0.974,0.916,37.26,35.46,50.26,8443.28
1967-08-28,1966,11,48,382.3,164.3,0.429,218,990.5,965.3,25.2,0.318,24.87,0.942,0.976,0.92,38.49,37.6,48.82,8202.27
1967-09-04,1966,12,49,354.2,138,0.39,216.2,990.5,965.2,25.3,0.337,24.99,0.947,0.977,0.925,42.78,41.25,48.4,8131.81
1967-09-11,1966,12,50,332.8,138,0.415,194.8,990.5,965.1,25.4,0.343,25.09,0.953,0.98,0.934,45.69,44.77,44.77,7522.16
1967-09-18,1966,12,51,313.6,138,0.44,175.6,990.5,965,25.5,0.309,25.22,0.947,0.977,0.925,41.13,40.2,40.2,6754.29
1967-09-25,1966,12,52,288.1,134,0.465,154.1,990.5,964.9,25.6,0.27,25.38,0.939,0.971,0.912,36.04,35,35,5880
1967-10-02,1967,1,1,268.1,110,0.41,158.1,990.5,964.8,25.7,0.274,25.45,0.941,0.971,0.914,37.14,36.06,36.06,6058.92
1967-10-09,1967,1,2,258,110,0.426,148,990.5,964.7,25.8,0.256,25.51,0.937,0.97,0.909,34.71,33.67,33.67,5657
1967-10-16,1967,1,3,275,110,0.401,165,990.5,964.8,25.7,0.287,25.41,0.943,0.974,0.919,38.8,37.81,37.81,6352.62
1967-10-23,1967,1,4,300.6,110,0.366,190.6,990.5,964.9,25.6,0.332,25.26,0.951,0.98,0.932,44.92,44.02,44.02,7395.47
1967-10-30,1967,1,5,300.3,107.1,0.357,193.1,990.5,964.9,25.6,0.337,25.26,0.952,0.98,0.933,45.55,44.52,44.52,7479.28
1967-11-06,1967,2,6,343.3,106,0.309,237.3,990.5,965.1,25.4,0.277,25.11,0.93,0.971,0.904,30.79,29.71,52.54,8826.7
1967-11-13,1967,2,7,392.7,106,0.27,286.7,990.5,965.4,25.1,0.325,24.81,0.937,0.97,0.909,32.68,31.69,63.39,10649.5
1967-11-20,1967,2,8,435.2,112.9,0.259,322.4,990.5,965.6,24.9,0.38,24.56,0.943,0.97,0.915,36.62,35.53,71.06,11937.4
1967-11-27,1967,2,9,449.4,119.1,0.265,330.2,990.5,965.6,24.9,0.392,24.49,0.945,0.971,0.917,37.45,36.37,72.74,12219.8
1967-12-04,1967,3,10,502.5,126,0.251,376.5,990.5,965.9,24.6,0.462,24.18,0.952,0.979,0.932,42.47,41.57,83.15,13968.7
1967-12-11,1967,3,11,573.9,118,0.206,455.9,990.5,966.2,24.3,0.567,23.75,0.955,0.979,0.935,48.16,46.01,96.97,16291
1967-12-18,1967,3,12,636.3,122.6,0.193,513.7,990.5,966.4,24.1,0.569,23.49,0.947,0.971,0.92,37.37,36.29,108.9,18289.6
1967-12-25,1967,3,13,713,126,0.177,587,990.5,966.8,23.7,0.693,23.05,0.953,0.979,0.933,42.18,41.29,123.9,20810.6
1968-01-01,1967,4,14,794.6,139,0.175,655.6,990.5,967.1,23.4,0.809,22.61,0.957,0.98,0.938,46.35,45.43,136.3,22894.5
1968-01-08,1967,4,15,944.6,139,0.148,805.6,990.5,967.7,22.8,1.01,21.82,0.955,0.979,0.935,44.71,43.43,159.9,26868.9
1968-01-15,1967,4,16,1579,140.6,0.0935,1079,990.5,969.7,20.8,1.73,19.05,0.953,0.98,0.934,47.94,46.49,186,31240.1
1968-01-22,1967,4,17,2802,150,0.0541,1100,990.5,973,17.5,1.87,15.59,0.943,0.975,0.92,39.66,38.69,154.7,25996.4
1968-01-29,1967,4,18,3854,176.9,0.0459,1100,990.5,975.3,15.2,1.87,13.3,0.93,0.97,0.902,33.36,32.36,129.4,21746.1
1968-02-05,1967,5,19,5169,197,0.0381,1100,990.52,977.8,12.8,1.87,10.89,0.904,0.97,0.877,26.56,25.05,100.2,16834.8
1968-02-12,1967,5,20,5083,197,0.0388,1100,990.51,977.6,12.9,1.87,11.02,0.908,0.97,0.881,26.98,25.66,102.7,17246.5
1968-02-19,1967,5,21,4587,197,0.043,1100,990.5,976.8,13.7,1.87,11.87,0.919,0.97,0.891,29.42,28.53,114.1,19174.1
1968-02-26,1967,5,22,4551,247.6,0.0545,1100,990.5,976.7,13.8,1.87,11.94,0.919,0.97,0.892,29.6,28.71,114.8,19293.8
1968-03-04,1967,6,23,4313,315,0.0731,1100,990.5,976.3,14.2,1.87,12.37,0.923,0.97,0.896,30.81,29.89,119.6,20085.4
1968-03-11,1967,6,24,3992,239,0.0599,1100,990.5,975.7,14.8,1.87,12.97,0.929,0.97,0.901,32.49,31.51,126.1,21178
1968-03-18,1967,6,25,3865,239,0.0619,1100,990.5,975.4,15.1,1.87,13.23,0.93,0.97,0.902,33.21,32.21,128.8,21645.7
1968-03-25,1967,6,26,4830,239,0.0498,1100,990.51,977.2,13.3,1.87,11.47,0.912,0.97,0.885,28.23,27.05,108.2,18174.7
1968-04-01,1967,7,27,5483,295,0.0538,1100,990.55,978.3,12.3,1.86,10.44,0.889,0.97,0.863,25.03,22.87,91.5,15371.3
1968-04-08,1967,7,28,5370,334.4,0.0625,1100,990.54,978.1,12.5,1.86,10.6,0.895,0.97,0.868,25.59,23.67,94.68,15905.9
1968-04-15,1967,7,29,4660,364,0.0782,1100,990.5,976.9,13.6,1.87,11.74,0.917,0.97,0.89,29.05,28.15,112.6,18920.1
1968-04-22,1967,7,30,3980,364,0.0917,1100,990.5,975.6,14.9,1.87,13.01,0.929,0.97,0.901,32.58,31.6,126.4,21237.5
1968-04-29,1967,7,31,3379,333.3,0.0987,1100,990.5,974.4,16.1,1.87,14.26,0.937,0.97,0.909,36.03,34.95,139.8,23484.4
1968-05-06,1967,8,32,2927,321,0.11,1100,990.5,973.3,17.2,1.87,15.29,0.942,0.974,0.917,38.85,37.82,151.3,25416.5
1968-05-13,1967,8,33,2559,321,0.126,1100,990.5,972.4,18.1,1.87,16.18,0.946,0.979,0.925,41.25,40.37,161.5,27132
1968-05-20,1967,8,34,2328,321,0.138,1100,990.5,971.9,18.6,1.87,16.73,0.947,0.98,0.928,42.75,41.89,167.6,28150.7
1968-05-27,1967,8,35,2079,302.7,0.145,1100,990.5,971.3,19.2,1.87,17.34,0.949,0.98,0.93,44.39,43.5,174,29234
1968-06-03,1967,9,36,1745,257,0.147,1100,990.5,970.3,20.2,1.87,18.35,0.952,0.98,0.933,47.1,46.16,184.6,31017.1
1968-06-10,1967,9,37,1482,257,0.174,1095,990.5,969.4,21.1,1.81,19.26,0.953,0.98,0.934,49.29,47.96,191.8,32227.6
1968-06-17,1967,9,38,1210,257,0.213,952.7,990.5,968.6,21.9,1.28,20.66,0.956,0.98,0.937,46.11,45.19,180.8,30367.7
1968-06-24,1967,9,39,1110,257,0.232,853.2,990.5,968.2,22.3,1.1,21.15,0.954,0.979,0.934,42.22,41.32,165.3,27768
1968-07-01,1967,10,40,977.6,227,0.232,750.6,990.5,967.8,22.7,0.983,21.71,0.956,0.979,0.936,49.03,46.81,146,24522.7
1968-07-08,1967,10,41,870.6,227,0.261,643.6,990.5,967.4,23.1,0.801,22.32,0.956,0.98,0.937,44.85,43.95,131.9,22152.9
1968-07-15,1967,10,42,767.7,227,0.296,540.7,990.5,967,23.5,0.627,22.9,0.95,0.973,0.924,38.45,37.42,112.2,18857.3
1968-07-22,1967,10,43,695.7,227,0.327,468.7,990.5,966.7,23.8,0.601,23.22,0.956,0.979,0.935,48.37,46.12,97.28,16343.6
1968-07-29,1967,10,44,639.3,202.4,0.316,436.9,990.5,966.5,24,0.56,23.48,0.957,0.98,0.938,48.15,46.95,93.9,15775.4
1968-08-05,1967,11,45,583.4,186.6,0.32,396.8,990.5,966.2,24.3,0.498,23.78,0.954,0.98,0.935,44.14,43.25,86.49,14530.7
1968-08-12,1967,11,46,534.6,202,0.378,332.6,990.5,966,24.5,0.403,24.09,0.946,0.972,0.919,37.15,36.1,72.19,12128.2
1968-08-19,1967,11,47,494.9,202,0.408,292.9,990.5,965.8,24.7,0.344,24.33,0.939,0.97,0.911,32.8,31.81,63.63,10689.4
1968-08-26,1967,11,48,467.3,194,0.415,273.3,990.5,965.7,24.8,0.314,24.48,0.934,0.97,0.906,30.66,29.74,59.49,9993.82
1968-09-02,1967,12,49,436.8,146,0.335,290.8,990.5,965.6,24.9,0.335,24.6,0.938,0.97,0.91,32.9,31.91,63.83,10723
1968-09-09,1967,12,50,413.5,146,0.353,267.5,990.5,965.5,25,0.301,24.74,0.933,0.97,0.905,30.27,29.37,58.73,9866.68
1968-09-16,1967,12,51,391.7,146,0.373,245.7,990.5,965.4,25.1,0.27,24.87,0.928,0.97,0.9,27.8,26.97,53.94,9061.81
1968-09-23,1967,12,52,369.5,146,0.395,223.5,990.5,965.2,25.3,0.328,24.92,0.943,0.976,0.92,40.21,38.49,49.43,8303.78
1968-09-30,1967,12,53,343.3,123.7,0.36,219.6,990.5,965.1,25.4,0.343,25.04,0.948,0.977,0.926,43.64,41.58,48.8,8198.59
1968-10-07,1968,1,1,317.6,115.7,0.364,201.9,990.5,965,25.5,0.354,25.16,0.955,0.98,0.936,47.56,46.61,46.61,7830.51
1968-10-14,1968,1,2,297.5,110,0.37,187.5,990.5,964.9,25.6,0.327,25.28,0.95,0.98,0.931,44.17,43.29,43.29,7272.84
1968-10-21,1968,1,3,286.3,110,0.384,176.3,990.5,964.8,25.7,0.307,25.35,0.947,0.979,0.927,41.48,40.61,40.61,6822.01
1968-10-28,1968,1,4,282,108.3,0.384,173.7,990.5,964.8,25.7,0.302,25.37,0.946,0.978,0.925,40.87,39.97,39.97,6714.16
1968-11-04,1968,2,5,304.7,106,0.349,198.7,990.5,964.9,25.6,0.347,25.22,0.953,0.98,0.934,46.86,45.48,45.48,7640.04
1968-11-11,1968,2,6,333,106,0.319,227,990.5,965.1,25.4,0.305,25.13,0.939,0.974,0.915,36.91,35.59,50.68,8514.9
1968-11-18,1968,2,7,395.3,106,0.269,289.3,990.5,965.4,25.1,0.329,24.8,0.937,0.97,0.909,32.96,31.97,63.94,10741.4
1968-11-25,1968,2,8,460,108.9,0.237,351.2,990.5,965.7,24.8,0.422,24.41,0.948,0.976,0.925,39.83,38.88,77.75,13062.2
1968-12-02,1968,3,9,504.6,126,0.25,378.6,990.5,965.9,24.6,0.465,24.16,0.952,0.98,0.933,42.71,41.84,83.69,14059.4
1968-12-09,1968,3,10,538,120.3,0.224,417.7,990.5,966,24.5,0.523,23.96,0.956,0.98,0.937,46.91,45.84,91.68,15403
1968-12-16,1968,3,11,598.4,118,0.197,480.4,990.5,966.3,24.2,0.575,23.64,0.952,0.976,0.929,45.2,42.65,100.4,16870.3
1968-12-23,1968,3,12,655.8,118,0.18,537.8,990.5,966.5,24,0.608,23.37,0.95,0.974,0.925,39.02,38,114,19152.2
1968-12-30,1968,3,13,710.7,133,0.187,577.7,990.5,966.7,23.8,0.677,23.08,0.953,0.979,0.933,41.54,40.66,122,20491.3
1969-01-06,1968,4,14,756.5,139,0.184,617.5,990.5,966.9,23.6,0.745,22.83,0.955,0.98,0.936,44.02,43.14,129.4,21743.6
1969-01-13,1968,4,15,809.6,139,0.172,670.6,990.5,967.1,23.4,0.834,22.53,0.957,0.98,0.938,47.25,46.28,138.8,23326.5
1969-01-20,1968,4,16,879.7,139,0.158,740.7,990.5,967.4,23.1,0.957,22.12,0.957,0.98,0.938,51.24,48.2,144.6,24292.8
1969-01-27,1968,4,17,958.5,145.6,0.152,813,990.5,967.7,22.8,1,21.76,0.954,0.979,0.933,41.37,40.48,161.9,27205.9
1969-02-03,1968,5,18,1067,162,0.152,904.8,990.5,968.1,22.4,1.17,21.22,0.956,0.98,0.937,44.98,44.08,176.3,29619.6
1969-02-10,1968,5,19,1227,162,0.132,1056,990.5,968.6,21.9,1.57,20.31,0.955,0.98,0.936,50.22,48.11,192.4,32331.3
1969-02-17,1968,5,20,1861,162,0.0909,1100,990.5,970.6,19.9,1.85,18.09,0.951,0.98,0.931,46.39,45.25,181,30404.8
1969-02-24,1968,5,21,4147,205.7,0.0494,1100,990.51,975.8,14.7,1.87,12.82,0.922,0.971,0.895,31.98,30.77,123.1,20676.5
1969-03-03,1968,6,22,6287,315,0.0502,1100,990.61,979.4,11.2,1.83,9.383,0.125,0.139,0.121,3.381,3.001,12,2016.64
1969-03-10,1968,6,23,6658,315,0.0473,1100,990.64,979.9,10.8,1.82,8.954,0,0,0,0,0,0,0
1969-03-17,1968,6,24,7025,315,0.0449,1100,990.67,980.3,10.4,1.81,8.568,0,0,0,0,0,0,0
1969-03-24,1968,6,25,7735,315,0.0407,1100,990.76,981,9.78,1.78,7.999,0,0,0,0,0,0,0
1969-03-31,1968,6,26,8461,357,0.0422,1100,990.93,981.5,9.41,1.75,7.656,0,0,0,0,0,0,0
1969-04-07,1968,7,27,8260,364,0.0441,1100,990.88,981.4,9.49,1.76,7.729,0,0,0,0,0,0,0
1969-04-14,1968,7,28,7396,364,0.0493,1100,990.71,980.7,10,1.8,8.251,0,0,0,0,0,0,0
1969-04-21,1968,7,29,6394,364,0.057,1100,990.62,979.5,11.1,1.83,9.253,0,0,0,0,0,0,0
1969-04-28,1968,7,30,5440,350.3,0.0644,1100,990.54,978.2,12.4,1.86,10.5,0.891,0.97,0.865,25.25,23.2,92.81,15591.7
1969-05-05,1968,8,31,4551,340,0.075,1100,990.5,976.7,13.8,1.87,11.94,0.919,0.97,0.892,29.6,28.67,114.7,19267
1969-05-12,1968,8,32,3730,340,0.0915,1100,990.5,975.1,15.4,1.87,13.52,0.932,0.97,0.904,33.99,32.97,131.9,22155
1969-05-19,1968,8,33,3133,340,0.109,1100,990.5,973.8,16.7,1.87,14.81,0.94,0.971,0.913,37.53,36.45,145.8,24494.9
1969-05-26,1968,8,34,2665,328.1,0.123,1100,990.5,972.7,17.8,1.87,15.92,0.945,0.977,0.923,40.56,39.64,158.6,26636.9
1969-06-02,1968,9,35,2317,257,0.111,1100,990.5,971.9,18.6,1.87,16.76,0.947,0.98,0.928,42.82,41.96,167.9,28200.2
1969-06-09,1968,9,36,1979,282.7,0.144,1100,990.5,971,19.5,1.87,17.62,0.95,0.98,0.931,45.15,44.25,177,29733
1969-06-16,1968,9,37,1675,293,0.175,1100,990.5,970,20.5,1.87,18.58,0.952,0.98,0.933,47.71,46.75,187,31418.8
1969-06-23,1968,9,38,1445,293,0.203,1090,990.5,969.3,21.2,1.78,19.42,0.954,0.98,0.934,49.49,48.11,192.4,32328.8
1969-06-30,1968,9,39,1246,261.3,0.209,985.2,990.5,968.7,21.8,1.36,20.46,0.956,0.98,0.936,47.22,46.28,185.1,31100
1969-07-07,1968,10,40,1119,256,0.229,862.9,990.5,968.3,22.2,1.12,21.11,0.955,0.979,0.935,42.61,41.72,166.9,28036.9
1969-07-14,1968,10,41,999.7,256,0.256,743.7,990.5,967.9,22.6,0.989,21.62,0.957,0.98,0.938,50.27,48.09,144.3,24236.4
1969-07-21,1968,10,42,910,256,0.282,654,990.5,967.5,23,0.823,22.14,0.956,0.98,0.937,45.24,44.33,133,22342.9
1969-07-28,1968,10,43,826.1,232.9,0.281,593.2,990.5,967.2,23.3,0.718,22.58,0.954,0.979,0.934,41.76,40.89,122.7,20608.9
1969-08-04,1968,11,44,750.6,202,0.269,548.6,990.5,966.9,23.6,0.639,22.96,0.951,0.974,0.926,39.13,38.12,114.4,19214.4
1969-08-11,1968,11,45,685.1,202,0.295,483.1,990.5,966.6,23.9,0.609,23.25,0.954,0.977,0.932,47.27,44.63,99.46,16708.7
1969-08-18,1968,11,46,624.2,202,0.324,422.2,990.5,966.4,24.1,0.539,23.57,0.956,0.98,0.937,46.65,45.71,91.43,15360.1
1969-08-25,1968,11,47,571.4,202,0.353,369.4,990.5,966.2,24.3,0.459,23.87,0.951,0.978,0.93,41.12,40.2,80.41,13508.7
1969-09-01,1968,12,48,530.2,146,0.275,384.2,990.5,966,24.5,0.476,24.04,0.953,0.98,0.934,43.16,42.28,84.56,14206.6
1969-09-08,1968,12,49,495,146,0.295,349,990.5,965.8,24.7,0.423,24.25,0.948,0.975,0.924,39.34,38.34,76.68,12881.7
1969-09-15,1968,12,50,469.6,146,0.311,323.6,990.5,965.7,24.8,0.385,24.4,0.944,0.97,0.916,36.54,35.45,70.91,11912.6
1969-09-22,1968,12,51,444.5,146,0.329,298.5,990.5,965.6,24.9,0.347,24.55,0.94,0.97,0.911,33.76,32.75,65.5,11003.9
1969-09-29,1968,12,52,427.7,127.4,0.298,300.2,990.5,965.5,25,0.348,24.63,0.94,0.97,0.911,34.07,33.05,66.1,11104.9
1969-10-06,1969,1,1,426.1,120,0.282,306.1,990.5,965.5,25,0.356,24.63,0.941,0.97,0.913,34.77,33.73,67.46,11333.6
1969-10-13,1969,1,2,444.7,120,0.27,324.7,990.5,965.6,24.9,0.384,24.51,0.944,0.97,0.916,36.84,35.74,71.48,12009.2
1969-10-20,1969,1,3,460.1,120,0.261,340.1,990.5,965.7,24.8,0.407,24.42,0.946,0.973,0.921,38.53,37.49,74.98,12596.3
1969-10-27,1969,1,4,479.9,118.3,0.247,361.6,990.5,965.8,24.7,0.439,24.3,0.95,0.978,0.928,40.92,40,80.01,13440.9
1969-11-03,1969,2,5,501.1,114,0.228,387.1,990.5,965.9,24.6,0.477,24.17,0.953,0.98,0.934,43.73,42.86,85.71,14399.4
1969-11-10,1969,2,6,511.9,114,0.223,397.9,990.5,965.9,24.6,0.493,24.1,0.955,0.98,0.936,44.9,44,88.01,14784.9
1969-11-17,1969,2,7,547.7,114,0.208,433.7,990.5,966.1,24.4,0.547,23.89,0.957,0.98,0.938,48.6,47.03,94.07,15803.6
1969-11-24,1969,2,8,640.5,114,0.179,526.5,990.5,966.5,24,0.606,23.43,0.95,0.975,0.927,40.81,39.34,111.1,18669.8
1969-12-01,1969,3,9,701.3,126,0.18,575.3,990.5,966.7,23.8,0.673,23.12,0.953,0.979,0.932,41.43,40.54,121.6,20433.8
1969-12-08,1969,3,10,771,126,0.164,645,990.5,967,23.5,0.791,22.73,0.956,0.98,0.937,45.82,44.91,134.7,22632.4
1969-12-15,1969,3,11,824,126,0.153,698,990.5,967.2,23.3,0.88,22.42,0.957,0.98,0.938,48.97,47.61,142.8,23993.2
1969-12-22,1969,3,12,880.7,126,0.143,754.7,990.5,967.4,23.1,0.947,22.13,0.955,0.978,0.934,46.43,44.26,149.5,25115.9
1969-12-29,1969,3,13,922.3,139.7,0.151,782.6,990.5,967.6,22.9,0.952,21.96,0.953,0.976,0.93,40.15,39.2,156.8,26344.8
1970-01-05,1969,4,14,993.3,150,0.151,843.3,990.5,967.9,22.6,1.06,21.57,0.955,0.98,0.935,42.58,41.72,166.9,28037.7
1970-01-12,1969,4,15,1150,150,0.131,1000,990.5,968.4,22.1,1.4,20.73,0.956,0.98,0.937,48.55,47.08,188.3,31635.2
1970-01-19,1969,4,16,1358,150,0.111,1100,990.5,969,21.5,1.79,19.69,0.954,0.98,0.935,50.66,48.2,192.8,32390.4
1970-01-26,1969,4,17,1655,156.7,0.0947,1100,990.5,970,20.5,1.86,18.66,0.952,0.98,0.933,47.9,46.95,187.8,31547.9
1970-02-02,1969,5,18,1994,197,0.099,1100,990.5,971,19.5,1.87,17.58,0.95,0.98,0.931,45.04,44.14,176.6,29660.8
1970-02-09,1969,5,19,2488,197,0.0797,1100,990.5,972.3,18.2,1.87,16.35,0.946,0.979,0.926,41.71,40.81,163.3,27427.4
1970-02-16,1969,5,20,3574,197,0.0558,1100,990.5,974.8,15.7,1.87,13.86,0.934,0.97,0.906,34.92,33.89,135.6,22774.3
1970-02-23,1969,5,21,4465,213.9,0.0478,1100,990.5,976.5,14,1.87,12.09,0.921,0.97,0.893,30.04,29.13,116.5,19578.2
1970-03-02,1969,6,22,4770,315,0.066,1100,990.5,977.1,13.4,1.87,11.54,0.915,0.97,0.888,28.48,27.62,110.5,18563.8
1970-03-09,1969,6,23,4929,315,0.0639,1100,990.5,977.4,13.1,1.87,11.25,0.912,0.97,0.885,27.67,26.75,107,17973.2
1970-03-16,1969,6,24,4875,315,0.0646,1100,990.5,977.3,13.2,1.87,11.35,0.913,0.97,0.886,27.95,27.08,108.3,18196.6
1970-03-23,1969,6,25,4537,315,0.0695,1100,990.5,976.7,13.8,1.87,11.96,0.92,0.97,0.892,29.67,28.78,115.1,19340.1
1970-03-30,1969,6,26,4156,300.7,0.0723,1100,990.5,976,14.5,1.87,12.66,0.926,0.97,0.898,31.62,30.67,122.7,20608.7
1970-04-06,1969,7,27,3879,295,0.0761,1100,990.5,975.4,15.1,1.87,13.21,0.93,0.97,0.902,33.13,32.13,128.5,21594.4
1970-04-13,1969,7,28,3491,295,0.0846,1100,990.5,974.6,15.9,1.87,14.02,0.935,0.97,0.907,35.37,34.31,137.2,23054.2
1970-04-20,1969,7,29,3130,295,0.0945,1100,990.5,973.8,16.7,1.87,14.81,0.94,0.971,0.913,37.54,36.45,145.8,24496.7
1970-04-27,1969,7,30,2714,286.9,0.106,1100,990.5,972.8,17.7,1.87,15.8,0.944,0.977,0.922,40.24,39.3,157.2,26408.4
1970-05-04,1969,8,31,2368,276,0.117,1100,990.5,972,18.5,1.87,16.64,0.947,0.98,0.928,42.49,41.63,166.5,27977.8
1970-05-11,1969,8,32,2055,276,0.135,1100,990.5,971.2,19.3,1.87,17.41,0.949,0.98,0.93,44.59,43.69,174.8,29362.7
1970-05-18,1969,8,33,1737,276,0.159,1100,990.5,970.3,20.2,1.87,18.38,0.952,0.98,0.933,47.18,46.23,184.9,31068.1
1970-05-25,1969,8,34,1506,276,0.183,1100,990.5,969.5,21,1.82,19.17,0.953,0.98,0.934,49.28,48,192,32253
1970-06-01,1969,9,35,1301,210,0.162,1075,990.5,968.8,21.7,1.67,19.99,0.955,0.98,0.936,50.29,48.17,192.7,32370.3
1970-06-08,1969,9,36,1149,210,0.183,939.2,990.5,968.4,22.1,1.24,20.89,0.956,0.98,0.937,45.94,45.02,180.1,30256.4
1970-06-15,1969,9,37,1005,210,0.209,794.5,990.5,967.9,22.6,1.01,21.59,0.954,0.978,0.934,43.79,42.25,155.2,26075.8
1970-06-22,1969,9,38,888.5,210,0.237,678.5,990.5,967.5,23,0.859,22.19,0.957,0.98,0.938,47.06,46.04,138.1,23204.7
1970-06-29,1969,9,39,782.3,192.9,0.246,589.4,990.5,967,23.5,0.704,22.77,0.954,0.979,0.933,41.82,40.94,122.8,20633.2
1970-07-06,1969,10,40,706.8,186,0.264,520.8,990.5,966.7,23.8,0.588,23.19,0.948,0.972,0.921,37.42,36.36,109.1,18324.4
1970-07-13,1969,10,41,638.9,186,0.291,452.9,990.5,966.5,24,0.584,23.46,0.957,0.98,0.938,49.87,47.98,95.96,16121.4
1970-07-20,1969,10,42,594.4,221.1,0.372,373.2,990.5,966.3,24.2,0.465,23.76,0.951,0.977,0.93,41.37,40.44,80.88,13587.6
1970-07-27,1969,10,43,559.1,214.7,0.384,344.4,990.5,966.1,24.4,0.421,23.96,0.948,0.973,0.922,38.35,37.31,74.62,12535.4
1970-08-03,1969,11,44,520,184,0.354,336,990.5,965.9,24.6,0.406,24.15,0.946,0.972,0.919,37.65,36.58,73.16,12290.2
1970-08-10,1969,11,45,491.4,184,0.374,307.4,990.5,965.8,24.7,0.363,24.33,0.941,0.97,0.913,34.51,33.48,66.96,11248.8
1970-08-17,1969,11,46,468.5,184,0.393,284.5,990.5,965.7,24.8,0.329,24.46,0.937,0.97,0.909,31.97,31.01,62.03,10420.7
1970-08-24,1969,11,47,444.8,184,0.414,260.8,990.5,965.6,24.9,0.293,24.6,0.932,0.97,0.904,29.32,28.44,56.88,9555.56
1970-08-31,1969,11,48,419.8,144.6,0.344,275.2,990.5,965.5,25,0.311,24.7,0.934,0.97,0.906,31.15,30.22,60.44,10153.2
1970-09-07,1969,12,49,392.9,141.4,0.36,251.5,990.5,965.4,25.1,0.277,24.86,0.929,0.97,0.901,28.48,27.63,55.26,9283.3
1970-09-14,1969,12,50,376.3,146,0.388,230.3,990.5,965.3,25.2,0.295,24.92,0.934,0.973,0.909,33.63,32.13,50.48,8481.1
1970-09-21,1969,12,51,351.1,146,0.416,205.1,990.5,965.2,25.3,0.363,24.98,0.956,0.98,0.936,48.01,46.89,46.89,7877.55
1970-09-28,1969,12,52,339.1,125.4,0.37,213.6,990.5,965.1,25.4,0.288,25.12,0.935,0.974,0.911,34.31,33.47,47.86,8041.23
1970-10-05,1970,1,1,329.4,111.4,0.338,217.9,990.5,965,25.5,0.338,25.12,0.947,0.977,0.926,43.49,41.38,48.5,8147.26
1970-10-12,1970,1,2,323.6,120,0.371,203.6,990.5,965,25.5,0.358,25.12,0.955,0.98,0.936,47.94,46.98,46.98,7892.35
1970-10-19,1970,1,3,323.6,120,0.371,203.6,990.5,965,25.5,0.358,25.12,0.955,0.98,0.936,47.94,46.98,46.98,7892.35
1970-10-26,1970,1,4,326,119.1,0.365,206.9,990.5,965,25.5,0.364,25.11,0.956,0.98,0.937,48.7,47.57,47.57,7992.45
1970-11-02,1970,2,5,339.8,114,0.336,225.8,990.5,965.1,25.4,0.309,25.09,0.938,0.974,0.914,37.21,35.09,49.53,8320.63
1970-11-09,1970,2,6,365.6,114,0.312,251.6,990.5,965.2,25.3,0.276,25,0.929,0.97,0.901,28.64,27.78,55.56,9333.29
1970-11-16,1970,2,7,403,114,0.283,289,990.5,965.4,25.1,0.33,24.76,0.937,0.97,0.909,32.88,31.9,63.79,10716.9
1970-11-23,1970,2,8,423.3,114,0.27,309.3,990.5,965.5,25,0.36,24.63,0.941,0.97,0.913,35.16,34.11,68.21,11459.9
1970-11-30,1970,2,9,458.3,124.3,0.271,334,990.5,965.7,24.8,0.398,24.44,0.945,0.972,0.919,37.84,36.78,73.57,12359.4
1970-12-07,1970,3,10,512.8,122.6,0.24,390.2,990.5,965.9,24.6,0.482,24.11,0.953,0.979,0.933,43.96,43.05,86.09,14463.4
1970-12-14,1970,3,11,582,118,0.203,464,990.5,966.2,24.3,0.564,23.72,0.954,0.977,0.932,46.38,44.22,98.26,16507.2
1970-12-21,1970,3,12,648.1,118,0.182,530.1,990.5,966.5,24,0.595,23.41,0.949,0.974,0.924,38.48,37.48,112.4,18887.9
1970-12-28,1970,3,13,723.5,127,0.175,596.5,990.5,966.8,23.7,0.708,23,0.954,0.98,0.935,42.79,41.93,125.8,21133.5
1971-01-04,1970,4,14,802.9,139,0.173,663.9,990.5,967.1,23.4,0.823,22.57,0.957,0.98,0.938,46.84,45.9,137.7,23134.4
1971-01-11,1970,4,15,855.2,139,0.162,716.2,990.5,967.3,23.2,0.912,22.27,0.957,0.98,0.938,49.88,48.16,144.5,24270.8
1971-01-18,1970,4,16,919.4,139,0.151,780.4,990.5,967.6,22.9,0.97,21.95,0.954,0.978,0.933,43.81,41.99,154.2,25902.1
1971-01-25,1970,4,17,979.9,139,0.142,840.9,990.5,967.8,22.7,1.05,21.63,0.955,0.98,0.936,42.57,41.72,166.9,28037.1
1971-02-01,1970,5,18,1035,162,0.157,873.2,990.5,968,22.5,1.11,21.38,0.955,0.98,0.936,43.72,42.84,171.4,28789.1
1971-02-08,1970,5,19,1164,162,0.139,1002,990.5,968.4,22.1,1.39,20.7,0.956,0.98,0.937,48.6,47.31,189.3,31794.6
1971-02-15,1970,5,20,1428,162,0.114,1098,990.5,969.3,21.2,1.8,19.45,0.954,0.98,0.935,49.94,48.03,192.1,32279.2
1971-02-22,1970,5,21,1901,162,0.0856,1100,990.5,970.8,19.7,1.87,17.86,0.951,0.98,0.932,45.79,44.87,179.5,30153.1
1971-03-01,1970,6,22,2288,239,0.105,1100,990.5,971.8,18.7,1.87,16.83,0.948,0.98,0.929,43.01,42.15,168.6,28323.4
1971-03-08,1970,6,23,2647,239,0.0905,1100,990.5,972.7,17.8,1.87,15.96,0.945,0.977,0.923,40.68,39.76,159.1,26720.9
1971-03-15,1970,6,24,2971,239,0.0805,1100,990.5,973.4,17.1,1.87,15.18,0.942,0.973,0.916,38.56,37.51,150.1,25210
1971-03-22,1970,6,25,3119,239,0.0766,1100,990.5,973.8,16.7,1.87,14.82,0.94,0.971,0.913,37.58,36.48,145.9,24517.3
1971-03-29,1970,6,26,3048,226.4,0.0743,1100,990.5,973.6,16.9,1.87,15,0.941,0.972,0.914,38.05,36.98,147.9,24852.1
1971-04-05,1970,7,27,2853,217,0.0761,1100,990.5,973.2,17.3,1.87,15.47,0.943,0.975,0.919,39.33,38.33,153.3,25757.2
1971-04-12,1970,7,28,2571,217,0.0845,1100,990.5,972.5,18,1.87,16.15,0.945,0.979,0.925,41.17,40.29,161.1,27072.8
1971-04-19,1970,7,29,2360,217,0.092,1100,990.5,972,18.5,1.87,16.66,0.947,0.98,0.928,42.54,41.69,166.8,28015.3
1971-04-26,1970,7,30,2152,209.9,0.0975,1100,990.5,971.5,19,1.87,17.16,0.949,0.98,0.93,43.9,43.02,172.1,28908.8
1971-05-03,1970,8,31,1907,192,0.101,1100,990.5,970.8,19.7,1.87,17.83,0.951,0.98,0.932,45.71,44.8,179.2,30103.9
1971-05-10,1970,8,32,1721,192,0.112,1100,990.5,970.2,20.3,1.87,18.43,0.952,0.98,0.933,47.31,46.37,185.5,31158.5
1971-05-17,1970,8,33,1566,192,0.123,1100,990.5,969.7,20.8,1.85,18.95,0.952,0.98,0.933,48.68,47.69,190.8,32050.7
1971-05-24,1970,8,34,1431,192,0.134,1100,990.5,969.3,21.2,1.8,19.44,0.954,0.98,0.935,49.99,48.2,192.8,32390.4
1971-05-31,1970,8,35,1282,165.4,0.129,1094,990.5,968.8,21.7,1.73,19.99,0.955,0.98,0.936,51.18,48.2,192.8,32390.4
1971-06-07,1970,9,36,1163,182,0.157,981.3,990.5,968.4,22.1,1.35,20.74,0.956,0.98,0.937,47.65,46.43,185.7,31198.7
1971-06-14,1970,9,37,1016,210,0.207,806.1,990.5,967.9,22.6,1.03,21.52,0.955,0.979,0.934,44.31,42.57,156.5,26293.4
1971-06-21,1970,9,38,901.1,210,0.233,691.1,990.5,967.5,23,0.882,22.11,0.957,0.98,0.938,47.77,46.52,139.6,23448.5
1971-06-28,1970,9,39,778.9,196.3,0.252,582.6,990.5,967,23.5,0.694,22.79,0.953,0.978,0.932,41.36,40.46,121.4,20391.3
1971-07-05,1970,10,40,686,186,0.272,500,990.5,966.6,23.9,0.6,23.26,0.953,0.976,0.929,43.43,41.75,104.6,17571.5
1971-07-12,1970,10,41,608,186,0.306,422,990.5,966.3,24.2,0.535,23.64,0.956,0.98,0.937,46.77,45.83,91.67,15400
1971-07-19,1970,10,42,562.2,186,0.331,376.2,990.5,966.1,24.4,0.466,23.9,0.952,0.979,0.932,41.98,41.09,82.17,13804.8
1971-07-26,1970,10,43,520.4,185.7,0.357,334.7,990.5,965.9,24.6,0.404,24.15,0.946,0.972,0.919,37.5,36.44,72.88,12244
1971-08-02,1970,11,44,483.3,184,0.381,299.3,990.5,965.8,24.7,0.351,24.37,0.94,0.97,0.912,33.63,32.62,65.23,10959.2
1971-08-09,1970,11,45,460.1,184,0.4,276.1,990.5,965.7,24.8,0.316,24.51,0.935,0.97,0.907,31.03,30.1,60.2,10113.8
1971-08-16,1970,11,46,434.6,184,0.424,250.6,990.5,965.6,24.9,0.279,24.67,0.929,0.97,0.901,28.16,27.32,54.63,9178.07
1971-08-23,1970,11,47,413.1,184,0.446,229.1,990.5,965.5,25,0.317,24.72,0.939,0.974,0.915,37,35.34,50.02,8402.6
1971-08-30,1970,11,48,388.9,151.1,0.388,237.7,990.5,965.3,25.2,0.301,24.85,0.937,0.973,0.911,34.12,33.22,52.73,8859.42
1971-09-06,1970,12,49,370.3,138,0.373,232.3,990.5,965.3,25.2,0.274,24.97,0.929,0.971,0.903,30.12,28.94,50.99,8566.76
1971-09-13,1970,12,50,353.7,138,0.39,215.7,990.5,965.2,25.3,0.38,24.95,0.958,0.98,0.938,50.55,48.18,48.18,8095.02
1971-09-20,1970,12,51,341.6,138,0.404,203.6,990.5,965.1,25.4,0.359,25.03,0.955,0.98,0.936,47.76,46.8,46.8,7862.81
1971-09-27,1970,12,52,322.7,126,0.39,196.7,990.5,965,25.5,0.345,25.14,0.953,0.98,0.934,46.24,45.23,45.23,7598.55
1971-10-04,1971,1,1,302.9,110,0.363,192.9,990.5,964.9,25.6,0.337,25.25,0.952,0.98,0.933,45.48,44.57,44.57,7487.12
1971-10-11,1971,1,2,284.6,110,0.387,174.6,990.5,964.8,25.7,0.304,25.36,0.946,0.978,0.925,41.07,40.17,40.17,6748.95
1971-10-18,1971,1,3,279.7,110,0.393,169.7,990.5,964.8,25.7,0.295,25.39,0.944,0.976,0.922,39.9,38.94,38.94,6541.62
1971-10-25,1971,1,4,291.8,110,0.377,181.8,990.5,964.9,25.6,0.317,25.32,0.949,0.98,0.929,42.81,41.94,41.94,7046.31
1971-11-01,1971,2,5,323.9,106,0.328,217.9,990.5,965,25.5,0.359,25.12,0.953,0.979,0.932,47.49,44.58,48.12,8084.44
1971-11-08,1971,2,6,334.7,106,0.317,228.7,990.5,965.1,25.4,0.267,25.16,0.927,0.971,0.901,29.9,28.64,50.4,8467.81
1971-11-15,1971,2,7,339.7,106,0.312,233.7,990.5,965.1,25.4,0.252,25.15,0.923,0.97,0.896,26.62,25.82,51.64,8674.82
1971-11-22,1971,2,8,374.4,106,0.284,268.4,990.5,965.3,25.2,0.298,24.93,0.933,0.97,0.905,30.59,29.67,59.35,9970.47
1971-11-29,1971,2,9,409.7,114.6,0.28,295.1,990.5,965.4,25.1,0.338,24.72,0.939,0.97,0.91,33.57,32.57,65.13,10942.3
1971-12-06,1971,3,10,418.6,118,0.282,300.6,990.5,965.5,25,0.347,24.67,0.939,0.97,0.911,34.17,33.14,66.28,11135.1
1971-12-13,1971,3,11,446.4,118,0.264,328.4,990.5,965.6,24.9,0.389,24.5,0.944,0.97,0.916,37.26,36.16,72.32,12149.6
1971-12-20,1971,3,12,487.8,118,0.242,369.8,990.5,965.8,24.7,0.451,24.25,0.951,0.979,0.931,41.82,40.94,81.88,13756.4
1971-12-27,1971,3,13,544.3,124,0.228,420.3,990.5,966,24.5,0.527,23.92,0.956,0.98,0.937,47.13,46.01,92.02,15459.9
1972-01-03,1971,4,14,670.6,139,0.207,531.6,990.5,966.6,23.9,0.6,23.32,0.949,0.973,0.923,38.45,37.41,112.2,18855.4
1972-01-10,1971,4,15,735,139,0.19,596,990.5,966.8,23.7,0.709,22.95,0.954,0.978,0.933,42.63,41.71,125.1,21019.8
1972-01-17,1971,4,16,806.4,139,0.173,667.4,990.5,967.1,23.4,0.829,22.55,0.957,0.98,0.938,47.04,45.93,137.8,23149.8
1972-01-24,1971,4,17,834.9,139,0.166,695.9,990.5,967.2,23.3,0.877,22.38,0.957,0.98,0.938,48.74,47.55,142.6,23964.7
1972-01-31,1971,4,18,858,137.3,0.16,720.7,990.5,967.3,23.2,0.917,22.25,0.957,0.98,0.938,50.16,48.2,144.6,24292.8
1972-02-07,1971,5,19,851,137,0.161,714,990.5,967.3,23.2,0.905,22.29,0.957,0.98,0.938,49.78,48.2,144.6,24292.8
1972-02-14,1971,5,20,850.1,137,0.161,713.1,990.5,967.3,23.2,0.904,22.3,0.957,0.98,0.938,49.73,48.2,144.6,24292.8
1972-02-21,1971,5,21,858,105,0.122,753,990.5,967.3,23.2,0.972,22.2,0.956,0.98,0.937,52.26,48.2,144.6,24292.8
1972-02-28,1971,5,22,868.7,122.1,0.14,746.6,990.5,967.4,23.1,0.951,22.17,0.956,0.98,0.937,49.81,46.98,146.6,24628.3
1972-03-06,1971,6,23,955.1,129,0.135,826.1,990.5,967.7,22.8,1.02,21.76,0.954,0.979,0.935,42.05,41.19,164.8,27679
1972-03-13,1971,6,24,991.9,129,0.13,862.9,990.5,967.9,22.6,1.09,21.55,0.955,0.98,0.936,43.55,42.68,170.7,28679.1
1972-03-20,1971,6,25,1050,129,0.123,921.3,990.5,968.1,22.4,1.19,21.25,0.956,0.98,0.937,45.9,44.98,179.9,30227.5
1972-03-27,1971,6,26,1149,134.4,0.117,1014,990.5,968.4,22.1,1.41,20.73,0.956,0.98,0.937,49.26,47.88,191.5,32178.1
1972-04-03,1971,7,27,1292,148,0.115,1091,990.5,968.8,21.7,1.73,19.95,0.955,0.98,0.936,50.94,48.2,192.8,32390.4
1972-04-10,1971,7,28,1540,148,0.0962,1100,990.5,969.6,20.9,1.85,19.03,0.953,0.98,0.934,48.9,47.8,191.2,32124.1
1972-04-17,1971,7,29,1693,148,0.0875,1100,990.5,970.1,20.4,1.87,18.52,0.952,0.98,0.933,47.55,46.6,186.4,31313.9
1972-04-24,1971,7,30,1828,148,0.081,1100,990.5,970.5,20,1.87,18.08,0.951,0.98,0.932,46.39,45.47,181.9,30553.5
1972-05-01,1971,8,31,1843,192,0.104,1100,990.5,970.6,19.9,1.87,18.03,0.951,0.98,0.932,46.26,45.34,181.4,30467.9
1972-05-08,1971,8,32,1744,192,0.11,1100,990.5,970.3,20.2,1.87,18.36,0.952,0.98,0.933,47.12,46.17,184.7,31029.4
1972-05-15,1971,8,33,1660,204,0.123,1100,990.5,970,20.5,1.86,18.64,0.952,0.98,0.933,47.85,46.89,187.6,31511.6
1972-05-22,1971,8,34,1556,276,0.177,1100,990.5,969.7,20.8,1.84,18.99,0.953,0.98,0.933,48.78,47.79,191.2,32115.1
1972-05-29,1971,8,35,1437,238.3,0.165,1100,990.5,969.3,21.2,1.8,19.42,0.954,0.98,0.934,49.93,48.2,192.8,32390.4
1972-06-05,1971,9,36,1303,210,0.161,1080,990.5,968.9,21.6,1.69,19.96,0.955,0.98,0.936,50.44,48.2,192.8,32390.4
1972-06-12,1971,9,37,1189,210,0.177,978.7,990.5,968.5,22,1.33,20.67,0.956,0.98,0.937,47.39,46.45,185.8,31211.5
1972-06-19,1971,9,38,1029,210,0.204,819.4,990.5,968,22.5,1.04,21.47,0.954,0.979,0.934,43.02,41.68,159.8,26852.8
1972-06-26,1971,9,39,879.7,203.1,0.231,676.6,990.5,967.4,23.1,0.857,22.22,0.956,0.98,0.937,46.96,45.52,136.6,22943.5
1972-07-03,1971,10,40,719.1,186,0.259,533.1,990.5,966.8,23.7,0.624,23.1,0.951,0.975,0.927,40.73,39.33,111.1,18664.5
1972-07-10,1971,10,41,616.9,186,0.302,430.9,990.5,966.4,24.1,0.549,23.58,0.957,0.98,0.938,47.67,46.48,92.96,15617.4
1972-07-17,1971,10,42,558.4,186,0.333,372.4,990.5,966.1,24.4,0.46,23.93,0.951,0.978,0.93,41.56,40.65,81.3,13658.8
1972-07-24,1971,10,43,505.1,186,0.368,319.1,990.5,965.9,24.6,0.38,24.25,0.943,0.97,0.915,35.79,34.72,69.43,11664.3
1972-07-31,1971,10,44,474.8,159.4,0.336,315.4,990.5,965.7,24.8,0.372,24.39,0.943,0.97,0.914,35.56,34.49,68.98,11588.9
1972-08-07,1971,11,45,442.3,167.4,0.379,274.9,990.5,965.6,24.9,0.313,24.6,0.935,0.97,0.907,30.99,30.06,60.12,10100.4
1972-08-14,1971,11,46,417.8,184,0.441,233.8,990.5,965.5,25,0.302,24.72,0.935,0.973,0.91,33.86,32.3,50.83,8538.96
1972-08-21,1971,11,47,393.2,184,0.468,209.2,990.5,965.4,25.1,0.373,24.76,0.956,0.98,0.937,48.59,47.18,47.18,7926.01
1972-08-28,1971,11,48,366.1,164.3,0.448,201.9,990.5,965.2,25.3,0.336,24.93,0.949,0.979,0.928,43.16,41.71,45.26,7603.04
1972-09-04,1971,12,49,345.5,138,0.399,207.5,990.5,965.1,25.4,0.366,25.01,0.956,0.98,0.937,48.64,47.42,47.42,7966.73
1972-09-11,1971,12,50,333.2,138,0.414,195.2,990.5,965.1,25.4,0.344,25.09,0.953,0.98,0.934,45.79,44.87,44.87,7538.32
1972-09-18,1971,12,51,312,138,0.443,174,990.5,965,25.5,0.306,25.23,0.946,0.977,0.924,40.75,39.81,39.81,6687.31
1972-09-25,1971,12,52,300.5,134,0.446,166.5,990.5,964.9,25.6,0.292,25.31,0.944,0.973,0.918,38.99,37.94,37.94,6374.69
1972-10-02,1972,1,1,287.5,110,0.383,177.5,990.5,964.8,25.7,0.309,25.34,0.947,0.979,0.927,41.78,40.89,40.89,6869.21
1972-10-09,1972,1,2,281.2,110,0.391,171.2,990.5,964.8,25.7,0.298,25.38,0.945,0.977,0.923,40.26,39.32,39.32,6606.26
1972-10-16,1972,1,3,279.7,110,0.393,169.7,990.5,964.8,25.7,0.295,25.39,0.944,0.976,0.922,39.9,38.94,38.94,6541.62
1972-10-23,1972,1,4,289.2,110,0.38,179.2,990.5,964.9,25.6,0.312,25.33,0.948,0.98,0.929,42.18,41.34,41.34,6944.35
1972-10-30,1972,1,5,290.7,107.1,0.368,183.5,990.5,964.9,25.6,0.32,25.32,0.949,0.98,0.93,43.25,42.38,42.38,7120.47
1972-11-06,1972,2,6,302.4,106,0.351,196.4,990.5,964.9,25.6,0.343,25.24,0.953,0.98,0.934,46.36,45.43,45.43,7632.14
1972-11-13,1972,2,7,321.3,106,0.33,215.3,990.5,965,25.5,0.376,25.12,0.958,0.98,0.939,50.79,48.17,48.17,8092.99
1972-11-20,1972,2,8,318.4,106,0.333,212.4,990.5,965,25.5,0.371,25.14,0.957,0.98,0.938,50.12,48.03,48.03,8069.39
1972-11-27,1972,2,9,326.9,105.1,0.322,221.7,990.5,965,25.5,0.297,25.17,0.937,0.974,0.913,36.06,34.97,49.7,8348.84
1972-12-04,1972,3,10,357.1,104,0.291,253.1,990.5,965.2,25.3,0.274,25.04,0.929,0.97,0.901,28.88,28.02,56.03,9413.38
1972-12-11,1972,3,11,368.3,104,0.283,264.3,990.5,965.2,25.3,0.29,24.97,0.932,0.97,0.904,30.15,29.25,58.5,9827.21
1972-12-18,1972,3,12,413.1,104,0.252,309.1,990.5,965.5,25,0.357,24.68,0.941,0.97,0.913,35.21,34.15,68.31,11475.8
1972-12-25,1972,3,13,453.1,104,0.23,349.1,990.5,965.6,24.9,0.417,24.44,0.947,0.974,0.923,39.62,38.6,77.21,12970.9
1973-01-01,1972,4,14,460.4,120,0.261,340.4,990.5,965.7,24.8,0.406,24.42,0.946,0.973,0.921,38.57,37.54,75.08,12613
1973-01-08,1972,4,15,494.2,103.4,0.21,390.8,990.5,965.8,24.7,0.48,24.2,0.953,0.979,0.933,44.2,43.28,86.56,14542.8
1973-01-15,1972,4,16,582.2,91,0.157,491.2,990.5,966.2,24.3,0.572,23.71,0.952,0.976,0.93,43.38,41.95,105.2,17681.3
1973-01-22,1972,4,17,629.7,91,0.145,538.7,990.5,966.4,24.1,0.603,23.48,0.95,0.974,0.925,39.27,38.26,114.8,19284
1973-01-29,1972,4,18,652.7,99,0.151,553.7,990.5,966.5,24,0.629,23.36,0.951,0.976,0.929,40.21,39.27,117.8,19789.9
1973-02-05,1972,5,19,689.9,105,0.152,584.9,990.5,966.7,23.8,0.683,23.16,0.954,0.98,0.934,42.22,41.38,124.1,20853.2
1973-02-12,1972,5,20,759.1,105,0.138,654.1,990.5,966.9,23.6,0.8,22.76,0.957,0.98,0.938,46.58,45.64,136.9,23005
1973-02-19,1972,5,21,794,105,0.132,689,990.5,967.1,23.4,0.859,22.57,0.957,0.98,0.938,48.64,47.34,142,23857.7
1973-02-26,1972,5,22,817.2,118.7,0.145,698.5,990.5,967.2,23.3,0.877,22.45,0.957,0.98,0.938,49.07,47.75,143.3,24068.4
1973-03-05,1972,6,23,848.4,129,0.152,719.4,990.5,967.3,23.2,0.915,22.29,0.957,0.98,0.938,50.16,48.17,144.5,24278
1973-03-12,1972,6,24,892.7,129,0.144,763.7,990.5,967.5,23,0.949,22.08,0.955,0.978,0.934,44.96,43.08,151.7,25479.1
1973-03-19,1972,6,25,961.5,113.3,0.118,848.2,990.5,967.7,22.8,1.06,21.7,0.955,0.98,0.936,43.09,42.21,168.9,28368.4
1973-03-26,1972,6,26,1023,109.6,0.107,913.9,990.5,968,22.5,1.17,21.36,0.956,0.98,0.937,45.75,44.84,179.3,30129.8
1973-04-02,1972,7,27,1088,125,0.115,963.1,990.5,968.2,22.3,1.27,21.06,0.956,0.98,0.937,47.54,46.59,186.4,31311
1973-04-09,1972,7,28,1160,125,0.108,1035,990.5,968.4,22.1,1.48,20.62,0.956,0.98,0.937,50.02,48.2,192.8,32390.4
1973-04-16,1972,7,29,1200,125,0.104,1075,990.5,968.5,22,1.63,20.34,0.955,0.98,0.936,51.2,48.2,192.8,32390.4
1973-04-23,1972,7,30,1224,125,0.102,1093,990.5,968.6,21.9,1.71,20.19,0.955,0.98,0.936,51.67,48.2,192.8,32390.4
1973-04-30,1972,7,31,1232,182.4,0.148,1047,990.5,968.6,21.9,1.54,20.34,0.956,0.98,0.936,49.87,48.15,192.6,32358.2
1973-05-07,1972,8,32,1205,192,0.159,1013,990.5,968.5,22,1.4,20.55,0.956,0.98,0.937,48.8,47.82,191.3,32134.6
1973-05-14,1972,8,33,1160,192,0.165,968,990.5,968.4,22.1,1.28,20.81,0.956,0.98,0.937,47.22,46.28,185.1,31098.2
1973-05-21,1972,8,34,1044,192,0.184,851.6,990.5,968,22.5,1.08,21.39,0.955,0.979,0.935,42.62,41.74,166.9,28046.8
1973-05-28,1972,8,35,921.7,178.7,0.194,743,990.5,967.6,22.9,0.956,21.96,0.956,0.979,0.937,49.09,46.86,146.1,24547.7
1973-06-04,1972,9,36,799.1,161,0.202,638.1,990.5,967.1,23.4,0.782,22.62,0.956,0.98,0.937,45.08,44.18,132.5,22267.2
1973-06-11,1972,9,37,676.4,119,0.177,557.4,990.5,966.6,23.9,0.641,23.25,0.951,0.976,0.928,40.28,39.31,117.9,19811.7
1973-06-18,1972,9,38,543.9,143,0.265,400.9,990.5,966,24.5,0.5,23.95,0.953,0.978,0.932,44.83,43.16,86.33,14503.3
1973-06-25,1972,9,39,491,157.3,0.32,333.7,990.5,965.8,24.7,0.4,24.29,0.945,0.971,0.918,37.58,36.51,73.02,12267
1973-07-02,1972,10,40,456.9,135,0.296,321.9,990.5,965.7,24.8,0.381,24.46,0.943,0.971,0.916,36.43,35.35,70.71,11878.7
1973-07-09,1972,10,41,422.4,135,0.32,287.4,990.5,965.5,25,0.329,24.67,0.937,0.97,0.909,32.58,31.6,63.2,10618.1
1973-07-16,1972,10,42,391.4,135,0.345,256.4,990.5,965.4,25.1,0.283,24.86,0.93,0.97,0.902,29.08,28.2,56.41,9476.44
1973-07-23,1972,10,43,374.1,135,0.361,239.1,990.5,965.3,25.2,0.261,24.97,0.926,0.97,0.898,27.1,26.29,52.57,8832.02
1973-07-30,1972,10,44,351.1,120.7,0.344,230.4,990.5,965.2,25.3,0.292,25.05,0.934,0.973,0.908,33.9,32.13,50.49,8482.39
