date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1973-08-06,1972,11,45,337.6,115,0.341,222.6,990.5,965.1,25.4,0.324,25.09,0.943,0.976,0.92,40.55,38.28,49.01,8233.54
1973-08-13,1972,11,46,321.8,115,0.358,206.8,990.5,965,25.5,0.362,25.13,0.956,0.98,0.937,48.72,47.48,47.48,7977.34
1973-08-20,1972,11,47,300.7,115,0.383,185.7,990.5,964.9,25.6,0.324,25.27,0.95,0.98,0.931,43.71,42.83,42.83,7194.7
1973-08-27,1972,11,48,277.9,108.1,0.389,169.7,990.5,964.8,25.7,0.295,25.39,0.945,0.975,0.921,39.93,38.94,38.94,6542.48
1973-09-03,1972,12,49,265.8,91,0.343,174.8,990.5,964.8,25.7,0.302,25.44,0.946,0.978,0.925,41.25,40.34,40.34,6777.26
1973-09-10,1972,12,50,252.5,114.1,0.452,138.4,990.5,964.7,25.8,0.239,25.55,0.934,0.971,0.906,32.38,31.43,31.43,5280.74
1973-09-17,1972,12,51,237.2,118,0.498,119.2,990.5,964.6,25.9,0.205,25.67,0.924,0.97,0.896,27.74,26.9,26.9,4519.96
1973-09-24,1972,12,52,229.9,118,0.513,111.9,990.5,964.6,25.9,0.191,25.73,0.919,0.97,0.891,25.95,25.17,25.17,4228.17
1973-10-01,1973,1,1,217.4,97,0.446,120.4,990.5,964.5,26,0.205,25.79,0.925,0.97,0.897,28.18,27.33,27.33,4592.09
1973-10-08,1973,1,2,230.5,97,0.422,133.5,990.5,964.6,25.9,0.228,25.69,0.931,0.97,0.903,31.32,30.38,30.38,5104.33
1973-10-15,1973,1,3,236.2,97,0.411,139.2,990.5,964.6,25.9,0.239,25.64,0.934,0.97,0.906,32.7,31.72,31.72,5329
1973-10-22,1973,1,4,235.3,97,0.412,138.3,990.5,964.6,25.9,0.237,25.65,0.934,0.97,0.906,32.48,31.51,31.51,5293.09
1973-10-29,1973,1,5,251.7,94.71,0.376,156.9,990.5,964.7,25.8,0.27,25.53,0.94,0.971,0.913,36.95,35.86,35.86,6024.72
1973-11-05,1973,2,6,250.4,93,0.372,157.4,990.5,964.7,25.8,0.271,25.53,0.941,0.97,0.913,37.06,35.96,35.96,6040.44
1973-11-12,1973,2,7,268,93,0.348,175,990.5,964.8,25.7,0.302,25.43,0.946,0.977,0.924,41.3,40.35,40.35,6779.09
1973-11-19,1973,2,8,302.8,102.3,0.337,200.5,990.5,964.9,25.6,0.349,25.24,0.955,0.98,0.936,47.36,46.42,46.42,7798.1
1973-11-26,1973,2,9,322.9,105.4,0.327,217.4,990.5,965,25.5,0.336,25.15,0.947,0.977,0.926,43.34,41.61,48.83,8202.63
1973-12-03,1973,3,10,381.4,104,0.273,277.4,990.5,965.3,25.2,0.31,24.88,0.935,0.97,0.907,31.63,30.69,61.37,10310.4
1973-12-10,1973,3,11,440.1,116,0.264,324.1,990.5,965.6,24.9,0.382,24.54,0.944,0.971,0.916,36.79,35.74,71.47,12007.5
1973-12-17,1973,3,12,601.4,118,0.197,483.4,990.5,966.3,24.2,0.565,23.64,0.951,0.975,0.927,42.58,41.05,102.8,17274.1
1973-12-24,1973,3,13,765.2,118,0.156,647.2,990.5,967,23.5,0.794,22.75,0.955,0.979,0.935,45.86,44.08,132.2,22214.4
1973-12-31,1973,3,14,948.6,145.4,0.153,803.1,990.5,967.7,22.8,0.989,21.82,0.954,0.978,0.933,40.97,40.07,160.3,26927.8
1974-01-07,1973,4,15,936.5,150,0.161,786.5,990.5,967.6,22.9,0.996,21.86,0.955,0.98,0.936,45.71,44.01,155.4,26102.3
1974-01-14,1973,4,16,864.6,150,0.174,714.6,990.5,967.4,23.1,0.913,22.23,0.957,0.98,0.938,49.68,48.06,144.2,24224.7
1974-01-21,1973,4,17,899.7,139,0.155,760.7,990.5,967.5,23,0.97,22.03,0.956,0.98,0.936,48.44,45.93,149.3,25079.9
1974-01-28,1973,4,18,1064,148.9,0.14,914.7,990.5,968.1,22.4,1.18,21.23,0.956,0.98,0.937,45.45,44.54,178.2,29932
1974-02-04,1973,5,19,1344,162,0.121,1089,990.5,969,21.5,1.74,19.78,0.954,0.98,0.935,50.37,48.2,192.8,32390.4
1974-02-11,1973,5,20,1600,162,0.102,1100,990.5,969.8,20.7,1.85,18.84,0.952,0.98,0.933,48.41,47.34,189.4,31812.8
1974-02-18,1973,5,21,2175,162,0.0751,1100,990.5,971.5,19,1.87,17.12,0.948,0.98,0.929,43.8,42.92,171.7,28842.6
1974-02-25,1973,5,22,2686,195,0.0722,1100,990.5,972.8,17.7,1.87,15.87,0.944,0.977,0.923,40.42,39.49,158,26535.8
1974-03-04,1973,6,23,2837,239,0.0842,1100,990.5,973.1,17.4,1.87,15.5,0.943,0.975,0.919,39.43,38.44,153.8,25831.2
1974-03-11,1973,6,24,2715,239,0.0881,1100,990.5,972.8,17.7,1.87,15.8,0.944,0.977,0.922,40.23,39.29,157.2,26403.4
1974-03-18,1973,6,25,2504,207,0.0825,1100,990.5,972.3,18.2,1.87,16.31,0.946,0.979,0.926,41.6,40.75,163,27382.2
1974-03-25,1973,6,26,2368,183,0.0773,1100,990.5,972,18.5,1.87,16.64,0.947,0.98,0.928,42.49,41.64,166.6,27981.1
1974-04-01,1973,7,27,2304,217,0.0942,1100,990.5,971.8,18.7,1.87,16.79,0.947,0.98,0.928,42.9,42.04,168.2,28252.7
1974-04-08,1973,7,28,2294,217,0.0946,1100,990.5,971.8,18.7,1.87,16.82,0.947,0.98,0.928,42.97,42.11,168.4,28296.4
1974-04-15,1973,7,29,2294,217,0.0946,1100,990.5,971.8,18.7,1.87,16.82,0.947,0.98,0.929,42.97,42.11,168.4,28297.9
1974-04-22,1973,7,30,2389,217,0.0908,1100,990.5,972,18.5,1.87,16.59,0.947,0.98,0.928,42.35,41.5,166,27889.9
1974-04-29,1973,7,31,2498,259.1,0.104,1100,990.5,972.3,18.2,1.87,16.32,0.946,0.98,0.927,41.64,40.79,163.2,27410.2
1974-05-06,1973,8,32,2481,276,0.111,1100,990.5,972.3,18.2,1.87,16.37,0.946,0.98,0.927,41.76,40.91,163.6,27492.5
1974-05-13,1973,8,33,2354,276,0.117,1100,990.5,972,18.5,1.87,16.67,0.947,0.98,0.928,42.58,41.73,166.9,28040.2
1974-05-20,1973,8,34,2169,276,0.127,1100,990.5,971.5,19,1.87,17.12,0.948,0.98,0.929,43.78,42.91,171.6,28833
1974-05-27,1973,8,35,1867,257.1,0.137,1100,990.5,970.7,19.8,1.87,17.96,0.951,0.98,0.932,46.05,45.13,180.5,30325.5
1974-06-03,1973,9,36,1600,210,0.131,1100,990.5,969.8,20.7,1.86,18.83,0.952,0.98,0.933,48.37,47.39,189.6,31849.1
1974-06-10,1973,9,37,1374,210,0.153,1092,990.5,969.1,21.4,1.76,19.66,0.954,0.98,0.935,50.2,48.2,192.8,32390.4
1974-06-17,1973,9,38,1156,210,0.182,946.4,990.5,968.4,22.1,1.27,20.84,0.956,0.98,0.936,46.17,45.25,181,30405
1974-06-24,1973,9,39,942.7,210,0.224,732.7,990.5,967.7,22.8,0.934,21.9,0.956,0.979,0.936,46.09,44.65,145.6,24453.6
1974-07-01,1973,10,40,731.8,186,0.255,545.8,990.5,966.8,23.7,0.646,23.03,0.952,0.976,0.929,41.58,40.12,113.5,19063.1
1974-07-08,1973,10,41,605.6,186,0.308,419.6,990.5,966.3,24.2,0.532,23.65,0.956,0.98,0.937,46.49,45.33,90.66,15230.7
1974-07-15,1973,10,42,530.3,186,0.351,344.3,990.5,966,24.5,0.418,24.1,0.947,0.974,0.922,38.54,37.52,75.05,12607.8
1974-07-22,1973,10,43,483,186,0.385,297,990.5,965.8,24.7,0.347,24.38,0.94,0.97,0.911,33.36,32.36,64.71,10871.4
1974-07-29,1973,10,44,445.5,168.3,0.377,277.3,990.5,965.6,24.9,0.316,24.58,0.935,0.97,0.907,31.25,30.31,60.63,10185.4
1974-08-05,1973,11,45,416.9,155,0.372,261.9,990.5,965.5,25,0.292,24.73,0.932,0.97,0.904,29.59,28.71,57.41,9645.43
1974-08-12,1973,11,46,386,155,0.401,231,990.5,965.3,25.2,0.274,24.9,0.929,0.971,0.902,29.92,28.67,50.44,8474.67
1974-08-19,1973,11,47,363.8,155,0.427,208.8,990.5,965.2,25.3,0.369,24.91,0.956,0.98,0.937,48.77,46.62,46.62,7832.53
1974-08-26,1973,11,48,341.9,149.7,0.438,192.1,990.5,965.1,25.4,0.338,25.05,0.952,0.98,0.933,44.94,43.8,43.8,7358.19
1974-09-02,1973,12,49,328.4,118,0.359,210.4,990.5,965,25.5,0.368,25.09,0.957,0.98,0.938,49.54,48.11,48.11,8082.07
1974-09-09,1973,12,50,313,132.3,0.423,180.8,990.5,965,25.5,0.317,25.22,0.948,0.978,0.927,42.4,41.47,41.47,6967.01
1974-09-16,1973,12,51,288.7,138,0.478,150.7,990.5,964.9,25.6,0.264,25.38,0.938,0.97,0.91,35.2,34.14,34.14,5736.22
1974-09-23,1973,12,52,267,138,0.517,129,990.5,964.8,25.7,0.225,25.51,0.93,0.97,0.902,29.99,29.09,29.09,4887.5
1974-09-30,1973,12,53,248.4,114,0.459,134.4,990.5,964.7,25.8,0.232,25.58,0.932,0.97,0.904,31.43,30.49,30.49,5121.85
1974-10-07,1974,1,1,234.9,104.4,0.445,130.4,990.5,964.6,25.9,0.224,25.67,0.931,0.97,0.903,30.55,29.64,29.64,4978.72
1974-10-14,1974,1,2,221,97,0.439,124,990.5,964.5,26,0.211,25.76,0.927,0.97,0.899,29.05,28.18,28.18,4733.6
1974-10-21,1974,1,3,229.2,97,0.423,132.2,990.5,964.6,25.9,0.226,25.7,0.931,0.97,0.903,31.02,30.09,30.09,5054.52
1974-10-28,1974,1,4,242,95.29,0.394,146.7,990.5,964.7,25.8,0.252,25.6,0.937,0.97,0.909,34.5,33.47,33.47,5622.15
1974-11-04,1974,2,5,258,93,0.361,165,990.5,964.7,25.8,0.284,25.48,0.943,0.974,0.918,38.89,37.88,37.88,6363.34
1974-11-11,1974,2,6,283.1,106,0.375,177.1,990.5,964.8,25.7,0.308,25.36,0.947,0.979,0.927,41.7,40.83,40.83,6859.93
1974-11-18,1974,2,7,301.4,106,0.352,195.4,990.5,964.9,25.6,0.341,25.25,0.953,0.98,0.934,46.12,45.2,45.2,7593.21
1974-11-25,1974,2,8,314.3,105.7,0.336,208.6,990.5,965,25.5,0.342,25.19,0.951,0.979,0.931,45.29,44.03,47.6,7997.52
1974-12-02,1974,3,9,441,104,0.237,337,990.5,965.6,24.9,0.399,24.52,0.945,0.973,0.92,38.3,37.27,74.53,12521.4
1974-12-09,1974,3,10,507.8,114,0.224,393.8,990.5,965.9,24.6,0.486,24.13,0.954,0.98,0.935,44.45,43.56,87.13,14637.2
1974-12-16,1974,3,11,548,118,0.215,430,990.5,966.1,24.4,0.541,23.89,0.957,0.98,0.938,48.21,47.05,94.1,15809.2
1974-12-23,1974,3,12,621.1,118,0.19,503.1,990.5,966.4,24.1,0.549,23.57,0.946,0.97,0.918,36.68,35.58,106.7,17932.4
1974-12-30,1974,3,13,665.6,133,0.2,532.6,990.5,966.6,23.9,0.601,23.34,0.949,0.973,0.924,38.57,37.53,112.6,18913.8
1975-01-06,1974,4,14,758.2,139,0.184,619.2,990.5,966.9,23.6,0.748,22.82,0.955,0.98,0.936,44.09,43.21,129.6,21778.1
1975-01-13,1974,4,15,904.3,139,0.154,765.3,990.5,967.5,23,0.975,22.01,0.956,0.98,0.937,48.47,46.55,151.8,25499.4
1975-01-20,1974,4,16,1084,139,0.128,945.5,990.5,968.2,22.3,1.24,21.09,0.956,0.98,0.937,46.72,45.76,183,30751.3
1975-01-27,1974,4,17,1318,155.6,0.118,1093,990.5,968.9,21.6,1.74,19.86,0.955,0.98,0.935,50.79,48.2,192.8,32390.4
1975-02-03,1974,5,18,1999,197,0.1,1100,990.5,971,19.5,1.87,17.63,0.95,0.98,0.931,45.15,44.25,177,29735.3
1975-02-10,1974,5,19,2670,197,0.074,1100,990.5,972.7,17.8,1.87,15.91,0.945,0.977,0.923,40.52,39.6,158.4,26611.2
1975-02-17,1974,5,20,3103,197,0.0637,1100,990.5,973.7,16.8,1.87,14.88,0.94,0.972,0.913,37.72,36.66,146.6,24634
1975-02-24,1974,5,21,3288,209,0.0636,1100,990.5,974.2,16.3,1.87,14.46,0.938,0.97,0.91,36.56,35.46,141.8,23829.8
1975-03-03,1974,6,22,3216,239,0.0743,1100,990.5,974,16.5,1.87,14.61,0.939,0.97,0.91,36.98,35.87,143.5,24102
1975-03-10,1974,6,23,3580,239,0.0669,1100,990.5,974.8,15.7,1.87,13.84,0.934,0.97,0.906,34.85,33.81,135.2,22717.7
1975-03-17,1974,6,24,4302,239,0.0558,1100,990.5,976.2,14.3,1.87,12.4,0.923,0.97,0.896,30.89,29.96,119.8,20132.2
1975-03-24,1974,6,25,5173,239,0.0463,1100,990.52,977.8,12.7,1.87,10.88,0.904,0.97,0.877,26.54,25.03,100.1,16821.5
1975-03-31,1974,6,26,5501,346.1,0.0629,1100,990.55,978.3,12.3,1.86,10.41,0.888,0.97,0.862,24.94,22.74,90.98,15284.3
1975-04-07,1974,7,27,5393,364,0.0675,1100,990.54,978.1,12.4,1.86,10.56,0.894,0.97,0.867,25.47,23.5,93.99,15789.9
1975-04-14,1974,7,28,4965,364,0.0735,1100,990.51,977.4,13.1,1.87,11.22,0.911,0.97,0.883,27.56,26.36,105.4,17712.1
1975-04-21,1974,7,29,4185,364,0.0871,1100,990.5,976,14.5,1.87,12.61,0.925,0.97,0.898,31.48,30.53,122.1,20518
1975-04-28,1974,7,30,3745,339.4,0.0906,1100,990.5,975.1,15.4,1.87,13.49,0.932,0.97,0.904,33.9,32.88,131.5,22094.1
1975-05-05,1974,8,31,3250,321,0.0989,1100,990.5,974.1,16.4,1.87,14.54,0.938,0.97,0.91,36.79,35.7,142.8,23993.7
1975-05-12,1974,8,32,2902,321,0.111,1100,990.5,973.3,17.2,1.87,15.35,0.942,0.974,0.918,39.01,37.99,152,25529.6
1975-05-19,1974,8,33,2493,321,0.129,1100,990.5,972.3,18.2,1.87,16.34,0.946,0.979,0.926,41.68,40.82,163.3,27428.7
1975-05-26,1974,8,34,2189,311.9,0.142,1100,990.5,971.5,19,1.87,17.08,0.948,0.98,0.929,43.69,42.81,171.2,28769.8
1975-06-02,1974,9,35,1790,257,0.144,1100,990.5,970.4,20.1,1.87,18.21,0.952,0.98,0.932,46.72,45.79,183.1,30768.3
1975-06-09,1974,9,36,1562,257,0.165,1100,990.5,969.7,20.8,1.86,18.96,0.953,0.98,0.933,48.71,47.68,190.7,32043.7
1975-06-16,1974,9,37,1324,257,0.195,1053,990.5,968.9,21.6,1.6,19.98,0.955,0.98,0.936,49.23,47.8,191.2,32122
1975-06-23,1974,9,38,1165,257,0.221,907.5,990.5,968.4,22.1,1.2,20.88,0.955,0.98,0.936,44.35,43.45,173.8,29195.5
1975-06-30,1974,9,39,985.9,231.3,0.235,754.7,990.5,967.8,22.7,0.966,21.7,0.955,0.978,0.934,45.43,43.93,148.4,24931.9
1975-07-07,1974,10,40,823.6,227,0.276,596.6,990.5,967.2,23.3,0.722,22.58,0.954,0.979,0.933,42,41.1,123.3,20714
1975-07-14,1974,10,41,730,227,0.311,503,990.5,966.8,23.7,0.596,23.08,0.95,0.973,0.925,40.93,39.31,104.2,17499.9
1975-07-21,1974,10,42,655.4,227,0.347,428.4,990.5,966.5,24,0.551,23.43,0.956,0.98,0.937,47.05,45.74,91.47,15367.7
1975-07-28,1974,10,43,598.1,208.6,0.348,389.5,990.5,966.3,24.2,0.488,23.72,0.953,0.979,0.934,43.21,42.32,84.64,14219.4
1975-08-04,1974,11,44,546.7,184,0.337,362.7,990.5,966.1,24.4,0.446,23.99,0.95,0.976,0.928,40.53,39.59,79.17,13301
1975-08-11,1974,11,45,503.3,184,0.366,319.3,990.5,965.9,24.6,0.381,24.25,0.943,0.97,0.915,35.82,34.75,69.5,11675.3
1975-08-18,1974,11,46,446.3,184,0.414,262.3,990.5,965.6,24.9,0.298,24.59,0.931,0.97,0.903,29.46,28.58,57.15,9601.27
1975-08-25,1974,11,47,398.8,184,0.461,214.8,990.5,965.4,25.1,0.339,24.77,0.947,0.977,0.925,42.06,40.92,48.02,8066.91
1975-09-01,1974,12,48,374.9,138,0.368,236.9,990.5,965.3,25.2,0.301,24.92,0.936,0.973,0.911,34.47,32.88,51.99,8734.35
1975-09-08,1974,12,49,346.8,138,0.398,208.8,990.5,965.1,25.4,0.368,25,0.956,0.98,0.937,48.94,47.36,47.36,7957.02
1975-09-15,1974,12,50,329.9,138,0.418,191.9,990.5,965,25.5,0.338,25.11,0.952,0.98,0.933,45,44.1,44.1,7408.24
1975-09-22,1974,12,51,312.1,138,0.442,174.1,990.5,965,25.5,0.306,25.23,0.946,0.977,0.925,40.76,39.84,39.84,6692.72
1975-09-29,1974,12,52,292.3,118,0.403,174.3,990.5,964.9,25.6,0.304,25.33,0.946,0.977,0.925,40.97,40.05,40.05,6728.58
1975-10-06,1975,1,1,276.2,110,0.398,166.2,990.5,964.8,25.7,0.289,25.41,0.943,0.974,0.919,39.07,38.06,38.06,6394.16
1975-10-13,1975,1,2,263.8,110,0.417,153.8,990.5,964.8,25.7,0.267,25.48,0.939,0.97,0.911,36.09,35.01,35.01,5881.91
1975-10-20,1975,1,3,250.8,110,0.439,140.8,990.5,964.7,25.8,0.243,25.56,0.935,0.97,0.907,32.98,31.99,31.99,5374.96
1975-10-27,1975,1,4,243.5,108.9,0.447,134.6,990.5,964.7,25.8,0.232,25.61,0.932,0.97,0.904,31.51,30.57,30.57,5135.63
1975-11-03,1975,2,5,247.8,106,0.428,141.8,990.5,964.7,25.8,0.245,25.57,0.935,0.97,0.907,33.26,32.26,32.26,5419.5
1975-11-10,1975,2,6,252.8,94.86,0.375,158,990.5,964.7,25.8,0.272,25.52,0.941,0.971,0.914,37.19,36.11,36.11,6067.13
1975-11-17,1975,2,7,268.3,93,0.347,175.3,990.5,964.8,25.7,0.303,25.42,0.946,0.977,0.925,41.37,40.43,40.43,6791.63
1975-11-24,1975,2,8,285.4,93,0.326,192.4,990.5,964.8,25.7,0.333,25.33,0.952,0.98,0.933,45.49,44.58,44.58,7488.71
1975-12-01,1975,3,9,352.1,104,0.298,248.1,990.5,965.2,25.3,0.291,25.05,0.933,0.971,0.906,31.93,31,55.12,9259.9
1975-12-08,1975,3,10,381.1,104,0.273,277.1,990.5,965.3,25.2,0.309,24.89,0.935,0.97,0.907,31.6,30.65,61.31,10300
1975-12-15,1975,3,11,412.8,104,0.252,308.8,990.5,965.5,25,0.357,24.69,0.941,0.97,0.913,35.17,34.12,68.24,11463.9
1975-12-22,1975,3,12,447.3,104,0.233,343.3,990.5,965.6,24.9,0.409,24.48,0.947,0.974,0.922,39.01,37.99,75.98,12764.6
1975-12-29,1975,3,13,507.6,113.1,0.223,394.4,990.5,965.9,24.6,0.486,24.13,0.954,0.98,0.935,44.52,43.63,87.26,14659.6
1976-01-05,1975,4,14,552,120,0.217,432,990.5,966.1,24.4,0.543,23.87,0.957,0.98,0.938,48.4,46.98,93.95,15784.1
1976-01-12,1975,4,15,608.9,120,0.197,488.9,990.5,966.3,24.2,0.556,23.61,0.949,0.973,0.923,40.76,38.85,102.8,17266.8
1976-01-19,1975,4,16,688.4,120,0.175,568.4,990.5,966.7,23.8,0.657,23.19,0.952,0.977,0.93,41.01,40.08,120.2,20198.4
1976-01-26,1975,4,17,762.3,122.4,0.161,639.9,990.5,966.9,23.6,0.778,22.77,0.956,0.98,0.937,45.55,44.64,133.9,22498.1
1976-02-02,1975,5,18,790.1,137,0.174,653.1,990.5,967.1,23.4,0.803,22.64,0.957,0.98,0.938,46.23,45.31,135.9,22834.7
1976-02-09,1975,5,19,846.7,137,0.162,709.7,990.5,967.3,23.2,0.899,22.31,0.957,0.98,0.938,49.54,48,144,24191.5
1976-02-16,1975,5,20,909.5,137,0.151,772.5,990.5,967.5,23,0.964,22,0.955,0.978,0.934,45.31,43.29,152.5,25617.4
1976-02-23,1975,5,21,1081,137,0.127,944.4,990.5,968.2,22.3,1.26,21.08,0.956,0.98,0.937,46.57,45.29,181.2,30437.7
1976-03-01,1975,6,22,1688,183,0.114,1093,990.5,970,20.5,1.8,18.66,0.952,0.98,0.933,47.59,46.12,184.5,30991.3
1976-03-08,1975,6,23,3103,215,0.0693,1100,990.5,973.7,16.8,1.87,14.9,0.94,0.973,0.914,37.77,36.74,147,24688.3
1976-03-15,1975,6,24,4179,239,0.0574,1100,990.5,976,14.5,1.87,12.63,0.926,0.97,0.898,31.52,30.57,122.3,20545.3
1976-03-22,1975,6,25,4956,239,0.0483,1100,990.51,977.4,13.1,1.87,11.22,0.911,0.97,0.884,27.58,26.49,106,17800.6
1976-03-29,1975,6,26,5437,310.4,0.057,1100,990.54,978.2,12.4,1.86,10.5,0.892,0.97,0.865,25.25,23.19,92.75,15581.8
1976-04-05,1975,7,27,5182,364,0.0703,1100,990.52,977.8,12.7,1.87,10.87,0.905,0.97,0.878,26.51,24.98,99.93,16789
1976-04-12,1975,7,28,4683,364,0.0778,1100,990.5,976.9,13.6,1.87,11.7,0.917,0.97,0.889,28.93,28.05,112.2,18849
1976-04-19,1975,7,29,4487,314.7,0.0701,1100,990.5,976.6,13.9,1.87,12.05,0.92,0.97,0.893,29.92,29.03,116.1,19505.3
1976-04-26,1975,7,30,4506,307.9,0.0683,1100,990.5,976.6,13.9,1.87,12.02,0.92,0.97,0.893,29.83,28.93,115.7,19443.2
1976-05-03,1975,8,31,4502,340,0.0756,1100,990.5,976.6,13.9,1.87,12.03,0.92,0.97,0.893,29.85,28.95,115.8,19457.6
1976-05-10,1975,8,32,4134,340,0.0823,1100,990.5,975.9,14.6,1.87,12.7,0.926,0.97,0.899,31.73,30.78,123.1,20682.5
1976-05-17,1975,8,33,3652,340,0.0934,1100,990.5,974.9,15.6,1.87,13.68,0.933,0.97,0.905,34.43,33.4,133.6,22445.3
1976-05-24,1975,8,34,3164,340,0.108,1100,990.5,973.9,16.6,1.87,14.73,0.939,0.971,0.912,37.32,36.23,144.9,24349.1
1976-05-31,1975,8,35,2774,299.7,0.108,1100,990.5,973,17.5,1.87,15.66,0.944,0.976,0.921,39.85,38.88,155.5,26126
1976-06-07,1975,9,36,2395,293,0.122,1100,990.5,972.1,18.4,1.87,16.57,0.947,0.98,0.928,42.32,41.46,165.8,27861.9
1976-06-14,1975,9,37,2047,293,0.143,1100,990.5,971.2,19.3,1.87,17.43,0.949,0.98,0.93,44.63,43.74,175,29392
1976-06-21,1975,9,38,1716,293,0.171,1100,990.5,970.2,20.3,1.87,18.45,0.952,0.98,0.933,47.35,46.4,185.6,31182.9
1976-06-28,1975,9,39,1440,271.9,0.189,1095,990.5,969.3,21.2,1.79,19.41,0.954,0.98,0.934,49.7,48.14,192.6,32349.8
1976-07-05,1975,10,40,1227,256,0.209,971.4,990.5,968.6,21.9,1.34,20.55,0.956,0.98,0.936,46.74,45.8,183.2,30780.9
1976-07-12,1975,10,41,1061,256,0.242,804.6,990.5,968.1,22.4,1.05,21.36,0.955,0.979,0.935,45.65,44.08,155.7,26153.4
1976-07-19,1975,10,42,907.4,256,0.283,651.4,990.5,967.5,23,0.82,22.15,0.956,0.98,0.937,45.06,44.15,132.5,22253.8
1976-07-26,1975,10,43,768.4,248.3,0.323,520.1,990.5,967,23.5,0.612,22.91,0.95,0.973,0.924,39.46,38.03,107.2,18012.4
1976-08-02,1975,11,44,663.7,202,0.305,461.7,990.5,966.6,23.9,0.572,23.37,0.954,0.977,0.932,45.36,43.84,97.56,16390.5
1976-08-09,1975,11,45,585.1,202,0.346,383.1,990.5,966.2,24.3,0.479,23.79,0.953,0.979,0.933,42.57,41.68,83.37,14006.1
1976-08-16,1975,11,46,527,202,0.384,325,990.5,966,24.5,0.392,24.14,0.944,0.971,0.917,36.32,35.27,70.53,11849.7
1976-08-23,1975,11,47,487.6,202,0.415,285.6,990.5,965.8,24.7,0.333,24.37,0.937,0.97,0.909,31.99,31.03,62.06,10425.4
1976-08-30,1975,11,48,455.5,162,0.355,293.5,990.5,965.6,24.9,0.341,24.51,0.938,0.97,0.91,33.11,32.12,64.24,10792.6
1976-09-06,1975,12,49,421.6,146,0.347,275.6,990.5,965.5,25,0.313,24.69,0.935,0.97,0.907,31.18,30.25,60.49,10162.9
1976-09-13,1975,12,50,402.8,146,0.363,256.8,990.5,965.4,25.1,0.284,24.8,0.931,0.97,0.903,29.06,28.19,56.38,9472.38
1976-09-20,1975,12,51,385.9,146,0.379,239.9,990.5,965.3,25.2,0.263,24.91,0.926,0.97,0.898,27.13,26.32,52.63,8842.18
1976-09-27,1975,12,52,380.5,134.9,0.355,245.7,990.5,965.3,25.2,0.27,24.93,0.927,0.97,0.9,27.85,27.02,54.03,9077.24
1976-10-04,1976,1,1,381,120,0.315,261,990.5,965.3,25.2,0.289,24.91,0.931,0.97,0.903,29.69,28.8,57.6,9676.99
1976-10-11,1976,1,2,385.2,120,0.312,265.2,990.5,965.3,25.2,0.295,24.88,0.932,0.97,0.904,30.16,29.25,58.51,9829.32
1976-10-18,1976,1,3,384.8,120,0.312,264.8,990.5,965.3,25.2,0.294,24.88,0.932,0.97,0.904,30.12,29.21,58.43,9815.68
1976-10-25,1976,1,4,388,120,0.31,268,990.5,965.3,25.2,0.299,24.86,0.933,0.97,0.905,30.47,29.56,59.11,9931.06
1976-11-01,1976,2,5,385,114,0.296,271,990.5,965.3,25.2,0.303,24.87,0.933,0.97,0.905,30.85,29.92,59.84,10053.3
1976-11-08,1976,2,6,373.3,114,0.306,259.3,990.5,965.3,25.2,0.285,24.95,0.931,0.97,0.903,29.53,28.64,57.28,9623.38
1976-11-15,1976,2,7,377.9,112.9,0.299,265,990.5,965.3,25.2,0.294,24.92,0.932,0.97,0.904,30.18,29.28,58.55,9836.59
1976-11-22,1976,2,8,391.8,106,0.271,285.8,990.5,965.4,25.1,0.323,24.82,0.937,0.97,0.908,32.58,31.6,63.2,10617.5
1976-11-29,1976,2,9,409.6,114.6,0.279,295,990.5,965.4,25.1,0.338,24.72,0.939,0.97,0.91,33.56,32.56,65.11,10939.2
1976-12-06,1976,3,10,437.1,118,0.27,319.1,990.5,965.6,24.9,0.375,24.56,0.943,0.97,0.915,36.24,35.15,70.3,11809.9
1976-12-13,1976,3,11,479.8,118,0.247,361.8,990.5,965.8,24.7,0.439,24.3,0.949,0.977,0.927,40.93,39.99,79.97,13435
1976-12-20,1976,3,12,523,118,0.226,405,990.5,966,24.5,0.504,24.04,0.955,0.98,0.936,45.62,44.71,89.41,15020.9
1976-12-27,1976,3,13,564.5,124,0.219,440.5,990.5,966.1,24.4,0.557,23.8,0.958,0.98,0.939,49.24,47.83,95.66,16070.8
1977-01-03,1976,4,14,637.2,139,0.218,498.2,990.5,966.4,24.1,0.56,23.49,0.948,0.972,0.921,38.69,37.36,105.2,17673.4
1977-01-10,1976,4,15,668.9,139,0.208,529.9,990.5,966.6,23.9,0.597,23.33,0.949,0.973,0.923,38.34,37.29,111.9,18794.8
1977-01-17,1976,4,16,756.3,130.9,0.173,625.4,990.5,966.9,23.6,0.756,22.82,0.955,0.98,0.936,44.56,43.65,130.9,21999.1
1977-01-24,1976,4,17,858.3,120,0.14,738.3,990.5,967.3,23.2,0.912,22.26,0.956,0.979,0.936,45.43,44.23,149.8,25172.7
1977-01-31,1976,4,18,878.4,156,0.177,722.4,990.5,967.4,23.1,0.925,22.16,0.957,0.98,0.938,50.07,48.2,144.6,24292.8
1977-02-07,1976,5,19,944.4,151.3,0.16,793.1,990.5,967.7,22.8,0.993,21.83,0.955,0.979,0.935,44.21,42.58,156.6,26300.6
1977-02-14,1976,5,20,1027,137,0.134,889.7,990.5,968,22.5,1.14,21.39,0.955,0.98,0.936,44.53,43.64,174.6,29327.9
1977-02-21,1976,5,21,1285,137,0.107,1100,990.5,968.8,21.7,1.75,19.96,0.955,0.98,0.936,51.37,48.2,192.8,32390.4
1977-02-28,1976,5,22,1705,176.4,0.104,1100,990.5,970.1,20.4,1.86,18.49,0.952,0.98,0.933,47.47,46.49,186,31242.4
1977-03-07,1976,6,23,2012,183,0.091,1100,990.5,971.1,19.4,1.87,17.5,0.95,0.98,0.931,44.82,43.93,175.7,29518.7
1977-03-14,1976,6,24,2127,183,0.0861,1100,990.5,971.4,19.1,1.87,17.22,0.949,0.98,0.93,44.06,43.18,172.7,29014.6
1977-03-21,1976,6,25,2252,183,0.0813,1100,990.5,971.7,18.8,1.87,16.92,0.948,0.98,0.929,43.24,42.38,169.5,28478.5
1977-03-28,1976,6,26,2420,197.6,0.0815,1100,990.5,972.1,18.4,1.87,16.51,0.947,0.98,0.928,42.15,41.31,165.2,27758.1
1977-04-04,1976,7,27,2584,217,0.084,1100,990.5,972.5,18,1.87,16.11,0.945,0.978,0.925,41.09,40.2,160.8,27012.2
1977-04-11,1976,7,28,2637,217,0.0823,1100,990.5,972.6,17.9,1.87,15.99,0.945,0.978,0.924,40.75,39.84,159.3,26769.9
1977-04-18,1976,7,29,2614,217,0.083,1100,990.5,972.6,17.9,1.87,16.04,0.945,0.978,0.924,40.89,39.99,160,26874.1
1977-04-25,1976,7,30,2646,225.4,0.0851,1100,990.5,972.7,17.8,1.87,15.97,0.945,0.977,0.924,40.69,39.77,159.1,26725.4
1977-05-02,1976,8,31,2777,276,0.0992,1100,990.5,973,17.5,1.87,15.65,0.944,0.976,0.921,39.83,38.86,155.4,26113.4
1977-05-09,1976,8,32,2838,308.1,0.109,1100,990.5,973.1,17.4,1.87,15.5,0.943,0.975,0.919,39.43,38.43,153.7,25826.1
1977-05-16,1976,8,33,2722,321,0.118,1100,990.5,972.8,17.7,1.87,15.78,0.944,0.976,0.922,40.19,39.24,157,26370.1
1977-05-23,1976,8,34,2460,321,0.131,1100,990.5,972.2,18.3,1.87,16.42,0.946,0.98,0.927,41.89,41.04,164.2,27579.2
1977-05-30,1976,8,35,2191,275.3,0.126,1100,990.5,971.6,18.9,1.87,17.07,0.948,0.98,0.929,43.64,42.77,171.1,28742
1977-06-06,1976,9,36,1867,257,0.138,1100,990.5,970.7,19.8,1.87,17.96,0.951,0.98,0.932,46.05,45.13,180.5,30327.7
1977-06-13,1976,9,37,1588,257,0.162,1100,990.5,969.8,20.7,1.86,18.87,0.952,0.98,0.933,48.47,47.48,189.9,31903.7
1977-06-20,1976,9,38,1336,257,0.193,1052,990.5,969,21.5,1.61,19.93,0.955,0.98,0.936,49.05,47.65,190.6,32018.8
1977-06-27,1976,9,39,1124,244.1,0.217,879.7,990.5,968.3,22.2,1.14,21.07,0.955,0.98,0.935,43.37,42.49,169.9,28551.3
1977-07-04,1976,10,40,951.8,227,0.239,724.8,990.5,967.7,22.8,0.934,21.86,0.956,0.979,0.936,47.6,45.96,143.4,24092.5
1977-07-11,1976,10,41,822.3,227,0.276,595.3,990.5,967.2,23.3,0.719,22.59,0.954,0.978,0.932,41.9,40.98,122.9,20653.8
1977-07-18,1976,10,42,715.3,227,0.318,488.3,990.5,966.8,23.7,0.603,23.14,0.953,0.976,0.93,44.84,42.93,101.3,17016.5
1977-07-25,1976,10,43,630.8,227,0.36,403.8,990.5,966.4,24.1,0.511,23.57,0.955,0.98,0.936,44.55,43.66,87.31,14668.3
1977-08-01,1976,11,44,578.7,184,0.318,394.7,990.5,966.2,24.3,0.494,23.8,0.954,0.98,0.935,43.94,43.06,86.11,14467.2
1977-08-08,1976,11,45,529,184,0.348,345,990.5,966,24.5,0.42,24.1,0.947,0.973,0.922,38.63,37.61,75.22,12637
1977-08-15,1976,11,46,491.1,184,0.375,307.1,990.5,965.8,24.7,0.363,24.33,0.941,0.97,0.913,34.48,33.45,66.89,11238.2
1977-08-22,1976,11,47,461.2,184,0.399,277.2,990.5,965.7,24.8,0.318,24.51,0.935,0.97,0.907,31.16,30.22,60.45,10155.5
1977-08-29,1976,11,48,433.3,157.7,0.363,275.6,990.5,965.5,25,0.313,24.64,0.935,0.97,0.907,31.13,30.19,60.38,10144.5
1977-09-05,1976,12,49,401.8,139.1,0.346,262.6,990.5,965.4,25.1,0.292,24.8,0.932,0.97,0.904,29.76,28.87,57.73,9698.75
1977-09-12,1976,12,50,379.2,146,0.385,233.2,990.5,965.3,25.2,0.277,24.93,0.929,0.971,0.903,30.13,29.04,51.2,8601.81
1977-09-19,1976,12,51,352.1,140.3,0.398,211.8,990.5,965.2,25.3,0.374,24.97,0.957,0.98,0.938,49.62,48.1,48.1,8080.69
1977-09-26,1976,12,52,338.6,130,0.384,208.6,990.5,965.1,25.4,0.323,25.08,0.945,0.977,0.924,41.17,40.27,47.34,7953.23
1977-10-03,1977,1,1,329.4,110,0.334,219.4,990.5,965,25.5,0.362,25.09,0.953,0.979,0.933,47.81,44.85,48.38,8128.36
1977-10-10,1977,1,2,319.8,118.6,0.371,201.2,990.5,965,25.5,0.353,25.15,0.955,0.98,0.935,47.37,46.13,46.13,7749.06
1977-10-17,1977,1,3,299.3,120,0.401,179.3,990.5,964.9,25.6,0.315,25.29,0.948,0.98,0.929,42.14,41.29,41.29,6936.96
1977-10-24,1977,1,4,287.3,120,0.418,167.3,990.5,964.8,25.7,0.293,25.36,0.944,0.974,0.92,39.28,38.28,38.28,6430.41
1977-10-31,1977,1,5,282.5,108,0.382,174.5,990.5,964.8,25.7,0.304,25.37,0.946,0.978,0.926,41.06,40.17,40.17,6749.1
1977-11-07,1977,2,6,276.9,106,0.383,170.9,990.5,964.8,25.7,0.297,25.4,0.945,0.976,0.923,40.21,39.26,39.26,6595.85
1977-11-14,1977,2,7,304.3,106,0.349,198.3,990.5,964.9,25.6,0.324,25.25,0.948,0.978,0.927,42.86,41.95,45.49,7642.2
1977-11-21,1977,2,8,336.4,106,0.315,230.4,990.5,965.1,25.4,0.248,25.17,0.922,0.97,0.895,26.23,25.44,50.88,8548.03
1977-11-28,1977,2,9,348.5,112.9,0.324,235.6,990.5,965.1,25.4,0.254,25.1,0.924,0.97,0.897,26.81,26,52.01,8737.09
1977-12-05,1977,3,10,414.9,118,0.285,296.9,990.5,965.5,25,0.341,24.69,0.939,0.97,0.911,33.74,32.73,65.46,10996.5
1977-12-12,1977,3,11,549.3,118,0.218,431.3,990.5,966.1,24.4,0.515,23.92,0.951,0.976,0.928,42.59,41.17,92.82,15593
1977-12-19,1977,3,12,652.1,123.7,0.19,528.4,990.5,966.5,24,0.593,23.4,0.949,0.972,0.923,38.35,37.3,111.9,18797.8
1977-12-26,1977,3,13,753.7,127.9,0.171,625.9,990.5,966.9,23.6,0.748,22.84,0.954,0.978,0.933,42.57,41.65,130.5,21929.6
1978-01-02,1977,4,14,923.5,139,0.151,784.5,990.5,967.6,22.9,0.999,21.91,0.956,0.98,0.937,47.5,45.62,154.9,26026.8
1978-01-09,1977,4,15,930.7,139,0.15,791.7,990.5,967.6,22.9,0.978,21.9,0.954,0.978,0.933,42.41,41.09,157.5,26456.2
1978-01-16,1977,4,16,1000,139,0.139,861,990.5,967.9,22.6,1.09,21.52,0.955,0.98,0.936,43.39,42.52,170.1,28575.1
1978-01-23,1977,4,17,1094,139,0.127,954.8,990.5,968.2,22.3,1.25,21.05,0.956,0.98,0.937,47.12,46.18,184.7,31030.3
1978-01-30,1977,4,18,1172,155.4,0.133,1016,990.5,968.4,22.1,1.41,20.65,0.956,0.98,0.937,49.16,47.84,191.4,32149.9
1978-02-06,1977,5,19,1282,162,0.127,1089,990.5,968.8,21.7,1.71,20,0.955,0.98,0.936,51.01,48.2,192.8,32390.4
1978-02-13,1977,5,20,1491,162,0.109,1100,990.5,969.5,21,1.83,19.21,0.953,0.98,0.934,49.39,48.05,192.2,32291.9
1978-02-20,1977,5,21,1706,162,0.0952,1100,990.5,970.2,20.3,1.86,18.49,0.952,0.98,0.933,47.46,46.51,186,31254.5
1978-02-27,1977,5,22,2162,217,0.0999,1100,990.5,971.5,19,1.87,17.14,0.948,0.98,0.93,43.85,42.97,171.9,28878.6
1978-03-06,1977,6,23,2539,239,0.0944,1100,990.5,972.4,18.1,1.87,16.23,0.946,0.979,0.926,41.38,40.5,162,27217.4
1978-03-13,1977,6,24,3254,239,0.074,1100,990.5,974.1,16.4,1.87,14.55,0.938,0.971,0.911,36.82,35.76,143,24031
1978-03-20,1977,6,25,4549,239,0.0529,1100,990.5,976.7,13.8,1.87,11.95,0.919,0.97,0.892,29.63,28.66,114.7,19262.1
1978-03-27,1977,6,26,5384,255,0.0473,1100,990.54,978.1,12.4,1.86,10.58,0.894,0.97,0.868,25.52,23.57,94.28,15838.8
1978-04-03,1977,7,27,5776,295,0.0511,1100,990.57,978.7,11.9,1.85,10.02,0.501,0.554,0.486,13.68,12.22,48.87,8210.45
1978-04-10,1977,7,28,6244,354.1,0.0567,1100,990.61,979.4,11.3,1.83,9.421,0,0,0,0,0,0,0
1978-04-17,1977,7,29,6281,364,0.058,1100,990.61,979.4,11.2,1.83,9.379,0,0,0,0,0,0,0
1978-04-24,1977,7,30,5967,364,0.061,1100,990.59,979,11.6,1.84,9.756,0.125,0.139,0.121,3.397,3.022,12.09,2031.09
1978-05-01,1977,8,31,5610,340,0.0606,1100,990.56,978.4,12.1,1.85,10.25,0.883,0.97,0.856,24.41,22.02,88.09,14799
1978-05-08,1977,8,32,5152,340,0.066,1100,990.52,977.7,12.8,1.87,10.91,0.905,0.97,0.878,26.64,25.18,100.7,16920.8
1978-05-15,1977,8,33,4554,340,0.0748,1100,990.5,976.7,13.8,1.87,11.93,0.919,0.97,0.892,29.58,28.7,114.8,19283.7
1978-05-22,1977,8,34,3879,340,0.0879,1100,990.5,975.4,15.1,1.87,13.21,0.93,0.97,0.902,33.14,32.15,128.6,21601.6
1978-05-29,1977,8,35,3338,313.1,0.0937,1100,990.5,974.3,16.2,1.87,14.35,0.937,0.97,0.909,36.27,35.18,140.7,23641.2
1978-06-05,1977,9,36,2874,293,0.102,1100,990.5,973.2,17.3,1.87,15.42,0.943,0.974,0.918,39.19,38.19,152.7,25661.7
1978-06-12,1977,9,37,2460,293,0.119,1100,990.5,972.2,18.3,1.87,16.42,0.946,0.979,0.927,41.89,41.03,164.1,27573.5
1978-06-19,1977,9,38,2124,293,0.138,1100,990.5,971.4,19.1,1.87,17.23,0.949,0.98,0.93,44.09,43.21,172.9,29039.1
1978-06-26,1977,9,39,1769,282.4,0.16,1100,990.5,970.4,20.1,1.87,18.27,0.952,0.98,0.933,46.89,45.96,183.8,30882.6
1978-07-03,1977,10,40,1491,256,0.172,1100,990.5,969.5,21,1.83,19.22,0.953,0.98,0.934,49.39,48,192,32257.1
1978-07-10,1977,10,41,1257,256,0.204,1001,990.5,968.7,21.8,1.42,20.37,0.955,0.98,0.936,47.71,46.56,186.3,31290.1
1978-07-17,1977,10,42,1099,256,0.234,842.5,990.5,968.2,22.3,1.09,21.2,0.955,0.979,0.934,43.65,42.3,162.3,27269
1978-07-24,1977,10,43,958.5,256,0.268,702.5,990.5,967.7,22.8,0.912,21.86,0.957,0.98,0.937,47.99,46.63,139.9,23499.8
1978-07-31,1977,10,44,848.8,209.7,0.247,639.1,990.5,967.3,23.2,0.793,22.41,0.956,0.98,0.937,44.76,43.86,131.6,22106.4
1978-08-07,1977,11,45,768.5,202,0.263,566.5,990.5,967,23.5,0.67,22.86,0.952,0.977,0.93,40.29,39.35,118.1,19832.9
1978-08-14,1977,11,46,694.6,202,0.291,492.6,990.5,966.7,23.8,0.593,23.23,0.952,0.975,0.927,42.86,41.05,102.5,17217.9
1978-08-21,1977,11,47,629.6,202,0.321,427.6,990.5,966.4,24.1,0.547,23.53,0.957,0.98,0.938,47.21,46.24,92.49,15537.6
1978-08-28,1977,11,48,579.8,178,0.306,401.8,990.5,966.2,24.3,0.505,23.79,0.955,0.98,0.936,44.75,43.85,87.7,14734
1978-09-04,1977,12,49,544.6,146,0.268,398.6,990.5,966.1,24.4,0.497,23.95,0.955,0.98,0.936,44.69,43.79,87.59,14714.6
1978-09-11,1977,12,50,506.8,146,0.288,360.8,990.5,965.9,24.6,0.44,24.18,0.95,0.977,0.928,40.62,39.69,79.38,13336.3
1978-09-18,1977,12,51,480,146,0.304,334,990.5,965.8,24.7,0.4,24.34,0.945,0.971,0.918,37.68,36.6,73.2,12298.4
1978-09-25,1977,12,52,452.9,142.3,0.314,310.6,990.5,965.6,24.9,0.365,24.5,0.942,0.97,0.913,35.14,34.08,68.16,11451.3
1978-10-02,1978,1,1,437.5,120,0.274,317.5,990.5,965.6,24.9,0.373,24.56,0.943,0.97,0.914,36.04,34.96,69.92,11747.2
1978-10-09,1978,1,2,422.3,120,0.284,302.3,990.5,965.5,25,0.351,24.65,0.94,0.97,0.912,34.35,33.32,66.63,11194.3
1978-10-16,1978,1,3,406.4,120,0.295,286.4,990.5,965.4,25.1,0.327,24.74,0.937,0.97,0.909,32.55,31.57,63.15,10609.1
1978-10-23,1978,1,4,416.1,120,0.289,296.1,990.5,965.5,25,0.341,24.69,0.939,0.97,0.911,33.64,32.63,65.27,10964.8
1978-10-30,1978,1,5,458.2,115.7,0.253,342.5,990.5,965.7,24.8,0.41,24.43,0.947,0.974,0.922,38.82,37.82,75.64,12707.7
1978-11-06,1978,2,6,509.8,114,0.224,395.8,990.5,965.9,24.6,0.49,24.12,0.954,0.98,0.935,44.66,43.77,87.54,14706.9
1978-11-13,1978,2,7,536.9,114,0.213,422.9,990.5,966,24.5,0.531,23.95,0.957,0.98,0.938,47.51,46.54,93.08,15637.8
1978-11-20,1978,2,8,579.6,114,0.197,465.6,990.5,966.2,24.3,0.551,23.74,0.952,0.976,0.929,44.02,42.24,99.17,16661.2
1978-11-27,1978,2,9,628.2,119.1,0.19,509,990.5,966.4,24.1,0.561,23.53,0.947,0.971,0.919,37.07,35.99,108,18139.2
1978-12-04,1978,3,10,715.2,126,0.176,589.2,990.5,966.8,23.7,0.697,23.04,0.954,0.98,0.935,42.33,41.48,124.4,20906.6
1978-12-11,1978,3,11,731.6,126,0.172,605.6,990.5,966.8,23.7,0.724,22.95,0.955,0.98,0.936,43.38,42.52,127.5,21427.8
1978-12-18,1978,3,12,751.3,126,0.168,625.3,990.5,966.9,23.6,0.757,22.84,0.956,0.98,0.937,44.61,43.72,131.2,22034.7
1978-12-25,1978,3,13,794,126,0.159,668,990.5,967.1,23.4,0.829,22.59,0.957,0.98,0.938,47.22,46.28,138.8,23323.4
1979-01-01,1978,4,14,839.7,150,0.179,689.7,990.5,967.3,23.2,0.869,22.37,0.957,0.98,0.938,48.28,47.23,141.7,23801.9
1979-01-08,1978,4,15,902.3,143.7,0.159,758.6,990.5,967.5,23,0.944,22.05,0.954,0.978,0.933,44.59,42.88,150.9,25346.3
1979-01-15,1978,4,16,962.3,139,0.145,823.3,990.5,967.7,22.8,1.02,21.73,0.954,0.979,0.934,41.85,40.98,163.9,27538
1979-01-22,1978,4,17,1035,139,0.134,896.4,990.5,968,22.5,1.15,21.34,0.956,0.98,0.937,44.83,43.93,175.7,29520
1979-01-29,1978,4,18,1159,152.1,0.131,1007,990.5,968.4,22.1,1.38,20.72,0.956,0.98,0.937,48.9,47.81,191.2,32128.8
1979-02-05,1978,5,19,1249,162,0.13,1079,990.5,968.7,21.8,1.66,20.16,0.955,0.98,0.936,50.93,48.2,192.8,32390.4
1979-02-12,1978,5,20,1416,162,0.115,1100,990.5,969.2,21.3,1.8,19.48,0.954,0.98,0.935,50.11,48.15,192.6,32359.3
1979-02-19,1978,5,21,1707,162,0.095,1100,990.5,970.2,20.3,1.86,18.48,0.952,0.98,0.933,47.45,46.5,186,31248.1
1979-02-26,1978,5,22,1982,206,0.103,1100,990.5,971,19.5,1.87,17.61,0.95,0.98,0.931,45.13,44.23,176.9,29719.6
1979-03-05,1978,6,23,2322,239,0.103,1100,990.5,971.9,18.6,1.87,16.75,0.947,0.98,0.928,42.79,41.93,167.7,28178
1979-03-12,1978,6,24,2708,239,0.0885,1100,990.5,972.8,17.7,1.87,15.82,0.944,0.977,0.922,40.28,39.34,157.4,26435.4
1979-03-19,1978,6,25,3174,239,0.0754,1100,990.5,973.9,16.6,1.87,14.71,0.939,0.971,0.912,37.26,36.17,144.7,24308.3
1979-03-26,1978,6,26,3516,247,0.0702,1100,990.5,974.7,15.8,1.87,13.97,0.935,0.97,0.907,35.23,34.17,136.7,22961.7
1979-04-02,1978,7,27,4030,295,0.0734,1100,990.5,975.7,14.8,1.87,12.91,0.928,0.97,0.9,32.31,31.34,125.4,21062.9
1979-04-09,1978,7,28,5078,295,0.0582,1100,990.52,977.6,12.9,1.87,11.04,0.907,0.97,0.879,27,25.62,102.5,17215.2
1979-04-16,1978,7,29,5296,314.7,0.0596,1100,990.53,978,12.6,1.86,10.7,0.899,0.97,0.872,25.95,24.18,96.7,16246.2
1979-04-23,1978,7,30,4734,364,0.0771,1100,990.5,977,13.5,1.87,11.61,0.916,0.97,0.889,28.68,27.74,111,18640.3
1979-04-30,1978,7,31,4026,343.4,0.0854,1100,990.5,975.7,14.8,1.87,12.91,0.928,0.97,0.9,32.32,31.35,125.4,21064.8
1979-05-07,1978,8,32,3463,331.9,0.0959,1100,990.5,974.5,16,1.87,14.08,0.936,0.97,0.907,35.54,34.47,137.9,23164.4
1979-05-14,1978,8,33,2982,321,0.108,1100,990.5,973.5,17,1.87,15.16,0.941,0.973,0.916,38.49,37.44,149.8,25160.6
1979-05-21,1978,8,34,2531,321,0.127,1100,990.5,972.4,18.1,1.87,16.24,0.946,0.979,0.926,41.43,40.56,162.2,27254.7
1979-05-28,1978,8,35,2190,293.6,0.134,1100,990.5,971.6,18.9,1.87,17.07,0.948,0.98,0.929,43.65,42.78,171.1,28745.7
1979-06-04,1978,9,36,1830,257,0.141,1100,990.5,970.6,19.9,1.87,18.07,0.951,0.98,0.932,46.37,45.44,181.8,30534.6
1979-06-11,1978,9,37,1541,257,0.167,1100,990.5,969.6,20.9,1.85,19.04,0.953,0.98,0.934,48.91,47.77,191.1,32102.8
1979-06-18,1978,9,38,1291,257,0.199,1031,990.5,968.8,21.7,1.52,20.16,0.955,0.98,0.936,48.63,47.26,189.1,31760.5
1979-06-25,1978,9,39,1120,252.7,0.226,867.4,990.5,968.3,22.2,1.12,21.1,0.955,0.979,0.935,42.81,41.92,167.7,28171.2
1979-07-02,1978,10,40,974.2,227,0.233,747.2,990.5,967.8,22.7,0.963,21.75,0.956,0.979,0.936,46.91,45.22,146.9,24672.3
1979-07-09,1978,10,41,851.8,227,0.267,624.8,990.5,967.3,23.2,0.769,22.42,0.955,0.98,0.936,43.74,42.85,128.6,21596.8
1979-07-16,1978,10,42,762.6,227,0.298,535.6,990.5,967,23.5,0.619,22.93,0.949,0.972,0.923,38.12,37.07,111.2,18684
1979-07-23,1978,10,43,685.6,227,0.332,458.6,990.5,966.6,23.9,0.584,23.27,0.955,0.979,0.935,47.44,45.66,96.27,16173.2
1979-07-30,1978,10,44,623.6,196.3,0.314,427.3,990.5,966.4,24.1,0.545,23.56,0.957,0.98,0.938,47.23,46.25,92.5,15539.5
1979-08-06,1978,11,45,571.8,184,0.322,387.8,990.5,966.2,24.3,0.484,23.84,0.953,0.98,0.934,43.22,42.36,84.71,14232
1979-08-13,1978,11,46,542.1,184,0.34,358.1,990.5,966,24.5,0.439,24.02,0.949,0.976,0.927,40.04,39.09,78.17,13133.3
1979-08-20,1978,11,47,503.1,199.4,0.397,303.6,990.5,965.9,24.6,0.36,24.28,0.941,0.97,0.913,34.01,32.99,65.97,11083.3
1979-08-27,1978,11,48,472.3,186,0.394,286.3,990.5,965.7,24.8,0.332,24.44,0.937,0.97,0.909,32.16,31.19,62.39,10481.5
1979-09-03,1978,12,49,446.5,146,0.327,300.5,990.5,965.6,24.9,0.35,24.54,0.94,0.97,0.912,33.99,32.97,65.93,11076.5
1979-09-10,1978,12,50,419.8,146,0.348,273.8,990.5,965.5,25,0.31,24.7,0.934,0.97,0.906,30.98,30.05,60.1,10097.3
1979-09-17,1978,12,51,391.4,146,0.373,245.4,990.5,965.4,25.1,0.27,24.87,0.927,0.97,0.9,27.76,26.92,53.85,9046.26
1979-09-24,1978,12,52,352.8,146,0.414,206.8,990.5,965.2,25.3,0.344,24.99,0.95,0.979,0.93,44.44,43.26,46.85,7870.13
1979-10-01,1979,1,1,335.6,120,0.358,215.6,990.5,965.1,25.4,0.379,25.04,0.958,0.98,0.939,50.71,48.2,48.2,8097.6
1979-10-08,1979,1,2,340.3,120,0.353,220.3,990.5,965.1,25.4,0.388,25.01,0.959,0.98,0.939,51.8,48.2,48.2,8097.6
1979-10-15,1979,1,3,331.3,120,0.362,211.3,990.5,965.1,25.4,0.372,25.07,0.957,0.98,0.938,49.71,48.1,48.1,8081.64
1979-10-22,1979,1,4,352.7,120,0.341,232.7,990.5,965.2,25.3,0.274,25.06,0.929,0.971,0.902,30.21,29.11,51.33,8623.44
1979-10-29,1979,1,5,373.2,116.6,0.313,256.6,990.5,965.3,25.2,0.283,24.95,0.93,0.97,0.902,29.2,28.32,56.64,9515.89
1979-11-05,1979,2,6,392.9,114,0.29,278.9,990.5,965.4,25.1,0.315,24.82,0.935,0.97,0.907,31.75,30.8,61.59,10347.4
1979-11-12,1979,2,7,434.4,114,0.263,320.4,990.5,965.6,24.9,0.377,24.57,0.943,0.97,0.915,36.4,35.33,70.65,11869.3
1979-11-19,1979,2,8,483.6,114,0.237,369.6,990.5,965.8,24.7,0.451,24.27,0.95,0.977,0.928,41.79,40.83,81.65,13717.9
1979-11-26,1979,2,9,576.6,117.4,0.204,459.2,990.5,966.2,24.3,0.542,23.76,0.952,0.976,0.929,43.33,41.95,98.61,16567.1
1979-12-03,1979,3,10,651.4,126,0.194,525.4,990.5,966.5,24,0.589,23.41,0.949,0.972,0.922,38.13,37.07,111.2,18684.4
1979-12-10,1979,3,11,705.7,126,0.179,579.7,990.5,966.7,23.8,0.68,23.1,0.953,0.979,0.933,41.7,40.81,122.4,20568.4
1979-12-17,1979,3,12,797.9,126,0.158,671.9,990.5,967.1,23.4,0.836,22.57,0.957,0.98,0.938,47.43,46.4,139.2,23388
1979-12-24,1979,3,13,842.8,126,0.149,716.8,990.5,967.3,23.2,0.913,22.32,0.957,0.98,0.938,50.03,48.19,144.6,24289.6
1979-12-31,1979,3,14,886.8,146.6,0.165,740.3,990.5,967.4,23.1,0.949,22.1,0.956,0.979,0.936,49.26,46.82,145.9,24519
1980-01-07,1979,4,15,989.6,150,0.152,839.6,990.5,967.8,22.7,1.05,21.6,0.955,0.979,0.935,42.42,41.54,166.2,27914.7
1980-01-14,1979,4,16,1225,150,0.123,1049,990.5,968.6,21.9,1.56,20.33,0.955,0.98,0.936,49.9,47.83,191.3,32139.6
1980-01-21,1979,4,17,1903,150,0.0801,1100,990.5,970.7,19.8,1.87,17.89,0.95,0.98,0.931,45.86,44.94,179.8,30200.7
1980-01-28,1979,4,18,2264,170.1,0.0751,1100,990.5,971.7,18.8,1.87,16.89,0.948,0.98,0.929,43.17,42.3,169.2,28427.7
1980-02-04,1979,5,19,2299,197,0.0857,1100,990.5,971.8,18.7,1.87,16.8,0.947,0.98,0.928,42.94,42.08,168.3,28276
1980-02-11,1979,5,20,2289,197,0.0861,1100,990.5,971.8,18.7,1.87,16.83,0.947,0.98,0.929,43,42.14,168.6,28319.1
1980-02-18,1979,5,21,2300,177,0.0769,1100,990.5,971.8,18.7,1.87,16.8,0.947,0.98,0.928,42.93,42.07,168.3,28272.2
1980-02-25,1979,5,22,2279,184,0.0807,1100,990.5,971.8,18.7,1.87,16.85,0.948,0.98,0.929,43.07,42.2,168.8,28361.1
1980-03-03,1979,6,23,2364,239,0.101,1100,990.5,972,18.5,1.87,16.65,0.947,0.98,0.928,42.51,41.66,166.6,27996.8
1980-03-10,1979,6,24,2535,239,0.0943,1100,990.5,972.4,18.1,1.87,16.23,0.946,0.979,0.926,41.4,40.54,162.1,27240
1980-03-17,1979,6,25,2697,215,0.0799,1100,990.5,972.8,17.7,1.87,15.84,0.944,0.977,0.922,40.35,39.41,157.7,26486.5
1980-03-24,1979,6,26,2846,183,0.0643,1100,990.5,973.1,17.4,1.87,15.48,0.943,0.975,0.919,39.38,38.38,153.5,25791.3
1980-03-31,1979,6,27,2980,212.1,0.0712,1100,990.5,973.5,17,1.87,15.16,0.942,0.973,0.916,38.5,37.45,149.8,25166.4
1980-04-07,1979,7,28,3036,217,0.0715,1100,990.5,973.6,16.9,1.87,15.02,0.941,0.972,0.915,38.13,37.07,148.3,24908.3
1980-04-14,1979,7,29,3007,217,0.0722,1100,990.5,973.5,17,1.87,15.09,0.941,0.972,0.915,38.32,37.26,149.1,25041
1980-04-21,1979,7,30,2864,217,0.0758,1100,990.5,973.2,17.3,1.87,15.44,0.943,0.974,0.919,39.26,38.25,153,25707.2
1980-04-28,1979,7,31,2667,250.7,0.0943,1100,990.5,972.7,17.8,1.87,15.92,0.945,0.977,0.923,40.55,39.62,158.5,26625.9
1980-05-05,1979,8,32,2489,276,0.111,1100,990.5,972.3,18.2,1.87,16.35,0.946,0.98,0.927,41.71,40.85,163.4,27453.5
1980-05-12,1979,8,33,2338,276,0.118,1100,990.5,971.9,18.6,1.87,16.71,0.947,0.98,0.928,42.68,41.83,167.3,28107.5
1980-05-19,1979,8,34,2148,276,0.128,1100,990.5,971.5,19,1.87,17.17,0.949,0.98,0.93,43.92,43.04,172.2,28923.2
1980-05-26,1979,8,35,1886,266.6,0.141,1100,990.5,970.7,19.8,1.87,17.9,0.951,0.98,0.932,45.89,44.97,179.9,30222.4
1980-06-02,1979,9,36,1612,210,0.13,1100,990.5,969.8,20.7,1.86,18.79,0.952,0.98,0.933,48.26,47.29,189.2,31777.8
1980-06-09,1979,9,37,1357,210,0.155,1087,990.5,969,21.5,1.73,19.74,0.954,0.98,0.935,50.18,48.2,192.8,32390.4
1980-06-16,1979,9,38,1156,210,0.182,946.4,990.5,968.4,22.1,1.27,20.84,0.956,0.98,0.937,46.18,45.25,181,30410.6
1980-06-23,1979,9,39,977.9,210,0.215,767.9,990.5,967.8,22.7,0.986,21.71,0.955,0.979,0.935,46.22,44.46,150.4,25268.7
1980-06-30,1979,9,40,845.4,189.4,0.224,656,990.5,967.3,23.2,0.816,22.4,0.957,0.98,0.937,45.95,45.03,135.1,22695.7
1980-07-07,1979,10,41,737.8,203.6,0.277,534.3,990.5,966.9,23.6,0.645,23,0.953,0.977,0.931,43.19,41.47,110.6,18586.5
1980-07-14,1979,10,42,655.4,227,0.347,428.4,990.5,966.5,24,0.55,23.43,0.957,0.98,0.938,47.08,46.03,92.05,15464.6
1980-07-21,1979,10,43,600.9,227,0.378,373.9,990.5,966.3,24.2,0.466,23.73,0.952,0.978,0.931,41.4,40.49,80.98,13604.9
1980-07-28,1979,10,44,552.2,208.6,0.377,343.6,990.5,966.1,24.4,0.419,24,0.947,0.973,0.922,38.31,37.27,74.54,12522.7
1980-08-04,1979,11,45,513,184,0.359,329,990.5,965.9,24.6,0.395,24.2,0.945,0.971,0.917,36.88,35.8,71.61,12029.9
1980-08-11,1979,11,46,485.1,184,0.379,301.1,990.5,965.8,24.7,0.354,24.36,0.94,0.97,0.912,33.82,32.8,65.61,11022.5
1980-08-18,1979,11,47,458,184,0.402,274,990.5,965.7,24.8,0.313,24.53,0.935,0.97,0.907,30.8,29.87,59.75,10037.9
1980-08-25,1979,11,48,430.5,184,0.428,246.5,990.5,965.5,25,0.274,24.69,0.928,0.97,0.9,27.7,26.86,53.73,9026.63
1980-09-01,1979,12,49,398.7,138,0.346,260.7,990.5,965.4,25.1,0.289,24.82,0.931,0.97,0.903,29.55,28.67,57.33,9631.99
1980-09-08,1979,12,50,382,138,0.361,244,990.5,965.3,25.2,0.267,24.92,0.927,0.97,0.899,27.64,26.81,53.62,9008.99
1980-09-15,1979,12,51,355.4,138,0.389,217.4,990.5,965.2,25.3,0.339,24.98,0.947,0.977,0.926,43.05,41.44,48.59,8163.18
1980-09-22,1979,12,52,335.5,138,0.411,197.5,990.5,965.1,25.4,0.348,25.07,0.954,0.98,0.935,46.33,45.4,45.4,7627.11
1980-09-29,1979,12,53,312.7,118,0.377,194.7,990.5,965,25.5,0.341,25.2,0.953,0.98,0.933,45.84,44.91,44.91,7545.51
1980-10-06,1980,1,1,306.8,110,0.359,196.8,990.5,964.9,25.6,0.344,25.22,0.953,0.98,0.934,46.41,45.48,45.48,7640.86
1980-10-13,1980,1,2,295.2,110,0.372,185.2,990.5,964.9,25.6,0.323,25.3,0.95,0.98,0.931,43.62,42.75,42.75,7181.79
1980-10-20,1980,1,3,286.5,110,0.384,176.5,990.5,964.8,25.7,0.307,25.35,0.947,0.979,0.927,41.54,40.66,40.66,6831.25
1980-10-27,1980,1,4,329.2,111.1,0.338,218.1,990.5,965,25.5,0.316,25.14,0.942,0.976,0.919,39.51,37.85,48.59,8163.4
1980-11-03,1980,2,5,342.2,114,0.333,228.2,990.5,965.1,25.4,0.29,25.1,0.933,0.973,0.908,33.61,31.99,50.21,8435.39
1980-11-10,1980,2,6,379.6,114,0.301,265.6,990.5,965.3,25.2,0.295,24.91,0.932,0.97,0.904,30.24,29.34,58.67,9856.8
1980-11-17,1980,2,7,389.6,114,0.293,275.6,990.5,965.3,25.2,0.31,24.84,0.934,0.97,0.906,31.37,30.43,60.87,10225.4
1980-11-24,1980,2,8,415.4,114,0.275,301.4,990.5,965.5,25,0.349,24.68,0.94,0.97,0.912,34.29,33.26,66.52,11174.8
1980-12-01,1980,3,9,463.8,118,0.255,345.8,990.5,965.7,24.8,0.415,24.4,0.947,0.974,0.923,39.17,38.18,76.36,12828.4
1980-12-08,1980,3,10,504,118,0.234,386,990.5,965.9,24.6,0.475,24.16,0.953,0.98,0.934,43.57,42.7,85.39,14346.2
1980-12-15,1980,3,11,546.2,118,0.216,428.2,990.5,966.1,24.4,0.538,23.9,0.957,0.98,0.938,48.03,47.01,94.02,15794.9
1980-12-22,1980,3,12,585.7,118,0.202,467.7,990.5,966.2,24.3,0.57,23.7,0.954,0.977,0.932,46.69,44.38,98.7,16581.2
1980-12-29,1980,3,13,641.6,130,0.202,511.6,990.5,966.5,24,0.565,23.47,0.947,0.971,0.92,37.18,36.1,108.3,18192.8
1981-01-05,1980,4,14,687.5,139,0.202,548.5,990.5,966.7,23.8,0.628,23.22,0.951,0.975,0.927,39.57,38.58,115.7,19445.3
1981-01-12,1980,4,15,764.5,139,0.182,625.5,990.5,967,23.5,0.758,22.78,0.955,0.98,0.936,44.49,43.53,130.6,21938
1981-01-19,1980,4,16,834.6,139,0.167,695.6,990.5,967.2,23.3,0.877,22.39,0.957,0.98,0.938,48.7,47.34,142,23858.8
1981-01-26,1980,4,17,908,142.3,0.157,765.7,990.5,967.5,23,0.956,22.01,0.955,0.978,0.934,44.91,43.15,152,25529
1981-02-02,1980,5,18,936.2,162,0.173,774.2,990.5,967.6,22.9,0.963,21.89,0.954,0.977,0.932,43.37,41.47,152.1,25552.7
1981-02-09,1980,5,19,986.3,144.1,0.147,842.2,990.5,967.8,22.7,1.05,21.61,0.955,0.979,0.935,42.58,41.7,166.8,28023.2
1981-02-16,1980,5,20,1151,144.1,0.126,1007,990.5,968.4,22.1,1.42,20.7,0.956,0.98,0.937,48.8,47.1,188.4,31650.1
1981-02-23,1980,5,21,1312,165,0.125,1100,990.5,968.9,21.6,1.76,19.86,0.955,0.98,0.936,51.13,48.2,192.8,32390.4
1981-03-02,1980,6,22,1421,183,0.129,1100,990.5,969.2,21.3,1.8,19.47,0.954,0.98,0.935,50.07,48.2,192.8,32390.4
1981-03-09,1980,6,23,1700,183,0.109,1100,990.5,970.1,20.4,1.86,18.51,0.952,0.98,0.933,47.52,46.54,186.2,31276.9
1981-03-16,1980,6,24,2349,183,0.0782,1100,990.5,971.9,18.6,1.87,16.68,0.947,0.98,0.928,42.61,41.75,167,28059.3
1981-03-23,1980,6,25,2822,183,0.0649,1100,990.5,973.1,17.4,1.87,15.54,0.943,0.975,0.92,39.53,38.55,154.2,25903.2
1981-03-30,1980,6,26,3034,207.3,0.0683,1100,990.5,973.6,16.9,1.87,15.03,0.941,0.972,0.915,38.15,37.08,148.3,24918.9
1981-04-06,1980,7,27,3046,217,0.0712,1100,990.5,973.6,16.9,1.87,15,0.941,0.972,0.915,38.07,37,148,24864.4
1981-04-13,1980,7,28,3080,217,0.0705,1100,990.5,973.7,16.8,1.87,14.92,0.941,0.971,0.914,37.84,36.76,147,24702.6
1981-04-20,1980,7,29,3269,217,0.0664,1100,990.5,974.1,16.4,1.87,14.49,0.938,0.97,0.91,36.67,35.57,142.3,23901
1981-04-27,1980,7,30,3412,261.6,0.0766,1100,990.5,974.4,16.1,1.87,14.19,0.936,0.97,0.908,35.83,34.75,139,23354.4
1981-05-04,1980,8,31,3186,321,0.101,1100,990.5,973.9,16.6,1.87,14.69,0.939,0.971,0.912,37.2,36.11,144.5,24268.7
1981-05-11,1980,8,32,2826,321,0.114,1100,990.5,973.1,17.4,1.87,15.53,0.943,0.975,0.92,39.51,38.52,154.1,25884.1
1981-05-18,1980,8,33,2495,321,0.129,1100,990.5,972.3,18.2,1.87,16.33,0.946,0.979,0.926,41.66,40.79,163.2,27413.2
1981-05-25,1980,8,34,2139,321,0.15,1100,990.5,971.4,19.1,1.87,17.19,0.949,0.98,0.93,43.98,43.1,172.4,28962.6
1981-06-01,1980,9,35,1785,257,0.144,1100,990.5,970.4,20.1,1.87,18.22,0.951,0.98,0.932,46.75,45.82,183.3,30790.8
1981-06-08,1980,9,36,1496,257,0.172,1100,990.5,969.5,21,1.83,19.2,0.953,0.98,0.934,49.34,47.95,191.8,32223.1
1981-06-15,1980,9,37,1253,257,0.206,994.6,990.5,968.7,21.8,1.42,20.39,0.955,0.98,0.936,47.44,46.25,185,31078.4
1981-06-22,1980,9,38,1044,257,0.247,786.9,990.5,968,22.5,1.02,21.45,0.955,0.979,0.935,44.82,43.56,153.6,25812.7
1981-06-29,1980,9,39,869,235.6,0.271,633.5,990.5,967.4,23.1,0.785,22.34,0.956,0.98,0.936,44.18,43.3,129.9,21821.1
1981-07-06,1980,10,40,752.7,227,0.302,525.7,990.5,966.9,23.6,0.618,22.97,0.95,0.974,0.925,39.97,38.55,108.8,18273
1981-07-13,1980,10,41,661.1,227,0.344,434.1,990.5,966.5,24,0.559,23.4,0.957,0.98,0.937,47.62,46.27,92.53,15545.1
1981-07-20,1980,10,42,592.3,227,0.384,365.3,990.5,966.3,24.2,0.453,23.78,0.95,0.977,0.928,40.49,39.56,79.11,13290.7
1981-07-27,1980,10,43,551.3,214.7,0.389,336.5,990.5,966.1,24.4,0.409,24.01,0.946,0.972,0.92,37.5,36.44,72.89,12245
1981-08-03,1980,11,44,510,184,0.361,326,990.5,965.9,24.6,0.391,24.21,0.944,0.971,0.917,36.56,35.5,71.01,11928.9
1981-08-10,1980,11,45,473.4,184,0.389,289.4,990.5,965.7,24.8,0.336,24.43,0.938,0.97,0.91,32.52,31.54,63.08,10598.2
1981-08-17,1980,11,46,434.8,184,0.424,250.8,990.5,965.6,24.9,0.28,24.66,0.929,0.97,0.901,28.18,27.33,54.67,9184.54
1981-08-24,1980,11,47,410.9,184,0.448,226.9,990.5,965.4,25.1,0.272,24.78,0.928,0.971,0.901,29.18,28.17,49.45,8307.68
1981-08-31,1980,11,48,391.1,144.6,0.369,246.5,990.5,965.4,25.1,0.292,24.85,0.933,0.971,0.907,31.65,30.56,54.24,9111.65
1981-09-07,1980,12,49,371.8,138,0.372,233.8,990.5,965.3,25.2,0.297,24.94,0.935,0.973,0.91,34.04,32.61,51.45,8643.41
1981-09-14,1980,12,50,345.7,138,0.399,207.7,990.5,965.1,25.4,0.366,25.01,0.956,0.98,0.937,48.68,47.25,47.25,7938.53
