date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1981-09-21,1980,12,51,315.8,138,0.437,177.8,990.5,965,25.5,0.312,25.21,0.947,0.978,0.927,41.64,40.74,40.74,6843.5
1981-09-28,1980,12,52,289.1,122,0.421,167.1,990.5,964.9,25.6,0.292,25.35,0.944,0.975,0.92,39.23,38.25,38.25,6426.82
1981-10-05,1981,1,1,273.1,110,0.403,163.1,990.5,964.8,25.7,0.283,25.42,0.942,0.973,0.917,38.34,37.31,37.31,6267.29
1981-10-12,1981,1,2,266,110,0.414,156,990.5,964.8,25.7,0.271,25.47,0.94,0.97,0.912,36.62,35.52,35.52,5967.23
1981-10-19,1981,1,3,261.4,110,0.421,151.4,990.5,964.7,25.8,0.262,25.49,0.939,0.97,0.91,35.52,34.46,34.46,5789.07
1981-10-26,1981,1,4,251.5,109.4,0.435,142.1,990.5,964.7,25.8,0.246,25.55,0.935,0.97,0.907,33.29,32.29,32.29,5425.13
1981-11-02,1981,2,5,256.4,106,0.414,150.4,990.5,964.7,25.8,0.26,25.51,0.938,0.97,0.91,35.32,34.26,34.26,5755.87
1981-11-09,1981,2,6,275.5,106,0.385,169.5,990.5,964.8,25.7,0.295,25.4,0.944,0.976,0.921,39.89,38.92,38.92,6538.96
1981-11-16,1981,2,7,286.3,106,0.37,180.3,990.5,964.8,25.7,0.314,25.34,0.948,0.98,0.929,42.47,41.62,41.62,6991.88
1981-11-23,1981,2,8,304.6,106,0.348,198.6,990.5,964.9,25.6,0.347,25.23,0.954,0.98,0.935,46.88,45.94,45.94,7718.03
1981-11-30,1981,2,9,326,104.3,0.32,221.8,990.5,965,25.5,0.299,25.17,0.937,0.974,0.913,36.39,34.94,49.36,8293.28
1981-12-07,1981,3,10,364.8,104,0.286,260.8,990.5,965.2,25.3,0.286,24.99,0.931,0.97,0.903,29.74,28.85,57.7,9694.06
1981-12-14,1981,3,11,393.3,104,0.264,289.3,990.5,965.4,25.1,0.328,24.81,0.937,0.97,0.909,32.98,31.99,63.98,10748.9
1981-12-21,1981,3,12,399.8,104,0.26,295.8,990.5,965.4,25.1,0.337,24.76,0.939,0.97,0.911,33.71,32.7,65.41,10988.2
1981-12-28,1981,3,13,409.2,98.43,0.241,310.8,990.5,965.4,25.1,0.359,24.7,0.941,0.97,0.913,35.43,34.38,68.76,11552.4
1982-01-04,1981,4,14,443.6,91,0.205,352.6,990.5,965.6,24.9,0.421,24.48,0.948,0.976,0.926,40.12,39.17,78.35,13162.3
1982-01-11,1981,4,15,482.6,91,0.189,391.6,990.5,965.8,24.7,0.48,24.25,0.954,0.98,0.934,44.39,43.5,87,14615.9
1982-01-18,1981,4,16,530.2,91,0.172,439.2,990.5,966,24.5,0.551,23.96,0.958,0.98,0.938,49.42,47.75,95.5,16044.4
1982-01-25,1981,4,17,571,91,0.16,480,990.5,966.2,24.3,0.538,23.79,0.948,0.973,0.923,40.31,38.59,102,17137
1982-02-01,1981,5,18,611,105,0.172,506,990.5,966.3,24.2,0.55,23.61,0.947,0.97,0.918,36.97,35.87,107.6,18076.1
1982-02-08,1981,5,19,654.8,105,0.16,549.8,990.5,966.5,24,0.624,23.36,0.951,0.976,0.928,39.91,38.95,116.8,19629.5
1982-02-15,1981,5,20,684.5,102.1,0.149,582.4,990.5,966.6,23.9,0.678,23.18,0.953,0.979,0.933,42.07,41.2,123.6,20764.7
1982-02-22,1981,5,21,723,85,0.118,638,990.5,966.8,23.7,0.769,22.94,0.956,0.98,0.937,45.75,44.84,134.5,22596.9
1982-03-01,1981,6,22,765.4,107,0.14,658.4,990.5,967,23.5,0.809,22.73,0.957,0.98,0.938,46.82,45.89,137.7,23126.6
1982-03-08,1981,6,23,800.4,107,0.134,693.4,990.5,967.1,23.4,0.868,22.53,0.957,0.98,0.938,48.88,47.7,143.1,24040
1982-03-15,1981,6,24,841.9,107,0.127,734.9,990.5,967.3,23.2,0.94,22.29,0.957,0.98,0.938,51.24,48.2,144.6,24292.8
1982-03-22,1981,6,25,901.2,107,0.119,794.2,990.5,967.5,23,0.974,22.02,0.954,0.978,0.934,42.78,41.4,158.7,26666.6
1982-03-29,1981,6,26,1012,117.3,0.116,895.2,990.5,967.9,22.6,1.14,21.43,0.956,0.98,0.937,44.94,44.04,176.2,29597.8
1982-04-05,1981,7,27,1202,125,0.104,1062,990.5,968.5,22,1.59,20.37,0.956,0.98,0.936,50.67,48.07,192.3,32300.3
1982-04-12,1981,7,28,1359,125,0.092,1100,990.5,969,21.5,1.79,19.68,0.954,0.98,0.935,50.65,48.2,192.8,32390.4
1982-04-19,1981,7,29,1377,141.4,0.103,1100,990.5,969.1,21.4,1.8,19.62,0.954,0.98,0.935,50.47,48.2,192.8,32390.4
1982-04-26,1981,7,30,1288,160.6,0.125,1098,990.5,968.8,21.7,1.75,19.95,0.955,0.98,0.936,51.26,48.2,192.8,32390.4
1982-05-03,1981,8,31,1234,192,0.155,1042,990.5,968.6,21.9,1.52,20.35,0.956,0.98,0.936,49.67,48.09,192.4,32319.3
1982-05-10,1981,8,32,1168,192,0.164,976.3,990.5,968.4,22.1,1.3,20.77,0.956,0.98,0.937,47.53,46.58,186.3,31299.4
1982-05-17,1981,8,33,1108,192,0.173,916.3,990.5,968.2,22.3,1.19,21.07,0.956,0.98,0.937,45.24,44.33,177.3,29791.9
1982-05-24,1981,8,34,1040,192,0.185,847.7,990.5,968,22.5,1.07,21.41,0.955,0.98,0.935,42.47,41.61,166.4,27959.5
1982-05-31,1981,8,35,970.9,165.4,0.17,805.5,990.5,967.8,22.7,0.994,21.72,0.954,0.978,0.932,40.9,40,160,26878
1982-06-07,1981,9,36,848.3,161,0.19,687.3,990.5,967.3,23.2,0.867,22.34,0.957,0.98,0.938,48.01,46.7,140.1,23537.9
1982-06-14,1981,9,37,723.4,161,0.223,562.4,990.5,966.8,23.7,0.655,23.05,0.951,0.976,0.928,40.29,39.33,118,19820.7
1982-06-21,1981,9,38,607.3,161,0.265,446.3,990.5,966.3,24.2,0.556,23.62,0.955,0.979,0.935,46.82,45.15,95.21,15994.8
1982-06-28,1981,9,39,539.3,146.1,0.271,393.1,990.5,966,24.5,0.488,23.98,0.954,0.98,0.935,44.11,43.23,86.46,14525.2
1982-07-05,1981,10,40,492.6,135,0.274,357.6,990.5,965.8,24.7,0.434,24.25,0.949,0.977,0.927,40.35,39.42,78.84,13244.4
1982-07-12,1981,10,41,463,135,0.292,328,990.5,965.7,24.8,0.39,24.43,0.944,0.971,0.917,37.1,36.03,72.06,12106
1982-07-19,1981,10,42,435,135,0.31,300,990.5,965.6,24.9,0.348,24.59,0.94,0.97,0.911,33.99,32.97,65.95,11078.9
1982-07-26,1981,10,43,407.7,137.9,0.338,269.9,990.5,965.4,25.1,0.303,24.76,0.933,0.97,0.905,30.58,29.66,59.33,9967.09
1982-08-02,1981,11,44,385.6,155,0.402,230.6,990.5,965.3,25.2,0.295,24.88,0.934,0.973,0.909,33.73,32,50.23,8438.76
1982-08-09,1981,11,45,361.1,155,0.429,206.1,990.5,965.2,25.3,0.364,24.93,0.956,0.98,0.937,48.17,46.81,46.81,7864.18
1982-08-16,1981,11,46,345.7,155,0.449,190.7,990.5,965.1,25.4,0.336,25.04,0.952,0.98,0.933,44.55,43.66,43.66,7334.99
1982-08-23,1981,11,47,327,155,0.474,172,990.5,965,25.5,0.303,25.16,0.946,0.976,0.923,40.13,39.18,39.18,6582.46
1982-08-30,1981,11,48,318.5,128.6,0.403,190,990.5,965,25.5,0.332,25.18,0.951,0.978,0.93,44.63,43.66,43.66,7335.46
1982-09-06,1981,12,49,294.1,118,0.402,176.1,990.5,964.9,25.6,0.306,25.32,0.947,0.977,0.925,41.4,40.47,40.47,6798.57
1982-09-13,1981,12,50,275.3,118,0.429,157.3,990.5,964.8,25.7,0.273,25.43,0.941,0.97,0.913,36.89,35.8,35.8,6013.72
1982-09-20,1981,12,51,264.4,118,0.447,146.4,990.5,964.8,25.7,0.253,25.49,0.937,0.97,0.909,34.29,33.26,33.26,5588.48
1982-09-27,1981,12,52,253.4,109,0.431,144.4,990.5,964.7,25.8,0.249,25.54,0.936,0.971,0.908,33.85,32.86,32.86,5520.57
1982-10-04,1982,1,1,270.4,97,0.359,173.4,990.5,964.8,25.7,0.3,25.42,0.946,0.978,0.925,40.88,39.97,39.97,6714.44
1982-10-11,1982,1,2,262.6,110,0.419,152.6,990.5,964.8,25.7,0.265,25.48,0.939,0.971,0.911,35.81,34.76,34.76,5840.23
1982-10-18,1982,1,3,260.2,110,0.423,150.2,990.5,964.7,25.8,0.26,25.5,0.938,0.97,0.91,35.25,34.19,34.19,5744.06
1982-10-25,1982,1,4,282.6,110,0.389,172.6,990.5,964.8,25.7,0.3,25.37,0.945,0.977,0.924,40.61,39.68,39.68,6666.92
1982-11-01,1982,2,5,289.2,106,0.366,183.2,990.5,964.9,25.6,0.319,25.32,0.949,0.98,0.93,43.17,42.31,42.31,7108.29
1982-11-08,1982,2,6,305.6,106,0.347,199.6,990.5,964.9,25.6,0.348,25.22,0.954,0.98,0.935,47.11,46.17,46.17,7756.01
1982-11-15,1982,2,7,344.5,106,0.308,238.5,990.5,965.1,25.4,0.299,25.08,0.936,0.973,0.911,34.74,33.3,52.82,8874.56
1982-11-22,1982,2,8,398.5,106,0.266,292.5,990.5,965.4,25.1,0.333,24.78,0.938,0.97,0.91,33.33,32.33,64.66,10862.6
1982-11-29,1982,2,9,463.5,114.6,0.247,348.9,990.5,965.7,24.8,0.419,24.4,0.948,0.975,0.924,39.55,38.57,77.15,12960.5
1982-12-06,1982,3,10,506,118,0.233,388,990.5,965.9,24.6,0.478,24.15,0.953,0.98,0.934,43.79,42.91,85.82,14418.4
1982-12-13,1982,3,11,540.5,118,0.218,422.5,990.5,966,24.5,0.53,23.94,0.957,0.98,0.937,47.43,46.43,92.85,15599.3
1982-12-20,1982,3,12,586.8,118,0.201,468.8,990.5,966.2,24.3,0.556,23.7,0.952,0.976,0.929,44.27,42.25,99.2,16665.1
1982-12-27,1982,3,13,629.3,124,0.197,505.3,990.5,966.4,24.1,0.554,23.53,0.947,0.97,0.918,36.79,35.69,107.1,17990.2
1983-01-03,1982,4,14,675.5,139,0.206,536.5,990.5,966.6,23.9,0.608,23.29,0.95,0.973,0.924,38.78,37.76,113.3,19028.8
1983-01-10,1982,4,15,741.7,139,0.187,602.7,990.5,966.9,23.6,0.72,22.91,0.955,0.98,0.935,43.09,42.23,126.7,21283.8
1983-01-17,1982,4,16,770.7,139,0.18,631.7,990.5,967,23.5,0.769,22.75,0.956,0.98,0.937,44.91,44.01,132,22180.8
1983-01-24,1982,4,17,790.2,139,0.176,651.2,990.5,967.1,23.4,0.802,22.64,0.957,0.98,0.938,46.1,45.18,135.5,22770.8
1983-01-31,1982,4,18,832.6,137.3,0.165,695.3,990.5,967.2,23.3,0.874,22.4,0.957,0.98,0.938,48.72,47.66,143,24020.8
1983-02-07,1982,5,19,857.9,137,0.16,720.9,990.5,967.3,23.2,0.917,22.25,0.957,0.98,0.938,50.17,48.2,144.6,24292.8
1983-02-14,1982,5,20,869.6,137,0.158,732.6,990.5,967.4,23.1,0.938,22.18,0.957,0.98,0.938,50.83,48.2,144.6,24292.8
1983-02-21,1982,5,21,892,137,0.154,755,990.5,967.5,23,0.945,22.09,0.955,0.978,0.934,46.37,44.18,149.2,25062.8
1983-02-28,1982,5,22,954,130.1,0.137,823.8,990.5,967.7,22.8,1.02,21.77,0.954,0.98,0.935,41.96,41.1,164.4,27620.6
1983-03-07,1982,6,23,1011,129,0.128,881.7,990.5,967.9,22.6,1.12,21.45,0.956,0.98,0.937,44.31,43.43,173.7,29184
1983-03-14,1982,6,24,1067,129,0.121,938,990.5,968.1,22.4,1.22,21.17,0.956,0.98,0.937,46.56,45.63,182.5,30661.7
1983-03-21,1982,6,25,1096,129,0.118,967.4,990.5,968.2,22.3,1.27,21.02,0.956,0.98,0.937,47.68,46.72,186.9,31393.2
1983-03-28,1982,6,26,1124,137.1,0.122,986.5,990.5,968.3,22.2,1.31,20.9,0.956,0.98,0.937,48.34,47.37,189.5,31835.4
1983-04-04,1982,7,27,1086,148,0.136,938.2,990.5,968.2,22.3,1.23,21.1,0.956,0.98,0.937,46.41,45.48,181.9,30564.1
1983-04-11,1982,7,28,1065,125,0.118,939.7,990.5,968.1,22.4,1.22,21.18,0.956,0.98,0.937,46.65,45.72,182.9,30720.9
1983-04-18,1982,7,29,1087,125,0.115,962.5,990.5,968.2,22.3,1.26,21.06,0.956,0.98,0.937,47.53,46.58,186.3,31299.4
1983-04-25,1982,7,30,1081,128.1,0.119,952.9,990.5,968.2,22.3,1.24,21.1,0.956,0.98,0.937,47.14,46.2,184.8,31044
1983-05-02,1982,8,31,1061,147,0.139,913.5,990.5,968.1,22.4,1.18,21.23,0.956,0.98,0.937,45.47,44.56,178.2,29943.4
1983-05-09,1982,8,32,1025,147,0.143,878,990.5,968,22.5,1.12,21.41,0.956,0.98,0.936,44.03,43.15,172.6,28994.8
1983-05-16,1982,8,33,964.9,147,0.152,817.9,990.5,967.8,22.7,1.01,21.73,0.954,0.979,0.934,41.57,40.7,162.8,27352.4
1983-05-23,1982,8,34,880.6,147,0.167,733.6,990.5,967.4,23.1,0.921,22.16,0.956,0.979,0.936,46.96,45.4,147.3,24754
1983-05-30,1982,8,35,768.8,127,0.165,641.8,990.5,967,23.5,0.784,22.74,0.956,0.98,0.937,45.62,44.71,134.1,22532.8
1983-06-06,1982,9,36,645.4,119,0.185,526.4,990.5,966.5,24,0.59,23.43,0.948,0.973,0.923,38.22,37.2,111.6,18750.4
1983-06-13,1982,9,37,546.3,119,0.218,427.3,990.5,966.1,24.4,0.538,23.9,0.956,0.98,0.937,47.89,46.41,92.82,15593.7
1983-06-20,1982,9,38,489.5,119,0.243,370.5,990.5,965.8,24.7,0.452,24.25,0.951,0.979,0.931,41.88,41,81.99,13774.5
1983-06-27,1982,9,39,455.5,114.3,0.251,341.3,990.5,965.6,24.9,0.408,24.44,0.946,0.973,0.921,38.71,37.67,75.34,12657.8
1983-07-04,1982,10,40,427,108,0.253,319,990.5,965.5,25,0.374,24.6,0.943,0.97,0.915,36.29,35.2,70.4,11827.5
1983-07-11,1982,10,41,403.4,135,0.335,268.4,990.5,965.4,25.1,0.3,24.79,0.933,0.97,0.905,30.43,29.52,59.04,9919.27
1983-07-18,1982,10,42,379.8,135,0.355,244.8,990.5,965.3,25.2,0.267,24.93,0.927,0.97,0.9,27.76,26.92,53.85,9046.25
1983-07-25,1982,10,43,356.3,135,0.379,221.3,990.5,965.2,25.3,0.324,24.99,0.943,0.976,0.92,39.92,38.33,49.18,8261.69
1983-08-01,1982,11,44,338.4,115,0.34,223.4,990.5,965.1,25.4,0.348,25.06,0.948,0.977,0.927,44.71,41.56,48.69,8180.49
1983-08-08,1982,11,45,329,115,0.35,214,990.5,965,25.5,0.374,25.08,0.958,0.98,0.938,50.39,48.2,48.2,8097.6
1983-08-15,1982,11,46,315,115,0.365,200,990.5,965,25.5,0.349,25.18,0.954,0.98,0.935,47.12,46.18,46.18,7757.97
1983-08-22,1982,11,47,295.2,115,0.39,180.2,990.5,964.9,25.6,0.314,25.3,0.948,0.979,0.928,42.39,41.51,41.51,6973.34
1983-08-29,1982,11,48,280.1,101.3,0.361,178.8,990.5,964.8,25.7,0.31,25.37,0.948,0.978,0.927,42.16,41.24,41.24,6928.42
1983-09-05,1982,12,49,266.7,94.86,0.356,171.8,990.5,964.8,25.7,0.297,25.44,0.945,0.978,0.924,40.52,39.62,39.62,6656.82
1983-09-12,1982,12,50,249.2,118,0.474,131.2,990.5,964.7,25.8,0.226,25.59,0.931,0.97,0.903,30.63,29.71,29.71,4991.74
1983-09-19,1982,12,51,234.4,118,0.504,116.4,990.5,964.6,25.9,0.2,25.69,0.922,0.97,0.895,27.06,26.25,26.25,4409.26
1983-09-26,1982,12,52,222.5,112,0.503,110.5,990.5,964.5,26,0.188,25.78,0.918,0.97,0.89,25.65,24.88,24.88,4179.88
1983-10-03,1983,1,1,213.8,97,0.454,116.8,990.5,964.5,26,0.198,25.82,0.922,0.97,0.895,27.27,26.46,26.46,4444.45
1983-10-10,1983,1,2,218.5,97,0.444,121.5,990.5,964.5,26,0.207,25.78,0.926,0.97,0.898,28.44,27.58,27.58,4634.01
1983-10-17,1983,1,3,224.7,97,0.432,127.7,990.5,964.5,26,0.218,25.73,0.929,0.97,0.902,29.96,29.07,29.07,4883.03
1983-10-24,1983,1,4,234.2,97,0.414,137.2,990.5,964.6,25.9,0.235,25.66,0.933,0.97,0.905,32.23,31.26,31.26,5252.45
1983-10-31,1983,1,5,251.1,93.57,0.373,157.5,990.5,964.7,25.8,0.271,25.53,0.941,0.971,0.913,37.09,36.02,36.02,6050.86
1983-11-07,1983,2,6,254.3,93,0.366,161.3,990.5,964.7,25.8,0.278,25.51,0.942,0.972,0.915,38,36.93,36.93,6203.45
1983-11-14,1983,2,7,261.8,93,0.356,168.8,990.5,964.7,25.8,0.291,25.46,0.944,0.976,0.921,39.79,38.82,38.82,6522.2
1983-11-21,1983,2,8,288.5,93,0.323,195.5,990.5,964.9,25.6,0.339,25.31,0.953,0.98,0.934,46.25,45.26,45.26,7604
1983-11-28,1983,2,9,309.8,99.29,0.32,210.5,990.5,964.9,25.6,0.366,25.18,0.957,0.98,0.938,49.76,47.99,47.99,8062.65
1983-12-05,1983,3,10,327.6,104,0.318,223.6,990.5,965,25.5,0.322,25.14,0.943,0.976,0.92,40.53,38.65,49.75,8357.91
1983-12-12,1983,3,11,420,104,0.251,316,990.5,965.5,25,0.368,24.65,0.941,0.974,0.916,35.92,35,69.99,11758.5
1983-12-19,1983,3,12,438.2,114,0.26,324.2,990.5,965.6,24.9,0.382,24.55,0.944,0.97,0.916,36.82,35.73,71.46,12004.9
1983-12-26,1983,3,13,467.7,118.3,0.253,349.4,990.5,965.7,24.8,0.42,24.38,0.948,0.975,0.924,39.57,38.59,77.19,12967.1
1984-01-02,1983,4,14,505.1,120,0.238,385.1,990.5,965.9,24.6,0.473,24.15,0.953,0.98,0.934,43.47,42.6,85.2,14313
1984-01-09,1983,4,15,526.6,120,0.228,406.6,990.5,966,24.5,0.505,24.03,0.955,0.98,0.936,45.76,44.85,89.7,15068.8
1984-01-16,1983,4,16,565.3,111.7,0.198,453.6,990.5,966.1,24.4,0.545,23.81,0.954,0.977,0.932,45.29,43.89,97.89,16446.1
1984-01-23,1983,4,17,633.2,91,0.144,542.2,990.5,966.4,24.1,0.609,23.46,0.95,0.975,0.926,39.49,38.51,115.5,19407.8
1984-01-30,1983,4,18,685.2,101,0.147,584.2,990.5,966.6,23.9,0.681,23.18,0.953,0.98,0.934,42.2,41.34,124,20836.9
1984-02-06,1983,5,19,735.9,105,0.143,630.9,990.5,966.8,23.7,0.761,22.9,0.956,0.98,0.937,45.14,44.24,132.7,22296.7
1984-02-13,1983,5,20,777.1,105,0.135,672.1,990.5,967,23.5,0.83,22.66,0.957,0.98,0.938,47.67,46.71,140.1,23543.3
1984-02-20,1983,5,21,829.2,105,0.127,724.2,990.5,967.2,23.3,0.919,22.36,0.957,0.98,0.938,50.65,48.16,144.5,24271.2
1984-02-27,1983,5,22,891,118.7,0.133,772.3,990.5,967.5,23,0.938,22.1,0.953,0.977,0.931,41.74,40.39,154.7,25986.2
1984-03-05,1983,6,23,1008,129,0.128,878.5,990.5,967.9,22.6,1.11,21.48,0.955,0.98,0.936,44.17,43.27,173.1,29080.3
1984-03-12,1983,6,24,1226,129,0.105,1072,990.5,968.6,21.9,1.63,20.26,0.955,0.98,0.936,50.84,48.15,192.6,32357
1984-03-19,1983,6,25,1538,129,0.0845,1100,990.5,969.6,20.9,1.84,19.06,0.953,0.98,0.934,48.98,47.56,190.2,31960.9
1984-03-26,1983,6,26,1767,131.7,0.0745,1100,990.5,970.3,20.2,1.87,18.28,0.952,0.98,0.933,46.92,45.98,183.9,30898.3
1984-04-02,1983,7,27,1753,148,0.0844,1100,990.5,970.3,20.2,1.87,18.32,0.952,0.98,0.933,47.03,46.09,184.4,30971
1984-04-09,1983,7,28,1689,148,0.0876,1100,990.5,970.1,20.4,1.87,18.53,0.952,0.98,0.933,47.58,46.63,186.5,31335.7
1984-04-16,1983,7,29,1639,148,0.0904,1100,990.5,969.9,20.6,1.87,18.7,0.952,0.98,0.933,48.02,47.06,188.2,31624.6
1984-04-23,1983,7,30,1544,148,0.0959,1100,990.5,969.6,20.9,1.86,19.01,0.953,0.98,0.934,48.85,47.87,191.5,32167.3
1984-04-30,1983,7,31,1450,185.7,0.128,1100,990.5,969.3,21.2,1.81,19.36,0.953,0.98,0.934,49.79,48.2,192.8,32390.4
1984-05-07,1983,8,32,1317,192,0.146,1098,990.5,968.9,21.6,1.75,19.86,0.955,0.98,0.936,51.02,48.2,192.8,32390.4
1984-05-14,1983,8,33,1221,192,0.157,1029,990.5,968.6,21.9,1.47,20.43,0.956,0.98,0.937,49.26,47.83,191.3,32138.7
1984-05-21,1983,8,34,1105,192,0.174,913.1,990.5,968.2,22.3,1.18,21.09,0.956,0.98,0.937,45.09,44.19,176.8,29696.5
1984-05-28,1983,8,35,948.8,178.7,0.188,770.1,990.5,967.7,22.8,0.968,21.84,0.955,0.978,0.934,44.75,43.22,152.2,25578
1984-06-04,1983,9,36,757.5,161,0.214,596.5,990.5,966.9,23.6,0.712,22.86,0.953,0.977,0.932,42.45,41.5,124.5,20916.7
1984-06-11,1983,9,37,590.6,119,0.203,471.6,990.5,966.2,24.3,0.562,23.69,0.953,0.977,0.931,44.07,42.61,100.9,16953.2
1984-06-18,1983,9,38,495,119,0.241,376,990.5,965.8,24.7,0.46,24.21,0.952,0.979,0.931,42.47,41.57,83.15,13968.8
1984-06-25,1983,9,39,444.5,117.4,0.264,327.1,990.5,965.6,24.9,0.387,24.51,0.944,0.971,0.917,37.11,36.04,72.08,12110.1
1984-07-02,1983,10,40,407.1,108,0.265,299.1,990.5,965.4,25.1,0.344,24.73,0.939,0.97,0.911,34.06,33.04,66.08,11101.9
1984-07-09,1983,10,41,377.4,108,0.286,269.4,990.5,965.3,25.2,0.299,24.91,0.933,0.97,0.905,30.7,29.78,59.56,10006.4
1984-07-16,1983,10,42,351.5,108,0.307,243.5,990.5,965.2,25.3,0.263,25.08,0.927,0.97,0.899,27.75,26.92,53.83,9043.89
1984-07-23,1983,10,43,333.7,108,0.324,225.7,990.5,965.1,25.4,0.306,25.13,0.938,0.974,0.914,37.1,35.24,49.83,8370.92
1984-07-30,1983,10,44,316.9,97.29,0.307,219.6,990.5,965,25.5,0.318,25.2,0.942,0.976,0.919,40.04,38.26,48.97,8227.02
1984-08-06,1983,11,45,297.8,99.29,0.334,198.5,990.5,964.9,25.6,0.345,25.26,0.953,0.979,0.934,46.89,45.47,45.47,7638.31
1984-08-13,1983,11,46,279.7,115,0.411,164.7,990.5,964.8,25.7,0.286,25.4,0.943,0.973,0.918,38.67,37.64,37.64,6323.6
1984-08-20,1983,11,47,265.8,115,0.433,150.8,990.5,964.8,25.7,0.261,25.48,0.938,0.97,0.91,35.36,34.3,34.3,5762.25
1984-08-27,1983,11,48,255.4,108.1,0.423,147.3,990.5,964.7,25.8,0.254,25.52,0.937,0.97,0.909,34.54,33.52,33.52,5630.72
1984-09-03,1983,12,49,242.3,91,0.375,151.3,990.5,964.7,25.8,0.26,25.59,0.939,0.97,0.911,35.65,34.58,34.58,5809.12
1984-09-10,1983,12,50,230,91,0.396,139,990.5,964.6,25.9,0.238,25.68,0.934,0.97,0.906,32.71,31.73,31.73,5330.17
1984-09-17,1983,12,51,223.3,91,0.407,132.3,990.5,964.5,26,0.226,25.73,0.931,0.97,0.903,31.1,30.17,30.17,5067.75
1984-09-24,1983,12,52,216,91,0.422,125,990.5,964.5,26,0.213,25.79,0.928,0.97,0.9,29.33,28.45,28.45,4779.59
1984-10-01,1984,1,1,208.2,73,0.351,135.2,990.5,964.4,26.1,0.229,25.82,0.932,0.97,0.904,31.94,30.98,30.98,5204.27
1984-10-08,1984,1,2,203.1,73,0.359,130.1,990.5,964.4,26.1,0.22,25.86,0.93,0.97,0.902,30.69,29.77,29.77,5001.67
1984-10-15,1984,1,3,204.7,76.43,0.373,128.3,990.5,964.4,26.1,0.217,25.85,0.929,0.97,0.901,30.22,29.31,29.31,4924.73
1984-10-22,1984,1,4,222.1,97,0.437,125.1,990.5,964.5,26,0.213,25.75,0.927,0.97,0.899,29.31,28.43,28.43,4776.22
1984-10-29,1984,1,5,226.5,94.71,0.418,131.8,990.5,964.6,25.9,0.225,25.72,0.931,0.97,0.903,30.95,30.03,30.03,5044.32
1984-11-05,1984,2,6,229.4,93,0.406,136.4,990.5,964.6,25.9,0.233,25.69,0.933,0.97,0.905,32.07,31.11,31.11,5225.91
1984-11-12,1984,2,7,256.4,93,0.365,163.4,990.5,964.7,25.8,0.281,25.5,0.942,0.974,0.918,38.52,37.52,37.52,6303.79
1984-11-19,1984,2,8,288.1,93,0.323,195.1,990.5,964.9,25.6,0.338,25.31,0.953,0.98,0.934,46.16,45.23,45.23,7599.33
1984-11-26,1984,2,9,302.8,96.14,0.317,206.7,990.5,964.9,25.6,0.359,25.23,0.956,0.98,0.937,48.89,47.51,47.51,7982.34
1984-12-03,1984,3,10,314.7,104,0.331,210.7,990.5,965,25.5,0.345,25.18,0.951,0.979,0.931,45.78,44.06,47.63,8002.56
1984-12-10,1984,3,11,349,104,0.3,245,990.5,965.1,25.4,0.288,25.07,0.932,0.971,0.905,31.75,30.49,54.09,9087.06
1984-12-17,1984,3,12,422.5,104,0.246,318.5,990.5,965.5,25,0.371,24.63,0.943,0.97,0.914,36.26,35.17,70.34,11816.7
1984-12-24,1984,3,13,444.7,104,0.234,340.7,990.5,965.6,24.9,0.405,24.49,0.946,0.973,0.921,38.72,37.69,75.37,12662.6
1984-12-31,1984,3,14,473.7,117.7,0.248,355.9,990.5,965.7,24.8,0.429,24.34,0.949,0.977,0.927,40.3,39.36,78.72,13225.6
1985-01-07,1984,4,15,508.3,107.6,0.213,400.8,990.5,965.9,24.6,0.495,24.12,0.954,0.98,0.935,45.2,44.01,88.03,14788.5
1985-01-14,1984,4,16,559.2,91,0.163,468.2,990.5,966.1,24.4,0.55,23.83,0.952,0.976,0.929,44.47,42.29,99.34,16688.8
1985-01-21,1984,4,17,648.6,91,0.141,557.6,990.5,966.5,24,0.635,23.37,0.951,0.976,0.929,40.49,39.55,118.6,19932.4
1985-01-28,1984,4,18,779.2,110.7,0.141,668.5,990.5,967,23.5,0.825,22.66,0.957,0.98,0.938,47.39,46.44,139.3,23404.9
1985-02-04,1984,5,19,835.1,137,0.164,698.1,990.5,967.2,23.3,0.878,22.38,0.957,0.98,0.938,48.88,47.91,143.7,24144.7
1985-02-11,1984,5,20,823.4,137,0.167,686.4,990.5,967.2,23.3,0.859,22.45,0.957,0.98,0.938,48.22,47.25,141.8,23816.3
1985-02-18,1984,5,21,833,118.7,0.142,714.3,990.5,967.2,23.3,0.903,22.36,0.957,0.98,0.938,49.97,47.89,143.7,24135.9
1985-02-25,1984,5,22,864,115.3,0.133,748.7,990.5,967.4,23.1,0.955,22.19,0.956,0.979,0.936,50.04,46.8,145.9,24509.2
1985-03-04,1984,6,23,918.9,129,0.14,789.9,990.5,967.6,22.9,0.984,21.94,0.954,0.979,0.934,44.26,42.5,156.2,26244
1985-03-11,1984,6,24,1025,129,0.126,896.4,990.5,968,22.5,1.14,21.38,0.956,0.98,0.937,44.9,44,176,29570.4
1985-03-18,1984,6,25,1140,129,0.113,1011,990.5,968.3,22.2,1.4,20.76,0.956,0.98,0.937,49.2,47.76,191,32092.7
1985-03-25,1984,6,26,1232,129,0.105,1091,990.5,968.6,21.9,1.7,20.17,0.955,0.98,0.936,51.55,48.2,192.8,32390.4
1985-04-01,1984,7,27,1370,148,0.108,1100,990.5,969.1,21.4,1.8,19.64,0.954,0.98,0.935,50.53,48.2,192.8,32390.4
1985-04-08,1984,7,28,1572,148,0.0943,1100,990.5,969.7,20.8,1.86,18.92,0.952,0.98,0.933,48.61,47.62,190.5,31998.3
1985-04-15,1984,7,29,1689,148,0.0877,1100,990.5,970.1,20.4,1.87,18.53,0.952,0.98,0.933,47.58,46.63,186.5,31336.9
1985-04-22,1984,7,30,1808,148,0.0819,1100,990.5,970.5,20,1.87,18.15,0.951,0.98,0.932,46.56,45.63,182.5,30664.9
1985-04-29,1984,7,31,1897,179.4,0.0947,1100,990.5,970.8,19.7,1.87,17.86,0.951,0.98,0.932,45.8,44.88,179.5,30159.9
1985-05-06,1984,8,32,1894,192,0.102,1100,990.5,970.8,19.7,1.87,17.87,0.951,0.98,0.932,45.82,44.9,179.6,30176.1
1985-05-13,1984,8,33,1812,192,0.106,1100,990.5,970.5,20,1.87,18.13,0.951,0.98,0.932,46.53,45.6,182.4,30644.8
1985-05-20,1984,8,34,1647,264,0.161,1100,990.5,970,20.5,1.87,18.67,0.952,0.98,0.933,47.95,46.99,188,31579.4
1985-05-27,1984,8,35,1483,257.1,0.173,1100,990.5,969.4,21.1,1.82,19.25,0.953,0.98,0.934,49.49,48.05,192.2,32292.4
1985-06-03,1984,9,36,1284,210,0.164,1065,990.5,968.8,21.7,1.62,20.08,0.955,0.98,0.936,50.05,48.17,192.7,32367.6
1985-06-10,1984,9,37,1120,210,0.188,910.5,990.5,968.3,22.2,1.19,21.03,0.955,0.98,0.936,44.8,43.9,175.6,29498.4
1985-06-17,1984,9,38,912.1,210,0.231,702.1,990.5,967.5,23,0.892,22.06,0.956,0.979,0.936,46.44,44.99,140.5,23609.8
1985-06-24,1984,9,39,719,210,0.293,509,990.5,966.8,23.7,0.604,23.12,0.952,0.975,0.928,41.25,40.11,106.7,17924.7
1985-07-01,1984,10,40,579.1,186,0.322,393.1,990.5,966.2,24.3,0.491,23.81,0.953,0.979,0.933,43.73,42.8,85.61,14382
1985-07-08,1984,10,41,501.3,156.9,0.312,344.5,990.5,965.9,24.6,0.416,24.23,0.947,0.974,0.922,38.77,37.76,75.52,12686.7
1985-07-15,1984,10,42,457.8,135,0.295,322.8,990.5,965.7,24.8,0.382,24.46,0.944,0.971,0.916,36.53,35.46,70.92,11913.8
1985-07-22,1984,10,43,425.2,135,0.318,290.2,990.5,965.5,25,0.333,24.65,0.938,0.97,0.91,32.9,31.91,63.82,10721.8
1985-07-29,1984,10,44,390.4,146.4,0.376,243.9,990.5,965.4,25.1,0.269,24.88,0.927,0.97,0.899,27.58,26.76,53.51,8990.18
1985-08-05,1984,11,45,359.8,155,0.431,204.8,990.5,965.2,25.3,0.361,24.94,0.955,0.98,0.936,47.84,46.36,46.36,7788.72
1985-08-12,1984,11,46,334.7,155,0.463,179.7,990.5,965.1,25.4,0.317,25.11,0.948,0.979,0.928,41.95,41.06,41.06,6897.75
1985-08-19,1984,11,47,319.1,155,0.486,164.1,990.5,965,25.5,0.289,25.22,0.943,0.972,0.917,38.27,37.22,37.22,6252.31
1985-08-26,1984,11,48,297.7,149.7,0.503,148,990.5,964.9,25.6,0.259,25.35,0.937,0.971,0.91,34.49,33.5,33.5,5627.89
1985-09-02,1984,12,49,275.8,118,0.428,157.8,990.5,964.8,25.7,0.274,25.42,0.941,0.971,0.914,37.01,35.94,35.94,6038.59
1985-09-09,1984,12,50,258.8,118,0.456,140.8,990.5,964.7,25.8,0.243,25.52,0.935,0.97,0.907,32.93,31.94,31.94,5366.43
1985-09-16,1984,12,51,242.3,118,0.487,124.3,990.5,964.7,25.8,0.214,25.63,0.927,0.97,0.899,28.97,28.1,28.1,4721.47
1985-09-23,1984,12,52,229.4,118,0.515,111.4,990.5,964.6,25.9,0.191,25.73,0.919,0.97,0.891,25.82,25.05,25.05,4207.75
1985-09-30,1984,12,53,223.7,100,0.447,123.7,990.5,964.5,26,0.211,25.75,0.927,0.97,0.899,28.95,28.08,28.08,4717.93
1985-10-07,1985,1,1,210.8,97,0.46,113.8,990.5,964.5,26,0.193,25.84,0.92,0.97,0.893,26.55,25.75,25.75,4325.86
1985-10-14,1985,1,2,205.3,97,0.473,108.3,990.5,964.4,26.1,0.183,25.88,0.916,0.97,0.889,25.19,24.44,24.44,4105.26
1985-10-21,1985,1,3,210.2,97,0.462,113.2,990.5,964.5,26,0.192,25.85,0.92,0.97,0.892,26.39,25.6,25.6,4300.49
1985-10-28,1985,1,4,208.2,95.29,0.458,113,990.5,964.4,26.1,0.191,25.86,0.92,0.97,0.892,26.35,25.56,25.56,4293.4
1985-11-04,1985,2,5,210.3,93,0.443,117.3,990.5,964.5,26,0.199,25.84,0.923,0.97,0.895,27.42,26.6,26.6,4468.81
1985-11-11,1985,2,6,219.1,93,0.424,126.1,990.5,964.5,26,0.215,25.77,0.928,0.97,0.901,29.59,28.7,28.7,4821.34
1985-11-18,1985,2,7,231.6,78.14,0.339,153.5,990.5,964.6,25.9,0.262,25.65,0.939,0.974,0.914,36.26,35.32,35.32,5934.51
1985-11-25,1985,2,8,236.4,68.43,0.29,168,990.5,964.6,25.9,0.287,25.59,0.944,0.976,0.921,39.81,38.84,38.84,6525.04
1985-12-02,1985,3,9,243.8,77,0.317,166.8,990.5,964.7,25.8,0.286,25.56,0.944,0.973,0.918,39.47,38.43,38.43,6455.47
1985-12-09,1985,3,10,288.2,77,0.268,211.2,990.5,964.9,25.6,0.343,25.3,0.951,0.979,0.931,46.17,44.28,47.86,8039.68
1985-12-16,1985,3,11,308.9,71.86,0.236,237.1,990.5,964.9,25.6,0.317,25.23,0.941,0.974,0.917,38.42,36.85,53.05,8912.03
1985-12-23,1985,3,12,382.3,59,0.154,323.3,990.5,965.3,25.2,0.374,24.82,0.943,0.971,0.916,37.1,36.03,72.05,12105.1
1985-12-30,1985,3,13,364,81.86,0.224,282.2,990.5,965.2,25.3,0.314,24.97,0.936,0.97,0.908,32.32,31.35,62.7,10533.3
1986-01-06,1985,4,14,393,85.86,0.219,307.1,990.5,965.4,25.1,0.352,24.78,0.94,0.97,0.913,35.1,34.06,68.12,11443.7
1986-01-13,1985,4,15,428.6,73,0.17,355.6,990.5,965.5,25,0.424,24.55,0.948,0.977,0.927,40.59,39.67,79.33,13328.2
1986-01-20,1985,4,16,468,73,0.156,395,990.5,965.7,24.8,0.483,24.31,0.954,0.98,0.935,44.92,44.03,88.05,14792.8
1986-01-27,1985,4,17,507.6,76.43,0.15,431.1,990.5,965.9,24.6,0.537,24.08,0.957,0.98,0.938,48.7,47.13,94.26,15835.1
1986-02-03,1985,5,18,574.4,85,0.148,489.4,990.5,966.2,24.3,0.551,23.76,0.949,0.973,0.923,41.01,39.19,103.8,17436.7
1986-02-10,1985,5,19,634.4,85,0.134,549.4,990.5,966.4,24.1,0.62,23.44,0.951,0.976,0.928,40.02,39.07,117.2,19689.5
1986-02-17,1985,5,20,707.1,85,0.12,622.1,990.5,966.7,23.8,0.742,23.03,0.956,0.98,0.937,44.75,43.85,131.6,22101
1986-02-24,1985,5,21,768,97.57,0.127,670.4,990.5,967,23.5,0.826,22.7,0.957,0.98,0.938,47.63,46.67,140,23524.1
1986-03-03,1985,6,22,815.8,129,0.158,686.8,990.5,967.2,23.3,0.86,22.48,0.957,0.98,0.938,48.3,47.22,141.7,23797.3
1986-03-10,1985,6,23,882.1,110.1,0.125,772,990.5,967.4,23.1,0.947,22.12,0.954,0.978,0.933,43.61,42.09,154.6,25968.8
1986-03-17,1985,6,24,951.5,116.4,0.122,835.1,990.5,967.7,22.8,1.04,21.76,0.955,0.98,0.936,42.53,41.68,166.7,28008.8
1986-03-24,1985,6,25,1024,129,0.126,895.4,990.5,968,22.5,1.14,21.38,0.956,0.98,0.937,44.86,43.96,175.8,29542.6
1986-03-31,1985,6,26,1165,145.3,0.125,1020,990.5,968.4,22.1,1.44,20.64,0.956,0.98,0.937,49.29,47.71,190.8,32059.2
1986-04-07,1985,7,27,1593,148,0.095,1100,990.5,969.8,20.7,1.84,18.88,0.953,0.98,0.934,48.51,46.95,187.8,31548.1
1986-04-14,1985,7,28,2493,148,0.0599,1100,990.5,972.3,18.2,1.87,16.34,0.946,0.978,0.926,41.67,40.78,163.1,27403.9
1986-04-21,1985,7,29,3017,217,0.0719,1100,990.5,973.6,16.9,1.87,15.07,0.941,0.972,0.915,38.26,37.2,148.8,24996.1
1986-04-28,1985,7,30,2730,250.7,0.0923,1100,990.5,972.9,17.6,1.87,15.76,0.944,0.976,0.922,40.14,39.19,156.7,26333.6
1986-05-05,1985,8,31,2350,276,0.118,1100,990.5,971.9,18.6,1.87,16.68,0.947,0.98,0.928,42.61,41.75,167,28057.7
1986-05-12,1985,8,32,2030,276,0.136,1100,990.5,971.2,19.3,1.87,17.48,0.95,0.98,0.931,44.75,43.86,175.4,29473
1986-05-19,1985,8,33,1748,276,0.158,1100,990.5,970.3,20.2,1.87,18.34,0.952,0.98,0.933,47.08,46.14,184.5,31003.6
1986-05-26,1985,8,34,1536,266.6,0.173,1100,990.5,969.6,20.9,1.84,19.06,0.953,0.98,0.934,48.97,47.88,191.5,32175.5
1986-06-02,1985,9,35,1333,210,0.158,1085,990.5,968.9,21.6,1.72,19.83,0.955,0.98,0.935,50.36,48.2,192.8,32390.4
1986-06-09,1985,9,36,1164,210,0.181,953.6,990.5,968.4,22.1,1.28,20.81,0.956,0.98,0.937,46.45,45.52,182.1,30592.6
1986-06-16,1985,9,37,968.9,210,0.217,758.9,990.5,967.8,22.7,0.97,21.76,0.955,0.979,0.935,45.72,44.17,149.6,25128.5
1986-06-23,1985,9,38,758.3,210,0.279,548.3,990.5,966.9,23.6,0.655,22.91,0.952,0.976,0.929,41.44,40.33,114.1,19169.5
1986-06-30,1985,9,39,597.9,189.4,0.317,408.5,990.5,966.3,24.2,0.515,23.7,0.955,0.98,0.935,45.32,44.39,88.77,14914.1
1986-07-07,1985,10,40,513,186,0.363,327,990.5,965.9,24.6,0.392,24.2,0.945,0.972,0.918,36.65,35.61,71.22,11964.7
1986-07-14,1985,10,41,464.8,186,0.401,278.8,990.5,965.7,24.8,0.32,24.49,0.936,0.97,0.908,31.32,30.38,60.77,10208.8
1986-07-21,1985,10,42,426.9,186,0.436,240.9,990.5,965.5,25,0.288,24.69,0.932,0.971,0.905,30.91,29.6,52.32,8789.31
1986-07-28,1985,10,43,393.8,172.7,0.438,221.1,990.5,965.4,25.1,0.325,24.81,0.943,0.976,0.92,39.51,38.18,49.01,8233.08
1986-08-04,1985,11,44,369.1,155,0.42,214.1,990.5,965.2,25.3,0.378,24.88,0.957,0.98,0.938,50,47.78,47.78,8026.72
1986-08-11,1985,11,45,345,155,0.449,190,990.5,965.1,25.4,0.335,25.04,0.951,0.98,0.932,44.38,43.49,43.49,7306.92
1986-08-18,1985,11,46,327.4,155,0.474,172.4,990.5,965,25.5,0.304,25.16,0.946,0.976,0.923,40.24,39.3,39.3,6601.8
1986-08-25,1985,11,47,307.8,155,0.504,152.8,990.5,964.9,25.6,0.268,25.29,0.939,0.97,0.911,35.6,34.53,34.53,5800.68
1986-09-01,1985,12,48,287.7,118,0.41,169.7,990.5,964.9,25.6,0.295,25.35,0.945,0.976,0.922,39.84,38.88,38.88,6531.5
1986-09-08,1985,12,49,272.8,118,0.433,154.8,990.5,964.8,25.7,0.268,25.44,0.94,0.97,0.912,36.31,35.22,35.22,5916.76
1986-09-15,1985,12,50,261.6,118,0.451,143.6,990.5,964.7,25.8,0.248,25.51,0.936,0.97,0.908,33.61,32.61,32.61,5477.89
1986-09-22,1985,12,51,248.7,118,0.475,130.7,990.5,964.7,25.8,0.225,25.58,0.931,0.97,0.903,30.53,29.61,29.61,4975.19
1986-09-29,1985,12,52,251.9,112.3,0.446,139.6,990.5,964.7,25.8,0.241,25.56,0.934,0.97,0.906,32.68,31.7,31.7,5325.98
1986-10-06,1986,1,1,257.5,106.3,0.414,151.2,990.5,964.7,25.8,0.262,25.51,0.938,0.972,0.912,35.5,34.52,34.52,5799.55
1986-10-13,1986,1,2,283.9,97,0.342,186.9,990.5,964.8,25.7,0.324,25.34,0.95,0.98,0.931,44.12,43.24,43.24,7263.85
1986-10-20,1986,1,3,307.8,108.1,0.352,199.6,990.5,964.9,25.6,0.348,25.21,0.954,0.98,0.935,47.1,46.16,46.16,7754.73
1986-10-27,1986,1,4,334.1,111.1,0.333,223,990.5,965.1,25.4,0.324,25.11,0.943,0.976,0.92,40.51,38.43,49.31,8284.7
1986-11-03,1986,2,5,354.6,114,0.322,240.6,990.5,965.2,25.3,0.261,25.07,0.926,0.97,0.898,27.38,26.55,53.11,8922.22
1986-11-10,1986,2,6,393.1,114,0.29,279.1,990.5,965.4,25.1,0.315,24.82,0.935,0.97,0.907,31.77,30.82,61.63,10354.4
1986-11-17,1986,2,7,453,114,0.252,339,990.5,965.6,24.9,0.405,24.46,0.946,0.974,0.921,38.45,37.45,74.9,12583.1
1986-11-24,1986,2,8,501.5,114,0.227,387.5,990.5,965.9,24.6,0.478,24.17,0.953,0.98,0.934,43.76,42.89,85.77,14409.6
1986-12-01,1986,3,9,539.3,126,0.234,413.3,990.5,966,24.5,0.517,23.96,0.956,0.98,0.937,46.42,45.49,90.97,15283.7
1986-12-08,1986,3,10,568.4,126,0.222,442.4,990.5,966.2,24.3,0.562,23.78,0.958,0.98,0.938,49.4,47.9,95.8,16094.6
1986-12-15,1986,3,11,610.5,126,0.206,484.5,990.5,966.3,24.2,0.569,23.59,0.95,0.974,0.926,42.92,40.69,101.4,17038.3
1986-12-22,1986,3,12,648,126,0.195,522,990.5,966.5,24,0.583,23.42,0.948,0.972,0.921,37.9,36.83,110.5,18560.2
1986-12-29,1986,3,13,671.7,133.4,0.198,538.2,990.5,966.6,23.9,0.611,23.3,0.95,0.974,0.925,38.94,37.92,113.8,19110.4
1987-01-05,1986,4,14,728.1,139,0.191,589.1,990.5,966.8,23.7,0.697,22.99,0.954,0.979,0.934,42.23,41.36,124.1,20843.9
1987-01-12,1986,4,15,765.2,139,0.182,626.2,990.5,967,23.5,0.76,22.78,0.956,0.98,0.937,44.57,43.68,131,22013.3
1987-01-19,1986,4,16,775.7,139,0.179,636.7,990.5,967,23.5,0.777,22.72,0.956,0.98,0.937,45.21,44.31,132.9,22331.3
1987-01-26,1986,4,17,820.2,138.7,0.169,681.5,990.5,967.2,23.3,0.852,22.47,0.957,0.98,0.938,47.9,46.95,140.8,23660.4
1987-02-02,1986,5,18,852.3,137,0.161,715.3,990.5,967.3,23.2,0.907,22.28,0.957,0.98,0.938,49.86,48.18,144.5,24280.4
1987-02-09,1986,5,19,885.5,137,0.155,748.5,990.5,967.4,23.1,0.945,22.11,0.956,0.979,0.935,47.92,45.46,147.4,24768.3
1987-02-16,1986,5,20,928.4,137,0.148,791.4,990.5,967.6,22.9,0.961,21.93,0.953,0.977,0.932,40.56,39.63,158.5,26634.4
1987-02-23,1986,5,21,989.4,143.6,0.145,845.8,990.5,967.9,22.6,1.06,21.59,0.955,0.98,0.936,42.74,41.89,167.5,28147.8
1987-03-02,1986,6,22,1100,183,0.167,917.1,990.5,968.2,22.3,1.19,21.09,0.956,0.98,0.937,45.3,44.39,177.6,29830.5
1987-03-09,1986,6,23,1282,183,0.143,1066,990.5,968.8,21.7,1.62,20.09,0.955,0.98,0.936,50.09,48.14,192.5,32347.8
1987-03-16,1986,6,24,1616,183,0.114,1100,990.5,969.9,20.6,1.85,18.79,0.952,0.98,0.933,48.25,47.24,189,31743.8
1987-03-23,1986,6,25,1896,183,0.0967,1100,990.5,970.8,19.7,1.87,17.86,0.951,0.98,0.932,45.8,44.88,179.5,30162.4
1987-03-30,1986,6,26,2051,207.3,0.101,1100,990.5,971.2,19.3,1.87,17.4,0.949,0.98,0.93,44.55,43.66,174.7,29342.1
1987-04-06,1986,7,27,2018,197.3,0.0976,1100,990.5,971.1,19.4,1.87,17.48,0.95,0.98,0.931,44.77,43.87,175.5,29483.4
1987-04-13,1986,7,28,1902,148,0.0779,1100,990.5,970.8,19.7,1.87,17.84,0.951,0.98,0.932,45.75,44.83,179.3,30127.8
1987-04-20,1986,7,29,1792,148,0.0826,1100,990.5,970.4,20.1,1.87,18.2,0.952,0.98,0.933,46.7,45.77,183.1,30757
1987-04-27,1986,7,30,1698,166.9,0.0986,1100,990.5,970.1,20.4,1.87,18.51,0.952,0.98,0.933,47.51,46.56,186.2,31288.5
1987-05-04,1986,8,31,1591,192,0.121,1100,990.5,969.8,20.7,1.86,18.86,0.952,0.98,0.933,48.45,47.48,189.9,31904.5
1987-05-11,1986,8,32,1487,192,0.129,1100,990.5,969.4,21.1,1.83,19.23,0.953,0.98,0.934,49.42,48.09,192.3,32313.4
1987-05-18,1986,8,33,1315,192,0.146,1092,990.5,968.9,21.6,1.73,19.88,0.955,0.98,0.936,50.8,48.2,192.8,32390.4
1987-05-25,1986,8,34,1193,192,0.161,1001,990.5,968.5,22,1.38,20.62,0.956,0.98,0.937,48.33,47.25,189,31753.6
1987-06-01,1986,9,35,1037,161,0.156,875.7,990.5,968,22.5,1.12,21.37,0.955,0.98,0.936,43.81,42.92,171.7,28843.4
1987-06-08,1986,9,36,879,161,0.184,718,990.5,967.4,23.1,0.898,22.19,0.956,0.979,0.935,45.91,44.54,144.7,24316.2
1987-06-15,1986,9,37,704.9,161,0.229,543.9,990.5,966.7,23.8,0.624,23.16,0.95,0.974,0.926,39.09,38.11,114.3,19205.8
1987-06-22,1986,9,38,592,161,0.273,431,990.5,966.3,24.2,0.548,23.69,0.956,0.98,0.937,47.86,46.23,92.46,15533.1
1987-06-29,1986,9,39,518.1,142.4,0.275,375.7,990.5,965.9,24.6,0.462,24.11,0.952,0.98,0.932,42.26,41.4,82.8,13910.2
1987-07-06,1986,10,40,474.1,135,0.285,339.1,990.5,965.7,24.8,0.407,24.36,0.946,0.973,0.921,38.33,37.29,74.58,12529.8
1987-07-13,1986,10,41,438.1,135,0.308,303.1,990.5,965.6,24.9,0.352,24.58,0.94,0.97,0.912,34.34,33.31,66.63,11193.1
1987-07-20,1986,10,42,421,135,0.321,286,990.5,965.5,25,0.327,24.68,0.937,0.97,0.909,32.43,31.46,62.91,10569.2
1987-07-27,1986,10,43,396.1,129.3,0.326,266.8,990.5,965.4,25.1,0.297,24.82,0.933,0.97,0.905,30.29,29.38,58.75,9870.71
1987-08-03,1986,11,44,372.6,115,0.309,257.6,990.5,965.3,25.2,0.282,24.95,0.93,0.97,0.902,29.33,28.45,56.89,9557.72
1987-08-10,1986,11,45,344.1,149.3,0.434,194.8,990.5,965.1,25.4,0.32,25.06,0.947,0.979,0.927,41.46,40.6,44.33,7446.96
1987-08-17,1986,11,46,329.9,155,0.47,174.9,990.5,965,25.5,0.308,25.14,0.947,0.978,0.925,40.81,39.89,39.89,6702.35
1987-08-24,1986,11,47,314.1,155,0.494,159.1,990.5,965,25.5,0.28,25.25,0.941,0.971,0.915,37.09,36.03,36.03,6053.19
1987-08-31,1986,11,48,293.3,123.3,0.42,170,990.5,964.9,25.6,0.296,25.33,0.945,0.976,0.922,39.91,38.98,38.98,6548.29
1987-09-07,1986,12,49,274.6,118,0.43,156.6,990.5,964.8,25.7,0.271,25.43,0.94,0.971,0.913,36.73,35.66,35.66,5990.91
1987-09-14,1986,12,50,260.2,118,0.454,142.2,990.5,964.7,25.8,0.246,25.51,0.935,0.97,0.907,33.27,32.27,32.27,5421.09
1987-09-21,1986,12,51,242.5,118,0.487,124.5,990.5,964.7,25.8,0.214,25.63,0.928,0.97,0.9,29.02,28.15,28.15,4729.56
1987-09-28,1986,12,52,239.5,106,0.443,133.5,990.5,964.6,25.9,0.229,25.63,0.931,0.97,0.903,31.27,30.34,30.34,5096.5
1987-10-05,1987,1,1,239.5,97,0.405,142.5,990.5,964.6,25.9,0.245,25.62,0.935,0.97,0.907,33.5,32.49,32.49,5458.52
1987-10-12,1987,1,2,239.5,97,0.405,142.5,990.5,964.6,25.9,0.245,25.62,0.935,0.97,0.907,33.5,32.49,32.49,5458.52
1987-10-19,1987,1,3,232,106.3,0.458,125.7,990.5,964.6,25.9,0.216,25.69,0.928,0.97,0.9,29.4,28.52,28.52,4791.1
1987-10-26,1987,1,4,229.9,107.6,0.468,122.4,990.5,964.6,25.9,0.21,25.71,0.926,0.97,0.898,28.57,27.72,27.72,4656.41
1987-11-02,1987,2,5,227.5,93,0.409,134.5,990.5,964.6,25.9,0.23,25.71,0.932,0.97,0.904,31.6,30.65,30.65,5148.74
1987-11-09,1987,2,6,224.4,93,0.414,131.4,990.5,964.5,26,0.224,25.73,0.931,0.97,0.903,30.87,29.94,29.94,5030.21
1987-11-16,1987,2,7,234.4,93,0.397,141.4,990.5,964.6,25.9,0.242,25.65,0.935,0.97,0.907,33.26,32.26,32.26,5419.74
1987-11-23,1987,2,8,286,93,0.328,193,990.5,964.8,25.7,0.31,25.34,0.946,0.977,0.924,41.25,40.25,44.19,7424.52
1987-11-30,1987,2,9,301.8,102.4,0.34,199.4,990.5,964.9,25.6,0.304,25.28,0.942,0.977,0.921,39.25,38.4,45.44,7634.44
1987-12-07,1987,3,10,353.3,104,0.295,249.3,990.5,965.2,25.3,0.27,25.06,0.928,0.97,0.9,28.43,27.58,55.16,9266.82
1987-12-14,1987,3,11,396.5,104,0.263,292.5,990.5,965.4,25.1,0.332,24.79,0.938,0.97,0.91,33.34,32.34,64.68,10866
1987-12-21,1987,3,12,392.1,104,0.265,288.1,990.5,965.4,25.1,0.326,24.81,0.937,0.97,0.909,32.85,31.86,63.73,10706.3
1987-12-28,1987,3,13,400.4,98.43,0.246,302,990.5,965.4,25.1,0.346,24.75,0.94,0.97,0.911,34.44,33.41,66.81,11224.8
1988-01-04,1987,4,14,425.8,91,0.214,334.8,990.5,965.5,25,0.394,24.59,0.945,0.973,0.919,38.15,37.11,74.21,12467.9
1988-01-11,1987,4,15,453.8,73,0.161,380.8,990.5,965.6,24.9,0.462,24.4,0.952,0.98,0.933,43.37,42.5,85,14280
1988-01-18,1987,4,16,484.4,73,0.151,411.4,990.5,965.8,24.7,0.508,24.21,0.956,0.98,0.937,46.68,45.75,91.5,15371.3
1988-01-25,1987,4,17,526,73,0.139,453,990.5,966,24.5,0.555,23.98,0.956,0.979,0.935,48.32,46.28,97.56,16389.4
1988-02-01,1987,5,18,596.9,85,0.142,511.9,990.5,966.3,24.2,0.558,23.66,0.947,0.972,0.92,37.5,36.44,109.3,18364.8
1988-02-08,1987,5,19,811.7,85,0.107,726.7,990.5,967.1,23.4,0.874,22.48,0.954,0.979,0.934,42.9,41.92,148.9,25022.5
1988-02-15,1987,5,20,907,92.43,0.102,814.6,990.5,967.5,23,0.991,21.98,0.954,0.979,0.935,41.89,41.03,164.1,27569.5
1988-02-22,1987,5,21,992.5,137,0.139,855.5,990.5,967.8,22.7,1.08,21.58,0.955,0.978,0.934,43.14,42.21,168.9,28368.1
1988-02-29,1987,5,22,1089,176.4,0.163,913,990.5,968.2,22.3,1.2,21.12,0.956,0.98,0.936,45.14,44.12,176.5,29647.7
1988-03-07,1987,6,23,1040,159.9,0.154,880,990.5,968,22.5,1.12,21.35,0.955,0.98,0.936,44.01,43.13,172.5,28983.8
1988-03-14,1987,6,24,1089,129,0.118,960.2,990.5,968.2,22.3,1.26,21.06,0.956,0.98,0.937,47.39,46.44,185.7,31205.4
1988-03-21,1987,6,25,1183,129,0.109,1054,990.5,968.5,22,1.55,20.47,0.956,0.98,0.937,50.58,48.2,192.8,32390.4
1988-03-28,1987,6,26,1277,137.1,0.107,1096,990.5,968.8,21.7,1.74,19.99,0.955,0.98,0.936,51.32,48.2,192.8,32390.4
1988-04-04,1987,7,27,1598,148,0.0938,1100,990.5,969.8,20.7,1.85,18.85,0.953,0.98,0.933,48.43,47.11,188.4,31656.6
1988-04-11,1987,7,28,2217,148,0.067,1100,990.5,971.6,18.9,1.87,17,0.948,0.98,0.929,43.47,42.6,170.4,28630
1988-04-18,1987,7,29,2439,187.4,0.0768,1100,990.5,972.2,18.3,1.87,16.47,0.946,0.98,0.927,42.03,41.19,164.8,27679.3
1988-04-25,1987,7,30,2353,225.4,0.096,1100,990.5,972,18.5,1.87,16.67,0.947,0.98,0.928,42.58,41.73,166.9,28043.6
1988-05-02,1987,8,31,2166,276,0.127,1100,990.5,971.5,19,1.87,17.12,0.948,0.98,0.929,43.8,42.92,171.7,28845.5
1988-05-09,1987,8,32,1968,276,0.14,1100,990.5,971,19.5,1.87,17.64,0.95,0.98,0.931,45.21,44.31,177.2,29774
1988-05-16,1987,8,33,1766,276,0.156,1100,990.5,970.3,20.2,1.87,18.28,0.952,0.98,0.933,46.93,45.99,184,30904.7
1988-05-23,1987,8,34,1605,276,0.172,1100,990.5,969.8,20.7,1.85,18.82,0.952,0.98,0.933,48.34,47.37,189.5,31833.4
1988-05-30,1987,8,35,1397,228.9,0.163,1100,990.5,969.2,21.3,1.79,19.56,0.954,0.98,0.935,50.32,48.2,192.8,32390.4
1988-06-06,1987,9,36,1231,210,0.171,1020,990.5,968.6,21.9,1.47,20.41,0.956,0.98,0.936,48.74,47.3,189.2,31786.4
1988-06-13,1987,9,37,1053,210,0.2,843,990.5,968.1,22.4,1.08,21.35,0.955,0.979,0.935,43.96,42.7,163.9,27535.7
1988-06-20,1987,9,38,855.3,210,0.247,645.3,990.5,967.3,23.2,0.803,22.38,0.955,0.979,0.936,45.05,44.01,132,22180.4
1988-06-27,1987,9,39,688.3,199.7,0.29,488.6,990.5,966.7,23.8,0.6,23.25,0.953,0.976,0.931,45.05,43.09,101.7,17088.2
1988-07-04,1987,10,40,576.3,186,0.324,390.3,990.5,966.2,24.3,0.487,23.82,0.953,0.978,0.932,43.43,42.5,85,14279.5
1988-07-11,1987,10,41,504.3,186,0.369,318.3,990.5,965.9,24.6,0.379,24.25,0.943,0.97,0.915,35.7,34.65,69.29,11641
1988-07-18,1987,10,42,454.2,186,0.41,268.2,990.5,965.6,24.9,0.304,24.55,0.933,0.97,0.905,30.14,29.24,58.47,9823.57
1988-07-25,1987,10,43,418.1,186,0.445,232.1,990.5,965.5,25,0.32,24.7,0.94,0.974,0.916,37.4,35.61,50.56,8494.72
1988-08-01,1987,11,44,385.9,155,0.402,230.9,990.5,965.3,25.2,0.295,24.88,0.934,0.973,0.909,33.71,32.11,50.44,8473.72
1988-08-08,1987,11,45,355,155,0.437,200,990.5,965.2,25.3,0.353,24.97,0.954,0.98,0.935,46.73,45.71,45.71,7678.76
1988-08-15,1987,11,46,340.2,155,0.456,185.2,990.5,965.1,25.4,0.326,25.07,0.95,0.98,0.931,43.26,42.39,42.39,7122.34
1988-08-22,1987,11,47,321.8,155,0.482,166.8,990.5,965,25.5,0.294,25.2,0.944,0.974,0.919,38.91,37.9,37.9,6367.69
1988-08-29,1987,11,48,298.4,133.9,0.448,164.6,990.5,964.9,25.6,0.287,25.32,0.943,0.975,0.919,38.54,37.59,37.59,6314.77
1988-09-05,1987,12,49,285.4,118,0.414,167.4,990.5,964.8,25.7,0.291,25.37,0.944,0.975,0.92,39.3,38.3,38.3,6433.71
1988-09-12,1987,12,50,274.4,118,0.43,156.4,990.5,964.8,25.7,0.271,25.43,0.94,0.97,0.912,36.68,35.6,35.6,5980.36
1988-09-19,1987,12,51,258.9,118,0.456,140.9,990.5,964.7,25.8,0.243,25.52,0.935,0.97,0.907,32.96,31.97,31.97,5371.36
1988-09-26,1987,12,52,249.2,112,0.449,137.2,990.5,964.7,25.8,0.236,25.57,0.933,0.97,0.905,32.11,31.15,31.15,5233.31
1988-10-03,1988,1,1,241.7,97,0.401,144.7,990.5,964.7,25.8,0.248,25.6,0.936,0.97,0.908,34.01,32.99,32.99,5542.24
1988-10-10,1988,1,2,224.5,97,0.432,127.5,990.5,964.5,26,0.218,25.74,0.929,0.97,0.901,29.88,28.98,28.98,4868.52
1988-10-17,1988,1,3,213.5,97,0.454,116.5,990.5,964.5,26,0.198,25.82,0.922,0.97,0.895,27.21,26.39,26.39,4434.25
1988-10-24,1988,1,4,227.6,97,0.426,130.6,990.5,964.6,25.9,0.223,25.71,0.931,0.97,0.903,30.64,29.72,29.72,4993.47
1988-10-31,1988,1,5,246.6,93.57,0.38,153,990.5,964.7,25.8,0.263,25.56,0.939,0.97,0.911,36.02,34.95,34.95,5871.02
1988-11-07,1988,2,6,257.3,93,0.362,164.3,990.5,964.7,25.8,0.283,25.49,0.943,0.973,0.918,38.72,37.69,37.69,6331.09
1988-11-14,1988,2,7,288.5,93,0.323,195.5,990.5,964.9,25.6,0.339,25.31,0.953,0.98,0.934,46.23,45.25,45.25,7601.73
1988-11-21,1988,2,8,324.5,106,0.327,218.5,990.5,965,25.5,0.337,25.14,0.948,0.977,0.926,43.47,41.44,48.76,8192.48
1988-11-28,1988,2,9,346.7,112.9,0.325,233.9,990.5,965.1,25.4,0.253,25.11,0.924,0.97,0.896,26.6,25.8,51.61,8669.84
1988-12-05,1988,3,10,381.9,118,0.309,263.9,990.5,965.3,25.2,0.292,24.9,0.932,0.97,0.904,30.03,29.13,58.26,9787.03
1988-12-12,1988,3,11,395.4,118,0.298,277.4,990.5,965.4,25.1,0.312,24.81,0.935,0.97,0.907,31.55,30.61,61.22,10284.4
1988-12-19,1988,3,12,440.5,108,0.246,332.5,990.5,965.6,24.9,0.393,24.52,0.945,0.974,0.92,37.77,36.78,73.56,12358.1
1988-12-26,1988,3,13,491,106.3,0.216,384.7,990.5,965.8,24.7,0.471,24.22,0.953,0.98,0.934,43.54,42.66,85.33,14335.2
1989-01-02,1988,4,14,519.5,120,0.231,399.5,990.5,965.9,24.6,0.494,24.07,0.955,0.98,0.936,45.02,44.12,88.24,14823.6
1989-01-09,1988,4,15,556.8,120,0.216,436.8,990.5,966.1,24.4,0.536,23.86,0.955,0.979,0.935,46.26,45.1,95.13,15981.2
1989-01-16,1988,4,16,656.4,120,0.183,536.4,990.5,966.5,24,0.604,23.37,0.949,0.974,0.925,38.91,37.89,113.7,19098.5
1989-01-23,1988,4,17,711.2,120,0.169,591.2,990.5,966.7,23.8,0.696,23.06,0.954,0.979,0.934,42.5,41.63,124.9,20979.3
1989-01-30,1988,4,18,823.5,132.1,0.16,691.4,990.5,967.2,23.3,0.866,22.44,0.957,0.98,0.938,48.52,47.34,142,23858.5
1989-02-06,1988,5,19,920.6,137,0.149,783.6,990.5,967.6,22.9,0.971,21.95,0.955,0.978,0.934,43.87,42.44,156,26208.5
1989-02-13,1988,5,20,1234,137,0.112,1055,990.5,968.6,21.9,1.61,20.26,0.955,0.98,0.936,49.96,47.49,189.9,31910.1
1989-02-20,1988,5,21,1822,158.4,0.0893,1100,990.5,970.5,20,1.85,18.17,0.951,0.98,0.932,46.61,45.42,181.7,30519.3
1989-02-27,1988,5,22,2474,217,0.0874,1100,990.5,972.2,18.3,1.87,16.38,0.946,0.979,0.926,41.8,40.93,163.7,27506.6
1989-03-06,1988,6,23,3027,239,0.0792,1100,990.5,973.6,16.9,1.87,15.05,0.941,0.972,0.915,38.2,37.15,148.6,24964.4
1989-03-13,1988,6,24,3374,239,0.0709,1100,990.5,974.4,16.1,1.87,14.27,0.937,0.97,0.909,36.05,34.97,139.9,23499.1
1989-03-20,1988,6,25,3350,239,0.0714,1100,990.5,974.3,16.2,1.87,14.32,0.937,0.97,0.909,36.19,35.11,140.4,23593.2
1989-03-27,1988,6,26,3118,232.7,0.0746,1100,990.5,973.8,16.7,1.87,14.83,0.94,0.971,0.913,37.59,36.49,146,24523.8
1989-04-03,1988,7,27,3030,217,0.0716,1100,990.5,973.6,16.9,1.87,15.04,0.941,0.972,0.915,38.18,37.11,148.4,24938.3
1989-04-10,1988,7,28,3192,217,0.068,1100,990.5,974,16.5,1.87,14.67,0.939,0.971,0.911,37.14,36.05,144.2,24226.8
1989-04-17,1988,7,29,3447,250.4,0.0725,1100,990.5,974.5,16,1.87,14.12,0.936,0.97,0.908,35.63,34.56,138.2,23223.7
1989-04-24,1988,7,30,3692,295,0.0799,1100,990.5,975,15.5,1.87,13.6,0.933,0.97,0.905,34.2,33.17,132.7,22293.4
1989-05-01,1988,8,31,3787,321,0.0848,1100,990.5,975.2,15.3,1.87,13.4,0.931,0.97,0.903,33.65,32.64,130.6,21936.4
1989-05-08,1988,8,32,3609,321,0.089,1100,990.5,974.9,15.6,1.87,13.77,0.934,0.97,0.906,34.68,33.64,134.6,22607.7
1989-05-15,1988,8,33,3258,323.7,0.0994,1100,990.5,974.1,16.4,1.87,14.52,0.938,0.97,0.91,36.74,35.65,142.6,23955.6
1989-05-22,1988,8,34,2909,340,0.117,1100,990.5,973.3,17.2,1.87,15.33,0.942,0.974,0.918,38.97,37.95,151.8,25499.2
1989-05-29,1988,8,35,2527,313.1,0.124,1100,990.5,972.4,18.1,1.87,16.25,0.946,0.979,0.926,41.45,40.58,162.3,27269.7
1989-06-05,1988,9,36,2193,293,0.134,1100,990.5,971.6,18.9,1.87,17.06,0.948,0.98,0.929,43.63,42.76,171,28731.5
1989-06-12,1988,9,37,1834,293,0.16,1100,990.5,970.6,19.9,1.87,18.06,0.951,0.98,0.932,46.33,45.4,181.6,30511.7
1989-06-19,1988,9,38,1517,293,0.194,1099,990.5,969.5,21,1.83,19.13,0.953,0.98,0.934,49.12,47.87,191.5,32169.5
1989-06-26,1988,9,39,1247,274.1,0.22,972.6,990.5,968.7,21.8,1.33,20.49,0.956,0.98,0.936,46.67,45.74,182.9,30735.2
1989-07-03,1988,10,40,1061,227,0.214,834.3,990.5,968.1,22.4,1.08,21.33,0.955,0.98,0.936,45.31,43.78,161.4,27108.7
1989-07-10,1988,10,41,866.1,227,0.263,639.1,990.5,967.4,23.1,0.794,22.34,0.955,0.979,0.935,44.54,43.56,130.7,21953.9
1989-07-17,1988,10,42,710.9,227,0.32,483.9,990.5,966.7,23.8,0.595,23.16,0.954,0.976,0.931,44.33,42.82,101.2,17009.4
1989-07-24,1988,10,43,595.9,227,0.382,368.9,990.5,966.3,24.2,0.459,23.77,0.951,0.976,0.928,40.85,39.88,79.77,13400.7
1989-07-31,1988,10,44,518,190.1,0.367,327.9,990.5,965.9,24.6,0.394,24.17,0.945,0.971,0.918,36.72,35.66,71.33,11982.8
1989-08-07,1988,11,45,467.8,184,0.394,283.8,990.5,965.7,24.8,0.328,24.47,0.937,0.97,0.909,31.89,30.93,61.87,10393.6
1989-08-14,1988,11,46,426.5,184,0.432,242.5,990.5,965.5,25,0.29,24.69,0.932,0.971,0.906,31.05,29.84,52.8,8870.07
1989-08-21,1988,11,47,390,184,0.472,206,990.5,965.3,25.2,0.367,24.78,0.956,0.98,0.937,47.84,46.66,46.66,7839.53
1989-08-28,1988,11,48,364,164.3,0.45,199.7,990.5,965.2,25.3,0.354,24.93,0.954,0.98,0.935,46.57,44.82,44.82,7529.3
1989-09-04,1988,12,49,341.9,138,0.404,203.9,990.5,965.1,25.4,0.359,25.03,0.955,0.98,0.936,47.81,46.78,46.78,7859.33
1989-09-11,1988,12,50,319.1,138,0.433,181.1,990.5,965,25.5,0.318,25.19,0.948,0.979,0.928,42.42,41.52,41.52,6975.78
1989-09-18,1988,12,51,292.8,138,0.471,154.8,990.5,964.9,25.6,0.271,25.36,0.94,0.971,0.912,36.19,35.13,35.13,5901.86
1989-09-25,1988,12,52,276.4,134,0.485,142.4,990.5,964.8,25.7,0.249,25.45,0.935,0.97,0.907,33.25,32.26,32.26,5420.42
1989-10-02,1989,1,1,268.7,110,0.409,158.7,990.5,964.8,25.7,0.276,25.45,0.941,0.971,0.913,37.27,36.17,36.17,6076.77
1989-10-09,1989,1,2,263.8,110,0.417,153.8,990.5,964.8,25.7,0.267,25.48,0.939,0.97,0.911,36.11,35.02,35.02,5884.11
1989-10-16,1989,1,3,266.1,110,0.413,156.1,990.5,964.8,25.7,0.271,25.46,0.94,0.971,0.913,36.65,35.58,35.58,5976.85
1989-10-23,1989,1,4,257.2,110,0.427,147.2,990.5,964.7,25.8,0.255,25.52,0.937,0.97,0.909,34.53,33.49,33.49,5627.15
