date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1989-10-30,1989,1,5,256.9,107.1,0.417,149.7,990.5,964.7,25.8,0.259,25.51,0.938,0.97,0.91,35.15,34.09,34.09,5727.91
1989-11-06,1989,2,6,242,102.3,0.423,139.8,990.5,964.7,25.8,0.241,25.61,0.934,0.97,0.906,32.79,31.81,31.81,5344.13
1989-11-13,1989,2,7,239.9,93,0.388,146.9,990.5,964.6,25.9,0.252,25.61,0.937,0.97,0.909,34.57,33.53,33.53,5632.85
1989-11-20,1989,2,8,234.2,93,0.397,141.2,990.5,964.6,25.9,0.242,25.65,0.935,0.97,0.907,33.2,32.21,32.21,5410.46
1989-11-27,1989,2,9,240.4,86.14,0.359,154.3,990.5,964.6,25.9,0.264,25.59,0.939,0.972,0.913,36.39,35.39,35.39,5945.32
1989-12-04,1989,3,10,259.1,77,0.298,182.1,990.5,964.7,25.8,0.313,25.45,0.948,0.978,0.928,43.1,42.08,42.08,7069.43
1989-12-11,1989,3,11,256.3,59,0.23,197.3,990.5,964.7,25.8,0.338,25.44,0.954,0.98,0.935,46.93,45.99,45.99,7725.97
1989-12-18,1989,3,12,300.7,59,0.197,241.7,990.5,964.9,25.6,0.298,25.29,0.937,0.973,0.911,35.21,33.94,54.19,9103.44
1989-12-25,1989,3,13,366.9,59,0.162,307.9,990.5,965.2,25.3,0.35,24.92,0.94,0.972,0.914,35.35,34.38,68.77,11552.7
1990-01-01,1989,4,14,444.3,73,0.164,371.3,990.5,965.6,24.9,0.447,24.45,0.951,0.98,0.932,42.33,41.48,82.96,13938
1990-01-08,1989,4,15,455.7,73,0.16,382.7,990.5,965.7,24.8,0.464,24.39,0.952,0.98,0.933,43.58,42.7,85.4,14347.9
1990-01-15,1989,4,16,522.9,75.57,0.145,447.3,990.5,966,24.5,0.547,24,0.956,0.979,0.935,47.71,45.69,96.37,16189.5
1990-01-22,1989,4,17,573.2,91,0.159,482.2,990.5,966.2,24.3,0.557,23.77,0.951,0.975,0.927,42.9,41.08,102.6,17233.4
1990-01-29,1989,4,18,715,99,0.138,616,990.5,966.8,23.7,0.735,23.01,0.955,0.98,0.936,44.24,43.36,130.1,21853
1990-02-05,1989,5,19,754.3,105,0.139,649.3,990.5,966.9,23.6,0.792,22.79,0.957,0.98,0.938,46.28,45.35,136.1,22858.4
1990-02-12,1989,5,20,759.5,105,0.138,654.5,990.5,966.9,23.6,0.8,22.76,0.957,0.98,0.938,46.6,45.67,137,23018
1990-02-19,1989,5,21,724.4,105,0.145,619.4,990.5,966.8,23.7,0.741,22.96,0.956,0.98,0.936,44.42,43.53,130.6,21940.3
1990-02-26,1989,5,22,765.1,106.1,0.139,659,990.5,967,23.5,0.809,22.73,0.957,0.98,0.938,46.84,45.9,137.7,23134.1
1990-03-05,1989,6,23,828.9,107,0.129,721.9,990.5,967.2,23.3,0.917,22.37,0.957,0.98,0.938,50.5,48.19,144.6,24288.7
1990-03-12,1989,6,24,880.7,107,0.122,773.7,990.5,967.4,23.1,0.938,22.14,0.953,0.977,0.931,41.91,40.49,155.1,26051.4
1990-03-19,1989,6,25,909.7,107,0.118,802.7,990.5,967.5,23,0.976,21.98,0.954,0.979,0.934,41.27,40.4,161.6,27146.1
1990-03-26,1989,6,26,950.9,109.6,0.115,841.3,990.5,967.7,22.8,1.04,21.75,0.955,0.98,0.936,42.84,41.99,168,28215.8
1990-04-02,1989,7,27,942.1,125,0.133,817.1,990.5,967.7,22.8,1.01,21.82,0.954,0.98,0.935,41.72,40.88,163.5,27468.7
1990-04-09,1989,7,28,917.3,125,0.136,792.2,990.5,967.6,22.9,0.966,21.97,0.953,0.977,0.932,40.68,39.76,159,26719.7
1990-04-16,1989,7,29,899.8,125,0.139,774.8,990.5,967.5,23,0.935,22.07,0.953,0.976,0.93,39.93,38.97,155.9,26186.9
1990-04-23,1989,7,30,904.7,125,0.138,779.7,990.5,967.5,23,0.944,22.04,0.953,0.976,0.93,40.14,39.19,156.8,26337
1990-04-30,1989,7,31,934.7,143.9,0.154,790.8,990.5,967.6,22.9,0.964,21.9,0.953,0.977,0.931,40.47,39.55,158.2,26574.3
1990-05-07,1989,8,32,971.5,147,0.151,824.5,990.5,967.8,22.7,1.02,21.69,0.954,0.98,0.935,41.85,40.99,164,27548.2
1990-05-14,1989,8,33,999.8,147,0.147,852.8,990.5,967.9,22.6,1.07,21.53,0.955,0.98,0.936,42.99,42.13,168.5,28312.5
1990-05-21,1989,8,34,1018,147,0.144,871.4,990.5,968,22.5,1.1,21.44,0.955,0.98,0.936,43.76,42.88,171.5,28818.6
1990-05-28,1989,8,35,1000,153,0.153,847.1,990.5,967.9,22.6,1.06,21.54,0.955,0.98,0.936,42.71,41.85,167.4,28122.5
1990-06-04,1989,9,36,944.7,161,0.171,783.7,990.5,967.7,22.8,0.968,21.85,0.954,0.977,0.932,41.88,40.6,155.5,26128.7
1990-06-11,1989,9,37,821.4,161,0.196,660.4,990.5,967.2,23.3,0.82,22.49,0.956,0.98,0.937,46.41,45.36,136.1,22862.8
1990-06-18,1989,9,38,655.4,161,0.247,494.4,990.5,966.5,24,0.588,23.39,0.952,0.976,0.929,43.15,41.59,104.2,17502.6
1990-06-25,1989,9,39,536.9,157.3,0.293,379.6,990.5,966,24.5,0.469,24.02,0.952,0.979,0.932,42.55,41.64,83.28,13991.7
1990-07-02,1989,10,40,477.9,135,0.283,342.9,990.5,965.8,24.7,0.412,24.34,0.947,0.974,0.922,38.74,37.72,75.43,12672.3
1990-07-09,1989,10,41,429.5,135,0.314,294.5,990.5,965.5,25,0.34,24.63,0.939,0.97,0.91,33.38,32.38,64.76,10880.1
1990-07-16,1989,10,42,391.2,135,0.345,256.2,990.5,965.4,25.1,0.282,24.86,0.93,0.97,0.902,29.05,28.18,56.36,9468.19
1990-07-23,1989,10,43,359.9,135,0.375,224.9,990.5,965.2,25.3,0.33,24.97,0.943,0.976,0.921,40.75,38.39,49.24,8272.39
1990-07-30,1989,10,44,343.2,120.7,0.352,222.5,990.5,965.1,25.4,0.324,25.06,0.943,0.976,0.92,40.41,38.31,49.08,8245.16
1990-08-06,1989,11,45,327.1,115,0.352,212.1,990.5,965,25.5,0.371,25.09,0.957,0.98,0.938,49.96,48.03,48.03,8069.34
1990-08-13,1989,11,46,310.5,115,0.371,195.5,990.5,965,25.5,0.341,25.21,0.953,0.98,0.934,46.07,45.15,45.15,7584.49
1990-08-20,1989,11,47,288.2,115,0.399,173.2,990.5,964.9,25.6,0.301,25.35,0.946,0.977,0.924,40.71,39.8,39.8,6685.94
1990-08-27,1989,11,48,267.5,108.1,0.404,159.3,990.5,964.8,25.7,0.276,25.45,0.941,0.972,0.915,37.44,36.41,36.41,6116.5
1990-09-03,1989,12,49,246.8,91,0.37,155.8,990.5,964.7,25.8,0.268,25.56,0.94,0.973,0.914,36.7,35.72,35.72,6000.71
1990-09-10,1989,12,50,223.8,91,0.407,132.8,990.5,964.5,26,0.227,25.73,0.932,0.97,0.904,31.23,30.29,30.29,5088.55
1990-09-17,1989,12,51,218.9,91,0.416,127.9,990.5,964.5,26,0.218,25.77,0.929,0.97,0.901,30.04,29.14,29.14,4895.44
1990-09-24,1989,12,52,225.1,91,0.405,134.1,990.5,964.6,25.9,0.229,25.72,0.932,0.97,0.904,31.52,30.57,30.57,5136.18
1990-10-01,1990,1,1,217.2,97,0.447,120.2,990.5,964.5,26,0.205,25.79,0.925,0.97,0.897,28.13,27.29,27.29,4584.58
1990-10-08,1990,1,2,215.2,97,0.451,118.2,990.5,964.5,26,0.201,25.81,0.923,0.97,0.896,27.62,26.79,26.79,4501.23
1990-10-15,1990,1,3,211.2,97,0.459,114.2,990.5,964.5,26,0.194,25.84,0.921,0.97,0.893,26.63,25.83,25.83,4340.04
1990-10-22,1990,1,4,205.6,97,0.472,108.6,990.5,964.4,26.1,0.184,25.88,0.917,0.97,0.889,25.28,24.52,24.52,4118.96
1990-10-29,1990,1,5,202.5,94.71,0.468,107.7,990.5,964.4,26.1,0.182,25.9,0.394,0.416,0.382,11.07,10.74,10.74,1804.16
1990-11-05,1990,2,6,206.2,89.29,0.433,116.9,990.5,964.4,26.1,0.198,25.87,0.922,0.97,0.894,27.35,26.53,26.53,4456.27
1990-11-12,1990,2,7,210.2,67,0.319,143.2,990.5,964.5,26,0.242,25.8,0.936,0.97,0.908,33.89,32.88,32.88,5523.19
1990-11-19,1990,2,8,216.9,67,0.309,149.9,990.5,964.5,26,0.254,25.74,0.938,0.971,0.91,35.5,34.46,34.46,5789.36
1990-11-26,1990,2,9,237.9,69.86,0.293,168.1,990.5,964.6,25.9,0.287,25.59,0.944,0.976,0.921,39.81,38.84,38.84,6525.89
1990-12-03,1990,3,10,267.4,77,0.289,190.4,990.5,964.8,25.7,0.328,25.4,0.951,0.979,0.932,45.12,43.91,43.91,7376.79
1990-12-10,1990,3,11,302.2,77,0.255,225.2,990.5,964.9,25.6,0.301,25.29,0.938,0.974,0.914,37.16,35.38,50.1,8417.04
1990-12-17,1990,3,12,338,77,0.228,261,990.5,965.1,25.4,0.283,25.13,0.931,0.97,0.903,29.94,29.04,58.08,9757.21
1990-12-24,1990,3,13,380.6,77,0.203,303.6,990.5,965.3,25.2,0.346,24.85,0.939,0.971,0.912,34.75,33.76,67.52,11343
1990-12-31,1990,3,14,431.5,89,0.207,342.5,990.5,965.5,25,0.406,24.55,0.946,0.974,0.922,39.02,38,76.01,12769.1
1991-01-07,1990,4,15,462.2,83.29,0.181,378.9,990.5,965.7,24.8,0.46,24.36,0.952,0.979,0.931,43.07,42.15,84.31,14163.8
1991-01-14,1990,4,16,523.2,73,0.14,450.2,990.5,966,24.5,0.535,24.01,0.953,0.977,0.932,45.36,43.9,97.77,16425.4
1991-01-21,1990,4,17,610.8,91,0.149,519.8,990.5,966.3,24.2,0.572,23.59,0.948,0.973,0.922,37.98,36.95,110.9,18625
1991-01-28,1990,4,18,698.7,97,0.139,601.7,990.5,966.7,23.8,0.71,23.1,0.954,0.98,0.935,43.35,42.46,127.4,21401.1
1991-02-04,1990,5,19,775.3,105,0.135,670.3,990.5,967,23.5,0.827,22.67,0.957,0.98,0.938,47.55,46.6,139.8,23487.4
1991-02-11,1990,5,20,885.7,137,0.155,748.7,990.5,967.4,23.1,0.933,22.12,0.956,0.979,0.936,45.8,44.3,150.2,25229.3
1991-02-18,1990,5,21,1100,137,0.125,963.3,990.5,968.2,22.3,1.3,20.99,0.956,0.98,0.937,47.32,46.11,184.4,30982.8
1991-02-25,1990,5,22,1511,180.7,0.118,1100,990.5,969.5,21,1.82,19.16,0.953,0.98,0.934,49.27,47.42,189.7,31868.4
1991-03-04,1990,6,23,2048,239,0.117,1100,990.5,971.2,19.3,1.87,17.42,0.949,0.98,0.93,44.6,43.71,174.8,29372.4
1991-03-11,1990,6,24,2266,183,0.0808,1100,990.5,971.7,18.8,1.87,16.88,0.948,0.98,0.929,43.15,42.29,169.1,28415.9
1991-03-18,1990,6,25,2302,183,0.0795,1100,990.5,971.8,18.7,1.87,16.8,0.947,0.98,0.928,42.92,42.06,168.2,28264.4
1991-03-25,1990,6,26,2186,183,0.0838,1100,990.5,971.5,19,1.87,17.08,0.948,0.98,0.929,43.67,42.8,171.2,28759.2
1991-04-01,1990,7,27,2016,217,0.108,1100,990.5,971.1,19.4,1.87,17.5,0.95,0.98,0.931,44.82,43.92,175.7,29517.1
1991-04-08,1990,7,28,1889,177.6,0.0938,1100,990.5,970.7,19.8,1.87,17.88,0.951,0.98,0.932,45.87,44.95,179.8,30206.5
1991-04-15,1990,7,29,1851,148,0.08,1100,990.5,970.6,19.9,1.87,18.01,0.951,0.98,0.932,46.19,45.27,181.1,30421.5
1991-04-22,1990,7,30,1759,148,0.0841,1100,990.5,970.3,20.2,1.87,18.3,0.952,0.98,0.933,46.98,46.04,184.1,30936.3
1991-04-29,1990,7,31,1676,179.4,0.107,1100,990.5,970.1,20.4,1.87,18.58,0.952,0.98,0.933,47.71,46.75,187,31416.8
1991-05-06,1990,8,32,1607,192,0.119,1100,990.5,969.8,20.7,1.86,18.81,0.952,0.98,0.933,48.31,47.35,189.4,31816.1
1991-05-13,1990,8,33,1539,192,0.125,1100,990.5,969.6,20.9,1.85,19.04,0.953,0.98,0.934,48.91,47.93,191.7,32206.1
1991-05-20,1990,8,34,1348,192,0.143,1087,990.5,969,21.5,1.72,19.78,0.954,0.98,0.935,50.29,48.2,192.8,32390.4
1991-05-27,1990,8,35,1142,183.1,0.16,958.9,990.5,968.3,22.2,1.27,20.88,0.956,0.98,0.937,46.91,45.97,183.9,30890.4
1991-06-03,1990,9,36,946.7,161,0.171,785.7,990.5,967.7,22.8,0.993,21.83,0.955,0.979,0.936,45.48,44.07,155.8,26169.7
1991-06-10,1990,9,37,735.3,161,0.22,574.3,990.5,966.8,23.7,0.675,22.98,0.952,0.976,0.929,41.03,40.07,120.2,20193.1
1991-06-17,1990,9,38,561.9,161,0.288,400.9,990.5,966.1,24.4,0.502,23.87,0.954,0.979,0.934,44.73,43.47,86.93,14604.8
1991-06-24,1990,9,39,476.4,161,0.339,315.4,990.5,965.7,24.8,0.373,24.38,0.942,0.971,0.915,35.53,34.49,68.98,11588.7
1991-07-01,1990,10,40,423.8,135,0.319,288.8,990.5,965.5,25,0.331,24.66,0.937,0.97,0.909,32.74,31.76,63.52,10671.4
1991-07-08,1990,10,41,389.9,119.6,0.306,270.3,990.5,965.3,25.2,0.302,24.85,0.933,0.97,0.905,30.74,29.82,59.63,10018.3
1991-07-15,1990,10,42,360.8,108,0.299,252.8,990.5,965.2,25.3,0.275,25.02,0.929,0.97,0.901,28.82,27.96,55.92,9394.05
1991-07-22,1990,10,43,338.9,108,0.319,230.9,990.5,965.1,25.4,0.27,25.14,0.928,0.971,0.902,30.16,28.86,50.84,8540.86
1991-07-29,1990,10,44,318.7,99.43,0.312,219.3,990.5,965,25.5,0.361,25.15,0.953,0.979,0.933,47.87,44.87,48.42,8134.81
1991-08-05,1990,11,45,301.5,96.14,0.319,205.3,990.5,964.9,25.6,0.357,25.23,0.956,0.98,0.937,48.57,47.24,47.24,7936.74
1991-08-12,1990,11,46,282.6,115,0.407,167.6,990.5,964.8,25.7,0.291,25.38,0.944,0.975,0.92,39.38,38.39,38.39,6448.89
1991-08-19,1990,11,47,266.4,115,0.432,151.4,990.5,964.8,25.7,0.263,25.47,0.939,0.97,0.911,35.51,34.45,34.45,5787.09
1991-08-26,1990,11,48,257,111.6,0.434,145.5,990.5,964.7,25.8,0.252,25.52,0.936,0.97,0.908,34.09,33.07,33.07,5556.49
1991-09-02,1990,12,49,241.7,91,0.377,150.7,990.5,964.7,25.8,0.259,25.59,0.938,0.97,0.91,35.49,34.43,34.43,5784.39
1991-09-09,1990,12,50,226,91,0.403,135,990.5,964.6,25.9,0.231,25.71,0.932,0.97,0.904,31.73,30.78,30.78,5170.57
1991-09-16,1990,12,51,211.8,91,0.43,120.8,990.5,964.5,26,0.205,25.82,0.925,0.97,0.898,28.31,27.46,27.46,4613.14
1991-09-23,1990,12,52,204.6,91,0.445,113.6,990.5,964.4,26.1,0.192,25.88,0.92,0.97,0.893,26.53,25.74,25.74,4324.04
1991-09-30,1990,12,53,201.5,75.57,0.375,126,990.5,964.4,26.1,0.213,25.88,0.928,0.97,0.9,29.67,28.78,28.78,4835.74
1991-10-07,1991,1,1,198.1,73,0.368,125.1,990.5,964.4,26.1,0.211,25.89,0.928,0.97,0.9,29.48,28.59,28.59,4803.49
1991-10-14,1991,1,2,195.7,73,0.373,122.7,990.5,964.4,26.1,0.206,25.88,0.927,0.97,0.899,28.85,27.99,27.99,4701.94
1991-10-21,1991,1,3,206.7,73,0.354,133.7,990.5,964.4,26.1,0.226,25.83,0.932,0.97,0.904,31.55,30.6,30.6,5141.62
1991-10-28,1991,1,4,223.4,81.57,0.364,141.9,990.5,964.5,26,0.242,25.72,0.935,0.97,0.907,33.46,32.45,32.45,5452.3
1991-11-04,1991,2,5,232.7,93,0.4,139.7,990.5,964.6,25.9,0.239,25.66,0.934,0.97,0.906,32.85,31.86,31.86,5353.19
1991-11-11,1991,2,6,258.5,93,0.36,165.5,990.5,964.7,25.8,0.285,25.48,0.943,0.974,0.919,39.01,38.01,38.01,6384.98
1991-11-18,1991,2,7,269.4,93,0.345,176.4,990.5,964.8,25.7,0.305,25.42,0.947,0.979,0.926,41.63,40.75,40.75,6845.49
1991-11-25,1991,2,8,300.7,94.57,0.314,206.2,990.5,964.9,25.6,0.358,25.24,0.956,0.98,0.937,48.78,47.4,47.4,7963.22
1991-12-02,1991,3,9,319,104,0.326,215,990.5,965,25.5,0.331,25.17,0.947,0.977,0.925,42.84,41.3,48.45,8140.1
1991-12-09,1991,3,10,453.7,104,0.24,349.7,990.5,965.6,24.9,0.42,24.45,0.943,0.974,0.919,39.41,37.61,75.23,12637.9
1991-12-16,1991,3,11,534.4,108,0.203,426.4,990.5,966,24.5,0.534,23.96,0.957,0.98,0.938,47.93,46.77,93.54,15715.1
1991-12-23,1991,3,12,484.1,118,0.244,366.1,990.5,965.8,24.7,0.445,24.28,0.95,0.978,0.93,41.41,40.52,81.03,13613.3
1991-12-30,1991,3,13,485.9,119.4,0.246,366.4,990.5,965.8,24.7,0.445,24.27,0.95,0.979,0.93,41.44,40.56,81.11,13626.6
1992-01-06,1991,4,14,515.2,111.7,0.217,403.5,990.5,965.9,24.6,0.499,24.08,0.955,0.98,0.936,45.49,44.45,88.89,14933.6
1992-01-13,1991,4,15,567.1,91,0.161,476.1,990.5,966.2,24.3,0.547,23.8,0.949,0.974,0.925,42.62,40.29,100.2,16835.6
1992-01-20,1991,4,16,604.2,91,0.151,513.2,990.5,966.3,24.2,0.56,23.62,0.947,0.971,0.92,37.54,36.46,109.4,18373.8
1992-01-27,1991,4,17,635.3,95,0.15,540.3,990.5,966.4,24.1,0.606,23.45,0.95,0.975,0.926,39.35,38.35,115,19327.7
1992-02-03,1991,5,18,656.5,105,0.16,551.5,990.5,966.5,24,0.627,23.35,0.951,0.976,0.928,40.02,39.06,117.2,19686.9
1992-02-10,1991,5,19,686.3,105,0.153,581.3,990.5,966.6,23.9,0.677,23.18,0.953,0.98,0.934,41.98,41.14,123.4,20732.4
1992-02-17,1991,5,20,720.3,96.43,0.134,623.8,990.5,966.8,23.7,0.747,22.97,0.956,0.98,0.937,44.77,43.88,131.6,22113.3
1992-02-24,1991,5,21,753.6,88.14,0.117,665.4,990.5,966.9,23.6,0.816,22.77,0.957,0.98,0.938,47.42,46.47,139.4,23421.4
1992-03-02,1991,6,22,794.2,107,0.135,687.2,990.5,967.1,23.4,0.857,22.57,0.957,0.98,0.938,48.52,47.21,141.6,23791.5
1992-03-09,1991,6,23,883.9,122.7,0.139,761.2,990.5,967.4,23.1,0.944,22.12,0.954,0.977,0.933,44.96,42.77,150.4,25269.6
1992-03-16,1991,6,24,906.7,122.7,0.135,784,990.5,967.5,23,0.948,22.03,0.953,0.977,0.931,40.35,39.41,157.7,26486.4
1992-03-23,1991,6,25,893,107,0.12,786,990.5,967.5,23,0.947,22.08,0.953,0.977,0.932,40.56,39.64,158.6,26637.4
1992-03-30,1991,6,26,889,119.9,0.135,769.2,990.5,967.5,23,0.959,22.08,0.954,0.978,0.933,45.36,43.03,151.5,25443.6
1992-04-06,1991,7,27,871.6,125,0.143,746.6,990.5,967.4,23.1,0.969,22.14,0.957,0.98,0.938,51.71,48.2,144.6,24292.8
1992-04-13,1991,7,28,857.9,125,0.146,732.9,990.5,967.3,23.2,0.942,22.23,0.957,0.98,0.938,50.95,48.2,144.6,24292.8
1992-04-20,1991,7,29,851.4,125,0.147,726.4,990.5,967.3,23.2,0.929,22.27,0.957,0.98,0.938,50.58,48.2,144.6,24292.8
1992-04-27,1991,7,30,849,134.4,0.159,714.5,990.5,967.3,23.2,0.909,22.3,0.957,0.98,0.938,49.83,48.05,144.2,24217.9
1992-05-04,1991,8,31,847.4,147,0.174,700.4,990.5,967.3,23.2,0.885,22.33,0.957,0.98,0.938,48.92,47.94,143.8,24162.6
1992-05-11,1991,8,32,832.4,147,0.177,685.4,990.5,967.2,23.3,0.859,22.41,0.957,0.98,0.938,48.07,47.11,141.3,23742.2
1992-05-18,1991,8,33,782.5,147,0.188,635.5,990.5,967,23.5,0.775,22.7,0.956,0.98,0.937,45.06,44.16,132.5,22257.7
1992-05-25,1991,8,34,676.2,147,0.218,529.2,990.5,966.6,23.9,0.596,23.3,0.949,0.973,0.923,38.22,37.21,111.6,18752.9
1992-06-01,1991,9,35,551.4,119,0.217,432.4,990.5,966.1,24.4,0.531,23.89,0.955,0.979,0.934,45.81,44.48,93.83,15763.5
1992-06-08,1991,9,36,475.4,119,0.251,356.4,990.5,965.7,24.8,0.431,24.33,0.949,0.976,0.926,40.33,39.39,78.78,13234.5
1992-06-15,1991,9,37,431.3,119,0.276,312.3,990.5,965.5,25,0.365,24.59,0.942,0.97,0.913,35.47,34.4,68.81,11559.5
1992-06-22,1991,9,38,394.4,119,0.302,275.4,990.5,965.4,25.1,0.31,24.82,0.934,0.97,0.906,31.32,30.38,60.75,10206.7
1992-06-29,1991,9,39,363.6,111.1,0.306,252.5,990.5,965.2,25.3,0.275,25.01,0.929,0.97,0.901,28.77,27.91,55.81,9376.45
1992-07-06,1991,10,40,341.9,108,0.316,233.9,990.5,965.1,25.4,0.252,25.14,0.924,0.97,0.896,26.62,25.83,51.65,8677.21
1992-07-13,1991,10,41,324.8,108,0.333,216.8,990.5,965,25.5,0.358,25.12,0.953,0.979,0.932,47.19,44.88,48.45,8139.71
1992-07-20,1991,10,42,307.8,108,0.351,199.8,990.5,964.9,25.6,0.349,25.21,0.954,0.98,0.935,47.15,46.16,46.16,7754.87
1992-07-27,1991,10,43,281.7,103.7,0.368,178,990.5,964.8,25.7,0.31,25.36,0.947,0.979,0.927,41.94,41.05,41.05,6895.96
1992-08-03,1991,11,44,270,93,0.344,177,990.5,964.8,25.7,0.306,25.41,0.947,0.979,0.927,41.76,40.89,40.89,6869.01
1992-08-10,1991,11,45,258.7,93,0.36,165.7,990.5,964.7,25.8,0.286,25.48,0.943,0.974,0.919,39.05,38.03,38.03,6389.69
1992-08-17,1991,11,46,247.2,93,0.376,154.2,990.5,964.7,25.8,0.266,25.55,0.94,0.97,0.912,36.3,35.22,35.22,5916.62
1992-08-24,1991,11,47,231.8,93,0.401,138.8,990.5,964.6,25.9,0.238,25.67,0.934,0.97,0.906,32.62,31.64,31.64,5316.22
1992-08-31,1991,11,48,217.1,75,0.345,142.1,990.5,964.5,26,0.242,25.76,0.935,0.97,0.907,33.56,32.56,32.56,5469.62
1992-09-07,1991,12,49,205,72,0.351,133,990.5,964.4,26.1,0.226,25.84,0.932,0.97,0.904,31.41,30.47,30.47,5119.37
1992-09-14,1991,12,50,199.6,72,0.361,127.6,990.5,964.4,26.1,0.216,25.88,0.929,0.97,0.902,30.1,29.2,29.2,4905.39
1992-09-21,1991,12,51,185.7,72,0.388,113.7,990.5,964.4,26.1,0.191,25.88,0.92,0.97,0.893,26.57,25.78,25.78,4330.57
1992-09-28,1991,12,52,171.9,60.57,0.352,111.3,990.5,964.5,26,0.185,25.86,0.919,0.97,0.891,25.94,25.16,25.16,4226.68
1992-10-05,1992,1,1,169.6,52,0.307,117.6,990.5,964.5,26,0.195,25.84,0.923,0.97,0.895,27.51,26.69,26.69,4483.77
1992-10-12,1992,1,2,164.4,52,0.316,112.4,990.5,964.5,26,0.185,25.84,0.919,0.97,0.892,26.2,25.41,25.41,4269.34
1992-10-19,1992,1,3,170.8,52,0.305,118.8,990.5,964.5,26,0.197,25.84,0.924,0.97,0.896,27.82,26.99,26.99,4533.84
1992-10-26,1992,1,4,181.8,54.14,0.298,127.7,990.5,964.4,26.1,0.213,25.85,0.929,0.97,0.901,30.09,29.18,29.18,4902.76
1992-11-02,1992,2,5,199.2,67,0.337,132.2,990.5,964.4,26.1,0.222,25.86,0.931,0.97,0.903,31.21,30.28,30.28,5086.77
1992-11-09,1992,2,6,203.7,67,0.329,136.7,990.5,964.4,26.1,0.231,25.85,0.933,0.97,0.905,32.33,31.36,31.36,5268.67
1992-11-16,1992,2,7,202.3,67,0.331,135.3,990.5,964.4,26.1,0.228,25.86,0.932,0.97,0.905,32,31.04,31.04,5215.27
1992-11-23,1992,2,8,212.8,67,0.316,145.8,990.5,964.5,26,0.247,25.78,0.936,0.972,0.91,34.51,33.54,33.54,5635.21
1992-11-30,1992,2,9,238.7,75.57,0.317,163.1,990.5,964.6,25.9,0.279,25.59,0.942,0.973,0.917,38.58,37.54,37.54,6306.68
1992-12-07,1992,3,10,257.2,69.29,0.272,187.9,990.5,964.7,25.8,0.323,25.45,0.95,0.978,0.929,44.58,42.97,42.97,7219.17
1992-12-14,1992,3,11,289.1,59,0.204,230.1,990.5,964.9,25.6,0.242,25.4,0.921,0.97,0.894,26.41,25.61,51.23,8606.44
1992-12-21,1992,3,12,316.9,59,0.187,257.9,990.5,965,25.5,0.277,25.24,0.93,0.97,0.902,29.67,28.78,57.56,9669.96
1992-12-28,1992,3,13,384,65,0.169,319,990.5,965.3,25.2,0.368,24.81,0.942,0.971,0.915,36.56,35.52,71.04,11935
1993-01-04,1992,4,14,378.7,73,0.193,305.7,990.5,965.3,25.2,0.349,24.86,0.94,0.97,0.912,35.04,33.99,67.97,11419.6
1993-01-11,1992,4,15,386.8,73,0.189,313.8,990.5,965.3,25.2,0.361,24.81,0.942,0.97,0.913,35.93,34.86,69.71,11711.8
1993-01-18,1992,4,16,422.8,73,0.173,349.8,990.5,965.5,25,0.415,24.58,0.947,0.976,0.925,39.94,38.98,77.97,13098.3
1993-01-25,1992,4,17,488.9,73,0.15,415.9,990.5,965.8,24.7,0.514,24.19,0.956,0.98,0.937,47.15,46.15,92.3,15505.9
1993-02-01,1992,5,18,543,85,0.157,458,990.5,966,24.5,0.549,23.91,0.954,0.977,0.932,46.03,44.11,98.2,16498
1993-02-08,1992,5,19,698.8,85,0.123,613.8,990.5,966.7,23.8,0.728,23.08,0.954,0.978,0.933,44.13,43.09,129.3,21719.7
1993-02-15,1992,5,20,875.2,92.43,0.105,782.8,990.5,967.4,23.1,0.947,22.15,0.954,0.978,0.933,42.42,41.08,157.4,26447.3
1993-02-22,1992,5,21,915.3,137,0.15,778.3,990.5,967.6,22.9,0.939,22,0.953,0.976,0.93,40,39.04,156.2,26234.7
1993-03-01,1992,6,22,943.6,129,0.137,814.6,990.5,967.7,22.8,1,21.82,0.954,0.979,0.934,41.59,40.73,162.9,27368.3
1993-03-08,1992,6,23,1007,129,0.128,878.1,990.5,967.9,22.6,1.11,21.47,0.955,0.98,0.936,44.16,43.28,173.1,29080.9
1993-03-15,1992,6,24,1154,129,0.112,1024,990.5,968.4,22.1,1.46,20.66,0.956,0.98,0.937,49.55,47.62,190.5,31997.4
1993-03-22,1992,6,25,1418,129,0.0916,1100,990.5,969.2,21.3,1.8,19.48,0.954,0.98,0.935,50.1,48.04,192.2,32281.8
1993-03-29,1992,6,26,1897,139.9,0.0739,1100,990.5,970.7,19.8,1.87,17.88,0.951,0.98,0.932,45.85,44.93,179.7,30194.5
1993-04-05,1992,7,27,2378,157.9,0.0662,1100,990.5,972,18.5,1.87,16.61,0.947,0.98,0.928,42.43,41.57,166.3,27934.2
1993-04-12,1992,7,28,2879,217,0.0756,1100,990.5,973.2,17.3,1.87,15.4,0.943,0.974,0.918,39.16,38.15,152.6,25638.6
1993-04-19,1992,7,29,3481,272.7,0.0781,1100,990.5,974.6,15.9,1.87,14.05,0.935,0.97,0.907,35.43,34.37,137.5,23094.9
1993-04-26,1992,7,30,3487,302.4,0.0869,1100,990.5,974.6,15.9,1.87,14.03,0.935,0.97,0.907,35.39,34.33,137.3,23071.1
1993-05-03,1992,8,31,3010,321,0.107,1100,990.5,973.5,17,1.87,15.09,0.941,0.972,0.915,38.3,37.25,149,25032.4
1993-05-10,1992,8,32,2586,321,0.124,1100,990.5,972.5,18,1.87,16.11,0.945,0.978,0.925,41.07,40.18,160.7,27002.3
1993-05-17,1992,8,33,2251,301.7,0.134,1100,990.5,971.7,18.8,1.87,16.92,0.948,0.98,0.929,43.25,42.39,169.5,28483.9
1993-05-24,1992,8,34,1900,276,0.145,1100,990.5,970.8,19.7,1.87,17.86,0.951,0.98,0.932,45.78,44.87,179.5,30150.7
1993-05-31,1992,8,35,1599,219.4,0.137,1100,990.5,969.8,20.7,1.86,18.83,0.952,0.98,0.933,48.37,47.38,189.5,31838.6
1993-06-07,1992,9,36,1338,210,0.158,1078,990.5,969,21.5,1.7,19.84,0.955,0.98,0.935,50.06,48.2,192.8,32390.4
1993-06-14,1992,9,37,1126,210,0.187,916.1,990.5,968.3,22.2,1.2,21,0.955,0.98,0.936,45.02,44.11,176.4,29642.8
1993-06-21,1992,9,38,902.6,210,0.234,692.6,990.5,967.5,23,0.887,22.1,0.956,0.98,0.937,47.78,45.93,137.8,23149.2
1993-06-28,1992,9,39,688.2,196.3,0.286,491.9,990.5,966.7,23.8,0.589,23.26,0.952,0.976,0.929,42.58,41.34,103.6,17409.6
1993-07-05,1992,10,40,534.7,186,0.349,348.7,990.5,966,24.5,0.424,24.07,0.948,0.974,0.923,38.99,38.01,76.01,12770
1993-07-12,1992,10,41,459,186,0.406,273,990.5,965.7,24.8,0.311,24.52,0.934,0.97,0.906,30.68,29.75,59.51,9997.66
1993-07-19,1992,10,42,407.8,149.6,0.366,258.2,990.5,965.4,25.1,0.287,24.78,0.931,0.97,0.903,29.2,28.32,56.65,9516.95
1993-07-26,1992,10,43,367.5,132.1,0.359,235.4,990.5,965.2,25.3,0.278,24.98,0.93,0.971,0.903,30.56,29.26,51.64,8675.62
1993-08-02,1992,11,44,335.1,115,0.343,220.1,990.5,965.1,25.4,0.341,25.08,0.948,0.977,0.926,43.91,41.6,48.76,8192.1
1993-08-09,1992,11,45,313.6,115,0.367,198.6,990.5,965,25.5,0.347,25.19,0.954,0.98,0.935,46.78,45.84,45.84,7700.33
1993-08-16,1992,11,46,290,115,0.397,175,990.5,964.9,25.6,0.305,25.34,0.946,0.978,0.926,41.15,40.26,40.26,6763.87
1993-08-23,1992,11,47,266.1,115,0.432,151.1,990.5,964.8,25.7,0.262,25.47,0.938,0.97,0.91,35.42,34.36,34.36,5772.7
1993-08-30,1992,11,48,244.1,97.86,0.4,146.3,990.5,964.7,25.8,0.252,25.59,0.937,0.97,0.909,34.39,33.36,33.36,5603.94
1993-09-06,1992,12,49,228.2,91,0.399,137.2,990.5,964.6,25.9,0.235,25.7,0.933,0.97,0.905,32.26,31.29,31.29,5256.96
1993-09-13,1992,12,50,215.8,91,0.422,124.8,990.5,964.5,26,0.212,25.79,0.928,0.97,0.9,29.3,28.42,28.42,4773.93
1993-09-20,1992,12,51,208.5,91,0.437,117.5,990.5,964.5,26,0.199,25.85,0.923,0.97,0.895,27.49,26.67,26.67,4479.77
1993-09-27,1992,12,52,202.2,83.29,0.411,118.9,990.5,964.4,26.1,0.201,25.88,0.924,0.97,0.896,27.88,27.05,27.05,4543.9
1993-10-04,1993,1,1,193.9,73,0.377,120.9,990.5,964.4,26.1,0.203,25.88,0.925,0.97,0.898,28.4,27.55,27.55,4628.57
1993-10-11,1993,1,2,190.8,73,0.383,117.8,990.5,964.4,26.1,0.198,25.88,0.923,0.97,0.896,27.6,26.78,26.78,4498.41
1993-10-18,1993,1,3,183.1,73,0.399,110.1,990.5,964.4,26.1,0.184,25.88,0.918,0.97,0.89,25.65,24.88,24.88,4180.35
1993-10-25,1993,1,4,179,73,0.409,106,990.5,964.4,26.1,0.177,25.88,0.915,0.97,0.887,24.62,23.88,23.88,4011.7
1993-11-01,1993,2,5,193.2,67,0.348,126.2,990.5,964.4,26.1,0.212,25.86,0.928,0.97,0.9,29.69,28.79,28.79,4837.53
1993-11-08,1993,2,6,187.7,67,0.357,120.7,990.5,964.4,26.1,0.202,25.87,0.925,0.97,0.897,28.34,27.49,27.49,4618.56
1993-11-15,1993,2,7,226.1,70.71,0.313,155.4,990.5,964.6,25.9,0.264,25.68,0.94,0.973,0.914,36.77,35.78,35.78,6011.83
1993-11-22,1993,2,8,267.8,93,0.348,174.8,990.5,964.8,25.7,0.302,25.43,0.946,0.977,0.924,41.24,40.29,40.29,6768.42
1993-11-29,1993,2,9,289.9,100.9,0.348,189,990.5,964.9,25.6,0.328,25.31,0.951,0.98,0.932,44.62,43.73,43.73,7345.92
1993-12-06,1993,3,10,297.6,96.29,0.323,201.3,990.5,964.9,25.6,0.328,25.28,0.949,0.979,0.928,43.71,42.46,45.97,7722.65
1993-12-13,1993,3,11,302.9,77,0.254,225.9,990.5,964.9,25.6,0.28,25.3,0.932,0.973,0.907,33.41,32.01,50.25,8442.42
1993-12-20,1993,3,12,326.6,77,0.236,249.6,990.5,965,25.5,0.266,25.2,0.928,0.97,0.901,28.64,27.78,55.55,9332.93
1993-12-27,1993,3,13,365,75.86,0.209,289.1,990.5,965.2,25.3,0.324,24.95,0.937,0.97,0.909,33.14,32.14,64.29,10800.5
1994-01-03,1993,4,14,426,73,0.172,353,990.5,965.5,25,0.42,24.56,0.948,0.976,0.925,40.3,39.34,78.68,13217.6
1994-01-10,1993,4,15,501,88.43,0.178,412.6,990.5,965.9,24.6,0.496,24.15,0.953,0.979,0.933,43.76,42.71,90.71,15240.1
1994-01-17,1993,4,16,581.1,91,0.157,490.1,990.5,966.2,24.3,0.523,23.76,0.945,0.97,0.917,35.98,34.9,104.7,17588.3
1994-01-24,1993,4,17,672.6,91,0.136,581.6,990.5,966.6,23.9,0.675,23.23,0.953,0.978,0.932,42.06,41.13,123.4,20731.4
1994-01-31,1993,4,18,743,103,0.139,640,990.5,966.9,23.6,0.776,22.85,0.956,0.98,0.937,45.72,44.81,134.4,22582.9
1994-02-07,1993,5,19,804.8,118.7,0.147,686.1,990.5,967.1,23.4,0.856,22.53,0.957,0.98,0.938,48.36,47.38,142.1,23881
1994-02-14,1993,5,20,880.3,137,0.156,743.3,990.5,967.4,23.1,0.935,22.14,0.956,0.979,0.935,47.61,45.52,147.7,24808.6
1994-02-21,1993,5,21,983.9,137,0.139,846.9,990.5,967.8,22.7,1.06,21.61,0.955,0.98,0.935,42.84,41.96,167.8,28198.6
1994-02-28,1993,5,22,1136,176.4,0.155,960.1,990.5,968.3,22.2,1.28,20.89,0.956,0.98,0.937,46.97,45.96,183.9,30887.6
1994-03-07,1993,6,23,1335,183,0.137,1092,990.5,969,21.5,1.74,19.81,0.954,0.98,0.935,50.63,48.2,192.8,32390.4
1994-03-14,1993,6,24,1557,183,0.118,1100,990.5,969.7,20.8,1.85,18.98,0.953,0.98,0.934,48.77,47.73,190.9,32072.5
1994-03-21,1993,6,25,1739,183,0.105,1100,990.5,970.3,20.2,1.87,18.37,0.952,0.98,0.933,47.16,46.22,184.9,31057.6
1994-03-28,1993,6,26,1802,197.6,0.11,1100,990.5,970.5,20,1.87,18.16,0.951,0.98,0.932,46.61,45.68,182.7,30696.9
1994-04-04,1993,7,27,1743,217,0.124,1100,990.5,970.3,20.2,1.87,18.35,0.952,0.98,0.933,47.11,46.17,184.7,31026.1
1994-04-11,1993,7,28,1579,148,0.0938,1100,990.5,969.7,20.8,1.86,18.9,0.952,0.98,0.933,48.54,47.57,190.3,31968.9
1994-04-18,1993,7,29,1407,148,0.105,1100,990.5,969.2,21.3,1.81,19.5,0.954,0.98,0.935,50.17,48.2,192.8,32390.4
1994-04-25,1993,7,30,1225,147.9,0.121,1067,990.5,968.6,21.9,1.62,20.28,0.955,0.98,0.936,50.67,48.18,192.7,32375.1
1994-05-02,1993,8,31,1049,147,0.141,902,990.5,968,22.5,1.16,21.29,0.956,0.98,0.936,44.96,44.06,176.2,29608.3
1994-05-09,1993,8,32,855.1,147,0.173,708.1,990.5,967.3,23.2,0.889,22.29,0.956,0.98,0.937,47.35,45.68,142.7,23975.5
1994-05-16,1993,8,33,657,147,0.225,510,990.5,966.5,24,0.596,23.38,0.951,0.976,0.928,41.76,40.45,107.8,18105.7
1994-05-23,1993,8,34,515.2,147,0.286,368.2,990.5,965.9,24.6,0.45,24.13,0.95,0.977,0.928,41.4,40.44,80.89,13588.9
1994-05-30,1993,8,35,438.7,127,0.289,311.7,990.5,965.6,24.9,0.364,24.56,0.942,0.97,0.913,35.35,34.29,68.59,11522.4
1994-06-06,1993,9,36,391.1,119,0.305,272.1,990.5,965.4,25.1,0.305,24.84,0.934,0.97,0.906,30.94,30.02,60.03,10085.4
1994-06-13,1993,9,37,354.6,119,0.336,235.6,990.5,965.2,25.3,0.277,25.05,0.93,0.971,0.903,30.64,29.35,51.82,8705.13
1994-06-20,1993,9,38,325.7,119,0.365,206.7,990.5,965,25.5,0.363,25.11,0.956,0.98,0.937,48.65,47.58,47.58,7992.85
1994-06-27,1993,9,39,305,114.3,0.375,190.8,990.5,964.9,25.6,0.334,25.24,0.952,0.98,0.933,44.93,44.03,44.03,7397.43
1994-07-04,1993,10,40,290.2,108,0.372,182.2,990.5,964.9,25.6,0.318,25.32,0.949,0.98,0.93,42.92,42.06,42.06,7066.67
1994-07-11,1993,10,41,279.8,108,0.386,171.8,990.5,964.8,25.7,0.299,25.38,0.945,0.977,0.923,40.43,39.49,39.49,6634.97
1994-07-18,1993,10,42,265,108,0.407,157,990.5,964.8,25.7,0.272,25.47,0.94,0.97,0.912,36.87,35.76,35.76,6008.39
1994-07-25,1993,10,43,260.5,108,0.414,152.5,990.5,964.7,25.8,0.265,25.49,0.939,0.97,0.911,35.81,34.74,34.74,5836.11
1994-08-01,1993,11,44,248.2,93,0.375,155.2,990.5,964.7,25.8,0.268,25.55,0.94,0.97,0.912,36.55,35.47,35.47,5958.49
1994-08-08,1993,11,45,233.2,93,0.399,140.2,990.5,964.6,25.9,0.241,25.66,0.934,0.97,0.906,32.96,31.98,31.98,5371.86
1994-08-15,1993,11,46,223,93,0.417,130,990.5,964.5,26,0.222,25.74,0.93,0.97,0.902,30.53,29.62,29.62,4975.67
1994-08-22,1993,11,47,210.4,93,0.442,117.4,990.5,964.5,26,0.2,25.84,0.923,0.97,0.895,27.47,26.64,26.64,4475.92
1994-08-29,1993,11,48,203.8,81,0.397,122.8,990.5,964.4,26.1,0.208,25.87,0.926,0.97,0.898,28.86,27.99,27.99,4702.65
1994-09-05,1993,12,49,196.2,72,0.367,124.2,990.5,964.4,26.1,0.21,25.88,0.927,0.97,0.899,29.23,28.35,28.35,4762.67
1994-09-12,1993,12,50,181.2,72,0.397,109.2,990.5,964.4,26.1,0.183,25.88,0.917,0.97,0.89,25.42,24.66,24.66,4142.69
1994-09-19,1993,12,51,170.6,72,0.423,98.56,990.5,964.5,26,0.164,25.88,0.917,0.968,0.888,22.93,22.2,22.2,3729.93
1994-09-26,1993,12,52,158.3,66.29,0.419,91.99,990.5,964.5,26,0.151,25.87,0.924,0.965,0.893,21.56,20.82,20.82,3497.26
1994-10-03,1994,1,1,157.9,52,0.33,105.9,990.5,964.5,26,0.174,25.84,0.915,0.97,0.887,24.55,23.81,23.81,4000.73
1994-10-10,1994,1,2,155.4,52,0.335,103.4,990.5,964.5,26,0.169,25.84,0.913,0.97,0.885,23.92,23.2,23.2,3898
1994-10-17,1994,1,3,148,52,0.352,95.99,990.5,964.5,26,0.156,25.85,0.917,0.968,0.888,22.31,21.59,21.59,3627.26
1994-10-24,1994,1,4,158.7,52,0.328,106.7,990.5,964.5,26,0.175,25.84,0.915,0.97,0.888,24.75,24.01,24.01,4033.28
1994-10-31,1994,1,5,157.3,50.29,0.32,107,990.5,964.5,26,0.175,25.84,0.915,0.97,0.888,24.82,24.07,24.07,4044.43
1994-11-07,1994,2,6,157.9,50,0.317,107.9,990.5,964.5,26,0.177,25.84,0.916,0.97,0.889,25.06,24.31,24.31,4083.65
1994-11-14,1994,2,7,165.8,50,0.302,115.8,990.5,964.5,26,0.191,25.84,0.922,0.97,0.894,27.06,26.25,26.25,4409.42
1994-11-21,1994,2,8,188.7,50,0.265,138.7,990.5,964.4,26.1,0.232,25.85,0.934,0.97,0.906,32.83,31.84,31.84,5349.86
1994-11-28,1994,2,9,194.4,55.14,0.283,139.2,990.5,964.4,26.1,0.234,25.85,0.934,0.97,0.906,32.98,31.99,31.99,5373.74
1994-12-05,1994,3,10,194.8,59,0.303,135.8,990.5,964.4,26.1,0.228,25.86,0.933,0.97,0.905,32.13,31.16,31.16,5235.64
1994-12-12,1994,3,11,234.6,59,0.253,175.6,990.5,964.6,25.9,0.299,25.6,0.946,0.976,0.924,41.72,40.76,40.76,6847.69
1994-12-19,1994,3,12,259.9,59,0.227,200.9,990.5,964.7,25.8,0.345,25.42,0.955,0.98,0.936,47.81,46.86,46.86,7872.01
1994-12-26,1994,3,13,268.7,61,0.227,207.7,990.5,964.8,25.7,0.336,25.39,0.951,0.979,0.93,45.5,44.43,47.96,8057.3
1995-01-02,1994,4,14,306.8,73,0.238,233.8,990.5,964.9,25.6,0.247,25.32,0.923,0.97,0.895,26.78,25.98,51.96,8729.34
1995-01-09,1994,4,15,322.9,73,0.226,249.9,990.5,965,25.5,0.266,25.22,0.928,0.97,0.901,28.69,27.83,55.65,9349.81
1995-01-16,1994,4,16,329.8,73,0.221,256.8,990.5,965,25.5,0.276,25.18,0.93,0.97,0.902,29.48,28.59,57.19,9607.8
1995-01-23,1994,4,17,357.7,73,0.204,284.7,990.5,965.2,25.3,0.317,24.99,0.936,0.97,0.908,32.66,31.68,63.36,10643.8
1995-01-30,1994,4,18,398,81.57,0.205,316.5,990.5,965.4,25.1,0.366,24.75,0.942,0.97,0.914,36.18,35.09,70.19,11791.9
1995-02-06,1994,5,19,431.7,85,0.197,346.7,990.5,965.5,25,0.411,24.55,0.947,0.975,0.923,39.51,38.53,77.06,12945.3
1995-02-13,1994,5,20,481.6,85,0.177,396.6,990.5,965.8,24.7,0.486,24.25,0.954,0.98,0.935,45,44.1,88.19,14816.7
1995-02-20,1994,5,21,519.7,85,0.164,434.7,990.5,965.9,24.6,0.544,24.02,0.957,0.98,0.938,48.99,47.42,94.83,15932.1
1995-02-27,1994,5,22,573.4,100.7,0.175,472.7,990.5,966.2,24.3,0.559,23.76,0.951,0.976,0.928,44.81,42.25,99.2,16666.4
1995-03-06,1994,6,23,643.8,107,0.166,536.8,990.5,966.5,24,0.604,23.42,0.95,0.974,0.925,39.02,38.01,114,19159.1
1995-03-13,1994,6,24,738,107,0.145,631,990.5,966.9,23.6,0.762,22.89,0.956,0.98,0.937,45.11,44.2,132.6,22278.6
1995-03-20,1994,6,25,849.1,107,0.126,742.1,990.5,967.3,23.2,0.929,22.27,0.956,0.979,0.936,47.76,45.63,148.2,24902.1
1995-03-27,1994,6,26,1033,112.1,0.109,921.3,990.5,968,22.5,1.19,21.31,0.956,0.98,0.937,45.97,44.99,180,30233.9
1995-04-03,1994,7,27,1226,125,0.102,1091,990.5,968.6,21.9,1.7,20.19,0.955,0.98,0.936,51.59,48.2,192.8,32390.4
1995-04-10,1994,7,28,1247,144.7,0.116,1098,990.5,968.7,21.8,1.74,20.09,0.955,0.98,0.936,51.66,48.2,192.8,32390.4
1995-04-17,1994,7,29,1213,138.1,0.114,1075,990.5,968.6,21.9,1.64,20.29,0.955,0.98,0.936,51.08,48.2,192.8,32390.4
1995-04-24,1994,7,30,1138,125,0.11,1013,990.5,968.3,22.2,1.4,20.76,0.956,0.98,0.937,49.29,47.83,191.3,32140.7
1995-05-01,1994,8,31,1036,147,0.142,889.4,990.5,968,22.5,1.14,21.35,0.956,0.98,0.937,44.49,43.6,174.4,29298.8
1995-05-08,1994,8,32,927.4,147,0.159,780.4,990.5,967.6,22.9,0.981,21.91,0.955,0.979,0.935,45.51,43.7,154.1,25896.9
1995-05-15,1994,8,33,744.8,147,0.199,597.8,990.5,966.9,23.6,0.712,22.91,0.953,0.977,0.931,42.59,41.61,124.8,20973.9
1995-05-22,1994,8,34,526.4,147,0.281,379.4,990.5,966,24.5,0.467,24.06,0.951,0.977,0.929,42.55,41.42,82.84,13917.9
1995-05-29,1994,8,35,416,131,0.314,285,990.5,965.5,25,0.325,24.7,0.937,0.97,0.908,32.34,31.37,62.73,10539.1
1995-06-05,1994,9,36,357,119,0.334,238,990.5,965.2,25.3,0.28,25.03,0.93,0.971,0.904,30.91,29.62,52.35,8794.92
1995-06-12,1994,9,37,327.2,119,0.364,208.2,990.5,965,25.5,0.365,25.1,0.956,0.98,0.937,49.01,47.31,47.31,7948.28
1995-06-19,1994,9,38,297.3,119,0.4,178.3,990.5,964.9,25.6,0.312,25.3,0.947,0.978,0.927,41.9,41,41,6887.48
1995-06-26,1994,9,39,272.9,115.9,0.425,157,990.5,964.8,25.7,0.274,25.44,0.94,0.97,0.913,36.83,35.74,35.74,6004.99
1995-07-03,1994,10,40,259.8,108,0.415,151.8,990.5,964.7,25.8,0.263,25.5,0.939,0.97,0.911,35.63,34.56,34.56,5805.49
1995-07-10,1994,10,41,247.3,108,0.437,139.3,990.5,964.7,25.8,0.241,25.58,0.934,0.97,0.906,32.64,31.66,31.66,5318.61
1995-07-17,1994,10,42,234.4,108,0.461,126.4,990.5,964.6,25.9,0.218,25.68,0.929,0.97,0.901,29.56,28.67,28.67,4817.24
1995-07-24,1994,10,43,225.7,108,0.479,117.7,990.5,964.6,25.9,0.202,25.74,0.923,0.97,0.895,27.43,26.6,26.6,4469.58
1995-07-31,1994,10,44,214.9,95.14,0.443,119.8,990.5,964.5,26,0.204,25.81,0.925,0.97,0.897,28.04,27.2,27.2,4568.85
1995-08-07,1994,11,45,207.2,93,0.449,114.2,990.5,964.4,26.1,0.194,25.86,0.921,0.97,0.893,26.66,25.86,25.86,4343.82
1995-08-14,1994,11,46,200.6,93,0.464,107.6,990.5,964.4,26.1,0.182,25.91,0.262,0.277,0.254,7.371,7.15,7.15,1201.12
1995-08-21,1994,11,47,189.3,93,0.492,96.25,990.5,964.4,26.1,0.162,25.92,0,0,0,0,0,0,0
1995-08-28,1994,11,48,173.8,84,0.483,89.79,990.5,964.5,26,0.15,25.9,0.391,0.415,0.379,9.818,9.516,9.516,1598.73
1995-09-04,1994,12,49,163.7,72,0.44,91.74,990.5,964.5,26,0.152,25.88,0.921,0.966,0.89,21.44,20.72,20.72,3480.3
1995-09-11,1994,12,50,156.2,72,0.461,84.19,990.5,964.5,26,0.138,25.87,0.931,0.963,0.896,19.88,19.14,19.14,3216.11
1995-09-18,1994,12,51,140.3,72,0.514,68.28,990.5,964.5,26,0.11,25.89,0.904,0.96,0.868,15.69,15.07,15.07,2531.19
1995-09-25,1994,12,52,136.1,69.14,0.508,66.94,990.5,964.5,26,0.107,25.89,0.767,0.823,0.736,13.21,12.68,12.68,2131.04
1995-10-02,1995,1,1,135.5,52,0.384,83.51,990.5,964.5,26,0.134,25.87,0.932,0.963,0.897,19.73,19,19,3191.33
1995-10-09,1995,1,2,139.3,52,0.374,87.35,990.5,964.5,26,0.141,25.86,0.927,0.964,0.894,20.52,19.79,19.79,3324.58
1995-10-16,1995,1,3,138.8,52,0.375,86.82,990.5,964.5,26,0.14,25.86,0.928,0.964,0.894,20.42,19.68,19.68,3306.33
1995-10-23,1995,1,4,135.9,52,0.383,83.89,990.5,964.5,26,0.134,25.87,0.931,0.963,0.897,19.81,19.07,19.07,3204.37
1995-10-30,1995,1,5,134.7,50.57,0.376,84.15,990.5,964.5,26,0.135,25.87,0.931,0.963,0.896,19.87,19.13,19.13,3213.88
1995-11-06,1995,2,6,138.8,50,0.361,88.84,990.5,964.5,26,0.143,25.86,0.925,0.965,0.892,20.82,20.1,20.1,3376.06
1995-11-13,1995,2,7,145.9,50,0.343,95.9,990.5,964.5,26,0.155,25.84,0.916,0.968,0.886,22.25,21.54,21.54,3618.17
1995-11-20,1995,2,8,171.8,50,0.294,121.8,990.5,964.5,26,0.202,25.84,0.924,0.97,0.896,28.56,27.71,27.71,4654.67
1995-11-27,1995,2,9,197.9,53.86,0.272,144.1,990.5,964.4,26.1,0.242,25.85,0.936,0.97,0.908,34.18,33.16,33.16,5570.77
1995-12-04,1995,3,10,221.8,59,0.266,162.8,990.5,964.5,26,0.277,25.69,0.942,0.973,0.917,38.66,37.63,37.63,6322.17
1995-12-11,1995,3,11,236.5,59,0.25,177.5,990.5,964.6,25.9,0.303,25.58,0.947,0.98,0.928,42.16,41.3,41.3,6938.77
1995-12-18,1995,3,12,235.7,59,0.25,176.7,990.5,964.6,25.9,0.301,25.58,0.947,0.98,0.928,41.97,41.13,41.13,6909.32
1995-12-25,1995,3,13,252.7,59,0.234,193.7,990.5,964.7,25.8,0.332,25.46,0.952,0.98,0.933,46.07,45.15,45.15,7585.7
1996-01-01,1995,4,14,286,73,0.256,213,990.5,964.8,25.7,0.323,25.33,0.946,0.977,0.925,42.39,41.09,48.48,8145.33
1996-01-08,1995,4,15,356.8,73,0.207,283.8,990.5,965.2,25.3,0.317,25,0.935,0.97,0.907,32.52,31.56,63.12,10603.8
1996-01-15,1995,4,16,428.7,73,0.17,355.7,990.5,965.5,25,0.424,24.55,0.948,0.977,0.927,40.6,39.68,79.36,13333.3
1996-01-22,1995,4,17,405.5,73,0.18,332.5,990.5,965.4,25.1,0.389,24.69,0.945,0.972,0.918,38.02,36.97,73.94,12421.6
1996-01-29,1995,4,18,414.7,79.86,0.192,334.9,990.5,965.5,25,0.393,24.64,0.945,0.972,0.919,38.24,37.18,74.35,12491.5
1996-02-05,1995,5,19,429.5,85,0.198,344.5,990.5,965.5,25,0.408,24.56,0.947,0.974,0.923,39.28,38.28,76.55,12861.1
1996-02-12,1995,5,20,469.2,85,0.181,384.2,990.5,965.7,24.8,0.468,24.32,0.953,0.98,0.934,43.65,42.78,85.56,14373.9
1996-02-19,1995,5,21,491.4,85,0.173,406.4,990.5,965.8,24.7,0.501,24.19,0.955,0.98,0.936,46.06,45.14,90.27,15165.7
1996-02-26,1995,5,22,516.6,94.43,0.182,422.2,990.5,965.9,24.6,0.526,24.05,0.957,0.98,0.937,47.63,46.67,93.35,15682
1996-03-04,1995,6,23,565.1,107,0.19,458.1,990.5,966.1,24.4,0.583,23.77,0.957,0.98,0.938,51.13,48.2,96.4,16195.2
1996-03-11,1995,6,24,604.9,107,0.177,497.9,990.5,966.3,24.2,0.539,23.64,0.946,0.97,0.918,36.4,35.31,105.9,17795.5
1996-03-18,1995,6,25,645.5,107,0.166,538.5,990.5,966.5,24,0.607,23.41,0.95,0.974,0.925,39.14,38.13,114.4,19219
1996-03-25,1995,6,26,690.1,107,0.155,583.1,990.5,966.7,23.8,0.682,23.16,0.953,0.979,0.934,42.08,41.21,123.6,20771.3
1996-04-01,1995,7,27,741.3,125,0.169,616.3,990.5,966.9,23.6,0.742,22.89,0.955,0.98,0.936,44.06,43.18,129.5,21762
1996-04-08,1995,7,28,774.6,125,0.161,649.6,990.5,967,23.5,0.798,22.7,0.957,0.98,0.938,46.12,45.2,135.6,22781.3
1996-04-15,1995,7,29,810.5,125,0.154,685.5,990.5,967.1,23.4,0.859,22.5,0.957,0.98,0.938,48.27,47.29,141.9,23836.6
1996-04-22,1995,7,30,840.9,125,0.149,715.9,990.5,967.3,23.2,0.91,22.33,0.957,0.98,0.938,50,48.2,144.6,24292.8
1996-04-29,1995,7,31,850.6,140.7,0.166,709.8,990.5,967.3,23.2,0.901,22.3,0.957,0.98,0.938,49.51,48.13,144.4,24256.9
1996-05-06,1995,8,32,832.8,147,0.177,685.8,990.5,967.2,23.3,0.86,22.41,0.957,0.98,0.938,48.09,47.13,141.4,23751.6
1996-05-13,1995,8,33,764.6,147,0.192,617.6,990.5,967,23.5,0.745,22.8,0.955,0.98,0.936,43.95,43.05,129.1,21696.7
1996-05-20,1995,8,34,620.7,147,0.238,473.7,990.5,966.4,24.1,0.552,23.57,0.951,0.975,0.927,41.41,40.25,101.1,16982.2
1996-05-27,1995,8,35,472.1,139,0.294,333.1,990.5,965.7,24.8,0.397,24.38,0.945,0.972,0.919,37.64,36.6,73.2,12297.1
1996-06-03,1995,9,36,398.9,119,0.299,279.9,990.5,965.4,25.1,0.316,24.79,0.935,0.97,0.907,31.82,30.87,61.74,10372.4
1996-06-10,1995,9,37,351.1,119,0.339,232.1,990.5,965.2,25.3,0.272,25.07,0.929,0.971,0.902,30.12,29.08,51.28,8614.44
1996-06-17,1995,9,38,320.7,119,0.371,201.7,990.5,965,25.5,0.354,25.14,0.955,0.98,0.936,47.49,46.45,46.45,7802.96
1996-06-24,1995,9,39,294.6,119,0.404,175.6,990.5,964.9,25.6,0.307,25.31,0.947,0.977,0.925,41.26,40.33,40.33,6776.15
1996-07-01,1995,10,40,274.2,108,0.394,166.2,990.5,964.8,25.7,0.289,25.41,0.943,0.974,0.919,39.09,38.08,38.08,6398.17
1996-07-08,1995,10,41,260.3,108,0.415,152.3,990.5,964.7,25.8,0.264,25.49,0.939,0.97,0.911,35.76,34.69,34.69,5827.31
1996-07-15,1995,10,42,252.2,108,0.428,144.2,990.5,964.7,25.8,0.25,25.54,0.936,0.97,0.908,33.81,32.8,32.8,5509.76
1996-07-22,1995,10,43,237.3,108,0.455,129.3,990.5,964.6,25.9,0.223,25.65,0.93,0.97,0.902,30.25,29.34,29.34,4928.82
1996-07-29,1995,10,44,225.7,99.43,0.44,126.2,990.5,964.6,25.9,0.216,25.73,0.928,0.97,0.9,29.57,28.68,28.68,4818.3
1996-08-05,1995,11,45,214.8,93,0.433,121.8,990.5,964.5,26,0.208,25.8,0.926,0.97,0.898,28.55,27.7,27.7,4652.81
1996-08-12,1995,11,46,203.9,93,0.456,110.9,990.5,964.4,26.1,0.188,25.89,0.787,0.831,0.764,22.26,21.59,21.59,3626.82
1996-08-19,1995,11,47,196.2,93,0.474,103.2,990.5,964.4,26.1,0.175,25.92,0,0,0,0,0,0,0
1996-08-26,1995,11,48,185.8,90,0.484,95.78,990.5,964.4,26.1,0.161,25.91,0.131,0.139,0.127,3.524,3.418,3.418,574.283
1996-09-02,1995,12,49,173,72,0.416,101,990.5,964.5,26,0.168,25.88,0.913,0.969,0.885,23.41,22.7,22.7,3813
1996-09-09,1995,12,50,160,72,0.45,87.99,990.5,964.5,26,0.145,25.87,0.926,0.964,0.893,20.67,19.94,19.94,3350.01
1996-09-16,1995,12,51,153.6,72,0.469,81.6,990.5,964.5,26,0.134,25.87,0.934,0.962,0.898,19.34,18.6,18.6,3124.9
1996-09-23,1995,12,52,139.6,72,0.516,67.6,990.5,964.5,26,0.109,25.89,0.776,0.823,0.745,13.51,12.97,12.97,2178.27
1996-09-30,1995,12,53,134.6,54.86,0.407,79.75,990.5,964.5,26,0.127,25.87,0.927,0.962,0.891,18.78,18.06,18.06,3034.06
1996-10-07,1996,1,1,135.6,52,0.384,83.55,990.5,964.5,26,0.134,25.87,0.932,0.962,0.897,19.75,19.01,19.01,3193.13
1996-10-14,1996,1,2,142.9,52,0.365,90.87,990.5,964.5,26,0.147,25.86,0.923,0.966,0.892,21.26,20.53,20.53,3449.35
1996-10-21,1996,1,3,149.5,52,0.348,97.5,990.5,964.5,26,0.159,25.84,0.914,0.968,0.885,22.59,21.88,21.88,3675.92
1996-10-28,1996,1,4,147.4,51.14,0.347,96.25,990.5,964.5,26,0.156,25.84,0.916,0.968,0.887,22.35,21.64,21.64,3634.78
1996-11-04,1996,2,5,150.3,50,0.332,100.3,990.5,964.5,26,0.163,25.84,0.913,0.969,0.885,23.21,22.5,22.5,3779.33
1996-11-11,1996,2,6,162,50,0.31,112,990.5,964.5,26,0.184,25.84,0.919,0.97,0.891,26.1,25.32,25.32,4253.4
1996-11-18,1996,2,7,176.9,50,0.283,126.9,990.5,964.4,26.1,0.211,25.84,0.929,0.97,0.901,29.88,28.99,28.99,4869.87
1996-11-25,1996,2,8,183.5,51.29,0.28,132.2,990.5,964.4,26.1,0.221,25.85,0.931,0.97,0.903,31.22,30.28,30.28,5087.08
1996-12-02,1996,3,9,195.7,59,0.301,136.7,990.5,964.4,26.1,0.23,25.86,0.933,0.97,0.905,32.34,31.37,31.37,5270.29
1996-12-09,1996,3,10,208.4,59,0.283,149.4,990.5,964.5,26,0.253,25.79,0.938,0.97,0.91,35.45,34.41,34.41,5780.11
1996-12-16,1996,3,11,238.9,59,0.247,179.9,990.5,964.6,25.9,0.307,25.56,0.948,0.979,0.928,42.75,41.85,41.85,7030.21
1996-12-23,1996,3,12,264.4,59,0.224,205.4,990.5,964.8,25.7,0.331,25.41,0.95,0.979,0.929,44.92,43.36,46.92,7883.01
1996-12-30,1996,3,13,315.1,69,0.219,246.1,990.5,965,25.5,0.263,25.26,0.926,0.97,0.898,28.23,27.38,54.77,9200.54
1997-01-06,1996,4,14,370.4,73,0.198,297.4,990.5,965.3,25.2,0.336,24.91,0.939,0.97,0.91,34.09,33.07,66.14,11110.7
1997-01-13,1996,4,15,417.8,73,0.176,344.8,990.5,965.5,25,0.408,24.61,0.947,0.974,0.922,39.39,38.39,76.77,12897.6
1997-01-20,1996,4,16,463,73,0.158,390,990.5,965.7,24.8,0.475,24.34,0.953,0.98,0.934,44.38,43.49,86.98,14611.9
1997-01-27,1996,4,17,526.1,76.43,0.145,449.7,990.5,966,24.5,0.55,23.98,0.956,0.979,0.935,47.94,46.01,97.02,16298.8
1997-02-03,1996,5,18,661,85,0.13,576,990.5,966.5,24,0.665,23.29,0.952,0.976,0.93,41.7,40.73,122.2,20530.2
1997-02-10,1996,5,19,777.1,102.1,0.131,674.9,990.5,967,23.5,0.834,22.66,0.958,0.98,0.938,47.87,46.91,140.7,23643.4
1997-02-17,1996,5,20,774.7,105,0.135,669.7,990.5,967,23.5,0.826,22.67,0.957,0.98,0.938,47.53,46.58,139.7,23476.7
1997-02-24,1996,5,21,769,105.6,0.138,663.4,990.5,967,23.5,0.816,22.71,0.957,0.98,0.938,47.14,46.2,138.6,23285
1997-03-03,1996,6,22,791.6,107,0.135,684.6,990.5,967.1,23.4,0.853,22.58,0.957,0.98,0.938,48.37,47.31,141.9,23845.6
1997-03-10,1996,6,23,863.7,107,0.124,756.7,990.5,967.4,23.1,0.943,22.2,0.955,0.979,0.935,46.64,44.59,150.8,25339.7
1997-03-17,1996,6,24,960.6,116.4,0.121,844.2,990.5,967.7,22.8,1.05,21.71,0.955,0.98,0.936,42.9,42.04,168.1,28249
1997-03-24,1996,6,25,1033,129,0.125,904.2,990.5,968,22.5,1.16,21.34,0.956,0.98,0.937,45.22,44.31,177.3,29779.6
1997-03-31,1996,6,26,1136,145.3,0.128,991.2,990.5,968.3,22.2,1.35,20.82,0.956,0.98,0.937,48.36,47.23,188.9,31740.9
1997-04-07,1996,7,27,1225,148,0.121,1076,990.5,968.6,21.9,1.65,20.24,0.955,0.98,0.936,51,48.2,192.8,32390.4
1997-04-14,1996,7,28,1283,148,0.115,1100,990.5,968.8,21.7,1.76,19.95,0.955,0.98,0.936,51.38,48.2,192.8,32390.4
1997-04-21,1996,7,29,1318,148,0.112,1100,990.5,968.9,21.6,1.77,19.83,0.955,0.98,0.935,51.05,48.2,192.8,32390.4
1997-04-28,1996,7,30,1368,173.1,0.127,1100,990.5,969.1,21.4,1.78,19.66,0.954,0.98,0.935,50.58,48.2,192.8,32390.4
1997-05-05,1996,8,31,1388,192,0.138,1100,990.5,969.1,21.4,1.79,19.59,0.954,0.98,0.935,50.41,48.2,192.8,32390.4
1997-05-12,1996,8,32,1353,192,0.142,1100,990.5,969,21.5,1.77,19.72,0.954,0.98,0.935,50.75,48.2,192.8,32390.4
1997-05-19,1996,8,33,1270,192,0.151,1077,990.5,968.7,21.8,1.66,20.09,0.955,0.98,0.936,50.7,48.2,192.8,32390.4
1997-05-26,1996,8,34,1182,187.6,0.159,994.7,990.5,968.5,22,1.35,20.67,0.956,0.98,0.937,48.19,47.21,188.8,31725
1997-06-02,1996,9,35,1027,161,0.157,866.3,990.5,968,22.5,1.1,21.42,0.955,0.98,0.936,43.44,42.55,170.2,28594.6
1997-06-09,1996,9,36,841.7,161,0.192,680.7,990.5,967.3,23.2,0.845,22.39,0.956,0.979,0.936,45.66,44.42,138.8,23316.1
1997-06-16,1996,9,37,636,161,0.255,475,990.5,966.4,24.1,0.572,23.49,0.953,0.977,0.931,43.93,42.59,101,16973.5
1997-06-23,1996,9,38,497.1,161,0.325,336.1,990.5,965.8,24.7,0.404,24.26,0.946,0.973,0.92,37.8,36.8,73.6,12364
1997-06-30,1996,9,39,421.1,138.7,0.329,282.4,990.5,965.5,25,0.322,24.68,0.936,0.97,0.908,32,31.04,62.07,10428.3
1997-07-07,1996,10,40,373,123.4,0.33,249.6,990.5,965.3,25.2,0.272,24.96,0.929,0.97,0.901,28.37,27.52,55.03,9245.36
1997-07-14,1996,10,41,342,108,0.316,234,990.5,965.1,25.4,0.252,25.14,0.924,0.97,0.896,26.63,25.84,51.67,8680.71
1997-07-21,1996,10,42,313.1,108,0.345,205.1,990.5,965,25.5,0.358,25.18,0.956,0.98,0.936,48.38,46.96,46.96,7889.87
1997-07-28,1996,10,43,285,101.6,0.356,183.4,990.5,964.8,25.7,0.319,25.34,0.949,0.98,0.93,43.27,42.4,42.4,7123.47
1997-08-04,1996,11,44,263.6,93,0.353,170.6,990.5,964.8,25.7,0.295,25.45,0.945,0.977,0.923,40.22,39.28,39.28,6599.02
1997-08-11,1996,11,45,240.1,93,0.388,147.1,990.5,964.6,25.9,0.253,25.61,0.937,0.97,0.909,34.63,33.59,33.59,5642.7
1997-08-18,1996,11,46,229.1,93,0.406,136.1,990.5,964.6,25.9,0.233,25.69,0.933,0.97,0.905,31.99,31.03,31.03,5212.82
1997-08-25,1996,11,47,214.8,93,0.433,121.8,990.5,964.5,26,0.208,25.8,0.926,0.97,0.898,28.53,27.68,27.68,4649.86
1997-09-01,1996,12,48,205.9,72,0.35,133.9,990.5,964.4,26.1,0.227,25.84,0.932,0.97,0.904,31.62,30.67,30.67,5153.27
1997-09-08,1996,12,49,198.9,72,0.362,126.9,990.5,964.4,26.1,0.215,25.88,0.929,0.97,0.901,29.93,29.03,29.03,4876.74
1997-09-15,1996,12,50,189.2,72,0.381,117.2,990.5,964.4,26.1,0.197,25.88,0.923,0.97,0.895,27.44,26.62,26.62,4471.63
1997-09-22,1996,12,51,187.1,72,0.385,115.1,990.5,964.4,26.1,0.194,25.88,0.921,0.97,0.894,26.92,26.11,26.11,4386.55
1997-09-29,1996,12,52,179,57.71,0.323,121.2,990.5,964.4,26.1,0.202,25.86,0.925,0.97,0.897,28.45,27.6,27.6,4636.74
1997-10-06,1997,1,1,170.3,52,0.305,118.3,990.5,964.5,26,0.196,25.84,0.924,0.97,0.896,27.7,26.87,26.87,4513.67
1997-10-13,1997,1,2,161.3,52,0.322,109.3,990.5,964.5,26,0.18,25.84,0.917,0.97,0.89,25.4,24.63,24.63,4138.54
1997-10-20,1997,1,3,161.8,52,0.322,109.8,990.5,964.5,26,0.181,25.84,0.917,0.97,0.89,25.52,24.75,24.75,4158.82
1997-10-27,1997,1,4,161,51.43,0.32,109.5,990.5,964.5,26,0.18,25.84,0.917,0.97,0.89,25.46,24.7,24.7,4148.96
1997-11-03,1997,2,5,171.8,50,0.292,121.8,990.5,964.5,26,0.202,25.84,0.925,0.97,0.898,28.57,27.71,27.71,4655.01
1997-11-10,1997,2,6,168.4,64.57,0.384,103.8,990.5,964.5,26,0.171,25.87,0.914,0.97,0.887,24.09,23.36,23.36,3924.36
1997-11-17,1997,2,7,184.4,59.71,0.324,124.6,990.5,964.4,26.1,0.208,25.86,0.927,0.97,0.899,29.31,28.43,28.43,4775.71
1997-11-24,1997,2,8,200.9,50,0.249,150.9,990.5,964.4,26.1,0.254,25.83,0.938,0.97,0.91,35.86,34.79,34.79,5844.62
1997-12-01,1997,3,9,215.2,59,0.275,156.2,990.5,964.5,26,0.265,25.74,0.94,0.971,0.913,37.07,36.02,36.02,6050.57
1997-12-08,1997,3,10,243.6,59,0.242,184.6,990.5,964.7,25.8,0.315,25.52,0.949,0.98,0.93,43.87,42.98,42.98,7221.03
