date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
1997-12-15,1997,3,11,308.2,59,0.195,249.2,990.5,965,25.5,0.309,25.24,0.938,0.974,0.913,35.96,34.8,55.96,9401.97
1997-12-22,1997,3,12,376.1,59,0.158,317.1,990.5,965.3,25.2,0.364,24.86,0.942,0.972,0.916,36.39,35.39,70.78,11891.3
1997-12-29,1997,3,13,422.8,77.29,0.182,345.5,990.5,965.5,25,0.409,24.59,0.947,0.975,0.923,39.44,38.45,76.91,12920.7
1998-01-05,1997,4,14,490.3,91,0.186,399.3,990.5,965.8,24.7,0.491,24.2,0.954,0.98,0.935,45.22,44.32,88.63,14890
1998-01-12,1997,4,15,563.2,91,0.162,472.2,990.5,966.1,24.4,0.573,23.8,0.955,0.978,0.935,46.99,45.32,101.5,17058.5
1998-01-19,1997,4,16,692,111.7,0.161,580.3,990.5,966.7,23.8,0.676,23.16,0.953,0.979,0.933,41.87,41.01,123,20666.6
1998-01-26,1997,4,17,730.1,122.4,0.168,607.7,990.5,966.8,23.7,0.724,22.96,0.955,0.98,0.936,43.54,42.67,128,21507
1998-02-02,1997,5,18,794.4,137,0.173,657.4,990.5,967.1,23.4,0.81,22.61,0.956,0.98,0.937,46.46,45.43,136.3,22896.2
1998-02-09,1997,5,19,899.7,137,0.152,762.7,990.5,967.5,23,0.946,22.06,0.955,0.978,0.933,44.84,43.03,151.5,25446.7
1998-02-16,1997,5,20,1214,137,0.116,987.3,990.5,968.6,21.9,1.43,20.49,0.955,0.98,0.936,47.13,45.78,183.1,30764.8
1998-02-23,1997,5,21,1967,151.6,0.0768,1100,990.5,970.9,19.6,1.87,17.7,0.95,0.98,0.931,45.37,44.46,177.8,29876.8
1998-03-02,1997,6,22,2345,239,0.102,1100,990.5,971.9,18.6,1.87,16.69,0.947,0.98,0.928,42.63,41.78,167.1,28077.6
1998-03-09,1997,6,23,2381,239,0.1,1100,990.5,972,18.5,1.87,16.61,0.947,0.98,0.928,42.4,41.56,166.2,27925.6
1998-03-16,1997,6,24,2532,223,0.0885,1100,990.5,972.4,18.1,1.87,16.24,0.946,0.979,0.926,41.42,40.55,162.2,27249
1998-03-23,1997,6,25,3072,183,0.0597,1100,990.5,973.7,16.8,1.87,14.95,0.94,0.972,0.914,37.92,36.85,147.4,24766.2
1998-03-30,1997,6,26,3476,263,0.0754,1100,990.5,974.6,15.9,1.87,14.06,0.935,0.97,0.907,35.46,34.4,137.6,23114.5
1998-04-06,1997,7,27,3465,295,0.0852,1100,990.5,974.5,16,1.87,14.08,0.935,0.97,0.907,35.52,34.46,137.8,23154.9
1998-04-13,1997,7,28,3261,295,0.0905,1100,990.5,974.1,16.4,1.87,14.51,0.938,0.97,0.91,36.71,35.61,142.4,23931.1
1998-04-20,1997,7,29,3196,295,0.0923,1100,990.5,974,16.5,1.87,14.65,0.939,0.97,0.911,37.1,35.98,143.9,24180.8
1998-04-27,1997,7,30,3095,306.1,0.099,1100,990.5,973.7,16.8,1.87,14.88,0.94,0.971,0.913,37.75,36.66,146.6,24634.2
1998-05-04,1997,8,31,2889,321,0.111,1100,990.5,973.2,17.3,1.87,15.38,0.943,0.974,0.918,39.09,38.08,152.3,25589.8
1998-05-11,1997,8,32,2620,321,0.123,1100,990.5,972.6,17.9,1.87,16.03,0.945,0.978,0.924,40.86,39.95,159.8,26848.8
1998-05-18,1997,8,33,2329,321,0.138,1100,990.5,971.9,18.6,1.87,16.73,0.947,0.98,0.928,42.74,41.89,167.5,28147.2
1998-05-25,1997,8,34,2029,321,0.159,1100,990.5,971.1,19.4,1.87,17.48,0.95,0.98,0.931,44.77,43.87,175.5,29482.4
1998-06-01,1997,9,35,1654,257,0.156,1100,990.5,970,20.5,1.86,18.65,0.952,0.98,0.933,47.9,46.91,187.6,31520.3
1998-06-08,1997,9,36,1324,230.1,0.174,1074,990.5,968.9,21.6,1.67,19.91,0.955,0.98,0.936,50.02,48.13,192.5,32344.5
1998-06-15,1997,9,37,1102,210,0.192,891.8,990.5,968.2,22.3,1.17,21.11,0.955,0.98,0.936,45.9,44.53,171.2,28769
1998-06-22,1997,9,38,848.4,210,0.248,638.4,990.5,967.3,23.2,0.792,22.41,0.955,0.98,0.936,44.63,43.58,130.8,21966.2
1998-06-29,1997,9,39,699.5,192.9,0.276,506.7,990.5,966.7,23.8,0.597,23.21,0.951,0.974,0.927,41.27,40.08,106.5,17886.2
1998-07-06,1997,10,40,587.2,186,0.318,401.2,990.5,966.2,24.3,0.503,23.76,0.954,0.979,0.935,44.59,43.67,87.33,14671.6
1998-07-13,1997,10,41,511,186,0.364,325,990.5,965.9,24.6,0.389,24.21,0.944,0.971,0.917,36.44,35.37,70.74,11884.3
1998-07-20,1997,10,42,468.3,186,0.398,282.3,990.5,965.7,24.8,0.325,24.47,0.936,0.97,0.908,31.71,30.76,61.52,10335.7
1998-07-27,1997,10,43,429.9,177.1,0.412,252.7,990.5,965.5,25,0.281,24.68,0.93,0.97,0.902,28.44,27.58,55.17,9268.38
1998-08-03,1997,11,44,398.1,155,0.39,243.1,990.5,965.4,25.1,0.288,24.82,0.932,0.971,0.906,31.31,30.01,53.13,8925.14
1998-08-10,1997,11,45,361.8,155,0.429,206.8,990.5,965.2,25.3,0.365,24.93,0.956,0.98,0.937,48.32,47.03,47.03,7901.5
1998-08-17,1997,11,46,337.9,155,0.459,182.9,990.5,965.1,25.4,0.322,25.09,0.949,0.98,0.93,42.71,41.84,41.84,7029.39
1998-08-24,1997,11,47,316.2,155,0.491,161.2,990.5,965,25.5,0.283,25.24,0.942,0.973,0.916,37.57,36.56,36.56,6141.56
1998-08-31,1997,11,48,285.3,123.3,0.432,162,990.5,964.8,25.7,0.282,25.38,0.942,0.973,0.916,37.99,36.96,36.96,6209.67
1998-09-07,1997,12,49,262.1,118,0.45,144.1,990.5,964.7,25.8,0.249,25.5,0.936,0.97,0.908,33.74,32.73,32.73,5498.79
1998-09-14,1997,12,50,241.4,118,0.489,123.4,990.5,964.6,25.9,0.212,25.64,0.927,0.97,0.899,28.77,27.91,27.91,4688.7
1998-09-21,1997,12,51,224.8,118,0.525,106.8,990.5,964.5,26,0.182,25.77,0.917,0.97,0.889,24.74,23.99,23.99,4029.77
1998-09-28,1997,12,52,208.8,92.29,0.442,116.5,990.5,964.5,26,0.197,25.85,0.928,0.968,0.899,27.44,26.58,26.58,4465.08
1998-10-05,1998,1,1,202.8,73,0.36,129.8,990.5,964.4,26.1,0.219,25.86,0.93,0.97,0.902,30.63,29.71,29.71,4990.77
1998-10-12,1998,1,2,199.5,73,0.366,126.5,990.5,964.4,26.1,0.213,25.88,0.929,0.97,0.901,29.83,28.94,28.94,4861.19
1998-10-19,1998,1,3,195.3,73,0.374,122.3,990.5,964.4,26.1,0.206,25.88,0.926,0.97,0.899,28.77,27.9,27.9,4687.57
1998-10-26,1998,1,4,179.4,72.14,0.403,107.2,990.5,964.4,26.1,0.179,25.88,0.916,0.97,0.889,24.95,24.19,24.19,4064.71
1998-11-02,1998,2,5,173,67,0.388,106,990.5,964.5,26,0.176,25.87,0.915,0.97,0.887,24.6,23.87,23.87,4009.42
1998-11-09,1998,2,6,193.7,67,0.347,126.7,990.5,964.4,26.1,0.213,25.87,0.928,0.97,0.9,29.84,28.95,28.95,4863.01
1998-11-16,1998,2,7,204.2,67,0.328,137.2,990.5,964.4,26.1,0.231,25.84,0.933,0.97,0.905,32.45,31.48,31.48,5288.8
1998-11-23,1998,2,8,211.2,67,0.317,144.2,990.5,964.5,26,0.244,25.79,0.936,0.97,0.908,34.13,33.11,33.11,5562.08
1998-11-30,1998,2,9,267.4,60.14,0.228,207.3,990.5,964.8,25.7,0.288,25.45,0.938,0.974,0.914,36.81,35.77,47.08,7909.34
1998-12-07,1998,3,10,309.6,66.71,0.214,242.9,990.5,964.9,25.6,0.257,25.29,0.926,0.97,0.898,27.89,27.05,54.11,9090.27
1998-12-14,1998,3,11,344.9,77,0.224,267.9,990.5,965.1,25.4,0.293,25.08,0.932,0.97,0.904,30.72,29.8,59.6,10012
1998-12-21,1998,3,12,392.7,77,0.196,315.7,990.5,965.4,25.1,0.364,24.77,0.942,0.97,0.914,36.13,35.05,70.09,11775.5
1998-12-28,1998,3,13,443.8,83,0.187,360.8,990.5,965.6,24.9,0.433,24.47,0.949,0.978,0.928,41.09,40.17,80.35,13498.3
1999-01-04,1998,4,14,494.1,91,0.184,403.1,990.5,965.8,24.7,0.497,24.18,0.955,0.98,0.936,45.64,44.73,89.46,15028.6
1999-01-11,1998,4,15,587.2,91,0.155,496.2,990.5,966.2,24.3,0.564,23.7,0.95,0.974,0.926,41.31,39.91,106,17801
1999-01-18,1998,4,16,638.8,107.6,0.168,531.3,990.5,966.5,24,0.593,23.45,0.949,0.973,0.924,38.66,37.62,112.9,18960.4
1999-01-25,1998,4,17,729.1,120,0.165,609.1,990.5,966.8,23.7,0.726,22.96,0.955,0.98,0.936,43.64,42.76,128.3,21550
1999-02-01,1998,5,18,794.4,137,0.173,657.4,990.5,967.1,23.4,0.81,22.61,0.957,0.98,0.938,46.48,45.55,136.7,22957.9
1999-02-08,1998,5,19,885.5,137,0.155,748.5,990.5,967.4,23.1,0.944,22.11,0.956,0.979,0.936,47.86,45.67,148.3,24908.5
1999-02-15,1998,5,20,1019,137,0.135,882,990.5,967.9,22.6,1.12,21.44,0.955,0.98,0.936,44.24,43.34,173.4,29125.1
1999-02-22,1998,5,21,1319,137,0.105,1089,990.5,968.9,21.6,1.72,19.87,0.955,0.98,0.935,50.62,48.19,192.8,32383.6
1999-03-01,1998,6,22,1840,183,0.1,1100,990.5,970.6,19.9,1.87,18.06,0.951,0.98,0.932,46.31,45.38,181.5,30496.7
1999-03-08,1998,6,23,2262,183,0.081,1100,990.5,971.7,18.8,1.87,16.89,0.948,0.98,0.929,43.18,42.31,169.2,28433.6
1999-03-15,1998,6,24,2449,183,0.0747,1100,990.5,972.2,18.3,1.87,16.44,0.946,0.98,0.927,41.96,41.12,164.5,27633.2
1999-03-22,1998,6,25,2504,183,0.0731,1100,990.5,972.3,18.2,1.87,16.31,0.946,0.979,0.927,41.61,40.75,163,27386.5
1999-03-29,1998,6,26,2620,202.4,0.0772,1100,990.5,972.6,17.9,1.87,16.03,0.945,0.978,0.924,40.85,39.95,159.8,26845.8
1999-04-05,1998,7,27,2718,217,0.0798,1100,990.5,972.8,17.7,1.87,15.79,0.944,0.976,0.922,40.21,39.27,157.1,26386.2
1999-04-12,1998,7,28,2881,217,0.0754,1100,990.5,973.2,17.3,1.87,15.4,0.943,0.974,0.918,39.15,38.14,152.6,25628.7
1999-04-19,1998,7,29,3197,217,0.068,1100,990.5,974,16.5,1.87,14.66,0.939,0.971,0.911,37.12,36.03,144.1,24211.4
1999-04-26,1998,7,30,3370,246.7,0.0733,1100,990.5,974.3,16.2,1.87,14.28,0.937,0.97,0.909,36.07,34.99,140,23514.1
1999-05-03,1998,8,31,3208,321,0.1,1100,990.5,974,16.5,1.87,14.63,0.939,0.97,0.911,37.04,35.94,143.8,24154.9
1999-05-10,1998,8,32,2899,321,0.111,1100,990.5,973.3,17.2,1.87,15.36,0.942,0.974,0.918,39.03,38.01,152,25543.8
1999-05-17,1998,8,33,2537,321,0.127,1100,990.5,972.4,18.1,1.87,16.23,0.946,0.979,0.926,41.39,40.51,162.1,27226.1
1999-05-24,1998,8,34,2202,321,0.146,1100,990.5,971.6,18.9,1.87,17.04,0.948,0.98,0.929,43.57,42.7,170.8,28694.3
1999-05-31,1998,8,35,1958,266.1,0.136,1100,990.5,971,19.5,1.87,17.66,0.95,0.98,0.931,45.26,44.36,177.4,29807.4
1999-06-07,1998,9,36,1548,257,0.168,1090,990.5,969.6,20.9,1.8,19.06,0.953,0.98,0.934,48.5,47.37,189.5,31829.7
1999-06-14,1998,9,37,1169,257,0.221,911.6,990.5,968.4,22.1,1.21,20.86,0.955,0.979,0.935,44.47,43.55,174.2,29266.3
1999-06-21,1998,9,38,928.5,210,0.227,718.5,990.5,967.6,22.9,0.91,21.98,0.956,0.979,0.935,45.44,44.09,143.4,24096.1
1999-06-28,1998,9,39,727.5,196.3,0.27,531.2,990.5,966.8,23.7,0.639,23.05,0.952,0.976,0.93,43.06,41.21,109.9,18457.8
1999-07-05,1998,10,40,605.6,186,0.308,419.6,990.5,966.3,24.2,0.533,23.65,0.955,0.98,0.936,46.45,44.93,89.87,15098
1999-07-12,1998,10,41,508.5,186,0.366,322.5,990.5,965.9,24.6,0.385,24.23,0.944,0.971,0.917,36.15,35.11,70.23,11798.1
1999-07-19,1998,10,42,458.2,186,0.406,272.2,990.5,965.7,24.8,0.31,24.53,0.934,0.97,0.906,30.58,29.66,59.32,9966.19
1999-07-26,1998,10,43,423.1,181.6,0.429,241.5,990.5,965.5,25,0.289,24.71,0.932,0.971,0.905,30.94,29.76,52.63,8841
1999-08-02,1998,11,44,379.2,155,0.409,224.2,990.5,965.3,25.2,0.307,24.9,0.938,0.974,0.914,36.4,35.08,49.55,8324.44
1999-08-09,1998,11,45,354.5,155,0.438,199.5,990.5,965.2,25.3,0.352,24.98,0.954,0.98,0.935,46.61,45.68,45.68,7674.58
1999-08-16,1998,11,46,327.9,155,0.473,172.9,990.5,965,25.5,0.304,25.16,0.946,0.976,0.923,40.34,39.38,39.38,6615.86
1999-08-23,1998,11,47,292.8,155,0.53,137.8,990.5,964.9,25.6,0.242,25.39,0.934,0.97,0.906,32.03,31.07,31.07,5219.64
1999-08-30,1998,11,48,265.5,109.3,0.409,156.2,990.5,964.8,25.7,0.27,25.47,0.939,0.974,0.915,36.69,35.76,35.76,6008.46
1999-09-06,1998,12,49,248.8,91,0.366,157.8,990.5,964.7,25.8,0.271,25.54,0.941,0.971,0.914,37.17,36.1,36.1,6064.96
1999-09-13,1998,12,50,235.9,91,0.386,144.9,990.5,964.6,25.9,0.248,25.64,0.936,0.97,0.908,34.11,33.09,33.09,5558.81
1999-09-20,1998,12,51,207.8,91,0.438,116.8,990.5,964.4,26.1,0.198,25.86,0.922,0.97,0.895,27.32,26.5,26.5,4451.54
1999-09-27,1998,12,52,203.5,83.29,0.409,120.2,990.5,964.4,26.1,0.203,25.88,0.924,0.97,0.897,28.21,27.36,27.36,4596.83
1999-10-04,1999,1,1,200.4,73,0.364,127.4,990.5,964.4,26.1,0.215,25.88,0.929,0.97,0.901,30.04,29.14,29.14,4896.08
1999-10-11,1999,1,2,199.7,73,0.366,126.7,990.5,964.4,26.1,0.214,25.89,0.929,0.97,0.901,29.88,28.98,28.98,4869.05
1999-10-18,1999,1,3,199.7,73,0.366,126.7,990.5,964.4,26.1,0.214,25.89,0.929,0.97,0.901,29.88,28.98,28.98,4869.05
1999-10-25,1999,1,4,197.9,73,0.369,124.9,990.5,964.4,26.1,0.211,25.89,0.928,0.97,0.9,29.44,28.56,28.56,4797.31
1999-11-01,1999,2,5,194.2,67,0.345,127.2,990.5,964.4,26.1,0.214,25.87,0.929,0.97,0.901,29.99,29.09,29.09,4886.86
1999-11-08,1999,2,6,201,67,0.333,134,990.5,964.4,26.1,0.226,25.86,0.932,0.97,0.904,31.68,30.73,30.73,5161.85
1999-11-15,1999,2,7,204.7,67,0.327,137.7,990.5,964.4,26.1,0.232,25.84,0.933,0.97,0.905,32.56,31.59,31.59,5306.3
1999-11-22,1999,2,8,212.8,67,0.315,145.8,990.5,964.5,26,0.247,25.78,0.936,0.97,0.909,34.52,33.49,33.49,5626.4
1999-11-29,1999,2,9,251.7,61.29,0.245,190.4,990.5,964.7,25.8,0.326,25.48,0.951,0.979,0.931,45.25,44.17,44.17,7419.81
1999-12-06,1999,3,10,273.1,64.14,0.235,209,990.5,964.8,25.7,0.338,25.37,0.951,0.979,0.931,45.74,44.22,47.8,8029.92
1999-12-13,1999,3,11,301,77,0.257,224,990.5,964.9,25.6,0.34,25.25,0.95,0.977,0.928,44.36,42.44,50.45,8474.94
1999-12-20,1999,3,12,337.7,77,0.228,260.7,990.5,965.1,25.4,0.282,25.13,0.931,0.97,0.903,29.9,29.01,58.01,9746.36
1999-12-27,1999,3,13,394.3,81,0.205,313.3,990.5,965.4,25.1,0.361,24.77,0.941,0.97,0.913,35.82,34.74,69.49,11674
2000-01-03,1999,4,14,436,91,0.209,345,990.5,965.6,24.9,0.41,24.53,0.947,0.974,0.923,39.28,38.28,76.56,12862.1
2000-01-10,1999,4,15,458,91,0.199,367,990.5,965.7,24.8,0.443,24.4,0.95,0.978,0.929,41.7,40.8,81.6,13708.4
2000-01-17,1999,4,16,497.5,91,0.183,406.5,990.5,965.8,24.7,0.502,24.16,0.955,0.98,0.936,46.01,45.09,90.19,15151.5
2000-01-24,1999,4,17,497.5,91,0.183,406.5,990.5,965.8,24.7,0.502,24.16,0.955,0.98,0.936,46.01,45.09,90.19,15151.5
2000-01-31,1999,4,18,546.2,85.86,0.158,460.4,990.5,966.1,24.4,0.554,23.89,0.955,0.978,0.934,45.92,44.66,100.1,16810.9
2000-02-07,1999,5,19,656.2,93.57,0.142,562.6,990.5,966.5,24,0.643,23.33,0.952,0.978,0.931,40.84,39.94,119.8,20127.4
2000-02-14,1999,5,20,764.5,105,0.138,659.5,990.5,967,23.5,0.809,22.73,0.956,0.98,0.936,46.78,45.25,135.8,22808.3
2000-02-21,1999,5,21,846.5,105,0.124,741.5,990.5,967.3,23.2,0.949,22.26,0.957,0.98,0.937,51.63,48.2,144.6,24292.8
2000-02-28,1999,5,22,848.5,122.1,0.144,726.4,990.5,967.3,23.2,0.926,22.28,0.957,0.98,0.938,50.62,48.2,144.6,24292.8
2000-03-06,1999,6,23,932.8,129,0.138,803.8,990.5,967.6,22.9,0.996,21.87,0.954,0.979,0.934,43,41.63,159.6,26816.6
2000-03-13,1999,6,24,1001,129,0.129,872,990.5,967.9,22.6,1.1,21.5,0.955,0.98,0.936,43.92,43.04,172.2,28922.8
2000-03-20,1999,6,25,1305,129,0.104,1009,990.5,968.9,21.6,1.49,20.14,0.955,0.98,0.935,47.35,46.23,184.9,31067.9
2000-03-27,1999,6,26,2589,154.1,0.0594,1100,990.5,972.5,18,1.87,16.12,0.945,0.977,0.923,41.08,40.12,160.5,26963.8
2000-04-03,1999,7,27,3295,217,0.0659,1100,990.5,974.2,16.3,1.87,14.44,0.938,0.97,0.91,36.52,35.43,141.7,23810.2
2000-04-10,1999,7,28,3241,283.9,0.0879,1100,990.5,974.1,16.4,1.87,14.57,0.938,0.971,0.911,36.86,35.79,143.1,24047.9
2000-04-17,1999,7,29,2904,261.6,0.0898,1100,990.5,973.3,17.2,1.87,15.34,0.942,0.974,0.918,39,37.98,151.9,25520.6
2000-04-24,1999,7,30,2718,217,0.0799,1100,990.5,972.8,17.7,1.87,15.79,0.944,0.976,0.922,40.22,39.27,157.1,26389.6
2000-05-01,1999,8,31,2481,276,0.111,1100,990.5,972.3,18.2,1.87,16.36,0.946,0.98,0.927,41.76,40.91,163.6,27488.5
2000-05-08,1999,8,32,2321,276,0.119,1100,990.5,971.9,18.6,1.87,16.75,0.947,0.98,0.928,42.8,41.94,167.8,28183.8
2000-05-15,1999,8,33,2114,276,0.131,1100,990.5,971.4,19.1,1.87,17.25,0.949,0.98,0.93,44.14,43.26,173,29070.7
2000-05-22,1999,8,34,1834,276,0.151,1100,990.5,970.6,19.9,1.87,18.06,0.951,0.98,0.932,46.34,45.41,181.6,30515.6
2000-05-29,1999,8,35,1586,238.3,0.15,1100,990.5,969.8,20.7,1.86,18.88,0.952,0.98,0.933,48.48,47.51,190.1,31928.6
2000-06-05,1999,9,36,1311,210,0.161,1065,990.5,968.9,21.6,1.64,19.98,0.955,0.98,0.936,49.77,48.01,192,32259.6
2000-06-12,1999,9,37,1080,210,0.195,870.2,990.5,968.1,22.4,1.13,21.22,0.955,0.979,0.935,45.01,43.8,168.3,28278.4
2000-06-19,1999,9,38,860.8,210,0.246,650.8,990.5,967.3,23.2,0.814,22.34,0.955,0.979,0.935,45.32,44.11,132.3,22230
2000-06-26,1999,9,39,663.7,188.6,0.283,475.1,990.5,966.6,23.9,0.561,23.38,0.951,0.975,0.927,41.4,40.18,100.5,16878.5
2000-07-03,1999,10,40,545.8,135,0.248,410.8,990.5,966.1,24.4,0.515,23.93,0.955,0.98,0.936,46,44.67,89.34,15008.6
2000-07-10,1999,10,41,465.2,135,0.291,330.2,990.5,965.7,24.8,0.393,24.41,0.945,0.972,0.918,37.34,36.3,72.61,12197.7
2000-07-17,1999,10,42,414,135,0.326,279,990.5,965.5,25,0.316,24.72,0.935,0.97,0.907,31.63,30.68,61.37,10309.5
2000-07-24,1999,10,43,382.7,135,0.353,247.7,990.5,965.3,25.2,0.293,24.89,0.933,0.971,0.907,31.97,30.6,54.31,9124.31
2000-07-31,1999,10,44,340.2,117.9,0.346,222.3,990.5,965.1,25.4,0.345,25.05,0.948,0.977,0.927,44.27,41.71,48.99,8230.69
2000-08-07,1999,11,45,319.6,115,0.36,204.6,990.5,965,25.5,0.358,25.14,0.956,0.98,0.936,48.21,47.2,47.2,7929.67
2000-08-14,1999,11,46,296.6,115,0.388,181.6,990.5,964.9,25.6,0.316,25.29,0.948,0.979,0.928,42.73,41.83,41.83,7027.32
2000-08-21,1999,11,47,270.1,115,0.426,155.1,990.5,964.8,25.7,0.269,25.45,0.94,0.971,0.913,36.38,35.33,35.33,5935.45
2000-08-28,1999,11,48,256.4,104.7,0.408,151.7,990.5,964.7,25.8,0.262,25.51,0.939,0.971,0.911,35.63,34.59,34.59,5811.08
2000-09-04,1999,12,49,242.8,91,0.375,151.8,990.5,964.7,25.8,0.261,25.58,0.939,0.97,0.911,35.76,34.68,34.68,5826.73
2000-09-11,1999,12,50,226.6,91,0.402,135.6,990.5,964.6,25.9,0.232,25.71,0.933,0.97,0.905,31.88,30.92,30.92,5195.13
2000-09-18,1999,12,51,207.6,91,0.439,116.6,990.5,964.4,26.1,0.198,25.86,0.922,0.97,0.895,27.26,26.44,26.44,4442.7
2000-09-25,1999,12,52,199.2,88.43,0.444,110.7,990.5,964.4,26.1,0.187,25.9,0.395,0.416,0.383,11.43,11.08,11.08,1861.9
2000-10-02,2000,1,1,179.6,73,0.407,106.6,990.5,964.4,26.1,0.178,25.88,0.915,0.97,0.888,24.76,24.02,24.02,4034.8
2000-10-09,2000,1,2,156,58,0.37,97.97,990.5,964.5,26,0.16,25.85,0.916,0.968,0.887,22.75,22.03,22.03,3700.92
2000-10-16,2000,1,3,150.8,52,0.345,98.83,990.5,964.5,26,0.161,25.85,0.918,0.968,0.888,22.99,22.26,22.26,3738.9
2000-10-23,2000,1,4,158.7,52,0.328,106.7,990.5,964.5,26,0.175,25.84,0.915,0.97,0.888,24.75,24.01,24.01,4033.48
2000-10-30,2000,1,5,149.4,50.57,0.338,98.81,990.5,964.5,26,0.161,25.84,0.912,0.969,0.884,22.83,22.13,22.13,3717.55
2000-11-06,2000,2,6,143.5,50,0.349,93.52,990.5,964.5,26,0.151,25.85,0.92,0.967,0.89,21.82,21.09,21.09,3542.72
2000-11-13,2000,2,7,167,50,0.3,117,990.5,964.5,26,0.193,25.84,0.923,0.97,0.895,27.37,26.55,26.55,4460.16
2000-11-20,2000,2,8,188,50,0.266,138,990.5,964.4,26.1,0.231,25.84,0.934,0.97,0.906,32.66,31.68,31.68,5321.68
2000-11-27,2000,2,9,227.3,53.86,0.237,173.4,990.5,964.6,25.9,0.295,25.64,0.946,0.977,0.924,41.23,40.31,40.31,6771.83
2000-12-04,2000,3,10,260.3,59,0.228,201.3,990.5,964.7,25.8,0.324,25.44,0.949,0.979,0.928,43.91,42.56,46.13,7750.65
2000-12-11,2000,3,11,324.2,77,0.238,247.2,990.5,965,25.5,0.286,25.19,0.933,0.971,0.906,32.11,30.95,55.01,9241.79
2000-12-18,2000,3,12,384.2,77,0.201,307.2,990.5,965.3,25.2,0.352,24.83,0.94,0.97,0.912,35.17,34.11,68.22,11461.3
2000-12-25,2000,3,13,445.2,77,0.173,368.2,990.5,965.6,24.9,0.443,24.45,0.95,0.978,0.929,41.95,41.03,82.07,13787.7
2001-01-01,2000,4,14,515.3,120,0.233,395.3,990.5,965.9,24.6,0.488,24.09,0.954,0.98,0.935,44.54,43.65,87.29,14664.9
2001-01-08,2000,4,15,578.7,120,0.208,458.7,990.5,966.2,24.3,0.554,23.74,0.954,0.977,0.932,45.83,44.03,97.9,16446.7
2001-01-15,2000,4,16,640.7,120,0.188,520.7,990.5,966.5,24,0.577,23.46,0.948,0.972,0.922,37.85,36.8,110.4,18547.2
2001-01-22,2000,4,17,723.9,120,0.166,603.9,990.5,966.8,23.7,0.717,22.99,0.955,0.98,0.936,43.32,42.45,127.4,21396.8
2001-01-29,2000,4,18,837.5,129.7,0.154,707.8,990.5,967.3,23.2,0.894,22.36,0.957,0.98,0.938,49.5,47.98,143.9,24181.8
2001-02-05,2000,5,19,892,137,0.154,755,990.5,967.5,23,0.968,22.06,0.956,0.98,0.937,50.05,47.24,147.6,24801.1
2001-02-12,2000,5,20,1034,137,0.133,897.4,990.5,968,22.5,1.15,21.35,0.956,0.98,0.937,44.87,43.98,175.9,29552.6
2001-02-19,2000,5,21,1358,154.9,0.115,1095,990.5,969,21.5,1.75,19.72,0.954,0.98,0.935,50.49,48.01,192,32259.6
2001-02-26,2000,5,22,2081,206,0.0982,1100,990.5,971.3,19.2,1.87,17.38,0.949,0.98,0.93,44.48,43.59,174.4,29294.3
2001-03-05,2000,6,23,2636,239,0.091,1100,990.5,972.6,17.9,1.87,15.99,0.945,0.978,0.924,40.74,39.83,159.3,26765.6
2001-03-12,2000,6,24,3109,239,0.077,1100,990.5,973.8,16.7,1.87,14.86,0.94,0.971,0.913,37.67,36.6,146.4,24593.3
2001-03-19,2000,6,25,3226,239,0.0741,1100,990.5,974,16.5,1.87,14.59,0.939,0.97,0.91,36.92,35.81,143.3,24067.6
2001-03-26,2000,6,26,3065,235.9,0.077,1100,990.5,973.7,16.8,1.87,14.96,0.941,0.972,0.914,37.94,36.87,147.5,24773.6
2001-04-02,2000,7,27,3040,217,0.0714,1100,990.5,973.6,16.9,1.87,15.02,0.941,0.972,0.915,38.11,37.04,148.2,24890.9
2001-04-09,2000,7,28,3097,217,0.0701,1100,990.5,973.7,16.8,1.87,14.88,0.94,0.971,0.913,37.73,36.64,146.6,24623.7
2001-04-16,2000,7,29,3402,239.3,0.0701,1100,990.5,974.4,16.1,1.87,14.21,0.936,0.97,0.908,35.89,34.81,139.2,23393.8
2001-04-23,2000,7,30,3613,295,0.0816,1100,990.5,974.9,15.6,1.87,13.77,0.934,0.97,0.906,34.66,33.62,134.5,22591.8
2001-04-30,2000,7,31,3617,317.3,0.0877,1100,990.5,974.9,15.6,1.87,13.76,0.934,0.97,0.906,34.63,33.6,134.4,22576.5
2001-05-07,2000,8,32,3281,321,0.098,1100,990.5,974.2,16.3,1.87,14.47,0.938,0.97,0.91,36.6,35.51,142,23861.1
2001-05-14,2000,8,33,2996,321,0.107,1100,990.5,973.5,17,1.87,15.12,0.941,0.973,0.916,38.39,37.34,149.4,25092.7
2001-05-21,2000,8,34,2629,321,0.122,1100,990.5,972.6,17.9,1.87,16.01,0.945,0.978,0.924,40.79,39.89,159.5,26803.1
2001-05-28,2000,8,35,2331,293.6,0.126,1100,990.5,971.9,18.6,1.87,16.73,0.947,0.98,0.928,42.73,41.87,167.5,28138.7
2001-06-04,2000,9,36,2032,257,0.127,1100,990.5,971.2,19.3,1.87,17.47,0.95,0.98,0.931,44.74,43.85,175.4,29466.9
2001-06-11,2000,9,37,1660,257,0.155,1100,990.5,970,20.5,1.87,18.63,0.952,0.98,0.933,47.83,46.88,187.5,31501.7
2001-06-18,2000,9,38,1329,257,0.194,1043,990.5,968.9,21.6,1.57,19.99,0.955,0.98,0.936,48.74,47.5,190,31918.2
2001-06-25,2000,9,39,1102,252.7,0.23,848.9,990.5,968.2,22.3,1.11,21.17,0.955,0.979,0.936,45.77,43.99,162.2,27245.5
2001-07-02,2000,10,40,948.2,227,0.24,721.2,990.5,967.7,22.8,0.939,21.87,0.957,0.98,0.938,49.32,47.63,142.9,24006.4
2001-07-09,2000,10,41,762.7,227,0.299,535.7,990.5,967,23.5,0.651,22.9,0.953,0.976,0.93,42.99,41.54,110.8,18621.2
2001-07-16,2000,10,42,626.1,227,0.363,399.1,990.5,966.4,24.1,0.505,23.59,0.954,0.979,0.934,44.03,43.08,86.16,14474.1
2001-07-23,2000,10,43,532.9,227,0.427,305.9,990.5,966,24.5,0.364,24.14,0.941,0.97,0.913,34.06,33.05,66.11,11106.2
2001-07-30,2000,10,44,472.2,196.3,0.415,275.9,990.5,965.7,24.8,0.317,24.46,0.935,0.97,0.907,30.95,30.02,60.04,10086.3
2001-08-06,2000,11,45,431.5,175.7,0.407,255.8,990.5,965.5,25,0.285,24.67,0.93,0.97,0.903,28.8,27.93,55.87,9385.89
2001-08-13,2000,11,46,400,155,0.388,245,990.5,965.4,25.1,0.269,24.83,0.927,0.97,0.9,27.67,26.84,53.68,9018.44
2001-08-20,2000,11,47,373.3,155,0.416,218.3,990.5,965.3,25.2,0.341,24.89,0.947,0.977,0.926,42.98,41.22,48.49,8145.54
2001-08-27,2000,11,48,342.1,144.4,0.422,197.7,990.5,965.1,25.4,0.348,25.04,0.953,0.98,0.934,46.29,44.9,44.9,7543.19
2001-09-03,2000,12,49,314.4,118,0.376,196.4,990.5,965,25.5,0.343,25.19,0.953,0.98,0.934,46.24,45.27,45.27,7605.98
2001-09-10,2000,12,50,296,118,0.399,178,990.5,964.9,25.6,0.31,25.31,0.947,0.979,0.927,41.85,40.96,40.96,6881.46
2001-09-17,2000,12,51,276.6,118,0.427,158.6,990.5,964.8,25.7,0.275,25.42,0.941,0.972,0.915,37.2,36.16,36.16,6074.88
2001-09-24,2000,12,52,250.4,118,0.472,132.4,990.5,964.7,25.8,0.228,25.58,0.931,0.97,0.903,30.92,29.99,29.99,5038.06
2001-10-01,2001,1,1,228,97,0.426,131,990.5,964.6,25.9,0.224,25.71,0.931,0.97,0.903,30.73,29.81,29.81,5007.97
2001-10-08,2001,1,2,211.1,97,0.46,114.1,990.5,964.5,26,0.194,25.84,0.921,0.97,0.893,26.62,25.82,25.82,4338.28
2001-10-15,2001,1,3,201.3,97,0.482,104.3,990.5,964.4,26.1,0.176,25.91,0.262,0.277,0.254,7.11,6.897,6.897,1158.68
2001-10-22,2001,1,4,205.7,97,0.472,108.7,990.5,964.4,26.1,0.184,25.88,0.917,0.97,0.889,25.3,24.54,24.54,4123.43
2001-10-29,2001,1,5,210.1,94.71,0.452,115.4,990.5,964.5,26,0.196,25.84,0.79,0.831,0.767,23.45,22.75,22.75,3821.91
2001-11-05,2001,2,6,238.6,93,0.39,145.6,990.5,964.6,25.9,0.25,25.62,0.936,0.97,0.908,34.25,33.23,33.23,5582.07
2001-11-12,2001,2,7,273.6,93,0.342,180.6,990.5,964.8,25.7,0.312,25.39,0.948,0.976,0.925,42.65,41.53,41.53,6977.76
2001-11-19,2001,2,8,321.3,102.3,0.318,219,990.5,965,25.5,0.36,25.13,0.953,0.979,0.933,47.66,44.98,48.65,8172.85
2001-11-26,2001,2,9,368.1,109.4,0.298,258.7,990.5,965.2,25.3,0.284,24.98,0.931,0.97,0.903,29.48,28.59,57.19,9607.74
2001-12-03,2001,3,10,422.1,118,0.28,304.1,990.5,965.5,25,0.352,24.65,0.94,0.97,0.912,34.56,33.52,67.04,11262.3
2001-12-10,2001,3,11,412.4,118,0.286,294.4,990.5,965.5,25,0.338,24.71,0.939,0.97,0.91,33.48,32.47,64.95,10911.3
2001-12-17,2001,3,12,424.5,112,0.264,312.5,990.5,965.5,25,0.364,24.63,0.942,0.97,0.914,35.54,34.47,68.95,11583.5
2001-12-24,2001,3,13,448.9,104,0.232,344.9,990.5,965.6,24.9,0.411,24.47,0.947,0.974,0.922,39.18,38.17,76.35,12826.4
2001-12-31,2001,3,14,507.3,117.7,0.232,389.6,990.5,965.9,24.6,0.479,24.14,0.953,0.98,0.934,43.96,43.08,86.16,14474.3
2002-01-07,2001,4,15,536.2,120,0.224,416.2,990.5,966,24.5,0.519,23.97,0.956,0.98,0.937,46.77,45.83,91.66,15399.3
2002-01-14,2001,4,16,591.4,120,0.203,471.4,990.5,966.3,24.2,0.59,23.65,0.955,0.979,0.934,49.64,46.27,97.5,16379.3
2002-01-21,2001,4,17,610.9,91,0.149,519.9,990.5,966.3,24.2,0.571,23.59,0.948,0.972,0.921,38,36.93,110.8,18612.3
2002-01-28,2001,4,18,638.1,97,0.152,541.1,990.5,966.5,24,0.608,23.44,0.95,0.975,0.926,39.38,38.39,115.2,19347.2
2002-02-04,2001,5,19,684.3,105,0.153,579.3,990.5,966.6,23.9,0.674,23.19,0.953,0.98,0.934,41.85,41.01,123,20666.7
2002-02-11,2001,5,20,731.4,105,0.144,626.4,990.5,966.8,23.7,0.753,22.92,0.956,0.98,0.937,44.85,43.95,131.9,22152.5
2002-02-18,2001,5,21,806.5,105,0.13,701.5,990.5,967.1,23.4,0.88,22.49,0.957,0.98,0.938,49.37,48.06,144.2,24223.5
2002-02-25,2001,5,22,860.9,115.3,0.134,745.6,990.5,967.3,23.2,0.937,22.22,0.955,0.979,0.935,47.97,45.45,147.4,24757
2002-03-04,2001,6,23,968,129,0.134,839,990.5,967.8,22.7,1.04,21.69,0.955,0.979,0.935,42.57,41.69,166.8,28016.1
2002-03-11,2001,6,24,1150,129,0.112,1021,990.5,968.4,22.1,1.46,20.67,0.956,0.98,0.937,49.42,47.43,189.7,31871.8
2002-03-18,2001,6,25,1472,159.9,0.109,1100,990.5,969.4,21.1,1.83,19.28,0.953,0.98,0.934,49.56,48.19,192.8,32384.7
2002-03-25,2001,6,26,1560,183,0.117,1100,990.5,969.7,20.8,1.85,18.97,0.953,0.98,0.933,48.73,47.76,191,32092.2
2002-04-01,2001,7,27,1657,148,0.0893,1100,990.5,970,20.5,1.87,18.64,0.952,0.98,0.933,47.86,46.9,187.6,31517.3
2002-04-08,2001,7,28,1732,148,0.0854,1100,990.5,970.2,20.3,1.87,18.39,0.952,0.98,0.933,47.21,46.26,185,31088.3
2002-04-15,2001,7,29,1759,148,0.0841,1100,990.5,970.3,20.2,1.87,18.3,0.952,0.98,0.933,46.98,46.04,184.2,30938.7
2002-04-22,2001,7,30,1860,148,0.0796,1100,990.5,970.6,19.9,1.87,17.98,0.951,0.98,0.932,46.11,45.19,180.8,30368.5
2002-04-29,2001,7,31,1945,179.4,0.0922,1100,990.5,970.9,19.6,1.87,17.7,0.95,0.98,0.931,45.38,44.47,177.9,29882.3
2002-05-06,2001,8,32,2009,216,0.108,1100,990.5,971.1,19.4,1.87,17.5,0.95,0.98,0.931,44.83,43.93,175.7,29524.3
2002-05-13,2001,8,33,1935,276,0.143,1100,990.5,970.9,19.6,1.87,17.74,0.95,0.98,0.931,45.46,44.55,178.2,29940.1
2002-05-20,2001,8,34,1884,276,0.146,1100,990.5,970.7,19.8,1.87,17.9,0.951,0.98,0.932,45.91,44.99,180,30232.9
2002-05-27,2001,8,35,1729,257.1,0.149,1100,990.5,970.2,20.3,1.87,18.41,0.952,0.98,0.933,47.25,46.3,185.2,31114
2002-06-03,2001,9,36,1561,210,0.135,1100,990.5,969.7,20.8,1.86,18.96,0.953,0.98,0.933,48.71,47.7,190.8,32051.8
2002-06-10,2001,9,37,1331,210,0.158,1084,990.5,968.9,21.6,1.71,19.85,0.955,0.98,0.935,50.35,48.2,192.8,32390.4
2002-06-17,2001,9,38,1154,210,0.182,944.4,990.5,968.4,22.1,1.26,20.85,0.956,0.98,0.937,46.1,45.18,180.7,30361.7
2002-06-24,2001,9,39,939.7,210,0.225,729.7,990.5,967.7,22.8,0.929,21.92,0.956,0.979,0.936,46.01,44.63,145.3,24415.9
2002-07-01,2001,10,40,742.8,186,0.252,556.8,990.5,966.9,23.6,0.648,22.98,0.951,0.975,0.927,39.75,38.77,116.3,19539.6
2002-07-08,2001,10,41,606.3,186,0.308,420.3,990.5,966.3,24.2,0.533,23.65,0.955,0.98,0.936,46.53,45.12,90.24,15160.1
2002-07-15,2001,10,42,512.1,186,0.364,326.1,990.5,965.9,24.6,0.391,24.2,0.944,0.971,0.917,36.55,35.51,71.02,11931.5
2002-07-22,2001,10,43,457.7,186,0.407,271.7,990.5,965.7,24.8,0.309,24.53,0.934,0.97,0.906,30.52,29.61,59.22,9948.39
2002-07-29,2001,10,44,413.3,168.3,0.407,245.1,990.5,965.5,25,0.27,24.77,0.927,0.97,0.9,27.61,26.78,53.56,8998.48
2002-08-05,2001,11,45,378.4,155,0.41,223.4,990.5,965.3,25.2,0.327,24.88,0.943,0.976,0.92,40.14,38.26,49.16,8258.12
2002-08-12,2001,11,46,345.1,155,0.449,190.1,990.5,965.1,25.4,0.335,25.04,0.951,0.98,0.932,44.42,43.53,43.53,7312.5
2002-08-19,2001,11,47,321.4,155,0.483,166.4,990.5,965,25.5,0.293,25.2,0.944,0.974,0.92,38.81,37.82,37.82,6353.92
2002-08-26,2001,11,48,299,149.7,0.5,149.3,990.5,964.9,25.6,0.262,25.34,0.938,0.971,0.911,34.8,33.8,33.8,5678.33
2002-09-02,2001,12,49,266.5,118,0.443,148.5,990.5,964.8,25.7,0.257,25.48,0.937,0.97,0.91,34.8,33.77,33.77,5673.04
2002-09-09,2001,12,50,257.3,98.71,0.384,158.6,990.5,964.7,25.8,0.273,25.5,0.941,0.973,0.915,37.31,36.31,36.31,6100.79
2002-09-16,2001,12,51,243.2,98.71,0.406,144.5,990.5,964.7,25.8,0.248,25.59,0.936,0.97,0.907,33.94,32.93,32.93,5531.43
2002-09-23,2001,12,52,234.1,118,0.504,116.1,990.5,964.6,25.9,0.199,25.7,0.922,0.97,0.894,26.98,26.17,26.17,4396.39
2002-09-30,2001,12,53,221,100,0.452,121,990.5,964.5,26,0.206,25.77,0.925,0.97,0.898,28.3,27.45,27.45,4611.43
2002-10-07,2002,1,1,207.5,97,0.468,110.5,990.5,964.4,26.1,0.187,25.87,0.918,0.97,0.89,25.74,24.97,24.97,4194.42
2002-10-14,2002,1,2,204,97,0.475,107,990.5,964.4,26.1,0.181,25.89,0.915,0.97,0.888,24.88,24.14,24.14,4054.75
2002-10-21,2002,1,3,202.1,97,0.48,105.1,990.5,964.4,26.1,0.178,25.91,0.262,0.277,0.254,7.11,6.897,6.897,1158.68
2002-10-28,2002,1,4,198.8,84.14,0.423,114.6,990.5,964.4,26.1,0.193,25.9,0.399,0.416,0.387,13.32,12.92,12.92,2170.21
2002-11-04,2002,2,5,198.9,67,0.337,131.9,990.5,964.4,26.1,0.222,25.87,0.931,0.97,0.903,31.17,30.23,30.23,5079.29
2002-11-11,2002,2,6,206.4,67,0.325,139.4,990.5,964.4,26.1,0.235,25.83,0.934,0.97,0.906,32.99,32,32,5376.22
2002-11-18,2002,2,7,227.7,67,0.294,160.7,990.5,964.6,25.9,0.273,25.66,0.942,0.972,0.915,38.08,37.02,37.02,6219.22
2002-11-25,2002,2,8,232.9,68.43,0.294,164.4,990.5,964.6,25.9,0.28,25.62,0.943,0.974,0.918,38.96,37.94,37.94,6373.29
2002-12-02,2002,3,9,259.8,77,0.297,182.8,990.5,964.7,25.8,0.314,25.45,0.949,0.98,0.93,43.29,42.41,42.41,7124.69
2002-12-09,2002,3,10,290.1,77,0.265,213.1,990.5,964.9,25.6,0.347,25.29,0.952,0.979,0.932,46.67,44.84,48.37,8126.15
2002-12-16,2002,3,11,319.3,77,0.241,242.3,990.5,965,25.5,0.258,25.25,0.926,0.97,0.898,27.77,26.94,53.88,9051.53
2002-12-23,2002,3,12,349.9,77,0.221,272.9,990.5,965.1,25.4,0.3,25.05,0.934,0.97,0.906,31.29,30.36,60.71,10199.4
2002-12-30,2002,3,13,422.3,74.14,0.176,348.2,990.5,965.5,25,0.413,24.59,0.947,0.975,0.923,39.75,38.76,77.53,13024.4
2003-01-06,2002,4,14,488.9,78.14,0.16,410.8,990.5,965.8,24.7,0.507,24.19,0.956,0.98,0.937,46.57,45.64,91.28,15335.8
2003-01-13,2002,4,15,582.4,91,0.157,491.4,990.5,966.2,24.3,0.556,23.73,0.95,0.974,0.925,40.99,39.58,105,17632.9
2003-01-20,2002,4,16,656.2,115.9,0.177,540.3,990.5,966.5,24,0.609,23.37,0.95,0.974,0.925,39.2,38.2,114.6,19250.6
2003-01-27,2002,4,17,727.6,124.9,0.172,602.8,990.5,966.8,23.7,0.716,22.97,0.955,0.98,0.935,43.21,42.33,127,21336.1
2003-02-03,2002,5,18,804,137,0.17,667,990.5,967.1,23.4,0.826,22.56,0.957,0.98,0.938,47.06,46.12,138.4,23243.3
2003-02-10,2002,5,19,874.1,137,0.157,737.1,990.5,967.4,23.1,0.936,22.17,0.956,0.979,0.936,49.17,46.85,146.1,24543.5
2003-02-17,2002,5,20,977.2,137,0.14,840.2,990.5,967.8,22.7,1.05,21.65,0.955,0.979,0.935,42.57,41.69,166.8,28018.6
2003-02-24,2002,5,21,1068,150.1,0.14,918,990.5,968.1,22.4,1.18,21.2,0.956,0.98,0.937,45.62,44.71,178.8,30043.5
2003-03-03,2002,6,22,1195,183,0.153,1012,990.5,968.5,22,1.41,20.57,0.956,0.98,0.937,48.79,47.57,190.3,31969.2
2003-03-10,2002,6,23,1355,183,0.135,1095,990.5,969,21.5,1.76,19.72,0.954,0.98,0.935,50.52,48.2,192.8,32390.4
2003-03-17,2002,6,24,1654,183,0.111,1100,990.5,970,20.5,1.86,18.66,0.952,0.98,0.933,47.91,46.95,187.8,31551.2
2003-03-24,2002,6,25,1925,183,0.0951,1100,990.5,970.9,19.6,1.87,17.77,0.951,0.98,0.932,45.54,44.63,178.5,29993.9
2003-03-31,2002,6,26,2072,212.1,0.102,1100,990.5,971.3,19.2,1.87,17.35,0.949,0.98,0.93,44.42,43.53,174.1,29255
2003-04-07,2002,7,27,2303,217,0.0943,1100,990.5,971.8,18.7,1.87,16.79,0.947,0.98,0.928,42.91,42.05,168.2,28257
2003-04-14,2002,7,28,3023,217,0.0726,1100,990.5,973.5,17,1.87,15.08,0.941,0.973,0.916,38.27,37.25,149,25031.4
2003-04-21,2002,7,29,3796,295,0.0778,1100,990.5,975.2,15.3,1.87,13.38,0.931,0.97,0.903,33.6,32.59,130.4,21902.5
2003-04-28,2002,7,30,3832,309.9,0.0809,1100,990.5,975.3,15.2,1.87,13.3,0.931,0.97,0.903,33.39,32.39,129.6,21767.8
2003-05-05,2002,8,31,3538,321,0.0908,1100,990.5,974.7,15.8,1.87,13.92,0.935,0.97,0.907,35.1,34.04,136.2,22877.7
2003-05-12,2002,8,32,3176,321,0.101,1100,990.5,973.9,16.6,1.87,14.7,0.939,0.971,0.912,37.25,36.15,144.6,24295.5
2003-05-19,2002,8,33,2831,321,0.114,1100,990.5,973.1,17.4,1.87,15.52,0.943,0.975,0.919,39.48,38.48,153.9,25861.7
2003-05-26,2002,8,34,2492,311.9,0.125,1100,990.5,972.3,18.2,1.87,16.34,0.946,0.979,0.926,41.68,40.82,163.3,27433
2003-06-02,2002,9,35,2238,257,0.115,1100,990.5,971.7,18.8,1.87,16.95,0.948,0.98,0.929,43.34,42.47,169.9,28539.9
2003-06-09,2002,9,36,1915,257,0.134,1100,990.5,970.8,19.7,1.87,17.81,0.951,0.98,0.932,45.65,44.73,178.9,30061.4
2003-06-16,2002,9,37,1589,257,0.162,1100,990.5,969.8,20.7,1.85,18.87,0.952,0.98,0.933,48.48,47.41,189.6,31856.8
2003-06-23,2002,9,38,1286,257,0.2,1023,990.5,968.8,21.7,1.5,20.2,0.955,0.98,0.936,48.35,47.05,188.2,31616
2003-06-30,2002,9,39,1068,231.3,0.217,837,990.5,968.1,22.4,1.09,21.3,0.955,0.979,0.936,45.34,43.93,162,27208.7
2003-07-07,2002,10,40,862.9,227,0.264,635.9,990.5,967.4,23.1,0.788,22.36,0.955,0.979,0.935,44.35,43.42,130.3,21884.8
2003-07-14,2002,10,41,702.8,227,0.324,475.8,990.5,966.7,23.8,0.582,23.21,0.953,0.976,0.93,43.57,42.09,99.65,16741.2
2003-07-21,2002,10,42,572.1,227,0.397,345.1,990.5,966.2,24.3,0.423,23.9,0.948,0.974,0.923,38.32,37.33,74.65,12541.2
2003-07-28,2002,10,43,509.1,208.6,0.409,300.5,990.5,965.9,24.6,0.355,24.25,0.94,0.97,0.912,33.61,32.6,65.2,10954.4
2003-08-04,2002,11,44,455.2,184,0.405,271.2,990.5,965.6,24.9,0.309,24.54,0.934,0.97,0.906,30.49,29.57,59.14,9935.88
2003-08-11,2002,11,45,415.9,184,0.443,231.9,990.5,965.5,25,0.321,24.71,0.94,0.974,0.916,37.33,35.65,50.65,8509.1
2003-08-18,2002,11,46,378.2,167.4,0.442,210.7,990.5,965.3,25.2,0.374,24.84,0.957,0.98,0.938,49.11,47.32,47.32,7950.49
2003-08-25,2002,11,47,342.9,155,0.452,187.9,990.5,965.1,25.4,0.331,25.05,0.951,0.98,0.932,43.89,43,43,7224.44
2003-09-01,2002,12,48,312.3,118,0.379,194.3,990.5,965,25.5,0.339,25.2,0.952,0.98,0.933,45.72,44.62,44.62,7496.23
2003-09-08,2002,12,49,286.1,118,0.412,168.1,990.5,964.8,25.7,0.292,25.36,0.944,0.975,0.92,39.48,38.49,38.49,6466.4
2003-09-15,2002,12,50,260.7,118,0.453,142.7,990.5,964.7,25.8,0.247,25.51,0.935,0.97,0.907,33.39,32.39,32.39,5441.54
2003-09-22,2002,12,51,238.4,118,0.495,120.4,990.5,964.6,25.9,0.207,25.66,0.925,0.97,0.897,28.03,27.19,27.19,4568.23
2003-09-29,2002,12,52,217.2,103,0.474,114.2,990.5,964.5,26,0.194,25.8,0.921,0.97,0.893,26.62,25.82,25.82,4337.61
2003-10-06,2003,1,1,227.7,97,0.428,130.7,990.5,964.6,25.9,0.223,25.71,0.929,0.97,0.901,30.64,29.73,29.73,4994.13
2003-10-13,2003,1,2,202.1,97,0.48,105.1,990.5,964.4,26.1,0.178,25.91,0.262,0.277,0.254,7.144,6.929,6.929,1164.11
2003-10-20,2003,1,3,193.4,76.43,0.395,117,990.5,964.4,26.1,0.197,25.89,0.792,0.831,0.769,24.05,23.33,23.33,3919.01
2003-10-27,2003,1,4,196.4,71.29,0.363,125.1,990.5,964.4,26.1,0.211,25.88,0.928,0.97,0.9,29.47,28.58,28.58,4801.82
2003-11-03,2003,2,5,211.5,67,0.317,144.5,990.5,964.5,26,0.244,25.79,0.936,0.97,0.908,34.2,33.18,33.18,5573.46
2003-11-10,2003,2,6,211.7,89.29,0.422,122.4,990.5,964.5,26,0.208,25.82,0.926,0.97,0.898,28.69,27.83,27.83,4675.5
2003-11-17,2003,2,7,225.4,81.86,0.363,143.6,990.5,964.6,25.9,0.245,25.7,0.935,0.97,0.908,33.87,32.87,32.87,5521.39
2003-11-24,2003,2,8,235.5,67,0.285,168.5,990.5,964.6,25.9,0.287,25.6,0.944,0.976,0.921,39.94,38.97,38.97,6547.57
2003-12-01,2003,3,9,266.5,77,0.29,189.5,990.5,964.8,25.7,0.326,25.41,0.951,0.98,0.932,44.9,44,44,7391.53
2003-12-08,2003,3,10,302.9,77,0.255,225.9,990.5,964.9,25.6,0.301,25.28,0.938,0.974,0.914,37.19,35.51,50.35,8459.44
2003-12-15,2003,3,11,349.5,77,0.221,272.5,990.5,965.1,25.4,0.3,25.05,0.933,0.97,0.905,31.25,30.31,60.62,10183.5
2003-12-22,2003,3,12,411.6,77,0.187,334.6,990.5,965.5,25,0.393,24.66,0.945,0.972,0.919,38.23,37.16,74.33,12487.2
2003-12-29,2003,3,13,470.1,101.6,0.215,368.6,990.5,965.7,24.8,0.446,24.34,0.95,0.979,0.93,41.81,40.92,81.85,13750.5
2004-01-05,2003,4,14,525.4,120,0.229,405.4,990.5,966,24.5,0.503,24.03,0.955,0.98,0.936,45.62,44.71,89.42,15022.8
2004-01-12,2003,4,15,603.8,120,0.2,483.8,990.5,966.3,24.2,0.564,23.63,0.951,0.975,0.928,42.62,40.96,102.6,17237.3
2004-01-19,2003,4,16,716.7,120,0.168,596.7,990.5,966.8,23.7,0.705,23.03,0.954,0.979,0.934,42.84,41.94,125.8,21138.3
2004-01-26,2003,4,17,775,122.4,0.158,652.6,990.5,967,23.5,0.8,22.7,0.957,0.98,0.938,46.33,45.41,136.2,22884.1
2004-02-02,2003,5,18,841.7,137,0.163,704.7,990.5,967.3,23.2,0.89,22.34,0.957,0.98,0.938,49.25,47.67,143,24027
2004-02-09,2003,5,19,932,137,0.147,795,990.5,967.6,22.9,0.991,21.88,0.955,0.979,0.935,44.39,42.76,157.3,26418.6
2004-02-16,2003,5,20,1104,137,0.125,965.3,990.5,968.2,22.3,1.32,20.95,0.956,0.98,0.937,47.29,45.8,183.2,30776.2
2004-02-23,2003,5,21,1454,137,0.0949,1100,990.5,969.3,21.2,1.81,19.35,0.953,0.98,0.934,49.77,48.02,192.1,32267.7
2004-03-01,2003,6,22,1877,239,0.128,1100,990.5,970.7,19.8,1.87,17.94,0.951,0.98,0.932,46.01,45.09,180.4,30303.4
2004-03-08,2003,6,23,2432,239,0.0986,1100,990.5,972.1,18.4,1.87,16.48,0.946,0.979,0.927,42.07,41.2,164.8,27686.9
2004-03-15,2003,6,24,3318,239,0.0727,1100,990.5,974.2,16.3,1.87,14.41,0.937,0.971,0.91,36.44,35.38,141.5,23778.1
2004-03-22,2003,6,25,4217,239,0.0568,1100,990.5,976.1,14.4,1.87,12.55,0.925,0.97,0.897,31.31,30.37,121.5,20408.6
2004-03-29,2003,6,26,4327,271,0.0628,1100,990.5,976.3,14.2,1.87,12.35,0.923,0.97,0.895,30.74,29.82,119.3,20038.6
2004-04-05,2003,7,27,4133,295,0.0714,1100,990.5,975.9,14.6,1.87,12.7,0.926,0.97,0.899,31.73,30.78,123.1,20684
2004-04-12,2003,7,28,4033,295,0.0732,1100,990.5,975.7,14.8,1.87,12.89,0.928,0.97,0.9,32.25,31.28,125.1,21023.1
2004-04-19,2003,7,29,4041,295,0.073,1100,990.5,975.8,14.7,1.87,12.87,0.928,0.97,0.9,32.21,31.24,125,20996.5
2004-04-26,2003,7,30,3922,302.4,0.0771,1100,990.5,975.5,15,1.87,13.11,0.93,0.97,0.902,32.87,31.89,127.5,21427.7
2004-05-03,2003,8,31,3655,321,0.0879,1100,990.5,974.9,15.6,1.87,13.68,0.933,0.97,0.905,34.42,33.39,133.5,22436.1
2004-05-10,2003,8,32,3401,321,0.0945,1100,990.5,974.4,16.1,1.87,14.22,0.936,0.97,0.908,35.9,34.82,139.3,23399.6
2004-05-17,2003,8,33,2951,321,0.109,1100,990.5,973.4,17.1,1.87,15.23,0.942,0.973,0.917,38.69,37.65,150.6,25304.1
2004-05-24,2003,8,34,2585,321,0.124,1100,990.5,972.5,18,1.87,16.11,0.945,0.978,0.925,41.08,40.19,160.7,27005.8
2004-05-31,2003,8,35,2314,266.1,0.115,1100,990.5,971.9,18.6,1.87,16.77,0.947,0.98,0.928,42.84,41.98,167.9,28211.4
2004-06-07,2003,9,36,2047,257,0.126,1100,990.5,971.2,19.3,1.87,17.43,0.949,0.98,0.93,44.63,43.73,174.9,29389.2
2004-06-14,2003,9,37,1713,257,0.151,1100,990.5,970.2,20.3,1.87,18.46,0.952,0.98,0.933,47.38,46.43,185.7,31201.6
2004-06-21,2003,9,38,1374,257,0.188,1067,990.5,969.1,21.4,1.67,19.75,0.954,0.98,0.935,49.26,47.84,191.3,32145.3
2004-06-28,2003,9,39,1111,239.9,0.216,871.3,990.5,968.2,22.3,1.14,21.11,0.955,0.98,0.936,44.91,43.57,167.4,28122.6
2004-07-05,2003,10,40,889.5,227,0.256,662.5,990.5,967.5,23,0.836,22.21,0.956,0.98,0.936,45.92,44.78,134.4,22571.1
2004-07-12,2003,10,41,729.4,227,0.312,502.4,990.5,966.8,23.7,0.61,23.07,0.953,0.976,0.929,43.22,41.62,104.4,17536.1
2004-07-19,2003,10,42,605,227,0.376,378,990.5,966.3,24.2,0.472,23.71,0.952,0.977,0.93,41.83,40.88,81.77,13737.3
2004-07-26,2003,10,43,529.7,220.9,0.417,308.8,990.5,966,24.5,0.368,24.15,0.942,0.97,0.913,34.43,33.4,66.8,11222.3
2004-08-02,2003,11,44,472.2,184,0.39,288.2,990.5,965.7,24.8,0.334,24.44,0.938,0.97,0.91,32.39,31.42,62.83,10555.7
2004-08-09,2003,11,45,427.6,184,0.431,243.6,990.5,965.5,25,0.292,24.68,0.933,0.971,0.906,31.2,29.95,53.01,8904.88
2004-08-16,2003,11,46,380.6,175.7,0.462,204.8,990.5,965.3,25.2,0.364,24.83,0.955,0.98,0.936,47.65,46.11,46.11,7746.45
2004-08-23,2003,11,47,366,155,0.424,211,990.5,965.2,25.3,0.372,24.9,0.957,0.98,0.938,49.28,47.85,47.85,8038.19
2004-08-30,2003,11,48,324.1,142.9,0.441,181.2,990.5,965,25.5,0.319,25.16,0.949,0.979,0.929,42.42,41.53,41.53,6977.35
2004-09-06,2003,12,49,298,132.3,0.444,165.7,990.5,964.9,25.6,0.29,25.32,0.943,0.974,0.918,38.82,37.79,37.79,6349.29
2004-09-13,2003,12,50,269.1,118,0.439,151.1,990.5,964.8,25.7,0.262,25.46,0.938,0.97,0.91,35.42,34.36,34.36,5773.24
2004-09-20,2003,12,51,254.7,118,0.463,136.7,990.5,964.7,25.8,0.236,25.55,0.933,0.97,0.905,31.95,30.99,30.99,5206.8
2004-09-27,2003,12,52,238.9,109,0.456,129.9,990.5,964.6,25.9,0.223,25.64,0.93,0.97,0.902,30.38,29.47,29.47,4951.36
2004-10-04,2004,1,1,227.7,97,0.426,130.7,990.5,964.6,25.9,0.223,25.71,0.931,0.97,0.903,30.68,29.76,29.76,4998.95
2004-10-11,2004,1,2,214.5,97,0.452,117.5,990.5,964.5,26,0.2,25.81,0.923,0.97,0.895,27.45,26.63,26.63,4473.96
2004-10-18,2004,1,3,204.4,97,0.475,107.4,990.5,964.4,26.1,0.182,25.89,0.916,0.97,0.888,24.97,24.22,24.22,4069.08
2004-10-25,2004,1,4,205.6,97,0.472,108.6,990.5,964.4,26.1,0.184,25.88,0.917,0.97,0.889,25.26,24.5,24.5,4116.69
2004-11-01,2004,2,5,206.2,93,0.451,113.2,990.5,964.4,26.1,0.192,25.87,0.92,0.97,0.892,26.41,25.62,25.62,4303.78
2004-11-08,2004,2,6,212.6,78.14,0.369,134.5,990.5,964.5,26,0.228,25.8,0.931,0.97,0.903,31.69,30.74,30.74,5164.77
2004-11-15,2004,2,7,220.6,67,0.304,153.6,990.5,964.5,26,0.261,25.72,0.939,0.97,0.911,36.39,35.31,35.31,5931.62
2004-11-22,2004,2,8,265.9,67,0.257,198.9,990.5,964.8,25.7,0.316,25.42,0.947,0.977,0.925,42.2,41.08,45.64,7666.91
2004-11-29,2004,2,9,328,103.4,0.323,224.5,990.5,965,25.5,0.34,25.12,0.948,0.977,0.927,42.44,41.22,50.82,8537.78
2004-12-06,2004,3,10,313.8,106.3,0.342,207.5,990.5,965,25.5,0.314,25.22,0.945,0.977,0.923,40,39.12,47.26,7940.46
2004-12-13,2004,3,11,345.3,77,0.223,268.3,990.5,965.1,25.4,0.293,25.08,0.933,0.97,0.905,30.77,29.84,59.69,10027.4
2004-12-20,2004,3,12,366.1,77,0.211,289.1,990.5,965.2,25.3,0.324,24.95,0.937,0.97,0.909,33.13,32.14,64.27,10797.4
2004-12-27,2004,3,13,391.6,81,0.207,310.6,990.5,965.4,25.1,0.357,24.79,0.941,0.97,0.913,35.52,34.46,68.92,11577.8
2005-01-03,2004,4,14,444.7,91,0.205,353.7,990.5,965.6,24.9,0.423,24.48,0.948,0.976,0.925,40.24,39.27,78.54,13195.2
2005-01-10,2004,4,15,546.8,91,0.168,455.8,990.5,966.1,24.4,0.548,23.89,0.954,0.978,0.933,45.33,43.83,98.43,16536.6
2005-01-17,2004,4,16,591.9,91,0.154,500.9,990.5,966.3,24.2,0.54,23.7,0.946,0.971,0.918,36.71,35.63,106.9,17956.5
2005-01-24,2004,4,17,643.9,91,0.141,552.9,990.5,966.5,24,0.627,23.4,0.951,0.976,0.929,40.21,39.27,117.8,19790.7
2005-01-31,2004,4,18,719,103,0.143,616,990.5,966.8,23.7,0.735,22.99,0.955,0.98,0.936,44.22,43.33,130,21838.8
2005-02-07,2004,5,19,790.3,105,0.133,685.3,990.5,967.1,23.4,0.852,22.59,0.957,0.98,0.938,48.43,47.27,141.8,23823.7
2005-02-14,2004,5,20,854.8,105,0.123,749.8,990.5,967.3,23.2,0.94,22.24,0.955,0.979,0.935,48.27,45.57,147.8,24836.3
2005-02-21,2004,5,21,936.9,105,0.112,831.9,990.5,967.6,22.9,1.02,21.83,0.955,0.979,0.935,42.49,41.62,166.5,27967.2
2005-02-28,2004,5,22,1034,125.6,0.121,908.5,990.5,968,22.5,1.16,21.33,0.956,0.98,0.937,45.41,44.5,178,29905.5
2005-03-07,2004,6,23,1145,129,0.113,1016,990.5,968.4,22.1,1.41,20.74,0.956,0.98,0.937,49.36,47.88,191.5,32176.1
2005-03-14,2004,6,24,1223,129,0.105,1089,990.5,968.6,21.9,1.69,20.21,0.955,0.98,0.936,51.53,48.2,192.8,32390.4
2005-03-21,2004,6,25,1284,129,0.101,1100,990.5,968.8,21.7,1.75,19.95,0.955,0.98,0.936,51.39,48.2,192.8,32390.4
2005-03-28,2004,6,26,1297,137.1,0.106,1100,990.5,968.8,21.7,1.76,19.91,0.955,0.98,0.936,51.26,48.2,192.8,32390.4
2005-04-04,2004,7,27,1276,148,0.116,1100,990.5,968.8,21.7,1.76,19.98,0.955,0.98,0.936,51.45,48.2,192.8,32390.4
2005-04-11,2004,7,28,1253,148,0.118,1099,990.5,968.7,21.8,1.74,20.06,0.955,0.98,0.936,51.63,48.2,192.8,32390.4
2005-04-18,2004,7,29,1243,148,0.119,1095,990.5,968.7,21.8,1.72,20.11,0.955,0.98,0.936,51.57,48.2,192.8,32390.4
2005-04-25,2004,7,30,1254,154.3,0.123,1095,990.5,968.7,21.8,1.72,20.08,0.955,0.98,0.936,51.47,48.2,192.8,32390.4
2005-05-02,2004,8,31,1286,192,0.149,1089,990.5,968.8,21.7,1.7,20,0.955,0.98,0.936,51,48.2,192.8,32390.4
2005-05-09,2004,8,32,1312,192,0.146,1100,990.5,968.9,21.6,1.75,19.86,0.955,0.98,0.936,51.14,48.2,192.8,32390.4
2005-05-16,2004,8,33,1291,192,0.149,1094,990.5,968.8,21.7,1.72,19.97,0.955,0.98,0.936,51.12,48.2,192.8,32390.4
2005-05-23,2004,8,34,1231,192,0.156,1039,990.5,968.6,21.9,1.51,20.37,0.956,0.98,0.936,49.58,48.13,192.5,32341.6
2005-05-30,2004,8,35,1136,169.9,0.149,966,990.5,968.3,22.2,1.28,20.89,0.956,0.98,0.937,47.29,46.35,185.4,31144.2
2005-06-06,2004,9,36,977.5,161,0.165,816.5,990.5,967.8,22.7,1.04,21.66,0.955,0.98,0.936,45.1,43.45,160,26886.1
2005-06-13,2004,9,37,830.4,161,0.195,669.4,990.5,967.2,23.3,0.836,22.44,0.956,0.98,0.936,46.88,45.57,136.7,22966.3
2005-06-20,2004,9,38,652.5,161,0.247,491.5,990.5,966.5,24,0.583,23.41,0.952,0.975,0.929,42.92,41.41,103.7,17418.3
2005-06-27,2004,9,39,538.6,149.9,0.278,388.8,990.5,966,24.5,0.482,23.99,0.953,0.98,0.934,43.61,42.73,85.46,14356.9
2005-07-04,2004,10,40,479.4,135,0.282,344.4,990.5,965.8,24.7,0.414,24.33,0.947,0.974,0.922,38.9,37.89,75.78,12731.3
2005-07-11,2004,10,41,434.8,135,0.311,299.8,990.5,965.6,24.9,0.348,24.6,0.94,0.97,0.911,33.98,32.96,65.91,11073.4
2005-07-18,2004,10,42,402,135,0.336,267,990.5,965.4,25.1,0.298,24.8,0.933,0.97,0.905,30.27,29.37,58.73,9867.22
2005-07-25,2004,10,43,377.4,135,0.358,242.4,990.5,965.3,25.2,0.264,24.95,0.927,0.97,0.899,27.48,26.65,53.31,8955.4
2005-08-01,2004,11,44,348.3,115,0.331,233.3,990.5,965.1,25.4,0.294,25.06,0.935,0.973,0.909,34.21,32.54,51.32,8621.17
2005-08-08,2004,11,45,320.3,115,0.359,205.3,990.5,965,25.5,0.359,25.14,0.956,0.98,0.936,48.38,46.9,46.9,7879.02
2005-08-15,2004,11,46,292.3,115,0.394,177.3,990.5,964.9,25.6,0.309,25.32,0.947,0.978,0.926,41.69,40.79,40.79,6851.98
2005-08-22,2004,11,47,281.9,115,0.408,166.9,990.5,964.8,25.7,0.29,25.38,0.944,0.974,0.919,39.19,38.19,38.19,6415.1
2005-08-29,2004,11,48,270,101.3,0.375,168.7,990.5,964.8,25.7,0.292,25.43,0.944,0.975,0.921,39.72,38.76,38.76,6511.09
2005-09-05,2004,12,49,260.3,91,0.35,169.3,990.5,964.7,25.8,0.292,25.47,0.944,0.976,0.922,39.94,38.98,38.98,6548.38
2005-09-12,2004,12,50,227.5,91,0.402,136.5,990.5,964.6,25.9,0.233,25.7,0.932,0.97,0.905,32.1,31.16,31.16,5234.18
2005-09-19,2004,12,51,204.5,91,0.445,113.5,990.5,964.4,26.1,0.192,25.88,0.789,0.831,0.765,22.81,22.12,22.12,3716.31
2005-09-26,2004,12,52,194,85.86,0.442,108.1,990.5,964.4,26.1,0.182,25.91,0.263,0.277,0.255,7.583,7.356,7.356,1235.77
2005-10-03,2005,1,1,177.1,73,0.412,104.1,990.5,964.4,26.1,0.173,25.88,0.913,0.97,0.886,24.14,23.42,23.42,3934.22
2005-10-10,2005,1,2,172.1,73,0.424,99.14,990.5,964.5,26,0.164,25.88,0.914,0.969,0.885,22.99,22.28,22.28,3742.78
2005-10-17,2005,1,3,161.2,73,0.453,88.22,990.5,964.5,26,0.145,25.88,0.926,0.965,0.893,20.72,19.99,19.99,3357.72
2005-10-24,2005,1,4,157.2,73,0.465,84.16,990.5,964.5,26,0.138,25.88,0.931,0.963,0.896,19.88,19.14,19.14,3216.16
2005-10-31,2005,1,5,170.9,53.29,0.313,117.6,990.5,964.5,26,0.195,25.85,0.927,0.969,0.898,27.61,26.77,26.77,4497.21
2005-11-07,2005,2,6,171.8,50,0.291,121.8,990.5,964.5,26,0.202,25.84,0.926,0.97,0.898,28.58,27.72,27.72,4656.74
2005-11-14,2005,2,7,204.8,50,0.245,154.8,990.5,964.5,26,0.261,25.79,0.94,0.973,0.914,36.79,35.79,35.79,6013.22
2005-11-21,2005,2,8,260.1,67,0.259,193.1,990.5,964.7,25.8,0.331,25.43,0.952,0.979,0.932,45.86,44.18,44.18,7421.42
2005-11-28,2005,2,9,274.1,88.14,0.322,185.9,990.5,964.8,25.7,0.321,25.38,0.95,0.978,0.928,43.98,42.9,42.9,7207.68
2005-12-05,2005,3,10,272.9,100.1,0.369,172.7,990.5,964.8,25.7,0.299,25.41,0.945,0.974,0.921,40.71,39.31,39.31,6604.55
2005-12-12,2005,3,11,324.7,77,0.238,247.7,990.5,965,25.5,0.287,25.19,0.933,0.971,0.906,32.24,30.95,55.01,9241.81
2005-12-19,2005,3,12,366.3,77,0.21,289.3,990.5,965.2,25.3,0.325,24.94,0.937,0.97,0.909,33.15,32.16,64.31,10804.8
2005-12-26,2005,3,13,446.1,79,0.182,367.1,990.5,965.6,24.9,0.428,24.47,0.946,0.973,0.921,38.62,37.6,80.87,13585.4
2006-01-02,2005,4,14,570.9,91,0.162,479.9,990.5,966.2,24.3,0.541,23.8,0.949,0.975,0.925,39.47,38.5,103.4,17364.3
2006-01-09,2005,4,15,592.2,125.3,0.212,466.9,990.5,966.3,24.2,0.568,23.67,0.954,0.977,0.933,46.41,44.64,99.55,16723.8
2006-01-16,2005,4,16,604.2,125.3,0.21,479,990.5,966.3,24.2,0.574,23.62,0.954,0.978,0.933,44.4,43.31,103.1,17320.4
2006-01-23,2005,4,17,726.9,91,0.126,635.9,990.5,966.8,23.7,0.767,22.93,0.956,0.98,0.937,45.52,44.61,133.8,22485.6
