date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
2006-01-30,2005,4,18,846.7,123.9,0.146,722.9,990.5,967.3,23.2,0.92,22.29,0.957,0.98,0.938,50.4,48.04,144.1,24210.7
2006-02-06,2005,5,19,945,137,0.145,808,990.5,967.7,22.8,0.99,21.83,0.954,0.978,0.933,41.25,40.35,161.4,27116.2
2006-02-13,2005,5,20,1018,137,0.135,881,990.5,968,22.5,1.12,21.43,0.956,0.98,0.937,44.22,43.34,173.4,29124
2006-02-20,2005,5,21,1034,137,0.133,897.3,990.5,968,22.5,1.15,21.35,0.956,0.98,0.937,44.89,44,176,29565.4
2006-02-27,2005,5,22,1109,169.9,0.153,939.3,990.5,968.2,22.3,1.23,21.02,0.956,0.98,0.937,46.26,45.34,181.4,30467.4
2006-03-06,2005,6,23,1295,183,0.142,1068,990.5,968.8,21.7,1.64,20.03,0.955,0.98,0.936,50.03,48.02,192.1,32270.5
2006-03-13,2005,6,24,1521,183,0.12,1100,990.5,969.6,20.9,1.84,19.11,0.953,0.98,0.934,49.11,47.84,191.4,32148
2006-03-20,2005,6,25,1895,183,0.0972,1100,990.5,970.7,19.8,1.87,17.89,0.951,0.98,0.932,45.85,44.94,179.7,30197.9
2006-03-27,2005,6,26,2303,192.7,0.0836,1100,990.5,971.8,18.7,1.87,16.79,0.947,0.98,0.928,42.91,42.05,168.2,28259.2
2006-04-03,2005,7,27,2525,217,0.086,1100,990.5,972.4,18.1,1.87,16.26,0.946,0.979,0.926,41.47,40.61,162.4,27288.7
2006-04-10,2005,7,28,2652,217,0.0818,1100,990.5,972.7,17.8,1.87,15.95,0.945,0.977,0.923,40.65,39.73,158.9,26699
2006-04-17,2005,7,29,2634,217,0.0824,1100,990.5,972.6,17.9,1.87,15.99,0.945,0.978,0.924,40.76,39.85,159.4,26779.6
2006-04-24,2005,7,30,2569,217,0.0845,1100,990.5,972.5,18,1.87,16.15,0.945,0.979,0.925,41.19,40.3,161.2,27084.8
2006-05-01,2005,8,31,2530,276,0.109,1100,990.5,972.4,18.1,1.87,16.25,0.946,0.979,0.926,41.44,40.57,162.3,27265.3
2006-05-08,2005,8,32,2482,276,0.111,1100,990.5,972.3,18.2,1.87,16.36,0.946,0.98,0.927,41.75,40.91,163.6,27488.7
2006-05-15,2005,8,33,2392,282.4,0.118,1100,990.5,972,18.5,1.87,16.58,0.947,0.98,0.928,42.33,41.49,166,27879.7
2006-05-22,2005,8,34,2249,321,0.143,1100,990.5,971.7,18.8,1.87,16.92,0.948,0.98,0.929,43.26,42.39,169.6,28488.6
2006-05-29,2005,8,35,2039,284.4,0.139,1100,990.5,971.2,19.3,1.87,17.44,0.949,0.98,0.93,44.65,43.76,175,29404.5
2006-06-05,2005,9,36,1789,257,0.144,1100,990.5,970.4,20.1,1.87,18.21,0.951,0.98,0.932,46.72,45.79,183.1,30767.7
2006-06-12,2005,9,37,1492,257,0.173,1100,990.5,969.5,21,1.83,19.21,0.953,0.98,0.934,49.38,47.98,191.9,32244.3
2006-06-19,2005,9,38,1242,257,0.208,985.5,990.5,968.7,21.8,1.4,20.44,0.955,0.98,0.936,47.12,46.09,184.4,30972.6
2006-06-26,2005,9,39,982.2,248.4,0.253,733.8,990.5,967.8,22.7,0.942,21.74,0.956,0.979,0.936,45.97,44.82,145.7,24479.9
2006-07-03,2005,10,40,783.5,227,0.291,556.5,990.5,967,23.5,0.67,22.8,0.953,0.976,0.93,41.93,40.6,114.9,19304.9
2006-07-10,2005,10,41,622.5,227,0.365,395.5,990.5,966.4,24.1,0.499,23.61,0.954,0.979,0.933,43.66,42.73,85.47,14358.3
2006-07-17,2005,10,42,528,209.4,0.396,318.6,990.5,966,24.5,0.381,24.14,0.943,0.97,0.915,35.59,34.52,69.04,11598.5
2006-07-24,2005,10,43,466.8,186,0.399,280.8,990.5,965.7,24.8,0.323,24.48,0.936,0.97,0.908,31.54,30.6,61.2,10280.8
2006-07-31,2005,10,44,418.9,159.4,0.381,259.4,990.5,965.5,25,0.289,24.73,0.931,0.97,0.903,29.29,28.41,56.82,9545.84
2006-08-07,2005,11,45,378.2,155,0.41,223.2,990.5,965.3,25.2,0.327,24.88,0.943,0.976,0.92,40.04,38.33,49.3,8281.81
2006-08-14,2005,11,46,346.2,155,0.448,191.2,990.5,965.1,25.4,0.337,25.03,0.952,0.98,0.933,44.68,43.78,43.78,7354.52
2006-08-21,2005,11,47,313.4,155,0.495,158.4,990.5,965,25.5,0.279,25.25,0.941,0.972,0.914,36.92,35.88,35.88,6027.67
2006-08-28,2005,11,48,288.1,139.1,0.482,149,990.5,964.9,25.6,0.26,25.39,0.937,0.972,0.911,34.78,33.8,33.8,5677.7
2006-09-04,2005,12,49,273.1,118,0.433,155.1,990.5,964.8,25.7,0.269,25.44,0.94,0.971,0.912,36.37,35.31,35.31,5931.3
2006-09-11,2005,12,50,242.4,118,0.487,124.4,990.5,964.7,25.8,0.214,25.63,0.927,0.97,0.9,29.01,28.14,28.14,4726.78
2006-09-18,2005,12,51,233.2,102.6,0.439,130.6,990.5,964.6,25.9,0.224,25.68,0.93,0.97,0.902,30.59,29.67,29.67,4984.54
2006-09-25,2005,12,52,215.4,88.43,0.41,127,990.5,964.5,26,0.216,25.79,0.929,0.97,0.901,29.83,28.94,28.94,4861.68
2006-10-02,2006,1,1,211.9,73,0.344,138.9,990.5,964.5,26,0.236,25.79,0.934,0.97,0.906,32.82,31.84,31.84,5348.5
2006-10-09,2006,1,2,220.7,90.14,0.408,130.6,990.5,964.5,26,0.222,25.75,0.931,0.97,0.903,30.69,29.77,29.77,5000.99
2006-10-16,2006,1,3,218,97,0.445,121,990.5,964.5,26,0.206,25.79,0.925,0.97,0.897,28.3,27.46,27.46,4612.5
2006-10-23,2006,1,4,217.6,97,0.446,120.6,990.5,964.5,26,0.205,25.79,0.925,0.97,0.897,28.23,27.38,27.38,4600.5
2006-10-30,2006,1,5,228.2,94.14,0.413,134.1,990.5,964.6,25.9,0.229,25.7,0.932,0.97,0.904,31.49,30.55,30.55,5131.91
2006-11-06,2006,2,6,240,93,0.388,147,990.5,964.6,25.9,0.252,25.61,0.937,0.97,0.909,34.59,33.55,33.55,5636.36
2006-11-13,2006,2,7,258.9,93,0.36,165.9,990.5,964.7,25.8,0.286,25.48,0.943,0.975,0.92,39.1,38.15,38.15,6408.78
2006-11-20,2006,2,8,289.4,93,0.322,196.4,990.5,964.9,25.6,0.34,25.3,0.953,0.98,0.934,46.45,45.33,45.33,7616.14
2006-11-27,2006,2,9,327.4,97.71,0.298,229.7,990.5,965,25.5,0.267,25.2,0.928,0.971,0.901,30.06,28.78,50.68,8514.26
2006-12-04,2006,3,10,368.6,104,0.282,264.6,990.5,965.2,25.3,0.291,24.97,0.932,0.97,0.904,30.19,29.28,58.56,9838.39
2006-12-11,2006,3,11,419.6,104,0.248,315.6,990.5,965.5,25,0.367,24.64,0.942,0.97,0.914,35.93,34.87,69.74,11716.5
2006-12-18,2006,3,12,491.1,112,0.228,379.1,990.5,965.8,24.7,0.464,24.23,0.952,0.979,0.932,42.86,41.96,83.92,14098.7
2006-12-25,2006,3,13,561.3,118,0.21,443.3,990.5,966.1,24.4,0.561,23.81,0.957,0.98,0.938,49.54,47.62,95.24,15999.5
2007-01-01,2006,4,14,619.2,139,0.225,480.2,990.5,966.4,24.1,0.577,23.55,0.952,0.976,0.929,44.99,42.66,100.5,16875.7
2007-01-08,2006,4,15,709.6,139,0.197,570.6,990.5,966.7,23.8,0.666,23.1,0.952,0.977,0.93,41.01,40.06,120.2,20191.1
2007-01-15,2006,4,16,817.1,139,0.17,678.1,990.5,967.2,23.3,0.848,22.48,0.957,0.98,0.938,47.66,46.31,138.9,23339.5
2007-01-22,2006,4,17,1008,139,0.139,868.7,990.5,967.9,22.6,1.12,21.48,0.955,0.98,0.936,45.49,44.12,169.6,28490.7
2007-01-29,2006,4,18,1558,152.1,0.0992,1095,990.5,969.7,20.8,1.8,19.02,0.953,0.98,0.934,48.67,47.02,188.1,31600.1
2007-02-05,2006,5,19,2322,167,0.0721,1100,990.5,971.9,18.6,1.87,16.75,0.947,0.98,0.928,42.79,41.92,167.7,28172.5
2007-02-12,2006,5,20,3521,197,0.057,1100,990.5,974.6,15.9,1.87,13.99,0.935,0.971,0.907,35.28,34.26,137,23023.3
2007-02-19,2006,5,21,4576,197,0.0431,1100,990.5,976.7,13.8,1.87,11.89,0.919,0.97,0.891,29.47,28.59,114.4,19211.2
2007-02-26,2006,5,22,4609,264.4,0.0573,1100,990.5,976.8,13.7,1.87,11.83,0.918,0.97,0.891,29.3,28.42,113.7,19100.1
2007-03-05,2006,6,23,4472,315,0.0705,1100,990.5,976.5,14,1.87,12.08,0.921,0.97,0.893,30,29.1,116.4,19557.2
2007-03-12,2006,6,24,4060,315,0.0777,1100,990.5,975.8,14.7,1.87,12.85,0.927,0.97,0.9,32.13,31.17,124.7,20945
2007-03-19,2006,6,25,3686,260.7,0.0706,1100,990.5,975,15.5,1.87,13.61,0.933,0.97,0.905,34.23,33.21,132.8,22315.3
2007-03-26,2006,6,26,3525,247,0.0701,1100,990.5,974.7,15.8,1.87,13.95,0.935,0.97,0.907,35.17,34.11,136.5,22924.6
2007-04-02,2006,7,27,3504,295,0.0842,1100,990.5,974.6,15.9,1.87,14,0.935,0.97,0.907,35.3,34.24,136.9,23007.2
2007-04-09,2006,7,28,3414,295,0.0864,1100,990.5,974.4,16.1,1.87,14.19,0.936,0.97,0.908,35.82,34.74,139,23346.9
2007-04-16,2006,7,29,3225,295,0.0915,1100,990.5,974,16.5,1.87,14.59,0.939,0.97,0.911,36.93,35.83,143.3,24080
2007-04-23,2006,7,30,3046,295,0.0968,1100,990.5,973.6,16.9,1.87,15,0.941,0.972,0.914,38.07,36.99,148,24860.3
2007-04-30,2006,7,31,2914,278.7,0.0956,1100,990.5,973.3,17.2,1.87,15.32,0.942,0.974,0.918,38.93,37.9,151.6,25472.1
2007-05-07,2006,8,32,2708,295.3,0.109,1100,990.5,972.8,17.7,1.87,15.82,0.944,0.977,0.922,40.28,39.34,157.4,26435.6
2007-05-14,2006,8,33,2475,321,0.13,1100,990.5,972.2,18.3,1.87,16.38,0.946,0.98,0.927,41.79,40.94,163.8,27510.5
2007-05-21,2006,8,34,2269,321,0.141,1100,990.5,971.8,18.7,1.87,16.88,0.948,0.98,0.929,43.13,42.27,169.1,28402.6
2007-05-28,2006,8,35,2008,293.6,0.146,1100,990.5,971.1,19.4,1.87,17.54,0.95,0.98,0.931,44.92,44.02,176.1,29580.7
2007-06-04,2006,9,36,1694,257,0.152,1100,990.5,970.1,20.4,1.87,18.52,0.952,0.98,0.933,47.54,46.59,186.4,31307.1
2007-06-11,2006,9,37,1422,257,0.181,1097,990.5,969.2,21.3,1.79,19.48,0.954,0.98,0.935,49.93,48.19,192.8,32386.9
2007-06-18,2006,9,38,1205,257,0.214,948.5,990.5,968.5,22,1.28,20.67,0.956,0.98,0.936,45.91,44.99,179.9,30231.2
2007-06-25,2006,9,39,1003,252.7,0.252,750.3,990.5,967.9,22.6,0.974,21.63,0.956,0.979,0.936,46.83,45.56,148,24856.8
2007-07-02,2006,10,40,873,227,0.261,646,990.5,967.4,23.1,0.806,22.3,0.956,0.98,0.937,44.98,44.08,132.2,22215.2
2007-07-09,2006,10,41,750.1,227,0.303,523.1,990.5,966.9,23.6,0.614,22.99,0.95,0.973,0.925,39.81,38.36,108.2,18177.5
2007-07-16,2006,10,42,649.8,227,0.35,422.8,990.5,966.5,24,0.542,23.46,0.956,0.98,0.937,46.48,45.31,90.62,15223.7
2007-07-23,2006,10,43,579.7,227,0.392,352.7,990.5,966.2,24.3,0.434,23.86,0.949,0.974,0.924,39.14,38.14,76.29,12816
2007-07-30,2006,10,44,515.3,196.3,0.381,319,990.5,965.9,24.6,0.381,24.2,0.943,0.97,0.915,35.71,34.65,69.29,11641.4
2007-08-06,2006,11,45,472.1,184,0.39,288.1,990.5,965.7,24.8,0.334,24.44,0.938,0.97,0.909,32.37,31.4,62.79,10549.4
2007-08-13,2006,11,46,432.9,184,0.425,248.9,990.5,965.5,25,0.277,24.68,0.929,0.97,0.901,27.97,27.13,54.25,9114.38
2007-08-20,2006,11,47,408,184,0.452,224,990.5,965.4,25.1,0.33,24.74,0.944,0.976,0.921,39.76,38.37,49.48,8313.1
2007-08-27,2006,11,48,376.2,170.9,0.453,205.3,990.5,965.3,25.2,0.342,24.88,0.95,0.979,0.93,43.79,42.49,46.14,7752.29
2007-09-03,2006,12,49,349,138,0.396,211,990.5,965.1,25.4,0.372,24.98,0.957,0.98,0.938,49.45,47.6,47.6,7996.2
2007-09-10,2006,12,50,318.6,138,0.434,180.6,990.5,965,25.5,0.317,25.19,0.948,0.978,0.928,42.31,41.39,41.39,6952.96
2007-09-17,2006,12,51,299.6,138,0.461,161.6,990.5,964.9,25.6,0.284,25.32,0.942,0.971,0.915,37.8,36.73,36.73,6170.23
2007-09-24,2006,12,52,285.9,138,0.482,147.9,990.5,964.8,25.7,0.259,25.4,0.937,0.97,0.909,34.54,33.5,33.5,5628.66
2007-10-01,2007,1,1,270.4,110,0.407,160.4,990.5,964.8,25.7,0.279,25.44,0.942,0.972,0.915,37.68,36.63,36.63,6153.78
2007-10-08,2007,1,2,259.8,110,0.424,149.8,990.5,964.7,25.8,0.26,25.5,0.938,0.97,0.91,35.16,34.1,34.1,5729.42
2007-10-15,2007,1,3,253.5,110,0.434,143.5,990.5,964.7,25.8,0.248,25.54,0.936,0.97,0.908,33.64,32.63,32.63,5481.79
2007-10-22,2007,1,4,253.1,110,0.435,143.1,990.5,964.7,25.8,0.248,25.54,0.936,0.97,0.907,33.52,32.52,32.52,5462.67
2007-10-29,2007,1,5,246.7,107.7,0.437,138.9,990.5,964.7,25.8,0.24,25.58,0.934,0.97,0.906,32.56,31.58,31.58,5306.01
2007-11-05,2007,2,6,252.8,104.1,0.413,148.6,990.5,964.7,25.8,0.257,25.54,0.937,0.971,0.91,34.9,33.88,33.88,5691.89
2007-11-12,2007,2,7,272.2,93,0.342,179.2,990.5,964.8,25.7,0.31,25.4,0.948,0.979,0.927,42.3,41.4,41.4,6955.61
2007-11-19,2007,2,8,295.7,93,0.315,202.7,990.5,964.9,25.6,0.308,25.3,0.943,0.977,0.922,39.91,39.04,46.29,7777.54
2007-11-26,2007,2,9,335.5,100.1,0.298,235.4,990.5,965.1,25.4,0.274,25.15,0.93,0.971,0.903,30.68,29.46,52.03,8740.93
2007-12-03,2007,3,10,388.8,118,0.304,270.8,990.5,965.3,25.2,0.302,24.85,0.933,0.97,0.905,30.8,29.88,59.75,10038.8
2007-12-10,2007,3,11,437.4,118,0.27,319.4,990.5,965.6,24.9,0.375,24.56,0.943,0.971,0.916,36.26,35.22,70.44,11833.9
2007-12-17,2007,3,12,515.5,118,0.231,397.5,990.5,965.9,24.6,0.478,24.1,0.951,0.978,0.93,41.94,41.02,87.22,14652.5
2007-12-24,2007,3,13,725.8,118,0.165,607.8,990.5,966.8,23.7,0.741,22.96,0.955,0.979,0.935,45.86,44.46,126.5,21250
2007-12-31,2007,3,14,846.5,136,0.161,710.5,990.5,967.3,23.2,0.901,22.31,0.957,0.98,0.938,49.59,48.08,144.2,24233.2
2008-01-07,2007,4,15,930.1,143.7,0.154,786.4,990.5,967.6,22.9,0.982,21.9,0.955,0.978,0.934,44.01,42.25,155.2,26080.7
2008-01-14,2007,4,16,1166,150,0.131,966.8,990.5,968.4,22.1,1.36,20.71,0.955,0.98,0.936,46.7,45.52,182.1,30591.6
2008-01-21,2007,4,17,1537,150,0.0976,1100,990.5,969.6,20.9,1.85,19.05,0.953,0.98,0.934,48.94,47.96,191.8,32229.5
2008-01-28,2007,4,18,1775,170.1,0.0957,1100,990.5,970.4,20.1,1.87,18.26,0.952,0.98,0.933,46.85,45.92,183.7,30856.3
2008-02-04,2007,5,19,1951,197,0.101,1100,990.5,970.9,19.6,1.87,17.69,0.95,0.98,0.931,45.33,44.42,177.7,29853.3
2008-02-11,2007,5,20,2314,162,0.0704,1100,990.5,971.9,18.6,1.87,16.77,0.947,0.98,0.928,42.84,41.97,167.9,28205.3
2008-02-18,2007,5,21,3035,162,0.0536,1100,990.5,973.6,16.9,1.87,15.03,0.941,0.972,0.915,38.15,37.09,148.4,24924.8
2008-02-25,2007,5,22,3252,184,0.0567,1100,990.5,974.1,16.4,1.87,14.53,0.938,0.97,0.91,36.77,35.66,142.7,23966.5
2008-03-03,2007,6,23,3099,239,0.0771,1100,990.5,973.8,16.7,1.87,14.87,0.94,0.971,0.913,37.71,36.62,146.5,24611.6
2008-03-10,2007,6,24,2968,239,0.0805,1100,990.5,973.4,17.1,1.87,15.19,0.942,0.973,0.916,38.58,37.54,150.2,25225.8
2008-03-17,2007,6,25,2836,239,0.0843,1100,990.5,973.1,17.4,1.87,15.51,0.943,0.975,0.919,39.44,38.45,153.8,25836.2
2008-03-24,2007,6,26,2818,239,0.0848,1100,990.5,973.1,17.4,1.87,15.55,0.943,0.975,0.92,39.56,38.57,154.3,25919.2
2008-03-31,2007,6,27,2957,220.1,0.0745,1100,990.5,973.4,17.1,1.87,15.22,0.942,0.973,0.917,38.65,37.61,150.4,25273.7
2008-04-07,2007,7,28,3110,217,0.0698,1100,990.5,973.8,16.7,1.87,14.85,0.94,0.971,0.913,37.64,36.55,146.2,24561.9
2008-04-14,2007,7,29,3146,217,0.069,1100,990.5,973.9,16.6,1.87,14.76,0.94,0.97,0.912,37.4,36.3,145.2,24393.8
2008-04-21,2007,7,30,2997,217,0.0724,1100,990.5,973.5,17,1.87,15.12,0.941,0.973,0.916,38.39,37.33,149.3,25088.6
2008-04-28,2007,7,31,2838,250.7,0.0885,1100,990.5,973.1,17.4,1.87,15.5,0.943,0.975,0.919,39.43,38.43,153.7,25827.4
2008-05-05,2007,8,32,2611,276,0.106,1100,990.5,972.6,17.9,1.87,16.05,0.945,0.978,0.924,40.91,40.01,160,26887.2
2008-05-12,2007,8,33,2401,276,0.115,1100,990.5,972.1,18.4,1.87,16.56,0.947,0.98,0.928,42.27,41.43,165.7,27839.4
2008-05-19,2007,8,34,2224,276,0.124,1100,990.5,971.6,18.9,1.87,16.99,0.948,0.98,0.929,43.43,42.56,170.2,28598.9
2008-05-26,2007,8,35,1977,266.6,0.135,1100,990.5,971,19.5,1.87,17.61,0.95,0.98,0.931,45.13,44.23,176.9,29721.4
2008-06-02,2007,9,36,1688,210,0.125,1100,990.5,970.1,20.4,1.87,18.54,0.952,0.98,0.933,47.59,46.64,186.6,31343.4
2008-06-09,2007,9,37,1435,243.6,0.171,1093,990.5,969.3,21.2,1.79,19.44,0.954,0.98,0.935,49.66,48.15,192.6,32360
2008-06-16,2007,9,38,1206,257,0.214,949.3,990.5,968.5,22,1.28,20.67,0.956,0.98,0.936,45.94,45.02,180.1,30253.6
2008-06-23,2007,9,39,1002,257,0.257,745.2,990.5,967.9,22.6,0.967,21.64,0.956,0.979,0.936,46.5,45.07,146.5,24609
2008-06-30,2007,9,40,805.5,231.3,0.288,574.2,990.5,967.1,23.4,0.685,22.69,0.952,0.976,0.93,40.52,39.58,118.7,19948.9
2008-07-07,2007,10,41,659.9,209.4,0.317,450.4,990.5,966.5,24,0.568,23.39,0.955,0.979,0.935,46.84,45.43,95.72,16081
2008-07-14,2007,10,42,559,186,0.333,373,990.5,966.1,24.4,0.461,23.92,0.951,0.977,0.929,41.61,40.67,81.33,13664.3
2008-07-21,2007,10,43,488.8,186,0.381,302.8,990.5,965.8,24.7,0.356,24.34,0.941,0.97,0.912,34,32.98,65.96,11080.5
2008-07-28,2007,10,44,441.5,172.7,0.391,268.7,990.5,965.6,24.9,0.303,24.61,0.933,0.97,0.905,30.27,29.36,58.72,9865.55
2008-08-04,2007,11,45,409.8,155,0.378,254.8,990.5,965.4,25.1,0.281,24.77,0.93,0.97,0.902,28.79,27.93,55.85,9383.47
2008-08-11,2007,11,46,383.3,155,0.405,228.3,990.5,965.3,25.2,0.314,24.87,0.939,0.974,0.915,37.22,35.23,49.8,8366.02
2008-08-18,2007,11,47,359.1,155,0.432,204.1,990.5,965.2,25.3,0.36,24.94,0.955,0.98,0.936,47.7,46.75,46.75,7853.23
2008-08-25,2007,11,48,333.7,155,0.465,178.7,990.5,965.1,25.4,0.315,25.12,0.948,0.979,0.927,41.71,40.82,40.82,6857.63
2008-09-01,2007,12,49,305.5,118,0.387,187.5,990.5,964.9,25.6,0.327,25.24,0.95,0.98,0.931,44.13,43.23,43.23,7262.23
2008-09-08,2007,12,50,284.7,118,0.415,166.7,990.5,964.8,25.7,0.289,25.37,0.944,0.974,0.919,39.14,38.13,38.13,6405.77
2008-09-15,2007,12,51,264.8,118,0.446,146.8,990.5,964.8,25.7,0.254,25.49,0.937,0.97,0.909,34.37,33.34,33.34,5600.78
2008-09-22,2007,12,52,248.2,118,0.475,130.2,990.5,964.7,25.8,0.224,25.59,0.93,0.97,0.903,30.4,29.49,29.49,4954.66
2008-09-29,2007,12,53,223.1,103,0.461,120.1,990.5,964.5,26,0.205,25.76,0.924,0.97,0.897,28.06,27.22,27.22,4572.57
2008-10-06,2008,1,1,203.5,90.14,0.443,113.4,990.5,964.4,26.1,0.192,25.89,0.92,0.97,0.892,26.49,25.7,25.7,4317.05
2008-10-13,2008,1,2,196.1,73,0.373,123.1,990.5,964.4,26.1,0.207,25.88,0.927,0.97,0.899,28.97,28.1,28.1,4720.88
2008-10-20,2008,1,3,180.6,73,0.405,107.6,990.5,964.4,26.1,0.18,25.88,0.916,0.97,0.888,25.01,24.26,24.26,4075.04
2008-10-27,2008,1,4,191.3,71.29,0.374,120,990.5,964.4,26.1,0.201,25.88,0.924,0.97,0.896,28.14,27.3,27.3,4586.44
2008-11-03,2008,2,5,222.2,67,0.303,155.2,990.5,964.5,26,0.264,25.7,0.94,0.972,0.914,36.76,35.75,35.75,6006.78
2008-11-10,2008,2,6,265.5,89.29,0.337,176.2,990.5,964.8,25.7,0.304,25.43,0.947,0.977,0.924,41.61,40.65,40.65,6828.46
2008-11-17,2008,2,7,275.7,93,0.338,182.7,990.5,964.8,25.7,0.316,25.38,0.949,0.978,0.928,43.15,42.22,42.22,7093.19
2008-11-24,2008,2,8,312.8,93,0.298,219.8,990.5,965,25.5,0.335,25.2,0.948,0.977,0.927,43.53,41.99,49.67,8345.14
2008-12-01,2008,3,9,411.9,104,0.256,307.9,990.5,965.4,25.1,0.356,24.7,0.94,0.973,0.914,35.02,34.08,68.16,11451.1
2008-12-08,2008,3,10,500.7,112,0.224,388.7,990.5,965.9,24.6,0.478,24.17,0.953,0.98,0.934,43.92,43.04,86.08,14461.8
2008-12-15,2008,3,11,577.9,118,0.205,459.9,990.5,966.2,24.3,0.528,23.77,0.95,0.974,0.925,40.85,39.62,98.69,16580
2008-12-22,2008,3,12,627,118,0.188,509,990.5,966.4,24.1,0.559,23.53,0.947,0.971,0.919,37.08,36,108,18143.9
2008-12-29,2008,3,13,700.4,130,0.185,570.4,990.5,966.7,23.8,0.664,23.13,0.952,0.978,0.931,41.08,40.18,120.5,20250.7
2009-01-05,2008,4,14,783.2,139,0.178,644.2,990.5,967,23.5,0.79,22.68,0.956,0.98,0.937,45.66,44.75,134.3,22554.4
2009-01-12,2008,4,15,888.1,139,0.157,749.1,990.5,967.5,23,0.937,22.11,0.955,0.979,0.935,45.91,44.44,150.3,25250
2009-01-19,2008,4,16,1017,139,0.137,877.6,990.5,967.9,22.6,1.11,21.44,0.955,0.98,0.936,44.06,43.18,172.7,29018
2009-01-26,2008,4,17,1142,142.3,0.125,1000,990.5,968.3,22.2,1.36,20.79,0.956,0.98,0.937,48.74,47.64,190.6,32016.1
2009-02-02,2008,5,18,1238,162,0.131,1072,990.5,968.6,21.9,1.63,20.22,0.955,0.98,0.936,50.76,48.2,192.8,32390.4
2009-02-09,2008,5,19,1410,162,0.115,1100,990.5,969.2,21.3,1.8,19.5,0.954,0.98,0.935,50.16,48.2,192.8,32390.4
2009-02-16,2008,5,20,1707,162,0.0956,1100,990.5,970.2,20.3,1.86,18.49,0.952,0.98,0.933,47.45,46.5,186,31250.1
2009-02-23,2008,5,21,2280,173,0.0758,1100,990.5,971.8,18.7,1.87,16.85,0.948,0.98,0.928,43.07,42.2,168.8,28358.7
2009-03-02,2008,6,22,2952,239,0.0815,1100,990.5,973.4,17.1,1.87,15.24,0.942,0.974,0.917,38.7,37.69,150.7,25324.7
2009-03-09,2008,6,23,4669,239,0.052,1100,990.51,976.9,13.6,1.87,11.77,0.915,0.97,0.888,29.07,27.9,111.6,18748.2
2009-03-16,2008,6,24,5736,260.7,0.0454,1100,990.57,978.6,11.9,1.85,10.07,0.627,0.693,0.608,17.08,15.25,60.99,10246
2009-03-23,2008,6,25,5729,315,0.055,1100,990.57,978.6,11.9,1.85,10.08,0.752,0.831,0.729,20.48,18.27,73.08,12277
2009-03-30,2008,6,26,5538,350,0.0632,1100,990.55,978.3,12.2,1.86,10.36,0.886,0.97,0.86,24.76,22.5,90,15119.8
2009-04-06,2008,7,27,5157,364,0.0706,1100,990.52,977.7,12.8,1.87,10.91,0.905,0.97,0.878,26.62,25.14,100.6,16897.2
2009-04-13,2008,7,28,4501,364,0.081,1100,990.5,976.6,13.9,1.87,12.03,0.92,0.97,0.893,29.85,28.96,115.8,19458.8
2009-04-20,2008,7,29,3961,304.9,0.0769,1100,990.5,975.6,14.9,1.87,13.04,0.929,0.97,0.901,32.67,31.69,126.8,21296.6
2009-04-27,2008,7,30,3443,306.1,0.0894,1100,990.5,974.5,16,1.87,14.13,0.936,0.97,0.908,35.66,34.6,138.4,23248.2
2009-05-04,2008,8,31,2990,321,0.107,1100,990.5,973.5,17,1.87,15.13,0.942,0.973,0.916,38.43,37.38,149.5,25120
2009-05-11,2008,8,32,2666,321,0.121,1100,990.5,972.7,17.8,1.87,15.92,0.945,0.977,0.923,40.55,39.63,158.5,26629.7
2009-05-18,2008,8,33,2381,321,0.135,1100,990.5,972,18.5,1.87,16.61,0.947,0.98,0.928,42.4,41.56,166.2,27925.6
2009-05-25,2008,8,34,2138,321,0.15,1100,990.5,971.4,19.1,1.87,17.19,0.949,0.98,0.93,43.99,43.11,172.4,28967.6
2009-06-01,2008,9,35,1898,257,0.136,1100,990.5,970.8,19.7,1.87,17.86,0.951,0.98,0.932,45.78,44.87,179.5,30151.5
2009-06-08,2008,9,36,1582,257,0.163,1100,990.5,969.7,20.8,1.86,18.89,0.952,0.98,0.933,48.53,47.52,190.1,31934.4
2009-06-15,2008,9,37,1319,257,0.195,1047,990.5,968.9,21.6,1.58,20.02,0.955,0.98,0.936,49.02,47.63,190.5,32008.9
2009-06-22,2008,9,38,1121,257,0.23,864.3,990.5,968.3,22.2,1.13,21.09,0.955,0.979,0.935,44.45,43.32,166.4,27956.3
2009-06-29,2008,9,39,922.7,235.6,0.255,687.1,990.5,967.6,22.9,0.879,22.03,0.957,0.98,0.937,47.31,46.34,139,23355.2
2009-07-06,2008,10,40,763.1,227,0.298,536.1,990.5,967,23.5,0.62,22.93,0.949,0.973,0.924,38.13,37.11,111.3,18703.8
2009-07-13,2008,10,41,642.4,227,0.354,415.4,990.5,966.5,24,0.53,23.5,0.955,0.98,0.936,45.71,44.57,89.15,14976.9
2009-07-20,2008,10,42,552.4,227,0.411,325.4,990.5,966.1,24.4,0.393,24.02,0.945,0.971,0.917,36.21,35.14,70.29,11808.1
2009-07-27,2008,10,43,499,214.7,0.43,284.3,990.5,965.8,24.7,0.331,24.32,0.937,0.97,0.909,31.77,30.82,61.64,10354.8
2009-08-03,2008,11,44,458.7,184,0.401,274.7,990.5,965.7,24.8,0.314,24.52,0.935,0.97,0.907,30.87,29.95,59.89,10061.7
2009-08-10,2008,11,45,419.1,184,0.44,235.1,990.5,965.5,25,0.303,24.71,0.936,0.973,0.91,33.91,32.56,51.34,8625.33
2009-08-17,2008,11,46,380.4,171.6,0.451,208.8,990.5,965.3,25.2,0.371,24.83,0.956,0.98,0.937,48.63,47.04,47.04,7902.17
2009-08-24,2008,11,47,347.3,155,0.447,192.3,990.5,965.1,25.4,0.339,25.02,0.952,0.98,0.933,44.93,44.04,44.04,7397.88
2009-08-31,2008,11,48,323,123.3,0.381,199.7,990.5,965,25.5,0.349,25.14,0.954,0.98,0.935,46.97,45.81,45.81,7695.75
2009-09-07,2008,12,49,290.4,118,0.407,172.4,990.5,964.9,25.6,0.3,25.34,0.945,0.977,0.924,40.49,39.56,39.56,6645.93
2009-09-14,2008,12,50,270,118,0.437,152,990.5,964.8,25.7,0.263,25.46,0.939,0.97,0.911,35.61,34.56,34.56,5806.14
2009-09-21,2008,12,51,262.4,118,0.45,144.4,990.5,964.7,25.8,0.25,25.5,0.936,0.97,0.908,33.8,32.79,32.79,5508.24
2009-09-28,2008,12,52,246,106,0.43,140,990.5,964.7,25.8,0.241,25.59,0.934,0.97,0.906,32.82,31.84,31.84,5348.42
2009-10-05,2009,1,1,226.4,97,0.429,129.4,990.5,964.6,25.9,0.221,25.72,0.929,0.97,0.901,30.33,29.42,29.42,4942.38
2009-10-12,2009,1,2,212.9,97,0.456,115.9,990.5,964.5,26,0.197,25.83,0.922,0.97,0.894,27.06,26.25,26.25,4409.76
2009-10-19,2009,1,3,219.9,97,0.441,122.9,990.5,964.5,26,0.209,25.77,0.927,0.97,0.899,28.79,27.93,27.93,4691.69
2009-10-26,2009,1,4,217.5,96.43,0.444,121.1,990.5,964.5,26,0.206,25.79,0.925,0.97,0.897,28.33,27.48,27.48,4616.94
2009-11-02,2009,2,5,240.3,93,0.388,147.3,990.5,964.6,25.9,0.253,25.61,0.937,0.97,0.909,34.66,33.62,33.62,5647.95
2009-11-09,2009,2,6,267.5,93,0.348,174.5,990.5,964.8,25.7,0.301,25.43,0.946,0.976,0.924,41.17,40.2,40.2,6754.22
2009-11-16,2009,2,7,289.6,93,0.322,196.6,990.5,964.9,25.6,0.341,25.3,0.953,0.98,0.934,46.48,45.16,45.16,7586.64
2009-11-23,2009,2,8,363.1,93,0.257,270.1,990.5,965.2,25.3,0.298,24.99,0.933,0.97,0.905,30.88,29.95,59.9,10063.4
2009-11-30,2009,2,9,406,114.4,0.282,291.5,990.5,965.4,25.1,0.333,24.74,0.938,0.97,0.91,33.17,32.18,64.35,10811.6
2009-12-07,2009,3,10,432,118,0.273,314,990.5,965.5,25,0.367,24.59,0.942,0.97,0.914,35.66,34.59,69.19,11623.5
2009-12-14,2009,3,11,465.5,118,0.254,347.5,990.5,965.7,24.8,0.417,24.39,0.947,0.975,0.923,39.36,38.37,76.74,12891.9
2009-12-21,2009,3,12,531.2,118,0.223,413.2,990.5,966,24.5,0.516,23.99,0.955,0.98,0.936,46.42,45.06,90.13,15141.3
2009-12-28,2009,3,13,618.4,127,0.205,491.4,990.5,966.4,24.1,0.548,23.58,0.947,0.971,0.92,38.36,36.85,103.7,17416.6
2010-01-04,2009,4,14,705.2,139,0.198,566.2,990.5,966.7,23.8,0.658,23.12,0.952,0.977,0.93,40.73,39.79,119.4,20053.5
2010-01-11,2009,4,15,779.4,139,0.179,640.4,990.5,967,23.5,0.783,22.7,0.956,0.98,0.937,45.42,44.52,133.5,22436.1
2010-01-18,2009,4,16,877.9,139,0.158,738.9,990.5,967.4,23.1,0.943,22.15,0.956,0.979,0.936,49.25,46.81,146,24523
2010-01-25,2009,4,17,977.3,139,0.143,838.3,990.5,967.8,22.7,1.05,21.65,0.955,0.979,0.935,42.46,41.59,166.4,27949.1
2010-02-01,2009,5,18,1107,162,0.147,945.2,990.5,968.2,22.3,1.25,21.01,0.956,0.98,0.937,46.5,45.53,182.1,30594.3
2010-02-08,2009,5,19,1336,162,0.122,1092,990.5,969,21.5,1.74,19.8,0.954,0.98,0.935,50.58,48.2,192.8,32390.4
2010-02-15,2009,5,20,1766,162,0.0929,1100,990.5,970.3,20.2,1.86,18.3,0.951,0.98,0.932,46.96,45.99,184,30905.5
2010-02-22,2009,5,21,2385,162,0.0682,1100,990.5,972,18.5,1.87,16.6,0.947,0.98,0.927,42.38,41.51,166.1,27897.2
2010-03-01,2009,6,22,3172,239,0.0762,1100,990.5,973.9,16.6,1.87,14.74,0.939,0.972,0.913,37.34,36.31,145.2,24398.3
2010-03-08,2009,6,23,4478,239,0.0536,1100,990.5,976.6,13.9,1.87,12.07,0.92,0.97,0.893,29.97,29.07,116.3,19535.8
2010-03-15,2009,6,24,5052,249.9,0.0495,1100,990.51,977.6,12.9,1.87,11.05,0.91,0.97,0.883,27.14,25.9,103.6,17403.7
2010-03-22,2009,6,25,4852,315,0.065,1100,990.5,977.2,13.3,1.87,11.39,0.914,0.97,0.886,28.06,27.17,108.7,18255.7
2010-03-29,2009,6,26,4544,303.6,0.0668,1100,990.5,976.7,13.8,1.87,11.95,0.919,0.97,0.892,29.63,28.74,115,19316.3
2010-04-05,2009,7,27,4322,295,0.0683,1100,990.5,976.3,14.2,1.87,12.36,0.923,0.97,0.896,30.77,29.84,119.4,20054.9
2010-04-12,2009,7,28,4603,295,0.0642,1100,990.5,976.8,13.7,1.87,11.84,0.918,0.97,0.891,29.33,28.45,113.8,19119.6
2010-04-19,2009,7,29,5075,344.3,0.0678,1100,990.51,977.6,12.9,1.87,11.02,0.909,0.97,0.882,27.02,25.73,102.9,17293.3
2010-04-26,2009,7,30,5077,357.1,0.0703,1100,990.51,977.6,12.9,1.87,11.02,0.909,0.97,0.882,27.02,25.73,102.9,17290.4
2010-05-03,2009,8,31,4564,340,0.0746,1100,990.5,976.7,13.8,1.87,11.91,0.919,0.97,0.891,29.53,28.64,114.6,19248.9
2010-05-10,2009,8,32,4112,340,0.0827,1100,990.5,975.9,14.6,1.87,12.74,0.927,0.97,0.899,31.85,30.9,123.6,20761.8
2010-05-17,2009,8,33,3581,340,0.0951,1100,990.5,974.8,15.7,1.87,13.83,0.934,0.97,0.906,34.85,33.8,135.2,22715.9
2010-05-24,2009,8,34,3077,340,0.11,1100,990.5,973.7,16.8,1.87,14.93,0.94,0.971,0.914,37.87,36.79,147.1,24720.2
2010-05-31,2009,8,35,2696,299.7,0.111,1100,990.5,972.8,17.7,1.87,15.85,0.944,0.977,0.922,40.36,39.42,157.7,26492.9
2010-06-07,2009,9,36,2362,293,0.124,1100,990.5,972,18.5,1.87,16.65,0.947,0.98,0.928,42.52,41.67,166.7,28004.7
2010-06-14,2009,9,37,2071,293,0.142,1100,990.5,971.3,19.2,1.87,17.37,0.949,0.98,0.93,44.46,43.57,174.3,29276.7
2010-06-21,2009,9,38,1749,293,0.168,1100,990.5,970.3,20.2,1.87,18.34,0.952,0.98,0.933,47.07,46.13,184.5,30999.9
2010-06-28,2009,9,39,1454,271.9,0.187,1100,990.5,969.3,21.2,1.82,19.35,0.953,0.98,0.934,49.74,48.1,192.4,32320.6
2010-07-05,2009,10,40,1222,256,0.21,966.4,990.5,968.6,21.9,1.33,20.57,0.955,0.98,0.936,46.53,45.55,182.2,30608
2010-07-12,2009,10,41,997.9,256,0.257,741.9,990.5,967.9,22.6,0.958,21.67,0.956,0.979,0.936,46.31,45.04,146.5,24610.8
2010-07-19,2009,10,42,870,256,0.295,614,990.5,967.4,23.1,0.755,22.36,0.955,0.979,0.935,42.85,41.97,125.9,21151.7
2010-07-26,2009,10,43,773,248.3,0.321,524.7,990.5,967,23.5,0.604,22.9,0.948,0.971,0.921,37.25,36.19,108.6,18239.9
2010-08-02,2009,11,44,656.5,202,0.308,454.5,990.5,966.5,24,0.576,23.4,0.955,0.979,0.935,47.29,45.66,96.2,16161.5
2010-08-09,2009,11,45,583.4,202,0.347,381.4,990.5,966.2,24.3,0.477,23.8,0.952,0.978,0.932,42.38,41.46,82.93,13932.2
2010-08-16,2009,11,46,514.8,202,0.393,312.8,990.5,965.9,24.6,0.374,24.21,0.942,0.97,0.914,34.99,33.95,67.9,11406.6
2010-08-23,2009,11,47,469.8,202,0.43,267.8,990.5,965.7,24.8,0.306,24.48,0.933,0.97,0.905,30,29.1,58.19,9776.64
2010-08-30,2009,11,48,425.5,162,0.38,263.5,990.5,965.5,25,0.297,24.69,0.932,0.97,0.904,29.73,28.84,57.68,9690.81
2010-09-06,2009,12,49,388.9,143.7,0.37,245.2,990.5,965.3,25.2,0.269,24.89,0.927,0.97,0.9,27.75,26.92,53.84,9045.2
2010-09-13,2009,12,50,351.7,138,0.393,213.7,990.5,965.2,25.3,0.354,24.99,0.952,0.979,0.932,46.06,44.25,47.91,8049.05
2010-09-20,2009,12,51,322.6,138,0.428,184.6,990.5,965,25.5,0.325,25.16,0.95,0.979,0.93,43.26,42.35,42.35,7114.09
2010-09-27,2009,12,52,295.7,126,0.426,169.7,990.5,964.9,25.6,0.297,25.32,0.945,0.975,0.921,39.82,38.83,38.83,6523.68
2010-10-04,2010,1,1,270.6,110,0.407,160.6,990.5,964.8,25.7,0.279,25.44,0.942,0.972,0.916,37.73,36.69,36.69,6164.16
2010-10-11,2010,1,2,250.4,110,0.44,140.4,990.5,964.7,25.8,0.243,25.56,0.934,0.97,0.906,32.89,31.9,31.9,5359.62
2010-10-18,2010,1,3,231.5,110,0.475,121.5,990.5,964.6,25.9,0.209,25.7,0.926,0.97,0.898,28.35,27.5,27.5,4619.61
2010-10-25,2010,1,4,229.4,110,0.48,119.4,990.5,964.6,25.9,0.205,25.72,0.924,0.97,0.897,27.83,26.99,26.99,4535.1
2010-11-01,2010,2,5,233.9,93,0.398,140.9,990.5,964.6,25.9,0.241,25.66,0.935,0.97,0.907,33.14,32.15,32.15,5400.71
2010-11-08,2010,2,6,235.6,93,0.395,142.6,990.5,964.6,25.9,0.244,25.64,0.935,0.97,0.907,33.54,32.53,32.53,5465.88
2010-11-15,2010,2,7,269.6,93,0.346,176.6,990.5,964.8,25.7,0.305,25.42,0.947,0.976,0.924,41.69,40.71,40.71,6838.77
2010-11-22,2010,2,8,293.2,93,0.317,200.2,990.5,964.9,25.6,0.347,25.28,0.954,0.98,0.935,47.38,46.44,46.44,7801.1
2010-11-29,2010,2,9,335.7,100.9,0.301,234.8,990.5,965.1,25.4,0.294,25.13,0.935,0.973,0.91,34.4,32.87,51.96,8729.48
2010-12-06,2010,3,10,385.5,104,0.27,281.5,990.5,965.3,25.2,0.316,24.86,0.936,0.97,0.908,32.1,31.14,62.27,10461.7
2010-12-13,2010,3,11,431.3,104,0.242,327.3,990.5,965.5,25,0.385,24.57,0.944,0.972,0.918,37.23,36.2,72.41,12164.2
2010-12-20,2010,3,12,537.3,104,0.194,433.3,990.5,966,24.5,0.514,23.97,0.952,0.977,0.931,43.38,42.22,94.26,15835.9
2010-12-27,2010,3,13,671.3,114,0.169,557.3,990.5,966.6,23.9,0.638,23.28,0.951,0.976,0.929,40.32,39.37,118.1,19844.7
2011-01-03,2010,4,14,834.4,139,0.167,695.4,990.5,967.2,23.3,0.878,22.38,0.957,0.98,0.938,48.66,47.03,141.1,23702.2
2011-01-10,2010,4,15,1020,139,0.137,880.8,990.5,967.9,22.6,1.12,21.43,0.955,0.98,0.936,44.16,43.27,173.1,29074.7
2011-01-17,2010,4,16,1409,143.7,0.103,1090,990.5,969.2,21.3,1.76,19.55,0.954,0.98,0.935,49.81,47.88,191.5,32177.3
2011-01-24,2010,4,17,1911,150,0.0785,1100,990.5,970.8,19.7,1.87,17.81,0.951,0.98,0.932,45.67,44.76,179,30076
2011-01-31,2010,4,18,2083,190.3,0.0913,1100,990.5,971.3,19.2,1.87,17.33,0.949,0.98,0.93,44.35,43.47,173.9,29208.9
2011-02-07,2010,5,19,2390,197,0.0826,1100,990.5,972,18.5,1.87,16.58,0.947,0.98,0.928,42.34,41.49,165.9,27878.5
2011-02-14,2010,5,20,3010,197,0.0658,1100,990.5,973.5,17,1.87,15.1,0.941,0.973,0.915,38.33,37.29,149.1,25056.9
2011-02-21,2010,5,21,3657,197,0.0539,1100,990.5,975,15.5,1.87,13.67,0.933,0.97,0.905,34.41,33.37,133.5,22427.5
2011-02-28,2010,5,22,3791,298.1,0.0787,1100,990.5,975.2,15.3,1.87,13.39,0.931,0.97,0.903,33.63,32.62,130.5,21922
2011-03-07,2010,6,23,3815,282.4,0.074,1100,990.5,975.3,15.2,1.87,13.34,0.931,0.97,0.903,33.49,32.48,129.9,21828.6
2011-03-14,2010,6,24,3841,239,0.0622,1100,990.5,975.3,15.2,1.87,13.28,0.931,0.97,0.903,33.34,32.34,129.4,21732.8
2011-03-21,2010,6,25,3901,239,0.0613,1100,990.5,975.5,15,1.87,13.16,0.93,0.97,0.902,33,32.01,128,21507.5
2011-03-28,2010,6,26,4024,263,0.0653,1100,990.5,975.7,14.8,1.87,12.91,0.928,0.97,0.9,32.31,31.34,125.4,21059.2
2011-04-04,2010,7,27,4161,295,0.0709,1100,990.5,976,14.5,1.87,12.65,0.926,0.97,0.898,31.59,30.64,122.6,20590.9
2011-04-11,2010,7,28,4343,295,0.068,1100,990.5,976.3,14.2,1.87,12.32,0.923,0.97,0.895,30.66,29.74,119,19985.9
2011-04-18,2010,7,29,4441,295,0.0664,1100,990.5,976.5,14,1.87,12.14,0.921,0.97,0.894,30.16,29.26,117,19659.8
2011-04-25,2010,7,30,4335,298.7,0.0689,1100,990.5,976.3,14.2,1.87,12.33,0.923,0.97,0.895,30.7,29.78,119.1,20011.3
2011-05-02,2010,8,31,4142,321,0.0775,1100,990.5,975.9,14.6,1.87,12.69,0.926,0.97,0.898,31.69,30.74,122.9,20654.7
2011-05-09,2010,8,32,3874,334.6,0.0865,1100,990.5,975.4,15.1,1.87,13.21,0.93,0.97,0.902,33.15,32.16,128.6,21608.9
2011-05-16,2010,8,33,3438,340,0.099,1100,990.5,974.5,16,1.87,14.14,0.936,0.97,0.908,35.68,34.61,138.4,23257.8
2011-05-23,2010,8,34,3014,340,0.113,1100,990.5,973.5,17,1.87,15.08,0.941,0.972,0.915,38.28,37.22,148.9,25009.4
2011-05-30,2010,8,35,2600,306.4,0.118,1100,990.5,972.5,18,1.87,16.08,0.945,0.978,0.924,40.98,40.08,160.3,26936.2
2011-06-06,2010,9,36,2231,293,0.132,1100,990.5,971.7,18.8,1.87,16.97,0.948,0.98,0.929,43.38,42.51,170.1,28569.9
2011-06-13,2010,9,37,1858,293,0.158,1100,990.5,970.6,19.9,1.87,17.99,0.951,0.98,0.932,46.13,45.21,180.8,30378.6
2011-06-20,2010,9,38,1513,293,0.194,1099,990.5,969.5,21,1.83,19.14,0.953,0.98,0.934,49.16,47.82,191.3,32135.1
2011-06-27,2010,9,39,1257,277.1,0.22,980.3,990.5,968.7,21.8,1.36,20.43,0.955,0.98,0.936,46.9,45.97,183.9,30889.3
2011-07-04,2010,10,40,1074,256,0.239,817.5,990.5,968.1,22.4,1.05,21.32,0.954,0.978,0.933,42.55,41.5,159.1,26732.9
2011-07-11,2010,10,41,912.9,256,0.281,656.9,990.5,967.6,22.9,0.829,22.12,0.956,0.98,0.937,45.39,44.48,133.4,22417
2011-07-18,2010,10,42,790.9,256,0.324,534.9,990.5,967.1,23.4,0.638,22.8,0.951,0.974,0.927,40.37,38.93,109.9,18462.6
2011-07-25,2010,10,43,690.3,256,0.371,434.3,990.5,966.7,23.8,0.564,23.27,0.956,0.98,0.937,47.39,46,92,15456.3
2011-08-01,2010,11,44,608.9,184,0.303,424.9,990.5,966.3,24.2,0.54,23.63,0.956,0.98,0.937,47.06,45.92,91.83,15428.2
2011-08-08,2010,11,45,543.6,184,0.339,359.6,990.5,966,24.5,0.441,24.01,0.95,0.976,0.927,40.2,39.24,78.47,13183.7
2011-08-15,2010,11,46,495.3,184,0.372,311.3,990.5,965.8,24.7,0.369,24.3,0.942,0.97,0.914,34.94,33.9,67.79,11389.1
2011-08-22,2010,11,47,457.2,184,0.403,273.2,990.5,965.7,24.8,0.312,24.53,0.934,0.97,0.906,30.7,29.78,59.56,10006.7
2011-08-29,2010,11,48,416.6,157.7,0.378,258.9,990.5,965.5,25,0.289,24.74,0.931,0.97,0.903,29.24,28.36,56.72,9528.55
2011-09-05,2010,12,49,385.8,138,0.358,247.8,990.5,965.3,25.2,0.271,24.9,0.928,0.97,0.9,28.08,27.24,54.48,9152.6
2011-09-12,2010,12,50,357,138,0.387,219,990.5,965.2,25.3,0.342,24.97,0.948,0.977,0.926,43.36,41.53,48.75,8189.61
2011-09-19,2010,12,51,335.1,138,0.412,197.1,990.5,965.1,25.4,0.347,25.08,0.953,0.98,0.934,46.22,45.29,45.29,7609.5
2011-09-26,2010,12,52,306.9,130,0.423,176.9,990.5,964.9,25.6,0.31,25.25,0.947,0.978,0.926,41.5,40.57,40.57,6816.41
2011-10-03,2011,1,1,289.5,110,0.38,179.5,990.5,964.9,25.6,0.313,25.33,0.948,0.979,0.928,42.25,41.39,41.39,6953.21
2011-10-10,2011,1,2,287.1,110,0.383,177.1,990.5,964.8,25.7,0.308,25.34,0.947,0.979,0.927,41.67,40.81,40.81,6855.82
2011-10-17,2011,1,3,269.5,110,0.409,159.5,990.5,964.8,25.7,0.277,25.44,0.941,0.972,0.915,37.47,36.44,36.44,6121.55
2011-10-24,2011,1,4,248.3,110,0.443,138.3,990.5,964.7,25.8,0.239,25.57,0.934,0.97,0.906,32.38,31.41,31.41,5276.96
2011-10-31,2011,1,5,249.7,106.6,0.427,143.1,990.5,964.7,25.8,0.247,25.56,0.936,0.97,0.908,33.57,32.56,32.56,5469.78
2011-11-07,2011,2,6,264.7,106,0.401,158.7,990.5,964.8,25.7,0.275,25.47,0.941,0.972,0.915,37.29,36.25,36.25,6089.76
2011-11-14,2011,2,7,314.1,106,0.338,208.1,990.5,965,25.5,0.364,25.17,0.956,0.98,0.937,49.12,47.47,47.47,7975.63
2011-11-21,2011,2,8,327.4,106,0.324,221.4,990.5,965,25.5,0.341,25.12,0.948,0.977,0.927,43.91,41.99,49.54,8323.5
2011-11-28,2011,2,9,388.3,112.9,0.291,275.4,990.5,965.3,25.2,0.309,24.85,0.934,0.97,0.906,31.35,30.41,60.83,10219
2011-12-05,2011,3,10,453.9,118,0.26,335.9,990.5,965.6,24.9,0.4,24.46,0.946,0.973,0.92,38.08,37.07,74.14,12455.3
2011-12-12,2011,3,11,513.5,118,0.23,395.5,990.5,965.9,24.6,0.489,24.1,0.954,0.98,0.935,44.58,43.69,87.37,14678.2
2011-12-19,2011,3,12,578.5,118,0.204,460.4,990.5,966.2,24.3,0.574,23.72,0.955,0.979,0.935,48.63,46.16,97.22,16333.7
2011-12-26,2011,3,13,626.7,121,0.193,505.7,990.5,966.4,24.1,0.555,23.54,0.947,0.971,0.919,36.83,35.75,107.2,18016.4
2012-01-02,2011,4,14,709,139,0.197,570,990.5,966.7,23.8,0.665,23.1,0.952,0.978,0.931,40.97,40.07,120.2,20193.2
2012-01-09,2011,4,15,799.9,139,0.174,660.9,990.5,967.1,23.4,0.818,22.58,0.957,0.98,0.938,46.67,45.74,137.2,23052.1
2012-01-16,2011,4,16,908.3,139,0.153,769.3,990.5,967.5,23,0.975,21.99,0.955,0.979,0.935,47.03,44.56,150.7,25315.2
2012-01-23,2011,4,17,1000,139,0.139,861.2,990.5,967.9,22.6,1.09,21.53,0.955,0.98,0.936,43.4,42.52,170.1,28576
2012-01-30,2011,4,18,1146,155.4,0.135,990.9,990.5,968.4,22.1,1.36,20.78,0.956,0.98,0.937,48.22,46.92,187.7,31530.8
2012-02-06,2011,5,19,1345,162,0.121,1098,990.5,969,21.5,1.77,19.75,0.954,0.98,0.935,50.71,48.2,192.8,32390.4
2012-02-13,2011,5,20,1658,162,0.0979,1100,990.5,970,20.5,1.86,18.64,0.952,0.98,0.933,47.87,46.92,187.7,31528
2012-02-20,2011,5,21,1840,162,0.0881,1100,990.5,970.6,19.9,1.87,18.04,0.951,0.98,0.932,46.29,45.37,181.5,30486.1
2012-02-27,2011,5,22,1961,206,0.105,1100,990.5,971,19.5,1.87,17.65,0.95,0.98,0.931,45.24,44.34,177.3,29793.5
2012-03-05,2011,6,23,2154,231,0.108,1100,990.5,971.5,19,1.87,17.16,0.949,0.98,0.93,43.88,43.01,172,28900.7
2012-03-12,2011,6,24,2344,183,0.0781,1100,990.5,971.9,18.6,1.87,16.7,0.947,0.98,0.928,42.65,41.79,167.2,28085.5
2012-03-19,2011,6,25,2496,183,0.0734,1100,990.5,972.3,18.2,1.87,16.33,0.946,0.98,0.927,41.66,40.81,163.2,27423.4
2012-03-26,2011,6,26,2654,187.9,0.0708,1100,990.5,972.7,17.8,1.87,15.95,0.945,0.977,0.923,40.63,39.71,158.9,26688.4
2012-04-02,2011,7,27,2829,217,0.0767,1100,990.5,973.1,17.4,1.87,15.52,0.943,0.975,0.919,39.49,38.5,154,25869.2
2012-04-09,2011,7,28,3065,217,0.0709,1100,990.5,973.7,16.8,1.87,14.96,0.941,0.972,0.914,37.94,36.87,147.5,24773.8
2012-04-16,2011,7,29,3395,239.3,0.0703,1100,990.5,974.4,16.1,1.87,14.23,0.936,0.97,0.908,35.93,34.85,139.4,23419.7
2012-04-23,2011,7,30,3561,295,0.0828,1100,990.5,974.8,15.7,1.87,13.87,0.934,0.97,0.906,34.96,33.91,135.6,22788
2012-04-30,2011,7,31,3392,317.3,0.0937,1100,990.5,974.4,16.1,1.87,14.23,0.936,0.97,0.908,35.95,34.87,139.5,23433.6
2012-05-07,2011,8,32,3090,321,0.104,1100,990.5,973.7,16.8,1.87,14.9,0.94,0.971,0.913,37.78,36.7,146.8,24661.4
2012-05-14,2011,8,33,2746,321,0.117,1100,990.5,972.9,17.6,1.87,15.73,0.944,0.976,0.921,40.03,39.08,156.3,26258.4
2012-05-21,2011,8,34,2433,321,0.132,1100,990.5,972.1,18.4,1.87,16.48,0.946,0.98,0.927,42.07,41.21,164.9,27694.9
2012-05-28,2011,8,35,2138,293.6,0.137,1100,990.5,971.4,19.1,1.87,17.19,0.949,0.98,0.93,43.99,43.11,172.4,28971.2
2012-06-04,2011,9,36,1784,257,0.145,1100,990.5,970.4,20.1,1.87,18.23,0.951,0.98,0.932,46.77,45.83,183.3,30800.1
2012-06-11,2011,9,37,1441,257,0.179,1090,990.5,969.3,21.2,1.78,19.43,0.954,0.98,0.935,49.49,48.06,192.2,32296.6
2012-06-18,2011,9,38,1173,257,0.22,916.2,990.5,968.4,22.1,1.22,20.84,0.955,0.98,0.936,44.66,43.75,175,29397.8
2012-06-25,2011,9,39,946.2,246.9,0.261,699.3,990.5,967.7,22.8,0.893,21.93,0.956,0.979,0.936,45.98,44.82,140,23523.9
2012-07-02,2011,10,40,781.7,186,0.239,595.7,990.5,967,23.5,0.714,22.76,0.954,0.978,0.933,42.24,41.33,124,20830.7
2012-07-09,2011,10,41,656.8,186,0.284,470.8,990.5,966.5,24,0.567,23.41,0.953,0.976,0.929,43.72,42.25,99.46,16709.8
2012-07-16,2011,10,42,569.5,186,0.327,383.5,990.5,966.2,24.3,0.477,23.86,0.953,0.978,0.932,42.74,41.82,83.64,14051.7
2012-07-23,2011,10,43,515.6,186,0.361,329.6,990.5,965.9,24.6,0.396,24.18,0.945,0.972,0.918,36.93,35.88,71.77,12057.2
2012-07-30,2011,10,44,471.9,163.9,0.347,308,990.5,965.7,24.8,0.361,24.42,0.941,0.97,0.913,34.72,33.67,67.35,11314.4
2012-08-06,2011,11,45,441.2,155,0.352,286.2,990.5,965.6,24.9,0.328,24.59,0.937,0.97,0.909,32.34,31.37,62.73,10539
2012-08-13,2011,11,46,410.1,155,0.378,255.1,990.5,965.4,25.1,0.282,24.77,0.93,0.97,0.902,28.82,27.95,55.9,9391.63
2012-08-20,2011,11,47,379.5,155,0.409,224.5,990.5,965.3,25.2,0.308,24.89,0.938,0.974,0.914,36.54,35.04,49.45,8307.63
2012-08-27,2011,11,48,347.3,144.4,0.416,202.9,990.5,965.1,25.4,0.357,25.01,0.955,0.98,0.936,47.51,45.61,45.61,7661.97
2012-09-03,2011,12,49,321.6,118,0.367,203.6,990.5,965,25.5,0.355,25.14,0.955,0.98,0.936,47.92,46.41,46.41,7796.06
2012-09-10,2011,12,50,296.7,118,0.398,178.7,990.5,964.9,25.6,0.311,25.3,0.948,0.978,0.927,42.02,41.11,41.11,6907.3
2012-09-17,2011,12,51,276.4,118,0.427,158.4,990.5,964.8,25.7,0.275,25.42,0.941,0.971,0.914,37.15,36.08,36.08,6061.71
2012-09-24,2011,12,52,258.8,118,0.456,140.8,990.5,964.7,25.8,0.243,25.52,0.935,0.97,0.907,32.94,31.95,31.95,5368.3
2012-10-01,2012,1,1,246.7,97,0.393,149.7,990.5,964.7,25.8,0.257,25.56,0.938,0.97,0.91,35.21,34.16,34.16,5738.47
2012-10-08,2012,1,2,245,97,0.396,148,990.5,964.7,25.8,0.254,25.58,0.938,0.97,0.909,34.8,33.76,33.76,5671.28
2012-10-15,2012,1,3,233.1,97,0.416,136.1,990.5,964.6,25.9,0.233,25.67,0.933,0.97,0.905,31.97,31.01,31.01,5209.53
2012-10-22,2012,1,4,223.5,97,0.434,126.5,990.5,964.5,26,0.216,25.74,0.929,0.97,0.901,29.68,28.79,28.79,4836.42
2012-10-29,2012,1,5,233.5,94.71,0.406,138.7,990.5,964.6,25.9,0.238,25.66,0.934,0.97,0.906,32.61,31.63,31.63,5314.13
2012-11-05,2012,2,6,258.8,94.86,0.366,164,990.5,964.7,25.8,0.283,25.48,0.943,0.973,0.917,38.62,37.59,37.59,6315.44
2012-11-12,2012,2,7,299.9,106,0.357,193.9,990.5,964.9,25.6,0.316,25.27,0.946,0.975,0.922,41.73,40.02,43.59,7323.08
2012-11-19,2012,2,8,318.5,106,0.333,212.5,990.5,965,25.5,0.328,25.18,0.946,0.977,0.924,42.24,40.95,48.1,8080.94
2012-11-26,2012,2,9,342.5,109.4,0.319,233.1,990.5,965.1,25.4,0.251,25.14,0.923,0.97,0.896,26.53,25.73,51.46,8645.57
2012-12-03,2012,3,10,389.1,118,0.304,271.1,990.5,965.3,25.2,0.303,24.85,0.933,0.97,0.905,30.83,29.91,59.82,10049.3
2012-12-10,2012,3,11,450.4,118,0.263,332.4,990.5,965.6,24.9,0.395,24.48,0.945,0.973,0.919,37.69,36.67,73.35,12322.5
2012-12-17,2012,3,12,545.5,118,0.217,427.5,990.5,966.1,24.4,0.538,23.91,0.956,0.98,0.937,47.89,46.2,92.41,15524.6
2012-12-24,2012,3,13,698.8,118,0.17,580.8,990.5,966.7,23.8,0.68,23.12,0.953,0.977,0.931,41.8,40.84,122.5,20585.8
2012-12-31,2012,3,14,822.9,136,0.165,686.9,990.5,967.2,23.3,0.863,22.45,0.957,0.98,0.938,48.21,46.79,140.4,23582.4
2013-01-07,2012,4,15,953.4,143.7,0.151,809.7,990.5,967.7,22.8,0.999,21.79,0.954,0.979,0.934,41.26,40.38,161.5,27133.3
2013-01-14,2012,4,16,1086,150,0.139,935.5,990.5,968.2,22.3,1.24,21.09,0.956,0.98,0.937,46.18,45.17,180.7,30352.7
2013-01-21,2012,4,17,1492,150,0.103,1097,990.5,969.5,21,1.8,19.24,0.953,0.98,0.934,49.31,47.45,189.8,31884.8
2013-01-28,2012,4,18,2314,170.1,0.0734,1100,990.5,971.9,18.6,1.87,16.77,0.947,0.979,0.928,42.84,41.96,167.9,28200.4
2013-02-04,2012,5,19,2763,197,0.0714,1100,990.5,972.9,17.6,1.87,15.68,0.944,0.976,0.921,39.92,38.96,155.8,26179.7
2013-02-11,2012,5,20,3177,197,0.0621,1100,990.5,973.9,16.6,1.87,14.7,0.939,0.971,0.912,37.24,36.15,144.6,24295.9
2013-02-18,2012,5,21,3500,197,0.0563,1100,990.5,974.6,15.9,1.87,14.01,0.935,0.97,0.907,35.32,34.26,137,23022
2013-02-25,2012,5,22,3564,215,0.0603,1100,990.5,974.8,15.7,1.87,13.87,0.934,0.97,0.906,34.94,33.89,135.6,22777.1
2013-03-04,2012,6,23,3624,239,0.066,1100,990.5,974.9,15.6,1.87,13.74,0.933,0.97,0.905,34.6,33.56,134.2,22552.4
2013-03-11,2012,6,24,3532,239,0.0677,1100,990.5,974.7,15.8,1.87,13.94,0.935,0.97,0.907,35.13,34.07,136.3,22898.3
2013-03-18,2012,6,25,3247,239,0.0736,1100,990.5,974.1,16.4,1.87,14.54,0.938,0.97,0.91,36.8,35.69,142.8,23985.3
2013-03-25,2012,6,26,3103,239,0.077,1100,990.5,973.8,16.7,1.87,14.86,0.94,0.971,0.913,37.69,36.6,146.4,24593.5
2013-04-01,2012,7,27,3015,217,0.0719,1100,990.5,973.6,16.9,1.87,15.08,0.941,0.972,0.915,38.27,37.21,148.8,25005.2
2013-04-08,2012,7,28,3022,217,0.0718,1100,990.5,973.6,16.9,1.87,15.06,0.941,0.972,0.915,38.22,37.16,148.6,24972.1
2013-04-15,2012,7,29,3065,217,0.0708,1100,990.5,973.7,16.8,1.87,14.95,0.941,0.972,0.914,37.94,36.86,147.5,24772.8
2013-04-22,2012,7,30,3042,217,0.0714,1100,990.5,973.6,16.9,1.87,15.01,0.941,0.972,0.915,38.1,37.03,148.1,24881.9
2013-04-29,2012,7,31,2875,259.1,0.0904,1100,990.5,973.2,17.3,1.87,15.41,0.943,0.974,0.918,39.19,38.18,152.7,25655.7
2013-05-06,2012,8,32,2582,276,0.107,1100,990.5,972.5,18,1.87,16.12,0.945,0.978,0.925,41.1,40.21,160.8,27021.6
2013-05-13,2012,8,33,2300,276,0.12,1100,990.5,971.8,18.7,1.87,16.8,0.947,0.98,0.928,42.93,42.07,168.3,28270.5
2013-05-20,2012,8,34,1972,276,0.14,1100,990.5,971,19.5,1.87,17.64,0.95,0.98,0.931,45.2,44.3,177.2,29768.5
2013-05-27,2012,8,35,1609,257.1,0.159,1100,990.5,969.8,20.7,1.86,18.8,0.952,0.98,0.933,48.3,47.29,189.2,31781.7
2013-06-03,2012,9,36,1288,210,0.164,1041,990.5,968.8,21.7,1.57,20.13,0.955,0.98,0.936,48.97,47.38,189.5,31838.7
2013-06-10,2012,9,37,1015,210,0.207,804.7,990.5,967.9,22.6,1.04,21.52,0.955,0.979,0.935,46.1,44.01,155.4,26103.5
2013-06-17,2012,9,38,884.5,210,0.238,674.5,990.5,967.4,23.1,0.854,22.21,0.956,0.98,0.937,46.81,45.64,136.9,23001.1
2013-06-24,2012,9,39,757.3,210,0.278,547.3,990.5,966.9,23.6,0.653,22.92,0.952,0.976,0.929,41.5,40.06,113.3,19035.1
2013-07-01,2012,10,40,636.4,186,0.293,450.4,990.5,966.4,24.1,0.55,23.5,0.953,0.977,0.931,44.43,42.99,95.75,16085.3
2013-07-08,2012,10,41,550.1,186,0.338,364.1,990.5,966.1,24.4,0.447,23.98,0.95,0.977,0.928,40.67,39.74,79.48,13353.4
2013-07-15,2012,10,42,487.4,186,0.382,301.4,990.5,965.8,24.7,0.354,24.35,0.94,0.97,0.912,33.84,32.84,65.67,11032.8
2013-07-22,2012,10,43,430.4,186,0.433,244.4,990.5,965.5,25,0.293,24.67,0.932,0.971,0.906,31.32,29.97,53.05,8912.54
2013-07-29,2012,10,44,410.4,168.3,0.41,242.1,990.5,965.4,25.1,0.333,24.72,0.942,0.974,0.918,38.92,36.52,52.38,8799.46
2013-08-05,2012,11,45,386,155,0.402,231,990.5,965.3,25.2,0.296,24.87,0.934,0.973,0.909,33.79,32.05,50.32,8453.93
2013-08-12,2012,11,46,357,155,0.435,202,990.5,965.2,25.3,0.356,24.96,0.955,0.98,0.936,47.21,46.08,46.08,7741.94
2013-08-19,2012,11,47,338.9,155,0.457,183.9,990.5,965.1,25.4,0.324,25.08,0.949,0.98,0.93,42.96,42.09,42.09,7071.74
2013-08-26,2012,11,48,313,149.7,0.478,163.3,990.5,965,25.5,0.287,25.25,0.943,0.973,0.917,38.13,37.11,37.11,6234.85
2013-09-02,2012,12,49,291.8,118,0.405,173.8,990.5,964.9,25.6,0.302,25.33,0.946,0.978,0.925,40.85,39.94,39.94,6709.7
2013-09-09,2012,12,50,267.2,118,0.442,149.2,990.5,964.8,25.7,0.258,25.47,0.938,0.97,0.91,34.95,33.91,33.91,5696.45
2013-09-16,2012,12,51,255.5,118,0.462,137.5,990.5,964.7,25.8,0.237,25.54,0.933,0.97,0.905,32.16,31.19,31.19,5240.39
2013-09-23,2012,12,52,241.2,118,0.49,123.2,990.5,964.6,25.9,0.212,25.64,0.927,0.97,0.899,28.7,27.84,27.84,4676.91
2013-09-30,2012,12,53,230.9,100,0.433,130.9,990.5,964.6,25.9,0.224,25.69,0.93,0.97,0.902,30.69,29.76,29.76,5000.49
2013-10-07,2013,1,1,215.3,97,0.451,118.3,990.5,964.5,26,0.201,25.81,0.924,0.97,0.896,27.65,26.82,26.82,4505.21
2013-10-14,2013,1,2,203.6,97,0.476,106.6,990.5,964.4,26.1,0.18,25.9,0.654,0.693,0.634,17.81,17.27,17.27,2901.58
2013-10-21,2013,1,3,199.6,97,0.486,102.6,990.5,964.4,26.1,0.173,25.92,0,0,0,0,0,0,0
2013-10-28,2013,1,4,208.4,84.14,0.405,124.2,990.5,964.5,26,0.21,25.84,0.795,0.831,0.771,25.81,25.03,25.03,4205.65
2013-11-04,2013,2,5,221.3,67,0.303,154.3,990.5,964.5,26,0.262,25.71,0.94,0.97,0.911,36.55,35.45,35.45,5955.99
2013-11-11,2013,2,6,239.4,93,0.389,146.4,990.5,964.6,25.9,0.251,25.61,0.937,0.97,0.909,34.44,33.4,33.4,5611.74
2013-11-18,2013,2,7,262.9,93,0.355,169.9,990.5,964.8,25.7,0.293,25.46,0.945,0.975,0.921,40.06,39.07,39.07,6562.95
2013-11-25,2013,2,8,300.2,94.57,0.316,205.6,990.5,964.9,25.6,0.312,25.28,0.944,0.977,0.923,40.4,39.46,46.88,7875.97
2013-12-02,2013,3,9,395.7,104,0.264,291.7,990.5,965.4,25.1,0.331,24.79,0.937,0.97,0.91,33.24,32.25,64.5,10836.4
2013-12-09,2013,3,10,465,114,0.245,351,990.5,965.7,24.8,0.422,24.39,0.948,0.976,0.925,39.78,38.81,77.62,13039.6
2013-12-16,2013,3,11,568.7,118,0.212,450.7,990.5,966.1,24.4,0.547,23.81,0.954,0.979,0.933,44,43.07,97.78,16427.1
2013-12-23,2013,3,12,781.6,118,0.151,663.6,990.5,967,23.5,0.82,22.65,0.957,0.98,0.938,47,46.05,138.2,23210.8
2013-12-30,2013,3,13,825.1,140.9,0.171,684.3,990.5,967.2,23.3,0.859,22.44,0.957,0.98,0.938,48.03,46.8,140.4,23585.2
2014-01-06,2013,4,14,774.2,146.9,0.19,627.3,990.5,967,23.5,0.763,22.74,0.956,0.98,0.937,44.57,43.68,131,22012.8
2014-01-13,2013,4,15,788.4,139,0.176,649.4,990.5,967.1,23.4,0.799,22.65,0.956,0.98,0.937,45.97,45.05,135.2,22707.7
2014-01-20,2013,4,16,858.6,139,0.162,719.6,990.5,967.3,23.2,0.907,22.26,0.956,0.979,0.937,48.17,46.65,145.5,24439
2014-01-27,2013,4,17,992.2,145.6,0.147,846.6,990.5,967.9,22.6,1.06,21.58,0.955,0.98,0.936,42.76,41.89,167.6,28153.2
2014-02-03,2013,5,18,1161,162,0.14,998.7,990.5,968.4,22.1,1.38,20.72,0.956,0.98,0.937,48.47,47.22,188.9,31733
2014-02-10,2013,5,19,1311,162,0.124,1092,990.5,968.9,21.6,1.73,19.89,0.955,0.98,0.936,50.85,48.2,192.8,32390.4
2014-02-17,2013,5,20,1568,162,0.104,1100,990.5,969.7,20.8,1.85,18.95,0.953,0.98,0.933,48.68,47.67,190.7,32032.7
2014-02-24,2013,5,21,1890,184,0.0971,1100,990.5,970.7,19.8,1.87,17.88,0.951,0.98,0.932,45.86,44.94,179.8,30199.9
2014-03-03,2013,6,22,2057,239,0.116,1100,990.5,971.2,19.3,1.87,17.39,0.949,0.98,0.93,44.52,43.63,174.5,29318.7
2014-03-10,2013,6,23,2150,191,0.0889,1100,990.5,971.5,19,1.87,17.16,0.949,0.98,0.93,43.91,43.03,172.1,28914.1
