date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
2014-03-17,2013,6,24,2390,183,0.0767,1100,990.5,972,18.5,1.87,16.58,0.947,0.98,0.928,42.35,41.49,166,27882.5
2014-03-24,2013,6,25,2865,183,0.0642,1100,990.5,973.2,17.3,1.87,15.44,0.943,0.974,0.919,39.25,38.25,153,25705.3
2014-03-31,2013,6,26,3468,212.1,0.0612,1100,990.5,974.6,15.9,1.87,14.07,0.935,0.97,0.907,35.51,34.44,137.8,23144.5
2014-04-07,2013,7,27,3571,250.4,0.0702,1100,990.5,974.8,15.7,1.87,13.86,0.934,0.97,0.906,34.91,33.86,135.4,22753.9
2014-04-14,2013,7,28,3464,295,0.0852,1100,990.5,974.5,16,1.87,14.08,0.935,0.97,0.907,35.53,34.46,137.8,23158.3
2014-04-21,2013,7,29,3344,295,0.0882,1100,990.5,974.3,16.2,1.87,14.33,0.937,0.97,0.909,36.22,35.14,140.6,23612.8
2014-04-28,2013,7,30,3342,309.9,0.0927,1100,990.5,974.3,16.2,1.87,14.34,0.937,0.97,0.909,36.24,35.16,140.6,23624.2
2014-05-05,2013,8,31,3434,321,0.0935,1100,990.5,974.5,16,1.87,14.15,0.936,0.97,0.908,35.7,34.63,138.5,23273.4
2014-05-12,2013,8,32,3338,321,0.0962,1100,990.5,974.3,16.2,1.87,14.35,0.937,0.97,0.909,36.26,35.18,140.7,23638.7
2014-05-19,2013,8,33,3112,321,0.103,1100,990.5,973.8,16.7,1.87,14.84,0.94,0.971,0.913,37.64,36.55,146.2,24559
2014-05-26,2013,8,34,2811,317,0.113,1100,990.5,973.1,17.4,1.87,15.57,0.943,0.975,0.92,39.6,38.62,154.5,25954.2
2014-06-02,2013,9,35,2506,293,0.117,1100,990.5,972.3,18.2,1.87,16.3,0.946,0.979,0.926,41.59,40.73,162.9,27371.3
2014-06-09,2013,9,36,2231,293,0.132,1100,990.5,971.7,18.8,1.87,16.97,0.948,0.98,0.929,43.38,42.51,170,28567.7
2014-06-16,2013,9,37,1947,293,0.151,1100,990.5,970.9,19.6,1.87,17.71,0.95,0.98,0.931,45.38,44.48,177.9,29887.7
2014-06-23,2013,9,38,1612,293,0.182,1100,990.5,969.8,20.7,1.86,18.79,0.952,0.98,0.933,48.27,47.26,189.1,31760.9
2014-06-30,2013,9,39,1328,261.3,0.197,1052,990.5,968.9,21.6,1.6,19.97,0.955,0.98,0.936,49.13,47.69,190.8,32046.7
2014-07-07,2013,10,40,1120,256,0.229,863.9,990.5,968.3,22.2,1.13,21.09,0.955,0.979,0.935,44.48,43.18,165.8,27858
2014-07-14,2013,10,41,930.6,256,0.276,674.6,990.5,967.6,22.9,0.862,22.02,0.956,0.98,0.937,46.38,45.26,135.8,22811.9
2014-07-21,2013,10,42,781.4,256,0.328,525.4,990.5,967,23.5,0.622,22.85,0.95,0.973,0.925,39.74,38.36,108.2,18178
2014-07-28,2013,10,43,665,232.9,0.349,432.1,990.5,966.6,23.9,0.558,23.38,0.957,0.98,0.938,47.4,46.34,92.68,15570
2014-08-04,2013,11,44,564.9,202,0.358,362.9,990.5,966.1,24.4,0.449,23.91,0.95,0.976,0.927,40.41,39.44,78.88,13251.1
2014-08-11,2013,11,45,499.8,184,0.369,315.8,990.5,965.8,24.7,0.376,24.28,0.943,0.971,0.915,35.43,34.39,68.79,11556.1
2014-08-18,2013,11,46,455.7,184,0.404,271.7,990.5,965.7,24.8,0.31,24.54,0.934,0.97,0.906,30.54,29.62,59.25,9953.9
2014-08-25,2013,11,47,414.1,184,0.445,230.1,990.5,965.5,25,0.319,24.72,0.939,0.974,0.915,37.17,35.4,50.14,8422.87
2014-09-01,2013,12,48,378.4,138,0.365,240.4,990.5,965.3,25.2,0.262,24.95,0.926,0.97,0.898,27.23,26.41,52.83,8875.2
2014-09-08,2013,12,49,348.3,138,0.397,210.3,990.5,965.1,25.4,0.349,25.01,0.951,0.979,0.931,45.36,43.86,47.41,7965.26
2014-09-15,2013,12,50,320.7,138,0.431,182.7,990.5,965,25.5,0.321,25.17,0.949,0.979,0.929,42.82,41.93,41.93,7044.2
2014-09-22,2013,12,51,296.5,138,0.466,158.5,990.5,964.9,25.6,0.278,25.33,0.941,0.971,0.914,37.06,36,36,6047.96
2014-09-29,2013,12,52,283.7,118,0.415,165.7,990.5,964.8,25.7,0.289,25.38,0.943,0.975,0.92,38.92,37.94,37.94,6374.72
2014-10-06,2014,1,1,257.5,110,0.428,147.5,990.5,964.7,25.8,0.255,25.52,0.937,0.97,0.909,34.58,33.55,33.55,5635.87
2014-10-13,2014,1,2,244.1,110,0.45,134.1,990.5,964.7,25.8,0.232,25.6,0.932,0.97,0.904,31.39,30.45,30.45,5115.33
2014-10-20,2014,1,3,238.5,110,0.461,128.5,990.5,964.6,25.9,0.222,25.65,0.93,0.97,0.902,30.06,29.15,29.15,4897.77
2014-10-27,2014,1,4,245.3,108.9,0.444,136.4,990.5,964.7,25.8,0.236,25.59,0.933,0.97,0.905,31.95,30.99,30.99,5205.9
2014-11-03,2014,2,5,244.4,106,0.434,138.4,990.5,964.7,25.8,0.239,25.6,0.934,0.97,0.906,32.44,31.47,31.47,5287.06
2014-11-10,2014,2,6,255.6,94.86,0.371,160.8,990.5,964.7,25.8,0.277,25.5,0.942,0.972,0.916,37.86,36.81,36.81,6184.82
2014-11-17,2014,2,7,272.7,93,0.342,179.7,990.5,964.8,25.7,0.311,25.4,0.948,0.978,0.927,42.44,41.51,41.51,6973.78
2014-11-24,2014,2,8,295.5,93,0.315,202.5,990.5,964.9,25.6,0.351,25.27,0.955,0.98,0.936,47.92,46.84,46.84,7868.88
2014-12-01,2014,3,9,332.7,104,0.313,228.7,990.5,965.1,25.4,0.306,25.13,0.939,0.974,0.915,37.14,35.74,51.01,8569.89
2014-12-08,2014,3,10,362.8,104,0.287,258.8,990.5,965.2,25.3,0.282,25,0.931,0.97,0.903,29.54,28.65,57.3,9626.14
2014-12-15,2014,3,11,391.6,104,0.266,287.6,990.5,965.4,25.1,0.325,24.82,0.937,0.97,0.909,32.79,31.81,63.62,10688.4
2014-12-22,2014,3,12,457.3,104,0.227,353.3,990.5,965.7,24.8,0.424,24.42,0.948,0.976,0.926,40.11,39.16,78.33,13158.6
2014-12-29,2014,3,13,494.4,113.1,0.229,381.3,990.5,965.8,24.7,0.466,24.21,0.952,0.98,0.933,43.11,42.25,84.49,14194.6
2015-01-05,2014,4,14,552.7,120,0.218,432.7,990.5,966.1,24.4,0.544,23.87,0.957,0.98,0.938,48.46,46.94,93.87,15770.8
2015-01-12,2014,4,15,610.4,120,0.197,490.4,990.5,966.3,24.2,0.559,23.6,0.949,0.973,0.924,40.82,39.08,103.5,17382.8
2015-01-19,2014,4,16,692.9,120,0.174,572.9,990.5,966.7,23.8,0.665,23.16,0.952,0.977,0.931,41.3,40.36,121.1,20343.4
2015-01-26,2014,4,17,761.7,122.4,0.161,639.2,990.5,966.9,23.6,0.777,22.78,0.956,0.98,0.937,45.51,44.6,133.8,22479.3
2015-02-02,2014,5,18,807.1,137,0.17,670.1,990.5,967.1,23.4,0.831,22.54,0.957,0.98,0.938,47.25,46.31,138.9,23339.1
2015-02-09,2014,5,19,850.7,137,0.161,713.7,990.5,967.3,23.2,0.905,22.29,0.957,0.98,0.938,49.76,48.06,144.2,24222.7
2015-02-16,2014,5,20,932.6,137,0.147,795.6,990.5,967.6,22.9,0.992,21.88,0.955,0.979,0.935,44.42,42.85,157.6,26482.2
2015-02-23,2014,5,21,995.7,143.6,0.144,852.2,990.5,967.9,22.6,1.07,21.56,0.955,0.98,0.936,43.01,42.15,168.6,28322.9
2015-03-02,2014,6,22,1079,183,0.17,895.9,990.5,968.1,22.4,1.15,21.2,0.956,0.98,0.937,44.49,43.6,174.4,29297.2
2015-03-09,2014,6,23,1156,144.4,0.125,1012,990.5,968.4,22.1,1.41,20.7,0.956,0.98,0.937,49.08,47.56,190.2,31959.7
2015-03-16,2014,6,24,1176,129,0.11,1047,990.5,968.5,22,1.52,20.53,0.956,0.98,0.937,50.36,48.2,192.8,32390.4
2015-03-23,2014,6,25,1244,129,0.104,1094,990.5,968.7,21.8,1.72,20.12,0.955,0.98,0.936,51.56,48.2,192.8,32390.4
2015-03-30,2014,6,26,1295,142.6,0.11,1100,990.5,968.8,21.7,1.76,19.91,0.955,0.98,0.936,51.27,48.2,192.8,32390.4
2015-04-06,2014,7,27,1319,148,0.112,1100,990.5,968.9,21.6,1.77,19.83,0.955,0.98,0.935,51.04,48.2,192.8,32390.4
2015-04-13,2014,7,28,1329,148,0.111,1100,990.5,968.9,21.6,1.78,19.79,0.954,0.98,0.935,50.94,48.2,192.8,32390.4
2015-04-20,2014,7,29,1309,148,0.113,1100,990.5,968.9,21.6,1.77,19.86,0.955,0.98,0.936,51.13,48.2,192.8,32390.4
2015-04-27,2014,7,30,1308,166.9,0.128,1100,990.5,968.9,21.6,1.76,19.87,0.955,0.98,0.936,51.15,48.2,192.8,32390.4
2015-05-04,2014,8,31,1371,192,0.14,1100,990.5,969.1,21.4,1.78,19.65,0.954,0.98,0.935,50.57,48.2,192.8,32390.4
2015-05-11,2014,8,32,1444,192,0.133,1100,990.5,969.3,21.2,1.81,19.39,0.953,0.98,0.934,49.85,48.2,192.8,32390.4
2015-05-18,2014,8,33,1463,192,0.131,1100,990.5,969.4,21.1,1.82,19.32,0.953,0.98,0.934,49.67,48.2,192.8,32390.4
2015-05-25,2014,8,34,1389,192,0.138,1100,990.5,969.1,21.4,1.78,19.59,0.954,0.98,0.935,50.4,48.2,192.8,32390.4
2015-06-01,2014,9,35,1294,161,0.124,1100,990.5,968.8,21.7,1.75,19.92,0.955,0.98,0.936,51.3,48.2,192.8,32390.4
2015-06-08,2014,9,36,1191,189,0.159,1002,990.5,968.5,22,1.41,20.59,0.956,0.98,0.937,48.31,46.75,187,31413.9
2015-06-15,2014,9,37,1019,210,0.206,809.5,990.5,968,22.5,1.04,21.51,0.955,0.979,0.935,44.39,42.97,158.1,26560.3
2015-06-22,2014,9,38,832.6,210,0.253,622.6,990.5,967.2,23.3,0.764,22.51,0.955,0.979,0.935,43.7,42.78,128.3,21559.5
2015-06-29,2014,9,39,677.9,192.9,0.285,485.1,990.5,966.6,23.9,0.577,23.31,0.951,0.975,0.927,42.32,40.83,101.9,17111.4
2015-07-06,2014,10,40,572.9,186,0.325,386.9,990.5,966.2,24.3,0.482,23.84,0.953,0.978,0.932,43.08,42.15,84.31,14164.1
2015-07-13,2014,10,41,493.8,186,0.377,307.8,990.5,965.8,24.7,0.363,24.31,0.941,0.97,0.913,34.55,33.51,67.02,11259.8
2015-07-20,2014,10,42,444.9,186,0.418,258.9,990.5,965.6,24.9,0.291,24.61,0.931,0.97,0.903,29.09,28.22,56.43,9480.82
2015-07-27,2014,10,43,408.5,177.1,0.433,231.4,990.5,965.4,25.1,0.319,24.74,0.94,0.974,0.916,37.4,35.52,50.38,8464.33
2015-08-03,2014,11,44,376.9,155,0.411,221.9,990.5,965.3,25.2,0.326,24.89,0.943,0.976,0.92,39.97,38.27,49.01,8233.6
2015-08-10,2014,11,45,348.8,155,0.445,193.8,990.5,965.1,25.4,0.342,25.01,0.952,0.98,0.933,45.28,44.37,44.37,7454.33
2015-08-17,2014,11,46,312.9,155,0.496,157.9,990.5,965,25.5,0.278,25.26,0.941,0.972,0.914,36.81,35.78,35.78,6010.43
2015-08-24,2014,11,47,292.9,155,0.529,137.9,990.5,964.9,25.6,0.242,25.39,0.934,0.97,0.906,32.06,31.1,31.1,5224.11
2015-08-31,2014,11,48,274.2,123.3,0.45,150.9,990.5,964.8,25.7,0.262,25.44,0.938,0.971,0.911,35.33,34.31,34.31,5763.41
2015-09-07,2014,12,49,247.7,106.4,0.429,141.3,990.5,964.7,25.8,0.243,25.58,0.935,0.97,0.907,33.14,32.14,32.14,5400
2015-09-14,2014,12,50,230.1,91,0.395,139.1,990.5,964.6,25.9,0.238,25.68,0.934,0.97,0.906,32.73,31.75,31.75,5333.35
2015-09-21,2014,12,51,224.7,91,0.405,133.7,990.5,964.5,26,0.228,25.72,0.932,0.97,0.904,31.42,30.48,30.48,5120.49
2015-09-28,2014,12,52,208.4,80.71,0.387,127.7,990.5,964.5,26,0.216,25.83,0.929,0.97,0.901,30.05,29.15,29.15,4896.62
2015-10-05,2015,1,1,205.9,73,0.354,132.9,990.5,964.4,26.1,0.225,25.84,0.932,0.97,0.904,31.38,30.44,30.44,5113.14
2015-10-12,2015,1,2,198.8,73,0.367,125.8,990.5,964.4,26.1,0.212,25.87,0.928,0.97,0.9,29.63,28.74,28.74,4829.01
2015-10-19,2015,1,3,185.6,73,0.394,112.6,990.5,964.4,26.1,0.189,25.88,0.919,0.97,0.892,26.29,25.5,25.5,4284.04
2015-10-26,2015,1,4,175.2,72.14,0.411,103.1,990.5,964.4,26.1,0.171,25.88,0.913,0.97,0.885,23.88,23.17,23.17,3891.8
2015-11-02,2015,2,5,180.9,67,0.371,113.9,990.5,964.4,26.1,0.19,25.87,0.92,0.97,0.893,26.62,25.82,25.82,4337.26
2015-11-09,2015,2,6,200.4,67,0.334,133.4,990.5,964.4,26.1,0.225,25.86,0.932,0.97,0.904,31.53,30.58,30.58,5137.92
2015-11-16,2015,2,7,207.9,67,0.322,140.9,990.5,964.4,26.1,0.238,25.81,0.935,0.97,0.907,33.34,32.34,32.34,5433.24
2015-11-23,2015,2,8,225.4,67,0.297,158.4,990.5,964.6,25.9,0.269,25.68,0.941,0.972,0.914,37.53,36.47,36.47,6126.42
2015-11-30,2015,2,9,248,75.57,0.305,172.4,990.5,964.7,25.8,0.296,25.52,0.945,0.977,0.924,40.79,39.87,39.87,6698.48
2015-12-07,2015,3,10,263.5,69.29,0.264,194.2,990.5,964.8,25.7,0.334,25.41,0.952,0.98,0.933,46.1,44.78,44.78,7522.93
2015-12-14,2015,3,11,304.8,59,0.194,245.8,990.5,964.9,25.6,0.261,25.31,0.926,0.97,0.899,28.26,27.41,54.83,9211.23
2015-12-21,2015,3,12,344,77,0.224,267,990.5,965.1,25.4,0.291,25.09,0.932,0.97,0.904,30.62,29.7,59.4,9978.45
2015-12-28,2015,3,13,392,83,0.212,309,990.5,965.4,25.1,0.355,24.79,0.941,0.97,0.913,35.34,34.28,68.56,11517.3
2016-01-04,2015,4,14,438.5,91,0.208,347.5,990.5,965.6,24.9,0.413,24.51,0.947,0.975,0.924,39.56,38.58,77.15,12961.5
2016-01-11,2015,4,15,491.7,91,0.185,400.7,990.5,965.8,24.7,0.493,24.19,0.955,0.98,0.936,45.38,44.48,88.95,14944.1
2016-01-18,2015,4,16,532.9,91,0.171,441.9,990.5,966,24.5,0.555,23.95,0.958,0.98,0.938,49.69,48.07,96.15,16152.8
2016-01-25,2015,4,17,605.7,91,0.15,514.7,990.5,966.3,24.2,0.563,23.62,0.947,0.972,0.921,37.65,36.59,109.8,18439.8
2016-02-01,2015,5,18,682.7,105,0.154,577.7,990.5,966.6,23.9,0.671,23.2,0.953,0.979,0.932,41.74,40.85,122.5,20588.2
2016-02-08,2015,5,19,759.8,105,0.138,654.8,990.5,966.9,23.6,0.801,22.76,0.957,0.98,0.938,46.6,45.67,137,23019
2016-02-15,2015,5,20,875.6,109.6,0.125,766,990.5,967.4,23.1,0.946,22.15,0.955,0.979,0.935,45.17,43.47,153.2,25738.9
2016-02-22,2015,5,21,1108,137,0.125,965.6,990.5,968.2,22.3,1.33,20.93,0.956,0.98,0.936,47.23,45.63,182.5,30666.7
2016-02-29,2015,5,22,1757,176.4,0.102,1100,990.5,970.3,20.2,1.85,18.36,0.951,0.98,0.932,47.1,45.87,183.5,30827.2
2016-03-07,2015,6,23,2421,207,0.0853,1100,990.5,972.1,18.4,1.87,16.51,0.947,0.98,0.927,42.14,41.3,165.2,27751.7
2016-03-14,2015,6,24,2561,239,0.0934,1100,990.5,972.5,18,1.87,16.17,0.946,0.979,0.925,41.24,40.36,161.4,27123.3
2016-03-21,2015,6,25,2611,183,0.0701,1100,990.5,972.6,17.9,1.87,16.05,0.945,0.978,0.924,40.91,40.01,160.1,26888.9
2016-03-28,2015,6,26,2740,197.6,0.072,1100,990.5,972.9,17.6,1.87,15.74,0.944,0.976,0.921,40.07,39.11,156.5,26284.6
2016-04-04,2015,7,27,2929,217,0.0741,1100,990.5,973.3,17.2,1.87,15.28,0.942,0.974,0.917,38.83,37.8,151.2,25404.7
2016-04-11,2015,7,28,2989,217,0.0726,1100,990.5,973.5,17,1.87,15.14,0.942,0.973,0.916,38.44,37.39,149.5,25124.4
2016-04-18,2015,7,29,2980,217,0.0728,1100,990.5,973.5,17,1.87,15.16,0.942,0.973,0.916,38.5,37.45,149.8,25167.8
2016-04-25,2015,7,30,2951,225.4,0.0765,1100,990.5,973.4,17.1,1.87,15.23,0.942,0.973,0.917,38.69,37.65,150.6,25301.8
2016-05-02,2015,8,31,2829,276,0.0976,1100,990.5,973.1,17.4,1.87,15.53,0.943,0.975,0.919,39.49,38.5,154,25872.1
2016-05-09,2015,8,32,2609,308.1,0.118,1100,990.5,972.6,17.9,1.87,16.06,0.945,0.978,0.924,40.93,40.03,160.1,26899.3
2016-05-16,2015,8,33,2384,321,0.135,1100,990.5,972,18.5,1.87,16.6,0.947,0.98,0.928,42.39,41.54,166.1,27912.2
2016-05-23,2015,8,34,2121,321,0.152,1100,990.5,971.4,19.1,1.87,17.24,0.949,0.98,0.93,44.1,43.22,172.9,29045.7
2016-05-30,2015,8,35,1807,275.3,0.152,1100,990.5,970.5,20,1.87,18.15,0.951,0.98,0.932,46.57,45.64,182.6,30668.8
2016-06-06,2015,9,36,1469,243.6,0.166,1100,990.5,969.4,21.1,1.82,19.29,0.953,0.98,0.934,49.6,48,192,32258.4
2016-06-13,2015,9,37,1217,210,0.173,1003,990.5,968.6,21.9,1.43,20.49,0.956,0.98,0.936,48.09,46.71,186.8,31386.7
2016-06-20,2015,9,38,950,210,0.222,740,990.5,967.7,22.8,0.948,21.86,0.956,0.979,0.936,46.57,44.92,146.2,24566.6
2016-06-27,2015,9,39,760.9,199.7,0.263,561.2,990.5,966.9,23.6,0.658,22.9,0.951,0.976,0.928,39.94,38.98,116.9,19644.1
2016-07-04,2015,10,40,591.6,186,0.316,405.6,990.5,966.3,24.2,0.511,23.73,0.954,0.979,0.934,45.01,43.75,87.5,14699.3
2016-07-11,2015,10,41,511.3,186,0.364,325.3,990.5,965.9,24.6,0.389,24.21,0.944,0.971,0.917,36.47,35.43,70.85,11903.3
2016-07-18,2015,10,42,461.9,186,0.403,275.9,990.5,965.7,24.8,0.315,24.51,0.935,0.97,0.907,31,30.07,60.14,10104.1
2016-07-25,2015,10,43,414.7,186,0.449,228.7,990.5,965.5,25,0.337,24.7,0.944,0.976,0.922,40.7,38.77,50,8399.83
2016-08-01,2015,11,44,382.9,155,0.405,227.9,990.5,965.3,25.2,0.29,24.9,0.934,0.973,0.908,33.06,32.04,50.32,8454.12
2016-08-08,2015,11,45,352.4,155,0.44,197.4,990.5,965.2,25.3,0.348,24.99,0.954,0.98,0.935,46.13,45.2,45.2,7594.36
2016-08-15,2015,11,46,321,149.3,0.465,171.8,990.5,965,25.5,0.302,25.19,0.946,0.975,0.922,40.13,39.14,39.14,6575.7
2016-08-22,2015,11,47,299.4,115,0.384,184.4,990.5,964.9,25.6,0.322,25.28,0.949,0.98,0.93,43.41,42.53,42.53,7144.42
2016-08-29,2015,11,48,280.1,116.7,0.417,163.4,990.5,964.8,25.7,0.284,25.4,0.943,0.973,0.917,38.35,37.33,37.33,6271.46
2016-09-05,2015,12,49,257.8,114.1,0.442,143.6,990.5,964.7,25.8,0.248,25.52,0.936,0.97,0.908,33.65,32.64,32.64,5482.96
2016-09-12,2015,12,50,237.3,91,0.383,146.3,990.5,964.6,25.9,0.251,25.63,0.937,0.97,0.909,34.43,33.4,33.4,5611.08
2016-09-19,2015,12,51,225.3,91,0.404,134.3,990.5,964.6,25.9,0.229,25.72,0.932,0.97,0.904,31.57,30.62,30.62,5144.26
2016-09-26,2015,12,52,214.1,85.86,0.4,128.3,990.5,964.5,26,0.218,25.8,0.929,0.97,0.902,30.17,29.26,29.26,4916
2016-10-03,2016,1,1,200.5,73,0.364,127.5,990.5,964.4,26.1,0.215,25.87,0.929,0.97,0.901,30.06,29.16,29.16,4898.19
2016-10-10,2016,1,2,188.9,73,0.387,115.9,990.5,964.4,26.1,0.194,25.88,0.922,0.97,0.894,27.12,26.31,26.31,4420
2016-10-17,2016,1,3,178.3,73,0.409,105.3,990.5,964.4,26.1,0.176,25.88,0.914,0.97,0.887,24.45,23.71,23.71,3983.91
2016-10-24,2016,1,4,172.7,73,0.423,99.72,990.5,964.5,26,0.165,25.88,0.913,0.969,0.885,23.11,22.4,22.4,3762.59
2016-10-31,2016,1,5,160.6,67.86,0.422,92.76,990.5,964.5,26,0.152,25.87,0.92,0.967,0.889,21.64,20.92,20.92,3514.62
2016-11-07,2016,2,6,172.1,59.71,0.35,112.4,990.5,964.5,26,0.186,25.86,0.921,0.969,0.892,26.27,25.46,25.46,4278
2016-11-14,2016,2,7,194.1,50,0.257,144.1,990.5,964.4,26.1,0.242,25.84,0.936,0.97,0.908,34.19,33.16,33.16,5571.65
2016-11-21,2016,2,8,202.8,50,0.246,152.8,990.5,964.4,26.1,0.257,25.82,0.939,0.97,0.911,36.35,35.27,35.27,5924.64
2016-11-28,2016,2,9,241.4,55.14,0.229,186.2,990.5,964.6,25.9,0.318,25.55,0.95,0.979,0.93,44.31,42.94,42.94,7213.74
2016-12-05,2016,3,10,308.3,61.57,0.2,246.7,990.5,964.9,25.6,0.261,25.29,0.927,0.97,0.899,28.36,27.51,55.02,9243.37
2016-12-12,2016,3,11,336.2,77,0.23,259.2,990.5,965.1,25.4,0.281,25.14,0.93,0.97,0.902,29.71,28.82,57.64,9683.61
2016-12-19,2016,3,12,427.5,96.29,0.225,331.2,990.5,965.5,25,0.39,24.59,0.945,0.972,0.918,37.72,36.66,73.32,12318.3
2016-12-26,2016,3,13,507.7,109,0.217,398.7,990.5,965.9,24.6,0.478,24.14,0.951,0.977,0.929,42.12,41.13,87.47,14694.6
2017-01-02,2016,4,14,558.9,139,0.252,419.9,990.5,966.1,24.4,0.514,23.87,0.952,0.977,0.93,44.11,42.45,89.97,15115.6
2017-01-09,2016,4,15,815.3,125.4,0.159,689.9,990.5,967.2,23.3,0.847,22.49,0.955,0.979,0.935,44.78,43.4,140.6,23626.5
2017-01-16,2016,4,16,1003,125.4,0.125,877.9,990.5,967.9,22.6,1.11,21.48,0.956,0.98,0.937,44.19,43.31,173.2,29102.6
2017-01-23,2016,4,17,1067,139,0.13,928.5,990.5,968.1,22.4,1.2,21.18,0.956,0.98,0.937,46.1,45.18,180.7,30362.6
2017-01-30,2016,4,18,1113,155.4,0.139,957.2,990.5,968.3,22.2,1.26,20.99,0.956,0.98,0.937,47.1,46.16,184.6,31017.3
2017-02-06,2016,5,19,1126,162,0.144,963.6,990.5,968.3,22.2,1.28,20.93,0.956,0.98,0.937,47.26,46.3,185.2,31115.1
2017-02-13,2016,5,20,1241,162,0.13,1076,990.5,968.7,21.8,1.65,20.2,0.955,0.98,0.936,50.86,48.2,192.8,32390.4
2017-02-20,2016,5,21,1384,162,0.117,1100,990.5,969.1,21.4,1.79,19.6,0.954,0.98,0.935,50.42,48.2,192.8,32390.4
2017-02-27,2016,5,22,1548,177,0.114,1100,990.5,969.6,20.9,1.85,19.01,0.953,0.98,0.934,48.83,47.86,191.4,32160.4
2017-03-06,2016,6,23,1636,183,0.112,1100,990.5,969.9,20.6,1.86,18.71,0.952,0.98,0.933,48.06,47.1,188.4,31649
2017-03-13,2016,6,24,2157,183,0.0856,1100,990.5,971.5,19,1.87,17.17,0.949,0.98,0.93,43.93,43.05,172.2,28928.5
2017-03-20,2016,6,25,3088,183,0.06,1100,990.5,973.7,16.8,1.87,14.93,0.94,0.973,0.914,37.87,36.85,147.4,24760.2
2017-03-27,2016,6,26,3843,215,0.0558,1100,990.5,975.3,15.2,1.87,13.28,0.931,0.97,0.903,33.33,32.33,129.3,21723.7
2017-04-03,2016,7,27,3826,295,0.0771,1100,990.5,975.3,15.2,1.87,13.31,0.931,0.97,0.903,33.43,32.42,129.7,21788.9
2017-04-10,2016,7,28,3559,295,0.0829,1100,990.5,974.7,15.8,1.87,13.88,0.934,0.97,0.906,34.97,33.92,135.7,22795.9
2017-04-17,2016,7,29,3256,295,0.0907,1100,990.5,974.1,16.4,1.87,14.53,0.938,0.97,0.91,36.75,35.66,142.6,23962.3
2017-04-24,2016,7,30,2954,295,0.0999,1100,990.5,973.4,17.1,1.87,15.22,0.942,0.973,0.917,38.67,37.63,150.5,25290
2017-05-01,2016,8,31,2645,276,0.104,1100,990.5,972.7,17.8,1.87,15.97,0.945,0.977,0.924,40.69,39.77,159.1,26727.1
2017-05-08,2016,8,32,2375,276,0.116,1100,990.5,972,18.5,1.87,16.62,0.947,0.98,0.928,42.44,41.59,166.4,27948.1
2017-05-15,2016,8,33,2114,276,0.131,1100,990.5,971.4,19.1,1.87,17.25,0.949,0.98,0.93,44.14,43.26,173,29071.8
2017-05-22,2016,8,34,1869,276,0.148,1100,990.5,970.7,19.8,1.87,17.95,0.951,0.98,0.932,46.04,45.12,180.5,30317.6
2017-05-29,2016,8,35,1591,238.3,0.149,1100,990.5,969.8,20.7,1.86,18.86,0.952,0.98,0.933,48.45,47.46,189.9,31895.5
2017-06-05,2016,9,36,1346,210,0.156,1087,990.5,969,21.5,1.73,19.78,0.954,0.98,0.935,50.3,48.2,192.8,32390.4
2017-06-12,2016,9,37,1150,210,0.183,940.2,990.5,968.4,22.1,1.25,20.88,0.956,0.98,0.936,45.94,45.02,180.1,30256.2
2017-06-19,2016,9,38,926.8,210,0.228,716.8,990.5,967.6,22.9,0.918,21.98,0.956,0.98,0.937,47.24,45.5,142.2,23884.5
2017-06-26,2016,9,39,738.1,203.1,0.275,535,990.5,966.9,23.6,0.615,23.03,0.949,0.973,0.924,38.21,37.2,111.6,18749.9
2017-07-03,2016,10,40,599.3,186,0.311,413.3,990.5,966.3,24.2,0.523,23.69,0.955,0.979,0.935,45.81,44.43,88.86,14927.8
2017-07-10,2016,10,41,503.2,186,0.37,317.2,990.5,965.9,24.6,0.377,24.26,0.943,0.97,0.915,35.58,34.53,69.06,11602.6
2017-07-17,2016,10,42,446.4,186,0.417,260.4,990.5,965.6,24.9,0.293,24.6,0.931,0.97,0.903,29.25,28.37,56.74,9533.09
2017-07-24,2016,10,43,405.8,186,0.459,219.8,990.5,965.4,25.1,0.369,24.71,0.953,0.979,0.933,46.98,44.67,48.31,8116.25
2017-07-31,2016,10,44,372.6,125.1,0.335,247.4,990.5,965.3,25.2,0.29,24.95,0.933,0.971,0.907,31.55,30.67,54.85,9214.32
2017-08-07,2016,11,45,340.8,115,0.338,225.8,990.5,965.1,25.4,0.328,25.07,0.944,0.976,0.921,40.97,38.6,49.66,8342.1
2017-08-14,2016,11,46,315.3,115,0.365,200.3,990.5,965,25.5,0.35,25.17,0.954,0.98,0.935,47.19,46.06,46.06,7738.76
2017-08-21,2016,11,47,289.5,115,0.398,174.5,990.5,964.9,25.6,0.304,25.34,0.946,0.978,0.925,41.03,40.11,40.11,6738.34
2017-08-28,2016,11,48,263.1,104.7,0.397,158.3,990.5,964.8,25.7,0.274,25.47,0.941,0.972,0.914,37.22,36.18,36.18,6078.48
2017-09-04,2016,12,49,243.6,91,0.374,152.6,990.5,964.7,25.8,0.262,25.58,0.939,0.97,0.911,35.95,34.88,34.88,5860.37
2017-09-11,2016,12,50,221.5,91,0.411,130.5,990.5,964.5,26,0.223,25.75,0.931,0.97,0.903,30.66,29.74,29.74,4996.38
2017-09-18,2016,12,51,209.7,91,0.434,118.7,990.5,964.5,26,0.201,25.84,0.924,0.97,0.896,27.78,26.95,26.95,4527.73
2017-09-25,2016,12,52,202.9,88.43,0.436,114.5,990.5,964.4,26.1,0.194,25.89,0.79,0.831,0.766,23.07,22.38,22.38,3759.83
2017-10-02,2017,1,1,187.7,73,0.389,114.7,990.5,964.4,26.1,0.192,25.88,0.921,0.97,0.893,26.82,26.01,26.01,4370.25
2017-10-09,2017,1,2,179.6,73,0.407,106.6,990.5,964.4,26.1,0.178,25.88,0.915,0.97,0.888,24.75,24.01,24.01,4033.49
2017-10-16,2017,1,3,176.6,73,0.414,103.6,990.5,964.4,26.1,0.172,25.88,0.914,0.97,0.886,24.03,23.3,23.3,3914.73
2017-10-23,2017,1,4,187.1,73,0.39,114.1,990.5,964.4,26.1,0.191,25.88,0.921,0.97,0.893,26.67,25.87,25.87,4345.46
2017-10-30,2017,1,5,191,68.71,0.361,122.3,990.5,964.4,26.1,0.205,25.88,0.925,0.97,0.897,28.73,27.87,27.87,4681.6
2017-11-06,2017,2,6,193.6,67,0.346,126.6,990.5,964.4,26.1,0.212,25.87,0.928,0.97,0.901,29.83,28.93,28.93,4860.75
2017-11-13,2017,2,7,208.8,67,0.321,141.8,990.5,964.5,26,0.24,25.81,0.935,0.97,0.907,33.56,32.55,32.55,5468.54
2017-11-20,2017,2,8,218.8,67,0.307,151.8,990.5,964.5,26,0.258,25.73,0.939,0.971,0.911,35.96,34.91,34.91,5864.63
2017-11-27,2017,2,9,264.8,71.29,0.269,193.5,990.5,964.8,25.7,0.333,25.41,0.952,0.98,0.933,45.92,45,45,7559.58
2017-12-04,2017,3,10,303.9,77,0.254,226.9,990.5,964.9,25.6,0.261,25.32,0.926,0.971,0.9,29.71,28.68,50.48,8480.55
2017-12-11,2017,3,11,358.4,77,0.216,281.4,990.5,965.2,25.3,0.313,24.99,0.935,0.97,0.907,32.25,31.29,62.57,10511.8
2017-12-18,2017,3,12,448.3,92.43,0.205,355.8,990.5,965.6,24.9,0.426,24.46,0.948,0.977,0.927,40.47,39.54,79.08,13285.9
2017-12-25,2017,3,13,518.5,104,0.201,414.5,990.5,965.9,24.6,0.515,24.05,0.956,0.98,0.937,46.71,45.74,91.47,15367.2
2018-01-01,2017,4,14,604.9,139,0.23,465.9,990.5,966.3,24.2,0.569,23.61,0.954,0.977,0.932,46.31,44.27,98.49,16547
2018-01-08,2017,4,15,678.7,139,0.205,539.7,990.5,966.6,23.9,0.614,23.27,0.95,0.974,0.925,38.99,37.98,113.9,19141.6
2018-01-15,2017,4,16,752.7,139,0.185,613.7,990.5,966.9,23.6,0.738,22.85,0.955,0.98,0.936,43.77,42.89,128.7,21617.2
2018-01-22,2017,4,17,880.9,139,0.158,741.9,990.5,967.4,23.1,0.935,22.14,0.956,0.979,0.936,47.37,45.73,148.7,24979.6
2018-01-29,2017,4,18,1008,152.1,0.151,856.3,990.5,967.9,22.6,1.08,21.51,0.955,0.979,0.935,43.07,42.18,168.7,28346.2
2018-02-05,2017,5,19,1425,162,0.114,1100,990.5,969.2,21.3,1.8,19.46,0.954,0.98,0.935,50.04,48.01,192,32259.6
2018-02-12,2017,5,20,2088,162,0.0783,1100,990.5,971.3,19.2,1.87,17.36,0.949,0.98,0.93,44.43,43.55,174.2,29262.6
2018-02-19,2017,5,21,2545,162,0.0637,1100,990.5,972.4,18.1,1.87,16.21,0.946,0.979,0.926,41.34,40.47,161.9,27193.8
2018-02-26,2017,5,22,2951,206,0.0695,1100,990.5,973.4,17.1,1.87,15.23,0.942,0.973,0.917,38.69,37.66,150.6,25304.8
2018-03-05,2017,6,23,3175,239,0.0753,1100,990.5,973.9,16.6,1.87,14.7,0.939,0.97,0.911,37.22,36.11,144.4,24265.8
2018-03-12,2017,6,24,3261,239,0.0733,1100,990.5,974.1,16.4,1.87,14.51,0.938,0.97,0.91,36.71,35.61,142.4,23930.3
2018-03-19,2017,6,25,3494,239,0.0684,1100,990.5,974.6,15.9,1.87,14.02,0.935,0.97,0.907,35.35,34.29,137.2,23043.2
2018-03-26,2017,6,26,3667,247,0.0673,1100,990.5,975,15.5,1.87,13.65,0.933,0.97,0.905,34.35,33.32,133.3,22388.9
2018-04-02,2017,7,27,3834,295,0.077,1100,990.5,975.3,15.2,1.87,13.3,0.931,0.97,0.903,33.38,32.38,129.5,21759
2018-04-09,2017,7,28,4053,295,0.0728,1100,990.5,975.8,14.7,1.87,12.85,0.928,0.97,0.9,32.15,31.19,124.7,20957.8
2018-04-16,2017,7,29,4216,295,0.07,1100,990.5,976.1,14.4,1.87,12.55,0.925,0.97,0.897,31.31,30.37,121.5,20406.7
2018-04-23,2017,7,30,4553,295,0.0648,1100,990.5,976.7,13.8,1.87,11.93,0.919,0.97,0.892,29.59,28.7,114.8,19286.7
2018-04-30,2017,7,31,4730,333.6,0.0705,1100,990.5,977,13.5,1.87,11.61,0.916,0.97,0.889,28.68,27.82,111.3,18696.6
2018-05-07,2017,8,32,4581,340,0.0742,1100,990.5,976.7,13.8,1.87,11.88,0.919,0.97,0.891,29.45,28.56,114.3,19194.9
2018-05-14,2017,8,33,4281,340,0.0795,1100,990.5,976.2,14.3,1.87,12.43,0.924,0.97,0.896,30.97,30.05,120.2,20190.7
2018-05-21,2017,8,34,3836,340,0.0889,1100,990.5,975.3,15.2,1.87,13.3,0.931,0.97,0.903,33.38,32.38,129.5,21760.2
2018-05-28,2017,8,35,3229,319.9,0.0989,1100,990.5,974,16.5,1.87,14.59,0.939,0.971,0.911,36.92,35.83,143.3,24080.7
2018-06-04,2017,9,36,2800,293,0.105,1100,990.5,973,17.5,1.87,15.59,0.943,0.975,0.92,39.68,38.7,154.8,26006.3
2018-06-11,2017,9,37,2379,293,0.123,1100,990.5,972,18.5,1.87,16.61,0.947,0.98,0.928,42.42,41.56,166.3,27931
2018-06-18,2017,9,38,2012,293,0.146,1100,990.5,971.1,19.4,1.87,17.53,0.95,0.98,0.931,44.91,44.02,176.1,29578.4
2018-06-25,2017,9,39,1624,287.7,0.178,1100,990.5,969.9,20.6,1.86,18.76,0.952,0.98,0.933,48.18,47.15,188.6,31685.5
2018-07-02,2017,10,40,1326,256,0.194,1051,990.5,968.9,21.6,1.6,19.97,0.955,0.98,0.936,49.08,47.51,190,31927.1
2018-07-09,2017,10,41,1114,256,0.23,858.5,990.5,968.3,22.2,1.12,21.12,0.955,0.979,0.935,44.27,42.97,165,27719.4
2018-07-16,2017,10,42,935.1,256,0.274,679.1,990.5,967.6,22.9,0.87,21.99,0.956,0.98,0.937,46.65,45.52,136.6,22943.8
2018-07-23,2017,10,43,789.5,256,0.325,533.5,990.5,967.1,23.4,0.636,22.81,0.951,0.974,0.927,40.23,38.97,110,18482.4
2018-07-30,2017,10,44,656.8,217.4,0.33,439.3,990.5,966.5,24,0.568,23.4,0.957,0.98,0.938,48.25,46.96,93.93,15779.6
2018-08-06,2017,11,45,570.4,202,0.355,368.4,990.5,966.2,24.3,0.457,23.88,0.951,0.977,0.929,41,40.07,80.13,13462.3
2018-08-13,2017,11,46,494.8,202,0.409,292.8,990.5,965.8,24.7,0.344,24.33,0.939,0.97,0.91,32.79,31.8,63.61,10686.5
2018-08-20,2017,11,47,451.6,186.6,0.414,265,990.5,965.6,24.9,0.3,24.57,0.933,0.97,0.905,29.77,28.88,57.76,9703.04
2018-08-27,2017,11,48,395.2,170.9,0.432,224.3,990.5,965.4,25.1,0.329,24.8,0.944,0.976,0.921,39.7,38.31,49.69,8347.51
2018-09-03,2017,12,49,371.4,138,0.372,233.4,990.5,965.3,25.2,0.297,24.95,0.935,0.973,0.91,34.1,32.45,51.12,8588.83
2018-09-10,2017,12,50,350.2,138,0.394,212.2,990.5,965.2,25.3,0.374,24.97,0.957,0.98,0.938,49.74,47.79,47.79,8028.46
2018-09-17,2017,12,51,307.5,138,0.45,169.5,990.5,964.9,25.6,0.298,25.26,0.945,0.975,0.921,39.68,38.71,38.71,6502.49
2018-09-24,2017,12,52,264,138,0.524,126,990.5,964.8,25.7,0.22,25.53,0.927,0.97,0.9,29.25,28.37,28.37,4766.23
2018-10-01,2018,1,1,237.5,97,0.409,140.5,990.5,964.6,25.9,0.241,25.63,0.935,0.97,0.907,33.01,32.02,32.02,5379.72
2018-10-08,2018,1,2,217.8,97,0.446,120.8,990.5,964.5,26,0.206,25.79,0.925,0.97,0.897,28.26,27.41,27.41,4604.75
2018-10-15,2018,1,3,206,97,0.471,109,990.5,964.4,26.1,0.185,25.88,0.917,0.97,0.889,25.36,24.6,24.6,4133.31
2018-10-22,2018,1,4,197.3,97,0.492,100.3,990.5,964.4,26.1,0.169,25.92,0,0,0,0,0,0,0
2018-10-29,2018,1,5,181.3,79.86,0.44,101.5,990.5,964.4,26.1,0.169,25.89,0.525,0.554,0.51,15.03,14.58,14.58,2449.52
2018-11-05,2018,2,6,173.2,64.57,0.372,108.7,990.5,964.5,26,0.18,25.87,0.917,0.97,0.889,25.27,24.51,24.51,4117.97
2018-11-12,2018,2,7,207.4,50,0.241,157.4,990.5,964.4,26.1,0.265,25.79,0.941,0.971,0.914,37.44,36.37,36.37,6110.03
2018-11-19,2018,2,8,218.3,62.14,0.285,156.1,990.5,964.5,26,0.265,25.73,0.94,0.971,0.913,37.04,35.98,35.98,6044.6
2018-11-26,2018,2,9,224.8,64.71,0.288,160.1,990.5,964.5,26,0.272,25.68,0.941,0.972,0.915,37.96,36.9,36.9,6199.78
2018-12-03,2018,3,10,221.5,59,0.267,162.5,990.5,964.5,26,0.276,25.7,0.942,0.973,0.917,38.58,37.54,37.54,6306.94
2018-12-10,2018,3,11,236.8,59,0.249,177.8,990.5,964.6,25.9,0.303,25.58,0.947,0.978,0.927,42.23,41.32,41.32,6941.74
2018-12-17,2018,3,12,280.7,59,0.212,221.7,990.5,964.8,25.7,0.31,25.36,0.943,0.976,0.92,39.51,38.47,50.49,8481.64
2018-12-24,2018,3,13,345.6,59,0.171,286.6,990.5,965.1,25.4,0.319,25.05,0.936,0.97,0.908,32.96,31.97,63.95,10743.5
2018-12-31,2018,3,14,394,71,0.18,323,990.5,965.4,25.1,0.375,24.76,0.943,0.971,0.916,36.97,35.91,71.81,12064.5
2019-01-07,2018,4,15,462.7,80.71,0.174,382,990.5,965.7,24.8,0.464,24.35,0.952,0.98,0.933,43.45,42.58,85.15,14305.8
2019-01-14,2018,4,16,487.5,91,0.187,396.5,990.5,965.8,24.7,0.487,24.22,0.954,0.98,0.935,44.93,44.03,88.06,14794.2
2019-01-21,2018,4,17,484.9,73,0.151,411.9,990.5,965.8,24.7,0.508,24.21,0.956,0.98,0.937,46.73,45.79,91.58,15385
2019-01-28,2018,4,18,483.7,78.14,0.161,405.6,990.5,965.8,24.7,0.499,24.22,0.955,0.98,0.936,46.03,45.11,90.21,15156
2019-02-04,2018,5,19,572,85,0.149,487,990.5,966.2,24.3,0.579,23.75,0.953,0.977,0.931,45.85,43.43,102.8,17262.4
2019-02-11,2018,5,20,663.1,85,0.128,578.1,990.5,966.6,23.9,0.668,23.28,0.953,0.978,0.932,41.91,41,123,20663.5
2019-02-18,2018,5,21,751,85,0.113,666,990.5,966.9,23.6,0.816,22.78,0.957,0.98,0.938,47.46,46.5,139.5,23434.5
2019-02-25,2018,5,22,779.4,94.43,0.121,685,990.5,967,23.5,0.851,22.63,0.957,0.98,0.938,48.52,47.49,142.5,23933.4
2019-03-04,2018,6,23,771.4,107,0.139,664.4,990.5,967,23.5,0.819,22.7,0.957,0.98,0.938,47.18,46.24,138.7,23304.8
2019-03-11,2018,6,24,768.7,107,0.139,661.7,990.5,967,23.5,0.814,22.71,0.957,0.98,0.938,47.02,46.08,138.2,23224.6
2019-03-18,2018,6,25,775.3,107,0.138,668.3,990.5,967,23.5,0.825,22.67,0.957,0.98,0.938,47.42,46.47,139.4,23419.4
2019-03-25,2018,6,26,830.5,107,0.129,723.5,990.5,967.2,23.3,0.92,22.36,0.957,0.98,0.938,50.59,48.18,144.5,24283.3
2019-04-01,2018,7,27,898.1,125,0.139,773.1,990.5,967.5,23,0.968,22.04,0.955,0.978,0.934,45.44,43.32,152.6,25638.8
2019-04-08,2018,7,28,964.9,125,0.13,839.9,990.5,967.8,22.7,1.05,21.69,0.955,0.98,0.936,42.65,41.79,167.2,28082.6
2019-04-15,2018,7,29,1024,125,0.122,898.7,990.5,968,22.5,1.15,21.37,0.956,0.98,0.937,45.02,44.12,176.5,29650.7
2019-04-22,2018,7,30,1067,125,0.117,942.2,990.5,968.1,22.4,1.23,21.16,0.956,0.98,0.937,46.75,45.81,183.2,30785.2
2019-04-29,2018,7,31,1030,140.7,0.137,889.3,990.5,968,22.5,1.13,21.37,0.956,0.98,0.937,44.52,43.63,174.5,29321.1
2019-05-06,2018,8,32,1000,147,0.147,853.1,990.5,967.9,22.6,1.07,21.53,0.955,0.98,0.936,43,42.14,168.6,28321.1
2019-05-13,2018,8,33,1019,147,0.144,871.8,990.5,968,22.5,1.1,21.44,0.955,0.98,0.936,43.78,42.9,171.6,28829.1
2019-05-20,2018,8,34,954.8,147,0.154,807.8,990.5,967.7,22.8,0.994,21.79,0.954,0.978,0.933,41.15,40.24,161,27043.2
2019-05-27,2018,8,35,890.4,139,0.156,751.4,990.5,967.5,23,0.978,22.06,0.957,0.98,0.938,51.84,48.2,144.6,24292.8
2019-06-03,2018,9,36,836.6,119,0.142,717.6,990.5,967.2,23.3,0.913,22.34,0.957,0.98,0.938,50.14,48.07,144.2,24227.2
2019-06-10,2018,9,37,764.4,155,0.203,609.4,990.5,967,23.5,0.733,22.81,0.955,0.98,0.936,43.38,42.5,127.5,21421.8
2019-06-17,2018,9,38,698.1,161,0.231,537.1,990.5,966.7,23.8,0.612,23.2,0.95,0.974,0.925,38.66,37.65,112.9,18975.3
2019-06-24,2018,9,39,615.1,161,0.262,454.1,990.5,966.4,24.1,0.553,23.59,0.953,0.977,0.932,45.04,43.56,96.85,16271.1
2019-07-01,2018,10,40,540.8,135,0.25,405.8,990.5,966,24.5,0.507,23.96,0.955,0.98,0.936,45.52,44.61,89.22,14989.4
2019-07-08,2018,10,41,475.5,135,0.284,340.5,990.5,965.7,24.8,0.409,24.35,0.946,0.973,0.921,38.48,37.46,74.92,12586.4
2019-07-15,2018,10,42,419.9,135,0.322,284.9,990.5,965.5,25,0.325,24.69,0.936,0.97,0.908,32.3,31.33,62.65,10525.7
2019-07-22,2018,10,43,373,135,0.362,238,990.5,965.3,25.2,0.303,24.93,0.936,0.973,0.911,34.69,32.93,52.08,8749.47
2019-07-29,2018,10,44,341,123.6,0.362,217.5,990.5,965.1,25.4,0.36,25.03,0.953,0.979,0.932,47.17,44.87,48.44,8137.92
2019-08-05,2018,11,45,310.7,115,0.371,195.7,990.5,965,25.5,0.342,25.2,0.953,0.98,0.934,46.09,45.12,45.12,7580.19
2019-08-12,2018,11,46,282,115,0.408,167,990.5,964.8,25.7,0.29,25.38,0.944,0.974,0.92,39.24,38.24,38.24,6424.82
2019-08-19,2018,11,47,254.3,99.29,0.39,155.1,990.5,964.7,25.8,0.268,25.52,0.94,0.971,0.912,36.47,35.41,35.41,5949.05
2019-08-26,2018,11,48,232.3,90,0.387,142.3,990.5,964.6,25.9,0.244,25.66,0.935,0.97,0.907,33.48,32.48,32.48,5456.66
2019-09-02,2018,12,49,212.1,72,0.34,140.1,990.5,964.5,26,0.238,25.79,0.934,0.97,0.906,33.11,32.11,32.11,5394.82
2019-09-09,2018,12,50,197.9,72,0.364,125.9,990.5,964.4,26.1,0.213,25.88,0.928,0.97,0.9,29.66,28.77,28.77,4834.12
2019-09-16,2018,12,51,180.4,72,0.399,108.4,990.5,964.4,26.1,0.182,25.88,0.916,0.97,0.889,25.22,24.46,24.46,4109.25
2019-09-23,2018,12,52,165.4,72,0.436,93.4,990.5,964.5,26,0.155,25.88,0.919,0.967,0.888,21.77,21.05,21.05,3536.96
2019-09-30,2018,12,53,150.4,54.86,0.364,95.54,990.5,964.5,26,0.156,25.85,0.917,0.968,0.888,22.21,21.49,21.49,3610.42
2019-10-07,2019,1,1,134.1,52,0.388,82.12,990.5,964.5,26,0.131,25.87,0.934,0.962,0.898,19.45,18.71,18.71,3143.01
2019-10-14,2019,1,2,138.5,52,0.376,86.49,990.5,964.5,26,0.139,25.86,0.928,0.964,0.894,20.34,19.61,19.61,3294.67
2019-10-21,2019,1,3,148.8,52,0.35,96.83,990.5,964.5,26,0.157,25.85,0.917,0.968,0.888,22.5,21.78,21.78,3658.72
2019-10-28,2019,1,4,169,51.14,0.303,117.8,990.5,964.5,26,0.195,25.84,0.923,0.97,0.895,27.58,26.75,26.75,4494.28
2019-11-04,2019,2,5,188.8,50,0.265,138.8,990.5,964.4,26.1,0.232,25.85,0.934,0.97,0.906,32.86,31.88,31.88,5355.29
2019-11-11,2019,2,6,202.7,67,0.331,135.7,990.5,964.4,26.1,0.229,25.85,0.933,0.97,0.905,32.08,31.12,31.12,5228.28
2019-11-18,2019,2,7,217.8,67,0.308,150.8,990.5,964.5,26,0.256,25.74,0.938,0.97,0.91,35.71,34.65,34.65,5820.53
2019-11-25,2019,2,8,237.9,68.43,0.287,169.5,990.5,964.6,25.9,0.289,25.58,0.944,0.976,0.922,40.17,39.22,39.22,6588.7
2019-12-02,2019,3,9,258.3,77,0.298,181.3,990.5,964.7,25.8,0.312,25.46,0.948,0.98,0.929,42.92,42.06,42.06,7065.47
2019-12-09,2019,3,10,286.2,77,0.269,209.2,990.5,964.8,25.7,0.34,25.31,0.951,0.979,0.931,45.76,44.21,47.72,8016.99
2019-12-16,2019,3,11,313.1,71.86,0.231,241.2,990.5,965,25.5,0.258,25.28,0.925,0.97,0.897,27.65,26.82,53.64,9012.3
2019-12-23,2019,3,12,357.1,59,0.165,298.1,990.5,965.2,25.3,0.336,24.98,0.939,0.97,0.91,34.26,33.23,66.47,11166.8
2019-12-30,2019,3,13,410.9,81.86,0.199,329,990.5,965.4,25.1,0.385,24.67,0.944,0.972,0.917,37.58,36.52,73.03,12269.7
2020-01-06,2019,4,14,474.6,91,0.192,383.6,990.5,965.7,24.8,0.468,24.3,0.953,0.98,0.933,43.53,42.64,85.29,14328.5
2020-01-13,2019,4,15,530.1,91,0.172,439.1,990.5,966,24.5,0.551,23.96,0.957,0.98,0.938,49.39,47.59,95.18,15990.1
2020-01-20,2019,4,16,579.8,91,0.157,488.8,990.5,966.2,24.3,0.551,23.74,0.949,0.973,0.923,40.96,39.03,103.3,17355
2020-01-27,2019,4,17,656.8,95,0.145,561.8,990.5,966.5,24,0.642,23.33,0.952,0.977,0.93,40.76,39.84,119.5,20080.4
2020-02-03,2019,5,18,751.8,105,0.14,646.8,990.5,966.9,23.6,0.787,22.81,0.957,0.98,0.937,46.12,45.2,135.6,22781.9
2020-02-10,2019,5,19,806.3,105,0.13,701.3,990.5,967.1,23.4,0.879,22.5,0.957,0.98,0.938,49.36,47.81,143.4,24095.9
2020-02-17,2019,5,20,883.7,105,0.119,778.7,990.5,967.4,23.1,0.956,22.11,0.954,0.978,0.933,43.98,42.23,155.2,26065.9
2020-02-24,2019,5,21,1125,116.1,0.103,991.6,990.5,968.3,22.2,1.39,20.82,0.956,0.98,0.936,48.22,46.51,186.1,31257.1
2020-03-02,2019,6,22,1881,183,0.103,1100,990.5,970.6,19.9,1.85,18.08,0.95,0.98,0.931,46.35,45.14,180.6,30335
2020-03-09,2019,6,23,3214,223,0.0698,1100,990.5,974,16.5,1.87,14.66,0.938,0.972,0.913,37.11,36.09,144.4,24253
2020-03-16,2019,6,24,4258,239,0.0562,1100,990.5,976.2,14.3,1.87,12.47,0.924,0.97,0.897,31.09,30.16,120.6,20267.9
2020-03-23,2019,6,25,4057,239,0.0589,1100,990.5,975.8,14.7,1.87,12.84,0.928,0.97,0.9,32.13,31.17,124.7,20944.9
2020-03-30,2019,6,26,3880,279,0.0719,1100,990.5,975.4,15.1,1.87,13.2,0.93,0.97,0.902,33.11,32.12,128.5,21585
2020-04-06,2019,7,27,4060,295,0.0727,1100,990.5,975.8,14.7,1.87,12.84,0.928,0.97,0.9,32.11,31.15,124.6,20931.4
2020-04-13,2019,7,28,4407,295,0.067,1100,990.5,976.4,14.1,1.87,12.2,0.922,0.97,0.894,30.33,29.42,117.7,19772
2020-04-20,2019,7,29,4598,295,0.0642,1100,990.5,976.8,13.7,1.87,11.85,0.919,0.97,0.891,29.36,28.48,113.9,19137.1
2020-04-27,2019,7,30,4410,314.3,0.0714,1100,990.5,976.4,14.1,1.87,12.2,0.922,0.97,0.894,30.32,29.41,117.6,19762.3
2020-05-04,2019,8,31,4093,340,0.0832,1100,990.5,975.8,14.7,1.87,12.78,0.927,0.97,0.899,31.96,31,124,20832.2
2020-05-11,2019,8,32,3662,340,0.0929,1100,990.5,975,15.5,1.87,13.66,0.933,0.97,0.905,34.38,33.35,133.4,22409.1
2020-05-18,2019,8,33,3209,340,0.106,1100,990.5,974,16.5,1.87,14.64,0.939,0.971,0.912,37.07,35.99,144,24187.3
2020-05-25,2019,8,34,2737,340,0.124,1100,990.5,972.9,17.6,1.87,15.75,0.944,0.976,0.921,40.09,39.14,156.5,26299
2020-06-01,2019,9,35,2286,293,0.129,1100,990.5,971.8,18.7,1.87,16.83,0.948,0.98,0.929,43.02,42.16,168.6,28331.5
2020-06-08,2019,9,36,1895,272.4,0.144,1100,990.5,970.7,19.8,1.87,17.88,0.951,0.98,0.932,45.84,44.92,179.7,30187.7
2020-06-15,2019,9,37,1526,257,0.169,1100,990.5,969.6,20.9,1.84,19.09,0.953,0.98,0.934,49.06,47.83,191.3,32138.8
2020-06-22,2019,9,38,1272,257,0.202,1015,990.5,968.8,21.7,1.47,20.28,0.955,0.98,0.936,48.17,46.97,187.9,31561
2020-06-29,2019,9,39,1100,235.6,0.214,864.5,990.5,968.2,22.3,1.11,21.17,0.955,0.979,0.935,42.82,41.93,167.7,28176.5
2020-07-06,2019,10,40,946.4,227,0.24,719.4,990.5,967.7,22.8,0.936,21.88,0.957,0.98,0.938,49.2,47.29,141.9,23836.6
2020-07-13,2019,10,41,818.6,227,0.278,591.6,990.5,967.2,23.3,0.713,22.61,0.953,0.978,0.932,41.68,40.76,122.3,20545.1
2020-07-20,2019,10,42,708.3,227,0.321,481.3,990.5,966.7,23.8,0.591,23.18,0.953,0.976,0.93,44.24,42.58,100.4,16865.8
2020-07-27,2019,10,43,617,214.7,0.348,402.3,990.5,966.4,24.1,0.508,23.63,0.955,0.98,0.936,44.5,43.61,87.22,14652.3
2020-08-03,2019,11,44,545,184,0.338,361,990.5,966.1,24.4,0.444,24,0.95,0.976,0.927,40.35,39.39,78.78,13235.4
2020-08-10,2019,11,45,498.8,184,0.369,314.8,990.5,965.8,24.7,0.374,24.28,0.943,0.97,0.914,35.33,34.27,68.53,11513.8
2020-08-17,2019,11,46,467.7,184,0.394,283.7,990.5,965.7,24.8,0.328,24.47,0.937,0.97,0.909,31.88,30.93,61.86,10391.6
2020-08-24,2019,11,47,434.5,184,0.424,250.5,990.5,965.6,24.9,0.28,24.67,0.929,0.97,0.901,28.15,27.3,54.6,9173.52
2020-08-31,2019,11,48,406,144.6,0.356,261.4,990.5,965.4,25.1,0.292,24.78,0.931,0.97,0.903,29.59,28.7,57.4,9642.96
2020-09-07,2019,12,49,387.5,138,0.356,249.5,990.5,965.3,25.2,0.273,24.89,0.929,0.97,0.901,28.28,27.44,54.87,9218.24
2020-09-14,2019,12,50,366.7,138,0.376,228.7,990.5,965.2,25.3,0.292,24.98,0.934,0.973,0.908,33.5,31.97,50.17,8428.97
2020-09-21,2019,12,51,343.6,138,0.402,205.6,990.5,965.1,25.4,0.362,25.02,0.956,0.98,0.936,48.2,46.99,46.99,7894.83
2020-09-28,2019,12,52,330.5,127.7,0.387,202.8,990.5,965.1,25.4,0.357,25.09,0.955,0.98,0.936,47.64,46.21,46.21,7763.44
2020-10-05,2020,1,1,303.8,118.6,0.39,185.3,990.5,964.9,25.6,0.325,25.25,0.95,0.98,0.931,43.58,42.7,42.7,7173.75
2020-10-12,2020,1,2,289.7,110,0.38,179.7,990.5,964.9,25.6,0.313,25.33,0.948,0.98,0.929,42.31,41.45,41.45,6963.93
2020-10-19,2020,1,3,283.9,110,0.387,173.9,990.5,964.8,25.7,0.303,25.36,0.946,0.978,0.925,40.9,40,40,6719.39
2020-10-26,2020,1,4,272.9,109.4,0.401,163.5,990.5,964.8,25.7,0.284,25.42,0.943,0.973,0.917,38.42,37.39,37.39,6282.13
2020-11-02,2020,2,5,273.4,106,0.388,167.4,990.5,964.8,25.7,0.291,25.42,0.944,0.975,0.92,39.38,38.41,38.41,6452.72
2020-11-09,2020,2,6,295.6,106,0.359,189.6,990.5,964.9,25.6,0.33,25.29,0.951,0.98,0.932,44.71,43.82,43.82,7361.37
2020-11-16,2020,2,7,302.7,106,0.35,196.7,990.5,964.9,25.6,0.343,25.24,0.953,0.98,0.934,46.42,45.46,45.46,7636.6
2020-11-23,2020,2,8,328.1,106,0.323,222.1,990.5,965,25.5,0.3,25.16,0.937,0.974,0.913,36.35,35.17,49.69,8347.36
2020-11-30,2020,2,9,363.9,116.3,0.321,247.6,990.5,965.2,25.3,0.293,24.99,0.933,0.971,0.906,32.01,30.71,54.53,9161.39
2020-12-07,2020,3,10,445,118,0.266,327,990.5,965.6,24.9,0.387,24.51,0.944,0.972,0.918,37.1,36.07,72.13,12118.2
2020-12-14,2020,3,11,494.4,118,0.239,376.4,990.5,965.8,24.7,0.461,24.21,0.952,0.979,0.932,42.53,41.64,83.29,13992.6
2020-12-21,2020,3,12,544.3,118,0.217,426.3,990.5,966,24.5,0.535,23.92,0.957,0.98,0.938,47.83,46.78,93.56,15718.7
2020-12-28,2020,3,13,612.2,127,0.207,485.2,990.5,966.3,24.2,0.553,23.6,0.949,0.973,0.923,40.4,38.72,102.4,17201.8
2021-01-04,2020,4,14,708.5,139,0.197,569.5,990.5,966.7,23.8,0.664,23.1,0.952,0.977,0.93,40.94,40.01,120,20164.3
2021-01-11,2020,4,15,822.3,139,0.169,683.3,990.5,967.2,23.3,0.856,22.45,0.957,0.98,0.938,47.98,46.73,140.2,23551
2021-01-18,2020,4,16,990.4,139,0.141,851.4,990.5,967.8,22.7,1.07,21.58,0.955,0.979,0.935,43,42.11,168.4,28298.1
2021-01-25,2020,4,17,1139,139,0.123,997.5,990.5,968.3,22.2,1.38,20.78,0.956,0.98,0.937,48.53,47.01,188,31590.2
2021-02-01,2020,5,18,1361,162,0.12,1098,990.5,969,21.5,1.78,19.68,0.954,0.98,0.935,50.58,48.19,192.8,32385.7
2021-02-08,2020,5,19,1988,162,0.0831,1100,990.5,971,19.5,1.87,17.66,0.95,0.98,0.931,45.25,44.34,177.4,29799.3
2021-02-15,2020,5,20,2906,167,0.0578,1100,990.5,973.3,17.2,1.87,15.35,0.942,0.974,0.918,39,38,152,25534.2
2021-02-22,2020,5,21,3629,197,0.0543,1100,990.5,974.9,15.6,1.87,13.73,0.933,0.97,0.905,34.57,33.53,134.1,22532.4
2021-03-01,2020,6,22,3660,315,0.0861,1100,990.5,975,15.5,1.87,13.67,0.933,0.97,0.905,34.38,33.35,133.4,22413.5
2021-03-08,2020,6,23,3526,271.6,0.077,1100,990.5,974.7,15.8,1.87,13.95,0.935,0.97,0.907,35.17,34.11,136.4,22922.1
2021-03-15,2020,6,24,3447,239,0.0694,1100,990.5,974.5,16,1.87,14.12,0.936,0.97,0.908,35.63,34.56,138.2,23222.5
2021-03-22,2020,6,25,3344,239,0.0715,1100,990.5,974.3,16.2,1.87,14.33,0.937,0.97,0.909,36.22,35.14,140.6,23612.8
2021-03-29,2020,6,26,3152,271,0.0862,1100,990.5,973.9,16.6,1.87,14.75,0.94,0.971,0.912,37.38,36.28,145.1,24377.9
2021-04-05,2020,7,27,2953,283.9,0.096,1100,990.5,973.4,17.1,1.87,15.23,0.942,0.973,0.917,38.68,37.64,150.6,25295.6
2021-04-12,2020,7,28,2819,217,0.077,1100,990.5,973.1,17.4,1.87,15.55,0.943,0.975,0.92,39.55,38.57,154.3,25917.9
2021-04-19,2020,7,29,2812,217,0.0772,1100,990.5,973.1,17.4,1.87,15.57,0.943,0.975,0.92,39.6,38.61,154.5,25948.2
2021-04-26,2020,7,30,2927,233.9,0.0799,1100,990.5,973.3,17.2,1.87,15.29,0.942,0.974,0.917,38.84,37.82,151.3,25412.8
2021-05-03,2020,8,31,2910,276,0.0949,1100,990.5,973.3,17.2,1.87,15.33,0.942,0.974,0.918,38.96,37.94,151.7,25493.9
2021-05-10,2020,8,32,2672,314.6,0.118,1100,990.5,972.7,17.8,1.87,15.9,0.945,0.977,0.923,40.52,39.59,158.4,26604.1
2021-05-17,2020,8,33,2404,321,0.134,1100,990.5,972.1,18.4,1.87,16.55,0.947,0.98,0.928,42.26,41.41,165.6,27826.2
2021-05-24,2020,8,34,2128,321,0.151,1100,990.5,971.4,19.1,1.87,17.22,0.949,0.98,0.93,44.05,43.17,172.7,29011.4
2021-05-31,2020,8,35,1854,266.1,0.144,1100,990.5,970.6,19.9,1.87,18,0.951,0.98,0.932,46.16,45.24,181,30399.8
2021-06-07,2020,9,36,1609,257,0.16,1100,990.5,969.8,20.7,1.87,18.8,0.952,0.98,0.933,48.28,47.31,189.3,31794.2
2021-06-14,2020,9,37,1384,257,0.186,1080,990.5,969.1,21.4,1.72,19.67,0.954,0.98,0.935,49.69,48.13,192.5,32343.6
2021-06-21,2020,9,38,1202,257,0.214,945.3,990.5,968.5,22,1.27,20.7,0.956,0.98,0.936,45.82,44.9,179.6,30172
2021-06-28,2020,9,39,1036,239.9,0.231,796.1,990.5,968,22.5,1.02,21.47,0.954,0.978,0.934,43.64,42.16,154.9,26017.1
2021-07-05,2020,10,40,896.2,227,0.254,669.2,990.5,967.5,23,0.846,22.17,0.956,0.98,0.937,46.35,45.28,135.8,22822.6
2021-07-12,2020,10,41,771.7,227,0.294,544.7,990.5,967,23.5,0.634,22.88,0.95,0.974,0.925,38.69,37.69,113.1,18993.9
2021-07-19,2020,10,42,662.4,227,0.343,435.4,990.5,966.5,24,0.562,23.39,0.956,0.98,0.937,47.74,46.21,92.43,15527.9
2021-07-26,2020,10,43,577.4,220.9,0.382,356.6,990.5,966.2,24.3,0.44,23.86,0.949,0.975,0.926,39.6,38.63,77.26,12979.8
2021-08-02,2020,11,44,521.8,184,0.353,337.8,990.5,965.9,24.6,0.409,24.14,0.946,0.972,0.92,37.85,36.8,73.6,12364.1
2021-08-09,2020,11,45,482,184,0.382,298,990.5,965.8,24.7,0.349,24.38,0.94,0.97,0.911,33.48,32.47,64.95,10911.6
2021-08-16,2020,11,46,446.3,184,0.412,262.3,990.5,965.6,24.9,0.296,24.6,0.932,0.97,0.904,29.48,28.6,57.19,9608.75
2021-08-23,2020,11,47,416.7,184,0.442,232.7,990.5,965.5,25,0.301,24.72,0.935,0.973,0.909,33.7,32.21,50.65,8509.82
2021-08-30,2020,11,48,385,151.1,0.392,233.9,990.5,965.3,25.2,0.297,24.88,0.935,0.973,0.91,33.62,32.73,51.86,8713
2021-09-06,2020,12,49,357,138,0.387,219,990.5,965.2,25.3,0.342,24.97,0.948,0.977,0.926,43.39,41.51,48.69,8180.08
2021-09-13,2020,12,50,333.9,138,0.413,195.9,990.5,965.1,25.4,0.345,25.09,0.953,0.98,0.934,45.93,45.02,45.02,7562.69
2021-09-20,2020,12,51,312.2,138,0.442,174.2,990.5,965,25.5,0.306,25.23,0.946,0.977,0.925,40.79,39.87,39.87,6697.58
2021-09-27,2020,12,52,293.5,126,0.429,167.5,990.5,964.9,25.6,0.293,25.33,0.944,0.975,0.92,39.29,38.3,38.3,6433.87
2021-10-04,2021,1,1,273.5,110,0.402,163.5,990.5,964.8,25.7,0.284,25.42,0.943,0.973,0.917,38.43,37.4,37.4,6283.83
2021-10-11,2021,1,2,276,110,0.398,166,990.5,964.8,25.7,0.289,25.41,0.943,0.974,0.919,39.03,38.01,38.01,6386.26
2021-10-18,2021,1,3,272.5,110,0.404,162.5,990.5,964.8,25.7,0.282,25.43,0.942,0.972,0.916,38.18,37.12,37.12,6235.33
2021-10-25,2021,1,4,270.5,110,0.406,160.5,990.5,964.8,25.7,0.279,25.44,0.942,0.971,0.914,37.71,36.62,36.62,6152.56
2021-11-01,2021,2,5,272.5,106,0.389,166.5,990.5,964.8,25.7,0.289,25.42,0.943,0.974,0.919,39.15,38.14,38.14,6408.1
2021-11-08,2021,2,6,288.6,106,0.368,182.6,990.5,964.9,25.6,0.318,25.33,0.949,0.978,0.928,43.04,42.12,42.12,7075.87
2021-11-15,2021,2,7,288.1,106,0.368,182.1,990.5,964.9,25.6,0.317,25.33,0.949,0.98,0.93,42.91,42.05,42.05,7064.34
2021-11-22,2021,2,8,293.9,106,0.361,187.9,990.5,964.9,25.6,0.327,25.3,0.951,0.98,0.932,44.32,43.43,43.43,7296.55
2021-11-29,2021,2,9,308.8,104.6,0.339,204.2,990.5,964.9,25.6,0.356,25.2,0.955,0.98,0.936,48.21,46.97,46.97,7891.4
2021-12-06,2021,3,10,334.7,104,0.311,230.7,990.5,965.1,25.4,0.289,25.14,0.934,0.973,0.909,33.92,32.35,50.94,8557.49
2021-12-13,2021,3,11,352.1,104,0.296,248.1,990.5,965.2,25.3,0.268,25.07,0.928,0.97,0.9,28.31,27.46,54.92,9226.17
2021-12-20,2021,3,12,373.9,80.86,0.217,293.1,990.5,965.3,25.2,0.331,24.9,0.938,0.97,0.91,33.56,32.55,65.1,10937.6
2021-12-27,2021,3,13,452.2,81,0.179,371.2,990.5,965.6,24.9,0.448,24.42,0.95,0.977,0.929,42.21,41.17,82.34,13833.1
2022-01-03,2021,4,14,688.9,91,0.134,597.9,990.5,966.7,23.8,0.703,23.14,0.953,0.977,0.932,43.04,42.08,126.3,21210.6
2022-01-10,2021,4,15,727.8,132.1,0.182,595.7,990.5,966.8,23.7,0.707,22.98,0.954,0.979,0.934,42.67,41.77,125.3,21049.7
2022-01-17,2021,4,16,791.4,139,0.176,652.4,990.5,967.1,23.4,0.804,22.63,0.956,0.98,0.937,46.13,45.21,135.6,22783.8
2022-01-24,2021,4,17,893.2,139,0.156,754.2,990.5,967.5,23,0.947,22.08,0.955,0.978,0.934,46.34,44.03,148.6,24961.9
2022-01-31,2021,4,18,923.4,158.7,0.172,764.7,990.5,967.6,22.9,0.97,21.94,0.955,0.978,0.934,46.71,44.08,148.8,24993.4
2022-02-07,2021,5,19,972.8,151.3,0.156,821.5,990.5,967.8,22.7,1.02,21.69,0.954,0.979,0.934,41.68,40.79,163.2,27410.8
2022-02-14,2021,5,20,1010,137,0.136,873.1,990.5,967.9,22.6,1.1,21.47,0.956,0.98,0.936,43.91,43.03,172.1,28914.2
2022-02-21,2021,5,21,1097,137,0.125,956.3,990.5,968.2,22.3,1.28,21.01,0.956,0.98,0.937,47.04,45.76,183,30750.4
2022-02-28,2021,5,22,1241,176.4,0.142,1057,990.5,968.7,21.8,1.58,20.27,0.955,0.98,0.936,50.14,48.19,192.8,32385.3
2022-03-07,2021,6,23,1570,183,0.117,1100,990.5,969.7,20.8,1.84,18.95,0.953,0.98,0.934,48.69,47.4,189.6,31855
2022-03-14,2021,6,24,2166,183,0.0848,1100,990.5,971.5,19,1.87,17.13,0.948,0.98,0.929,43.83,42.95,171.8,28862.9
2022-03-21,2021,6,25,2354,183,0.0777,1100,990.5,972,18.5,1.87,16.67,0.947,0.98,0.928,42.58,41.72,166.9,28039
2022-03-28,2021,6,26,2445,197.6,0.0808,1100,990.5,972.2,18.3,1.87,16.45,0.946,0.98,0.927,41.99,41.15,164.6,27653.6
2022-04-04,2021,7,27,2520,217,0.0861,1100,990.5,972.4,18.1,1.87,16.27,0.946,0.979,0.926,41.5,40.64,162.6,27310.2
2022-04-11,2021,7,28,2613,217,0.0831,1100,990.5,972.6,17.9,1.87,16.05,0.945,0.978,0.924,40.9,40,160,26878
2022-04-18,2021,7,29,2837,217,0.0765,1100,990.5,973.1,17.4,1.87,15.51,0.943,0.975,0.919,39.43,38.44,153.8,25832.3
2022-04-25,2021,7,30,3052,231.9,0.076,1100,990.5,973.6,16.9,1.87,14.99,0.941,0.972,0.914,38.02,36.95,147.8,24831.1
