date,waterYear,waterMonth,waterWeek,flowMean,eFlowMean,eFlowProportionMean,canalFlowMean,headPondLevelMean,tailwaterLevelMean,grossHeadMean,totalHeadlossMean,netHeadMean,unitEfficiencyMean,generatorEfficiencyMean,totalEfficiencyMean,unitPowerMean,generatorPowerMean,plantPowerMean,energy
2022-05-02,2021,8,31,3066,321,0.105,1100,990.5,973.7,16.8,1.87,14.95,0.941,0.972,0.914,37.94,36.86,147.4,24768
2022-05-09,2021,8,32,2967,321,0.108,1100,990.5,973.4,17.1,1.87,15.19,0.942,0.973,0.916,38.59,37.54,150.2,25229.5
2022-05-16,2021,8,33,2752,321,0.117,1100,990.5,972.9,17.6,1.87,15.71,0.944,0.976,0.921,39.99,39.03,156.1,26229.1
2022-05-23,2021,8,34,2449,321,0.131,1100,990.5,972.2,18.3,1.87,16.44,0.946,0.98,0.927,41.96,41.11,164.4,27625.9
2022-05-30,2021,8,35,2170,275.3,0.127,1100,990.5,971.5,19,1.87,17.12,0.948,0.98,0.929,43.78,42.91,171.6,28832.3
2022-06-06,2021,9,36,1792,257,0.144,1100,990.5,970.4,20.1,1.87,18.2,0.951,0.98,0.932,46.7,45.77,183.1,30754.5
2022-06-13,2021,9,37,1464,257,0.176,1095,990.5,969.4,21.1,1.8,19.33,0.953,0.98,0.934,49.48,48.03,192.1,32275.6
2022-06-20,2021,9,38,1216,257,0.212,959.1,990.5,968.6,21.9,1.31,20.61,0.955,0.98,0.936,46.26,45.34,181.4,30468
2022-06-27,2021,9,39,998,244.1,0.245,753.9,990.5,967.9,22.6,0.98,21.65,0.956,0.979,0.936,47.12,45.49,147.7,24818.9
2022-07-04,2021,10,40,820.8,227,0.277,593.8,990.5,967.2,23.3,0.717,22.6,0.953,0.977,0.932,41.8,40.86,122.6,20595.7
2022-07-11,2021,10,41,686.2,227,0.332,459.2,990.5,966.6,23.9,0.569,23.29,0.954,0.977,0.932,44.79,43.41,96.86,16273.1
2022-07-18,2021,10,42,586.3,227,0.388,359.3,990.5,966.2,24.3,0.444,23.82,0.949,0.975,0.926,39.84,38.86,77.72,13057.5
2022-07-25,2021,10,43,516.9,227,0.439,289.9,990.5,965.9,24.6,0.34,24.23,0.938,0.97,0.91,32.31,31.34,62.69,10531.7
2022-08-01,2021,11,44,471.9,184,0.39,287.9,990.5,965.7,24.8,0.334,24.44,0.938,0.97,0.909,32.35,31.38,62.76,10544.1
2022-08-08,2021,11,45,431.7,184,0.426,247.7,990.5,965.5,25,0.276,24.68,0.928,0.97,0.9,27.83,27,53.99,9071.06
2022-08-15,2021,11,46,402.8,184,0.457,218.8,990.5,965.4,25.1,0.346,24.74,0.947,0.977,0.926,42.94,41.3,48.42,8134.86
2022-08-22,2021,11,47,369.6,184,0.498,185.6,990.5,965.2,25.3,0.331,24.92,0.95,0.979,0.93,43.1,42.2,42.2,7090.04
2022-08-29,2021,11,48,343.4,146.3,0.424,197.1,990.5,965.1,25.4,0.325,25.06,0.947,0.975,0.924,42.21,40.26,43.81,7360.89
2022-09-05,2021,12,49,322.4,118,0.366,204.4,990.5,965,25.5,0.357,25.13,0.955,0.98,0.936,48.13,47.03,47.03,7900.42
2022-09-12,2021,12,50,301.6,118,0.392,183.6,990.5,964.9,25.6,0.32,25.27,0.949,0.98,0.93,43.18,42.3,42.3,7106.19
2022-09-19,2021,12,51,281.1,118,0.42,163.1,990.5,964.8,25.7,0.283,25.39,0.942,0.973,0.917,38.29,37.24,37.24,6257.15
2022-09-26,2021,12,52,265,115.7,0.437,149.3,990.5,964.8,25.7,0.258,25.48,0.938,0.97,0.91,35,33.95,33.95,5703.14
2022-10-03,2022,1,1,256.7,110,0.428,146.7,990.5,964.7,25.8,0.254,25.52,0.937,0.97,0.909,34.39,33.36,33.36,5604.76
2022-10-10,2022,1,2,243.3,98.86,0.406,144.4,990.5,964.7,25.8,0.248,25.59,0.936,0.97,0.908,33.93,32.91,32.91,5529.52
2022-10-17,2022,1,3,232.6,97,0.417,135.6,990.5,964.6,25.9,0.232,25.67,0.933,0.97,0.905,31.83,30.88,30.88,5187.78
2022-10-24,2022,1,4,236.4,97,0.411,139.4,990.5,964.6,25.9,0.239,25.64,0.934,0.97,0.906,32.75,31.77,31.77,5336.95
2022-10-31,2022,1,5,239.9,93.57,0.391,146.3,990.5,964.6,25.9,0.251,25.61,0.937,0.97,0.909,34.43,33.41,33.41,5613.05
2022-11-07,2022,2,6,270.1,98.57,0.365,171.5,990.5,964.8,25.7,0.297,25.42,0.945,0.977,0.923,40.42,39.49,39.49,6633.72
2022-11-14,2022,2,7,307,106,0.346,201,990.5,964.9,25.6,0.351,25.21,0.954,0.98,0.935,47.42,45.99,45.99,7727
2022-11-21,2022,2,8,323.7,106,0.327,217.7,990.5,965,25.5,0.381,25.1,0.958,0.98,0.939,51.36,48.2,48.2,8097.6
2022-11-28,2022,2,9,359,112.9,0.314,246.1,990.5,965.2,25.3,0.267,25.04,0.927,0.97,0.9,28.03,27.19,54.37,9134.91
2022-12-05,2022,3,10,410.7,118,0.288,292.7,990.5,965.4,25.1,0.335,24.72,0.938,0.97,0.91,33.28,32.28,64.56,10846.5
2022-12-12,2022,3,11,435.5,118,0.271,317.5,990.5,965.6,24.9,0.372,24.57,0.943,0.97,0.914,36.05,34.97,69.94,11750.6
2022-12-19,2022,3,12,470,108,0.23,362,990.5,965.7,24.8,0.437,24.35,0.949,0.977,0.928,41.04,40.1,80.2,13473.7
2022-12-26,2022,3,13,511.3,106.3,0.208,405.1,990.5,965.9,24.6,0.501,24.1,0.955,0.98,0.936,45.72,44.8,89.61,15053.9
2023-01-02,2022,4,14,549.6,120,0.218,429.6,990.5,966.1,24.4,0.539,23.89,0.957,0.98,0.938,48.14,46.9,93.8,15758
2023-01-09,2022,4,15,667.5,120,0.181,547.5,990.5,966.6,23.9,0.623,23.31,0.95,0.975,0.926,39.6,38.61,115.8,19459.1
2023-01-16,2022,4,16,796.9,125.4,0.157,671.5,990.5,967.1,23.4,0.833,22.58,0.957,0.98,0.938,47.4,46.26,138.8,23316.2
2023-01-23,2022,4,17,951.5,139,0.146,812.5,990.5,967.7,22.8,1.01,21.78,0.955,0.979,0.935,43.25,42,161.1,27067
2023-01-30,2022,4,18,1150,155.4,0.136,988.5,990.5,968.4,22.1,1.38,20.75,0.956,0.98,0.937,47.98,46.5,186,31245.5
2023-02-06,2022,5,19,1978,162,0.0842,1100,990.5,970.9,19.6,1.86,17.71,0.95,0.98,0.931,45.37,44.39,177.5,29827.5
2023-02-13,2022,5,20,2465,162,0.0657,1100,990.5,972.2,18.3,1.87,16.4,0.946,0.98,0.927,41.86,41.01,164,27555.5
2023-02-20,2022,5,21,2597,162,0.0624,1100,990.5,972.5,18,1.87,16.08,0.945,0.978,0.925,41.01,40.11,160.4,26954.4
2023-02-27,2022,5,22,2590,217,0.0839,1100,990.5,972.5,18,1.87,16.1,0.945,0.978,0.925,41.05,40.16,160.6,26985.2
2023-03-06,2022,6,23,2515,239,0.0951,1100,990.5,972.3,18.2,1.87,16.28,0.946,0.979,0.926,41.54,40.68,162.7,27335.8
2023-03-13,2022,6,24,2389,239,0.0999,1100,990.5,972,18.5,1.87,16.59,0.947,0.98,0.928,42.35,41.5,166,27890.5
2023-03-20,2022,6,25,2271,191,0.084,1100,990.5,971.8,18.7,1.87,16.87,0.948,0.98,0.929,43.12,42.26,169,28396.8
2023-03-27,2022,6,26,2122,192.7,0.091,1100,990.5,971.4,19.1,1.87,17.23,0.949,0.98,0.93,44.09,43.21,172.8,29037.6
2023-04-03,2022,7,27,1964,217,0.111,1100,990.5,971,19.5,1.87,17.65,0.95,0.98,0.931,45.22,44.31,177.2,29777.2
2023-04-10,2022,7,28,1862,157.9,0.0847,1100,990.5,970.7,19.8,1.87,17.97,0.951,0.98,0.932,46.1,45.18,180.7,30362
2023-04-17,2022,7,29,1882,148,0.0786,1100,990.5,970.7,19.8,1.87,17.91,0.951,0.98,0.932,45.92,45,180,30243.3
2023-04-24,2022,7,30,2130,148,0.0696,1100,990.5,971.4,19.1,1.87,17.21,0.949,0.98,0.93,44.04,43.16,172.6,29000.9
2023-05-01,2022,8,31,2435,192,0.0789,1100,990.5,972.1,18.4,1.87,16.48,0.946,0.98,0.927,42.06,41.2,164.8,27687.7
2023-05-08,2022,8,32,2698,240,0.0887,1100,990.5,972.8,17.7,1.87,15.84,0.944,0.977,0.922,40.34,39.41,157.6,26480.3
2023-05-15,2022,8,33,2734,282.4,0.103,1100,990.5,972.9,17.6,1.87,15.75,0.944,0.976,0.922,40.11,39.16,156.6,26314.5
2023-05-22,2022,8,34,2545,321,0.126,1100,990.5,972.4,18.1,1.87,16.21,0.946,0.979,0.926,41.34,40.47,161.9,27193
2023-05-29,2022,8,35,2294,284.4,0.124,1100,990.5,971.8,18.7,1.87,16.81,0.947,0.98,0.929,42.97,42.11,168.4,28295.9
2023-06-05,2022,9,36,1953,257,0.132,1100,990.5,970.9,19.6,1.87,17.7,0.95,0.98,0.931,45.36,44.45,177.8,29870.4
2023-06-12,2022,9,37,1608,257,0.16,1100,990.5,969.8,20.7,1.86,18.8,0.952,0.98,0.933,48.3,47.3,189.2,31782.5
2023-06-19,2022,9,38,1317,257,0.196,1044,990.5,968.9,21.6,1.57,20.03,0.955,0.98,0.936,48.9,47.52,190.1,31932.9
2023-06-26,2022,9,39,1103,248.4,0.225,854.2,990.5,968.2,22.3,1.1,21.18,0.954,0.978,0.934,42.29,41.37,165.5,27803.2
2023-07-03,2022,10,40,914.5,227,0.249,687.5,990.5,967.6,22.9,0.88,22.06,0.956,0.98,0.937,47.38,45.94,137.8,23152.6
2023-07-10,2022,10,41,763.7,227,0.298,536.7,990.5,967,23.5,0.636,22.91,0.951,0.975,0.927,40.66,39.32,111.1,18662.4
2023-07-17,2022,10,42,632.1,227,0.36,405.1,990.5,966.4,24.1,0.514,23.56,0.955,0.979,0.935,44.66,43.68,87.35,14675.3
2023-07-24,2022,10,43,545.1,227,0.417,318.1,990.5,966.1,24.4,0.382,24.06,0.943,0.971,0.916,35.41,34.37,68.74,11548.6
2023-07-31,2022,10,44,490.7,190.1,0.387,300.5,990.5,965.8,24.7,0.353,24.34,0.94,0.97,0.912,33.72,32.71,65.42,10990.9
2023-08-07,2022,11,45,451.7,184,0.408,267.7,990.5,965.6,24.9,0.304,24.56,0.933,0.97,0.905,30.09,29.19,58.37,9806.32
2023-08-14,2022,11,46,413.7,184,0.445,229.7,990.5,965.5,25,0.34,24.7,0.945,0.976,0.922,40.94,38.79,50.04,8407.16
2023-08-21,2022,11,47,384.2,184,0.479,200.2,990.5,965.3,25.2,0.357,24.82,0.954,0.98,0.935,46.51,45.53,45.53,7649.09
2023-08-28,2022,11,48,352.5,164.3,0.465,188.2,990.5,965.2,25.3,0.334,25,0.951,0.978,0.93,43.9,42.91,42.91,7208.45
2023-09-04,2022,12,49,331.4,138,0.417,193.4,990.5,965.1,25.4,0.34,25.1,0.952,0.98,0.933,45.35,44.45,44.45,7467.08
2023-09-11,2022,12,50,310.4,138,0.445,172.4,990.5,965,25.5,0.303,25.24,0.946,0.977,0.923,40.37,39.43,39.43,6623.71
2023-09-18,2022,12,51,288,138,0.479,150,990.5,964.9,25.6,0.263,25.39,0.938,0.97,0.91,35.03,33.98,33.98,5708.64
2023-09-25,2022,12,52,272.5,134,0.492,138.5,990.5,964.8,25.7,0.242,25.47,0.934,0.97,0.906,32.3,31.33,31.33,5263.17
2023-10-02,2023,1,1,267.4,110,0.411,157.4,990.5,964.8,25.7,0.273,25.46,0.941,0.97,0.913,36.97,35.86,35.86,6024.98
2023-10-09,2023,1,2,256.1,110,0.43,146.1,990.5,964.7,25.8,0.253,25.52,0.937,0.97,0.909,34.26,33.23,33.23,5583.2
2023-10-16,2023,1,3,244.7,110,0.45,134.7,990.5,964.7,25.8,0.233,25.6,0.932,0.97,0.904,31.53,30.58,30.58,5138.1
2023-10-23,2023,1,4,262.4,110,0.42,152.4,990.5,964.7,25.8,0.264,25.49,0.939,0.97,0.911,35.77,34.71,34.71,5831.54
2023-10-30,2023,1,5,272.4,107.1,0.393,165.3,990.5,964.8,25.7,0.287,25.42,0.943,0.974,0.918,38.86,37.83,37.83,6355.61
2023-11-06,2023,2,6,277.6,106,0.382,171.6,990.5,964.8,25.7,0.298,25.39,0.945,0.977,0.923,40.39,39.45,39.45,6628.05
2023-11-13,2023,2,7,297.9,106,0.356,191.9,990.5,964.9,25.6,0.335,25.27,0.952,0.98,0.933,45.28,44.37,44.37,7454.59
2023-11-20,2023,2,8,309.6,106,0.343,203.6,990.5,964.9,25.6,0.355,25.2,0.955,0.98,0.936,48.06,47.1,47.1,7913.16
2023-11-27,2023,2,9,311,105.1,0.338,205.9,990.5,965,25.5,0.359,25.19,0.956,0.98,0.937,48.61,47.31,47.31,7947.47
2023-12-04,2023,3,10,345.6,104,0.301,241.6,990.5,965.1,25.4,0.281,25.09,0.931,0.971,0.905,31.35,30.16,53.43,8976.72
2023-12-11,2023,3,11,411.2,104,0.254,307.2,990.5,965.4,25.1,0.354,24.7,0.941,0.97,0.913,34.98,33.95,67.89,11405.9
2023-12-18,2023,3,12,451.7,104,0.231,347.7,990.5,965.6,24.9,0.415,24.45,0.947,0.975,0.924,39.49,38.5,77,12936.5
2023-12-25,2023,3,13,487.7,104,0.214,383.7,990.5,965.8,24.7,0.469,24.24,0.953,0.98,0.934,43.44,42.58,85.15,14305.6
2024-01-01,2023,4,14,558.9,120,0.215,438.9,990.5,966.1,24.4,0.539,23.85,0.955,0.979,0.934,46.42,44.83,94.58,15890
2024-01-08,2023,4,15,626.6,120,0.191,506.6,990.5,966.4,24.1,0.554,23.54,0.947,0.97,0.919,36.91,35.82,107.4,18051.5
2024-01-15,2023,4,16,653.5,120,0.183,533.5,990.5,966.5,24,0.599,23.39,0.949,0.973,0.924,38.72,37.69,113.1,18995.2
2024-01-22,2023,4,17,676.7,120,0.177,556.7,990.5,966.6,23.9,0.638,23.26,0.951,0.977,0.929,40.26,39.32,118,19815.9
2024-01-29,2023,4,18,710.9,111.4,0.157,599.5,990.5,966.7,23.8,0.709,23.05,0.954,0.98,0.935,43.1,42.24,126.7,21287.2
2024-02-05,2023,5,19,733.3,105,0.143,628.3,990.5,966.8,23.7,0.756,22.91,0.956,0.98,0.937,44.98,44.08,132.3,22218.3
2024-02-12,2023,5,20,745.6,105,0.141,640.6,990.5,966.9,23.6,0.777,22.84,0.956,0.98,0.937,45.74,44.83,134.5,22594.3
2024-02-19,2023,5,21,752.2,105,0.139,647.2,990.5,966.9,23.6,0.788,22.8,0.957,0.98,0.938,46.15,45.23,135.7,22795
2024-02-26,2023,5,22,745,105.9,0.142,639.1,990.5,966.9,23.6,0.775,22.85,0.956,0.98,0.937,45.64,44.73,134.2,22544.3
2024-03-04,2023,6,23,711.5,107,0.15,604.5,990.5,966.7,23.8,0.718,23.04,0.955,0.98,0.936,43.46,42.59,127.8,21466.3
2024-03-11,2023,6,24,659.2,107,0.162,552.2,990.5,966.5,24,0.63,23.33,0.951,0.976,0.928,40.05,39.1,117.3,19705.3
2024-03-18,2023,6,25,628.5,107,0.17,521.5,990.5,966.4,24.1,0.578,23.51,0.948,0.972,0.921,38,36.93,110.8,18612.6
2024-03-25,2023,6,26,632,107,0.169,525,990.5,966.4,24.1,0.584,23.49,0.948,0.972,0.922,38.23,37.18,111.5,18738.1
2024-04-01,2023,7,27,650.6,125,0.192,525.6,990.5,966.5,24,0.589,23.41,0.949,0.972,0.922,38.15,37.09,111.3,18692.7
2024-04-08,2023,7,28,647.3,125,0.193,522.3,990.5,966.5,24,0.584,23.43,0.948,0.972,0.921,37.94,36.86,110.6,18576.8
2024-04-15,2023,7,29,662.6,125,0.189,537.6,990.5,966.6,23.9,0.609,23.34,0.95,0.974,0.925,38.95,37.93,113.8,19116.8
2024-04-22,2023,7,30,701.3,125,0.178,576.3,990.5,966.7,23.8,0.675,23.12,0.953,0.978,0.932,41.5,40.6,121.8,20464.1
2024-04-29,2023,7,31,753.4,140.7,0.187,612.6,990.5,966.9,23.6,0.736,22.85,0.955,0.98,0.936,43.71,42.84,128.5,21589
2024-05-06,2023,8,32,794.9,147,0.185,647.9,990.5,967.1,23.4,0.796,22.62,0.957,0.98,0.937,45.83,44.92,134.8,22638.2
2024-05-13,2023,8,33,837.1,147,0.176,690.1,990.5,967.2,23.3,0.867,22.38,0.957,0.98,0.938,48.34,47.37,142.1,23873.9
2024-05-20,2023,8,34,867,147,0.17,720,990.5,967.4,23.1,0.918,22.21,0.957,0.98,0.938,50.03,48.2,144.6,24292.8
2024-05-27,2023,8,35,868.9,139,0.16,729.9,990.5,967.4,23.1,0.936,22.19,0.957,0.98,0.938,50.65,48.2,144.6,24292.8
2024-06-03,2023,9,36,817.6,119,0.146,698.6,990.5,967.2,23.3,0.879,22.45,0.957,0.98,0.938,49.05,47.54,142.6,23962.7
2024-06-10,2023,9,37,701.6,155,0.223,546.6,990.5,966.7,23.8,0.644,23.15,0.952,0.976,0.929,41.82,40.4,114.3,19205.8
2024-06-17,2023,9,38,573.9,161,0.281,412.9,990.5,966.2,24.3,0.519,23.8,0.955,0.98,0.936,46.01,44.87,89.73,15074.7
2024-06-24,2023,9,39,496.5,161,0.325,335.5,990.5,965.8,24.7,0.403,24.26,0.946,0.972,0.919,37.74,36.7,73.39,12329.7
2024-07-01,2023,10,40,452.4,135,0.299,317.4,990.5,965.6,24.9,0.374,24.49,0.943,0.97,0.915,35.93,34.87,69.73,11714.8
2024-07-08,2023,10,41,411.7,135,0.328,276.7,990.5,965.5,25,0.313,24.73,0.935,0.97,0.907,31.37,30.43,60.86,10224.7
2024-07-15,2023,10,42,392,135,0.345,257,990.5,965.4,25.1,0.284,24.86,0.93,0.97,0.903,29.14,28.27,56.54,9498.16
2024-07-22,2023,10,43,364.1,135,0.371,229.1,990.5,965.2,25.3,0.314,24.97,0.939,0.974,0.915,37.46,35.38,50.11,8418.8
2024-07-29,2023,10,44,342.6,123.6,0.361,219,990.5,965.1,25.4,0.341,25.05,0.947,0.977,0.926,43.61,41.55,48.67,8176.28
2024-08-05,2023,11,45,322.7,115,0.356,207.7,990.5,965,25.5,0.363,25.12,0.956,0.98,0.937,48.94,47.54,47.54,7986.37
2024-08-12,2023,11,46,302.7,115,0.38,187.7,990.5,964.9,25.6,0.327,25.26,0.951,0.98,0.932,44.19,43.31,43.31,7275.51
2024-08-19,2023,11,47,280.7,115,0.41,165.7,990.5,964.8,25.7,0.288,25.39,0.943,0.974,0.919,38.92,37.91,37.91,6368.2
2024-08-26,2023,11,48,262.9,111.6,0.424,151.4,990.5,964.8,25.7,0.262,25.49,0.939,0.97,0.911,35.51,34.46,34.46,5789.95
2024-09-02,2023,12,49,247.1,91,0.369,156.1,990.5,964.7,25.8,0.268,25.55,0.94,0.971,0.913,36.77,35.7,35.7,5998.01
2024-09-09,2023,12,50,232.3,91,0.392,141.3,990.5,964.6,25.9,0.242,25.66,0.935,0.97,0.907,33.24,32.24,32.24,5416.06
2024-09-16,2023,12,51,228.7,91,0.398,137.7,990.5,964.6,25.9,0.235,25.69,0.933,0.97,0.905,32.38,31.41,31.41,5276.3
2024-09-23,2023,12,52,228.3,91,0.399,137.3,990.5,964.6,25.9,0.235,25.7,0.933,0.97,0.905,32.28,31.31,31.31,5260.32
2024-09-30,2023,12,53,217.9,91,0.418,126.9,990.5,964.5,26,0.216,25.78,0.929,0.97,0.901,29.8,28.91,28.91,693.754