datetime,year,month,waterYear,waterMonth,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-320896800000,1959,11,1959,2,30,0.617,0.241,0.376,23432.6,48.38,48.38,32.55,1,1,1,238.2,203.8,305.9,145.2,110.8,93,93,93,0,0,0,0.394,0.304,0.456,145.2,110.8,212.9,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.102,0.0902,0.126,0.00809,0.00517,0.0138,0.00032,0.0002,0.00055,0.249,0.187,0.37,0.0098,0.0073,0.015,25.13,24.7,25.39,0.936,0.918,0.957,0.971,0.97,0.98,0.909,0.891,0.938,33.49,25.34,49.36,32.55,24.58,48.38,0,0,0,0,0,0,0.181,0,0.241,0.39,0.61,0.39,38
-318304800000,1959,12,1959,3,31,1.08,0.279,0.803,48727.1,94.48,94.48,65.49,2,1,1.7419354838709677,403.8,281.5,542.7,299.8,177.5,104,104,104,0,0,0,0.268,0.192,0.369,299.8,177.5,438.7,990,990,990,965.4,964.8,966,24.6,24,25.2,0.158,0.115,0.207,0.0462,0.0108,0.106,0.0019,0.00043,0.0044,0.383,0.247,0.552,0.016,0.0099,0.023,24.21,23.41,24.87,0.947,0.923,0.958,0.976,0.97,0.98,0.924,0.895,0.939,39.41,25.74,50.21,38.48,24.97,49.21,0,0,0,0,0,0,0.364,0,0.277,0.26,0.74,0.26,45.1
-315626400000,1960,1,1959,4,31,1.65,0.321,1.33,77751.4,125.6,125.6,104.5,3,2,2.4838709677419355,617.5,548.2,729.9,497.5,428.2,120,120,120,0,0,0,0.196,0.164,0.219,497.5,428.2,609.9,990,990,990,966.4,966.1,966.8,23.6,23.2,23.9,0.239,0.205,0.302,0.138,0.101,0.208,0.0059,0.0042,0.009,0.596,0.537,0.727,0.025,0.022,0.031,23.04,22.45,23.4,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,44.18,35.68,52.58,43.14,34.61,50,0,0,0,0,0,0,0.581,0,0.32,0.19,0.81,0.19,47.1
-312948000000,1960,2,1959,5,29,2.11,0.318,1.79,99333.1,168,168,142.7,4,3,3.2413793103448274,840.6,725.1,971,713.6,588.1,127.1,105,137,0,0,0,0.153,0.108,0.189,713.6,588.1,866,990,990,990,967.3,966.8,967.8,22.7,22.2,23.2,0.37,0.292,0.491,0.274,0.194,0.358,0.012,0.0084,0.016,0.885,0.693,1.08,0.039,0.03,0.049,21.85,21.13,22.51,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.34,39.73,51.83,44.35,38.75,50,0,0,0,0,0,0,0.793,0,0.32,0.15,0.85,0.15,47.1
-310442400000,1960,3,1959,6,31,6.58,0.497,2.86,116482,197.6,197.6,156.6,4,4,4,2458,982,4186,2273,853,185.5,129,239,1205,0,2847,0.0857,0.0571,0.131,1067,853,1100,990,990,990,971.9,967.8,976,18.1,14,22.2,0.84,0.487,0.926,0.599,0.352,0.648,0.035,0.016,0.046,1.73,1.07,1.87,0.1,0.048,0.13,16.37,12.1,21.1,0.942,0.921,0.956,0.975,0.97,0.98,0.919,0.893,0.937,40.1,30.07,50.4,39.14,29.16,49.4,0,0,0,0,0,0,0.87,0,3.72,0.076,0.43,0.57,17.7
-307764000000,1960,4,1959,7,30,10.8,0.765,2.85,84670.6,141.5,141.5,117.6,4,4,4,4151,3078,4776,3856,2783,295,295,295,2756,1683,3381,0.0723,0.0618,0.0958,1100,1100,1100,990,990,990,975.9,973.7,977.1,14.1,12.9,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.04,0.05,1.87,1.87,1.87,0.13,0.12,0.15,12.22,11.02,14.42,0.921,0.91,0.938,0.97,0.97,0.97,0.893,0.883,0.909,30.37,27.07,36.47,29.4,25.78,35.38,0,0,0,0,0,0,0.653,0,7.95,0.071,0.26,0.74,7.84
-305172000000,1960,5,1959,8,31,5.98,0.778,2.95,122664,182.1,182.1,164.9,4,4,4,2234,1669,3008,1944,1393,290.5,276,321,843.8,293,1587,0.132,0.107,0.165,1100,1100,1100,990,990,990,971.6,970,973.5,18.4,16.5,20,0.926,0.919,0.926,0.648,0.648,0.648,0.035,0.032,0.039,1.87,1.87,1.87,0.1,0.093,0.11,16.51,14.59,18.1,0.946,0.939,0.951,0.978,0.97,0.98,0.925,0.91,0.932,42.14,36.94,46.45,41.22,35.83,45.52,0,0,0,0,0,0,0.916,0,3.03,0.13,0.49,0.51,20.5
-302493600000,1960,6,1959,9,30,3.34,0.585,2.55,127033,195.1,195.1,176.4,4,3,3.8333333333333335,1289,971,1652,1063,714,225.7,210,257,79.03,0,342,0.182,0.127,0.265,983.9,714,1100,990,990,990,968.8,967.8,970,21.2,20,22.2,0.703,0.389,0.919,0.505,0.278,0.648,0.024,0.013,0.032,1.49,0.931,1.87,0.071,0.042,0.093,19.7,18.16,21.28,0.954,0.951,0.957,0.98,0.974,0.98,0.934,0.928,0.937,47.08,39.14,50.95,46.12,38.13,49.93,0,0,0,0,0,0,0.98,0,0.79,0.18,0.76,0.24,38
-299901600000,1960,7,1959,10,31,1.79,0.608,1.19,67865.6,142.6,142.6,91.22,3,2,2.3548387096774195,669.6,490.4,953.8,442.6,263.4,227,227,227,0,0,0,0.353,0.238,0.463,442.6,263.4,726.8,990,990,990,966.6,965.8,967.7,23.4,22.3,24.2,0.235,0.157,0.394,0.115,0.0233,0.286,0.005,0.00096,0.013,0.543,0.3,0.95,0.023,0.012,0.043,22.89,21.34,23.89,0.949,0.933,0.957,0.975,0.97,0.98,0.925,0.905,0.938,39.42,28.79,51.32,38.44,27.93,50,0,0,0,0,0,0,0.507,0,0.6,0.34,0.66,0.34,37.9
-297223200000,1960,8,1959,11,31,1.11,0.468,0.646,38903.2,64.36,64.36,52.29,2,1,1.6451612903225807,416,347.3,485.3,241.3,163.3,174.6,155,184,0,0,0,0.424,0.353,0.53,241.3,163.3,301.3,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.145,0.118,0.167,0.0214,0.00963,0.0412,0.00087,0.00039,0.0017,0.317,0.264,0.374,0.013,0.011,0.015,24.22,23.86,24.57,0.94,0.927,0.956,0.973,0.97,0.98,0.915,0.899,0.937,34.54,26.68,47.79,33.63,25.88,46.83,0,0,0,0,0,0,0.29,0,0.464,0.42,0.58,0.42,35
-294544800000,1960,9,1959,12,30,0.764,0.34,0.424,26352.2,46.33,46.33,36.6,1,1,1,294.9,250.3,343.7,163.6,132.3,131.3,118,138,0,0,0,0.447,0.402,0.5,163.6,132.3,205.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.113,0.0999,0.129,0.00965,0.00699,0.0132,0.00038,0.00028,0.00053,0.286,0.228,0.362,0.011,0.009,0.015,24.82,24.52,25.07,0.943,0.932,0.956,0.974,0.97,0.98,0.918,0.904,0.937,37.56,30.31,47.27,36.6,29.4,46.33,0,0,0,0,0,0,0.203,0,0.34,0.45,0.55,0.45,34.5
-291952800000,1960,10,1960,1,31,0.591,0.26,0.331,20484.4,34.32,34.32,27.53,1,1,1,220.7,203.8,250.3,123.7,106.8,97,97,97,0,0,0,0.442,0.388,0.476,123.7,106.8,153.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0951,0.0891,0.106,0.00626,0.00483,0.00878,0.00025,0.00019,0.00035,0.211,0.181,0.264,0.0083,0.0071,0.01,25.27,25.04,25.4,0.926,0.915,0.94,0.97,0.97,0.97,0.898,0.888,0.912,28.38,24.35,35.38,27.53,23.62,34.32,0,0,0,0,0,0,0.153,0,0.26,0.44,0.56,0.44,34.7
-289274400000,1960,11,1960,2,30,0.752,0.252,0.5,30974,56,56,43.02,2,1,1.2333333333333334,290.2,231.5,364,192.8,138.5,97.33,93,106,0,0,0,0.341,0.291,0.402,192.8,138.5,258,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.12,0.0999,0.144,0.0125,0.00752,0.0208,0.0005,0.0003,0.00084,0.296,0.237,0.388,0.012,0.0093,0.016,24.84,24.5,25.17,0.942,0.925,0.958,0.974,0.97,0.98,0.918,0.897,0.939,37.74,26.32,51.17,36.79,25.53,50,0,0,0,0,0,0,0.239,0,0.252,0.34,0.66,0.34,41.2
-286682400000,1960,12,1960,3,31,1.07,0.291,0.776,46696.1,77.5,77.5,62.76,2,2,2,398.1,364,461.1,289.6,246,108.5,104,118,0,0,0,0.274,0.226,0.324,289.6,246,357.1,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.155,0.141,0.178,0.0358,0.0167,0.0676,0.0015,0.00067,0.0028,0.329,0.267,0.429,0.013,0.011,0.018,24.29,23.9,24.51,0.938,0.928,0.949,0.97,0.97,0.975,0.91,0.9,0.926,32.33,27.45,39.73,31.38,26.63,38.75,0,0,0,0,0,0,0.349,0,0.294,0.27,0.73,0.27,43.6
-284004000000,1961,1,1960,4,31,1.67,0.321,1.35,78520.1,137.6,137.6,105.5,3,2,2.5161290322580645,624.7,469.1,797.9,504.7,349.1,120,120,120,0,0,0,0.198,0.15,0.256,504.7,349.1,677.9,990,990,990,966.4,965.7,967.1,23.6,22.9,24.3,0.247,0.177,0.341,0.147,0.0638,0.254,0.0063,0.0026,0.011,0.608,0.419,0.842,0.026,0.017,0.037,23.01,22.07,23.87,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.3,35.17,51.89,42.3,34.11,50,0,0,0,0,0,0,0.586,0,0.32,0.19,0.81,0.19,47
-281325600000,1961,2,1960,5,28,2.2,0.331,1.87,101561,188.9,188.9,151.1,4,3,3.25,908.3,797.9,1155,771.3,660.9,137,137,137,0,0,0,0.152,0.119,0.172,771.3,660.9,1018,990,990,990,967.5,967.1,968.4,22.5,21.6,22.9,0.416,0.333,0.659,0.31,0.242,0.464,0.014,0.011,0.021,0.989,0.816,1.41,0.044,0.036,0.065,21.49,20.2,22.09,0.956,0.953,0.957,0.98,0.976,0.98,0.937,0.93,0.938,48.07,39.9,52.31,46.83,38.94,50,0,0,0,0,0,0,0.84,0,0.33,0.15,0.85,0.15,46.2
-278906400000,1961,3,1960,6,31,7.07,0.49,2.91,115400,195.5,195.5,155.1,4,4,4,2641,1155,5326,2458,972.3,183,183,183,1372,0,4043,0.0897,0.0344,0.158,1087,972.3,1100,990,990,990.03,972.3,968.4,978,17.7,12,21.6,0.872,0.61,0.926,0.621,0.41,0.648,0.037,0.019,0.054,1.79,1.29,1.87,0.11,0.06,0.15,15.95,10.16,20.32,0.938,0.879,0.955,0.976,0.97,0.98,0.915,0.853,0.936,39.86,24.09,49.87,38.78,21.58,48.88,0,0,0,0,0,0,0.862,0,4.16,0.069,0.41,0.59,16.3
-276228000000,1961,4,1960,7,30,14.8,0.884,2.85,53812.2,102.5,102.5,74.74,4,4,4,5698,4794,6098,5357,4430,341,295,364,4257,3330,4634,0.0602,0.0493,0.0759,1100,1100,1100,990.06,990,990.1,978.6,977.1,979.2,11.5,10.9,12.9,0.903,0.891,0.926,0.648,0.648,0.648,0.057,0.05,0.059,1.85,1.84,1.87,0.16,0.15,0.17,9.633,9.086,10.99,0.833,0.788,0.91,0.966,0.962,0.97,0.805,0.758,0.882,21.7,19.32,26.97,18.68,15.8,25.63,0,0,0,0,0,0,0.415,0,11.95,0.06,0.19,0.81,3.64
-273636000000,1961,5,1960,8,31,9.1,0.893,2.95,100368,159.2,159.2,134.9,4,4,4,3397,2434,4640,3064,2113,333.3,321,340,1963,1013,3200,0.101,0.0733,0.132,1100,1100,1100,990,990,990,974.3,972.1,976.9,15.7,13.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.036,0.049,1.87,1.87,1.87,0.12,0.1,0.14,13.79,11.27,15.98,0.933,0.913,0.945,0.971,0.97,0.978,0.906,0.885,0.924,34.72,27.75,40.72,33.73,26.89,39.81,0,0,0,0,0,0,0.749,0,6.15,0.098,0.32,0.68,11
-270957600000,1961,6,1960,9,30,4.71,0.666,2.84,127533,192.6,192.6,177.1,4,4,4,1817,1284,2398,1560,1027,257,257,257,463.2,0,1041,0.146,0.107,0.2,1096,1027,1100,990,990,990,970.5,968.8,972.1,19.5,17.9,21.2,0.903,0.721,0.926,0.64,0.484,0.648,0.033,0.023,0.036,1.84,1.49,1.87,0.095,0.07,0.1,17.71,16.06,19.72,0.95,0.945,0.954,0.98,0.978,0.98,0.931,0.924,0.935,45.19,40.95,49.13,44.28,40.05,48.15,0,0,0,0,0,0,0.984,0,1.87,0.14,0.6,0.4,27.1
-268365600000,1961,7,1960,10,31,2.59,0.686,1.9,102375,183.1,183.1,137.6,4,2,3.193548387096774,967.1,704.7,1259,711.1,448.7,256,256,256,0,0,0,0.273,0.203,0.363,711.1,448.7,1003,990,990,990,967.7,966.7,968.7,22.3,21.3,23.3,0.411,0.232,0.685,0.267,0.111,0.429,0.012,0.0048,0.02,0.921,0.588,1.4,0.042,0.025,0.066,21.36,19.89,22.69,0.954,0.948,0.958,0.978,0.97,0.98,0.933,0.919,0.939,44.41,35.88,52.47,43.38,34.8,50,0,0,0,0,0,0,0.764,0,0.69,0.26,0.73,0.27,39.5
-265687200000,1961,8,1960,11,31,1.45,0.524,0.931,54883,100,100,73.77,2,2,2,543.1,429.8,684.5,347.5,245.8,195.6,184,202,0,0,0,0.365,0.295,0.428,347.5,245.8,482.5,990,990,990,966,965.5,966.6,24,23.4,24.5,0.186,0.147,0.245,0.0631,0.0166,0.127,0.0027,0.00068,0.0054,0.426,0.272,0.64,0.018,0.011,0.027,23.54,22.72,24.19,0.946,0.929,0.958,0.974,0.97,0.98,0.921,0.901,0.939,37.86,27.07,51.42,36.88,26.26,50,0,0,0,0,0,0,0.41,0,0.519,0.36,0.64,0.36,37.9
-263008800000,1961,9,1960,12,30,0.962,0.358,0.604,36789.2,62.32,62.32,51.1,2,1,1.5333333333333334,371.1,324.1,427.1,233.1,186.1,138,138,138,0,0,0,0.375,0.323,0.426,233.1,186.1,289.1,990,990,990,965.3,965,965.5,24.7,24.5,25,0.139,0.122,0.158,0.0183,0.0116,0.0355,0.00074,0.00046,0.0014,0.32,0.258,0.406,0.013,0.01,0.016,24.43,24.15,24.65,0.942,0.925,0.958,0.975,0.97,0.98,0.918,0.898,0.939,37.07,26.32,52.69,36.12,25.53,50,0,0,0,0,0,0,0.284,0,0.358,0.37,0.63,0.37,38.2
-260416800000,1961,10,1961,1,31,0.737,0.295,0.443,27615.8,47.82,47.82,37.12,1,1,1,275.3,263.1,321.2,165.3,153.1,110,110,110,0,0,0,0.401,0.342,0.418,165.3,153.1,211.2,990,990,990,964.8,964.8,965,25.2,25,25.2,0.112,0.108,0.128,0.0098,0.00876,0.0137,0.00039,0.00035,0.00055,0.287,0.266,0.369,0.011,0.011,0.015,24.91,24.62,24.98,0.944,0.94,0.957,0.973,0.97,0.98,0.919,0.912,0.938,38.13,35.27,48.79,37.12,34.21,47.82,0,0,0,0,0,0,0.206,0,0.294,0.4,0.6,0.4,37.5
-257738400000,1961,11,1961,2,30,0.877,0.275,0.603,36887.1,69.5,69.5,51.23,2,1,1.5,338.5,263.1,427.1,232.5,157.1,106,106,106,0,0,0,0.321,0.248,0.403,232.5,157.1,321.1,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.135,0.109,0.167,0.0216,0.0091,0.0506,0.00087,0.00036,0.0021,0.32,0.254,0.388,0.013,0.01,0.016,24.58,24.1,24.98,0.943,0.925,0.958,0.974,0.97,0.98,0.918,0.897,0.939,37.16,26.32,51.17,36.2,25.53,50,0,0,0,0,0,0,0.285,0,0.274,0.31,0.69,0.31,42.1
-255146400000,1961,12,1961,3,31,1.36,0.316,1.04,62125,106.1,106.1,83.5,3,2,2.032258064516129,506,427.1,629.7,388,309.1,118,118,118,0,0,0,0.235,0.187,0.276,388,309.1,511.7,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.192,0.164,0.248,0.0822,0.0449,0.143,0.0034,0.0018,0.0061,0.475,0.36,0.614,0.02,0.015,0.026,23.65,23.02,24.12,0.952,0.942,0.958,0.977,0.97,0.98,0.929,0.914,0.939,42.17,34.44,51.51,41.18,33.41,50,0,0,0,0,0,0,0.464,0,0.32,0.23,0.76,0.24,45.7
-252468000000,1962,1,1961,4,31,2.42,0.372,2.04,110537,197.6,197.6,148.6,4,3,3.4193548387096775,902.2,636.6,1246,763.2,497.6,139,139,139,0.2258,0,7,0.161,0.112,0.218,763,497.6,1100,990,990,990,967.5,966.4,968.7,22.5,21.3,23.6,0.437,0.243,0.788,0.313,0.134,0.648,0.014,0.0057,0.03,0.989,0.543,1.74,0.044,0.023,0.081,21.54,19.59,23.01,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.26,35.41,51.69,43.26,34.35,50,0,0,0,0,0,0,0.825,0,0.38,0.15,0.84,0.16,45.7
-249789600000,1962,2,1961,5,28,4.75,0.392,2.66,116534,196.2,196.2,173.4,4,4,4,1964,1284,2949,1802,1122,162,162,162,701.9,22,1687,0.0871,0.0549,0.126,1100,1100,1100,990,990,990,970.8,968.8,973.4,19.2,16.6,21.2,0.905,0.803,0.926,0.648,0.648,0.648,0.034,0.031,0.039,1.85,1.75,1.87,0.097,0.083,0.11,17.31,14.73,19.46,0.948,0.939,0.954,0.979,0.97,0.98,0.928,0.911,0.935,44.28,37.33,50.04,43.35,36.22,49.04,0,0,0,0,0,0,0.963,0,2.09,0.083,0.56,0.44,24.5
-247370400000,1962,3,1961,6,31,11.9,0.706,2.95,82686.9,140,140,111.1,4,4,4,4438,3136,5234,4174,2897,263.5,239,315,3074,1797,3895,0.0598,0.0457,0.0762,1100,1100,1100,990,990,990.03,976.5,973.8,977.9,13.5,12.2,16.2,0.926,0.917,0.926,0.648,0.648,0.648,0.048,0.04,0.053,1.87,1.86,1.87,0.14,0.12,0.15,11.67,10.29,14.28,0.915,0.884,0.937,0.97,0.97,0.97,0.887,0.857,0.909,28.8,24.53,36.08,27.78,22.19,35,0,0,0,0,0,0,0.617,0,8.95,0.059,0.25,0.75,6.95
-244692000000,1962,4,1961,7,30,13.8,0.884,2.85,62296.5,108.8,108.8,86.52,4,4,4,5318,4582,5641,4977,4218,341,295,364,3877,3118,4246,0.0646,0.0523,0.0794,1100,1100,1100,990.04,990,990.06,978,976.7,978.5,12,11.6,13.3,0.913,0.904,0.926,0.648,0.648,0.648,0.054,0.049,0.056,1.86,1.85,1.87,0.15,0.14,0.16,10.19,9.709,11.38,0.874,0.846,0.914,0.969,0.968,0.97,0.847,0.819,0.886,24.05,22.16,28.05,21.63,19.15,27.21,0,0,0,0,0,0,0.481,0,10.95,0.064,0.21,0.79,4.51
-242100000000,1962,5,1961,8,31,9.34,0.911,2.95,98605.5,154.4,154.4,132.5,4,4,4,3488,2608,4497,3148,2268,340,340,340,2048,1168,3057,0.1,0.0756,0.13,1100,1100,1100,990,990,990,974.5,972.6,976.6,15.5,13.4,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.037,0.048,1.87,1.87,1.87,0.12,0.11,0.14,13.58,11.54,15.56,0.932,0.915,0.943,0.971,0.97,0.975,0.904,0.888,0.92,34.13,28.48,39.58,33.13,27.63,38.59,0,0,0,0,0,0,0.736,0,6.39,0.098,0.32,0.68,10.6
-239421600000,1962,6,1961,9,30,4.86,0.759,2.83,125854,191.6,191.6,174.8,4,4,4,1874,1284,2529,1581,991.3,293,293,293,490.1,0,1136,0.163,0.116,0.228,1091,991.3,1100,990,990,990,970.6,968.8,972.4,19.4,17.6,21.2,0.894,0.678,0.926,0.629,0.419,0.648,0.033,0.02,0.037,1.82,1.37,1.87,0.094,0.065,0.11,17.58,15.75,19.83,0.949,0.944,0.955,0.98,0.976,0.98,0.93,0.922,0.936,44.61,40.09,48.87,43.7,39.14,47.9,0,0,0,0,0,0,0.971,0,2.03,0.16,0.58,0.42,25.9
-236829600000,1962,7,1961,10,31,2.6,0.686,1.91,102987,180.7,180.7,138.4,4,2,3.2580645161290325,970.3,741,1241,714.3,485,256,256,256,0,0,0,0.271,0.206,0.345,714.3,485,984.7,990,990,990,967.7,966.9,968.7,22.3,21.3,23.1,0.41,0.252,0.659,0.269,0.128,0.416,0.012,0.0055,0.019,0.917,0.577,1.35,0.041,0.025,0.063,21.35,19.99,22.49,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.919,0.937,43.66,35.33,51.55,42.69,34.27,50,0,0,0,0,0,0,0.769,0,0.69,0.26,0.73,0.27,39.6
-234151200000,1962,8,1961,11,31,1.56,0.541,1.01,59504.9,102.8,102.8,79.98,3,2,2.096774193548387,580.9,490.4,704.7,378.9,288.4,202,202,202,0,0,0,0.353,0.287,0.412,378.9,288.4,502.7,990,990,990,966.2,965.8,966.7,23.8,23.3,24.2,0.199,0.165,0.257,0.0779,0.0351,0.137,0.0033,0.0015,0.0059,0.464,0.337,0.64,0.02,0.014,0.027,23.33,22.72,23.86,0.949,0.938,0.958,0.974,0.97,0.98,0.924,0.91,0.939,39.32,31.66,51.42,38.33,30.71,50,0,0,0,0,0,0,0.444,0,0.55,0.35,0.65,0.35,38.1
-231472800000,1962,9,1961,12,30,1.08,0.378,0.705,42287.6,70.55,70.55,58.73,2,1,1.8666666666666667,417.8,364,474.7,271.8,218,146,146,146,0,0,0,0.352,0.308,0.401,271.8,218,328.7,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.154,0.135,0.174,0.0298,0.0143,0.0541,0.0012,0.00058,0.0022,0.329,0.259,0.392,0.013,0.011,0.016,24.19,23.87,24.43,0.939,0.925,0.958,0.971,0.97,0.98,0.912,0.897,0.939,33.57,26.22,49.96,32.63,25.43,48.96,0,0,0,0,0,0,0.326,0,0.375,0.35,0.65,0.35,39.2
-228880800000,1962,10,1962,1,31,0.841,0.321,0.52,32386.1,51.6,51.6,43.53,2,1,1.032258064516129,314,283.2,358.7,194,163.2,120,120,120,0,0,0,0.385,0.335,0.424,194,163.2,238.7,990,990,990,965,964.8,965.2,25,24.8,25.2,0.124,0.113,0.14,0.0122,0.00962,0.016,0.00049,0.00038,0.00065,0.336,0.26,0.394,0.013,0.01,0.016,24.69,24.49,24.88,0.951,0.926,0.959,0.977,0.97,0.98,0.929,0.898,0.94,43.79,26.6,51.5,42.7,25.8,50,0,0,0,0,0,0,0.242,0,0.321,0.38,0.62,0.38,38.5
-226202400000,1962,11,1962,2,30,0.909,0.275,0.634,38921.2,74.89,74.89,54.06,2,1,1.5,350.8,302.6,451.8,244.8,196.6,106,106,106,0,0,0,0.306,0.235,0.35,244.8,196.6,345.8,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.14,0.123,0.175,0.023,0.0125,0.0622,0.00093,0.0005,0.0026,0.341,0.254,0.413,0.014,0.01,0.017,24.51,23.95,24.74,0.946,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.94,39.9,26.32,51.9,38.92,25.53,50,0,0,0,0,0,0,0.3,0,0.275,0.3,0.7,0.3,42.8
-223610400000,1962,12,1962,3,31,2.04,0.331,1.71,95210.1,189.6,189.6,128,4,2,2.935483870967742,761.3,474.7,1147,637.9,356.7,123.4,118,126,0,0,0,0.175,0.11,0.249,637.9,356.7,1021,990,990,990,966.9,965.7,968.4,23.1,21.6,24.3,0.347,0.18,0.668,0.226,0.0673,0.471,0.01,0.0028,0.022,0.805,0.431,1.42,0.035,0.018,0.066,22.28,20.21,23.83,0.955,0.949,0.958,0.979,0.97,0.98,0.935,0.92,0.939,44.56,37.13,50.69,43.63,36.02,49.68,0,0,0,0,0,0,0.711,0,0.33,0.16,0.84,0.16,46.7
-220932000000,1963,1,1962,4,31,4.55,0.402,2.89,133587,196.9,196.9,179.6,4,4,4,1699,1164,2814,1549,1014,150,150,150,470.1,0,1564,0.097,0.0533,0.129,1079,1014,1100,990,990,990,970,968.4,973.1,20,16.9,21.6,0.832,0.666,0.926,0.602,0.455,0.648,0.031,0.021,0.038,1.73,1.4,1.87,0.088,0.065,0.11,18.25,15.06,20.18,0.951,0.941,0.955,0.979,0.972,0.98,0.931,0.915,0.936,45.84,38.23,50.24,44.89,37.17,49.24,0,0,0,0,0,0,0.998,0,1.66,0.088,0.64,0.36,29.4
-218253600000,1963,2,1962,5,28,9.98,0.477,2.66,79230.6,146.3,146.3,117.9,4,4,4,4125,2899,5164,3928,2702,197,197,197,2828,1602,3867,0.049,0.0382,0.068,1100,1100,1100,990,990,990.02,975.8,973.3,977.8,14.2,12.3,16.7,0.926,0.919,0.926,0.648,0.648,0.648,0.046,0.039,0.053,1.87,1.87,1.87,0.13,0.11,0.15,12.29,10.39,14.86,0.92,0.888,0.94,0.97,0.97,0.971,0.893,0.861,0.913,30.53,24.87,37.67,29.48,22.66,36.58,0,0,0,0,0,0,0.655,0,7.32,0.048,0.27,0.73,7.94
-215834400000,1963,3,1962,6,31,17.4,0.844,2.95,44491.9,84.94,84.94,59.8,4,4,4,6508,5378,7037,6193,5063,315,315,315,5093,3963,5622,0.0486,0.0448,0.0586,1100,1100,1100,990.13,990.04,990.17,979.7,978.1,980.3,10.5,9.85,11.9,0.878,0.862,0.912,0.648,0.648,0.648,0.062,0.054,0.066,1.83,1.81,1.86,0.17,0.16,0.18,8.639,8.038,10.08,0.81,0.785,0.876,0.961,0.96,0.97,0.779,0.754,0.85,18.89,17.87,23.84,14.95,13.38,21.24,0,0,0,0,0,0,0.332,0,14.45,0.049,0.17,0.83,2.56
-213156000000,1963,4,1962,7,30,14,0.943,2.85,60088.9,117.1,117.1,83.46,4,4,4,5414,4166,6274,5050,3802,364,364,364,3950,2702,4810,0.0683,0.058,0.0874,1100,1100,1100,990.05,990,990.11,978.1,976,979.4,12,10.7,14,0.908,0.885,0.926,0.648,0.648,0.648,0.055,0.046,0.06,1.86,1.83,1.87,0.16,0.13,0.17,10.1,8.887,12.14,0.854,0.78,0.921,0.967,0.96,0.97,0.825,0.75,0.894,23.37,18.83,30.17,20.86,15.14,29.26,0,0,0,0,0,0,0.464,0,11.15,0.067,0.2,0.8,4.29
-210564000000,1963,5,1962,8,31,8.15,0.86,2.95,106797,166.3,166.3,143.5,4,4,4,3042,2173,4107,2721,1852,321,321,321,1621,752,2686,0.11,0.0782,0.148,1100,1100,1100,990,990,990,973.6,971.5,975.9,16.4,14.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.035,0.046,1.87,1.87,1.87,0.11,0.1,0.13,14.57,12.25,16.61,0.937,0.922,0.947,0.973,0.97,0.98,0.912,0.895,0.928,36.87,30.47,42.41,35.89,29.56,41.56,0,0,0,0,0,0,0.797,0,5.2,0.11,0.36,0.64,13.1
-207885600000,1963,6,1962,9,30,3.96,0.666,2.72,129442,193.2,193.2,179.8,4,4,4,1528,1106,2173,1271,848.7,257,257,257,219.4,0,816,0.175,0.118,0.232,1051,848.7,1100,990,990,990,969.6,968.2,971.5,20.4,18.5,21.8,0.81,0.512,0.926,0.571,0.35,0.648,0.028,0.016,0.035,1.67,1.09,1.87,0.082,0.05,0.1,18.76,16.61,20.68,0.952,0.947,0.955,0.98,0.978,0.98,0.933,0.928,0.936,45.86,41.03,49.28,44.95,40.14,48.3,0,0,0,0,0,0,0.999,0,1.24,0.17,0.69,0.31,32.7
-205293600000,1963,7,1962,10,31,2.29,0.608,1.68,93055.7,164.1,164.1,125.1,4,2,2.967741935483871,855.5,684.5,1091,628.5,457.5,227,227,227,0,0,0,0.271,0.208,0.332,628.5,457.5,864.3,990,990,990,967.3,966.6,968.2,22.7,21.8,23.4,0.338,0.232,0.519,0.22,0.115,0.357,0.0098,0.0049,0.016,0.787,0.573,1.11,0.035,0.025,0.051,21.9,20.7,22.76,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.938,43.62,35.55,51.27,42.63,34.49,50,0,0,0,0,0,0,0.695,0,0.61,0.27,0.73,0.27,40.6
-202615200000,1963,8,1962,11,31,1.52,0.541,0.983,57956.6,98.91,98.91,77.9,2,2,2,568.9,490.4,674.1,366.9,288.4,202,202,202,0,0,0,0.358,0.3,0.412,366.9,288.4,472.1,990,990,990,966.2,965.8,966.6,23.8,23.4,24.2,0.193,0.165,0.239,0.0722,0.0351,0.122,0.003,0.0015,0.0052,0.456,0.337,0.622,0.019,0.014,0.027,23.39,22.78,23.86,0.949,0.938,0.958,0.975,0.97,0.98,0.926,0.91,0.938,39.91,31.66,50.46,38.95,30.71,49.45,0,0,0,0,0,0,0.433,0,0.537,0.36,0.65,0.35,38.1
-199936800000,1963,9,1962,12,30,1.11,0.378,0.733,43766.8,72.8,72.8,60.79,2,2,2,428.6,385.2,485.3,282.6,239.2,146,146,146,0,0,0,0.343,0.301,0.379,282.6,239.2,339.3,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.158,0.142,0.178,0.0329,0.0161,0.0591,0.0013,0.00065,0.0024,0.324,0.262,0.408,0.013,0.011,0.017,24.15,23.81,24.41,0.936,0.926,0.947,0.97,0.97,0.971,0.908,0.898,0.919,31.33,26.52,37.5,30.39,25.72,36.4,0,0,0,0,0,0,0.338,0,0.377,0.34,0.66,0.34,39.4
-197344800000,1963,10,1963,1,31,0.973,0.321,0.652,39171.9,56.82,56.82,52.65,2,2,2,363.5,351.7,382.6,243.5,231.7,120,120,120,0,0,0,0.331,0.314,0.341,243.5,231.7,262.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.137,0.148,0.0171,0.0154,0.0229,0.00069,0.00062,0.00093,0.265,0.252,0.291,0.011,0.01,0.012,24.52,24.4,24.59,0.927,0.924,0.932,0.97,0.97,0.97,0.899,0.896,0.904,27.14,25.8,29.29,26.33,25.03,28.41,0,0,0,0,0,0,0.293,0,0.321,0.33,0.67,0.33,40.3
-194666400000,1963,11,1963,2,30,1.25,0.295,0.957,56895.3,118.1,118.1,79.02,3,2,2.1,483.3,364,684.5,369.3,250,114,114,114,0,0,0,0.243,0.167,0.313,369.3,250,570.5,990,990,990,965.8,965.2,966.6,24.2,23.4,24.8,0.188,0.143,0.282,0.0741,0.017,0.182,0.0031,0.00069,0.0078,0.442,0.271,0.663,0.018,0.011,0.028,23.79,22.7,24.51,0.946,0.93,0.958,0.974,0.97,0.98,0.922,0.902,0.939,38.7,27.93,52.49,37.64,27.09,50,0,0,0,0,0,0,0.439,0,0.293,0.24,0.77,0.23,45.5
-192074400000,1963,12,1963,3,31,2.23,0.337,1.89,105474,158,158,141.8,4,3,3.096774193548387,832.7,710.9,935.5,706.7,584.9,126,126,126,0,0,0,0.152,0.135,0.177,706.7,584.9,809.5,990,990,990,967.2,966.7,967.6,22.8,22.4,23.3,0.365,0.292,0.449,0.272,0.192,0.331,0.012,0.0082,0.015,0.889,0.689,1.02,0.039,0.03,0.045,21.88,21.36,22.57,0.956,0.953,0.957,0.98,0.975,0.98,0.937,0.928,0.938,46.99,39.38,52.11,46,38.39,50,0,0,0,0,0,0,0.788,0,0.34,0.15,0.85,0.15,47.3
-189396000000,1964,1,1963,4,31,2.69,0.402,2.29,122204,175.9,175.9,164.3,4,3,3.967741935483871,1004,928.7,1078,853.7,778.7,150,150,150,0,0,0,0.15,0.139,0.162,853.7,778.7,927.9,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.495,0.426,0.563,0.352,0.316,0.388,0.016,0.014,0.018,1.08,0.969,1.21,0.049,0.043,0.055,21.02,20.65,21.37,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,42.39,39.48,51.98,41.47,38.49,50,0,0,0,0,0,0,0.913,0,0.4,0.15,0.85,0.15,45.4
-186717600000,1964,2,1963,5,29,3.34,0.406,2.68,131906,196.7,196.7,189.5,4,4,4,1332,1106,1661,1170,943.7,162,162,162,102.2,0,399,0.123,0.0976,0.147,1068,943.7,1100,990,990,990,968.9,968.2,970,21.1,20,21.8,0.785,0.577,0.911,0.585,0.396,0.648,0.028,0.018,0.032,1.66,1.23,1.86,0.079,0.057,0.093,19.39,18.14,20.53,0.954,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,48.35,45.39,50.17,47.38,44.48,49.17,0,0,0,0,0,0,1.05,0,0.66,0.12,0.8,0.2,39.5
-184212000000,1964,3,1963,6,31,6.04,0.539,2.95,122201,180.3,180.3,164.2,4,4,4,2253,1721,2464,2052,1482,201.1,183,239,952.4,382,1181,0.0911,0.0743,0.139,1100,1100,1100,990,990,990,971.7,970.2,972.2,18.3,17.8,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.095,0.11,16.43,15.91,17.93,0.946,0.945,0.951,0.979,0.977,0.98,0.926,0.923,0.932,41.94,40.52,45.99,41.06,39.59,45.07,0,0,0,0,0,0,0.912,0,3.09,0.089,0.49,0.51,20.2
-181533600000,1964,4,1963,7,30,5.97,0.562,2.85,117225,165.1,165.1,162.8,4,4,4,2304,2220,2354,2087,2003,217,217,217,986.6,903,1037,0.0942,0.0922,0.0978,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,16.17,16.49,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.925,0.928,41.56,41.24,42.11,40.7,40.36,41.26,0,0,0,0,0,0,0.905,0,3.12,0.094,0.48,0.52,19.6
-178941600000,1964,5,1963,8,31,4.5,0.659,2.93,134815,195.2,195.2,181.2,4,4,4,1680,1212,2173,1434,1020,246.2,192,276,340,0,797,0.147,0.127,0.178,1094,1020,1100,990,990,990,970.1,968.6,971.5,19.9,18.5,21.4,0.88,0.68,0.926,0.634,0.468,0.648,0.032,0.022,0.035,1.81,1.43,1.87,0.091,0.067,0.1,18.13,16.61,20,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.23,42.41,49.79,45.3,41.56,48.79,0,0,0,0,0,0,1.01,0,1.57,0.15,0.65,0.35,30
-176263200000,1964,6,1963,9,30,2.23,0.417,1.81,99270.4,189.8,189.8,137.9,4,2,3.2,859.6,619.8,1194,698.6,458.8,161,161,161,0,0,0,0.195,0.135,0.26,698.6,458.8,1033,990,990,990,967.3,966.4,968.5,22.7,21.5,23.6,0.384,0.224,0.694,0.261,0.116,0.497,0.012,0.0049,0.023,0.882,0.551,1.48,0.039,0.024,0.069,21.8,20.01,23.03,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.938,44.45,35.49,52.44,43.4,34.43,50,0,0,0,0,0,0,0.766,0,0.42,0.19,0.81,0.19,44.5
-173671200000,1964,7,1963,10,31,1.4,0.454,0.947,56174.3,100,100,75.5,2,2,2,523.2,461.1,606.9,353.6,275.1,169.5,135,186,0,0,0,0.329,0.222,0.403,353.6,275.1,471.9,990,990,990,966,965.7,966.3,24,23.7,24.3,0.184,0.157,0.228,0.0659,0.0289,0.122,0.0028,0.0012,0.0051,0.431,0.314,0.611,0.018,0.013,0.026,23.61,23.06,24.01,0.947,0.936,0.958,0.973,0.97,0.98,0.922,0.907,0.939,38.75,30.3,51.06,37.75,29.4,50,0,0,0,0,0,0,0.419,0,0.453,0.32,0.68,0.32,40.1
-170992800000,1964,8,1963,11,31,1.1,0.443,0.656,39549.3,64.75,64.75,53.16,2,1,1.6451612903225807,410.1,358.7,456.4,244.8,174.7,165.3,155,184,0,0,0,0.407,0.34,0.513,244.8,174.7,301.4,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.145,0.122,0.163,0.0223,0.0106,0.0413,0.00091,0.00043,0.0017,0.321,0.264,0.378,0.013,0.011,0.015,24.24,24,24.5,0.941,0.927,0.957,0.973,0.97,0.98,0.916,0.899,0.938,35.19,26.68,48.24,34.28,25.88,47.28,0,0,0,0,0,0,0.295,0,0.444,0.4,0.6,0.4,36
-168314400000,1964,9,1963,12,30,0.85,0.358,0.492,30729.6,49.62,49.62,42.68,1,1,1,328,290,358.7,190,152,138,138,138,0,0,0,0.422,0.385,0.476,190,152,220.7,990,990,990,965,964.9,965.2,25,24.8,25.1,0.123,0.11,0.134,0.0119,0.00867,0.0145,0.00048,0.00034,0.00058,0.334,0.266,0.389,0.013,0.011,0.016,24.63,24.42,24.87,0.951,0.94,0.958,0.978,0.97,0.98,0.93,0.912,0.939,43.63,34.86,50.64,42.68,33.81,49.62,0,0,0,0,0,0,0.237,0,0.358,0.42,0.58,0.42,36.2
-165722400000,1964,10,1964,1,31,0.73,0.295,0.435,27100.5,40.72,40.72,36.43,1,1,1,272.4,261.9,290,162.4,151.9,110,110,110,0,0,0,0.404,0.379,0.42,162.4,151.9,180,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.111,0.107,0.117,0.00955,0.00866,0.0111,0.00038,0.00034,0.00044,0.282,0.263,0.314,0.011,0.01,0.012,24.93,24.83,24.99,0.943,0.94,0.949,0.973,0.97,0.979,0.917,0.912,0.929,37.45,34.98,41.58,36.43,33.93,40.72,0,0,0,0,0,0,0.202,0,0.295,0.4,0.6,0.4,37.1
-163044000000,1964,11,1964,2,30,0.86,0.275,0.585,36214.7,69.5,69.5,50.3,2,1,1.2666666666666666,331.6,283.2,427.1,225.6,177.2,106,106,106,0,0,0,0.324,0.248,0.374,225.6,177.2,321.1,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.133,0.116,0.167,0.0189,0.0108,0.0506,0.00076,0.00043,0.0021,0.347,0.256,0.4,0.014,0.01,0.016,24.59,24.1,24.86,0.95,0.925,0.959,0.977,0.97,0.98,0.928,0.898,0.939,43.05,26.56,52.67,42.04,25.76,50,0,0,0,0,0,0,0.279,0,0.275,0.32,0.68,0.32,42.1
-160452000000,1964,12,1964,3,31,1.28,0.316,0.965,57847.2,97.93,97.93,77.75,2,2,2,478.1,418.2,576.2,360.1,300.2,118,118,118,0,0,0,0.249,0.205,0.282,360.1,300.2,458.2,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.182,0.161,0.218,0.069,0.0407,0.115,0.0029,0.0017,0.0048,0.436,0.346,0.585,0.018,0.014,0.025,23.81,23.22,24.17,0.949,0.941,0.958,0.974,0.97,0.98,0.925,0.912,0.939,39.88,33.47,49.96,38.88,32.47,48.96,0,0,0,0,0,0,0.432,0,0.315,0.25,0.75,0.25,45.2
-157773600000,1965,1,1964,4,31,1.94,0.372,1.57,89432.2,143.8,143.8,120.2,3,2,2.838709677419355,724.6,570.2,858,585.6,431.2,139,139,139,0,0,0,0.195,0.162,0.244,585.6,431.2,719,990,990,990,966.8,966.2,967.3,23.2,22.7,23.8,0.293,0.209,0.369,0.194,0.103,0.281,0.0084,0.0043,0.012,0.709,0.536,0.916,0.031,0.023,0.04,22.49,21.75,23.29,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.6,35.09,51.14,42.64,34.04,50,0,0,0,0,0,0,0.668,0,0.37,0.19,0.81,0.19,46.1
-155095200000,1965,2,1964,5,28,2.57,0.331,2.21,115782,197.7,197.7,172.3,4,3,3.857142857142857,1061,863.8,1406,924.5,726.8,137,137,137,11.57,0,169,0.131,0.0975,0.159,912.9,726.8,1100,990,990,990,968.1,967.4,969.2,21.9,20.8,22.6,0.561,0.371,0.849,0.416,0.287,0.648,0.019,0.013,0.031,1.24,0.927,1.8,0.057,0.041,0.086,20.69,19.02,21.72,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.83,39.62,52.31,44.83,38.64,50,0,0,0,0,0,0,0.957,0,0.36,0.13,0.86,0.14,45.1
-152676000000,1965,3,1964,6,31,6.2,0.49,2.95,121093,188.8,188.8,162.8,4,4,4,2315,1479,2659,2132,1296,183,183,183,1032,196,1376,0.0815,0.0688,0.124,1100,1100,1100,990,990,990,971.8,969.4,972.7,18.2,17.3,20.6,0.923,0.879,0.926,0.648,0.648,0.648,0.036,0.031,0.037,1.87,1.83,1.87,0.1,0.089,0.11,16.32,15.43,18.76,0.946,0.943,0.952,0.977,0.974,0.98,0.924,0.919,0.933,41.63,39.24,48.16,40.69,38.24,47.2,0,0,0,0,0,0,0.904,0,3.25,0.079,0.48,0.52,19.5
-149997600000,1965,4,1964,7,30,6.63,0.562,2.85,112169,163.2,163.2,155.8,4,4,4,2557,2291,2747,2340,2074,217,217,217,1240,974,1430,0.0851,0.079,0.0947,1100,1100,1100,990,990,990,972.4,971.8,972.9,17.6,17.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.68,15.22,16.32,0.944,0.942,0.946,0.976,0.973,0.98,0.921,0.917,0.927,39.91,38.67,41.64,38.95,37.63,40.79,0,0,0,0,0,0,0.865,0,3.78,0.085,0.43,0.57,16.9
-147405600000,1965,5,1964,8,31,4.8,0.739,2.94,132317,192.8,192.8,177.8,4,4,4,1793,1312,2248,1517,1036,276,276,276,420.7,0,872,0.158,0.123,0.21,1097,1036,1100,990,990,990,970.4,968.9,971.7,19.6,18.3,21.1,0.899,0.724,0.926,0.641,0.505,0.648,0.033,0.024,0.035,1.84,1.52,1.87,0.094,0.072,0.1,17.76,16.43,19.6,0.95,0.946,0.954,0.98,0.98,0.98,0.931,0.927,0.935,45.37,41.92,49.18,44.46,41.09,48.2,0,0,0,0,0,0,0.988,0,1.86,0.15,0.61,0.39,27.6
-144727200000,1965,6,1964,9,30,2.46,0.417,2.04,109415,196.2,196.2,152,4,3,3.5,949.1,674.1,1284,788.1,513.1,161,161,161,0.7667,0,23,0.176,0.125,0.239,787.3,513.1,1100,990,990,990,967.6,966.6,968.8,22.4,21.2,23.4,0.462,0.254,0.803,0.329,0.144,0.648,0.015,0.0061,0.031,1.03,0.572,1.75,0.047,0.024,0.083,21.32,19.46,22.83,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,44.22,36.29,51.3,43.26,35.2,50,0,0,0,0,0,0,0.844,0,0.42,0.17,0.83,0.17,44.5
-142135200000,1965,7,1964,10,31,1.43,0.498,0.93,55044.8,97.83,97.83,73.98,2,2,2,533.3,446.6,650.5,347.3,260.6,186,186,186,0,0,0,0.353,0.286,0.417,347.3,260.6,464.5,990,990,990,966,965.6,966.5,24,23.5,24.4,0.183,0.152,0.23,0.0629,0.022,0.118,0.0026,0.0009,0.005,0.423,0.292,0.604,0.018,0.012,0.026,23.58,22.89,24.1,0.946,0.932,0.958,0.974,0.97,0.98,0.922,0.904,0.939,37.96,28.71,49.91,36.99,27.85,48.91,0,0,0,0,0,0,0.411,0,0.5,0.35,0.65,0.35,38.5
-139456800000,1965,8,1964,11,31,1.06,0.415,0.644,38957.5,61.82,61.82,52.36,2,1,1.5806451612903225,395.4,347.3,442.7,240.4,192.3,155,155,155,0,0,0,0.394,0.35,0.446,240.4,192.3,287.7,990,990,990,965.4,965.1,965.6,24.6,24.4,24.9,0.142,0.125,0.159,0.0192,0.0121,0.0348,0.00078,0.00049,0.0014,0.326,0.256,0.407,0.013,0.01,0.016,24.3,24.08,24.52,0.942,0.925,0.959,0.974,0.97,0.98,0.918,0.897,0.939,37.17,25.94,52.47,36.13,25.17,50,0,0,0,0,0,0,0.291,0,0.416,0.39,0.61,0.39,36.8
-136778400000,1965,9,1964,12,30,0.821,0.358,0.464,28901.3,46.33,46.33,40.14,1,1,1,316.9,287.1,343.7,178.9,149.1,138,138,138,0,0,0,0.437,0.402,0.481,178.9,149.1,205.7,990,990,990,965,964.8,965.1,25,24.9,25.2,0.119,0.109,0.129,0.011,0.00843,0.0132,0.00044,0.00033,0.00053,0.314,0.261,0.362,0.013,0.01,0.015,24.7,24.52,24.89,0.948,0.939,0.956,0.976,0.97,0.98,0.926,0.911,0.937,41.1,34.18,47.27,40.14,33.16,46.33,0,0,0,0,0,0,0.223,0,0.357,0.44,0.57,0.43,35.2
-134186400000,1965,10,1965,1,31,0.714,0.295,0.42,26065.2,39.02,39.02,35.03,1,1,1,266.6,250.3,283.2,156.6,140.3,110,110,110,0,0,0,0.413,0.388,0.44,156.6,140.3,173.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.103,0.115,0.00906,0.00767,0.0105,0.00036,0.0003,0.00042,0.272,0.243,0.301,0.011,0.0096,0.012,24.96,24.87,25.06,0.941,0.935,0.946,0.971,0.97,0.976,0.914,0.907,0.924,36.09,32.23,39.98,35.03,31.27,39.02,0,0,0,0,0,0,0.195,0,0.294,0.41,0.59,0.41,36.5
-131508000000,1965,11,1965,2,30,0.743,0.252,0.49,30268.2,56.78,56.78,42.04,2,1,1.3,286.5,246.5,354,189.2,140.5,97.33,93,106,0,0,0,0.346,0.263,0.43,189.2,140.5,261,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.119,0.103,0.143,0.012,0.00769,0.0222,0.00048,0.0003,0.00089,0.28,0.243,0.384,0.011,0.0096,0.015,24.86,24.55,25.08,0.939,0.922,0.958,0.973,0.97,0.98,0.913,0.895,0.939,35.11,25.55,51.09,34.18,24.78,50,0,0,0,0,0,0,0.234,0,0.253,0.34,0.66,0.34,40.7
-128916000000,1965,12,1965,3,31,1.19,0.316,0.878,52762.8,89.19,89.19,70.92,2,2,2,445.8,364,531.3,327.8,246,118,118,118,0,0,0,0.268,0.222,0.324,327.8,246,413.3,990,990,990,965.6,965.2,966,24.4,24,24.8,0.17,0.141,0.2,0.0538,0.0167,0.0941,0.0022,0.00067,0.0039,0.388,0.267,0.516,0.016,0.011,0.021,24.01,23.49,24.51,0.944,0.928,0.956,0.973,0.97,0.98,0.919,0.9,0.937,36.41,27.45,45.5,35.46,26.63,44.59,0,0,0,0,0,0,0.394,0,0.312,0.27,0.74,0.26,44.3
-126237600000,1966,1,1965,4,31,1.75,0.321,1.43,82313.4,140.8,140.8,110.6,3,2,2.5161290322580645,652.3,531.3,817.2,532.3,411.3,120,120,120,0,0,0,0.187,0.147,0.226,532.3,411.3,697.2,990,990,990,966.5,966,967.2,23.5,22.8,24,0.259,0.199,0.352,0.161,0.0931,0.267,0.0069,0.0039,0.012,0.652,0.512,0.875,0.028,0.021,0.038,22.85,21.96,23.5,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,45.86,36.33,52.58,44.66,35.24,50,0,0,0,0,0,0,0.615,0,0.32,0.18,0.82,0.18,47
-123559200000,1966,2,1965,5,28,2.44,0.331,2.11,112145,196.4,196.4,166.9,4,3,3.6785714285714284,1009,871.9,1222,871.6,734.9,137,137,137,0,0,0,0.138,0.112,0.157,871.6,734.9,1085,990,990,990,967.9,967.4,968.6,22.1,21.4,22.6,0.513,0.378,0.757,0.382,0.292,0.615,0.017,0.013,0.029,1.16,0.943,1.67,0.053,0.042,0.078,20.96,19.73,21.67,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.65,39.62,51.44,45.69,38.64,50,0,0,0,0,0,0,0.927,0,0.33,0.14,0.86,0.14,46
-121140000000,1966,3,1965,6,31,7.56,0.49,2.95,112326,196.2,196.2,151,4,4,4,2824,1284,5416,2641,1101,183,183,183,1541,1,4133,0.0784,0.0338,0.142,1100,1100,1100,990,990,990.04,972.8,968.8,978.2,17.2,11.9,21.2,0.914,0.797,0.926,0.648,0.648,0.648,0.039,0.031,0.054,1.86,1.74,1.87,0.11,0.082,0.16,15.36,10.03,19.46,0.934,0.874,0.954,0.976,0.97,0.98,0.912,0.848,0.935,38.9,23.66,50.05,37.74,20.99,49.05,0,0,0,0,0,0,0.839,0,4.61,0.065,0.39,0.61,14.9
-118461600000,1966,4,1965,7,30,10.9,0.765,2.85,82949.9,144,144,115.2,4,4,4,4188,2982,5489,3893,2687,295,295,295,2793,1587,4094,0.0734,0.0537,0.0989,1100,1100,1100,990.01,990,990.05,975.9,973.5,978.3,14.1,11.8,16.5,0.923,0.909,0.926,0.648,0.648,0.648,0.047,0.039,0.055,1.87,1.86,1.87,0.13,0.11,0.16,12.22,9.927,14.66,0.914,0.866,0.939,0.97,0.97,0.97,0.886,0.84,0.911,30.22,23.2,37.11,28.8,20.42,36,0,0,0,0,0,0,0.64,0,8.05,0.07,0.26,0.74,7.61
-115869600000,1966,5,1965,8,31,6.18,0.778,2.95,121045,179.8,179.8,162.7,4,4,4,2309,1734,2965,2018,1458,290.5,276,321,918.4,358,1544,0.128,0.108,0.159,1100,1100,1100,990,990,990,971.8,970.2,973.4,18.2,16.6,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.1,0.095,0.11,16.31,14.7,17.89,0.946,0.939,0.951,0.978,0.97,0.98,0.925,0.911,0.932,41.6,37.23,45.87,40.67,36.11,44.95,0,0,0,0,0,0,0.904,0,3.23,0.13,0.48,0.52,19.6
-113191200000,1966,6,1965,9,30,3.27,0.544,2.52,126081,194.8,194.8,175.1,4,3,3.8333333333333335,1260,902.5,1700,1050,692.5,210,210,210,79.17,0,390,0.172,0.124,0.233,970.8,692.5,1100,990,990,990,968.7,967.5,970.1,21.3,19.9,22.5,0.683,0.364,0.924,0.489,0.264,0.648,0.023,0.012,0.033,1.45,0.882,1.87,0.069,0.039,0.094,19.84,18,21.61,0.954,0.951,0.957,0.98,0.974,0.98,0.934,0.928,0.938,46.75,39.24,51.33,45.79,38.24,50,0,0,0,0,0,0,0.973,0,0.75,0.17,0.77,0.23,38.6
-110599200000,1966,7,1965,10,31,1.78,0.608,1.17,67171.4,130.3,130.3,90.28,3,2,2.2903225806451615,662.9,512.2,878.6,435.9,285.2,227,227,227,0,0,0,0.351,0.258,0.443,435.9,285.2,651.6,990,990,990,966.5,965.9,967.4,23.5,22.6,24.1,0.229,0.164,0.342,0.109,0.0336,0.236,0.0047,0.0014,0.01,0.537,0.333,0.814,0.023,0.014,0.036,22.92,21.77,23.76,0.951,0.938,0.958,0.975,0.97,0.98,0.927,0.91,0.939,40.51,31.16,52.61,39.48,30.23,50,0,0,0,0,0,0,0.502,0,0.61,0.34,0.66,0.34,37.7
-107920800000,1966,8,1965,11,31,1.19,0.493,0.702,41944.1,68,68,56.38,2,1,1.7741935483870968,446,394,502.8,262,210,184,184,184,0,0,0,0.415,0.366,0.467,262,210,318.8,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.153,0.135,0.173,0.0257,0.0136,0.0495,0.0011,0.00055,0.002,0.332,0.264,0.407,0.014,0.011,0.017,24.06,23.76,24.26,0.94,0.926,0.958,0.972,0.97,0.98,0.914,0.898,0.939,34.66,26.21,51.76,33.69,25.43,50,0,0,0,0,0,0,0.313,0,0.488,0.41,0.59,0.41,35.2
-105242400000,1966,9,1965,12,30,0.907,0.358,0.549,33733.6,55.21,55.21,46.85,2,1,1.3333333333333333,349.8,305.9,394,211.8,167.9,138,138,138,0,0,0,0.397,0.35,0.451,211.8,167.9,256,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.131,0.116,0.147,0.0139,0.01,0.0198,0.00056,0.0004,0.00081,0.318,0.258,0.399,0.013,0.01,0.016,24.53,24.35,24.78,0.944,0.925,0.959,0.976,0.97,0.98,0.922,0.898,0.94,38.98,26.32,51.81,38.06,25.53,50,0,0,0,0,0,0,0.26,0,0.358,0.39,0.61,0.39,37.2
-102650400000,1966,10,1966,1,31,0.744,0.295,0.449,28058.6,44.4,44.4,37.71,1,1,1,277.8,263.1,305.9,167.8,153.1,110,110,110,0,0,0,0.397,0.36,0.418,167.8,153.1,195.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.108,0.123,0.01,0.00876,0.0124,0.0004,0.00035,0.00049,0.292,0.266,0.342,0.012,0.011,0.014,24.9,24.73,24.98,0.945,0.94,0.954,0.974,0.97,0.98,0.92,0.912,0.934,38.71,35.27,45.31,37.71,34.21,44.4,0,0,0,0,0,0,0.21,0,0.295,0.4,0.6,0.4,37.7
-99972000000,1966,11,1966,2,30,0.745,0.264,0.482,30079.3,53.12,53.12,41.78,2,1,1.0666666666666667,287.5,268.9,337.2,185.9,162.9,101.7,93,106,0,0,0,0.356,0.276,0.394,185.9,162.9,244.2,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.118,0.111,0.137,0.0115,0.0096,0.0165,0.00046,0.00038,0.00066,0.312,0.25,0.391,0.012,0.01,0.016,24.83,24.62,24.94,0.947,0.924,0.959,0.975,0.97,0.98,0.924,0.897,0.94,41.07,26.27,52.09,40.04,25.48,50,0,0,0,0,0,0,0.232,0,0.263,0.35,0.65,0.35,40.4
-97380000000,1966,12,1966,3,31,1.01,0.253,0.755,45621,80.79,80.79,61.32,2,2,2,376.4,341.6,446.6,282,237.6,94.42,77,104,0,0,0,0.254,0.172,0.304,282,237.6,369.6,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.151,0.136,0.18,0.0328,0.0159,0.0734,0.0013,0.00064,0.003,0.316,0.255,0.445,0.013,0.01,0.018,24.4,23.95,24.64,0.936,0.925,0.951,0.971,0.97,0.979,0.908,0.898,0.931,31.57,26.56,41.27,30.66,25.76,40.39,0,0,0,0,0,0,0.341,0,0.255,0.25,0.75,0.25,45.2
-94701600000,1967,1,1966,4,31,1.52,0.244,1.28,74902.5,124.4,124.4,100.7,3,2,2.3548387096774195,567.2,456.4,690.2,476.2,365.4,91,91,91,0,0,0,0.163,0.132,0.199,476.2,365.4,599.2,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.227,0.18,0.291,0.128,0.0715,0.201,0.0054,0.0029,0.0086,0.574,0.44,0.705,0.024,0.018,0.03,23.28,22.63,23.91,0.954,0.949,0.958,0.978,0.971,0.98,0.933,0.922,0.939,44.61,37.79,52.16,43.41,36.7,50,0,0,0,0,0,0,0.559,0,0.24,0.16,0.84,0.16,49.3
-92023200000,1967,2,1966,5,28,1.97,0.276,1.7,94532.2,154.6,154.6,140.7,4,3,3.0357142857142856,815.2,684.5,928.7,701,579.5,114.1,105,137,0,0,0,0.14,0.12,0.157,701,579.5,791.7,990,990,990,967.2,966.6,967.6,22.8,22.4,23.4,0.358,0.283,0.43,0.268,0.188,0.322,0.012,0.0081,0.014,0.879,0.674,1.03,0.039,0.029,0.046,21.96,21.4,22.69,0.956,0.953,0.957,0.98,0.975,0.98,0.937,0.929,0.938,47.58,39.62,52.31,46.43,38.64,50,0,0,0,0,0,0,0.782,0,0.27,0.14,0.86,0.14,48
-89604000000,1967,3,1966,6,31,3.08,0.346,2.6,133486,197.6,197.6,179.4,4,4,4,1151,941.1,1652,1022,812.1,129,129,129,51.32,0,423,0.115,0.0781,0.137,970.3,812.1,1100,990,990,990,968.4,967.7,970,21.6,20,22.3,0.639,0.45,0.913,0.47,0.332,0.648,0.022,0.015,0.032,1.37,0.998,1.86,0.064,0.045,0.093,20.26,18.16,21.34,0.954,0.951,0.956,0.98,0.977,0.98,0.935,0.932,0.936,45.78,40.51,50.4,44.85,39.58,49.4,0,0,0,0,0,0,0.997,0,0.48,0.11,0.84,0.16,43.3
-86925600000,1967,4,1966,7,30,7.11,0.503,2.85,108871,179.8,179.8,151.2,4,4,4,2741,1734,3456,2547,1586,194,148,217,1447,486,2139,0.0718,0.0628,0.0905,1100,1100,1100,990,990,990,972.9,970.2,974.5,17.1,15.5,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.033,0.042,1.87,1.87,1.87,0.11,0.095,0.12,15.27,13.6,17.88,0.941,0.933,0.951,0.974,0.97,0.98,0.917,0.905,0.932,38.78,34.2,45.86,37.8,33.17,44.95,0,0,0,0,0,0,0.84,0,4.26,0.071,0.4,0.6,15.3
-84333600000,1967,5,1966,8,31,6.56,0.817,2.95,118023,170.8,170.8,158.6,4,4,4,2451,1995,3177,2146,1719,305,276,321,1046,619,1756,0.126,0.101,0.142,1100,1100,1100,990,990,990,972.2,971.1,973.9,17.8,16.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.04,1.87,1.87,1.87,0.11,0.099,0.12,15.94,14.19,17.04,0.944,0.936,0.948,0.977,0.97,0.98,0.922,0.908,0.929,40.6,35.83,43.58,39.66,34.75,42.71,0,0,0,0,0,0,0.881,0,3.61,0.12,0.45,0.55,18
-81655200000,1967,6,1966,9,30,4.07,0.666,2.79,131132,193.2,193.2,182.1,4,4,4,1569,1187,1942,1312,930.1,257,257,257,236.6,0,585,0.167,0.132,0.217,1076,930.1,1100,990,990,990,969.7,968.5,970.9,20.3,19.1,21.5,0.854,0.587,0.926,0.603,0.389,0.648,0.03,0.018,0.034,1.75,1.23,1.87,0.087,0.057,0.098,18.54,17.21,20.28,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,46.46,44.04,49.28,45.53,43.16,48.3,0,0,0,0,0,0,1.01,0,1.28,0.16,0.69,0.31,32.2
-79063200000,1967,7,1966,10,31,2.13,0.608,1.52,84362.5,172.6,172.6,113.4,4,2,2.7096774193548385,793.7,542.7,1147,566.7,315.7,227,227,227,0,0,0,0.302,0.198,0.418,566.7,315.7,920.3,990,990,990,967.1,966,968.4,22.9,21.6,24,0.309,0.175,0.571,0.185,0.048,0.384,0.0082,0.002,0.018,0.716,0.379,1.21,0.032,0.016,0.056,22.22,20.43,23.58,0.953,0.943,0.957,0.977,0.97,0.98,0.931,0.915,0.938,42.85,34.43,52.61,41.83,33.4,50,0,0,0,0,0,0,0.63,0,0.61,0.29,0.71,0.29,39.6
-76384800000,1967,8,1966,11,31,1.21,0.493,0.717,42866.4,75.27,75.27,57.62,2,1,1.7419354838709677,451.5,379,536.9,267.5,195,184,184,184,0,0,0,0.411,0.343,0.486,267.5,195,352.9,990,990,990,965.6,965.3,966,24.4,24,24.7,0.155,0.129,0.185,0.0293,0.0123,0.0656,0.0012,0.0005,0.0027,0.345,0.259,0.431,0.014,0.011,0.018,24.02,23.55,24.36,0.942,0.925,0.958,0.973,0.97,0.98,0.917,0.897,0.939,35.89,25.76,51.76,34.92,24.98,50,0,0,0,0,0,0,0.32,0,0.493,0.41,0.59,0.41,35.4
-73706400000,1967,9,1966,12,30,0.853,0.358,0.495,30643.5,51.92,51.92,42.56,2,1,1.1,329,281.5,379,191,143.5,138,138,138,0,0,0,0.423,0.364,0.49,191,143.5,241,990,990,990,965,964.8,965.3,25,24.7,25.2,0.124,0.107,0.141,0.012,0.00794,0.0162,0.00048,0.00032,0.00066,0.32,0.251,0.406,0.013,0.01,0.016,24.63,24.35,24.92,0.947,0.925,0.959,0.976,0.97,0.98,0.925,0.898,0.94,41.02,26.32,52.69,39.99,25.53,50,0,0,0,0,0,0,0.236,0,0.358,0.42,0.58,0.42,35.9
-71114400000,1967,10,1967,1,31,0.741,0.295,0.446,27853.7,44.4,44.4,37.44,1,1,1,276.6,254.6,305.9,166.6,144.6,110,110,110,0,0,0,0.399,0.36,0.432,166.6,144.6,195.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.112,0.105,0.123,0.00991,0.00804,0.0124,0.00039,0.00032,0.00049,0.29,0.25,0.342,0.011,0.0099,0.014,24.9,24.73,25.03,0.944,0.937,0.954,0.974,0.97,0.98,0.92,0.909,0.934,38.42,33.25,45.31,37.44,32.26,44.4,0,0,0,0,0,0,0.208,0,0.295,0.4,0.6,0.4,37.6
-68436000000,1967,11,1967,2,30,0.992,0.282,0.71,43043.8,71.8,71.8,59.78,2,1,1.7666666666666666,382.8,290,446.6,274.1,184,108.7,106,114,0,0,0,0.288,0.248,0.365,274.1,184,332.6,990,990,990,965.3,964.9,965.6,24.7,24.4,25.1,0.151,0.118,0.172,0.033,0.0114,0.056,0.0013,0.00045,0.0023,0.343,0.249,0.395,0.014,0.01,0.016,24.35,24,24.82,0.942,0.923,0.959,0.972,0.97,0.98,0.916,0.896,0.94,36.29,25.82,51.9,35.28,25.05,50,0,0,0,0,0,0,0.332,0,0.282,0.28,0.72,0.28,43.4
-65844000000,1967,12,1967,3,31,1.59,0.331,1.26,73385.4,127.2,127.2,98.64,3,2,2.4838709677419355,592.3,451.8,745.4,468.9,325.8,123.4,118,126,0,0,0,0.213,0.169,0.279,468.9,325.8,619.4,990,990,990,966.2,965.6,966.9,23.8,23.1,24.4,0.231,0.171,0.311,0.125,0.0528,0.215,0.0053,0.0022,0.0093,0.556,0.386,0.747,0.023,0.016,0.032,23.2,22.37,23.98,0.951,0.945,0.958,0.976,0.97,0.98,0.928,0.916,0.939,41.21,34.96,51.51,40.21,33.91,50,0,0,0,0,0,0,0.548,0,0.33,0.21,0.79,0.21,46.2
-63165600000,1968,1,1967,4,31,4.59,0.383,2.49,114131,194.8,194.8,153.4,4,3,3.6774193548387095,1712,764,3529,1569,625,142.9,139,150,640.8,0,2279,0.111,0.0425,0.182,928.4,625,1100,990,990,990,969.9,967,974.7,20.1,15.3,23,0.663,0.315,0.926,0.473,0.218,0.648,0.025,0.0095,0.042,1.41,0.757,1.87,0.074,0.033,0.12,18.73,13.44,22.29,0.949,0.932,0.957,0.977,0.97,0.98,0.928,0.904,0.938,43.02,33.78,51.69,42.04,32.76,50,0,0,0,0,0,0,0.852,0,2.1,0.083,0.54,0.46,24.9
-60487200000,1968,2,1967,5,29,12,0.494,2.76,70797.5,126.3,126.3,101.7,4,4,4,4790,3742,5326,4593,3545,197,197,197,3493,2445,4029,0.0414,0.037,0.0526,1100,1100,1100,990.01,990,990.03,977.1,975.1,978,12.9,12,14.9,0.923,0.914,0.926,0.648,0.648,0.648,0.05,0.044,0.054,1.87,1.86,1.87,0.15,0.13,0.15,11.04,10.16,12.99,0.903,0.879,0.929,0.97,0.97,0.97,0.876,0.853,0.901,26.91,24.09,32.55,25.43,21.58,31.57,0,0,0,0,0,0,0.565,0,9.24,0.041,0.23,0.77,5.9
-57981600000,1968,3,1967,6,31,11.5,0.706,2.95,84970.2,125.9,125.9,114.2,4,4,4,4276,3758,5326,4013,3519,263.5,239,315,2913,2419,3987,0.062,0.0449,0.0756,1100,1100,1100,990,990,990.03,976.2,975.2,978,13.8,12,14.8,0.925,0.914,0.926,0.648,0.648,0.648,0.047,0.044,0.054,1.87,1.86,1.87,0.14,0.13,0.15,11.96,10.16,12.96,0.917,0.879,0.929,0.97,0.97,0.97,0.89,0.853,0.901,29.62,24.09,32.45,28.55,21.58,31.48,0,0,0,0,0,0,0.634,0,8.55,0.061,0.26,0.74,7.39
-55303200000,1968,4,1967,7,30,12.4,0.884,2.85,72390.8,131.3,131.3,100.5,4,4,4,4786,3517,5594,4445,3153,341,295,364,3345,2053,4199,0.0736,0.0527,0.103,1100,1100,1100,990.02,990,990.05,977,974.7,978.4,13,11.6,15.3,0.919,0.906,0.926,0.648,0.648,0.648,0.05,0.042,0.056,1.87,1.85,1.87,0.15,0.12,0.16,11.11,9.776,13.47,0.896,0.852,0.932,0.97,0.968,0.97,0.869,0.825,0.904,26.93,22.47,33.85,25.14,19.53,32.83,0,0,0,0,0,0,0.559,0,9.55,0.071,0.23,0.77,5.84
-52711200000,1968,5,1967,8,31,7.07,0.86,2.95,114295,169.9,169.9,153.6,4,4,4,2640,2030,3405,2319,1709,321,321,321,1219,609,1984,0.124,0.0943,0.158,1100,1100,1100,990,990,990,972.6,971.2,974.4,17.4,15.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15.49,13.71,16.95,0.942,0.933,0.948,0.975,0.97,0.98,0.919,0.905,0.929,39.37,34.5,43.33,38.41,33.46,42.47,0,0,0,0,0,0,0.853,0,4.12,0.12,0.42,0.58,16.2
-50032800000,1968,6,1967,9,30,3.7,0.666,2.61,126629,192.3,192.3,175.9,4,3,3.966666666666667,1426,1047,1995,1169,790.3,257,257,257,161.8,0,638,0.187,0.129,0.245,1007,790.3,1100,990,990,990,969.3,968,971.1,20.7,18.9,22,0.746,0.459,0.926,0.519,0.322,0.648,0.025,0.015,0.034,1.54,1.01,1.87,0.075,0.046,0.099,19.21,17.04,20.91,0.953,0.948,0.956,0.98,0.974,0.98,0.933,0.928,0.937,45.32,39.14,51.58,44.39,38.13,50,0,0,0,0,0,0,0.977,0,1.09,0.18,0.71,0.29,34.2
-47440800000,1968,7,1967,10,31,2.17,0.608,1.56,87403.2,150,150,117.5,3,2,2.7096774193548385,810.7,643.9,1015,583.7,416.9,227,227,227,0,0,0,0.286,0.224,0.353,583.7,416.9,787.5,990,990,990,967.1,966.5,967.9,22.9,22.1,23.5,0.308,0.211,0.449,0.193,0.0958,0.32,0.0085,0.0041,0.015,0.735,0.531,1.06,0.032,0.023,0.048,22.12,21,22.99,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.939,44.72,35.55,51.69,43.72,34.49,50,0,0,0,0,0,0,0.653,0,0.61,0.28,0.72,0.28,40.3
-44762400000,1968,8,1967,11,31,1.44,0.525,0.912,53873.5,97.04,97.04,72.41,2,2,2,536.6,456.4,643.9,340.4,254.4,196.2,184,202,0,0,0,0.371,0.286,0.443,340.4,254.4,459.9,990,990,990,966,965.7,966.5,24,23.5,24.3,0.183,0.153,0.228,0.0597,0.0191,0.116,0.0025,0.00078,0.0049,0.415,0.286,0.597,0.017,0.012,0.025,23.57,22.93,24.06,0.945,0.931,0.958,0.974,0.97,0.98,0.921,0.903,0.939,37.16,27.95,49.51,36.21,27.11,48.52,0,0,0,0,0,0,0.402,0,0.528,0.36,0.63,0.37,37.4
