datetime,year,month,waterYear,waterMonth,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
236556000000,1977,7,1976,10,31,2.16,0.608,1.56,86750.1,164.1,164.1,116.6,4,2,2.7419354838709675,807.6,606.9,1091,580.6,379.9,227,227,227,0,0,0,0.29,0.208,0.374,580.6,379.9,864.3,990,990,990,967.1,966.3,968.2,22.9,21.8,23.7,0.31,0.198,0.519,0.192,0.0783,0.357,0.0085,0.0033,0.016,0.731,0.475,1.11,0.032,0.02,0.051,22.14,20.7,23.2,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.86,35.19,51.69,42.88,34.13,50,0,0,0,0,0,0,0.648,0,0.6,0.28,0.72,0.28,40.2
239234400000,1977,8,1976,11,31,1.36,0.493,0.868,51468.7,89.94,89.94,69.18,2,2,2,508,438.5,606.9,324,254.5,184,184,184,0,0,0,0.365,0.303,0.42,324,254.5,422.9,990,990,990,965.9,965.6,966.3,24.1,23.7,24.4,0.175,0.15,0.21,0.0519,0.0191,0.0986,0.0022,0.00078,0.0042,0.388,0.284,0.536,0.016,0.012,0.023,23.73,23.14,24.14,0.944,0.931,0.956,0.973,0.97,0.98,0.918,0.903,0.937,35.54,28.05,45.89,34.59,27.21,44.97,0,0,0,0,0,0,0.384,0,0.492,0.36,0.64,0.36,37.8
241912800000,1977,9,1976,12,30,0.98,0.365,0.615,37441.1,64.02,64.02,52,2,1,1.5333333333333334,377.9,337.2,435.1,237.3,199.2,140.7,138,146,0,0,0,0.374,0.317,0.412,237.3,199.2,297.1,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.141,0.127,0.161,0.0191,0.0127,0.0392,0.00077,0.00051,0.0016,0.328,0.255,0.406,0.013,0.01,0.016,24.38,24.1,24.56,0.943,0.924,0.958,0.975,0.97,0.98,0.919,0.896,0.939,37.96,25.81,52.34,37.01,25.04,50,0,0,0,0,0,0,0.289,0,0.365,0.37,0.63,0.37,38.2
244504800000,1977,10,1977,1,31,0.83,0.313,0.517,32339,50,50,43.47,1,1,1,309.8,283.2,334.4,193,163.2,116.8,110,120,0,0,0,0.379,0.329,0.424,193,163.2,224.4,990,990,990,965,964.8,965.1,25,24.9,25.2,0.123,0.113,0.133,0.0122,0.00962,0.0148,0.00049,0.00038,0.00059,0.338,0.286,0.393,0.014,0.011,0.016,24.71,24.53,24.88,0.952,0.943,0.959,0.978,0.971,0.98,0.931,0.916,0.94,44.51,37.57,51.78,43.47,36.48,50,0,0,0,0,0,0,0.241,0,0.313,0.38,0.62,0.38,39
247183200000,1977,11,1977,2,30,0.79,0.275,0.515,31795.7,51.53,51.53,44.16,2,1,1.2666666666666666,304.7,273.3,343.7,198.7,167.3,106,106,106,0,0,0,0.351,0.308,0.388,198.7,167.3,237.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.123,0.112,0.137,0.0126,0.00997,0.016,0.0005,0.0004,0.00064,0.305,0.249,0.4,0.012,0.01,0.016,24.76,24.53,24.92,0.943,0.923,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.49,25.82,52.67,37.44,25.05,50,0,0,0,0,0,0,0.245,0,0.275,0.35,0.65,0.35,40.2
249775200000,1977,12,1977,3,31,1.48,0.324,1.15,67217.7,135.1,135.1,90.35,3,1,2.4516129032258065,551.2,347.3,790.3,430.4,229.3,120.8,118,126,0,0,0,0.233,0.159,0.34,430.4,229.3,664.3,990,990,990,966.1,965.1,967.1,23.9,22.9,24.9,0.218,0.136,0.337,0.108,0.0152,0.245,0.0046,0.00061,0.011,0.504,0.253,0.823,0.021,0.01,0.036,23.44,22.12,24.59,0.946,0.924,0.958,0.973,0.97,0.98,0.921,0.896,0.939,37.78,26.04,52.72,36.73,25.26,50,0,0,0,0,0,0,0.502,0,0.33,0.22,0.78,0.22,45.4
252453600000,1978,1,1977,4,31,2.66,0.372,2.29,122508,186.8,186.8,164.7,4,3,3.774193548387097,994.2,845.8,1140,855.2,706.8,139,139,139,0,0,0,0.141,0.122,0.164,855.2,706.8,1001,990,990,990,967.8,967.3,968.3,22.2,21.7,22.7,0.493,0.362,0.64,0.353,0.273,0.426,0.016,0.012,0.02,1.1,0.895,1.35,0.05,0.039,0.062,21.06,20.31,21.82,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.93,39.8,52.17,43.94,38.83,50,0,0,0,0,0,0,0.915,0,0.37,0.14,0.86,0.14,46.1
255132000000,1978,2,1977,5,28,3.56,0.392,2.62,125615,196.7,196.7,186.9,4,4,4,1473,1155,2021,1311,993.3,162,162,162,227.3,0,759,0.113,0.0802,0.14,1084,993.3,1100,990,990,990,969.4,968.4,971.2,20.6,18.8,21.6,0.834,0.636,0.926,0.612,0.42,0.648,0.03,0.019,0.034,1.74,1.33,1.87,0.085,0.062,0.099,18.86,16.98,20.28,0.953,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,47.69,43.4,50.17,46.73,42.53,49.17,0,0,0,0,0,0,1.04,0,0.94,0.11,0.74,0.26,35.3
257551200000,1978,3,1977,6,31,9.51,0.64,2.95,97604.8,168.2,168.2,131.2,4,4,4,3552,2097,5489,3313,1858,239,239,239,2213,758,4150,0.0745,0.0435,0.114,1100,1100,1100,990.01,990,990.05,974.5,971.3,978.3,15.5,11.8,18.7,0.924,0.909,0.926,0.648,0.648,0.648,0.043,0.035,0.055,1.87,1.86,1.87,0.12,0.1,0.16,13.61,9.927,16.79,0.925,0.866,0.947,0.973,0.97,0.98,0.9,0.84,0.928,34.07,23.2,42.9,32.8,20.42,42.04,0,0,0,0,0,0,0.729,0,6.56,0.067,0.31,0.69,10.3
260229600000,1978,4,1977,7,30,15.6,0.884,2.85,47585.1,79.4,79.4,66.09,4,4,4,6034,5556,6342,5693,5261,341,295,364,4593,4161,4878,0.0564,0.0485,0.0634,1100,1100,1100,990.09,990.05,990.12,979.1,978.4,979.5,11,10.6,11.7,0.892,0.883,0.907,0.648,0.648,0.648,0.059,0.055,0.061,1.84,1.83,1.85,0.17,0.16,0.17,9.188,8.81,9.83,0.805,0.782,0.857,0.963,0.96,0.969,0.775,0.752,0.831,19.96,18.75,22.73,16.52,14.98,19.85,0,0,0,0,0,0,0.367,0,12.75,0.057,0.18,0.82,3.05
262821600000,1978,5,1977,8,31,12.5,0.911,2.95,76895.1,133.9,133.9,103.4,4,4,4,4668,3405,5725,4328,3065,340,340,340,3228,1965,4285,0.0749,0.0594,0.0999,1100,1100,1100,990.02,990,990.07,976.8,974.4,978.6,13.2,11.4,15.6,0.92,0.902,0.926,0.648,0.648,0.648,0.05,0.042,0.057,1.87,1.85,1.87,0.14,0.12,0.16,11.32,9.589,13.71,0.898,0.835,0.933,0.97,0.966,0.97,0.871,0.807,0.905,27.54,21.6,34.5,25.84,18.47,33.46,0,0,0,0,0,0,0.574,0,9.55,0.073,0.24,0.76,6.15
265500000000,1978,6,1977,9,30,6.42,0.759,2.85,113896,180.3,180.3,158.2,4,4,4,2476,1721,3366,2183,1428,293,293,293,1083,328,1973,0.123,0.087,0.17,1100,1100,1100,990,990,990,972.2,970.2,974.3,17.8,15.7,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.095,0.12,15.91,13.79,17.93,0.944,0.934,0.951,0.976,0.97,0.98,0.921,0.906,0.932,40.51,34.72,45.99,39.55,33.68,45.07,0,0,0,0,0,0,0.879,0,3.57,0.12,0.44,0.56,17.7
268092000000,1978,7,1977,10,31,3.27,0.686,2.45,123907,192.6,192.6,166.5,4,3,3.6774193548387095,1220,878.6,1669,964.3,622.6,256,256,256,50.03,0,313,0.217,0.153,0.291,914.3,622.6,1100,990,990,990,968.6,967.4,970,21.4,20,22.6,0.624,0.33,0.921,0.439,0.217,0.648,0.021,0.0096,0.032,1.34,0.77,1.87,0.063,0.034,0.094,20.08,18.1,21.82,0.954,0.951,0.957,0.98,0.974,0.98,0.935,0.928,0.937,46.34,39.19,52.05,45.37,38.18,50,0,0,0,0,0,0,0.925,0,0.82,0.21,0.75,0.25,37.9
270770400000,1978,8,1977,11,31,1.91,0.541,1.37,78190.3,134,134,105.1,3,2,2.5483870967741935,711.9,576.2,871.9,509.9,374.2,202,202,202,0,0,0,0.288,0.232,0.351,509.9,374.2,669.9,990,990,990,966.7,966.2,967.4,23.3,22.6,23.8,0.262,0.195,0.352,0.148,0.0756,0.248,0.0064,0.0032,0.011,0.625,0.466,0.844,0.027,0.02,0.037,22.63,21.77,23.34,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,42.74,34.94,50.46,41.79,33.89,49.45,0,0,0,0,0,0,0.584,0,0.54,0.28,0.72,0.28,40.9
273448800000,1978,9,1977,12,30,1.31,0.378,0.93,55546.5,90.85,90.85,77.15,2,2,2,505,442.7,570.2,359,296.7,146,146,146,0,0,0,0.291,0.256,0.33,359,296.7,424.2,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.184,0.162,0.207,0.0684,0.039,0.0992,0.0028,0.0016,0.0042,0.438,0.344,0.535,0.018,0.014,0.022,23.69,23.3,24.06,0.949,0.94,0.956,0.975,0.97,0.98,0.925,0.912,0.937,39.56,32.91,46.35,38.57,31.93,45.42,0,0,0,0,0,0,0.429,0,0.38,0.29,0.71,0.29,42.4
276040800000,1978,10,1978,1,31,1.13,0.321,0.81,48644.4,70.46,70.46,65.38,2,2,2,422.6,396.1,446.6,302.6,276.1,120,120,120,0,0,0,0.284,0.269,0.303,302.6,276.1,326.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.153,0.171,0.0418,0.0293,0.0531,0.0017,0.0012,0.0022,0.351,0.311,0.387,0.014,0.013,0.016,24.15,24,24.31,0.941,0.935,0.945,0.97,0.97,0.97,0.913,0.907,0.917,33.7,30.78,36.32,32.69,29.86,35.23,0,0,0,0,0,0,0.363,0,0.32,0.28,0.72,0.28,43
278719200000,1978,11,1978,2,30,1.4,0.295,1.1,65257.1,107,107,90.63,3,2,2.1,538.6,446.6,629.7,424.6,332.6,114,114,114,0,0,0,0.213,0.181,0.255,424.6,332.6,515.7,990,990,990,966,965.6,966.4,24,23.6,24.4,0.207,0.172,0.251,0.0995,0.056,0.145,0.0042,0.0023,0.0062,0.524,0.395,0.632,0.022,0.016,0.027,23.45,23.01,24,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.72,35.25,52.49,43.58,34.2,50,0,0,0,0,0,0,0.504,0,0.3,0.21,0.79,0.21,46.6
281311200000,1978,12,1978,3,31,1.98,0.337,1.64,93519.5,140.1,140.1,125.7,3,3,3,738.5,636.6,820,612.5,510.6,126,126,126,0,0,0,0.171,0.154,0.198,612.5,510.6,694,990,990,990,966.9,966.4,967.2,23.1,22.8,23.6,0.308,0.25,0.354,0.21,0.142,0.265,0.0091,0.006,0.012,0.736,0.564,0.873,0.032,0.024,0.038,22.41,21.95,22.99,0.954,0.947,0.957,0.979,0.97,0.98,0.934,0.919,0.938,42.8,36.35,47.65,41.9,35.26,46.69,0,0,0,0,0,0,0.698,0,0.34,0.17,0.83,0.17,47.2
283989600000,1979,1,1978,4,31,2.56,0.382,2.17,117257,187.6,187.6,157.6,4,3,3.5483870967741935,954.1,820,1147,811.5,670,142.5,139,150,0,0,0,0.151,0.121,0.183,811.5,670,1008,990,990,990,967.7,967.2,968.4,22.3,21.6,22.8,0.457,0.344,0.651,0.329,0.249,0.442,0.015,0.011,0.02,1.04,0.836,1.37,0.047,0.037,0.063,21.26,20.26,21.98,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.86,39.52,52.17,44.8,38.53,50,0,0,0,0,0,0,0.876,0,0.39,0.15,0.85,0.15,45.8
286668000000,1979,2,1978,5,28,3.54,0.392,2.62,125773,196.5,196.5,187.2,4,4,4,1463,1155,1930,1301,993.3,162,162,162,218.6,0,668,0.114,0.0839,0.14,1083,993.3,1100,990,990,990,969.4,968.4,970.9,20.6,19.1,21.6,0.829,0.636,0.926,0.61,0.42,0.648,0.03,0.019,0.034,1.74,1.33,1.87,0.084,0.062,0.098,18.89,17.25,20.28,0.953,0.949,0.955,0.98,0.98,0.98,0.934,0.93,0.936,47.75,44.14,50.13,46.79,43.26,49.13,0,0,0,0,0,0,1.04,0,0.92,0.11,0.74,0.26,35.5
289087200000,1979,3,1978,6,31,7.48,0.64,2.95,111405,171.5,171.5,149.7,4,4,4,2791,1974,3612,2552,1735,239,239,239,1452,635,2273,0.0886,0.0662,0.121,1100,1100,1100,990,990,990,973,971,974.9,17,15.1,19,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.043,1.87,1.87,1.87,0.11,0.099,0.12,15.14,13.27,17.11,0.94,0.931,0.948,0.974,0.97,0.98,0.916,0.903,0.929,38.41,33.3,43.76,37.43,32.3,42.89,0,0,0,0,0,0,0.832,0,4.53,0.086,0.39,0.61,14.9
291765600000,1979,4,1978,7,30,12.3,0.824,2.85,73749.4,126.8,126.8,102.4,4,4,4,4731,3721,5397,4413,3426,318,295,364,3313,2326,4002,0.0681,0.0547,0.0858,1100,1100,1100,990.01,990,990.04,977,975.1,978.1,13,11.9,14.9,0.922,0.912,0.926,0.648,0.648,0.648,0.05,0.043,0.054,1.87,1.86,1.87,0.14,0.13,0.16,11.16,10.06,13.04,0.903,0.875,0.929,0.97,0.97,0.97,0.876,0.849,0.901,27.22,23.75,32.67,25.61,21.11,31.69,0,0,0,0,0,0,0.569,0,9.45,0.067,0.23,0.77,6
294357600000,1979,5,1978,8,31,8.28,0.876,2.95,105873,165.6,165.6,142.3,4,4,4,3092,2197,4155,2765,1876,327.1,321,340,1665,776,2715,0.109,0.0818,0.146,1100,1100,1100,990,990,990,973.7,971.6,976,16.3,14,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.035,0.046,1.87,1.87,1.87,0.12,0.1,0.13,14.46,12.16,16.55,0.937,0.921,0.947,0.973,0.97,0.98,0.911,0.894,0.928,36.56,30.23,42.25,35.58,29.32,41.41,0,0,0,0,0,0,0.791,0,5.33,0.11,0.36,0.64,12.8
297036000000,1979,6,1978,9,30,3.95,0.666,2.69,128027,192.6,192.6,177.8,4,4,4,1522,1059,2149,1265,801.6,257,257,257,226.4,0,792,0.176,0.12,0.243,1039,801.6,1100,990,990,990,969.6,968.1,971.5,20.4,18.5,21.9,0.796,0.469,0.926,0.559,0.327,0.648,0.028,0.015,0.035,1.64,1.01,1.87,0.081,0.046,0.1,18.81,16.67,20.91,0.952,0.947,0.955,0.98,0.974,0.98,0.933,0.928,0.936,45.37,39.14,49.13,44.45,38.13,48.15,0,0,0,0,0,0,0.988,0,1.26,0.17,0.68,0.32,32.4
299628000000,1979,7,1978,10,31,2.18,0.608,1.57,87777.3,156.6,156.6,118,4,2,2.774193548387097,814.6,636.6,1047,587.6,409.6,227,227,227,0,0,0,0.285,0.217,0.357,587.6,409.6,820.3,990,990,990,967.2,966.4,968,22.8,22,23.6,0.311,0.208,0.479,0.195,0.0923,0.336,0.0086,0.0039,0.015,0.736,0.52,1.06,0.032,0.022,0.048,22.11,20.92,23.03,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.939,44.07,35.55,52.61,43.03,34.49,50,0,0,0,0,0,0,0.655,0,0.61,0.28,0.72,0.28,40.3
302306400000,1979,8,1978,11,31,1.45,0.51,0.939,55614.9,94.82,94.82,74.75,2,2,2,541.1,469.1,631.8,350.7,267.1,190.4,184,202,0,0,0,0.356,0.291,0.431,350.7,267.1,447.8,990,990,990,966,965.7,966.4,24,23.6,24.3,0.185,0.157,0.221,0.0645,0.0251,0.11,0.0027,0.001,0.0047,0.429,0.305,0.577,0.018,0.013,0.024,23.54,23,23.98,0.947,0.934,0.958,0.975,0.97,0.98,0.923,0.906,0.939,38.32,29.34,48.38,37.38,28.46,47.41,0,0,0,0,0,0,0.415,0,0.511,0.35,0.65,0.35,38.4
304984800000,1979,9,1978,12,30,1.05,0.378,0.676,40695.4,69.39,69.39,56.52,2,1,1.7666666666666666,406.8,341.6,469.1,260.8,195.6,146,146,146,0,0,0,0.362,0.311,0.427,260.8,195.6,323.1,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.15,0.127,0.172,0.0266,0.0124,0.0515,0.0011,0.0005,0.0021,0.328,0.255,0.406,0.013,0.01,0.016,24.25,23.91,24.55,0.94,0.924,0.958,0.972,0.97,0.98,0.914,0.896,0.939,34.63,25.81,52.34,33.66,25.04,50,0,0,0,0,0,0,0.314,0,0.374,0.36,0.64,0.36,38.8
307576800000,1979,10,1979,1,31,0.916,0.321,0.594,36801.3,55.2,55.2,49.46,2,1,1.2258064516129032,341.9,327.5,375.1,221.9,207.5,120,120,120,0,0,0,0.351,0.32,0.366,221.9,207.5,255.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.134,0.129,0.146,0.0147,0.0134,0.0194,0.00059,0.00054,0.00078,0.354,0.252,0.4,0.014,0.01,0.016,24.54,24.44,24.6,0.95,0.924,0.959,0.978,0.97,0.98,0.929,0.896,0.94,44.69,25.8,52.28,43.62,25.03,50,0,0,0,0,0,0,0.275,0,0.322,0.35,0.65,0.35,40.2
310255200000,1979,11,1979,2,30,1.17,0.295,0.873,52287.7,100,100,72.62,2,2,2,450.7,379,593.1,336.7,265,114,114,114,0,0,0,0.258,0.192,0.301,336.7,265,479.1,990,990,990,965.6,965.3,966.3,24.4,23.7,24.7,0.174,0.148,0.23,0.0579,0.0241,0.125,0.0024,0.00097,0.0053,0.402,0.294,0.621,0.017,0.012,0.026,23.97,23.11,24.41,0.944,0.933,0.958,0.973,0.97,0.98,0.919,0.905,0.939,37.32,29.59,51.91,36.31,28.7,50,0,0,0,0,0,0,0.403,0,0.297,0.25,0.75,0.25,44.7
312847200000,1979,12,1979,3,31,1.99,0.337,1.66,93836.9,148.5,148.5,126.1,3,2,2.967741935483871,744.6,606.9,871.9,618.6,480.9,126,126,126,0,0,0,0.171,0.145,0.208,618.6,480.9,745.9,990,990,990,966.9,966.3,967.4,23.1,22.6,23.7,0.312,0.233,0.391,0.214,0.126,0.299,0.0093,0.0053,0.013,0.75,0.537,0.968,0.033,0.023,0.043,22.37,21.64,23.08,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.59,35.23,51.97,42.58,34.18,50,0,0,0,0,0,0,0.701,0,0.33,0.17,0.83,0.17,47.2
315525600000,1980,1,1979,4,31,3.73,0.402,2.57,125400,196.4,196.4,168.5,4,3,3.774193548387097,1391,878.6,2267,1241,728.6,150,150,150,281.5,0,1017,0.122,0.0662,0.171,959.9,728.6,1100,990,990,990,969.1,967.4,971.7,20.9,18.3,22.6,0.676,0.381,0.926,0.488,0.288,0.648,0.024,0.013,0.035,1.44,0.939,1.87,0.071,0.042,0.1,19.46,16.38,21.65,0.953,0.946,0.957,0.98,0.976,0.98,0.933,0.927,0.938,45.87,40,51.98,44.9,39.04,50,0,0,0,0,0,0,0.936,0,1.16,0.11,0.69,0.31,33.6
318204000000,1980,2,1979,5,29,5.74,0.466,2.76,113545,164.8,164.8,163.1,4,4,4,2292,2229,2363,2106,2032,186.1,162,197,1006,932,1066,0.0812,0.0702,0.0884,1100,1100,1100,990,990,990,971.8,971.7,972,18.2,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.15,16.47,0.946,0.945,0.946,0.98,0.979,0.98,0.927,0.925,0.927,41.64,41.18,42.04,40.78,40.29,41.2,0,0,0,0,0,0,0.906,0,2.98,0.081,0.48,0.52,19.8
320709600000,1980,3,1979,6,31,6.97,0.587,2.95,115011,163.8,163.8,154.6,4,4,4,2601,2267,2949,2381,2028,219.1,183,239,1281,928,1666,0.0855,0.062,0.105,1100,1100,1100,990,990,990,972.5,971.7,973.4,17.5,16.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.58,14.73,16.38,0.943,0.939,0.946,0.975,0.97,0.98,0.92,0.911,0.927,39.62,37.33,41.8,38.65,36.22,40.96,0,0,0,0,0,0,0.859,0,4.02,0.084,0.42,0.58,16.5
323388000000,1980,4,1979,7,30,7.64,0.562,2.85,104390,152,152,145,4,4,4,2948,2693,3065,2731,2476,217,217,217,1631,1376,1748,0.0737,0.0708,0.0806,1100,1100,1100,990,990,990,973.4,972.8,973.7,16.6,16.3,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.74,14.45,15.35,0.939,0.938,0.942,0.971,0.97,0.974,0.912,0.91,0.918,37.34,36.56,39.02,36.25,35.46,38,0,0,0,0,0,0,0.805,0,4.79,0.074,0.37,0.63,13.7
325980000000,1980,5,1979,8,31,6.12,0.739,2.95,121526,177.6,177.6,163.3,4,4,4,2283,1799,2680,2007,1523,276,276,276,907.1,423,1304,0.122,0.103,0.153,1100,1100,1100,990,990,990,971.8,970.5,972.7,18.2,17.3,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.038,1.87,1.87,1.87,0.1,0.096,0.11,16.36,15.38,17.67,0.946,0.943,0.95,0.978,0.974,0.98,0.926,0.918,0.931,41.74,39.1,45.29,40.84,38.09,44.39,0,0,0,0,0,0,0.907,0,3.17,0.12,0.48,0.52,19.9
328658400000,1980,6,1979,9,30,3.31,0.544,2.51,125260,194.4,194.4,174,4,3,3.8,1279,878.6,1761,1069,668.6,210,210,210,99.57,0,451,0.171,0.119,0.239,969.1,668.6,1100,990,990,990,968.8,967.4,970.3,21.2,19.7,22.6,0.687,0.35,0.926,0.491,0.248,0.648,0.023,0.011,0.033,1.46,0.841,1.87,0.069,0.037,0.095,19.77,17.8,21.74,0.954,0.951,0.957,0.98,0.975,0.98,0.934,0.929,0.937,46.86,39.57,51.7,45.89,38.58,50,0,0,0,0,0,0,0.967,0,0.8,0.16,0.76,0.24,37.8
331250400000,1980,7,1979,10,31,1.83,0.573,1.26,72571.1,135.8,135.8,97.54,3,2,2.3548387096774195,685,554.6,863.8,471.3,327.6,213.8,186,227,0,0,0,0.322,0.215,0.409,471.3,327.6,677.8,990,990,990,966.6,966.1,967.4,23.4,22.6,23.9,0.243,0.179,0.351,0.129,0.0536,0.254,0.0056,0.0022,0.011,0.584,0.397,0.852,0.025,0.017,0.038,22.78,21.79,23.51,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.44,35.19,51.32,41.47,34.13,50,0,0,0,0,0,0,0.542,0,0.57,0.31,0.69,0.31,39.7
333928800000,1980,8,1979,11,31,1.28,0.493,0.789,46784.7,77.79,77.79,62.88,2,2,2,478.5,418.2,548.2,294.5,234.2,184,184,184,0,0,0,0.387,0.336,0.44,294.5,234.2,364.2,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.165,0.143,0.189,0.0385,0.0157,0.0709,0.0016,0.00064,0.003,0.344,0.259,0.448,0.014,0.011,0.019,23.9,23.48,24.26,0.939,0.925,0.95,0.971,0.97,0.976,0.911,0.897,0.927,32.39,25.76,39.86,31.44,24.98,38.89,0,0,0,0,0,0,0.349,0,0.491,0.39,0.62,0.38,36.6
336607200000,1980,9,1979,12,30,0.945,0.358,0.587,35836,59.12,59.12,49.77,2,1,1.4333333333333333,364.4,313.5,412.3,226.4,175.5,138,138,138,0,0,0,0.381,0.335,0.44,226.4,175.5,274.3,990,990,990,965.2,965,965.5,24.8,24.5,25,0.136,0.118,0.153,0.0161,0.0107,0.0285,0.00065,0.00043,0.0012,0.326,0.258,0.406,0.013,0.01,0.016,24.45,24.24,24.72,0.944,0.925,0.959,0.976,0.97,0.98,0.921,0.898,0.94,38.95,26.32,52.69,37.91,25.53,50,0,0,0,0,0,0,0.277,0,0.358,0.38,0.62,0.38,37.9
339199200000,1980,10,1980,1,31,0.812,0.295,0.518,32482.5,50,50,43.66,1,1,1,303.3,283.2,337.2,193.3,173.2,110,110,110,0,0,0,0.363,0.326,0.388,193.3,173.2,227.2,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.122,0.115,0.134,0.0122,0.0105,0.0151,0.00049,0.00042,0.0006,0.337,0.301,0.398,0.013,0.012,0.016,24.74,24.52,24.87,0.952,0.946,0.959,0.979,0.976,0.98,0.933,0.924,0.94,44.66,39.98,52.37,43.66,39.02,50,0,0,0,0,0,0,0.243,0,0.294,0.36,0.64,0.36,40
341877600000,1980,11,1980,2,30,0.982,0.295,0.687,41466.6,68.26,68.26,57.59,2,1,1.8333333333333333,378.9,334.4,429.8,264.9,220.4,114,114,114,0,0,0,0.303,0.265,0.341,264.9,220.4,315.8,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.148,0.133,0.166,0.0266,0.0145,0.048,0.0011,0.00058,0.002,0.322,0.249,0.4,0.013,0.01,0.016,24.39,24.1,24.63,0.938,0.923,0.959,0.972,0.97,0.98,0.912,0.895,0.94,33.99,25.6,52.4,32.96,24.84,50,0,0,0,0,0,0,0.32,0,0.295,0.3,0.7,0.3,42.2
344469600000,1980,12,1980,3,31,1.43,0.316,1.11,66248.6,106.1,106.1,89.04,3,2,2.161290322580645,534.2,438.5,629.7,416.2,320.5,118,118,118,0,0,0,0.223,0.187,0.269,416.2,320.5,511.7,990,990,990,966,965.6,966.4,24,23.6,24.4,0.203,0.168,0.248,0.0955,0.0503,0.143,0.004,0.0021,0.0061,0.504,0.377,0.605,0.021,0.015,0.025,23.49,23.02,24.05,0.952,0.944,0.958,0.977,0.97,0.98,0.93,0.916,0.939,42.72,34.96,51.07,41.74,33.91,50,0,0,0,0,0,0,0.495,0,0.32,0.22,0.78,0.22,46.3
347148000000,1981,1,1980,4,31,2.08,0.372,1.71,95904.3,155.3,155.3,128.9,4,3,3.064516129032258,776.5,631.8,935.5,637.5,492.8,139,139,139,0,0,0,0.182,0.149,0.22,637.5,492.8,796.5,990,990,990,967,966.4,967.6,23,22.4,23.6,0.325,0.24,0.438,0.226,0.132,0.325,0.0099,0.0056,0.015,0.775,0.536,1.03,0.034,0.023,0.046,22.22,21.38,23.04,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.17,35.09,52.17,42.13,34.04,50,0,0,0,0,0,0,0.716,0,0.37,0.18,0.82,0.18,46.1
349826400000,1981,2,1980,5,28,2.61,0.37,2.22,115675,195.7,195.7,172.1,4,3,3.75,1081,919.2,1312,927.6,757.2,153.1,137,162,8.929,0,50,0.144,0.114,0.176,918.6,757.2,1100,990,990,990,968.1,967.6,968.9,21.9,21.1,22.4,0.578,0.407,0.814,0.436,0.305,0.648,0.02,0.014,0.031,1.28,0.97,1.76,0.059,0.044,0.083,20.58,19.36,21.43,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,47.22,39.42,51.59,46.16,38.43,50,0,0,0,0,0,0,0.956,0,0.39,0.14,0.85,0.15,44.3
352245600000,1981,3,1980,6,31,5.65,0.49,2.95,126115,193.2,193.2,169.5,4,4,4,2109,1364,3008,1926,1181,183,183,183,826.4,81,1725,0.0943,0.0608,0.134,1100,1100,1100,990,990,990,971.2,969,973.5,18.8,16.5,21,0.904,0.829,0.926,0.648,0.648,0.648,0.035,0.031,0.039,1.85,1.78,1.87,0.099,0.085,0.11,16.96,14.59,19.18,0.947,0.939,0.953,0.977,0.97,0.98,0.926,0.91,0.934,43.35,36.94,49.29,42.38,35.83,48.3,0,0,0,0,0,0,0.942,0,2.7,0.087,0.52,0.48,22.3
354924000000,1981,4,1980,7,30,8.18,0.562,2.85,100595,143,143,139.7,4,4,4,3155,3020,3405,2938,2803,217,217,217,1838,1703,2088,0.0689,0.0637,0.0718,1100,1100,1100,990,990,990,973.9,973.6,974.4,16.1,15.6,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.26,13.71,14.56,0.937,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,36.01,34.5,36.85,34.93,33.46,35.75,0,0,0,0,0,0,0.776,0,5.33,0.069,0.35,0.65,12.3
357516000000,1981,5,1980,8,31,7.33,0.86,2.95,112408,170.4,170.4,151.1,4,4,4,2735,2009,3456,2414,1688,321,321,321,1314,588,2035,0.121,0.0929,0.16,1100,1100,1100,990,990,990,972.9,971.1,974.5,17.1,15.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.042,1.87,1.87,1.87,0.11,0.099,0.12,15.26,13.6,17,0.941,0.933,0.948,0.974,0.97,0.98,0.917,0.905,0.929,38.76,34.2,43.48,37.77,33.17,42.61,0,0,0,0,0,0,0.839,0,4.38,0.12,0.4,0.6,15.3
360194400000,1981,6,1980,9,30,3.53,0.666,2.52,123654,193.2,193.2,171.7,4,3,3.8,1363,910,1942,1106,653,257,257,257,132.5,0,585,0.198,0.132,0.282,973.6,653,1100,990,990,990,969,967.5,970.9,21,19.1,22.5,0.71,0.348,0.926,0.502,0.237,0.648,0.024,0.011,0.034,1.49,0.821,1.87,0.072,0.037,0.098,19.46,17.21,21.64,0.953,0.949,0.957,0.98,0.974,0.98,0.934,0.928,0.937,46.23,39.14,51.4,45.28,38.13,50,0,0,0,0,0,0,0.954,0,1.01,0.19,0.71,0.29,35
362786400000,1981,7,1980,10,31,1.82,0.608,1.21,69577.4,131.2,131.2,93.52,3,2,2.3225806451612905,679.2,548.2,883.7,452.2,321.2,227,227,227,0,0,0,0.342,0.257,0.414,452.2,321.2,656.7,990,990,990,966.6,966.1,967.4,23.4,22.6,23.9,0.236,0.177,0.345,0.117,0.0506,0.24,0.0051,0.0021,0.011,0.559,0.387,0.823,0.024,0.016,0.036,22.83,21.74,23.55,0.952,0.944,0.957,0.976,0.97,0.98,0.929,0.916,0.938,41.5,35.02,52.61,40.46,33.97,50,0,0,0,0,0,0,0.52,0,0.61,0.33,0.66,0.34,38.2
365464800000,1981,8,1980,11,31,1.23,0.493,0.741,44284.1,76.55,76.55,59.52,2,1,1.7096774193548387,460.8,402.5,542.7,276.8,218.5,184,184,184,0,0,0,0.403,0.339,0.457,276.8,218.5,358.7,990,990,990,965.7,965.4,966,24.3,24,24.6,0.158,0.138,0.187,0.0325,0.0143,0.0683,0.0013,0.00058,0.0029,0.365,0.264,0.44,0.015,0.011,0.018,23.96,23.52,24.24,0.945,0.926,0.958,0.973,0.97,0.98,0.92,0.898,0.939,38.12,26.21,51.76,36.98,25.43,50,0,0,0,0,0,0,0.331,0,0.489,0.4,0.6,0.4,36
368143200000,1981,9,1980,12,30,0.903,0.358,0.546,33463.5,55.65,55.65,46.48,2,1,1.3333333333333333,348.5,290,396.1,210.5,152,138,138,138,0,0,0,0.399,0.348,0.476,210.5,152,258.1,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.131,0.11,0.147,0.0138,0.00867,0.0208,0.00056,0.00034,0.00085,0.315,0.258,0.406,0.013,0.01,0.016,24.54,24.33,24.87,0.944,0.925,0.958,0.975,0.97,0.98,0.92,0.898,0.939,38.55,26.32,52.69,37.58,25.53,50,0,0,0,0,0,0,0.258,0,0.357,0.4,0.6,0.4,37.1
370735200000,1981,10,1981,1,31,0.713,0.295,0.418,25999.8,40,40,34.95,1,1,1,266.1,250.3,287.1,156.1,140.3,110,110,110,0,0,0,0.414,0.383,0.44,156.1,140.3,177.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.103,0.116,0.00902,0.00767,0.0108,0.00036,0.0003,0.00043,0.271,0.243,0.308,0.011,0.0096,0.012,24.96,24.84,25.06,0.941,0.935,0.948,0.971,0.97,0.978,0.914,0.907,0.927,35.97,32.23,40.9,34.95,31.27,40,0,0,0,0,0,0,0.194,0,0.295,0.41,0.59,0.41,36.5
373413600000,1981,11,1981,2,30,0.728,0.275,0.453,28359.9,46.28,46.28,39.39,1,1,1,280.7,246.5,310.1,174.7,140.5,106,106,106,0,0,0,0.38,0.342,0.43,174.7,140.5,204.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.115,0.103,0.125,0.0106,0.00769,0.0131,0.00042,0.0003,0.00052,0.304,0.243,0.356,0.012,0.0096,0.014,24.87,24.69,25.08,0.947,0.935,0.955,0.976,0.97,0.98,0.924,0.907,0.936,40.34,32.32,47.22,39.39,31.35,46.28,0,0,0,0,0,0,0.219,0,0.275,0.38,0.62,0.38,39
376005600000,1981,12,1981,3,31,1.01,0.279,0.732,44239.4,65.63,65.63,59.46,2,1,1.8709677419354838,377.3,317.9,406.7,273.3,213.9,104,104,104,0,0,0,0.277,0.256,0.327,273.3,213.9,302.7,990,990,990,965.3,965,965.4,24.7,24.6,25,0.149,0.128,0.159,0.0302,0.0139,0.0419,0.0012,0.00056,0.0017,0.325,0.247,0.396,0.013,0.0099,0.016,24.39,24.22,24.68,0.939,0.923,0.959,0.971,0.97,0.98,0.912,0.895,0.94,33.97,25.74,52.34,32.93,24.97,50,0,0,0,0,0,0,0.33,0,0.278,0.28,0.72,0.28,43.8
378684000000,1982,1,1981,4,31,1.33,0.244,1.09,65183.6,104.8,104.8,87.61,3,2,2.096774193548387,498,406.7,593.1,407,315.7,91,91,91,0,0,0,0.185,0.153,0.224,407,315.7,502.1,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.195,0.162,0.236,0.0911,0.048,0.136,0.0038,0.002,0.0057,0.493,0.366,0.614,0.02,0.015,0.026,23.67,23.19,24.2,0.952,0.943,0.958,0.977,0.97,0.98,0.93,0.915,0.939,43.18,34.9,52.16,42.14,33.85,50,0,0,0,0,0,0,0.487,0,0.24,0.18,0.82,0.18,49
381362400000,1982,2,1981,5,28,1.62,0.24,1.38,79248.4,135.5,135.5,117.9,3,3,3,668.4,599.5,745.4,569.1,494.5,99.29,85,105,0,0,0,0.15,0.114,0.175,569.1,494.5,660.4,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.276,0.234,0.325,0.181,0.132,0.242,0.0077,0.0056,0.01,0.655,0.532,0.807,0.028,0.022,0.035,22.77,22.31,23.17,0.952,0.946,0.957,0.976,0.97,0.98,0.928,0.917,0.938,40.28,35.42,46.08,39.31,34.36,45.16,0,0,0,0,0,0,0.655,0,0.24,0.15,0.85,0.15,48.9
383781600000,1982,3,1981,6,31,2.25,0.287,1.97,109196,171.2,171.2,146.8,4,3,3.225806451612903,841.9,745.4,995,734.9,638.4,107,107,107,0,0,0,0.128,0.108,0.144,734.9,638.4,888,990,990,990,967.3,966.9,967.9,22.7,22.1,23.1,0.382,0.318,0.514,0.288,0.227,0.369,0.013,0.0098,0.017,0.922,0.775,1.12,0.041,0.034,0.051,21.81,21,22.34,0.956,0.953,0.957,0.98,0.976,0.98,0.937,0.93,0.938,46.88,40.02,52.32,45.85,39.06,50,0,0,0,0,0,0,0.815,0,0.28,0.13,0.88,0.12,48.5
386460000000,1982,4,1981,7,30,3.3,0.344,2.76,137574,198,198,191.1,4,4,4,1272,1007,1435,1140,881.6,132.7,125,148,73.4,0,194,0.105,0.0881,0.124,1066,881.6,1100,990,990,990,968.8,967.9,969.3,21.2,20.7,22.1,0.773,0.515,0.874,0.594,0.366,0.648,0.028,0.017,0.031,1.66,1.12,1.82,0.078,0.051,0.088,19.58,18.9,20.96,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.74,43.27,50.5,47.77,42.4,49.49,0,0,0,0,0,0,1.06,0,0.54,0.1,0.84,0.16,41.7
389052000000,1982,5,1981,8,31,3.06,0.514,2.55,131877,195.2,195.2,177.3,4,4,4,1143,1015,1284,951.1,822.5,192,192,192,0,0,0,0.169,0.149,0.189,951.1,822.5,1092,990,990,990,968.3,967.9,968.8,21.7,21.2,22.1,0.602,0.469,0.785,0.427,0.337,0.631,0.02,0.015,0.03,1.29,1.03,1.71,0.06,0.047,0.081,20.36,19.49,21.03,0.955,0.953,0.955,0.98,0.977,0.98,0.935,0.932,0.936,45.23,40.43,49.79,44.31,39.5,48.79,0,0,0,0,0,0,0.985,0,0.51,0.17,0.83,0.17,43.1
391730400000,1982,6,1981,9,30,1.96,0.417,1.54,86904.6,161.9,161.9,120.7,4,2,2.8,756.8,548.2,1001,595.8,387.2,161,161,161,0,0,0,0.221,0.161,0.294,595.8,387.2,839.9,990,990,990,966.9,966.1,967.9,23.1,22.1,23.9,0.309,0.195,0.482,0.202,0.0818,0.346,0.0088,0.0034,0.016,0.741,0.48,1.05,0.032,0.02,0.048,22.33,21.04,23.45,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.59,35.49,52.25,43.56,34.43,50,0,0,0,0,0,0,0.671,0,0.42,0.21,0.79,0.21,44.3
394322400000,1982,7,1981,10,31,1.24,0.362,0.874,52315,86.62,86.62,70.32,2,2,2,461.2,396.1,536.9,326.2,261.1,135,135,135,0,0,0,0.295,0.251,0.341,326.2,261.1,401.9,990,990,990,965.7,965.4,966,24.3,24,24.6,0.171,0.148,0.198,0.053,0.0222,0.0887,0.0022,0.0009,0.0037,0.387,0.289,0.501,0.016,0.012,0.021,23.94,23.48,24.33,0.944,0.932,0.955,0.973,0.97,0.98,0.918,0.904,0.936,36.14,29.03,44.2,35.16,28.16,43.31,0,0,0,0,0,0,0.391,0,0.366,0.29,0.7,0.3,42.2
397000800000,1982,8,1981,11,31,0.948,0.415,0.533,32873.5,51.77,51.77,44.18,2,1,1.1290322580645162,354,321.2,396.1,199,166.2,155,155,155,0,0,0,0.44,0.391,0.483,199,166.2,241.1,990,990,990,965.2,965,965.4,24.8,24.6,25,0.127,0.116,0.142,0.0127,0.00988,0.0162,0.00051,0.0004,0.00066,0.33,0.256,0.407,0.013,0.01,0.016,24.5,24.27,24.7,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,41.92,25.94,52.47,40.9,25.17,50,0,0,0,0,0,0,0.245,0,0.415,0.44,0.56,0.44,34.7
399679200000,1982,9,1981,12,30,0.728,0.306,0.422,26281.2,45.97,45.97,36.5,1,1,1,280.8,242.4,321.2,162.8,124.4,118,118,118,0,0,0,0.423,0.367,0.487,162.8,124.4,203.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.111,0.0971,0.125,0.00959,0.00632,0.013,0.00038,0.00025,0.00052,0.283,0.214,0.355,0.011,0.0084,0.014,24.89,24.64,25.13,0.943,0.928,0.955,0.973,0.97,0.98,0.918,0.9,0.936,37.49,28.46,46.9,36.5,27.61,45.97,0,0,0,0,0,0,0.203,0,0.306,0.42,0.58,0.42,36.1
402271200000,1982,10,1982,1,31,0.717,0.283,0.434,27070.4,40.72,40.72,36.39,1,1,1,267.9,254.6,290,162.1,144.6,105.8,97,110,0,0,0,0.395,0.351,0.432,162.1,144.6,180,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.11,0.105,0.117,0.00953,0.00804,0.0111,0.00038,0.00032,0.00044,0.281,0.25,0.314,0.011,0.0099,0.012,24.95,24.83,25.03,0.943,0.937,0.949,0.973,0.97,0.979,0.917,0.909,0.929,37.39,33.25,41.58,36.39,32.26,40.72,0,0,0,0,0,0,0.202,0,0.283,0.39,0.61,0.39,37.8
404949600000,1982,11,1982,2,30,0.884,0.275,0.609,37408.5,71.9,71.9,51.96,2,1,1.4666666666666666,341,287.1,438.5,235,181.1,106,106,106,0,0,0,0.317,0.242,0.369,235,181.1,332.5,990,990,990,965.1,964.8,965.6,24.9,24.4,25.2,0.136,0.117,0.171,0.0217,0.0111,0.056,0.00088,0.00044,0.0023,0.329,0.249,0.393,0.013,0.01,0.016,24.57,24.03,24.84,0.945,0.923,0.958,0.975,0.97,0.98,0.922,0.896,0.939,38.66,25.82,51.17,37.73,25.05,50,0,0,0,0,0,0,0.289,0,0.275,0.31,0.69,0.31,42.3
407541600000,1982,12,1982,3,31,1.46,0.316,1.15,67916.3,107.5,107.5,91.29,3,2,2.193548387096774,546.1,456.4,636.6,428.1,338.4,118,118,118,0,0,0,0.218,0.185,0.259,428.1,338.4,518.6,990,990,990,966.1,965.7,966.4,23.9,23.6,24.3,0.208,0.174,0.252,0.101,0.0587,0.147,0.0042,0.0024,0.0063,0.519,0.404,0.625,0.022,0.017,0.026,23.43,22.98,23.94,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.31,34.96,52.09,42.27,33.91,50,0,0,0,0,0,0,0.507,0,0.31,0.22,0.79,0.21,46.5
410220000000,1983,1,1982,4,31,1.98,0.372,1.61,91636.1,137.1,137.1,123.2,3,3,3,740.4,643.9,817.2,601.4,504.9,139,139,139,0,0,0,0.189,0.17,0.216,601.4,504.9,678.2,990,990,990,966.9,966.5,967.2,23.1,22.8,23.5,0.302,0.247,0.345,0.203,0.138,0.254,0.0088,0.0059,0.011,0.718,0.555,0.847,0.031,0.024,0.037,22.42,21.98,22.97,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.918,0.938,41.99,35.9,46.64,41.06,34.82,45.71,0,0,0,0,0,0,0.684,0,0.37,0.19,0.81,0.19,46.3
412898400000,1983,2,1982,5,28,2.1,0.331,1.77,97705.1,156.7,156.7,145.4,4,3,3.0357142857142856,867.4,820,941.1,730.4,683,137,137,137,0,0,0,0.158,0.146,0.167,730.4,683,804.1,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.377,0.346,0.441,0.288,0.257,0.328,0.013,0.011,0.015,0.932,0.853,1.03,0.041,0.037,0.046,21.7,21.35,21.97,0.957,0.953,0.957,0.98,0.976,0.98,0.937,0.931,0.938,49.07,40.13,52.31,48,39.18,50,0,0,0,0,0,0,0.808,0,0.33,0.16,0.84,0.16,46.5
415317600000,1983,3,1982,6,31,2.8,0.346,2.46,130068,188.3,188.3,174.8,4,4,4,1047,943.6,1140,917.7,814.6,129,129,129,0,0,0,0.124,0.113,0.137,917.7,814.6,1011,990,990,990,968,967.7,968.3,22,21.7,22.3,0.548,0.452,0.65,0.384,0.333,0.448,0.017,0.015,0.021,1.18,1,1.38,0.054,0.045,0.064,20.78,20.28,21.32,0.955,0.954,0.956,0.98,0.977,0.98,0.936,0.932,0.937,44.61,40.61,48.04,43.71,39.69,47.08,0,0,0,0,0,0,0.971,0,0.34,0.12,0.88,0.12,46.5
417996000000,1983,4,1982,7,30,2.81,0.344,2.47,129568,186.8,186.8,180,4,4,4,1085,1059,1127,951.9,924.8,132.7,125,148,0,0,0,0.122,0.111,0.138,951.9,924.8,998.2,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.583,0.562,0.634,0.4,0.387,0.422,0.018,0.018,0.019,1.25,1.2,1.34,0.057,0.055,0.062,20.59,20.38,20.7,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.91,44.77,47.66,44.99,43.88,46.7,0,0,0,0,0,0,1,0,0.34,0.12,0.88,0.12,46.1
420588000000,1983,5,1982,8,31,2.61,0.394,2.22,119255,175.7,175.7,160.3,4,3,3.7419354838709675,974.4,797.9,1073,827.4,650.9,147,147,147,0,0,0,0.152,0.137,0.184,827.4,650.9,925.8,990,990,990,967.8,967.1,968.1,22.2,21.9,22.9,0.469,0.33,0.556,0.337,0.236,0.387,0.015,0.01,0.018,1.05,0.801,1.2,0.047,0.035,0.055,21.17,20.67,22.11,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.05,39.41,51.68,43.12,38.41,50,0,0,0,0,0,0,0.89,0,0.39,0.15,0.85,0.15,45.7
423266400000,1983,6,1982,9,30,1.5,0.308,1.19,69956.5,135.1,135.1,97.16,3,2,2.3666666666666667,579.4,456.4,782.3,460.4,337.4,119,119,119,0,0,0,0.212,0.152,0.261,460.4,337.4,663.3,990,990,990,966.2,965.7,967,23.8,23,24.3,0.228,0.174,0.335,0.122,0.0583,0.244,0.0052,0.0024,0.011,0.555,0.403,0.82,0.023,0.017,0.036,23.26,22.15,23.94,0.952,0.946,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.28,35.24,51.99,41.28,34.18,50,0,0,0,0,0,0,0.54,0,0.31,0.21,0.79,0.21,46.6
425858400000,1983,7,1982,10,31,1.06,0.338,0.725,43705.3,74.4,74.4,58.74,2,1,1.8064516129032258,397,343.7,451.8,270.7,208.7,126.3,108,135,0,0,0,0.322,0.239,0.393,270.7,208.7,343.8,990,990,990,965.4,965.1,965.6,24.6,24.4,24.9,0.151,0.13,0.175,0.0297,0.0135,0.0613,0.0012,0.00054,0.0025,0.335,0.254,0.411,0.014,0.01,0.017,24.29,23.96,24.51,0.94,0.924,0.959,0.972,0.97,0.98,0.914,0.896,0.94,35.15,25.91,52.46,34.09,25.13,50,0,0,0,0,0,0,0.326,0,0.335,0.32,0.68,0.32,41.2
428536800000,1983,8,1982,11,31,0.846,0.308,0.538,33709.7,50,50,45.31,1,1,1,316,283.2,341.6,201,168.2,115,115,115,0,0,0,0.365,0.337,0.406,201,168.2,226.6,990,990,990,965,964.8,965.1,25,24.9,25.2,0.124,0.113,0.133,0.0128,0.01,0.015,0.00051,0.0004,0.0006,0.351,0.293,0.397,0.014,0.012,0.016,24.67,24.5,24.87,0.954,0.945,0.959,0.979,0.973,0.98,0.934,0.92,0.94,46.38,38.78,52.18,45.31,37.75,50,0,0,0,0,0,0,0.252,0,0.308,0.36,0.64,0.36,39.8
431215200000,1983,9,1982,12,30,0.647,0.283,0.364,22621.5,43.29,43.29,31.42,1,1,1,249.4,220.7,281.5,140.4,102.7,109,91,118,0,0,0,0.443,0.323,0.535,140.4,102.7,190.5,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.102,0.0894,0.118,0.00769,0.00448,0.0119,0.0003,0.00018,0.00047,0.242,0.175,0.33,0.0096,0.0069,0.013,25.08,24.84,25.3,0.933,0.913,0.952,0.973,0.97,0.98,0.907,0.886,0.933,32.27,23.28,44.17,31.42,22.58,43.29,0,0,0,0,0,0,0.175,0,0.283,0.44,0.56,0.44,35
433807200000,1983,10,1983,1,31,0.597,0.26,0.338,20907.2,32.53,32.53,28.1,1,1,1,223,211.9,242.4,126,114.9,97,97,97,0,0,0,0.435,0.4,0.458,126,114.9,145.4,990,990,990,964.5,964.5,964.7,25.5,25.3,25.5,0.0959,0.092,0.103,0.00646,0.00551,0.00811,0.00025,0.00022,0.00032,0.215,0.195,0.25,0.0084,0.0076,0.0098,25.25,25.1,25.33,0.928,0.921,0.937,0.97,0.97,0.97,0.9,0.894,0.909,28.97,26.3,33.53,28.1,25.51,32.53,0,0,0,0,0,0,0.156,0,0.259,0.44,0.57,0.43,35
436485600000,1983,11,1983,2,30,0.697,0.241,0.456,28566.9,48.38,48.38,39.68,1,1,1,268.8,246.5,305.9,175.8,153.5,93,93,93,0,0,0,0.348,0.304,0.377,175.8,153.5,212.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.105,0.126,0.0107,0.0088,0.0138,0.00042,0.00035,0.00055,0.304,0.264,0.37,0.012,0.01,0.015,24.92,24.7,25.06,0.947,0.94,0.957,0.974,0.97,0.98,0.923,0.912,0.938,40.7,35.47,49.36,39.68,34.4,48.38,0,0,0,0,0,0,0.22,0,0.241,0.35,0.65,0.35,41
439077600000,1983,12,1983,3,31,1.07,0.292,0.774,46996.1,82.9,82.9,63.17,2,1,1.7096774193548387,398.1,305.9,485.3,289.1,201.9,109,104,118,0,0,0,0.279,0.214,0.34,289.1,201.9,381.3,990,990,990,965.4,964.9,965.8,24.6,24.2,25.1,0.155,0.123,0.187,0.04,0.0129,0.079,0.0016,0.00052,0.0033,0.375,0.25,0.465,0.015,0.01,0.019,24.25,23.75,24.72,0.947,0.924,0.959,0.974,0.97,0.98,0.923,0.896,0.94,39.63,26.06,52.34,38.6,25.28,50,0,0,0,0,0,0,0.351,0,0.296,0.27,0.72,0.28,43.9
441756000000,1984,1,1983,4,31,1.51,0.294,1.21,71584.6,119.9,119.9,96.22,3,2,2.3548387096774195,562.1,485.3,667.6,452.4,365.3,109.7,91,120,0,0,0,0.199,0.136,0.247,452.4,365.3,576.6,990,990,990,966.1,965.8,966.6,23.9,23.4,24.2,0.218,0.182,0.279,0.115,0.0714,0.186,0.0048,0.0029,0.0079,0.538,0.443,0.667,0.023,0.018,0.028,23.34,22.76,23.77,0.953,0.946,0.958,0.978,0.97,0.98,0.932,0.918,0.939,42.4,35.71,49.76,41.46,34.64,48.77,0,0,0,0,0,0,0.535,0,0.3,0.19,0.8,0.2,47.4
444434400000,1984,2,1983,5,29,1.94,0.263,1.68,94684.8,150,150,136,3,3,3,774.3,674.1,878.6,669.3,569.1,105,105,105,0,0,0,0.136,0.12,0.156,669.3,569.1,773.6,990,990,990,967,966.6,967.4,23,22.6,23.4,0.335,0.277,0.406,0.248,0.181,0.313,0.011,0.0077,0.014,0.826,0.656,1.01,0.036,0.028,0.045,22.18,21.58,22.75,0.956,0.952,0.957,0.98,0.977,0.98,0.937,0.93,0.938,46.33,40.3,52.18,45.35,39.35,50,0,0,0,0,0,0,0.756,0,0.26,0.14,0.87,0.13,48.8
446940000000,1984,3,1983,6,31,3.51,0.346,2.69,132770,198,198,178.5,4,3,3.935483870967742,1311,893,1775,1182,764,129,129,129,179.2,0,546,0.104,0.0727,0.144,1003,764,1100,990,990,990,968.9,967.5,970.4,21.1,19.6,22.5,0.718,0.406,0.924,0.527,0.309,0.648,0.025,0.014,0.033,1.52,0.96,1.87,0.073,0.043,0.095,19.6,17.76,21.53,0.953,0.95,0.956,0.98,0.975,0.98,0.934,0.929,0.937,46.41,39.62,51.93,45.42,38.64,50,0,0,0,0,0,0,0.991,0,0.82,0.099,0.77,0.23,37.8
449618400000,1984,4,1983,7,30,4.29,0.384,2.85,131405,187.6,187.6,182.5,4,4,4,1656,1506,1780,1508,1358,148,148,148,407.5,258,532,0.0896,0.0831,0.0983,1100,1100,1100,990,990,990,970,969.5,970.4,20,19.6,20.5,0.919,0.908,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.096,18.15,17.74,18.64,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.56,45.46,47.86,45.63,44.55,46.9,0,0,0,0,0,0,1.01,0,1.44,0.09,0.66,0.34,30.6
452210400000,1984,5,1983,8,31,3.29,0.514,2.68,135456,195.8,195.8,182.1,4,3,3.935483870967742,1229,953.8,1479,1037,761.8,192,192,192,34.81,0,187,0.159,0.13,0.201,1002,761.8,1100,990,990,990,968.6,967.7,969.4,21.4,20.6,22.3,0.687,0.414,0.876,0.51,0.308,0.648,0.024,0.014,0.031,1.48,1,1.82,0.069,0.045,0.089,19.9,18.76,21.28,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.937,47.3,39.88,51.81,46.32,38.91,50,0,0,0,0,0,0,1.01,0,0.61,0.16,0.81,0.19,41.2
454888800000,1984,6,1983,9,30,1.58,0.345,1.23,71517.1,150,150,99.33,3,2,2.433333333333333,609.1,435.1,928.7,476.1,316.1,133,119,161,0,0,0,0.225,0.173,0.274,476.1,316.1,767.7,990,990,990,966.3,965.6,967.6,23.7,22.4,24.4,0.24,0.166,0.416,0.133,0.0482,0.311,0.0057,0.002,0.014,0.578,0.371,1.01,0.025,0.015,0.045,23.12,21.37,24.07,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.915,0.939,41.71,35.19,51.3,40.72,34.13,50,0,0,0,0,0,0,0.552,0,0.35,0.22,0.78,0.22,45.3
457480800000,1984,7,1983,10,31,0.981,0.289,0.692,41938.3,69.05,69.05,56.37,2,1,1.8064516129032258,366.4,321.2,427.1,258.4,213.2,108,108,108,0,0,0,0.297,0.253,0.336,258.4,213.2,319.1,990,990,990,965.2,965,965.5,24.8,24.5,25,0.145,0.129,0.166,0.0246,0.0139,0.0496,0.001,0.00055,0.002,0.315,0.247,0.397,0.013,0.0099,0.016,24.45,24.1,24.67,0.938,0.923,0.959,0.972,0.97,0.98,0.911,0.895,0.94,33.91,25.58,52.23,32.94,24.81,50,0,0,0,0,0,0,0.313,0,0.289,0.29,0.71,0.29,42.8
460159200000,1984,8,1983,11,31,0.757,0.289,0.468,29154.6,50,50,39.19,2,1,1.032258064516129,282.7,254.6,321.2,174.8,139.6,107.9,93,115,0,0,0,0.386,0.29,0.452,174.8,139.6,228.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.115,0.103,0.132,0.0106,0.00761,0.0151,0.00042,0.0003,0.00061,0.299,0.241,0.392,0.012,0.0095,0.016,24.87,24.62,25.04,0.945,0.922,0.959,0.974,0.97,0.98,0.92,0.895,0.94,39.46,25.54,52.09,38.39,24.78,50,0,0,0,0,0,0,0.218,0,0.289,0.38,0.62,0.38,38.5
462837600000,1984,9,1983,12,30,0.595,0.236,0.359,22301.4,35.72,35.72,30.97,1,1,1,229.4,211.9,250.3,138.4,120.9,91,91,91,0,0,0,0.398,0.364,0.43,138.4,120.9,159.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0999,0.0937,0.107,0.00751,0.00602,0.00929,0.0003,0.00024,0.00037,0.237,0.205,0.274,0.0093,0.008,0.011,25.19,25.02,25.32,0.934,0.926,0.942,0.97,0.97,0.97,0.906,0.898,0.914,31.93,27.78,36.82,30.97,26.95,35.72,0,0,0,0,0,0,0.172,0,0.236,0.4,0.6,0.4,37.5
465429600000,1984,10,1984,1,31,0.566,0.218,0.348,21621.9,31.21,31.21,29.06,1,1,1,211.3,201.4,228.7,129.8,108.9,81.52,73,97,0,0,0,0.385,0.345,0.471,129.8,108.9,138.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0956,0.0899,0.098,0.00678,0.00501,0.00755,0.00027,0.0002,0.0003,0.22,0.184,0.235,0.0086,0.0072,0.0092,25.31,25.2,25.38,0.93,0.917,0.934,0.97,0.97,0.97,0.902,0.889,0.906,29.96,24.86,32.18,29.06,24.12,31.21,0,0,0,0,0,0,0.161,0,0.218,0.39,0.61,0.39,38.2
468108000000,1984,11,1984,2,30,0.676,0.241,0.435,27296.8,48.38,48.38,37.91,1,1,1,261,225.8,305.9,168,132.8,93,93,93,0,0,0,0.361,0.304,0.412,168,132.8,212.9,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.11,0.0979,0.126,0.01,0.00704,0.0138,0.0004,0.00028,0.00055,0.29,0.227,0.37,0.011,0.0089,0.015,24.98,24.7,25.22,0.944,0.932,0.957,0.975,0.97,0.98,0.92,0.904,0.938,38.86,30.61,49.36,37.91,29.69,48.38,0,0,0,0,0,0,0.211,0,0.241,0.36,0.64,0.36,40.4
470700000000,1984,12,1984,3,31,1.02,0.279,0.739,45053.8,75.38,75.38,60.56,2,1,1.5806451612903225,380,305.9,451.8,276,201.9,104,104,104,0,0,0,0.28,0.23,0.34,276,201.9,347.8,990,990,990,965.3,964.9,965.6,24.7,24.4,25.1,0.15,0.123,0.175,0.0353,0.0129,0.0631,0.0014,0.00052,0.0026,0.374,0.266,0.415,0.015,0.011,0.017,24.33,23.95,24.72,0.949,0.929,0.959,0.975,0.97,0.98,0.925,0.901,0.94,41.49,27.72,52.34,40.35,26.89,50,0,0,0,0,0,0,0.336,0,0.281,0.27,0.72,0.28,44.2
473378400000,1985,1,1984,4,31,1.55,0.269,1.28,74937.7,140.6,140.6,100.7,3,2,2.3548387096774195,577.2,461.1,782.3,476.9,341.1,100.4,91,120,0,0,0,0.181,0.116,0.26,476.9,341.1,691.3,990,990,990,966.2,965.7,967,23.8,23,24.3,0.23,0.174,0.344,0.131,0.06,0.263,0.0055,0.0025,0.011,0.578,0.407,0.86,0.024,0.017,0.037,23.24,22.11,23.92,0.953,0.946,0.958,0.978,0.97,0.98,0.932,0.918,0.938,44.11,35.71,52.16,43.06,34.64,50,0,0,0,0,0,0,0.56,0,0.27,0.17,0.83,0.17,48.3
476056800000,1985,2,1984,5,28,2.01,0.309,1.7,95192.2,150,150,141.7,3,3,3,832.1,797.9,863.8,704.2,660.9,127.9,105,137,0,0,0,0.154,0.122,0.172,704.2,660.9,758.8,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.357,0.333,0.393,0.271,0.242,0.306,0.012,0.011,0.014,0.888,0.816,0.981,0.039,0.036,0.043,21.88,21.66,22.09,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.2,45.66,51.41,47.22,44.74,50,0,0,0,0,0,0,0.787,0,0.31,0.15,0.85,0.15,47.4
478476000000,1985,3,1984,6,31,2.84,0.346,2.49,130242,198,198,175.1,4,3,3.774193548387097,1060,871.9,1259,930.5,742.9,129,129,129,2.677,0,30,0.124,0.102,0.148,927.9,742.9,1100,990,990,990,968.1,967.4,968.7,21.9,21.3,22.6,0.575,0.386,0.794,0.433,0.297,0.648,0.02,0.013,0.03,1.28,0.96,1.74,0.059,0.042,0.082,20.66,19.54,21.65,0.955,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,47.56,41.02,51.43,46.57,40.12,50,0,0,0,0,0,0,0.973,0,0.35,0.12,0.88,0.12,45.9
481154400000,1985,4,1984,7,30,4.22,0.384,2.85,132162,196.4,196.4,183.6,4,4,4,1628,1276,1888,1480,1128,148,148,148,380.2,28,640,0.0921,0.0784,0.116,1100,1100,1100,990,990,990,969.9,968.8,970.7,20.1,19.3,21.2,0.904,0.807,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.85,1.75,1.87,0.092,0.083,0.097,18.25,17.39,19.48,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.93,0.935,46.83,44.51,50.1,45.89,43.62,49.1,0,0,0,0,0,0,1.02,0,1.37,0.091,0.68,0.32,31.3
483746400000,1985,5,1984,8,31,4.71,0.594,2.95,133149,190.3,190.3,179,4,4,4,1760,1445,1930,1538,1169,221.8,192,276,438,69,638,0.129,0.0995,0.191,1100,1100,1100,990,990,990,970.3,969.3,970.9,19.7,19.1,20.7,0.916,0.846,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.79,1.87,0.095,0.087,0.098,17.81,17.25,18.9,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.65,44.14,48.54,44.74,43.26,47.57,0,0,0,0,0,0,0.994,0,1.76,0.13,0.63,0.37,28.3
486424800000,1985,6,1984,9,30,2.68,0.544,2.12,110880,194.8,194.8,154,4,2,3.433333333333333,1035,648.5,1419,825.1,438.5,210,210,210,8.367,0,109,0.214,0.148,0.324,816.8,438.5,1100,990,990,990,967.9,966.5,969.2,22.1,20.8,23.5,0.515,0.219,0.857,0.361,0.106,0.648,0.017,0.0045,0.031,1.13,0.558,1.8,0.052,0.024,0.087,20.93,18.97,22.94,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.938,45.85,35.17,52.01,44.83,34.12,50,0,0,0,0,0,0,0.856,0,0.56,0.2,0.79,0.21,41.4
489016800000,1985,7,1984,10,31,1.29,0.406,0.885,52750.8,94.4,94.4,70.9,2,2,2,481.8,394,631.8,330.4,259,151.5,135,186,0,0,0,0.314,0.269,0.367,330.4,259,445.8,990,990,990,965.8,965.4,966.4,24.2,23.6,24.6,0.174,0.148,0.219,0.0549,0.0213,0.109,0.0023,0.00086,0.0046,0.395,0.286,0.572,0.016,0.012,0.024,23.84,23,24.34,0.945,0.932,0.958,0.972,0.97,0.98,0.919,0.904,0.939,36.44,28.81,48.16,35.45,27.94,47.2,0,0,0,0,0,0,0.394,0,0.405,0.31,0.69,0.31,40.9
491695200000,1985,8,1984,11,31,0.901,0.415,0.486,29999.8,50.33,50.33,40.32,2,1,1.032258064516129,336.4,290,389.6,181.4,135,155,155,155,0,0,0,0.464,0.398,0.534,181.4,135,234.6,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.121,0.105,0.14,0.0112,0.00723,0.0157,0.00045,0.00029,0.00064,0.315,0.237,0.407,0.013,0.0094,0.016,24.6,24.27,24.9,0.947,0.925,0.959,0.975,0.97,0.98,0.924,0.897,0.939,40.6,25.94,52.47,39.51,25.17,50,0,0,0,0,0,0,0.224,0,0.415,0.46,0.54,0.46,33.3
494373600000,1985,9,1984,12,30,0.653,0.306,0.347,21447.2,38.67,38.67,29.79,1,1,1,252,225.8,290,134,107.8,118,118,118,0,0,0,0.471,0.407,0.523,134,107.8,172,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.1,0.0912,0.114,0.00714,0.00491,0.0104,0.00028,0.00019,0.00041,0.231,0.184,0.299,0.0091,0.0072,0.012,25.08,24.84,25.26,0.931,0.917,0.946,0.97,0.97,0.975,0.903,0.889,0.923,30.7,24.49,39.65,29.79,23.76,38.67,0,0,0,0,0,0,0.165,0,0.306,0.47,0.53,0.47,32.8
496965600000,1985,10,1985,1,31,0.567,0.26,0.307,18918.2,28.75,28.75,25.43,1,1,1,211.5,203.8,225.8,114.5,106.8,97,97,97,0,0,0,0.459,0.43,0.476,114.5,106.8,128.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0918,0.0891,0.0969,0.00549,0.00483,0.0067,0.00021,0.00019,0.00026,0.194,0.181,0.22,0.0076,0.0071,0.0086,25.34,25.23,25.4,0.921,0.915,0.93,0.97,0.97,0.97,0.893,0.888,0.902,26.21,24.35,29.64,25.43,23.62,28.75,0,0,0,0,0,0,0.141,0,0.26,0.46,0.54,0.46,33.4
499644000000,1985,11,1985,2,30,0.576,0.219,0.358,22298.3,39.88,39.88,30.97,1,1,1,222.3,205.9,242.4,138,112.9,84.33,67,93,0,0,0,0.383,0.276,0.452,138,112.9,175.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0987,0.0909,0.11,0.00748,0.00535,0.0107,0.00029,0.00021,0.00042,0.235,0.191,0.3,0.0092,0.0075,0.012,25.23,25.05,25.37,0.932,0.92,0.947,0.972,0.97,0.978,0.906,0.892,0.926,31.86,25.85,40.79,30.97,25.08,39.88,0,0,0,0,0,0,0.172,0,0.218,0.38,0.62,0.38,38.7
502236000000,1985,12,1985,3,31,0.822,0.189,0.633,39130.8,73.13,73.13,52.6,2,1,1.3548387096774193,306.8,234.6,394,236.2,157.6,70.61,59,77,0,0,0,0.241,0.15,0.328,236.2,157.6,335,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.132,0.105,0.165,0.0243,0.00915,0.0571,0.00098,0.00036,0.0023,0.343,0.269,0.391,0.014,0.011,0.016,24.71,24.24,25.12,0.948,0.934,0.959,0.975,0.97,0.98,0.924,0.906,0.94,41.64,30.67,52.42,40.51,29.75,50,0,0,0,0,0,0,0.292,0,0.189,0.23,0.77,0.23,47.6
504914400000,1986,1,1985,4,31,1.15,0.211,0.941,56938,93.3,93.3,76.53,2,2,2,430,364,502.8,351.2,273,78.81,73,91,0,0,0,0.187,0.145,0.25,351.2,273,429.8,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.173,0.147,0.201,0.0648,0.0279,0.102,0.0027,0.0011,0.0042,0.418,0.302,0.535,0.017,0.012,0.022,24.05,23.6,24.48,0.947,0.934,0.957,0.975,0.97,0.98,0.924,0.906,0.938,39.22,30.62,47.6,38.26,29.7,46.65,0,0,0,0,0,0,0.425,0,0.209,0.18,0.82,0.18,49.5
507592800000,1986,2,1985,5,28,1.58,0.206,1.38,79448.6,140.7,140.7,118.2,3,2,2.8214285714285716,653.8,536.9,776.2,568.8,451.9,85,85,85,0,0,0,0.132,0.11,0.158,568.8,451.9,691.2,990,990,990,966.5,966,967,23.5,23,24,0.273,0.209,0.343,0.182,0.112,0.263,0.0078,0.0047,0.011,0.673,0.523,0.859,0.029,0.022,0.037,22.82,22.14,23.41,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.39,35.34,52.45,42.36,34.28,50,0,0,0,0,0,0,0.657,0,0.2,0.13,0.87,0.13,50.3
510012000000,1986,3,1985,6,31,2.45,0.327,2.13,115782,181.7,181.7,155.6,4,3,3.5806451612903225,915.3,776.2,1091,793.4,647.2,121.9,107,129,0,0,0,0.135,0.112,0.166,793.4,647.2,962.3,990,990,990,967.6,967,968.2,22.4,21.8,23,0.435,0.326,0.587,0.319,0.233,0.405,0.014,0.01,0.019,0.998,0.793,1.26,0.045,0.034,0.058,21.45,20.55,22.2,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,44.8,40.02,52.05,43.83,39.06,50,0,0,0,0,0,0,0.865,0,0.32,0.13,0.87,0.13,47.3
512690400000,1986,4,1985,7,30,5.64,0.443,2.81,119502,196.1,196.1,166,4,4,4,2177,1123,3038,2006,975.2,171,148,217,920.4,0,1721,0.0857,0.0511,0.132,1086,975.2,1100,990,990,990,971.3,968.3,973.6,18.7,16.4,21.7,0.87,0.612,0.926,0.618,0.411,0.648,0.034,0.019,0.04,1.78,1.29,1.87,0.097,0.06,0.11,16.9,14.52,20.42,0.946,0.938,0.956,0.976,0.97,0.98,0.924,0.91,0.936,42.49,36.74,50.02,41.49,35.64,49.02,0,0,0,0,0,0,0.922,0,2.83,0.079,0.5,0.5,21.2
