datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-1301191200000,1928,10,1928,1,2,7,0.156,0.0632,0.0933,5796.58,36.41,36.41,34.5,1,1,1,258.7,254.6,261.9,154.3,144.6,104.4,97,110,0,0,0,0.404,0.374,0.432,154.3,144.6,162.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.109,0.00886,0.00804,0.00955,0.00035,0.00032,0.00038,0.267,0.25,0.28,0.011,0.0099,0.011,25,24.98,25.03,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.915,35.57,33.25,37.51,34.5,32.26,36.41,0,0,0,0,0,0,0.192,0,0.0627,0.41,0.6,0.4,37.2
-1300586400000,1928,10,1928,1,3,7,0.15,0.0665,0.083,5136.77,32.26,32.26,30.58,1,1,1,247.2,228.3,254.6,137.2,118.3,110,110,110,0,0,0,0.446,0.432,0.482,137.2,118.3,144.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0953,0.105,0.00742,0.00581,0.00804,0.00029,0.00023,0.00032,0.237,0.203,0.25,0.0094,0.008,0.0099,25.08,25.03,25.23,0.934,0.924,0.937,0.97,0.97,0.97,0.906,0.896,0.909,31.52,27.06,33.25,30.58,26.25,32.26,0,0,0,0,0,0,0.17,0,0.067,0.44,0.55,0.45,34.2
-1299981600000,1928,10,1928,1,4,7,0.136,0.0665,0.0699,4300.66,26.33,26.33,25.6,1,1,1,225.6,220.7,228.7,115.6,110.7,110,110,110,0,0,0,0.488,0.481,0.498,115.6,110.7,118.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0943,0.0926,0.0954,0.00557,0.00516,0.00584,0.00022,0.0002,0.00023,0.198,0.19,0.204,0.0078,0.0074,0.008,25.25,25.22,25.29,0.922,0.919,0.924,0.97,0.97,0.97,0.895,0.891,0.897,26.39,25.23,27.14,25.6,24.48,26.33,0,0,0,0,0,0,0.142,0,0.0661,0.49,0.51,0.49,31.6
-1299376800000,1928,10,1928,1,5,7,0.142,0.0607,0.081,5017.81,33.47,33.47,29.87,1,1,1,234.2,216.8,242.4,133.9,106.8,100.3,93,110,0,0,0,0.43,0.384,0.507,133.9,106.8,149.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0994,0.0912,0.104,0.00713,0.00482,0.00845,0.00028,0.00019,0.00033,0.23,0.183,0.256,0.009,0.0072,0.01,25.17,25.09,25.32,0.931,0.916,0.939,0.97,0.97,0.97,0.903,0.888,0.911,30.79,24.28,34.51,29.87,23.55,33.47,0,0,0,0,0,0,0.166,0,0.061,0.43,0.57,0.43,35.3
-1298772000000,1928,11,1928,2,6,7,0.138,0.0562,0.0822,5108.87,30.99,30.99,30.41,1,1,1,229,225.8,231.5,136,132.8,93,93,93,0,0,0,0.406,0.402,0.412,136,132.8,138.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0991,0.0979,0.0999,0.00731,0.00704,0.00752,0.00029,0.00028,0.0003,0.232,0.227,0.237,0.0091,0.0089,0.0093,25.19,25.17,25.22,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.35,30.61,31.94,30.41,29.69,30.99,0,0,0,0,0,0,0.169,0,0.0558,0.41,0.6,0.4,37
-1298167200000,1928,11,1928,2,7,7,0.15,0.0562,0.0937,5834.5,36.81,36.81,34.73,1,1,1,247.9,234.6,256.9,154.9,141.6,93,93,93,0,0,0,0.376,0.362,0.396,154.9,141.6,163.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.101,0.109,0.00892,0.00779,0.00968,0.00035,0.00031,0.00038,0.266,0.243,0.282,0.011,0.0096,0.011,25.05,24.99,25.15,0.94,0.935,0.943,0.97,0.97,0.971,0.913,0.907,0.917,35.78,32.67,37.89,34.73,31.69,36.81,0,0,0,0,0,0,0.193,0,0.0563,0.37,0.62,0.38,38.9
-1297562400000,1928,11,1928,2,8,7,0.161,0.0562,0.105,6592.36,42.81,42.81,39.24,1,1,1,266.7,256.9,281.5,173.7,163.9,93,93,93,0,0,0,0.349,0.33,0.362,173.7,163.9,188.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.118,0.0105,0.00968,0.0118,0.00042,0.00038,0.00047,0.3,0.282,0.326,0.012,0.011,0.013,24.93,24.85,24.99,0.947,0.943,0.951,0.976,0.971,0.98,0.924,0.917,0.932,40.2,37.89,43.68,39.24,36.81,42.81,0,0,0,0,0,0,0.218,0,0.056,0.35,0.65,0.35,40.9
-1296957600000,1928,11,1928,2,9,7,0.183,0.0581,0.125,7850.94,50,50,46.73,1,1,1,303.3,281.5,317.9,207.2,188.5,96.14,93,104,0,0,0,0.318,0.293,0.344,207.2,188.5,224.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.118,0.13,0.0134,0.0118,0.0149,0.00053,0.00047,0.00059,0.36,0.326,0.391,0.014,0.013,0.016,24.72,24.62,24.85,0.956,0.951,0.959,0.98,0.98,0.98,0.937,0.932,0.94,47.99,43.68,52.09,46.73,42.81,50,0,0,0,0,0,0,0.26,0,0.058,0.32,0.68,0.32,42.9
-1296352800000,1928,12,1928,3,10,7,0.19,0.0629,0.127,8020.6,49.85,49.85,47.74,1,1,1,314.6,305.9,324.1,210.6,201.9,104,104,104,0,0,0,0.331,0.321,0.34,210.6,201.9,220.1,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.13,0.0136,0.0129,0.0145,0.00055,0.00052,0.00058,0.367,0.351,0.384,0.015,0.014,0.015,24.66,24.6,24.72,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.72,46.75,50.86,47.74,45.82,49.85,0,0,0,0,0,0,0.265,0,0.063,0.33,0.67,0.33,42.2
-1295748000000,1928,12,1928,3,11,7,0.207,0.0629,0.144,8733.59,54.29,54.29,51.99,2,1,1.7142857142857142,341.6,324.1,354,237.6,220.1,104,104,104,0,0,0,0.305,0.294,0.321,237.6,220.1,250,990,990,990,965.1,965,965.2,24.9,24.8,25,0.136,0.13,0.14,0.0159,0.0145,0.017,0.00064,0.00058,0.00068,0.298,0.257,0.396,0.012,0.01,0.016,24.59,24.55,24.62,0.936,0.926,0.959,0.973,0.97,0.98,0.911,0.898,0.94,34.19,26.8,52.34,33.12,26,50,0,0,0,0,0,0,0.289,0,0.063,0.3,0.7,0.3,42.2
-1295143200000,1928,12,1928,3,12,7,0.229,0.0559,0.173,10430.1,67.14,67.14,62.08,2,2,2,378,364,385.2,285.6,260,92.43,77,104,0,0,0,0.245,0.2,0.286,285.6,260,308.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.152,0.144,0.158,0.0338,0.0217,0.0445,0.0014,0.00088,0.0018,0.321,0.284,0.353,0.013,0.011,0.014,24.39,24.32,24.5,0.937,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.913,32,29.1,34.61,31.04,28.23,33.57,0,0,0,0,0,0,0.345,0,0.056,0.24,0.76,0.24,45.5
-1294538400000,1928,12,1928,3,13,7,0.238,0.0466,0.191,11547.6,69,69,68.74,2,2,2,392.8,389.6,394,315.8,312.6,77,77,77,0,0,0,0.196,0.195,0.198,315.8,312.6,317,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.161,0.16,0.161,0.048,0.0465,0.0486,0.0019,0.0019,0.002,0.364,0.36,0.366,0.015,0.015,0.015,24.27,24.26,24.29,0.943,0.942,0.943,0.97,0.97,0.97,0.915,0.914,0.915,35.43,35.08,35.57,34.37,34.03,34.5,0,0,0,0,0,0,0.382,0,0.047,0.2,0.8,0.2,48.5
-1293933600000,1928,12,1928,3,14,7,0.244,0.0538,0.19,11453.8,69.72,69.72,68.18,2,2,2,402.9,394,412.3,313.9,303,89,77,91,0,0,0,0.221,0.195,0.231,313.9,303,321.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.161,0.158,0.164,0.0471,0.042,0.0506,0.0019,0.0017,0.0021,0.363,0.347,0.374,0.015,0.014,0.015,24.23,24.17,24.28,0.943,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.915,35.14,33.95,35.94,34.09,32.93,34.86,0,0,0,0,0,0,0.379,0,0.054,0.22,0.78,0.22,46.9
-1293328800000,1929,1,1928,4,15,7,0.277,0.0504,0.227,13690.7,94.14,94.14,81.49,2,2,2,457.9,418.2,507,374.6,327.2,83.29,73,91,0,0,0,0.183,0.144,0.218,374.6,327.2,434,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.182,0.166,0.202,0.0758,0.0534,0.104,0.0031,0.0022,0.0043,0.453,0.383,0.541,0.019,0.016,0.022,23.89,23.58,24.14,0.951,0.945,0.957,0.976,0.97,0.98,0.929,0.916,0.938,41.71,36.58,48.03,40.75,35.49,47.07,0,0,0,0,0,0,0.453,0,0.05,0.18,0.82,0.18,49.4
-1292724000000,1929,1,1928,4,16,7,0.333,0.0442,0.289,17016.1,112.7,112.7,101.3,3,2,2.5714285714285716,550.1,485.3,612.2,477.1,412.3,73,73,73,0,0,0,0.133,0.119,0.15,477.1,412.3,539.2,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.223,0.194,0.255,0.126,0.0936,0.161,0.0053,0.0039,0.0068,0.547,0.509,0.601,0.023,0.021,0.025,23.38,23.05,23.71,0.951,0.946,0.958,0.975,0.97,0.98,0.927,0.917,0.939,41.47,35.59,49.85,40.45,34.52,48.85,0,0,0,0,0,0,0.563,0,0.044,0.13,0.87,0.13,51.1
-1292119200000,1929,1,1928,4,17,7,0.388,0.055,0.333,19205.1,141.9,141.9,114.3,3,2,2.7142857142857144,642.3,435.1,790.3,551.3,344.1,91,91,91,0,0,0,0.15,0.115,0.209,551.3,344.1,699.3,990,990,990,966.4,965.6,967.1,23.6,22.9,24.4,0.271,0.172,0.348,0.178,0.0614,0.268,0.0076,0.0025,0.012,0.662,0.408,0.874,0.028,0.017,0.038,22.89,22.07,24.03,0.953,0.946,0.957,0.977,0.97,0.98,0.93,0.918,0.938,42.68,35.71,48.27,41.71,34.64,47.31,0,0,0,0,0,0,0.635,0,0.055,0.14,0.86,0.14,49.5
-1291514400000,1929,1,1928,4,18,7,0.46,0.067,0.393,22308.3,139.6,139.6,132.8,3,3,3,759.8,741,776.2,649.1,604,110.7,91,137,0,0,0,0.146,0.117,0.185,649.1,604,685.2,990,990,990,966.9,966.9,967,23.1,23,23.1,0.323,0.301,0.34,0.235,0.204,0.259,0.01,0.0088,0.011,0.792,0.72,0.85,0.034,0.031,0.037,22.27,22.15,22.42,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.17,42.24,47.48,44.26,41.4,46.53,0,0,0,0,0,0,0.738,0,0.067,0.15,0.85,0.15,48.5
-1290909600000,1929,2,1928,5,19,7,0.429,0.0829,0.346,19808.3,123.2,123.2,117.9,3,3,3,709.1,684.5,735.5,572.1,547.5,137,137,137,0,0,0,0.193,0.186,0.2,572.1,547.5,598.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.283,0.269,0.298,0.183,0.167,0.201,0.0079,0.0071,0.0087,0.666,0.625,0.71,0.029,0.027,0.031,22.6,22.45,22.74,0.952,0.95,0.954,0.977,0.973,0.98,0.93,0.925,0.935,40.24,38.68,41.9,39.3,37.64,41.07,0,0,0,0,0,0,0.655,0,0.083,0.19,0.81,0.19,46.2
-1290304800000,1929,2,1928,5,20,7,0.426,0.0635,0.363,20848.1,129.7,129.7,124.1,3,3,3,705.1,684.5,735.5,600.1,579.5,105,105,105,0,0,0,0.149,0.143,0.153,600.1,579.5,630.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.294,0.283,0.312,0.202,0.188,0.222,0.0087,0.0081,0.0096,0.709,0.674,0.76,0.03,0.029,0.033,22.57,22.4,22.69,0.954,0.953,0.956,0.979,0.978,0.98,0.934,0.932,0.936,42.24,40.96,44.11,41.37,40.06,43.23,0,0,0,0,0,0,0.689,0,0.063,0.15,0.85,0.15,48.9
-1289700000000,1929,2,1928,5,21,7,0.455,0.0566,0.398,22666.3,141.8,141.8,134.9,3,3,3,752.3,729.9,782.3,658.8,624.9,93.57,85,105,0,0,0,0.125,0.109,0.144,658.8,624.9,697.3,990,990,990,966.9,966.8,967,23.1,23,23.2,0.326,0.308,0.346,0.241,0.218,0.267,0.01,0.0094,0.012,0.806,0.75,0.869,0.035,0.032,0.038,22.28,22.1,22.43,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.89,43.77,48.22,44.97,42.9,47.25,0,0,0,0,0,0,0.75,0,0.057,0.12,0.87,0.13,49.8
-1289095200000,1929,2,1928,5,22,7,0.5,0.0628,0.437,24426.6,147.5,147.5,145.4,3,3,3,826.4,804.6,845.8,722.6,708.3,103.9,85,129,0,0,0,0.125,0.104,0.154,722.6,708.3,732.2,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.364,0.359,0.366,0.284,0.274,0.29,0.012,0.012,0.013,0.915,0.896,0.928,0.04,0.039,0.041,21.88,21.81,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.45,48.42,50.17,48.47,47.45,49.17,0,0,0,0,0,0,0.808,0,0.063,0.13,0.87,0.13,48.9
-1288490400000,1929,3,1928,6,23,7,0.52,0.078,0.442,24510.2,150,150,145.9,3,3,3,860.3,845.8,893,731.3,716.8,129,129,129,0,0,0,0.15,0.144,0.153,731.3,716.8,764,990,990,990,967.3,967.3,967.5,22.7,22.5,22.7,0.377,0.366,0.406,0.289,0.28,0.309,0.013,0.012,0.014,0.937,0.911,0.998,0.041,0.04,0.044,21.72,21.53,21.81,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.68,48.89,51.43,48.63,47.91,50,0,0,0,0,0,0,0.811,0,0.078,0.15,0.85,0.15,47.1
-1287885600000,1929,3,1928,6,24,7,0.552,0.078,0.474,25567.6,156.2,156.2,152.2,4,3,3.4285714285714284,912.1,902.5,928.7,783.1,773.5,129,129,129,0,0,0,0.141,0.139,0.143,783.1,773.5,799.7,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.423,0.414,0.438,0.318,0.313,0.326,0.014,0.014,0.015,0.995,0.96,1.03,0.044,0.043,0.046,21.46,21.41,21.48,0.955,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,46.77,39.62,52.32,45.19,38.64,50,0,0,0,0,0,0,0.845,0,0.078,0.14,0.86,0.14,46.3
-1287280800000,1929,3,1928,6,25,7,0.59,0.078,0.512,27540.2,167.1,167.1,163.9,4,4,4,975,941.1,995,846,812.1,129,129,129,0,0,0,0.132,0.13,0.137,846,812.1,866,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.481,0.45,0.499,0.348,0.332,0.358,0.016,0.015,0.016,1.06,0.998,1.09,0.048,0.045,0.049,21.14,21.03,21.34,0.954,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,41.85,40.51,42.63,40.98,39.58,41.77,0,0,0,0,0,0,0.911,0,0.078,0.13,0.87,0.13,46.7
-1286676000000,1929,3,1928,6,26,7,0.633,0.078,0.555,29401.2,179.7,179.7,175,4,4,4,1047,1007,1078,917.8,877.6,129,129,129,0,0,0,0.123,0.12,0.128,917.8,877.6,948.9,990,990,990,968,967.9,968.1,22,21.9,22.1,0.546,0.51,0.575,0.383,0.364,0.398,0.017,0.016,0.018,1.18,1.11,1.24,0.054,0.05,0.057,20.77,20.62,20.97,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.64,43.08,45.84,43.75,42.22,44.92,0,0,0,0,0,0,0.972,0,0.078,0.12,0.88,0.12,46.4
-1286071200000,1929,4,1928,7,27,7,0.705,0.0895,0.615,31591.8,194.7,194.7,188,4,4,4,1165,1106,1222,1017,957.7,148,148,148,0,0,0,0.127,0.121,0.134,1017,957.7,1074,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.675,0.592,0.757,0.478,0.403,0.59,0.022,0.018,0.028,1.44,1.26,1.64,0.067,0.058,0.077,20.15,19.76,20.51,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.97,46.01,49.67,47.01,45.09,48.68,0,0,0,0,0,0,1.04,0,0.09,0.13,0.87,0.13,44.8
-1285466400000,1929,4,1928,7,28,7,0.796,0.0895,0.665,32742.6,197,197,194.9,4,4,4,1315,1259,1388,1167,1111,148,148,148,67.57,11,140,0.113,0.107,0.118,1100,1100,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.823,0.798,0.854,0.648,0.648,0.648,0.031,0.03,0.031,1.77,1.75,1.8,0.084,0.082,0.086,19.34,19.08,19.54,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.72,49.02,50.27,48.72,48.03,49.26,0,0,0,0,0,0,1.08,0,0.131,0.11,0.84,0.16,41.1
-1284861600000,1929,4,1928,7,29,7,0.887,0.0895,0.665,31768.9,192.1,192.1,189.1,4,4,4,1467,1388,1528,1319,1240,148,148,148,219.1,140,280,0.101,0.0969,0.107,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.89,0.854,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.8,1.86,0.089,0.086,0.091,18.78,18.57,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.24,47.67,49.02,47.28,46.72,48.03,0,0,0,0,0,0,1.05,0,0.222,0.1,0.75,0.25,35.8
-1284256800000,1929,4,1928,7,30,7,0.943,0.0895,0.665,31214.7,186.2,186.2,185.8,4,4,4,1559,1546,1571,1411,1398,148,148,148,311.1,298,323,0.0949,0.0942,0.0957,1100,1100,1100,990,990,990,969.7,969.6,969.7,20.3,20.3,20.4,0.912,0.911,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.46,18.42,18.51,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.4,47.29,47.51,46.45,46.35,46.56,0,0,0,0,0,0,1.03,0,0.278,0.095,0.71,0.29,33.1
-1283652000000,1929,4,1928,7,31,7,0.898,0.109,0.665,31681.2,191.6,191.6,188.6,4,4,4,1485,1406,1546,1306,1214,179.4,148,192,206,114,298,0.121,0.0957,0.137,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.881,0.844,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.091,18.73,18.51,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.11,47.51,48.88,47.14,46.56,47.91,0,0,0,0,0,0,1.05,0,0.233,0.12,0.74,0.26,35.3
-1283047200000,1929,5,1928,8,32,7,0.804,0.116,0.661,32510.8,195.6,195.6,193.5,4,4,4,1329,1250,1388,1137,1058,192,192,192,44.57,0,96,0.144,0.138,0.154,1093,1058,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.805,0.735,0.838,0.632,0.553,0.648,0.03,0.026,0.031,1.74,1.58,1.79,0.082,0.074,0.086,19.33,19.09,19.74,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.37,48.85,49.9,48.38,47.87,48.9,0,0,0,0,0,0,1.08,0,0.143,0.14,0.82,0.18,40.4
-1282442400000,1929,5,1928,8,33,7,0.707,0.116,0.591,30480.7,189.8,189.8,181.4,4,4,4,1169,1106,1235,976.7,913.7,192,192,192,0,0,0,0.165,0.156,0.174,976.7,913.7,1043,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.624,0.553,0.713,0.428,0.381,0.519,0.02,0.018,0.024,1.32,1.18,1.52,0.061,0.054,0.071,20.25,19.84,20.58,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.28,44.04,48.43,45.36,43.16,47.46,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,43.1
-1281837600000,1929,5,1928,8,34,7,0.586,0.116,0.47,25353.3,168.4,168.4,150.9,4,3,3.4285714285714284,968.4,858,1078,776.4,666,192,192,192,0,0,0,0.2,0.178,0.224,776.4,666,885.9,990,990,990,967.8,967.3,968.1,22.2,21.9,22.7,0.43,0.343,0.527,0.311,0.246,0.368,0.014,0.011,0.017,0.991,0.831,1.14,0.045,0.037,0.052,21.25,20.72,21.84,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,45.51,40.11,51.59,44.49,39.16,50,0,0,0,0,0,0,0.838,0,0.116,0.2,0.8,0.2,43.3
-1281232800000,1929,5,1928,8,35,7,0.438,0.104,0.334,19016.9,126.6,126.6,113.2,3,3,3,724.1,636.6,817.2,553,506.6,171.1,119,192,0,0,0,0.235,0.177,0.275,553,506.6,625.2,990,990,990,966.8,966.4,967.2,23.2,22.8,23.6,0.277,0.252,0.32,0.17,0.139,0.219,0.0074,0.006,0.0096,0.639,0.562,0.762,0.028,0.024,0.033,22.56,22.07,22.98,0.951,0.947,0.955,0.974,0.97,0.98,0.925,0.918,0.936,38.75,35.67,43.08,37.73,34.6,42.22,0,0,0,0,0,0,0.629,0,0.104,0.24,0.76,0.24,43.4
-1280628000000,1929,6,1928,9,36,7,0.324,0.072,0.252,14974.1,100,100,89.13,2,2,2,535.7,477.8,606.9,416.7,358.8,119,119,119,0,0,0,0.223,0.196,0.249,416.7,358.8,487.9,990,990,990,966,965.8,966.3,24,23.7,24.2,0.203,0.182,0.235,0.0957,0.0684,0.129,0.004,0.0028,0.0055,0.523,0.435,0.636,0.022,0.018,0.027,23.47,23.04,23.82,0.955,0.95,0.958,0.979,0.976,0.98,0.935,0.926,0.939,45.74,39.79,52.68,44.57,38.82,50,0,0,0,0,0,0,0.495,0,0.072,0.22,0.78,0.22,46.2
-1280023200000,1929,6,1928,9,37,7,0.265,0.072,0.193,11601.5,71.77,71.77,69.06,2,2,2,438.8,429.8,451.8,319.8,310.8,119,119,119,0,0,0,0.271,0.263,0.277,319.8,310.8,332.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.168,0.165,0.172,0.05,0.0457,0.0561,0.002,0.0019,0.0023,0.376,0.363,0.396,0.015,0.015,0.016,24.05,23.97,24.1,0.944,0.942,0.946,0.97,0.97,0.97,0.915,0.914,0.917,35.6,34.61,36.99,34.53,33.58,35.89,0,0,0,0,0,0,0.384,0,0.072,0.27,0.73,0.27,43.8
-1279418400000,1929,6,1928,9,38,7,0.258,0.072,0.186,11159.9,68.27,68.27,66.43,2,2,2,426.4,412.3,435.1,307.4,293.3,119,119,119,0,0,0,0.28,0.274,0.289,307.4,293.3,316.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.163,0.158,0.166,0.0441,0.0374,0.0482,0.0018,0.0015,0.002,0.357,0.336,0.371,0.015,0.014,0.015,24.12,24.07,24.21,0.942,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,34.24,32.69,35.19,33.21,31.71,34.13,0,0,0,0,0,0,0.369,0,0.072,0.28,0.72,0.28,43.3
-1278813600000,1929,6,1928,9,39,7,0.242,0.072,0.17,10202,63.42,63.42,60.73,2,2,2,399.7,385.2,412.3,280.7,266.2,119,119,119,0,0,0,0.298,0.289,0.309,280.7,266.2,293.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.149,0.158,0.0315,0.0246,0.0374,0.0013,0.001,0.0015,0.318,0.296,0.336,0.013,0.012,0.014,24.29,24.21,24.38,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.3,29.69,32.69,30.36,28.8,31.71,0,0,0,0,0,0,0.337,0,0.072,0.3,0.7,0.3,42.2
-1278208800000,1929,7,1928,10,40,7,0.223,0.0653,0.158,9527.76,59.54,59.54,56.71,2,2,2,369.5,351.7,382.6,261.5,243.7,108,108,108,0,0,0,0.292,0.282,0.307,261.5,243.7,274.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.146,0.14,0.15,0.0228,0.0165,0.0286,0.00092,0.00066,0.0012,0.288,0.263,0.307,0.012,0.011,0.012,24.46,24.38,24.58,0.932,0.927,0.935,0.97,0.97,0.97,0.904,0.9,0.907,29.23,27.24,30.69,28.36,26.42,29.77,0,0,0,0,0,0,0.315,0,0.065,0.29,0.71,0.29,42.7
-1277604000000,1929,7,1928,10,41,7,0.207,0.0653,0.142,8561.4,51.87,51.87,50.96,2,1,1.8571428571428572,342,330.7,347.3,234,222.7,108,108,108,0,0,0,0.316,0.311,0.327,234,222.7,239.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.136,0.132,0.138,0.0156,0.0147,0.0161,0.00063,0.00059,0.00065,0.274,0.252,0.39,0.011,0.01,0.016,24.62,24.56,24.64,0.93,0.924,0.959,0.971,0.97,0.98,0.903,0.896,0.939,29.93,26.08,51.42,29.05,25.3,50,0,0,0,0,0,0,0.283,0,0.065,0.32,0.69,0.31,41.4
-1276999200000,1929,7,1928,10,42,7,0.197,0.0653,0.132,8284.17,50,50,49.31,1,1,1,326.1,321.2,330.7,218.1,213.2,108,108,108,0,0,0,0.331,0.327,0.336,218.1,213.2,222.7,990,990,990,965,965,965.1,25,24.9,25,0.131,0.129,0.132,0.0143,0.0139,0.0147,0.00057,0.00055,0.00059,0.382,0.373,0.39,0.015,0.015,0.016,24.59,24.56,24.62,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.939,50.37,49.26,51.42,49.31,48.28,50,0,0,0,0,0,0,0.274,0,0.065,0.33,0.67,0.33,42.1
-1276394400000,1929,7,1928,10,43,7,0.186,0.0653,0.12,7585.26,46.58,46.58,45.15,1,1,1,307.2,294.6,313.5,199.2,186.6,108,108,108,0,0,0,0.352,0.344,0.367,199.2,186.6,205.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.119,0.126,0.0127,0.0116,0.0132,0.00051,0.00046,0.00053,0.348,0.325,0.359,0.014,0.013,0.014,24.72,24.67,24.8,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,46.07,43.14,47.53,45.15,42.27,46.58,0,0,0,0,0,0,0.251,0,0.066,0.35,0.65,0.35,40.8
-1275789600000,1929,7,1928,10,44,7,0.175,0.0601,0.115,7234.95,44.78,44.78,43.07,1,1,1,289.2,287.1,290,189.8,182,99.43,93,108,0,0,0,0.344,0.321,0.372,189.8,182,197,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.118,0.121,0.0119,0.0112,0.0125,0.00047,0.00045,0.0005,0.33,0.317,0.342,0.013,0.013,0.014,24.81,24.8,24.82,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,43.94,42.06,45.7,43.07,41.22,44.78,0,0,0,0,0,0,0.239,0,0.06,0.34,0.66,0.34,41.3
-1275184800000,1929,8,1928,11,45,7,0.167,0.0562,0.111,6997.72,44.12,44.12,41.65,1,1,1,276.6,268.9,287.1,183.6,175.9,93,93,93,0,0,0,0.336,0.324,0.346,183.6,175.9,194.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.114,0.12,0.0114,0.0107,0.0123,0.00045,0.00042,0.00049,0.318,0.305,0.337,0.013,0.012,0.013,24.88,24.81,24.92,0.95,0.947,0.953,0.979,0.978,0.98,0.93,0.926,0.934,42.53,40.72,45.02,41.65,39.81,44.12,0,0,0,0,0,0,0.231,0,0.056,0.34,0.66,0.34,41.9
-1274580000000,1929,8,1928,11,46,7,0.16,0.0562,0.104,6512.32,39.07,39.07,38.76,1,1,1,264.7,263.1,266,171.7,170.1,93,93,93,0,0,0,0.351,0.35,0.353,171.7,170.1,173,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.112,0.113,0.0103,0.0102,0.0105,0.00041,0.0004,0.00041,0.297,0.294,0.299,0.012,0.012,0.012,24.94,24.94,24.95,0.946,0.945,0.946,0.975,0.975,0.976,0.923,0.921,0.924,39.74,39.36,40.03,38.76,38.36,39.07,0,0,0,0,0,0,0.215,0,0.056,0.35,0.65,0.35,40.7
-1273975200000,1929,8,1928,11,47,7,0.155,0.0562,0.0987,6158.08,37.43,37.43,36.66,1,1,1,256.3,254.6,259.4,163.3,161.6,93,93,93,0,0,0,0.363,0.359,0.365,163.3,161.6,166.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.109,0.11,0.00963,0.00948,0.00989,0.00038,0.00038,0.00039,0.282,0.279,0.287,0.011,0.011,0.011,24.99,24.98,25,0.943,0.943,0.944,0.971,0.97,0.973,0.916,0.915,0.918,37.74,37.35,38.48,36.66,36.24,37.43,0,0,0,0,0,0,0.204,0,0.0563,0.36,0.64,0.36,39.7
-1273370400000,1929,8,1928,11,48,7,0.145,0.0544,0.0908,5656.48,37.06,37.06,33.67,1,1,1,240.2,236.2,250.3,150.2,143.2,90,72,93,0,0,0,0.375,0.305,0.394,150.2,143.2,164.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.108,0.00851,0.00792,0.00971,0.00034,0.00031,0.00038,0.258,0.246,0.281,0.01,0.0097,0.011,25.1,25.03,25.14,0.939,0.936,0.943,0.97,0.97,0.972,0.911,0.908,0.917,34.7,33.04,38.13,33.67,32.05,37.06,0,0,0,0,0,0,0.187,0,0.0542,0.38,0.63,0.37,39
-1272765600000,1929,9,1928,12,49,7,0.14,0.0435,0.0966,6050.42,37.06,37.06,36.01,1,1,1,231.8,223.4,236.2,159.8,151.4,72,72,72,0,0,0,0.311,0.305,0.322,159.8,151.4,164.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.108,0.00933,0.00861,0.00971,0.00037,0.00034,0.00038,0.274,0.259,0.281,0.011,0.01,0.011,25.14,25.1,25.2,0.942,0.939,0.943,0.971,0.97,0.972,0.914,0.911,0.917,37.09,35.13,38.13,36.01,34.08,37.06,0,0,0,0,0,0,0.2,0,0.0434,0.31,0.69,0.31,43.2
-1272160800000,1929,9,1928,12,50,7,0.134,0.0435,0.0904,5653.68,34.08,34.08,33.65,1,1,1,221.5,220.7,223.4,149.5,148.7,72,72,72,0,0,0,0.325,0.322,0.326,149.5,148.7,151.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.102,0.103,0.00846,0.00839,0.00861,0.00033,0.00033,0.00034,0.255,0.254,0.259,0.01,0.01,0.01,25.22,25.2,25.22,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,34.69,34.52,35.13,33.65,33.48,34.08,0,0,0,0,0,0,0.187,0,0.0436,0.32,0.67,0.33,42.2
-1271556000000,1929,9,1928,12,51,7,0.124,0.0435,0.0808,5044.81,32.57,32.57,30.03,1,1,1,205.7,203.8,216.8,133.7,131.8,72,72,72,0,0,0,0.35,0.332,0.353,133.7,131.8,144.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0968,0.0962,0.101,0.00711,0.00695,0.00805,0.00028,0.00027,0.00032,0.227,0.224,0.247,0.0089,0.0087,0.0097,25.34,25.25,25.35,0.932,0.931,0.937,0.97,0.97,0.97,0.904,0.903,0.908,30.96,30.52,33.57,30.03,29.6,32.57,0,0,0,0,0,0,0.167,0,0.0432,0.35,0.65,0.35,40.7
-1270951200000,1929,9,1928,12,52,7,0.122,0.0435,0.0787,4907.24,29.6,29.6,29.21,1,1,1,202.1,199.9,203.8,130.1,127.9,72,72,72,0,0,0,0.356,0.353,0.36,130.1,127.9,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0948,0.0962,0.00681,0.00662,0.00695,0.00027,0.00026,0.00027,0.22,0.217,0.224,0.0086,0.0085,0.0087,25.37,25.35,25.38,0.93,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,30.11,29.6,30.52,29.21,28.71,29.6,0,0,0,0,0,0,0.162,0,0.0433,0.36,0.65,0.35,40.2
-1270346400000,1929,9,1928,12,53,7,0.12,0.0441,0.0758,4720.8,28.71,28.71,28.1,1,1,1,198.2,196.6,199.9,125.3,123.6,72.86,72,73,0,0,0,0.367,0.36,0.371,125.3,123.6,127.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0926,0.0948,0.0064,0.00626,0.00662,0.00025,0.00024,0.00026,0.211,0.208,0.217,0.0083,0.0081,0.0085,25.39,25.38,25.39,0.928,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,28.97,28.54,29.6,28.1,27.68,28.71,0,0,0,0,0,0,0.156,0,0.0442,0.37,0.63,0.37,39.3
-1269741600000,1929,10,1929,1,1,7,0.114,0.0442,0.0701,4333.28,27.35,27.35,25.79,1,1,1,188.9,187.6,195.3,115.9,114.6,73,73,73,0,0,0,0.387,0.374,0.389,115.9,114.6,122.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0894,0.0921,0.0056,0.00549,0.00614,0.00022,0.00021,0.00024,0.194,0.192,0.206,0.0076,0.0075,0.008,25.38,25.38,25.38,0.922,0.921,0.926,0.97,0.97,0.97,0.894,0.893,0.899,26.59,26.27,28.2,25.79,25.48,27.35,0,0,0,0,0,0,0.143,0,0.0439,0.39,0.61,0.39,38
-1269136800000,1929,10,1929,1,2,7,0.114,0.0442,0.0703,4347.39,27.35,27.35,25.88,1,1,1,189.2,187.6,195.3,116.2,114.6,73,73,73,0,0,0,0.386,0.374,0.389,116.2,114.6,122.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0894,0.0921,0.00563,0.00549,0.00614,0.00022,0.00021,0.00024,0.195,0.192,0.206,0.0076,0.0075,0.008,25.38,25.38,25.38,0.922,0.921,0.926,0.97,0.97,0.97,0.894,0.893,0.899,26.68,26.27,28.2,25.88,25.48,27.35,0,0,0,0,0,0,0.144,0,0.0437,0.39,0.62,0.38,38.1
-1268532000000,1929,10,1929,1,3,7,0.119,0.0442,0.0744,4628.66,27.99,27.99,27.55,1,1,1,196.1,191.6,197.9,123.1,118.6,73,73,73,0,0,0,0.372,0.369,0.381,123.1,118.6,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0908,0.093,0.00621,0.00583,0.00636,0.00024,0.00023,0.00025,0.207,0.199,0.21,0.0081,0.0078,0.0082,25.38,25.38,25.39,0.927,0.924,0.928,0.97,0.97,0.97,0.899,0.896,0.9,28.4,27.27,28.85,27.55,26.45,27.99,0,0,0,0,0,0,0.153,0,0.0446,0.37,0.63,0.37,38.9
-1267927200000,1929,10,1929,1,4,7,0.122,0.0426,0.079,4925.77,31.27,31.27,29.32,1,1,1,201,197.9,205.9,130.5,124.9,70.43,67,73,0,0,0,0.351,0.325,0.369,130.5,124.9,138.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.093,0.0969,0.00685,0.00636,0.00756,0.00027,0.00025,0.0003,0.22,0.21,0.235,0.0086,0.0082,0.0092,25.37,25.33,25.39,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.23,28.85,32.24,29.32,27.99,31.27,0,0,0,0,0,0,0.163,0,0.043,0.35,0.65,0.35,40.4
-1267322400000,1929,11,1929,2,5,7,0.124,0.0405,0.0833,5208.57,31.27,31.27,31,1,1,1,204.8,203.9,205.9,137.8,136.9,67,67,67,0,0,0,0.327,0.325,0.329,137.8,136.9,138.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0962,0.0969,0.00746,0.00739,0.00756,0.00029,0.00029,0.0003,0.232,0.231,0.235,0.0091,0.009,0.0092,25.34,25.33,25.35,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,31.96,31.76,32.24,31,30.8,31.27,0,0,0,0,0,0,0.172,0,0.0407,0.33,0.67,0.33,42
-1266717600000,1929,11,1929,2,6,7,0.137,0.0405,0.0962,6039.2,38.34,38.34,35.95,1,1,1,226.1,205.9,236.2,159.1,138.9,67,67,67,0,0,0,0.297,0.284,0.325,159.1,138.9,169.2,990,990,990,964.6,964.4,964.6,25.4,25.4,25.6,0.104,0.0969,0.108,0.00927,0.00756,0.0101,0.00036,0.0003,0.0004,0.271,0.235,0.289,0.011,0.0092,0.011,25.17,25.09,25.33,0.941,0.934,0.945,0.972,0.97,0.975,0.915,0.906,0.921,36.98,32.24,39.34,35.95,31.27,38.34,0,0,0,0,0,0,0.2,0,0.0408,0.3,0.7,0.3,44.1
-1266112800000,1929,11,1929,2,7,7,0.15,0.0495,0.101,6332.67,44.48,44.48,37.69,1,1,1,248.8,236.2,261.9,166.9,146.5,81.86,67,93,0,0,0,0.33,0.256,0.388,166.9,146.5,194.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.103,0.117,0.00994,0.00821,0.0123,0.00039,0.00032,0.00049,0.286,0.251,0.335,0.011,0.0099,0.013,25.03,24.92,25.11,0.944,0.938,0.953,0.974,0.97,0.98,0.919,0.909,0.934,38.7,33.83,45.38,37.69,32.82,44.48,0,0,0,0,0,0,0.209,0,0.049,0.33,0.67,0.33,42.2
-1265508000000,1929,11,1929,2,8,7,0.155,0.0549,0.0997,6237.28,43.03,43.03,37.13,1,1,1,255.6,239.5,266,164.9,146.5,90.71,77,93,0,0,0,0.356,0.29,0.388,164.9,146.5,189,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.103,0.116,0.00976,0.00821,0.0118,0.00039,0.00032,0.00047,0.284,0.251,0.325,0.011,0.0099,0.013,25,24.91,25.11,0.944,0.938,0.951,0.973,0.97,0.98,0.918,0.909,0.932,38.15,33.83,43.91,37.13,32.82,43.03,0,0,0,0,0,0,0.206,0,0.0553,0.35,0.64,0.36,40.2
-1264903200000,1929,12,1929,3,9,7,0.234,0.0466,0.188,11416.9,88.1,88.1,67.96,2,1,1.8571428571428572,387.3,287.1,481.3,310.3,210.1,77,77,77,0,0,0,0.204,0.16,0.268,310.3,210.1,404.3,990,990,990,965.3,964.8,965.8,24.7,24.2,25.2,0.159,0.123,0.192,0.0477,0.0136,0.0898,0.0019,0.00054,0.0037,0.379,0.306,0.497,0.015,0.012,0.021,24.29,23.74,24.79,0.945,0.935,0.957,0.974,0.97,0.98,0.921,0.907,0.937,38.35,31.15,48.86,37.4,30.21,47.89,0,0,0,0,0,0,0.378,0,0.046,0.2,0.8,0.2,48.8
-1264298400000,1929,12,1929,3,10,7,0.309,0.0643,0.245,14699.2,94.3,94.3,87.5,2,2,2,510.9,474.7,548.2,404.6,356.7,106.3,77,118,0,0,0,0.209,0.15,0.249,404.6,356.7,435.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.196,0.18,0.206,0.09,0.0673,0.104,0.0037,0.0028,0.0043,0.501,0.431,0.544,0.021,0.018,0.023,23.6,23.39,23.83,0.954,0.949,0.957,0.979,0.975,0.98,0.934,0.926,0.938,44.68,39.57,48.11,43.75,38.58,47.15,0,0,0,0,0,0,0.486,0,0.064,0.21,0.79,0.21,47.6
-1263693600000,1929,12,1929,3,11,7,0.292,0.0714,0.22,13252.2,81.21,81.21,78.88,2,2,2,482.2,474.7,492.5,364.2,356.7,118,118,118,0,0,0,0.245,0.24,0.249,364.2,356.7,374.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.183,0.18,0.187,0.0709,0.0673,0.0758,0.0029,0.0028,0.0031,0.442,0.431,0.458,0.018,0.018,0.019,23.79,23.73,23.83,0.95,0.949,0.952,0.977,0.975,0.979,0.928,0.926,0.932,40.38,39.57,41.47,39.44,38.58,40.6,0,0,0,0,0,0,0.438,0,0.072,0.24,0.75,0.25,45.4
-1263088800000,1929,12,1929,3,12,7,0.29,0.0714,0.219,13179.1,78.66,78.66,78.45,2,2,2,480.3,474.7,481.3,362.3,356.7,118,118,118,0,0,0,0.246,0.245,0.249,362.3,356.7,363.3,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.182,0.18,0.183,0.07,0.0673,0.0705,0.0029,0.0028,0.0029,0.44,0.431,0.441,0.018,0.018,0.018,23.8,23.79,23.83,0.95,0.949,0.95,0.976,0.975,0.977,0.928,0.926,0.928,40.17,39.57,40.27,39.22,38.58,39.33,0,0,0,0,0,0,0.436,0,0.071,0.25,0.76,0.24,45.4
-1262484000000,1929,12,1929,3,13,7,0.305,0.0722,0.233,14002.7,87.53,87.53,83.35,2,2,2,504.3,485.3,525.1,384.9,367.3,119.4,118,120,0,0,0,0.237,0.229,0.243,384.9,367.3,405.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.184,0.197,0.0807,0.0724,0.0902,0.0033,0.003,0.0038,0.473,0.447,0.503,0.02,0.018,0.021,23.66,23.53,23.77,0.953,0.951,0.955,0.979,0.978,0.98,0.933,0.929,0.936,42.55,40.7,44.66,41.67,39.78,43.77,0,0,0,0,0,0,0.463,0,0.072,0.24,0.76,0.24,45.9
-1261879200000,1930,1,1929,4,14,7,0.347,0.0726,0.275,16201.2,100,100,96.44,2,2,2,573.9,531.3,606.9,453.9,411.3,120,120,120,0,0,0,0.21,0.198,0.226,453.9,411.3,486.9,990,990,990,966.2,966,966.3,23.8,23.7,24,0.216,0.199,0.232,0.113,0.0931,0.129,0.0048,0.0039,0.0054,0.578,0.512,0.632,0.024,0.021,0.027,23.24,23.04,23.5,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.937,0.938,49.47,45.28,52.58,48.22,44.38,50,0,0,0,0,0,0,0.536,0,0.072,0.21,0.79,0.21,46.7
-1261274400000,1930,1,1929,4,15,7,0.392,0.0726,0.319,18330.3,119.6,119.6,109.1,3,2,2.857142857142857,647.4,606.9,698.6,527.4,486.9,120,120,120,0,0,0,0.186,0.172,0.198,527.4,486.9,578.6,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.255,0.232,0.284,0.154,0.129,0.188,0.0065,0.0054,0.008,0.604,0.562,0.675,0.026,0.024,0.029,22.91,22.63,23.04,0.95,0.947,0.956,0.973,0.97,0.98,0.925,0.919,0.937,40.02,36.48,52.58,38.75,35.38,50,0,0,0,0,0,0,0.606,0,0.073,0.19,0.81,0.19,46.8
-1260669600000,1930,1,1929,4,16,7,0.4,0.0726,0.327,18830,116.8,116.8,112.1,3,3,3,661.5,643.9,684.5,541.5,523.9,120,120,120,0,0,0,0.181,0.175,0.186,541.5,523.9,564.5,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.263,0.253,0.276,0.163,0.151,0.178,0.0069,0.0064,0.0076,0.612,0.583,0.651,0.026,0.025,0.028,22.84,22.71,22.94,0.95,0.949,0.952,0.973,0.97,0.976,0.924,0.92,0.929,38.41,37.28,39.89,37.36,36.17,38.93,0,0,0,0,0,0,0.623,0,0.073,0.18,0.82,0.18,47.1
-1260064800000,1930,1,1929,4,17,7,0.414,0.07,0.344,19781.8,120.2,120.2,117.7,3,3,3,684.5,684.5,684.5,568.8,564.5,115.7,105,120,0,0,0,0.169,0.153,0.175,568.8,564.5,579.5,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.278,0.276,0.283,0.181,0.178,0.188,0.0077,0.0076,0.0081,0.658,0.651,0.674,0.028,0.028,0.029,22.7,22.69,22.71,0.952,0.952,0.953,0.976,0.976,0.978,0.93,0.929,0.932,40.2,39.89,40.96,39.25,38.93,40.06,0,0,0,0,0,0,0.654,0,0.07,0.17,0.83,0.17,47.8
-1259460000000,1930,2,1929,5,18,7,0.421,0.0635,0.358,20586.6,125.3,125.3,122.5,3,3,3,696.6,684.5,710.9,591.6,579.5,105,105,105,0,0,0,0.151,0.148,0.153,591.6,579.5,605.9,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.289,0.283,0.298,0.196,0.188,0.206,0.0084,0.0081,0.0088,0.694,0.674,0.718,0.03,0.029,0.031,22.62,22.54,22.69,0.954,0.953,0.955,0.979,0.978,0.98,0.934,0.932,0.936,41.72,40.96,42.62,40.85,40.06,41.76,0,0,0,0,0,0,0.681,0,0.063,0.15,0.85,0.15,48.9
-1258855200000,1930,2,1929,5,19,7,0.455,0.0635,0.392,22310.8,134.7,134.7,132.8,3,3,3,753.1,725.1,764,648.1,620.1,105,105,105,0,0,0,0.139,0.137,0.145,648.1,620.1,659,990,990,990,966.9,966.8,967,23.1,23,23.2,0.322,0.306,0.328,0.234,0.215,0.241,0.01,0.0093,0.01,0.79,0.742,0.808,0.034,0.032,0.035,22.3,22.24,22.46,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.17,43.48,45.82,44.27,42.61,44.91,0,0,0,0,0,0,0.738,0,0.063,0.14,0.86,0.14,49
-1258250400000,1930,2,1929,5,20,7,0.474,0.0635,0.41,23191.1,146.9,146.9,138,3,3,3,783.7,764,837.3,678.7,659,105,105,105,0,0,0,0.134,0.125,0.137,678.7,659,732.3,990,990,990,967,967,967.2,23,22.8,23,0.339,0.328,0.369,0.254,0.241,0.29,0.011,0.01,0.013,0.841,0.808,0.932,0.037,0.035,0.041,22.12,21.82,22.24,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.95,45.82,49.98,46.01,44.91,48.98,0,0,0,0,0,0,0.767,0,0.064,0.13,0.86,0.14,48.9
-1257645600000,1930,2,1929,5,21,7,0.509,0.0677,0.441,24562.8,150,150,146.2,3,3,3,841.5,797.9,863.8,729.6,692.9,111.9,105,129,0,0,0,0.133,0.122,0.15,729.6,692.9,753,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.372,0.347,0.387,0.288,0.264,0.303,0.013,0.012,0.013,0.931,0.865,0.972,0.041,0.038,0.043,21.8,21.7,22.04,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.75,47.78,51.1,48.74,46.83,50,0,0,0,0,0,0,0.812,0,0.068,0.13,0.87,0.13,48.3
-1257040800000,1930,3,1929,6,22,7,0.54,0.078,0.462,25099.9,150,150,149.4,3,3,3,892.4,871.9,902.5,763.4,742.9,129,129,129,0,0,0,0.145,0.143,0.148,763.4,742.9,773.5,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.405,0.386,0.414,0.308,0.297,0.313,0.014,0.013,0.014,0.996,0.96,1.01,0.044,0.042,0.045,21.53,21.48,21.65,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.39,50.31,51.93,49.8,49.3,50,0,0,0,0,0,0,0.83,0,0.078,0.14,0.86,0.14,46.5
-1256436000000,1930,3,1929,6,23,7,0.555,0.078,0.477,25855.3,154.6,154.6,153.9,4,3,3.857142857142857,917.9,910,919.2,788.9,781,129,129,129,0,0,0,0.14,0.14,0.142,788.9,781,790.2,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.428,0.421,0.43,0.321,0.317,0.321,0.014,0.014,0.014,0.97,0.96,1.03,0.043,0.043,0.046,21.46,21.43,21.46,0.953,0.953,0.956,0.976,0.975,0.98,0.93,0.929,0.937,41.43,39.62,52.32,40.26,38.64,50,0,0,0,0,0,0,0.855,0,0.078,0.14,0.86,0.14,46.6
-1255831200000,1930,3,1929,6,24,7,0.561,0.0723,0.488,26513,166.6,166.6,157.8,4,4,4,927.1,919.2,964.9,807.5,790.2,119.6,107,129,0,0,0,0.129,0.111,0.14,807.5,790.2,857.9,990,990,990,967.6,967.6,967.8,22.4,22.2,22.4,0.443,0.43,0.486,0.33,0.321,0.354,0.015,0.014,0.016,0.988,0.96,1.07,0.044,0.043,0.048,21.4,21.17,21.46,0.953,0.953,0.955,0.977,0.975,0.98,0.931,0.929,0.936,40.39,39.62,42.51,39.45,38.64,41.66,0,0,0,0,0,0,0.877,0,0.073,0.13,0.87,0.13,47.3
-1255226400000,1930,3,1929,6,25,7,0.591,0.0647,0.526,28286.7,170.1,170.1,168.4,4,4,4,976.4,964.9,987.8,869.4,857.9,107,107,107,0,0,0,0.11,0.108,0.111,869.4,857.9,880.8,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.497,0.486,0.507,0.36,0.354,0.365,0.016,0.016,0.016,1.09,1.07,1.11,0.049,0.048,0.05,21.1,21.04,21.17,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,42.95,42.51,43.39,42.09,41.66,42.52,0,0,0,0,0,0,0.935,0,0.065,0.11,0.89,0.11,47.9
-1254621600000,1930,3,1929,6,26,7,0.612,0.074,0.538,28718.6,179.6,179.6,170.9,4,4,4,1012,982,1073,889.8,857,122.4,107,125,0,0,0,0.121,0.109,0.127,889.8,857,947.8,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.522,0.493,0.576,0.37,0.354,0.398,0.017,0.016,0.018,1.13,1.08,1.24,0.051,0.049,0.057,20.94,20.64,21.09,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.61,42.31,45.82,42.74,41.46,44.91,0,0,0,0,0,0,0.95,0,0.074,0.12,0.88,0.12,46.9
-1254016800000,1930,4,1929,7,27,7,0.632,0.0756,0.556,29481,177.5,177.5,175.5,4,4,4,1045,1035,1059,920,910.3,125,125,125,0,0,0,0.12,0.118,0.121,920,910.3,933.6,990,990,990,968,968,968.1,22,21.9,22,0.55,0.541,0.563,0.384,0.38,0.391,0.018,0.017,0.018,1.19,1.17,1.21,0.054,0.053,0.055,20.77,20.7,20.82,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.77,44.39,45.28,43.87,43.51,44.38,0,0,0,0,0,0,0.975,0,0.076,0.12,0.88,0.12,46.6
-1253412000000,1930,4,1929,7,28,7,0.655,0.0756,0.579,30414.3,186.8,186.8,181,4,4,4,1083,1047,1123,957.9,922.3,125,125,125,0,0,0,0.115,0.111,0.119,957.9,922.3,998.2,990,990,990,968.2,968,968.3,21.8,21.7,22,0.587,0.552,0.634,0.403,0.385,0.422,0.018,0.018,0.019,1.26,1.19,1.34,0.058,0.054,0.062,20.58,20.38,20.76,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.18,44.86,47.66,45.26,43.96,46.7,0,0,0,0,0,0,1.01,0,0.076,0.12,0.88,0.12,46.4
-1252807200000,1930,4,1929,7,29,7,0.701,0.0756,0.626,32109.1,195,195,191.1,4,4,4,1160,1127,1194,1035,1002,125,125,125,0,0,0,0.108,0.105,0.111,1035,1002,1069,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.688,0.64,0.738,0.501,0.427,0.578,0.023,0.02,0.027,1.48,1.35,1.61,0.068,0.062,0.075,20.12,19.88,20.35,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.76,47.78,49.75,47.78,46.82,48.75,0,0,0,0,0,0,1.06,0,0.075,0.11,0.89,0.11,45.8
-1252202400000,1930,4,1929,7,30,7,0.742,0.0832,0.658,33025.3,197.4,197.4,196.6,4,4,4,1227,1200,1259,1090,1075,137.6,125,147,1.714,0,12,0.112,0.103,0.12,1088,1075,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.768,0.747,0.789,0.621,0.591,0.648,0.029,0.028,0.03,1.69,1.63,1.74,0.079,0.076,0.082,19.7,19.55,19.84,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.15,49.73,50.37,49.14,48.74,49.36,0,0,0,0,0,0,1.09,0,0.084,0.11,0.89,0.11,44.5
-1251597600000,1930,5,1929,8,31,7,0.884,0.0928,0.665,31841.5,195.5,195.5,189.5,4,4,4,1462,1302,1661,1308,1155,153.4,147,192,208.4,55,369,0.105,0.0924,0.116,1100,1100,1100,990,990,990,969.4,968.8,970,20.6,20,21.2,0.867,0.808,0.916,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.76,1.86,0.088,0.083,0.093,18.82,18.13,19.4,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,48.35,46.53,49.87,47.38,45.6,48.88,0,0,0,0,0,0,1.05,0,0.219,0.1,0.75,0.25,36
-1250992800000,1930,5,1929,8,32,7,1.2,0.116,0.665,28853.6,180.3,180.3,171.7,4,4,4,1982,1721,2186,1790,1529,192,192,192,690,429,894,0.0975,0.0878,0.112,1100,1100,1100,990,990,990,971,970.2,971.5,19,18.5,19.8,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.094,0.1,17.13,16.58,17.93,0.948,0.947,0.951,0.98,0.98,0.98,0.929,0.928,0.932,43.81,42.33,46,42.94,41.48,45.08,0,0,0,0,0,0,0.954,0,0.535,0.097,0.55,0.45,24
-1250388000000,1930,5,1929,8,33,7,1.31,0.152,0.665,27964.8,168.8,168.8,166.5,4,4,4,2165,2073,2220,1913,1797,252,192,276,812.9,697,928,0.117,0.0865,0.133,1100,1100,1100,990,990,990,971.5,971.3,971.6,18.5,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.63,16.49,16.85,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.46,42.11,43.06,41.61,41.26,42.2,0,0,0,0,0,0,0.925,0,0.645,0.12,0.51,0.49,21.3
-1249783200000,1930,5,1929,8,34,7,1.16,0.161,0.665,29113.5,177.6,177.6,173.3,4,4,4,1926,1799,2054,1660,1563,266.6,210,276,559.4,463,678,0.138,0.117,0.15,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.27,16.9,17.67,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.21,43.18,45.29,43.32,42.32,44.39,0,0,0,0,0,0,0.963,0,0.495,0.14,0.57,0.43,25.1
-1249178400000,1930,6,1929,9,35,7,1.03,0.127,0.665,30407.5,184.4,184.4,181,4,4,4,1700,1600,1780,1490,1390,210,210,210,389.6,290,470,0.124,0.118,0.131,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18,17.74,18.33,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.17,45.46,47.04,45.25,44.55,46.1,0,0,0,0,0,0,1.01,0,0.365,0.12,0.65,0.35,29.5
-1248573600000,1930,6,1929,9,36,7,0.893,0.147,0.662,31624.3,192.6,192.6,188.2,4,4,4,1476,1323,1590,1233,1066,243.6,210,257,137.3,0,280,0.166,0.132,0.194,1095,1066,1100,990,990,990,969.4,968.9,969.8,20.6,20.2,21.1,0.874,0.777,0.916,0.637,0.571,0.648,0.031,0.027,0.032,1.81,1.64,1.86,0.088,0.078,0.092,18.78,18.36,19.44,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.02,47.13,49.13,47.06,46.18,48.15,0,0,0,0,0,0,1.05,0,0.231,0.16,0.74,0.26,35.4
-1247968800000,1930,6,1929,9,37,7,0.722,0.155,0.567,29017.8,187.7,187.7,172.7,4,3,3.7142857142857144,1194,1044,1302,937.1,786.8,257,257,257,0,0,0,0.217,0.197,0.246,937.1,786.8,1045,990,990,990,968.5,968,968.8,21.5,21.2,22,0.616,0.456,0.746,0.412,0.32,0.524,0.019,0.015,0.025,1.31,1.07,1.56,0.061,0.049,0.074,20.18,19.59,20.9,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.84,43.3,51.58,46.75,42.43,50,0,0,0,0,0,0,0.96,0,0.155,0.21,0.79,0.21,40.2
-1247364000000,1930,6,1929,9,38,7,0.609,0.155,0.453,24401.3,149.8,149.8,145.2,3,3,3,1006,982,1035,749.5,725,257,257,257,0,0,0,0.255,0.248,0.262,749.5,725,778.3,990,990,990,967.9,967.8,968,22.1,22,22.2,0.422,0.399,0.448,0.3,0.285,0.316,0.014,0.013,0.014,1,0.953,1.05,0.045,0.043,0.048,21.08,20.94,21.22,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,49.4,48.1,50.95,48.42,47.14,49.93,0,0,0,0,0,0,0.807,0,0.156,0.25,0.74,0.26,40.1
-1246759200000,1930,6,1929,9,39,7,0.578,0.14,0.438,23832.9,145.9,145.9,141.9,3,3,3,954.9,878.6,982,723.6,651.6,231.3,227,257,0,0,0,0.242,0.233,0.262,723.6,651.6,748.2,990,990,990,967.7,967.4,967.8,22.3,22.2,22.6,0.394,0.342,0.413,0.284,0.236,0.301,0.013,0.01,0.014,0.947,0.814,0.993,0.043,0.036,0.045,21.33,21.21,21.77,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.25,44.32,49.62,47.29,43.44,48.63,0,0,0,0,0,0,0.788,0,0.14,0.24,0.76,0.24,41.2
-1246154400000,1930,7,1929,10,40,7,0.431,0.137,0.294,16782.8,109.7,109.7,99.9,3,2,2.4285714285714284,713.4,636.6,768.4,486.4,409.6,227,227,227,0,0,0,0.319,0.295,0.357,486.4,409.6,541.4,990,990,990,966.8,966.4,967,23.2,23,23.6,0.249,0.208,0.28,0.131,0.0923,0.163,0.0056,0.0039,0.0071,0.6,0.52,0.668,0.026,0.022,0.029,22.65,22.4,23.03,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.919,0.939,43.57,35.55,52.61,42.32,34.49,50,0,0,0,0,0,0,0.555,0,0.137,0.32,0.68,0.32,38.9
-1245549600000,1930,7,1929,10,41,7,0.336,0.137,0.199,11693.9,83.28,83.28,69.61,2,2,2,555.8,515.4,619.8,328.8,288.4,227,227,227,0,0,0,0.41,0.366,0.44,328.8,288.4,392.8,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.18,0.166,0.202,0.0542,0.0351,0.0844,0.0023,0.0015,0.0036,0.398,0.338,0.494,0.017,0.014,0.021,23.5,23.13,23.74,0.945,0.938,0.954,0.972,0.97,0.98,0.919,0.91,0.935,35.79,31.51,42.49,34.8,30.57,41.64,0,0,0,0,0,0,0.387,0,0.137,0.41,0.59,0.41,34.8
-1244944800000,1930,7,1929,10,42,7,0.302,0.112,0.19,11253.8,68.43,68.43,66.99,2,2,2,500,496.9,507,314,310.9,186,186,186,0,0,0,0.372,0.367,0.374,314,310.9,321,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.171,0.17,0.173,0.0472,0.0457,0.0505,0.002,0.0019,0.0021,0.372,0.368,0.383,0.015,0.015,0.016,23.78,23.74,23.8,0.943,0.943,0.944,0.97,0.97,0.97,0.915,0.914,0.916,34.53,34.2,35.27,33.49,33.17,34.22,0,0,0,0,0,0,0.372,0,0.112,0.37,0.63,0.37,37.3
-1244340000000,1930,7,1929,10,43,7,0.289,0.104,0.184,10956.8,68.56,68.56,65.22,2,2,2,477.4,456.4,492.5,304.7,291.8,172.7,155,186,0,0,0,0.361,0.327,0.389,304.7,291.8,319.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.166,0.163,0.17,0.0428,0.0367,0.0499,0.0018,0.0015,0.0021,0.357,0.339,0.378,0.015,0.014,0.016,23.89,23.82,24,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.916,33.62,32.13,35.34,32.61,31.17,34.28,0,0,0,0,0,0,0.362,0,0.105,0.36,0.64,0.36,37.9
-1243735200000,1930,8,1929,11,44,7,0.268,0.0937,0.175,10424.5,64.75,64.75,62.05,2,2,2,443.8,429.8,456.4,288.8,274.8,155,155,155,0,0,0,0.349,0.34,0.361,288.8,274.8,301.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.159,0.154,0.163,0.0353,0.0287,0.0413,0.0014,0.0012,0.0017,0.332,0.311,0.351,0.014,0.013,0.014,24.07,24,24.16,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,31.98,30.44,33.38,31.03,29.53,32.38,0,0,0,0,0,0,0.345,0,0.093,0.35,0.65,0.35,38.9
-1243130400000,1930,8,1929,11,45,7,0.249,0.0937,0.156,9288.97,59.05,59.05,55.29,2,2,2,412.3,389.6,429.8,257.3,234.6,155,155,155,0,0,0,0.376,0.361,0.398,257.3,234.6,274.8,990,990,990,965.5,965.3,965.5,24.5,24.5,24.7,0.148,0.14,0.154,0.0214,0.0157,0.0287,0.00087,0.00064,0.0012,0.285,0.256,0.311,0.012,0.01,0.013,24.26,24.16,24.4,0.931,0.925,0.935,0.97,0.97,0.97,0.903,0.897,0.907,28.5,25.94,30.44,27.65,25.17,29.53,0,0,0,0,0,0,0.307,0,0.093,0.38,0.63,0.37,37.3
-1242525600000,1930,8,1929,11,46,7,0.231,0.0937,0.138,8374.94,50.33,50.33,49.85,2,1,1.1428571428571428,382.6,375.1,389.6,227.6,220.1,155,155,155,0,0,0,0.405,0.398,0.413,227.6,220.1,234.6,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.137,0.135,0.14,0.0151,0.0145,0.0157,0.00061,0.00058,0.00064,0.38,0.256,0.407,0.015,0.01,0.016,24.31,24.27,24.4,0.953,0.925,0.958,0.979,0.97,0.98,0.933,0.897,0.939,47.99,25.94,52.47,46.26,25.17,50,0,0,0,0,0,0,0.277,0,0.093,0.41,0.6,0.4,36.3
-1241920800000,1930,8,1929,11,47,7,0.215,0.0937,0.122,7578.22,49.31,49.31,45.11,1,1,1,356,343.7,375.1,201,188.7,155,155,155,0,0,0,0.436,0.413,0.451,201,188.7,220.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.128,0.124,0.135,0.0128,0.0118,0.0145,0.00052,0.00047,0.00058,0.355,0.333,0.389,0.014,0.013,0.016,24.47,24.34,24.55,0.954,0.952,0.958,0.98,0.98,0.98,0.935,0.932,0.939,46.03,43.22,50.32,45.11,42.36,49.31,0,0,0,0,0,0,0.251,0,0.093,0.44,0.57,0.43,35.2
-1241316000000,1930,9,1929,12,48,7,0.199,0.0714,0.128,7989.25,50,50,47.56,1,1,1,329.3,310.1,343.7,211.3,192.1,118,118,118,0,0,0,0.359,0.343,0.381,211.3,192.1,225.7,990,990,990,965,965,965.1,25,24.9,25,0.128,0.121,0.133,0.0137,0.0121,0.0149,0.00055,0.00048,0.0006,0.369,0.335,0.395,0.015,0.013,0.016,24.58,24.49,24.71,0.957,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,48.73,44.34,51.97,47.56,43.45,50,0,0,0,0,0,0,0.264,0,0.071,0.36,0.64,0.36,40.1
-1240711200000,1930,9,1929,12,49,7,0.177,0.0714,0.105,6587.61,42.5,42.5,39.21,1,1,1,292.3,283.2,305.9,174.3,165.2,118,118,118,0,0,0,0.404,0.386,0.417,174.3,165.2,187.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.12,0.0106,0.00979,0.0117,0.00042,0.00039,0.00047,0.303,0.287,0.327,0.012,0.011,0.013,24.83,24.74,24.88,0.947,0.944,0.951,0.976,0.972,0.98,0.924,0.917,0.932,40.18,38.06,43.37,39.21,36.99,42.5,0,0,0,0,0,0,0.218,0,0.072,0.4,0.59,0.41,37.2
-1240106400000,1930,9,1929,12,50,7,0.167,0.0714,0.0956,5935.5,38.67,38.67,35.33,1,1,1,276,268.9,290,158,150.9,118,118,118,0,0,0,0.428,0.407,0.439,158,150.9,172,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.106,0.114,0.00918,0.00858,0.0104,0.00036,0.00034,0.00041,0.274,0.261,0.299,0.011,0.01,0.012,24.92,24.84,24.96,0.942,0.94,0.946,0.971,0.97,0.975,0.915,0.911,0.923,36.37,34.71,39.65,35.33,33.67,38.67,0,0,0,0,0,0,0.196,0,0.0714,0.43,0.57,0.43,35.5
-1239501600000,1930,9,1929,12,51,7,0.16,0.0714,0.0887,5495.74,32.99,32.99,32.71,1,1,1,264.7,263.1,266,146.7,145.1,118,118,118,0,0,0,0.446,0.444,0.448,146.7,145.1,148,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.104,0.105,0.00822,0.00808,0.00833,0.00033,0.00032,0.00033,0.254,0.251,0.256,0.01,0.0099,0.01,24.99,24.98,25,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,33.72,33.34,34.01,32.71,32.34,32.99,0,0,0,0,0,0,0.182,0,0.0713,0.45,0.55,0.45,34.3
-1238896800000,1930,9,1929,12,52,7,0.155,0.0679,0.0873,5406.09,32.79,32.79,32.18,1,1,1,256.6,254.6,259.4,144.3,138.9,112.3,110,118,0,0,0,0.437,0.428,0.459,144.3,138.9,146.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.105,0.00802,0.00756,0.00824,0.00032,0.0003,0.00033,0.25,0.24,0.254,0.0099,0.0095,0.01,25.02,25.02,25.03,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,33.17,31.86,33.8,32.18,30.91,32.79,0,0,0,0,0,0,0.179,0,0.0677,0.44,0.56,0.44,34.9
-1238292000000,1930,10,1930,1,1,7,0.15,0.0665,0.0835,5168.16,32.26,32.26,30.76,1,1,1,248,236.2,254.6,138,126.2,110,110,110,0,0,0,0.444,0.432,0.466,138,126.2,144.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0981,0.105,0.00748,0.00648,0.00804,0.0003,0.00026,0.00032,0.239,0.217,0.25,0.0094,0.0086,0.0099,25.08,25.03,25.17,0.934,0.929,0.937,0.97,0.97,0.97,0.906,0.901,0.909,31.71,28.94,33.25,30.76,28.07,32.26,0,0,0,0,0,0,0.171,0,0.0665,0.44,0.56,0.44,34.5
