datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-1237687200000,1930,10,1930,1,2,7,0.143,0.0665,0.0762,4707.04,28.07,28.07,28.02,1,1,1,236,234.6,236.2,126,124.6,110,110,110,0,0,0,0.466,0.466,0.469,126,124.6,126.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.098,0.0975,0.0981,0.00646,0.00634,0.00648,0.00025,0.00025,0.00026,0.217,0.215,0.217,0.0085,0.0085,0.0086,25.17,25.17,25.18,0.929,0.928,0.929,0.97,0.97,0.97,0.901,0.901,0.901,28.88,28.57,28.94,28.02,27.71,28.07,0,0,0,0,0,0,0.156,0,0.0668,0.47,0.53,0.47,32.9
-1237082400000,1930,10,1930,1,3,7,0.139,0.0598,0.0791,4905.64,30.75,30.75,29.2,1,1,1,229.7,223.4,234.6,130.8,124.6,98.86,97,110,0,0,0,0.43,0.413,0.469,130.8,124.6,137.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.096,0.1,0.00687,0.00634,0.00745,0.00027,0.00025,0.00029,0.224,0.215,0.236,0.0088,0.0085,0.0093,25.2,25.16,25.24,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.1,28.57,31.7,29.2,27.71,30.75,0,0,0,0,0,0,0.162,0,0.0599,0.43,0.57,0.43,35.3
-1236477600000,1930,10,1930,1,4,7,0.134,0.058,0.0762,4723.98,28.54,28.54,28.12,1,1,1,221.9,220.7,223.4,126,123.7,95.86,93,97,0,0,0,0.432,0.421,0.439,126,123.7,127.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0958,0.0951,0.0961,0.00646,0.00627,0.00661,0.00025,0.00025,0.00026,0.215,0.211,0.218,0.0084,0.0083,0.0085,25.25,25.24,25.26,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,28.99,28.44,29.42,28.12,27.59,28.54,0,0,0,0,0,0,0.156,0,0.0578,0.43,0.57,0.43,35.3
-1235872800000,1930,11,1930,2,5,7,0.124,0.0562,0.0681,4202.23,27.62,27.62,25.01,1,1,1,205.7,203.8,216.8,112.7,110.8,93,93,93,0,0,0,0.452,0.429,0.456,112.7,110.8,123.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0908,0.0902,0.0947,0.00533,0.00517,0.00627,0.00021,0.0002,0.00025,0.191,0.187,0.211,0.0075,0.0073,0.0083,25.38,25.29,25.39,0.92,0.918,0.928,0.97,0.97,0.97,0.892,0.891,0.9,25.79,25.34,28.47,25.01,24.58,27.62,0,0,0,0,0,0,0.139,0,0.0559,0.45,0.55,0.45,33.9
-1235268000000,1930,11,1930,2,6,7,0.126,0.0428,0.0836,5222.26,33.76,33.76,31.08,1,1,1,209,203.8,216.8,138.3,110.8,70.71,67,93,0,0,0,0.339,0.309,0.456,138.3,110.8,149.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0971,0.0902,0.101,0.0075,0.00517,0.00848,0.00029,0.0002,0.00033,0.234,0.187,0.254,0.0092,0.0073,0.01,25.31,25.25,25.39,0.933,0.918,0.939,0.97,0.97,0.97,0.905,0.891,0.91,32.05,25.34,34.8,31.08,24.58,33.76,0,0,0,0,0,0,0.173,0,0.0424,0.34,0.66,0.34,41.4
-1234663200000,1930,11,1930,2,7,7,0.133,0.0405,0.0928,5813.76,35.81,35.81,34.61,1,1,1,220.5,216.8,225.8,153.5,149.8,67,67,67,0,0,0,0.304,0.297,0.309,153.5,149.8,158.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.104,0.0088,0.00848,0.00925,0.00035,0.00033,0.00036,0.261,0.254,0.27,0.01,0.01,0.011,25.22,25.18,25.25,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.91,0.913,35.68,34.8,36.92,34.61,33.76,35.81,0,0,0,0,0,0,0.192,0,0.0402,0.3,0.7,0.3,43.7
-1234058400000,1930,11,1930,2,8,7,0.146,0.0405,0.105,6626.41,43.32,43.32,39.44,1,1,1,240.7,231.5,256.9,173.7,164.5,67,67,67,0,0,0,0.279,0.261,0.289,173.7,164.5,189.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.106,0.115,0.0105,0.00973,0.0119,0.00041,0.00038,0.00047,0.297,0.28,0.326,0.012,0.011,0.013,25.06,24.95,25.13,0.946,0.943,0.951,0.976,0.972,0.98,0.924,0.917,0.932,40.41,38.25,44.2,39.44,37.19,43.32,0,0,0,0,0,0,0.219,0,0.041,0.28,0.72,0.28,45.4
-1233453600000,1930,12,1930,3,9,7,0.166,0.0466,0.119,7539.27,48.54,48.54,44.88,1,1,1,274,263.1,290,197,186.1,77,77,77,0,0,0,0.282,0.266,0.293,197,186.1,213,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.115,0.124,0.0125,0.0116,0.0139,0.0005,0.00046,0.00055,0.34,0.32,0.368,0.013,0.013,0.015,24.86,24.77,24.93,0.953,0.95,0.957,0.98,0.98,0.98,0.934,0.931,0.938,45.79,43.24,49.53,44.88,42.37,48.54,0,0,0,0,0,0,0.249,0,0.047,0.28,0.72,0.28,45.4
-1232848800000,1930,12,1930,3,10,7,0.215,0.0466,0.168,10197.4,67.14,67.14,60.7,2,2,2,355.4,305.9,385.2,278.4,228.9,77,77,77,0,0,0,0.218,0.2,0.252,278.4,228.9,308.2,990,990,990,965.2,964.9,965.3,24.8,24.7,25.1,0.148,0.13,0.158,0.0316,0.0152,0.0445,0.0013,0.00061,0.0018,0.31,0.242,0.353,0.012,0.0097,0.014,24.51,24.32,24.83,0.935,0.923,0.942,0.97,0.97,0.97,0.907,0.895,0.913,31.29,25.72,34.61,30.35,24.94,33.57,0,0,0,0,0,0,0.337,0,0.047,0.22,0.78,0.22,47.4
-1232244000000,1930,12,1930,3,11,7,0.23,0.0489,0.181,10945.7,67.14,67.14,65.15,2,2,2,380,375.1,385.2,299.1,281.2,80.86,77,104,0,0,0,0.213,0.2,0.27,299.1,281.2,308.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.155,0.151,0.158,0.0402,0.0317,0.0445,0.0016,0.0013,0.0018,0.34,0.315,0.353,0.014,0.013,0.014,24.36,24.32,24.39,0.94,0.936,0.942,0.97,0.97,0.97,0.912,0.908,0.913,33.58,31.45,34.61,32.58,30.5,33.57,0,0,0,0,0,0,0.362,0,0.049,0.21,0.79,0.21,47.6
-1231639200000,1930,12,1930,3,12,7,0.238,0.0629,0.175,10554.4,64.74,64.74,62.82,2,2,2,393.6,385.2,402.5,289.6,281.2,104,104,104,0,0,0,0.264,0.258,0.27,289.6,281.2,298.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.151,0.157,0.0357,0.0317,0.0399,0.0014,0.0013,0.0016,0.328,0.315,0.341,0.013,0.013,0.014,24.3,24.25,24.36,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,32.38,31.45,33.37,31.41,30.5,32.37,0,0,0,0,0,0,0.349,0,0.063,0.26,0.74,0.26,44.3
-1231034400000,1930,12,1930,3,13,7,0.271,0.0584,0.212,12819.3,82.45,82.45,76.31,2,2,2,447.5,412.3,469.1,350.9,308.3,96.57,91,104,0,0,0,0.217,0.194,0.252,350.9,308.3,378.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.161,0.184,0.0646,0.0445,0.0775,0.0027,0.0018,0.0032,0.419,0.356,0.459,0.017,0.015,0.019,23.97,23.83,24.19,0.948,0.942,0.952,0.975,0.97,0.98,0.925,0.914,0.933,39.11,34.44,42.07,38.15,33.4,41.23,0,0,0,0,0,0,0.424,0,0.059,0.22,0.78,0.22,47.3
-1230429600000,1931,1,1930,4,14,7,0.292,0.055,0.237,14349.1,88.19,88.19,85.41,2,2,2,483.5,456.4,496.9,392.5,365.4,91,91,91,0,0,0,0.188,0.183,0.199,392.5,365.4,405.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.189,0.18,0.194,0.0843,0.0715,0.0906,0.0035,0.0029,0.0037,0.481,0.44,0.501,0.02,0.018,0.021,23.74,23.66,23.91,0.954,0.95,0.955,0.98,0.978,0.98,0.935,0.929,0.936,43.59,40.71,45,42.71,39.8,44.1,0,0,0,0,0,0,0.475,0,0.055,0.19,0.81,0.19,49.1
-1229824800000,1931,1,1930,4,15,7,0.307,0.055,0.252,15169.1,91.89,91.89,90.29,2,2,2,507.4,496.9,515.4,416.4,405.9,91,91,91,0,0,0,0.18,0.177,0.183,416.4,405.9,424.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.198,0.194,0.2,0.0955,0.0906,0.0993,0.004,0.0037,0.0041,0.517,0.501,0.529,0.021,0.021,0.022,23.6,23.55,23.66,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.07,45,46.88,45.15,44.1,45.95,0,0,0,0,0,0,0.502,0,0.055,0.18,0.82,0.18,49.4
-1229220000000,1931,1,1930,4,16,7,0.342,0.055,0.287,16885.2,112.1,112.1,100.5,3,2,2.4285714285714284,566.1,525.1,629.7,475.1,434.1,91,91,91,0,0,0,0.161,0.145,0.173,475.1,434.1,538.7,990,990,990,966.1,966,966.4,23.9,23.6,24,0.223,0.204,0.257,0.124,0.104,0.161,0.0052,0.0043,0.0068,0.562,0.516,0.614,0.024,0.022,0.026,23.29,22.98,23.49,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.916,0.938,43.87,34.9,52.16,42.69,33.85,50,0,0,0,0,0,0,0.558,0,0.055,0.16,0.84,0.16,49.4
-1228615200000,1931,1,1930,4,17,7,0.374,0.0562,0.318,18385.9,112.1,112.1,109.4,3,3,3,618.5,606.9,629.7,525.5,501.9,93,91,105,0,0,0,0.151,0.145,0.173,525.5,501.9,538.7,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.25,0.238,0.257,0.152,0.136,0.161,0.0064,0.0058,0.0068,0.581,0.543,0.603,0.025,0.023,0.026,23.05,22.98,23.13,0.949,0.946,0.95,0.971,0.97,0.973,0.921,0.918,0.924,37.56,35.92,38.43,36.48,34.84,37.38,0,0,0,0,0,0,0.608,0,0.056,0.15,0.85,0.15,49.2
-1228010400000,1931,2,1930,5,18,7,0.375,0.0635,0.312,18010.5,109,109,107.2,3,3,3,620.7,606.9,629.7,515.7,501.9,105,105,105,0,0,0,0.169,0.167,0.173,515.7,501.9,524.7,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.246,0.238,0.251,0.145,0.136,0.151,0.0062,0.0058,0.0064,0.566,0.543,0.581,0.024,0.023,0.025,23.05,23,23.13,0.948,0.946,0.949,0.97,0.97,0.97,0.92,0.918,0.921,36.83,35.92,37.43,35.74,34.84,36.32,0,0,0,0,0,0,0.596,0,0.063,0.17,0.83,0.17,48
-1227405600000,1931,2,1930,5,19,7,0.411,0.0549,0.356,20520.9,131.9,131.9,122.1,3,3,3,679.8,631.8,725.1,589.1,526.8,90.71,85,105,0,0,0,0.134,0.117,0.166,589.1,526.8,640.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.286,0.253,0.314,0.195,0.153,0.229,0.0083,0.0065,0.0099,0.688,0.585,0.773,0.029,0.025,0.033,22.69,22.43,22.99,0.953,0.949,0.956,0.978,0.971,0.98,0.932,0.921,0.937,41.64,37.57,44.86,40.72,36.47,43.96,0,0,0,0,0,0,0.679,0,0.055,0.13,0.87,0.13,49.9
-1226800800000,1931,2,1930,5,20,7,0.453,0.0549,0.398,22654.7,138.7,138.7,134.8,3,3,3,748.4,725.1,768.4,657.7,640.1,90.71,85,105,0,0,0,0.121,0.111,0.137,657.7,640.1,679,990,990,990,966.9,966.8,967,23.1,23,23.2,0.325,0.314,0.336,0.24,0.229,0.255,0.01,0.0099,0.011,0.803,0.773,0.838,0.035,0.033,0.036,22.3,22.21,22.43,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.87,44.86,47.18,44.95,43.96,46.23,0,0,0,0,0,0,0.749,0,0.055,0.12,0.88,0.12,50
-1226196000000,1931,2,1930,5,21,7,0.485,0.0656,0.419,23597.2,143.7,143.7,140.5,3,3,3,801.8,776.2,817.2,693.4,671.2,108.4,105,129,0,0,0,0.135,0.128,0.158,693.4,671.2,712.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.348,0.335,0.358,0.264,0.249,0.277,0.012,0.011,0.012,0.867,0.829,0.898,0.038,0.036,0.039,22.03,21.93,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.78,46.55,48.87,46.82,45.62,47.89,0,0,0,0,0,0,0.78,0,0.066,0.14,0.86,0.14,48.7
-1225591200000,1931,3,1930,6,22,7,0.516,0.078,0.438,24341.1,147.9,147.9,144.9,3,3,3,853,827.5,871.9,724,698.5,129,129,129,0,0,0,0.151,0.148,0.156,724,698.5,742.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.371,0.355,0.386,0.285,0.268,0.297,0.013,0.012,0.013,0.924,0.88,0.96,0.041,0.039,0.042,21.76,21.65,21.91,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.28,47.87,50.31,48.3,46.92,49.3,0,0,0,0,0,0,0.805,0,0.078,0.15,0.85,0.15,47.2
-1224986400000,1931,3,1930,6,23,7,0.566,0.078,0.488,26330.5,165.1,165.1,156.7,4,3,3.5714285714285716,936,893,982,807,764,129,129,129,0,0,0,0.138,0.131,0.144,807,764,853,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.445,0.406,0.487,0.33,0.309,0.352,0.015,0.014,0.016,1.02,0.977,1.07,0.046,0.044,0.048,21.33,21.1,21.53,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,45.85,40.01,52.32,44.54,39.05,50,0,0,0,0,0,0,0.871,0,0.078,0.14,0.86,0.14,46.5
-1224381600000,1931,3,1930,6,24,7,0.639,0.078,0.561,29630.3,190.1,190.1,176.4,4,4,4,1057,982,1155,928.3,853,129,129,129,0,0,0,0.122,0.112,0.131,928.3,853,1026,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.561,0.487,0.673,0.395,0.352,0.482,0.018,0.016,0.022,1.21,1.07,1.44,0.055,0.048,0.067,20.71,20.17,21.1,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.99,42.12,48.49,44.09,41.28,47.52,0,0,0,0,0,0,0.98,0,0.078,0.12,0.88,0.12,46.4
-1223776800000,1931,3,1930,6,25,7,0.829,0.078,0.66,32186.8,197.6,197.6,191.6,4,4,4,1370,1187,1622,1241,1058,129,129,129,150.7,0,393,0.0956,0.0795,0.109,1090,1058,1100,990,990,990,969.1,968.5,969.9,20.9,20.1,21.5,0.822,0.719,0.911,0.627,0.554,0.648,0.03,0.026,0.032,1.75,1.56,1.86,0.084,0.073,0.092,19.18,18.26,19.95,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.87,46.87,50.4,47.9,45.93,49.4,0,0,0,0,0,0,1.06,0,0.169,0.094,0.8,0.2,38.8
-1223172000000,1931,3,1930,6,26,7,1.39,0.0862,0.665,27421.5,178.4,178.4,163.2,4,4,4,2292,1775,2557,2149,1646,142.6,129,148,1049,546,1309,0.0627,0.0579,0.0727,1100,1100,1100,990,990,990,971.8,970.4,972.4,18.2,17.6,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.036,0.033,0.037,1.87,1.87,1.87,0.1,0.095,0.11,16.35,15.68,17.76,0.946,0.944,0.95,0.978,0.976,0.98,0.925,0.921,0.931,41.71,39.91,45.51,40.81,38.95,44.6,0,0,0,0,0,0,0.907,0,0.725,0.062,0.48,0.52,19.7
-1222567200000,1931,4,1930,7,27,7,1.64,0.101,0.665,25435.3,154,154,151.4,4,4,4,2715,2623,2756,2548,2475,167.7,148,217,1448,1375,1499,0.0617,0.0539,0.079,1100,1100,1100,990,990,990,972.8,972.6,972.9,17.2,17.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.3,15.2,15.52,0.942,0.942,0.943,0.974,0.973,0.975,0.917,0.916,0.919,38.88,38.61,39.48,37.85,37.57,38.49,0,0,0,0,0,0,0.841,0,0.975,0.062,0.41,0.59,15.5
-1221962400000,1931,4,1930,7,28,7,1.78,0.131,0.665,24364.3,147.8,147.8,145,4,4,4,2945,2845,3008,2728,2628,217,217,217,1628,1528,1691,0.0737,0.0722,0.0763,1100,1100,1100,990,990,990,973.4,973.1,973.5,16.6,16.5,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.74,14.59,14.99,0.939,0.939,0.941,0.971,0.97,0.972,0.912,0.91,0.914,37.36,36.94,38.03,36.26,35.83,36.96,0,0,0,0,0,0,0.806,0,1.115,0.074,0.37,0.63,13.7
-1221357600000,1931,4,1930,7,29,7,1.88,0.131,0.665,23664,143.3,143.3,140.9,4,4,4,3105,3008,3219,2888,2791,217,217,217,1788,1691,1902,0.0699,0.0674,0.0722,1100,1100,1100,990,990,990,973.8,973.5,974,16.2,16,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.36,14.1,14.59,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.91,36.3,35.58,36.94,35.21,34.51,35.83,0,0,0,0,0,0,0.783,0,1.215,0.07,0.35,0.65,12.6
-1220752800000,1931,4,1930,7,30,7,1.98,0.158,0.665,22966.4,137.7,137.7,136.7,4,4,4,3279,3237,3334,3017,2963,261.6,217,321,1917,1863,1967,0.0797,0.0661,0.0977,1100,1100,1100,990,990,990,974.2,974.1,974.3,15.8,15.7,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.97,13.86,14.06,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,35.23,34.91,35.48,34.18,33.86,34.41,0,0,0,0,0,0,0.759,0,1.315,0.08,0.34,0.66,11.6
-1220148000000,1931,5,1930,8,31,7,1.92,0.194,0.665,23379.7,143,143,139.2,4,4,4,3175,3020,3334,2854,2699,321,321,321,1754,1599,1913,0.101,0.0963,0.106,1100,1100,1100,990,990,990,973.9,973.6,974.3,16.1,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.2,13.86,14.56,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.87,34.91,36.85,34.79,33.86,35.75,0,0,0,0,0,0,0.773,0,1.255,0.1,0.35,0.65,12.2
-1219543200000,1931,5,1930,8,32,7,1.69,0.194,0.665,25031,154.4,154.4,149,4,4,4,2802,2608,2982,2481,2287,321,321,321,1381,1187,1561,0.115,0.108,0.123,1100,1100,1100,990,990,990,973,972.6,973.5,17,16.5,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.09,14.66,15.56,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.911,0.92,38.3,37.11,39.58,37.25,36,38.59,0,0,0,0,0,0,0.828,0,1.025,0.11,0.39,0.61,14.8
-1218938400000,1931,5,1930,8,33,7,1.45,0.194,0.665,26899.6,165.9,165.9,160.1,4,4,4,2400,2186,2585,2079,1865,321,321,321,979.1,765,1164,0.134,0.124,0.147,1100,1100,1100,990,990,990,972.1,971.5,972.5,17.9,17.5,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.61,16.58,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.92,0.928,40.93,39.73,42.33,40.03,38.75,41.48,0,0,0,0,0,0,0.89,0,0.785,0.13,0.46,0.54,18.6
-1218333600000,1931,5,1930,8,34,7,1.24,0.194,0.665,28462.9,174,174,169.4,4,4,4,2054,1902,2173,1733,1581,321,321,321,633.6,481,752,0.157,0.148,0.169,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.91,16.61,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.22,42.41,44.39,42.36,41.56,43.5,0,0,0,0,0,0,0.941,0,0.575,0.16,0.54,0.46,23
-1217728800000,1931,6,1930,9,35,7,1.05,0.155,0.665,30194.8,183.7,183.7,179.7,4,4,4,1736,1622,1856,1479,1365,257,257,257,379,265,499,0.148,0.138,0.158,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.097,17.88,17.49,18.26,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.85,44.8,46.85,44.93,43.9,45.91,0,0,0,0,0,0,0.999,0,0.385,0.15,0.63,0.37,28.8
-1217124000000,1931,6,1930,9,36,7,0.901,0.155,0.665,31652.2,192.6,192.6,188.4,4,4,4,1489,1379,1571,1232,1122,257,257,257,132.1,22,214,0.173,0.164,0.186,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.886,0.838,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.085,0.092,18.72,18.42,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.06,47.29,49.13,47.1,46.34,48.15,0,0,0,0,0,0,1.05,0,0.236,0.17,0.74,0.26,35.1
-1216519200000,1931,6,1930,9,37,7,0.771,0.155,0.615,30915.7,193.2,193.2,184,4,4,4,1275,1200,1364,1018,942.8,257,257,257,1,0,7,0.202,0.188,0.214,1017,942.8,1100,990,990,990,968.8,968.5,969,21.2,21,21.5,0.706,0.599,0.83,0.494,0.395,0.648,0.023,0.018,0.031,1.48,1.25,1.78,0.07,0.058,0.085,19.76,19.18,20.22,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.94,44.62,49.28,46.01,43.73,48.3,0,0,0,0,0,0,1.02,0,0.156,0.2,0.8,0.2,40.1
-1215914400000,1931,6,1930,9,38,7,0.655,0.155,0.499,26312.9,171.4,171.4,156.6,4,3,3.7142857142857144,1083,1007,1175,825.7,749.6,257,257,257,0,0,0,0.238,0.219,0.255,825.7,749.6,918.4,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.491,0.422,0.576,0.339,0.302,0.383,0.016,0.014,0.018,1.07,1,1.21,0.049,0.045,0.056,20.77,20.34,21.08,0.954,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.937,43.7,39.14,51.58,42.67,38.13,50,0,0,0,0,0,0,0.87,0,0.156,0.24,0.76,0.24,40.2
-1215309600000,1931,6,1930,9,39,7,0.538,0.142,0.395,21876.1,140.4,140.4,130.2,3,3,3,889.5,797.9,975.2,653.9,570.9,235.6,227,257,0,0,0,0.265,0.249,0.284,653.9,570.9,718.2,990,990,990,967.5,967.1,967.8,22.5,22.2,22.9,0.346,0.296,0.393,0.238,0.182,0.281,0.011,0.008,0.013,0.821,0.678,0.939,0.036,0.03,0.042,21.72,21.26,22.23,0.955,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.937,44.32,39.5,47.74,43.4,38.51,46.78,0,0,0,0,0,0,0.723,0,0.143,0.26,0.73,0.27,40.7
-1214704800000,1931,7,1930,10,40,7,0.442,0.137,0.305,17323,114,114,103.1,3,2,2.5714285714285716,731.6,662,790.3,504.6,435,227,227,227,0,0,0,0.311,0.287,0.343,504.6,435,563.3,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.259,0.219,0.292,0.141,0.104,0.177,0.0061,0.0044,0.0077,0.614,0.56,0.668,0.027,0.024,0.029,22.56,22.27,22.89,0.953,0.947,0.957,0.975,0.97,0.98,0.929,0.919,0.938,42.47,35.55,52.61,41.21,34.49,50,0,0,0,0,0,0,0.573,0,0.137,0.31,0.69,0.31,39.2
-1214100000000,1931,7,1930,10,41,7,0.368,0.137,0.23,13540.2,88.07,88.07,80.6,2,2,2,607.9,566.7,643.9,380.9,339.7,227,227,227,0,0,0,0.374,0.353,0.401,380.9,339.7,416.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.198,0.184,0.211,0.0788,0.0593,0.0958,0.0033,0.0025,0.0041,0.477,0.415,0.531,0.02,0.017,0.023,23.2,22.99,23.44,0.952,0.947,0.956,0.977,0.97,0.98,0.93,0.919,0.937,41.24,36.97,44.93,40.3,35.86,44.04,0,0,0,0,0,0,0.448,0,0.138,0.37,0.63,0.37,36.8
-1213495200000,1931,7,1930,10,42,7,0.324,0.116,0.208,12286.4,77.32,77.32,73.13,2,2,2,535.4,512.2,561.5,343.5,326.2,191.9,186,227,0,0,0,0.358,0.339,0.404,343.5,326.2,362.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.175,0.188,0.0611,0.053,0.07,0.0025,0.0022,0.0029,0.417,0.391,0.445,0.017,0.016,0.019,23.57,23.47,23.7,0.948,0.945,0.95,0.972,0.97,0.975,0.921,0.917,0.927,37.62,35.83,39.64,36.57,34.75,38.66,0,0,0,0,0,0,0.406,0,0.116,0.36,0.64,0.36,37.9
-1212890400000,1931,7,1930,10,43,7,0.296,0.107,0.189,11214.7,69.21,69.21,66.75,2,2,2,489.5,474.7,502.8,312.4,295.3,177.1,155,186,0,0,0,0.361,0.324,0.386,312.4,295.3,322.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.164,0.172,0.0464,0.0384,0.0514,0.0019,0.0016,0.0021,0.369,0.344,0.383,0.015,0.014,0.016,23.83,23.76,23.89,0.943,0.94,0.944,0.97,0.97,0.97,0.914,0.912,0.916,34.41,32.51,35.68,33.38,31.54,34.61,0,0,0,0,0,0,0.371,0,0.107,0.36,0.64,0.36,37.9
-1212285600000,1931,8,1930,11,44,7,0.271,0.0937,0.178,10602.5,65.73,65.73,63.11,2,2,2,448.7,435.1,461.1,293.7,280.1,155,155,155,0,0,0,0.345,0.336,0.356,293.7,280.1,306.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.161,0.156,0.165,0.0376,0.0312,0.0435,0.0015,0.0013,0.0018,0.339,0.319,0.358,0.014,0.013,0.015,24.04,23.97,24.12,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.53,31.02,33.88,31.56,30.09,32.87,0,0,0,0,0,0,0.351,0,0.093,0.35,0.66,0.34,39.1
-1211680800000,1931,8,1930,11,45,7,0.256,0.0937,0.162,9694.79,60.19,60.19,57.71,2,2,2,423.5,412.3,435.1,268.5,257.3,155,155,155,0,0,0,0.366,0.356,0.376,268.5,257.3,280.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.152,0.148,0.156,0.0257,0.0204,0.0312,0.0011,0.00083,0.0013,0.301,0.284,0.319,0.012,0.012,0.013,24.19,24.12,24.26,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,29.75,28.5,31.02,28.85,27.65,30.09,0,0,0,0,0,0,0.321,0,0.094,0.37,0.63,0.37,37.9
-1211076000000,1931,8,1930,11,46,7,0.235,0.101,0.134,8119.3,55.3,55.3,48.33,2,1,1.5714285714285714,389.3,364,412.3,221.9,180,167.4,155,184,0,0,0,0.432,0.376,0.505,221.9,180,257.3,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.137,0.124,0.148,0.0151,0.0111,0.0204,0.00061,0.00045,0.00083,0.298,0.256,0.34,0.012,0.01,0.014,24.36,24.26,24.46,0.938,0.925,0.952,0.974,0.97,0.98,0.914,0.897,0.933,33.97,25.94,43.51,33.12,25.17,42.64,0,0,0,0,0,0,0.268,0,0.101,0.43,0.57,0.43,34.6
-1210471200000,1931,8,1930,11,47,7,0.207,0.111,0.0962,5899.97,38.79,38.79,35.12,1,1,1,343,327.5,358.7,159,143.5,184,184,184,0,0,0,0.537,0.513,0.562,159,143.5,174.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.117,0.111,0.122,0.00927,0.00795,0.0106,0.00037,0.00032,0.00043,0.283,0.255,0.311,0.011,0.01,0.013,24.6,24.5,24.71,0.942,0.937,0.948,0.971,0.97,0.976,0.915,0.909,0.924,36.16,32.59,39.76,35.12,31.61,38.79,0,0,0,0,0,0,0.195,0,0.1108,0.54,0.46,0.54,28.5
-1209866400000,1931,8,1930,11,48,7,0.193,0.0771,0.116,7280.23,46.6,46.6,43.33,1,1,1,319.5,310.1,327.5,192.1,143.5,127.4,118,184,0,0,0,0.398,0.364,0.562,192.1,143.5,206.1,990,990,990,965,965,965,25,25,25,0.122,0.111,0.126,0.0121,0.00795,0.0133,0.00048,0.00032,0.00053,0.336,0.255,0.36,0.013,0.01,0.014,24.67,24.62,24.71,0.952,0.937,0.956,0.979,0.97,0.98,0.932,0.909,0.937,44.27,32.59,47.55,43.33,31.61,46.6,0,0,0,0,0,0,0.241,0,0.077,0.4,0.6,0.4,37.7
-1209261600000,1931,9,1930,12,49,7,0.185,0.0714,0.113,7108.22,43.45,43.45,42.31,1,1,1,305.1,294.6,310.1,187.1,176.6,118,118,118,0,0,0,0.387,0.381,0.401,187.1,176.6,192.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.121,0.0117,0.0108,0.0121,0.00046,0.00043,0.00048,0.326,0.307,0.335,0.013,0.012,0.013,24.75,24.71,24.81,0.951,0.948,0.952,0.98,0.978,0.98,0.932,0.926,0.933,43.19,40.72,44.34,42.31,39.81,43.45,0,0,0,0,0,0,0.235,0,0.072,0.39,0.61,0.39,38.4
-1208656800000,1931,9,1930,12,50,7,0.175,0.0714,0.104,6496.29,38.67,38.67,38.67,1,1,1,290,290,290,172,172,118,118,118,0,0,0,0.407,0.407,0.407,172,172,172,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.114,0.114,0.0104,0.0104,0.0104,0.00041,0.00041,0.00041,0.299,0.299,0.299,0.012,0.012,0.012,24.84,24.84,24.84,0.946,0.946,0.946,0.975,0.975,0.975,0.923,0.923,0.923,39.65,39.65,39.65,38.67,38.67,38.67,0,0,0,0,0,0,0.215,0,0.071,0.41,0.59,0.41,37.1
-1208052000000,1931,9,1930,12,51,7,0.167,0.0835,0.0833,5131.1,33.81,33.81,30.54,1,1,1,275.7,263.1,290,137.7,125.1,138,138,138,0,0,0,0.501,0.476,0.524,137.7,125.1,152,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.105,0.101,0.11,0.00745,0.00638,0.00867,0.0003,0.00025,0.00034,0.241,0.218,0.266,0.0096,0.0086,0.011,24.96,24.87,25.03,0.934,0.929,0.94,0.97,0.97,0.97,0.906,0.901,0.912,31.49,28.53,34.86,30.54,27.67,33.81,0,0,0,0,0,0,0.17,0,0.0837,0.5,0.5,0.5,30.7
-1207447200000,1931,9,1930,12,52,7,0.15,0.0693,0.0812,5017.2,34.32,34.32,29.86,1,1,1,248.8,239.5,254.6,134.3,112.3,114.6,97,138,0,0,0,0.46,0.388,0.551,134.3,112.3,153.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.096,0.106,0.00716,0.00529,0.00878,0.00028,0.00021,0.00035,0.232,0.195,0.264,0.0092,0.0077,0.01,25.08,25.04,25.12,0.931,0.921,0.94,0.97,0.97,0.97,0.904,0.893,0.912,30.79,25.45,35.38,29.86,24.69,34.32,0,0,0,0,0,0,0.166,0,0.0688,0.46,0.54,0.46,33.4
-1206842400000,1931,10,1931,1,1,7,0.143,0.0587,0.0842,5226.77,31.11,31.11,31.11,1,1,1,236.2,236.2,236.2,139.2,139.2,97,97,97,0,0,0,0.411,0.411,0.411,139.2,139.2,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.101,0.101,0.00758,0.00758,0.00758,0.0003,0.0003,0.0003,0.239,0.239,0.239,0.0094,0.0094,0.0094,25.14,25.14,25.14,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,32.07,32.07,32.07,31.11,31.11,31.11,0,0,0,0,0,0,0.173,0,0.0588,0.41,0.59,0.41,36.6
-1206237600000,1931,10,1931,1,2,7,0.143,0.0587,0.0842,5226.77,31.11,31.11,31.11,1,1,1,236.2,236.2,236.2,139.2,139.2,97,97,97,0,0,0,0.411,0.411,0.411,139.2,139.2,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.101,0.101,0.00758,0.00758,0.00758,0.0003,0.0003,0.0003,0.239,0.239,0.239,0.0094,0.0094,0.0094,25.14,25.14,25.14,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,32.07,32.07,32.07,31.11,31.11,31.11,0,0,0,0,0,0,0.173,0,0.0588,0.41,0.59,0.41,36.6
-1205632800000,1931,10,1931,1,3,7,0.144,0.0587,0.0857,5322.09,34.32,34.32,31.68,1,1,1,238.7,236.2,250.3,141.7,139.2,97,97,97,0,0,0,0.407,0.388,0.411,141.7,139.2,153.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.101,0.106,0.00779,0.00758,0.00878,0.00031,0.0003,0.00035,0.243,0.239,0.264,0.0096,0.0094,0.01,25.13,25.04,25.14,0.935,0.934,0.94,0.97,0.97,0.97,0.907,0.906,0.912,32.66,32.07,35.38,31.68,31.11,34.32,0,0,0,0,0,0,0.176,0,0.0583,0.41,0.6,0.4,37
-1205028000000,1931,10,1931,1,4,7,0.156,0.0594,0.0965,6008.04,38.05,38.05,35.76,1,1,1,257.8,250.3,266,159.5,153.3,98.29,97,106,0,0,0,0.381,0.365,0.403,159.5,153.3,169,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.106,0.111,0.00931,0.00878,0.0101,0.00037,0.00035,0.0004,0.275,0.264,0.292,0.011,0.01,0.012,24.99,24.94,25.04,0.942,0.94,0.945,0.971,0.97,0.974,0.914,0.912,0.92,36.84,35.38,39.06,35.76,34.32,38.05,0,0,0,0,0,0,0.199,0,0.0595,0.38,0.62,0.38,38.5
-1204423200000,1931,11,1931,2,5,7,0.175,0.0641,0.111,6936.91,49.38,49.38,41.29,1,1,1,289,259.4,324.1,183,153.4,106,106,106,0,0,0,0.369,0.327,0.409,183,153.4,218.1,990,990,990,964.9,964.7,965,25.1,25,25.3,0.118,0.107,0.13,0.0113,0.00879,0.0143,0.00045,0.00035,0.00057,0.319,0.266,0.381,0.013,0.011,0.015,24.82,24.6,25,0.949,0.94,0.958,0.976,0.97,0.98,0.926,0.912,0.939,42.28,35.35,50.39,41.29,34.29,49.38,0,0,0,0,0,0,0.229,0,0.064,0.37,0.63,0.37,39.6
-1203818400000,1931,11,1931,2,6,7,0.169,0.0641,0.105,6562.77,41.03,41.03,39.06,1,1,1,279.3,273.3,287.1,173.3,167.3,106,106,106,0,0,0,0.38,0.369,0.388,173.3,167.3,181.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.117,0.0105,0.00997,0.0111,0.00042,0.0004,0.00044,0.301,0.291,0.315,0.012,0.012,0.013,24.88,24.84,24.92,0.946,0.945,0.949,0.976,0.973,0.98,0.924,0.919,0.93,40.02,38.61,41.86,39.06,37.57,41.03,0,0,0,0,0,0,0.217,0,0.064,0.38,0.62,0.38,38.8
-1203213600000,1931,11,1931,2,7,7,0.184,0.0641,0.12,7502.83,50,50,44.66,1,1,1,303.6,287.1,330.7,197.6,181.1,106,106,106,0,0,0,0.35,0.321,0.369,197.6,181.1,224.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.123,0.117,0.132,0.0125,0.0111,0.0149,0.0005,0.00044,0.0006,0.345,0.315,0.393,0.014,0.013,0.016,24.73,24.55,24.84,0.953,0.949,0.959,0.98,0.98,0.98,0.934,0.93,0.94,45.7,41.86,51.9,44.66,41.03,50,0,0,0,0,0,0,0.248,0,0.064,0.35,0.65,0.35,40.8
-1202608800000,1931,11,1931,2,8,7,0.215,0.0641,0.151,9151.84,60.55,60.55,54.48,2,1,1.5714285714285714,355.2,330.7,385.2,249.2,224.7,106,106,106,0,0,0,0.3,0.275,0.321,249.2,224.7,279.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.132,0.152,0.0208,0.0149,0.0308,0.00084,0.0006,0.0012,0.338,0.265,0.4,0.014,0.011,0.016,24.49,24.36,24.58,0.944,0.928,0.959,0.974,0.97,0.98,0.92,0.9,0.94,39.39,27.48,52.67,37.95,26.65,50,0,0,0,0,0,0,0.303,0,0.064,0.3,0.7,0.3,42.6
-1202004000000,1931,11,1931,2,9,7,0.266,0.0703,0.196,11659.9,102.8,102.8,69.4,3,2,2.142857142857143,439.9,385.2,612.2,323.6,276,116.3,106,118,0,0,0,0.27,0.193,0.299,323.6,276,494.2,990,990,990,965.6,965.3,966.3,24.4,23.7,24.7,0.17,0.152,0.238,0.0517,0.0293,0.132,0.0021,0.0012,0.0056,0.367,0.31,0.535,0.015,0.013,0.023,24.06,23.12,24.36,0.94,0.935,0.947,0.97,0.97,0.971,0.912,0.907,0.919,33.25,30.79,37.61,32.26,29.86,36.52,0,0,0,0,0,0,0.386,0,0.07,0.26,0.74,0.26,43.8
-1201399200000,1931,12,1931,3,10,7,0.381,0.0734,0.307,17710.2,106.1,106.1,105.4,3,3,3,629.7,629.7,629.7,508.2,503.7,121.4,118,126,0,0,0,0.193,0.187,0.2,508.2,503.7,511.7,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.247,0.246,0.248,0.14,0.137,0.143,0.006,0.0058,0.0061,0.559,0.552,0.564,0.024,0.023,0.024,23.02,23.02,23.03,0.947,0.947,0.947,0.97,0.97,0.97,0.919,0.918,0.919,36.23,35.89,36.48,35.14,34.82,35.38,0,0,0,0,0,0,0.586,0,0.074,0.19,0.81,0.19,46.5
-1200794400000,1931,12,1931,3,11,7,0.381,0.0762,0.305,17547.2,104.4,104.4,104.4,3,3,3,629.7,629.7,629.7,503.7,503.7,126,126,126,0,0,0,0.2,0.2,0.2,503.7,503.7,503.7,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.246,0.246,0.246,0.137,0.137,0.137,0.0058,0.0058,0.0058,0.552,0.552,0.552,0.023,0.023,0.023,23.03,23.03,23.03,0.947,0.947,0.947,0.97,0.97,0.97,0.918,0.918,0.918,35.89,35.89,35.89,34.82,34.82,34.82,0,0,0,0,0,0,0.58,0,0.076,0.2,0.8,0.2,46.1
-1200189600000,1931,12,1931,3,12,7,0.398,0.0762,0.321,18463.4,110.8,110.8,109.9,3,3,3,657.5,643.9,662,531.5,517.9,126,126,126,0,0,0,0.191,0.19,0.196,531.5,517.9,536,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.262,0.254,0.264,0.156,0.147,0.159,0.0066,0.0062,0.0068,0.599,0.576,0.607,0.026,0.025,0.026,22.87,22.85,22.95,0.949,0.948,0.95,0.971,0.97,0.972,0.922,0.92,0.923,37.72,36.84,38.01,36.63,35.73,36.94,0,0,0,0,0,0,0.611,0,0.077,0.19,0.81,0.19,46.4
-1199584800000,1931,12,1931,3,13,7,0.4,0.0796,0.32,18368.5,110.8,110.8,109.3,3,3,3,660.9,648.5,667.6,529.3,522.5,131.6,126,139,0,0,0,0.199,0.19,0.21,529.3,522.5,536,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.261,0.256,0.264,0.155,0.15,0.159,0.0066,0.0064,0.0068,0.596,0.584,0.607,0.025,0.025,0.026,22.86,22.83,22.92,0.949,0.949,0.95,0.971,0.97,0.972,0.921,0.92,0.923,37.54,37.08,38.01,36.45,35.97,36.94,0,0,0,0,0,0,0.607,0,0.08,0.2,0.8,0.2,45.9
-1198980000000,1932,1,1931,4,14,7,0.43,0.0841,0.346,19768.7,129.4,129.4,117.7,3,3,3,711.3,684.5,772.5,572.3,545.5,139,139,139,0,0,0,0.196,0.18,0.203,572.3,545.5,633.5,990,990,990,966.7,966.6,967,23.3,23,23.4,0.285,0.27,0.32,0.183,0.165,0.224,0.0079,0.0071,0.0097,0.669,0.623,0.772,0.029,0.027,0.034,22.59,22.24,22.74,0.952,0.95,0.956,0.975,0.973,0.98,0.928,0.925,0.936,40.21,38.54,44.01,39.22,37.49,43.13,0,0,0,0,0,0,0.654,0,0.084,0.2,0.8,0.2,46
-1198375200000,1932,1,1931,4,15,7,0.519,0.0841,0.435,24162.4,149.4,149.4,143.8,3,3,3,858.2,837.3,893,719.2,698.3,139,139,139,0,0,0,0.162,0.156,0.166,719.2,698.3,754,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.37,0.357,0.399,0.281,0.267,0.304,0.012,0.012,0.013,0.918,0.881,0.984,0.04,0.039,0.044,21.75,21.54,21.87,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.92,47.77,50.8,47.94,46.81,49.79,0,0,0,0,0,0,0.799,0,0.084,0.16,0.84,0.16,46.6
-1197770400000,1932,1,1931,4,16,7,0.567,0.0841,0.483,26175.2,160.3,160.3,155.8,4,3,3.5714285714285716,937.9,893,964.9,798.9,754,139,139,139,0,0,0,0.148,0.144,0.156,798.9,754,825.9,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.44,0.399,0.465,0.326,0.304,0.339,0.015,0.013,0.015,1.01,0.984,1.03,0.045,0.044,0.046,21.33,21.22,21.54,0.955,0.954,0.957,0.979,0.978,0.98,0.935,0.933,0.938,45.39,40.98,51.69,44.3,40.08,50,0,0,0,0,0,0,0.866,0,0.084,0.15,0.85,0.15,46.2
-1197165600000,1932,1,1931,4,17,7,0.573,0.0841,0.489,26421.7,161.3,161.3,157.3,4,4,4,947.1,928.7,971,808.1,789.7,139,139,139,0,0,0,0.147,0.143,0.15,808.1,789.7,832,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.449,0.432,0.471,0.33,0.321,0.342,0.015,0.014,0.015,0.994,0.962,1.04,0.045,0.043,0.047,21.32,21.18,21.42,0.953,0.953,0.954,0.977,0.975,0.979,0.931,0.929,0.934,40.26,39.52,41.22,39.32,38.53,40.34,0,0,0,0,0,0,0.874,0,0.084,0.15,0.85,0.15,46.1
-1196560800000,1932,2,1931,5,18,7,0.6,0.098,0.502,26933,162.7,162.7,160.3,4,4,4,992.7,982,1007,830.7,820,162,162,162,0,0,0,0.163,0.161,0.165,830.7,820,844.6,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.474,0.464,0.487,0.341,0.336,0.348,0.015,0.015,0.016,1.04,1.02,1.06,0.047,0.046,0.048,21.09,21.02,21.15,0.954,0.954,0.954,0.978,0.977,0.979,0.933,0.932,0.934,40.98,40.55,41.52,40.08,39.63,40.66,0,0,0,0,0,0,0.891,0,0.098,0.16,0.84,0.16,44.9
-1195956000000,1932,2,1931,5,19,7,0.62,0.098,0.522,27814.9,169.2,169.2,165.6,4,4,4,1025,1007,1047,862.7,844.6,162,162,162,0,0,0,0.158,0.155,0.161,862.7,844.6,885.3,990,990,990,968,967.9,968,22,22,22.1,0.503,0.487,0.524,0.357,0.348,0.368,0.016,0.016,0.017,1.09,1.06,1.13,0.05,0.048,0.052,20.93,20.82,21.02,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.25,41.52,43.16,41.39,40.66,42.29,0,0,0,0,0,0,0.92,0,0.098,0.16,0.84,0.16,44.9
-1195351200000,1932,2,1931,5,20,7,0.657,0.0958,0.562,29510.3,188.9,188.9,175.7,4,4,4,1087,1047,1155,928.6,885.3,158.4,137,162,0,0,0,0.146,0.119,0.155,928.6,885.3,1018,990,990,990,968.2,968,968.4,21.8,21.6,22,0.565,0.524,0.659,0.393,0.368,0.464,0.018,0.017,0.021,1.21,1.13,1.41,0.056,0.052,0.065,20.61,20.2,20.82,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.81,43.16,48.19,43.91,42.29,47.23,0,0,0,0,0,0,0.976,0,0.095,0.15,0.86,0.14,44.9
-1194746400000,1932,2,1931,5,21,7,0.731,0.0829,0.642,32494.3,197.7,197.7,193.4,4,4,4,1209,1155,1297,1072,1018,137,137,137,9.857,0,60,0.114,0.106,0.119,1062,1018,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.727,0.659,0.805,0.562,0.464,0.648,0.026,0.021,0.031,1.58,1.41,1.75,0.074,0.065,0.083,19.86,19.41,20.2,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,49.34,48.19,50.42,48.35,47.23,49.41,0,0,0,0,0,0,1.07,0,0.089,0.11,0.88,0.12,44.5
-1194141600000,1932,2,1931,5,22,7,0.905,0.107,0.665,31641.2,195.5,195.5,188.3,4,4,4,1496,1302,1744,1319,1165,176.4,137,183,219.4,65,461,0.118,0.105,0.134,1100,1100,1100,990,990,990,969.5,968.8,970.3,20.5,19.7,21.2,0.872,0.807,0.921,0.648,0.648,0.648,0.032,0.031,0.033,1.82,1.75,1.87,0.089,0.083,0.095,18.71,17.86,19.4,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,48.05,45.79,49.88,47.09,44.88,48.88,0,0,0,0,0,0,1.05,0,0.24,0.12,0.73,0.27,35
-1193536800000,1932,3,1931,6,23,7,1.45,0.111,0.665,26876.2,171.5,171.5,160,4,4,4,2404,1974,2770,2221,1791,183,183,183,1121,691,1487,0.077,0.0661,0.0927,1100,1100,1100,990,990,990,972.1,971,973,17.9,17,19,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.099,0.11,16.05,15.17,17.11,0.945,0.942,0.948,0.977,0.973,0.98,0.924,0.916,0.929,40.92,38.52,43.76,39.99,37.47,42.89,0,0,0,0,0,0,0.889,0,0.785,0.077,0.46,0.54,18.5
-1192932000000,1932,3,1931,6,24,7,2.12,0.111,0.665,22122.8,144,144,131.7,4,4,4,3506,2982,3758,3323,2799,183,183,183,2223,1699,2475,0.0525,0.0487,0.0614,1100,1100,1100,990,990,990,974.6,973.5,975.2,15.4,14.8,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.5,12.96,14.66,0.932,0.929,0.939,0.97,0.97,0.97,0.904,0.901,0.911,33.94,32.45,37.11,32.92,31.48,36,0,0,0,0,0,0,0.732,0,1.455,0.052,0.31,0.69,10.4
-1192327200000,1932,3,1931,6,25,7,2.24,0.145,0.665,21360.9,128.1,128.1,127.1,4,4,4,3703,3661,3818,3464,3422,239,239,239,2364,2322,2479,0.0646,0.0626,0.0653,1100,1100,1100,990,990,990,975.1,975,975.3,14.9,14.7,15,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.07,12.83,13.16,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,32.77,32.1,33.02,31.79,31.14,32.03,0,0,0,0,0,0,0.706,0,1.575,0.065,0.3,0.7,9.54
-1191722400000,1932,3,1931,6,26,7,2.22,0.159,0.665,21482.2,130.4,130.4,127.9,4,4,4,3671,3558,3758,3408,3264,263,239,295,2308,2164,2419,0.0718,0.0636,0.0829,1100,1100,1100,990,990,990,975,974.7,975.2,15,14.8,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.14,12.96,13.38,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,32.96,32.45,33.61,31.97,31.48,32.6,0,0,0,0,0,0,0.71,0,1.555,0.072,0.3,0.7,9.68
-1191117600000,1932,4,1931,7,27,7,2.05,0.178,0.665,22519.2,137.7,137.7,134,4,4,4,3397,3237,3529,3102,2942,295,295,295,2002,1842,2134,0.0869,0.0836,0.0911,1100,1100,1100,990,990,990,974.4,974.1,974.7,15.6,15.3,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.44,14.06,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,34.55,33.78,35.48,33.51,32.76,34.41,0,0,0,0,0,0,0.745,0,1.385,0.087,0.32,0.68,11
-1190512800000,1932,4,1931,7,28,7,1.9,0.178,0.665,23508.3,144,144,139.9,4,4,4,3142,2982,3242,2847,2687,295,295,295,1747,1587,1847,0.094,0.091,0.0989,1100,1100,1100,990,990,990,973.8,973.5,974.1,16.2,15.9,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.28,14.05,14.66,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.06,35.45,37.11,34.98,34.38,36,0,0,0,0,0,0,0.777,0,1.235,0.094,0.35,0.65,12.4
-1189908000000,1932,4,1931,7,29,7,1.62,0.151,0.665,25618.3,157.2,157.2,152.5,4,4,4,2676,2505,2934,2425,2288,250.4,217,295,1325,1188,1539,0.0932,0.0823,0.111,1100,1100,1100,990,990,990,972.7,972.3,973.4,17.3,16.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.39,14.77,15.81,0.943,0.94,0.944,0.974,0.971,0.977,0.918,0.912,0.922,39.13,37.44,40.25,38.12,36.33,39.31,0,0,0,0,0,0,0.847,0,0.955,0.093,0.41,0.59,15.8
-1189303200000,1932,4,1931,7,30,7,1.43,0.136,0.665,27092.9,165.1,165.1,161.3,4,4,4,2359,2220,2471,2134,1944,225.4,217,276,1034,844,1154,0.0958,0.0878,0.124,1100,1100,1100,990,990,990,972,971.6,972.2,18,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.89,16.49,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.928,41.2,40.48,42.11,40.32,39.55,41.26,0,0,0,0,0,0,0.896,0,0.765,0.095,0.47,0.53,18.9
-1188698400000,1932,5,1931,8,31,7,1.24,0.167,0.665,28455.7,172.6,172.6,169.4,4,4,4,2054,1942,2173,1778,1666,276,276,276,678,566,797,0.134,0.127,0.142,1100,1100,1100,990,990,990,971.2,970.9,971.5,18.8,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.91,16.61,17.21,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.21,42.41,44.04,42.34,41.56,43.16,0,0,0,0,0,0,0.941,0,0.575,0.13,0.54,0.46,22.9
-1188093600000,1932,5,1931,8,32,7,1.09,0.167,0.665,29781.2,180.3,180.3,177.3,4,4,4,1808,1721,1888,1532,1445,276,276,276,431.7,345,512,0.153,0.146,0.16,1100,1100,1100,990,990,990,970.5,970.2,970.7,19.5,19.3,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.65,17.39,17.93,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.22,44.51,45.99,44.32,43.62,45.07,0,0,0,0,0,0,0.985,0,0.425,0.15,0.61,0.39,27.3
-1187488800000,1932,5,1931,8,33,7,0.955,0.152,0.665,31114.8,187.5,187.5,185.2,4,4,4,1580,1513,1700,1328,1270,252,192,276,227.6,170,324,0.159,0.126,0.178,1100,1100,1100,990,990,990,969.7,969.5,970.1,20.3,19.9,20.5,0.904,0.89,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.84,1.87,0.091,0.09,0.094,18.41,18,18.63,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.25,46.18,47.83,46.3,45.26,46.88,0,0,0,0,0,0,1.03,0,0.29,0.16,0.7,0.3,32.6
-1186884000000,1932,5,1931,8,34,7,0.849,0.116,0.665,32202.4,194.8,194.8,191.7,4,4,4,1404,1323,1479,1212,1131,192,192,192,112.4,31,187,0.137,0.13,0.145,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.844,0.81,0.876,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.82,0.086,0.083,0.089,19.03,18.76,19.33,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.9,48.17,49.69,47.92,47.21,48.7,0,0,0,0,0,0,1.06,0,0.184,0.14,0.78,0.22,37.9
-1186279200000,1932,5,1931,8,35,7,0.755,0.103,0.651,32625.4,195.9,195.9,194.2,4,4,4,1248,1212,1302,1078,1051,169.9,161,192,1.429,0,10,0.136,0.129,0.149,1077,1051,1100,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.76,0.721,0.8,0.596,0.538,0.648,0.028,0.025,0.031,1.65,1.55,1.75,0.077,0.072,0.083,19.67,19.4,19.88,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.54,48.93,49.96,48.55,47.95,48.96,0,0,0,0,0,0,1.08,0,0.104,0.14,0.86,0.14,43.2
-1185674400000,1932,6,1931,9,36,7,0.691,0.106,0.585,30331.1,189.8,189.8,180.5,4,4,4,1142,1091,1194,966.7,881.3,175,161,210,0,0,0,0.154,0.135,0.192,966.7,881.3,1033,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.614,0.532,0.694,0.419,0.366,0.497,0.019,0.017,0.023,1.3,1.14,1.48,0.06,0.052,0.069,20.35,20.01,20.68,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.06,42.65,48.41,45.14,41.8,47.44,0,0,0,0,0,0,1,0,0.106,0.15,0.85,0.15,43.9
-1185069600000,1932,6,1931,9,37,7,0.593,0.127,0.466,25152,161.9,161.9,149.7,4,3,3.4285714285714284,981.2,910,1059,771.2,700,210,210,210,0,0,0,0.215,0.198,0.231,771.2,700,848.6,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.432,0.368,0.502,0.31,0.269,0.35,0.014,0.012,0.016,0.991,0.894,1.08,0.045,0.04,0.049,21.2,20.84,21.57,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,45.24,39.24,50.68,44.28,38.24,49.66,0,0,0,0,0,0,0.832,0,0.127,0.21,0.79,0.21,42.4
-1184464800000,1932,6,1931,9,38,7,0.497,0.127,0.37,20737.8,136,136,123.4,3,3,3,822.2,745.4,893,612.2,535.4,210,210,210,0,0,0,0.256,0.235,0.282,612.2,535.4,683,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.318,0.275,0.358,0.21,0.159,0.257,0.0092,0.0069,0.011,0.746,0.617,0.865,0.033,0.027,0.038,22.07,21.66,22.5,0.954,0.949,0.957,0.977,0.97,0.98,0.932,0.921,0.937,42.09,37.39,46.27,41.15,36.29,45.34,0,0,0,0,0,0,0.686,0,0.127,0.26,0.74,0.26,41.7
-1183860000000,1932,6,1931,9,39,7,0.423,0.121,0.302,17215.1,108.9,108.9,102.5,3,2,2.4285714285714284,698.7,662,745.4,499,474.5,199.7,186,210,0,0,0,0.286,0.272,0.307,499,474.5,535.4,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.252,0.236,0.275,0.136,0.123,0.159,0.0058,0.0053,0.0069,0.617,0.55,0.66,0.026,0.024,0.028,22.69,22.5,22.83,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,45.06,35.17,52.46,43.66,34.12,50,0,0,0,0,0,0,0.569,0,0.121,0.29,0.71,0.29,40.7
-1183255200000,1932,7,1931,10,40,7,0.366,0.112,0.253,14969.4,96.65,96.65,89.1,2,2,2,605.1,570.2,643.9,419.1,384.2,186,186,186,0,0,0,0.308,0.289,0.326,419.1,384.2,457.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.209,0.195,0.226,0.0968,0.0803,0.115,0.0041,0.0034,0.0049,0.531,0.478,0.593,0.022,0.02,0.025,23.15,22.93,23.36,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.46,41.93,49.31,44.55,41.09,48.32,0,0,0,0,0,0,0.495,0,0.113,0.31,0.69,0.31,40.9
-1182650400000,1932,7,1931,10,41,7,0.325,0.112,0.212,12578.7,81.41,81.41,74.87,2,2,2,537,512.2,566.7,351,326.2,186,186,186,0,0,0,0.347,0.328,0.363,351,326.2,380.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.184,0.175,0.194,0.0647,0.053,0.0787,0.0027,0.0022,0.0033,0.428,0.391,0.472,0.018,0.016,0.02,23.56,23.38,23.7,0.949,0.945,0.952,0.973,0.97,0.979,0.923,0.917,0.933,38.45,35.83,41.56,37.44,34.75,40.71,0,0,0,0,0,0,0.416,0,0.113,0.34,0.65,0.35,38.7
-1182045600000,1932,7,1931,10,42,7,0.288,0.112,0.175,10411.2,66.34,66.34,61.97,2,2,2,476.1,456.4,496.9,290.1,270.4,186,186,186,0,0,0,0.391,0.374,0.408,290.1,270.4,310.9,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.162,0.155,0.17,0.0359,0.0266,0.0457,0.0015,0.0011,0.0019,0.337,0.307,0.368,0.014,0.013,0.015,23.92,23.8,24.04,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.906,0.914,31.94,29.79,34.2,30.99,28.9,33.17,0,0,0,0,0,0,0.344,0,0.113,0.39,0.61,0.39,36.2
-1181440800000,1932,7,1931,10,43,7,0.268,0.112,0.156,9232.32,56.8,56.8,54.95,2,2,2,443.1,435.1,451.8,257.1,249.1,186,186,186,0,0,0,0.42,0.412,0.428,257.1,249.1,265.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.151,0.148,0.154,0.0205,0.0169,0.0244,0.00084,0.00069,0.001,0.287,0.275,0.3,0.012,0.011,0.012,24.12,24.07,24.17,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,28.33,27.44,29.28,27.48,26.62,28.4,0,0,0,0,0,0,0.305,0,0.112,0.42,0.58,0.42,34.4
-1180836000000,1932,8,1931,11,44,7,0.252,0.0937,0.158,9430.16,59.05,59.05,56.13,2,2,2,416.1,406.7,429.8,261.1,251.7,155,155,155,0,0,0,0.373,0.361,0.381,261.1,251.7,274.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.149,0.146,0.154,0.0223,0.0178,0.0287,0.00091,0.00072,0.0012,0.29,0.276,0.311,0.012,0.011,0.013,24.24,24.16,24.29,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,28.93,27.89,30.44,28.07,27.05,29.53,0,0,0,0,0,0,0.312,0,0.094,0.37,0.63,0.37,37.4
-1180231200000,1932,8,1931,11,45,7,0.236,0.0937,0.142,8524.08,53.19,53.19,50.74,2,1,1.5714285714285714,389.8,382.6,402.5,234.8,227.6,155,155,155,0,0,0,0.398,0.385,0.405,234.8,227.6,247.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.137,0.144,0.0157,0.0151,0.0168,0.00064,0.00061,0.00068,0.323,0.256,0.407,0.013,0.01,0.016,24.33,24.27,24.4,0.94,0.925,0.958,0.974,0.97,0.98,0.916,0.897,0.939,37.52,25.94,52.47,36.08,25.17,50,0,0,0,0,0,0,0.282,0,0.094,0.4,0.6,0.4,36.1
-1179626400000,1932,8,1931,11,46,7,0.223,0.0937,0.13,8069.39,49.31,49.31,48.03,1,1,1,369.2,358.7,375.1,214.2,203.7,155,155,155,0,0,0,0.42,0.413,0.432,214.2,203.7,220.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.133,0.129,0.135,0.014,0.0131,0.0145,0.00056,0.00053,0.00058,0.378,0.359,0.389,0.015,0.014,0.016,24.38,24.34,24.45,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.01,46.66,50.32,48.03,45.72,49.31,0,0,0,0,0,0,0.267,0,0.093,0.42,0.58,0.42,36.2
-1179021600000,1932,8,1931,11,47,7,0.206,0.0937,0.112,6996.9,43.18,43.18,41.65,1,1,1,340.7,330.7,347.3,185.7,175.7,155,155,155,0,0,0,0.455,0.446,0.469,185.7,175.7,192.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.123,0.119,0.125,0.0115,0.0107,0.0121,0.00046,0.00043,0.00049,0.327,0.31,0.339,0.013,0.012,0.014,24.57,24.52,24.64,0.951,0.948,0.953,0.979,0.977,0.98,0.931,0.925,0.934,42.54,40.23,44.06,41.65,39.29,43.18,0,0,0,0,0,0,0.231,0,0.094,0.45,0.54,0.46,34
-1178416800000,1932,8,1931,11,48,7,0.194,0.081,0.113,7036.64,46.6,46.6,41.88,1,1,1,320,310.1,327.5,186.2,169.1,133.9,118,155,0,0,0,0.417,0.364,0.478,186.2,169.1,206.1,990,990,990,965,965,965,25,25,25,0.121,0.117,0.126,0.0116,0.0101,0.0133,0.00046,0.00041,0.00053,0.326,0.298,0.36,0.013,0.012,0.014,24.67,24.62,24.71,0.951,0.946,0.956,0.978,0.973,0.98,0.929,0.92,0.937,42.84,38.69,47.55,41.88,37.65,46.6,0,0,0,0,0,0,0.233,0,0.081,0.42,0.58,0.42,36.3
-1177812000000,1932,9,1931,12,49,7,0.181,0.0714,0.11,6878.65,43.45,43.45,40.94,1,1,1,299.4,290,310.1,181.4,172,118,118,118,0,0,0,0.395,0.381,0.407,181.4,172,192.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.121,0.0112,0.0104,0.0121,0.00045,0.00041,0.00048,0.316,0.299,0.335,0.013,0.012,0.013,24.78,24.71,24.84,0.949,0.946,0.952,0.978,0.975,0.98,0.928,0.923,0.933,41.85,39.65,44.34,40.94,38.67,43.45,0,0,0,0,0,0,0.227,0,0.071,0.39,0.61,0.39,38
-1177207200000,1932,9,1931,12,50,7,0.171,0.0714,0.0993,6178.5,38.67,38.67,36.78,1,1,1,282.2,273.3,290,164.2,155.3,118,118,118,0,0,0,0.418,0.407,0.432,164.2,155.3,172,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00971,0.00895,0.0104,0.00039,0.00036,0.00041,0.285,0.269,0.299,0.011,0.011,0.012,24.89,24.84,24.94,0.944,0.941,0.946,0.972,0.97,0.975,0.918,0.913,0.923,37.82,35.74,39.65,36.78,34.66,38.67,0,0,0,0,0,0,0.204,0,0.0717,0.42,0.58,0.42,36.1
-1176602400000,1932,9,1931,12,51,7,0.161,0.0714,0.09,5575.72,33.67,33.67,33.19,1,1,1,266.8,263.1,268.9,148.8,145.1,118,118,118,0,0,0,0.442,0.439,0.448,148.8,145.1,150.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.104,0.106,0.0084,0.00808,0.00858,0.00033,0.00032,0.00034,0.257,0.251,0.261,0.01,0.0099,0.01,24.98,24.96,25,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.911,34.22,33.34,34.71,33.19,32.34,33.67,0,0,0,0,0,0,0.184,0,0.071,0.44,0.56,0.44,34.6
-1175997600000,1932,9,1931,12,52,7,0.155,0.0677,0.087,5388.8,35.3,35.3,32.08,1,1,1,255.8,250.3,263.1,143.8,136.6,112,97,118,0,0,0,0.438,0.381,0.464,143.8,136.6,157.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.107,0.00798,0.00736,0.00914,0.00032,0.00029,0.00036,0.248,0.236,0.271,0.0098,0.0093,0.011,25.03,25,25.05,0.936,0.934,0.941,0.97,0.97,0.97,0.908,0.906,0.913,33.07,31.32,36.39,32.08,30.38,35.3,0,0,0,0,0,0,0.178,0,0.068,0.44,0.56,0.44,34.8
-1175392800000,1932,10,1932,1,1,7,0.145,0.0587,0.086,5344.51,34.32,34.32,31.81,1,1,1,239.3,231.5,250.3,142.3,134.5,97,97,97,0,0,0,0.406,0.388,0.419,142.3,134.5,153.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0989,0.106,0.00784,0.00718,0.00878,0.00031,0.00028,0.00035,0.244,0.23,0.264,0.0096,0.0091,0.01,25.12,25.04,25.18,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.8,30.98,35.38,31.81,30.05,34.32,0,0,0,0,0,0,0.177,0,0.059,0.4,0.59,0.41,36.9
-1174788000000,1932,10,1932,1,2,7,0.134,0.0587,0.0755,4677.63,28.75,28.75,27.84,1,1,1,221.8,220.7,225.8,124.8,123.7,97,97,97,0,0,0,0.437,0.43,0.439,124.8,123.7,128.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0955,0.0951,0.0969,0.00636,0.00627,0.0067,0.00025,0.00025,0.00026,0.213,0.211,0.22,0.0084,0.0083,0.0086,25.26,25.23,25.26,0.928,0.928,0.93,0.97,0.97,0.97,0.9,0.9,0.902,28.7,28.44,29.64,27.84,27.59,28.75,0,0,0,0,0,0,0.155,0,0.0585,0.44,0.56,0.44,34.9
