datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-1110679200000,1934,10,1934,1,4,7,0.114,0.0442,0.0695,4296.21,27.99,27.99,25.57,1,1,1,187.9,176.4,197.9,114.9,103.4,73,73,73,0,0,0,0.389,0.369,0.414,114.9,103.4,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0854,0.093,0.00552,0.00454,0.00636,0.00022,0.00018,0.00025,0.193,0.172,0.21,0.0075,0.0067,0.0082,25.38,25.38,25.39,0.921,0.913,0.928,0.97,0.97,0.97,0.894,0.886,0.9,26.36,23.5,28.85,25.57,22.79,27.99,0,0,0,0,0,0,0.142,0,0.0445,0.39,0.61,0.39,37.7
-1110074400000,1934,10,1934,1,5,7,0.127,0.0421,0.0846,5288.86,34.66,34.66,31.48,1,1,1,209.5,201.4,220.7,139.9,128.4,69.57,67,73,0,0,0,0.333,0.304,0.362,139.9,128.4,153.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0977,0.0943,0.102,0.00764,0.00667,0.00882,0.0003,0.00026,0.00035,0.237,0.217,0.261,0.0093,0.0085,0.01,25.31,25.21,25.37,0.934,0.93,0.94,0.97,0.97,0.97,0.906,0.902,0.912,32.45,29.72,35.73,31.48,28.83,34.66,0,0,0,0,0,0,0.175,0,0.0424,0.33,0.67,0.33,41.6
-1109469600000,1934,11,1934,2,6,7,0.138,0.0428,0.0951,5955.97,37.95,37.95,35.45,1,1,1,227.9,220.7,236.2,157.2,143.2,70.71,67,93,0,0,0,0.31,0.286,0.394,157.2,143.2,167.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.102,0.107,0.00911,0.00792,0.01,0.00036,0.00031,0.00039,0.268,0.245,0.286,0.011,0.0097,0.011,25.16,25.11,25.21,0.941,0.936,0.944,0.971,0.97,0.974,0.914,0.908,0.92,36.51,33.04,38.97,35.45,32.05,37.95,0,0,0,0,0,0,0.197,0,0.0429,0.31,0.69,0.31,43.2
-1108864800000,1934,11,1934,2,7,7,0.154,0.0562,0.0982,6129.92,39.07,39.07,36.49,1,1,1,255.3,239.5,266,162.3,146.5,93,93,93,0,0,0,0.365,0.35,0.388,162.3,146.5,173,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.108,0.103,0.112,0.00955,0.00821,0.0105,0.00038,0.00032,0.00041,0.28,0.251,0.299,0.011,0.0099,0.012,25,24.94,25.11,0.943,0.938,0.946,0.972,0.97,0.976,0.917,0.909,0.924,37.53,33.83,40.03,36.49,32.82,39.07,0,0,0,0,0,0,0.203,0,0.0558,0.36,0.64,0.36,39.8
-1108260000000,1934,11,1934,2,8,7,0.172,0.0562,0.116,7285.85,48.38,48.38,43.37,1,1,1,284.1,266,305.9,191.1,173,93,93,93,0,0,0,0.328,0.304,0.35,191.1,173,212.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.112,0.126,0.012,0.0105,0.0138,0.00048,0.00041,0.00055,0.331,0.299,0.37,0.013,0.012,0.015,24.83,24.7,24.94,0.952,0.946,0.957,0.979,0.976,0.98,0.932,0.924,0.938,44.29,40.03,49.36,43.37,39.07,48.38,0,0,0,0,0,0,0.241,0,0.056,0.33,0.67,0.33,42.4
-1107655200000,1934,11,1934,2,9,7,0.236,0.0606,0.175,10604.7,75.91,75.91,63.12,2,1,1.8571428571428572,389.9,313.5,469.1,289.7,220.5,100.1,93,118,0,0,0,0.259,0.216,0.297,289.7,220.5,351.1,990,990,990,965.3,965,965.7,24.7,24.3,25,0.154,0.129,0.179,0.0381,0.0145,0.0647,0.0016,0.00058,0.0027,0.352,0.254,0.423,0.014,0.01,0.017,24.31,23.87,24.69,0.942,0.925,0.958,0.972,0.97,0.98,0.916,0.898,0.939,36.13,26.64,51.09,35.13,25.84,50,0,0,0,0,0,0,0.351,0,0.061,0.26,0.74,0.26,44.9
-1107050400000,1934,12,1934,3,10,7,0.265,0.0714,0.193,11586.3,70.91,70.91,68.97,2,2,2,437.3,429.8,446.6,319.3,311.8,118,118,118,0,0,0,0.27,0.264,0.275,319.3,311.8,328.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.167,0.165,0.171,0.0497,0.0462,0.0541,0.002,0.0019,0.0022,0.375,0.364,0.389,0.015,0.015,0.016,24.06,24,24.1,0.944,0.942,0.945,0.97,0.97,0.97,0.915,0.914,0.917,35.55,34.73,36.55,34.48,33.69,35.45,0,0,0,0,0,0,0.383,0,0.072,0.27,0.73,0.27,43.7
-1106445600000,1934,12,1934,3,11,7,0.279,0.0714,0.208,12461,77.88,77.88,74.17,2,2,2,461.4,451.8,477.8,343.4,333.8,118,118,118,0,0,0,0.256,0.247,0.261,343.4,333.8,359.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.172,0.182,0.0611,0.0565,0.0688,0.0025,0.0023,0.0028,0.411,0.397,0.436,0.017,0.016,0.018,23.91,23.81,23.97,0.947,0.946,0.95,0.972,0.97,0.976,0.921,0.918,0.927,38.15,37.11,39.91,37.09,36,38.94,0,0,0,0,0,0,0.412,0,0.071,0.26,0.75,0.25,44.7
-1105840800000,1934,12,1934,3,12,7,0.297,0.0714,0.226,13601.5,83.4,83.4,80.96,2,2,2,491.5,477.8,502.8,373.5,359.8,118,118,118,0,0,0,0.24,0.235,0.247,373.5,359.8,384.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.186,0.182,0.19,0.0753,0.0688,0.0806,0.0031,0.0028,0.0033,0.456,0.436,0.473,0.019,0.018,0.02,23.73,23.66,23.81,0.952,0.95,0.953,0.979,0.976,0.98,0.931,0.927,0.934,41.36,39.91,42.55,40.48,38.94,41.7,0,0,0,0,0,0,0.45,0,0.071,0.24,0.76,0.24,45.8
-1105236000000,1934,12,1934,3,13,7,0.328,0.0714,0.257,15354.5,96.84,96.84,91.4,2,2,2,542.5,512.2,570.2,424.5,394.2,118,118,118,0,0,0,0.218,0.207,0.23,424.5,394.2,452.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.204,0.194,0.214,0.0994,0.0851,0.112,0.0041,0.0035,0.0047,0.533,0.487,0.574,0.022,0.02,0.024,23.43,23.26,23.61,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.63,43.54,49.41,45.7,42.67,48.42,0,0,0,0,0,0,0.508,0,0.071,0.22,0.78,0.22,46.8
-1104631200000,1934,12,1934,3,14,7,0.357,0.0823,0.275,16285.2,99.28,99.28,96.94,2,2,2,590.7,570.2,606.9,454.7,449.3,136,118,139,0,0,0,0.23,0.207,0.236,454.7,449.3,467.9,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.218,0.214,0.226,0.114,0.111,0.12,0.0048,0.0047,0.0051,0.581,0.572,0.604,0.024,0.024,0.026,23.16,23.07,23.26,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.46,48.93,50.65,48.47,47.95,49.64,0,0,0,0,0,0,0.539,0,0.082,0.23,0.77,0.23,45.6
-1104026400000,1935,1,1934,4,15,7,0.387,0.0791,0.308,17763.6,113.3,113.3,105.7,3,2,2.857142857142857,639.7,606.9,667.6,508.9,467.9,130.9,120,139,0,0,0,0.205,0.18,0.229,508.9,467.9,547.6,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.247,0.226,0.267,0.143,0.12,0.167,0.0061,0.0051,0.0071,0.576,0.533,0.622,0.024,0.023,0.027,22.96,22.81,23.07,0.949,0.945,0.957,0.972,0.97,0.98,0.923,0.917,0.938,38.66,34.95,50.65,37.61,33.9,49.64,0,0,0,0,0,0,0.587,0,0.079,0.2,0.8,0.2,45.9
-1103421600000,1935,1,1934,4,16,7,0.433,0.0726,0.36,20640.4,127.6,127.6,122.9,3,3,3,716,684.5,741,596,564.5,120,120,120,0,0,0,0.168,0.162,0.175,596,564.5,621,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.294,0.276,0.308,0.199,0.178,0.216,0.0086,0.0076,0.0093,0.704,0.651,0.746,0.03,0.028,0.032,22.53,22.39,22.71,0.954,0.952,0.955,0.978,0.976,0.98,0.933,0.929,0.936,41.86,39.89,43.41,40.95,38.93,42.54,0,0,0,0,0,0,0.683,0,0.073,0.17,0.83,0.17,47.7
-1102816800000,1935,1,1934,4,17,7,0.473,0.0726,0.4,22648.4,140.8,140.8,134.8,3,3,3,782,755.5,817.2,662,635.5,120,120,120,0,0,0,0.154,0.147,0.159,662,635.5,697.2,990,990,990,967,966.9,967.2,23,22.8,23.1,0.332,0.317,0.352,0.243,0.225,0.267,0.011,0.0098,0.012,0.815,0.771,0.875,0.035,0.033,0.038,22.16,21.96,22.31,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.85,44.29,47.89,44.94,43.4,46.93,0,0,0,0,0,0,0.749,0,0.073,0.15,0.85,0.15,47.9
-1102212000000,1935,1,1934,4,18,7,0.52,0.0835,0.436,24230.8,147.4,147.4,144.2,3,3,3,859.4,837.3,893,721.4,701.8,138,120,162,0,0,0,0.16,0.14,0.188,721.4,701.8,738,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.37,0.362,0.383,0.283,0.27,0.294,0.012,0.012,0.013,0.92,0.89,0.946,0.041,0.039,0.042,21.74,21.58,21.84,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.06,47.75,50.14,48.08,46.8,49.14,0,0,0,0,0,0,0.801,0,0.084,0.16,0.84,0.16,46.6
-1101607200000,1935,2,1934,5,19,7,0.569,0.098,0.471,25543.9,158.5,158.5,152,4,3,3.4285714285714284,940.7,902.5,982,778.7,740.5,162,162,162,0,0,0,0.172,0.165,0.179,778.7,740.5,820,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.426,0.391,0.464,0.316,0.296,0.336,0.014,0.013,0.015,0.995,0.963,1.02,0.045,0.043,0.046,21.34,21.15,21.53,0.955,0.953,0.957,0.978,0.976,0.98,0.935,0.93,0.938,46.14,39.88,51.59,45.08,38.91,50,0,0,0,0,0,0,0.845,0,0.098,0.17,0.83,0.17,44.9
-1101002400000,1935,2,1934,5,20,7,0.638,0.0829,0.555,29326.8,187.1,187.1,174.6,4,4,4,1054,995,1140,917.1,858,137,137,137,0,0,0,0.13,0.12,0.138,917.1,858,1003,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.547,0.491,0.637,0.384,0.354,0.43,0.018,0.016,0.02,1.18,1.08,1.35,0.054,0.049,0.062,20.75,20.31,21.04,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.53,42.25,47.74,43.64,41.41,46.78,0,0,0,0,0,0,0.97,0,0.083,0.13,0.87,0.13,46
-1100397600000,1935,2,1934,5,21,7,0.762,0.0915,0.646,32316.2,195.5,195.5,192.4,4,4,4,1260,1155,1406,1109,1018,151.3,137,162,40.86,0,144,0.12,0.115,0.131,1068,1018,1100,990,990,990,968.7,968.4,969.2,21.3,20.8,21.6,0.756,0.659,0.852,0.576,0.464,0.648,0.027,0.021,0.031,1.63,1.41,1.8,0.076,0.065,0.086,19.66,19.02,20.2,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.07,48.19,49.87,48.09,47.23,48.88,0,0,0,0,0,0,1.07,0,0.116,0.12,0.85,0.15,42.4
-1099792800000,1935,2,1934,5,22,7,0.984,0.118,0.665,30841.7,188.7,188.7,183.6,4,4,4,1627,1479,1799,1432,1317,195,162,239,331.6,217,460,0.119,0.0992,0.143,1100,1100,1100,990,990,990,969.9,969.4,970.5,20.1,19.5,20.6,0.908,0.885,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.83,1.87,0.092,0.089,0.096,18.25,17.67,18.75,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.83,45.29,48.15,45.9,44.39,47.18,0,0,0,0,0,0,1.02,0,0.319,0.12,0.68,0.32,31.3
-1099188000000,1935,3,1934,6,23,7,1.32,0.145,0.665,27890.4,174.8,174.8,166,4,4,4,2185,1879,2464,1946,1640,239,239,239,845.6,540,1125,0.11,0.097,0.127,1100,1100,1100,990,990,990,971.5,970.7,972.2,18.5,17.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.11,16.6,15.91,17.42,0.947,0.945,0.949,0.979,0.977,0.98,0.927,0.923,0.93,42.38,40.52,44.59,41.5,39.59,43.7,0,0,0,0,0,0,0.922,0,0.655,0.11,0.5,0.5,21.1
-1098583200000,1935,3,1934,6,24,7,1.72,0.145,0.665,24834.4,157.2,157.2,147.8,4,4,4,2849,2505,3258,2610,2266,239,239,239,1510,1166,1919,0.0845,0.0734,0.0954,1100,1100,1100,990,990,990,973.1,972.3,974.1,16.9,15.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.98,14.02,15.81,0.94,0.935,0.944,0.972,0.97,0.977,0.914,0.907,0.922,38,35.35,40.25,36.96,34.29,39.31,0,0,0,0,0,0,0.821,0,1.055,0.084,0.39,0.61,14.4
-1097978400000,1935,3,1934,6,25,7,1.85,0.145,0.665,23832.3,144,144,141.9,4,4,4,3066,2982,3242,2827,2743,239,239,239,1727,1643,1903,0.078,0.0737,0.0801,1100,1100,1100,990,990,990,973.7,973.5,974.1,16.3,15.9,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.46,14.05,14.66,0.938,0.935,0.939,0.97,0.97,0.97,0.91,0.907,0.911,36.56,35.45,37.11,35.46,34.38,36,0,0,0,0,0,0,0.788,0,1.185,0.078,0.36,0.64,12.9
-1097373600000,1935,3,1934,6,26,7,1.76,0.145,0.665,24538,147.8,147.8,146.1,4,4,4,2907,2845,2965,2668,2606,239,239,239,1569,1506,1626,0.0822,0.0806,0.084,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.84,14.7,14.99,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.914,37.61,37.23,38.03,36.51,36.11,36.96,0,0,0,0,0,0,0.811,0,1.095,0.082,0.38,0.62,13.9
-1096768800000,1935,4,1934,7,27,7,1.65,0.131,0.665,25396.2,154.4,154.4,151.2,4,4,4,2724,2608,2845,2507,2391,217,217,217,1407,1291,1528,0.0797,0.0763,0.0832,1100,1100,1100,990,990,990,972.8,972.6,973.1,17.2,16.9,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.28,14.99,15.56,0.942,0.941,0.943,0.973,0.972,0.975,0.917,0.914,0.92,38.82,38.03,39.58,37.79,36.96,38.59,0,0,0,0,0,0,0.84,0,0.985,0.079,0.4,0.6,15.4
-1096164000000,1935,4,1934,7,28,7,1.51,0.131,0.665,26462.9,160.9,160.9,157.5,4,4,4,2495,2373,2585,2278,2156,217,217,217,1178,1056,1268,0.0871,0.0839,0.0915,1100,1100,1100,990,990,990,972.3,972,972.5,17.7,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.83,15.61,16.13,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.92,0.925,40.32,39.73,41.12,39.38,38.75,40.23,0,0,0,0,0,0,0.875,0,0.845,0.087,0.44,0.56,17.5
-1095559200000,1935,4,1934,7,29,7,1.32,0.125,0.665,27895.5,169.3,169.3,166,4,4,4,2179,2054,2340,1972,1837,207.1,148,217,872.4,737,1023,0.095,0.0721,0.106,1100,1100,1100,990,990,990,971.5,971.2,971.9,18.5,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.2,16.9,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.37,41.32,43.18,41.51,40.45,42.32,0,0,0,0,0,0,0.922,0,0.655,0.095,0.5,0.5,21.1
-1094954400000,1935,4,1934,7,30,7,1.21,0.0895,0.665,28704.6,172.2,172.2,170.9,4,4,4,1997,1956,2054,1849,1808,148,148,148,749.3,708,806,0.0741,0.0721,0.0757,1100,1100,1100,990,990,990,971.1,971,971.2,18.9,18.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.05,16.9,17.17,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.59,43.18,43.92,42.72,42.32,43.04,0,0,0,0,0,0,0.949,0,0.545,0.074,0.55,0.45,23.7
-1094349600000,1935,4,1934,7,31,7,1.15,0.109,0.665,29222.4,176.2,176.2,173.9,4,4,4,1904,1839,1956,1725,1647,179.4,148,192,624.7,547,708,0.0943,0.0757,0.104,1100,1100,1100,990,990,990,970.8,970.6,971,19.2,19,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.34,17.17,17.55,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.37,43.92,44.95,43.49,43.04,44.05,0,0,0,0,0,0,0.966,0,0.485,0.095,0.58,0.42,25.4
-1093744800000,1935,5,1934,8,32,7,1.06,0.116,0.665,30086.3,181.1,181.1,179.1,4,4,4,1756,1700,1799,1564,1508,192,192,192,463.6,408,507,0.11,0.107,0.113,1100,1100,1100,990,990,990,970.3,970.1,970.5,19.7,19.5,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.82,17.67,18,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.68,45.29,46.19,44.77,44.39,45.26,0,0,0,0,0,0,0.995,0,0.395,0.11,0.63,0.37,28.4
-1093140000000,1935,5,1934,8,33,7,0.998,0.116,0.665,30705.5,184.6,184.6,182.8,4,4,4,1650,1596,1669,1458,1404,192,192,192,357.4,304,377,0.116,0.115,0.12,1100,1100,1100,990,990,990,970,969.8,970,20,20,20.2,0.915,0.911,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.092,0.093,18.17,18.1,18.35,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.63,46.46,47.09,45.69,45.53,46.15,0,0,0,0,0,0,1.02,0,0.333,0.12,0.67,0.33,30.8
-1092535200000,1935,5,1934,8,34,7,0.947,0.116,0.665,31184.3,187,187,185.6,4,4,4,1566,1528,1596,1374,1336,192,192,192,273.6,236,304,0.123,0.12,0.126,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.909,0.903,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.091,0.091,0.092,18.45,18.35,18.58,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.35,47.09,47.69,46.41,46.15,46.74,0,0,0,0,0,0,1.03,0,0.282,0.12,0.7,0.3,32.9
-1091930400000,1935,5,1934,8,35,7,0.862,0.119,0.663,31978.2,194.1,194.1,190.3,4,4,4,1425,1284,1506,1228,1074,197.1,192,210,132,0,214,0.139,0.127,0.164,1096,1074,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.851,0.774,0.887,0.64,0.59,0.648,0.031,0.028,0.032,1.79,1.66,1.84,0.086,0.078,0.09,18.97,18.66,19.55,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.56,47.92,49.51,47.59,46.96,48.52,0,0,0,0,0,0,1.06,0,0.199,0.14,0.77,0.23,37.1
-1091325600000,1935,6,1934,9,36,7,0.682,0.127,0.555,28973.1,184.5,184.5,172.5,4,4,4,1128,1059,1212,917.9,848.6,210,210,210,0,0,0,0.187,0.173,0.198,917.9,848.6,1002,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.57,0.502,0.668,0.384,0.35,0.428,0.018,0.016,0.02,1.21,1.08,1.38,0.056,0.049,0.064,20.49,20.06,20.84,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44,41.35,47.07,43.11,40.48,46.13,0,0,0,0,0,0,0.958,0,0.127,0.19,0.81,0.19,42.5
-1090720800000,1935,6,1934,9,37,7,0.602,0.102,0.5,26809.4,166.1,166.1,159.6,4,4,4,995.5,953.8,1047,827.5,792.8,168,161,210,0,0,0,0.169,0.157,0.201,827.5,792.8,865.2,990,990,990,967.9,967.7,968,22.1,22,22.3,0.473,0.439,0.506,0.34,0.323,0.358,0.015,0.014,0.016,1.03,0.972,1.1,0.047,0.044,0.05,21.09,20.89,21.31,0.954,0.953,0.955,0.978,0.975,0.98,0.932,0.929,0.935,40.81,39.47,42.36,39.89,38.48,41.51,0,0,0,0,0,0,0.887,0,0.102,0.17,0.83,0.17,44.5
-1090116000000,1935,6,1934,9,38,7,0.527,0.0974,0.429,23743.7,150,150,141.3,3,3,3,870.9,817.2,935.5,709.9,656.2,161,161,161,0,0,0,0.185,0.172,0.197,709.9,656.2,774.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.372,0.336,0.423,0.275,0.239,0.314,0.012,0.01,0.014,0.908,0.813,1.02,0.04,0.036,0.046,21.71,21.34,22.02,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.16,45.17,51.66,47.11,44.26,50,0,0,0,0,0,0,0.785,0,0.098,0.18,0.81,0.19,45.1
-1089511200000,1935,6,1934,9,39,7,0.43,0.0974,0.333,18956.2,128.1,128.1,112.8,3,2,2.857142857142857,711.6,650.5,790.3,550.6,489.5,161,161,161,0,0,0,0.227,0.204,0.248,550.6,489.5,629.3,990,990,990,966.7,966.5,967.1,23.3,22.9,23.5,0.276,0.241,0.321,0.169,0.13,0.221,0.0073,0.0055,0.0096,0.651,0.551,0.768,0.028,0.024,0.033,22.6,22.17,22.9,0.952,0.946,0.956,0.976,0.97,0.98,0.928,0.918,0.937,41.18,35.49,52.44,39.99,34.43,50,0,0,0,0,0,0,0.627,0,0.097,0.23,0.77,0.23,44.1
-1088906400000,1935,7,1934,10,40,7,0.371,0.112,0.258,15233.5,96.65,96.65,90.68,2,2,2,613,588.3,643.9,427,402.3,186,186,186,0,0,0,0.304,0.289,0.316,427,402.3,457.9,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.211,0.202,0.226,0.101,0.0889,0.115,0.0043,0.0037,0.0049,0.543,0.505,0.593,0.023,0.021,0.025,23.11,22.93,23.25,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.26,43.8,49.31,45.34,42.92,48.32,0,0,0,0,0,0,0.504,0,0.113,0.3,0.7,0.3,41.1
-1088301600000,1935,7,1934,10,41,7,0.327,0.112,0.214,12709,82.17,82.17,75.65,2,2,2,540.4,502.8,570.2,354.4,316.8,186,186,186,0,0,0,0.345,0.326,0.37,354.4,316.8,384.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.185,0.172,0.195,0.0663,0.0485,0.0803,0.0028,0.002,0.0034,0.433,0.377,0.478,0.018,0.016,0.02,23.54,23.36,23.76,0.949,0.943,0.953,0.974,0.97,0.98,0.925,0.915,0.934,38.8,34.82,41.93,37.82,33.78,41.09,0,0,0,0,0,0,0.42,0,0.113,0.34,0.65,0.35,38.9
-1087696800000,1935,7,1934,10,42,7,0.287,0.112,0.175,10360.8,66.34,66.34,61.67,2,2,2,474.7,446.6,496.9,288.7,260.6,186,186,186,0,0,0,0.392,0.374,0.417,288.7,260.6,310.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.152,0.17,0.0353,0.022,0.0457,0.0015,0.0009,0.0019,0.334,0.292,0.368,0.014,0.012,0.015,23.93,23.8,24.1,0.938,0.932,0.943,0.97,0.97,0.97,0.91,0.904,0.914,31.79,28.71,34.2,30.84,27.85,33.17,0,0,0,0,0,0,0.343,0,0.112,0.39,0.61,0.39,36.1
-1087092000000,1935,7,1934,10,43,7,0.259,0.112,0.147,8748.77,55.69,55.69,52.08,2,1,1.7142857142857142,428.4,412.3,446.6,242.4,226.3,186,186,186,0,0,0,0.435,0.417,0.451,242.4,226.3,260.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.145,0.14,0.152,0.0169,0.015,0.022,0.00069,0.00061,0.0009,0.313,0.267,0.413,0.013,0.011,0.017,24.16,24.1,24.21,0.937,0.927,0.958,0.973,0.97,0.98,0.912,0.899,0.939,34.32,26.54,52.53,33.18,25.74,50,0,0,0,0,0,0,0.289,0,0.112,0.43,0.57,0.43,33.8
-1086487200000,1935,7,1934,10,44,7,0.244,0.102,0.143,8617.38,54.11,54.11,51.29,2,1,1.5714285714285714,404.1,394,412.3,235.8,220.7,168.3,155,186,0,0,0,0.416,0.381,0.457,235.8,220.7,251.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.141,0.138,0.146,0.0159,0.0145,0.0178,0.00065,0.00059,0.00072,0.324,0.261,0.403,0.013,0.011,0.016,24.26,24.14,24.37,0.941,0.926,0.958,0.974,0.97,0.98,0.917,0.898,0.939,37.29,26.45,51.34,36.3,25.66,50,0,0,0,0,0,0,0.285,0,0.101,0.42,0.59,0.41,35.3
-1085882400000,1935,8,1934,11,45,7,0.231,0.0937,0.137,8366.39,50.33,50.33,49.8,2,1,1.2857142857142858,381.7,375.1,389.6,226.7,220.1,155,155,155,0,0,0,0.406,0.398,0.413,226.7,220.1,234.6,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.137,0.135,0.14,0.015,0.0145,0.0157,0.00061,0.00058,0.00064,0.355,0.256,0.407,0.014,0.01,0.016,24.34,24.27,24.4,0.948,0.925,0.958,0.977,0.97,0.98,0.927,0.897,0.939,43.89,25.94,52.47,42.61,25.17,50,0,0,0,0,0,0,0.277,0,0.094,0.41,0.59,0.41,36.2
-1085277600000,1935,8,1934,11,46,7,0.214,0.0937,0.121,7520.29,47.83,47.83,44.76,1,1,1,354.4,343.7,368.3,199.4,188.7,155,155,155,0,0,0,0.438,0.421,0.451,199.4,188.7,213.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.124,0.132,0.0127,0.0118,0.0139,0.00051,0.00047,0.00056,0.352,0.333,0.377,0.014,0.013,0.015,24.48,24.38,24.55,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.68,43.22,48.81,44.76,42.36,47.83,0,0,0,0,0,0,0.249,0,0.093,0.44,0.57,0.43,35.1
-1084672800000,1935,8,1934,11,47,7,0.202,0.0937,0.108,6729.7,42.36,42.36,40.06,1,1,1,334,327.5,343.7,179,172.5,155,155,155,0,0,0,0.464,0.451,0.473,179,172.5,188.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.118,0.124,0.011,0.0104,0.0118,0.00044,0.00042,0.00047,0.315,0.304,0.333,0.013,0.012,0.013,24.61,24.55,24.66,0.949,0.947,0.952,0.977,0.975,0.98,0.927,0.923,0.932,40.98,39.5,43.22,40.06,38.51,42.36,0,0,0,0,0,0,0.223,0,0.094,0.46,0.53,0.47,33.3
-1084068000000,1935,8,1934,11,48,7,0.19,0.0905,0.0996,6166.86,42.5,42.5,36.71,1,1,1,314.5,305.9,324.1,164.7,155.1,149.7,118,155,0,0,0,0.476,0.386,0.5,164.7,155.1,187.9,990,990,990,965,964.9,965,25,25,25.1,0.115,0.112,0.12,0.00975,0.00893,0.0117,0.00039,0.00036,0.00047,0.289,0.273,0.327,0.012,0.011,0.013,24.74,24.68,24.78,0.944,0.941,0.951,0.972,0.97,0.98,0.918,0.913,0.932,37.74,35.46,43.37,36.71,34.4,42.5,0,0,0,0,0,0,0.204,0,0.0904,0.48,0.52,0.48,32.5
-1083463200000,1935,9,1934,12,49,7,0.178,0.0714,0.107,6689.82,42.5,42.5,39.82,1,1,1,294.7,290,305.9,176.7,172,118,118,118,0,0,0,0.401,0.386,0.407,176.7,172,187.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.114,0.12,0.0108,0.0104,0.0117,0.00043,0.00041,0.00047,0.307,0.299,0.327,0.012,0.012,0.013,24.81,24.74,24.84,0.948,0.946,0.951,0.977,0.975,0.98,0.926,0.923,0.932,40.76,39.65,43.37,39.82,38.67,42.5,0,0,0,0,0,0,0.221,0,0.071,0.4,0.6,0.4,37.6
-1082858400000,1935,9,1934,12,50,7,0.169,0.0714,0.0978,6081.64,37.95,37.95,36.2,1,1,1,279.8,268.9,287.1,161.8,150.9,118,118,118,0,0,0,0.422,0.411,0.439,161.8,150.9,169.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.106,0.113,0.0095,0.00858,0.0101,0.00038,0.00034,0.0004,0.281,0.261,0.294,0.011,0.01,0.012,24.9,24.86,24.96,0.943,0.94,0.945,0.972,0.97,0.974,0.916,0.911,0.92,37.25,34.71,38.97,36.2,33.67,37.95,0,0,0,0,0,0,0.201,0,0.0712,0.42,0.58,0.42,36
-1082253600000,1935,9,1934,12,51,7,0.16,0.0714,0.0887,5495.74,32.99,32.99,32.71,1,1,1,264.7,263.1,266,146.7,145.1,118,118,118,0,0,0,0.446,0.444,0.448,146.7,145.1,148,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.104,0.105,0.00822,0.00808,0.00833,0.00033,0.00032,0.00033,0.254,0.251,0.256,0.01,0.0099,0.01,24.99,24.98,25,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,33.72,33.34,34.01,32.71,32.34,32.99,0,0,0,0,0,0,0.182,0,0.0713,0.45,0.55,0.45,34.3
-1081648800000,1935,9,1934,12,52,7,0.155,0.0714,0.084,5193.62,31.48,31.48,30.91,1,1,1,256.9,254.6,259.4,138.9,136.6,118,118,118,0,0,0,0.459,0.455,0.464,138.9,136.6,141.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.101,0.103,0.00756,0.00736,0.00777,0.0003,0.00029,0.00031,0.24,0.236,0.244,0.0095,0.0093,0.0097,25.03,25.02,25.05,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,31.87,31.32,32.45,30.91,30.38,31.48,0,0,0,0,0,0,0.172,0,0.071,0.46,0.54,0.46,33.5
-1081044000000,1935,9,1934,12,53,7,0.15,0.0605,0.0895,5562.03,35.3,35.3,33.11,1,1,1,248,236.2,254.6,148,136.6,100,97,118,0,0,0,0.403,0.381,0.464,148,136.6,157.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.107,0.00833,0.00736,0.00914,0.00033,0.00029,0.00036,0.255,0.236,0.271,0.01,0.0093,0.011,25.06,25.01,25.14,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,34.13,31.32,36.39,33.11,30.38,35.3,0,0,0,0,0,0,0.184,0,0.0605,0.4,0.6,0.4,37.1
-1080439200000,1935,10,1935,1,1,7,0.142,0.0587,0.0835,5184.01,31.11,31.11,30.86,1,1,1,235.1,231.5,236.2,138.1,134.5,97,97,97,0,0,0,0.413,0.411,0.419,138.1,134.5,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0989,0.101,0.00749,0.00718,0.00758,0.00029,0.00028,0.0003,0.237,0.23,0.239,0.0093,0.0091,0.0094,25.15,25.14,25.18,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,31.81,30.98,32.07,30.86,30.05,31.11,0,0,0,0,0,0,0.171,0,0.0585,0.41,0.59,0.41,36.5
-1079834400000,1935,10,1935,1,2,7,0.135,0.0587,0.076,4706.49,28.75,28.75,28.01,1,1,1,222.6,220.7,225.8,125.6,123.7,97,97,97,0,0,0,0.436,0.43,0.439,125.6,123.7,128.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0951,0.0969,0.00642,0.00627,0.0067,0.00025,0.00025,0.00026,0.214,0.211,0.22,0.0084,0.0083,0.0086,25.25,25.23,25.26,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,28.88,28.44,29.64,28.01,27.59,28.75,0,0,0,0,0,0,0.156,0,0.059,0.43,0.56,0.44,34.9
-1079229600000,1935,10,1935,1,3,7,0.126,0.0587,0.0678,4174,26.65,26.65,24.85,1,1,1,209,203.9,216.8,112,106.9,97,97,97,0,0,0,0.464,0.447,0.476,112,106.9,119.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.091,0.0891,0.0937,0.00527,0.00484,0.00593,0.00021,0.00019,0.00023,0.19,0.181,0.204,0.0074,0.0071,0.008,25.36,25.3,25.4,0.919,0.915,0.925,0.97,0.97,0.97,0.892,0.888,0.897,25.61,24.37,27.48,24.85,23.64,26.65,0,0,0,0,0,0,0.138,0,0.0582,0.47,0.54,0.46,33.1
-1078624800000,1935,10,1935,1,4,7,0.122,0.0576,0.0648,2277.84,24.12,24.12,13.56,1,1,1,202.4,199.9,205.9,107.1,106.5,95.29,93,97,0,0,0,0.471,0.465,0.477,107.1,106.5,108.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0888,0.0899,0.00485,0.0048,0.00501,0.00019,0.00019,0.0002,0.181,0.18,0.184,0.0071,0.007,0.0072,25.4,25.38,25.42,0.523,0,0.917,0.554,0,0.97,0.508,0,0.889,13.98,0,24.86,13.56,0,24.12,0,3,0,0,0.429,0,0.0753,0.429,0.0572,0.47,0.53,0.47,18.7
-1078020000000,1935,11,1935,2,5,7,0.118,0.0562,0.0614,0,0,0,0,1,1,1,194.5,188.8,197.9,101.5,95.81,93,93,93,0,0,0,0.478,0.47,0.493,101.5,95.81,104.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0849,0.0881,0.00438,0.00389,0.00466,0.00017,0.00015,0.00018,0.171,0.161,0.177,0.0067,0.0063,0.0069,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.48,0.52,0.48,0
-1077415200000,1935,11,1935,2,6,7,0.13,0.0405,0.0897,5621.07,38.34,38.34,33.46,1,1,1,215.4,195.3,236.2,148.4,128.3,67,67,67,0,0,0,0.312,0.284,0.343,148.4,128.3,169.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0932,0.108,0.00836,0.00665,0.0101,0.00033,0.00026,0.0004,0.251,0.215,0.289,0.0099,0.0084,0.011,25.25,25.09,25.38,0.938,0.93,0.945,0.971,0.97,0.975,0.91,0.902,0.921,34.45,29.68,39.34,33.46,28.79,38.34,0,0,0,0,0,0,0.186,0,0.0403,0.31,0.69,0.31,43.2
-1076810400000,1935,11,1935,2,7,7,0.135,0.0405,0.0941,5893.86,35.25,35.25,35.08,1,1,1,222.6,220.7,223.4,155.6,153.7,67,67,67,0,0,0,0.301,0.3,0.304,155.6,153.7,156.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.103,0.00898,0.00882,0.00904,0.00035,0.00035,0.00036,0.264,0.261,0.266,0.01,0.01,0.01,25.2,25.19,25.21,0.94,0.94,0.941,0.97,0.97,0.97,0.912,0.912,0.912,36.17,35.73,36.34,35.08,34.66,35.25,0,0,0,0,0,0,0.195,0,0.0409,0.3,0.7,0.3,43.7
-1076205600000,1935,11,1935,2,8,7,0.141,0.0414,0.0992,6227.87,38.34,38.34,37.07,1,1,1,232.5,223.4,239.5,164,156.4,68.43,67,77,0,0,0,0.294,0.284,0.321,164,156.4,169.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.108,0.00969,0.00904,0.0101,0.00038,0.00036,0.0004,0.28,0.266,0.289,0.011,0.01,0.011,25.13,25.08,25.19,0.943,0.941,0.945,0.972,0.97,0.975,0.917,0.912,0.921,38.12,36.34,39.34,37.07,35.25,38.34,0,0,0,0,0,0,0.206,0,0.0418,0.29,0.7,0.3,44.2
-1075600800000,1935,12,1935,3,9,7,0.171,0.0466,0.124,7748.05,53.93,53.93,46.12,2,1,1.2857142857142858,282.4,254.6,324.1,205.4,177.6,77,77,77,0,0,0,0.275,0.238,0.302,205.4,177.6,247.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.122,0.112,0.136,0.0132,0.0108,0.0167,0.00053,0.00043,0.00067,0.309,0.242,0.368,0.012,0.0097,0.015,24.86,24.72,24.98,0.944,0.923,0.957,0.977,0.97,0.98,0.923,0.895,0.938,39.58,25.72,49.53,38.7,24.94,48.54,0,0,0,0,0,0,0.256,0,0.047,0.27,0.73,0.27,45.3
-1074996000000,1935,12,1935,3,10,7,0.203,0.0582,0.145,8795,56.79,56.79,52.35,2,1,1.7142857142857142,336.1,330.7,347.3,239.8,226.7,96.29,77,104,0,0,0,0.286,0.228,0.314,239.8,226.7,260.2,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.136,0.132,0.141,0.0169,0.015,0.0218,0.00068,0.0006,0.00088,0.301,0.247,0.396,0.012,0.0099,0.016,24.62,24.55,24.68,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.58,25.74,52.34,33.32,24.97,50,0,0,0,0,0,0,0.291,0,0.058,0.29,0.71,0.29,43.3
-1074391200000,1935,12,1935,3,11,7,0.227,0.0582,0.169,10172.4,68.06,68.06,60.55,2,2,2,375,351.7,389.6,278.7,247.7,96.29,77,104,0,0,0,0.258,0.198,0.296,278.7,247.7,312.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.15,0.14,0.16,0.0307,0.0168,0.0465,0.0012,0.00068,0.0019,0.311,0.266,0.36,0.013,0.011,0.015,24.41,24.29,24.58,0.935,0.929,0.942,0.97,0.97,0.97,0.907,0.901,0.914,31.21,27.72,35.08,30.28,26.89,34.03,0,0,0,0,0,0,0.336,0,0.058,0.26,0.74,0.26,44.8
-1073786400000,1935,12,1935,3,12,7,0.248,0.0466,0.201,12147.5,76.34,76.34,72.31,2,2,2,409.2,394,427.1,332.2,317,77,77,77,0,0,0,0.188,0.18,0.195,332.2,317,350.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.167,0.161,0.173,0.0558,0.0486,0.0643,0.0023,0.002,0.0026,0.389,0.366,0.416,0.016,0.015,0.017,24.17,24.06,24.26,0.945,0.943,0.948,0.971,0.97,0.974,0.918,0.915,0.924,37.23,35.57,39.18,36.15,34.5,38.17,0,0,0,0,0,0,0.402,0,0.047,0.19,0.81,0.19,49
-1073181600000,1935,12,1935,3,13,7,0.271,0.0526,0.218,13205.9,84.27,84.27,78.61,2,2,2,447.9,429.8,477.8,360.9,347.5,87,77,91,0,0,0,0.194,0.179,0.208,360.9,347.5,386.8,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.178,0.173,0.187,0.0693,0.063,0.0816,0.0028,0.0026,0.0034,0.433,0.413,0.472,0.018,0.017,0.019,23.95,23.78,24.05,0.95,0.948,0.953,0.976,0.973,0.98,0.927,0.923,0.934,40.26,38.79,42.99,39.3,37.76,42.13,0,0,0,0,0,0,0.437,0,0.053,0.19,0.8,0.2,48.7
-1072576800000,1936,1,1935,4,14,7,0.303,0.055,0.248,14955.2,93.83,93.83,89.02,2,2,2,501.1,481.3,525.1,410.1,390.3,91,91,91,0,0,0,0.182,0.173,0.189,410.1,390.3,434.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.188,0.204,0.0926,0.0832,0.104,0.0038,0.0034,0.0043,0.507,0.478,0.543,0.021,0.02,0.023,23.64,23.49,23.76,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.42,43.36,47.87,44.51,42.49,46.91,0,0,0,0,0,0,0.495,0,0.055,0.18,0.82,0.18,49.4
-1071972000000,1936,1,1935,4,15,7,0.333,0.055,0.278,16454.1,100,100,97.94,2,2,2,550.8,525.1,570.2,459.8,434.1,91,91,91,0,0,0,0.165,0.16,0.173,459.8,434.1,479.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.214,0.204,0.223,0.116,0.104,0.125,0.0049,0.0043,0.0053,0.583,0.543,0.614,0.024,0.023,0.026,23.34,23.22,23.49,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.34,47.87,52.16,48.97,46.91,50,0,0,0,0,0,0,0.544,0,0.055,0.17,0.83,0.17,49.4
-1071367200000,1936,1,1935,4,16,7,0.364,0.055,0.309,17909.8,112.6,112.6,106.6,3,2,2.857142857142857,602.2,570.2,631.8,511.2,479.2,91,91,91,0,0,0,0.152,0.144,0.16,511.2,479.2,540.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.241,0.223,0.258,0.144,0.125,0.162,0.0061,0.0053,0.0069,0.573,0.516,0.614,0.024,0.022,0.026,23.12,22.97,23.29,0.949,0.945,0.956,0.972,0.97,0.98,0.923,0.916,0.937,39.14,34.9,52.16,37.92,33.85,50,0,0,0,0,0,0,0.592,0,0.055,0.15,0.85,0.15,49.2
-1070762400000,1936,1,1935,4,17,7,0.422,0.0575,0.365,20969.2,130.7,130.7,124.8,3,3,3,698.1,648.5,741,603.1,557.5,95,91,105,0,0,0,0.136,0.126,0.144,603.1,557.5,636,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.294,0.268,0.315,0.204,0.173,0.226,0.0088,0.0074,0.0098,0.712,0.635,0.769,0.031,0.027,0.033,22.6,22.37,22.87,0.954,0.951,0.956,0.979,0.975,0.98,0.934,0.928,0.937,42.49,39.65,44.45,41.61,38.67,43.56,0,0,0,0,0,0,0.693,0,0.057,0.14,0.86,0.14,49.7
-1070157600000,1936,2,1935,5,18,7,0.459,0.0635,0.396,22486.8,137.9,137.9,133.8,3,3,3,759.1,741,782.3,654.1,636,105,105,105,0,0,0,0.138,0.134,0.142,654.1,636,677.3,990,990,990,966.9,966.9,967,23.1,23,23.1,0.325,0.315,0.338,0.238,0.226,0.253,0.01,0.0098,0.011,0.8,0.769,0.839,0.035,0.033,0.037,22.26,22.13,22.37,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.53,44.44,46.9,44.62,43.55,45.97,0,0,0,0,0,0,0.744,0,0.063,0.14,0.86,0.14,49
-1069552800000,1936,2,1935,5,19,7,0.487,0.0635,0.424,23821.3,145.4,145.4,141.8,3,3,3,805.8,797.9,827.5,700.8,692.9,105,105,105,0,0,0,0.13,0.127,0.132,700.8,692.9,722.5,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.352,0.347,0.364,0.269,0.264,0.284,0.012,0.012,0.012,0.879,0.865,0.915,0.038,0.038,0.04,22,21.87,22.04,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.23,47.78,49.44,47.26,46.83,48.45,0,0,0,0,0,0,0.788,0,0.063,0.13,0.87,0.13,48.9
-1068948000000,1936,2,1935,5,20,7,0.524,0.0635,0.461,25417.8,158,158,151.3,4,3,3.2857142857142856,867.1,845.8,910,762.1,740.8,105,105,105,0,0,0,0.121,0.115,0.124,762.1,740.8,805,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.396,0.376,0.435,0.307,0.296,0.329,0.014,0.013,0.015,0.962,0.948,0.981,0.043,0.042,0.044,21.67,21.48,21.77,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.77,39.73,51.41,46.71,38.75,50,0,0,0,0,0,0,0.841,0,0.063,0.12,0.88,0.12,48.5
-1068343200000,1936,2,1935,5,21,7,0.589,0.0656,0.523,28166,173.3,173.3,167.7,4,4,4,974,919.2,1015,865.5,814.2,108.4,105,129,0,0,0,0.111,0.104,0.127,865.5,814.2,901.6,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.491,0.443,0.523,0.358,0.333,0.375,0.016,0.015,0.017,1.08,0.994,1.15,0.049,0.044,0.052,21.12,20.93,21.43,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.932,0.936,42.79,40.8,44.22,41.91,39.89,43.33,0,0,0,0,0,0,0.931,0,0.066,0.11,0.89,0.11,47.8
-1067738400000,1936,3,1935,6,22,7,0.659,0.078,0.58,30430.5,189.1,189.1,181.1,4,4,4,1089,1044,1147,959.8,914.8,129,129,129,0,0,0,0.119,0.112,0.124,959.8,914.8,1018,990,990,990,968.2,968,968.4,21.8,21.6,22,0.59,0.544,0.661,0.408,0.382,0.464,0.019,0.017,0.021,1.26,1.18,1.41,0.058,0.054,0.065,20.56,20.23,20.79,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.21,44.54,48.25,45.28,43.65,47.29,0,0,0,0,0,0,1.01,0,0.079,0.12,0.88,0.12,46.2
-1067133600000,1936,3,1935,6,23,7,0.74,0.101,0.637,32216.4,195.8,195.8,191.8,4,4,4,1224,1164,1297,1056,1017,167.6,129,183,2,0,14,0.137,0.108,0.153,1054,1017,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.725,0.675,0.801,0.545,0.461,0.648,0.025,0.021,0.031,1.56,1.42,1.75,0.073,0.066,0.083,19.84,19.42,20.11,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,48.92,47.75,49.94,47.94,46.8,48.94,0,0,0,0,0,0,1.07,0,0.103,0.14,0.86,0.14,43.5
-1066528800000,1936,3,1935,6,24,7,0.853,0.101,0.665,32154.6,195.5,195.5,191.4,4,4,4,1410,1302,1475,1243,1119,167.6,129,183,142.9,19,246,0.12,0.0874,0.141,1100,1100,1100,990,990,990,969.2,968.8,969.4,20.8,20.6,21.2,0.852,0.805,0.885,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.75,1.83,0.087,0.083,0.089,19,18.76,19.4,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.83,48.18,49.88,47.85,47.22,48.88,0,0,0,0,0,0,1.06,0,0.188,0.12,0.78,0.22,37.7
-1065924000000,1936,3,1935,6,25,7,1.01,0.078,0.665,30573,188.7,188.7,182,4,4,4,1673,1479,1930,1544,1350,129,129,129,443.6,250,701,0.0777,0.0668,0.0872,1100,1100,1100,990,990,990,970,969.4,970.9,20,19.1,20.6,0.911,0.89,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.86,1.84,1.87,0.093,0.089,0.098,18.1,17.25,18.74,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.42,44.14,48.13,45.5,43.26,47.17,0,0,0,0,0,0,1.01,0,0.345,0.077,0.66,0.34,30.3
-1065319200000,1936,3,1935,6,26,7,1.31,0.116,0.665,27948.8,170.8,170.8,166.4,4,4,4,2168,1995,2321,1976,1866,191.9,129,217,875.7,766,1004,0.0879,0.0628,0.103,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.62,16.25,17.04,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.45,41.45,43.58,41.59,40.58,42.71,0,0,0,0,0,0,0.924,0,0.645,0.089,0.51,0.49,21.3
-1064714400000,1936,4,1935,7,27,7,1.45,0.131,0.665,26919,161.8,161.8,160.2,4,4,4,2397,2340,2424,2180,2123,217,217,217,1080,1023,1107,0.0905,0.0895,0.0927,1100,1100,1100,990,990,990,972.1,971.9,972.1,17.9,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.07,16,16.2,0.945,0.945,0.946,0.978,0.978,0.979,0.924,0.924,0.926,40.96,40.78,41.32,40.06,39.87,40.45,0,0,0,0,0,0,0.89,0,0.785,0.09,0.46,0.54,18.6
-1064109600000,1936,4,1935,7,28,7,1.45,0.131,0.665,26916.1,160.2,160.2,160.2,4,4,4,2398,2398,2398,2181,2181,217,217,217,1081,1081,1081,0.0905,0.0905,0.0905,1100,1100,1100,990,990,990,972.1,972.1,972.1,17.9,17.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.06,16.06,16.06,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.924,40.95,40.95,40.95,40.05,40.05,40.05,0,0,0,0,0,0,0.89,0,0.785,0.09,0.46,0.54,18.6
-1063504800000,1936,4,1935,7,29,7,1.47,0.131,0.665,26730.4,159.5,159.5,159.1,4,4,4,2438,2424,2471,2221,2207,217,217,217,1121,1107,1154,0.089,0.0878,0.0895,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.89,16,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.924,40.69,40.48,40.78,39.78,39.55,39.87,0,0,0,0,0,0,0.884,0,0.805,0.089,0.45,0.55,18.2
-1062900000000,1936,4,1935,7,30,7,1.5,0.147,0.665,26513.9,158.9,158.9,157.8,4,4,4,2484,2445,2496,2242,2169,242.3,217,276,1142,1069,1179,0.0977,0.0869,0.113,1100,1100,1100,990,990,990,972.3,972.2,972.3,17.7,17.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.86,15.83,15.95,0.944,0.944,0.945,0.977,0.977,0.977,0.923,0.922,0.923,40.39,40.31,40.64,39.46,39.37,39.73,0,0,0,0,0,0,0.877,0,0.835,0.098,0.44,0.56,17.7
-1062295200000,1936,5,1935,8,31,7,1.42,0.167,0.665,27134,163.2,163.2,161.5,4,4,4,2351,2291,2404,2075,2015,276,276,276,975,915,1028,0.117,0.115,0.12,1100,1100,1100,990,990,990,971.9,971.8,972.1,18.1,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.18,16.05,16.32,0.946,0.945,0.946,0.979,0.978,0.98,0.925,0.924,0.927,41.26,40.91,41.64,40.38,40.01,40.79,0,0,0,0,0,0,0.897,0,0.755,0.12,0.47,0.53,19.1
-1061690400000,1936,5,1935,8,32,7,1.26,0.167,0.665,28349.5,172.2,172.2,168.7,4,4,4,2078,1956,2220,1802,1680,276,276,276,702.3,580,844,0.133,0.124,0.141,1100,1100,1100,990,990,990,971.3,971,971.6,18.7,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.85,16.49,17.17,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.05,42.11,43.92,42.19,41.26,43.04,0,0,0,0,0,0,0.937,0,0.595,0.13,0.53,0.47,22.5
-1061085600000,1936,5,1935,8,33,7,1.13,0.167,0.665,29407.7,178.4,178.4,175,4,4,4,1872,1775,1930,1596,1499,276,276,276,496,399,554,0.147,0.143,0.155,1100,1100,1100,990,990,990,970.7,970.4,970.9,19.3,19.1,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.44,17.25,17.75,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.65,44.14,45.51,43.76,43.26,44.6,0,0,0,0,0,0,0.972,0,0.465,0.15,0.59,0.41,26
-1060480800000,1936,5,1935,8,34,7,0.944,0.167,0.665,31245.4,190.7,190.7,186,4,4,4,1561,1435,1700,1285,1159,276,276,276,184.7,59,324,0.177,0.162,0.192,1100,1100,1100,990,990,990,969.7,969.3,970.1,20.3,19.9,20.7,0.89,0.842,0.921,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.79,1.87,0.09,0.086,0.094,18.48,18,18.94,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.45,46.18,48.64,46.5,45.26,47.67,0,0,0,0,0,0,1.03,0,0.279,0.18,0.7,0.3,33.1
-1059876000000,1936,6,1935,9,35,7,0.755,0.127,0.622,31329.3,194.8,194.8,186.5,4,4,4,1249,1140,1379,1039,930.1,210,210,210,11.29,0,69,0.169,0.152,0.184,1028,930.1,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.712,0.577,0.841,0.512,0.389,0.648,0.024,0.018,0.031,1.51,1.22,1.79,0.071,0.056,0.086,19.81,19.12,20.44,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.57,44.51,49.71,46.62,43.62,48.71,0,0,0,0,0,0,1.04,0,0.133,0.17,0.82,0.18,41.5
-1059271200000,1936,6,1935,9,36,7,0.579,0.11,0.469,25412.6,164.3,164.3,151.3,4,3,3.4285714285714284,957.9,858,1073,775.9,697,182,161,210,0,0,0,0.19,0.169,0.214,775.9,697,862.8,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.43,0.359,0.515,0.313,0.267,0.357,0.014,0.012,0.016,0.994,0.882,1.11,0.045,0.039,0.051,21.29,20.77,21.79,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.74,39.47,51.03,44.77,38.48,50,0,0,0,0,0,0,0.84,0,0.11,0.19,0.81,0.19,43.9
-1058666400000,1936,6,1935,9,37,7,0.465,0.0974,0.368,20857.6,134.6,134.6,124.2,3,3,3,769.4,710.9,827.5,608.4,549.9,161,161,161,0,0,0,0.21,0.195,0.226,608.4,549.9,666.5,990,990,990,967,966.7,967.2,23,22.8,23.3,0.309,0.275,0.342,0.207,0.168,0.246,0.009,0.0072,0.011,0.732,0.634,0.83,0.032,0.027,0.036,22.29,21.96,22.62,0.954,0.951,0.957,0.979,0.973,0.98,0.934,0.925,0.937,42.28,38.66,45.77,41.38,37.62,44.85,0,0,0,0,0,0,0.69,0,0.097,0.21,0.79,0.21,44.9
-1058061600000,1936,6,1935,9,38,7,0.378,0.0974,0.281,16409.2,108.7,108.7,97.67,3,2,2.2857142857142856,625.5,588.3,690.2,464.5,427.3,161,161,161,0,0,0,0.258,0.233,0.274,464.5,427.3,529.2,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.228,0.209,0.264,0.119,0.101,0.154,0.0051,0.0042,0.0066,0.57,0.541,0.62,0.024,0.023,0.026,23.03,22.74,23.21,0.954,0.946,0.958,0.977,0.97,0.98,0.933,0.918,0.938,44.81,35.49,51.16,43.79,34.43,50,0,0,0,0,0,0,0.543,0,0.097,0.26,0.74,0.26,43.4
-1057456800000,1936,6,1935,9,39,7,0.326,0.0861,0.24,14366.2,87.77,87.77,85.51,2,2,2,539.7,507,570.2,397.3,372,142.4,135,161,0,0,0,0.264,0.249,0.284,397.3,372,409.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.197,0.188,0.203,0.0865,0.0746,0.0921,0.0036,0.0031,0.0039,0.494,0.456,0.513,0.021,0.019,0.022,23.48,23.32,23.66,0.954,0.951,0.955,0.98,0.978,0.98,0.935,0.931,0.936,43.64,41.06,44.78,42.76,40.17,43.89,0,0,0,0,0,0,0.475,0,0.086,0.26,0.74,0.26,44.1
-1056852000000,1936,7,1935,10,40,7,0.287,0.0816,0.205,12256.3,77.09,77.09,72.95,2,2,2,473.9,446.6,492.5,338.9,311.6,135,135,135,0,0,0,0.285,0.274,0.302,338.9,311.6,357.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.166,0.183,0.059,0.0461,0.0678,0.0024,0.0019,0.0028,0.406,0.365,0.434,0.017,0.015,0.018,23.86,23.75,24.03,0.947,0.943,0.949,0.972,0.97,0.975,0.92,0.914,0.926,37.54,34.6,39.53,36.48,33.56,38.55,0,0,0,0,0,0,0.405,0,0.082,0.28,0.71,0.29,42.7
-1056247200000,1936,7,1935,10,41,7,0.258,0.0816,0.176,10539.4,67.12,67.12,62.73,2,2,2,426,406.7,446.6,291,271.7,135,135,135,0,0,0,0.317,0.302,0.332,291,271.7,311.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.159,0.152,0.166,0.0363,0.0272,0.0461,0.0015,0.0011,0.0019,0.334,0.305,0.365,0.014,0.012,0.015,24.15,24.03,24.26,0.939,0.934,0.943,0.97,0.97,0.97,0.91,0.906,0.914,32.34,30.21,34.6,31.37,29.3,33.56,0,0,0,0,0,0,0.349,0,0.082,0.32,0.68,0.32,40.9
-1055642400000,1936,7,1935,10,42,7,0.238,0.0816,0.156,9347.21,58.6,58.6,55.64,2,2,2,392.9,382.6,406.7,257.9,247.6,135,135,135,0,0,0,0.344,0.332,0.353,257.9,247.6,271.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.144,0.152,0.0209,0.0168,0.0272,0.00085,0.00068,0.0011,0.285,0.27,0.305,0.012,0.011,0.012,24.35,24.26,24.42,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,28.68,27.54,30.21,27.82,26.71,29.3,0,0,0,0,0,0,0.309,0,0.082,0.34,0.66,0.34,39.3
-1055037600000,1936,7,1935,10,43,7,0.222,0.0782,0.144,8627.76,52.77,52.77,51.36,2,1,1.8571428571428572,366.8,351.7,375.1,237.6,229,129.3,115,135,0,0,0,0.352,0.321,0.371,237.6,229,243.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.137,0.141,0.0159,0.0152,0.0165,0.00064,0.00061,0.00066,0.28,0.254,0.404,0.011,0.01,0.016,24.49,24.38,24.59,0.931,0.924,0.958,0.971,0.97,0.98,0.904,0.896,0.939,30.28,25.91,52.46,29.25,25.13,50,0,0,0,0,0,0,0.285,0,0.078,0.35,0.65,0.35,38.9
-1054432800000,1936,8,1935,11,44,7,0.207,0.0696,0.138,8382.6,50.25,50.25,49.9,2,1,1.2857142857142858,342.6,330.7,347.3,227.6,215.7,115,115,115,0,0,0,0.336,0.331,0.348,227.6,215.7,232.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.134,0.13,0.136,0.0151,0.0141,0.0155,0.00061,0.00056,0.00062,0.354,0.25,0.401,0.014,0.01,0.016,24.53,24.48,24.61,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,44.52,25.9,52.62,42.72,25.13,50,0,0,0,0,0,0,0.277,0,0.069,0.34,0.67,0.33,40.5
-1053828000000,1936,8,1935,11,45,7,0.193,0.0696,0.124,7775.94,48.07,48.07,46.29,1,1,1,319.5,310.1,327.5,204.5,195.1,115,115,115,0,0,0,0.36,0.351,0.371,204.5,195.1,212.5,990,990,990,965,965,965,25,25,25,0.126,0.122,0.129,0.0131,0.0123,0.0138,0.00053,0.00049,0.00055,0.358,0.341,0.372,0.014,0.014,0.015,24.64,24.59,24.71,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.23,45.06,49.05,46.29,44.16,48.07,0,0,0,0,0,0,0.257,0,0.069,0.36,0.64,0.36,40.3
-1053223200000,1936,8,1935,11,46,7,0.177,0.0696,0.107,6730.4,43.21,43.21,40.06,1,1,1,292.7,281.5,305.9,177.7,166.5,115,115,115,0,0,0,0.393,0.376,0.409,177.7,166.5,190.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.121,0.0109,0.0099,0.012,0.00043,0.00039,0.00048,0.309,0.289,0.333,0.012,0.011,0.013,24.82,24.74,24.88,0.948,0.944,0.952,0.977,0.973,0.98,0.926,0.918,0.933,41,38.37,44.1,40.06,37.31,43.21,0,0,0,0,0,0,0.223,0,0.07,0.39,0.6,0.4,38
-1052618400000,1936,8,1935,11,47,7,0.161,0.0696,0.0911,5649.21,35.36,35.36,33.63,1,1,1,265.7,259.4,273.3,150.7,144.4,115,115,115,0,0,0,0.433,0.421,0.443,150.7,144.4,158.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.109,0.00856,0.00802,0.00921,0.00034,0.00032,0.00037,0.261,0.25,0.275,0.01,0.0099,0.011,24.98,24.93,25.01,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,34.67,33.18,36.45,33.63,32.18,35.36,0,0,0,0,0,0,0.187,0,0.0699,0.43,0.57,0.43,35.1
-1052013600000,1936,8,1935,11,48,7,0.155,0.0571,0.0977,6091.67,37.32,37.32,36.26,1,1,1,255.9,254.6,256.9,161.5,141.9,94.43,91,115,0,0,0,0.369,0.354,0.448,161.5,141.9,165.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.104,0.11,0.00947,0.00781,0.00985,0.00037,0.00031,0.00039,0.278,0.245,0.286,0.011,0.0097,0.011,25,24.99,25.03,0.943,0.936,0.944,0.972,0.97,0.973,0.916,0.908,0.918,37.32,32.59,38.37,36.26,31.61,37.32,0,0,0,0,0,0,0.201,0,0.0573,0.37,0.63,0.37,39.3
-1051408800000,1936,9,1935,12,49,7,0.147,0.055,0.0918,5716.85,36.75,36.75,34.03,1,1,1,242.8,236.2,254.6,151.8,145.2,91,91,91,0,0,0,0.375,0.357,0.385,151.8,145.2,163.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.109,0.00865,0.00809,0.00965,0.00034,0.00032,0.00038,0.261,0.249,0.282,0.01,0.0098,0.011,25.08,25,25.13,0.939,0.937,0.943,0.97,0.97,0.971,0.911,0.909,0.916,35.07,33.53,37.83,34.03,32.52,36.75,0,0,0,0,0,0,0.189,0,0.0552,0.37,0.62,0.38,38.9
-1050804000000,1936,9,1935,12,50,7,0.139,0.055,0.084,5223.89,32.52,32.52,31.09,1,1,1,229.9,223.4,236.2,138.9,132.4,91,91,91,0,0,0,0.396,0.385,0.407,138.9,132.4,145.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0978,0.102,0.00756,0.007,0.00809,0.0003,0.00027,0.00032,0.238,0.226,0.249,0.0094,0.0089,0.0098,25.18,25.13,25.23,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.06,30.51,33.53,31.09,29.6,32.52,0,0,0,0,0,0,0.173,0,0.055,0.4,0.6,0.4,37.6
-1050199200000,1936,9,1935,12,51,7,0.134,0.055,0.0787,4886.85,29.6,29.6,29.09,1,1,1,221.1,220.7,223.4,130.1,129.7,91,91,91,0,0,0,0.411,0.407,0.412,130.1,129.7,132.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.097,0.0969,0.0978,0.00681,0.00678,0.007,0.00027,0.00027,0.00027,0.222,0.221,0.226,0.0087,0.0087,0.0089,25.25,25.23,25.25,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.903,0.904,29.99,29.9,30.51,29.09,29,29.6,0,0,0,0,0,0,0.162,0,0.0553,0.41,0.59,0.41,36.5
-1049594400000,1936,9,1935,12,52,7,0.128,0.0488,0.0787,4900.66,30.34,30.34,29.17,1,1,1,210.9,205.9,216.8,130.2,125.8,80.71,73,91,0,0,0,0.382,0.351,0.42,130.2,125.8,135.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0958,0.0954,0.0966,0.00681,0.00644,0.00723,0.00027,0.00025,0.00028,0.221,0.214,0.229,0.0086,0.0084,0.0089,25.31,25.29,25.34,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.07,28.97,31.28,29.17,28.1,30.34,0,0,0,0,0,0,0.162,0,0.0493,0.38,0.61,0.39,38.3
-1048989600000,1936,10,1936,1,1,7,0.124,0.0442,0.0797,4970.8,29.85,29.85,29.59,1,1,1,204.8,203.9,205.9,131.8,130.9,73,73,73,0,0,0,0.356,0.354,0.358,131.8,130.9,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0951,0.0959,0.00695,0.00688,0.00705,0.00027,0.00027,0.00028,0.223,0.221,0.225,0.0087,0.0086,0.0088,25.35,25.34,25.36,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,30.5,30.3,30.78,29.59,29.39,29.85,0,0,0,0,0,0,0.164,0,0.0443,0.36,0.64,0.36,40.1
-1048384800000,1936,10,1936,1,2,7,0.123,0.0442,0.0791,4934.27,29.39,29.39,29.37,1,1,1,203.8,203.8,203.9,130.8,130.8,73,73,73,0,0,0,0.358,0.358,0.358,130.8,130.8,130.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0951,0.0951,0.00687,0.00687,0.00688,0.00027,0.00027,0.00027,0.221,0.221,0.221,0.0086,0.0086,0.0086,25.36,25.36,25.36,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.903,30.28,30.28,30.3,29.37,29.37,29.39,0,0,0,0,0,0,0.163,0,0.0439,0.36,0.64,0.36,40.1
-1047780000000,1936,10,1936,1,3,7,0.123,0.0545,0.0687,4243.98,29.37,29.37,25.26,1,1,1,203.8,203.8,203.8,113.7,106.8,90.14,73,97,0,0,0,0.442,0.358,0.476,113.7,106.8,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0891,0.0951,0.00541,0.00483,0.00687,0.00021,0.00019,0.00027,0.192,0.181,0.221,0.0075,0.0071,0.0086,25.38,25.36,25.4,0.92,0.915,0.931,0.97,0.97,0.97,0.892,0.888,0.903,26.04,24.35,30.28,25.26,23.62,29.37,0,0,0,0,0,0,0.14,0,0.0543,0.44,0.56,0.44,34.5
