datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-856062000000,1942,11,1942,2,7,7,0.141,0.0562,0.0852,5299.25,32.05,32.05,31.54,1,1,1,234,231.5,236.2,141,138.5,93,93,93,0,0,0,0.397,0.394,0.402,141,138.5,143.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0999,0.102,0.00773,0.00752,0.00792,0.0003,0.0003,0.00031,0.241,0.237,0.245,0.0095,0.0093,0.0097,25.15,25.14,25.17,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.52,31.94,33.04,31.54,30.99,32.05,0,0,0,0,0,0,0.175,0,0.0558,0.4,0.6,0.4,37.6
-855457200000,1942,11,1942,2,8,7,0.151,0.0562,0.0943,5868.74,36.24,36.24,34.93,1,1,1,248.8,239.5,254.6,155.8,146.5,93,93,93,0,0,0,0.374,0.365,0.388,155.8,146.5,161.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.108,0.009,0.00821,0.00948,0.00036,0.00032,0.00038,0.268,0.251,0.278,0.011,0.0099,0.011,25.04,25,25.11,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.909,0.915,36.01,33.83,37.35,34.93,32.82,36.24,0,0,0,0,0,0,0.194,0,0.0567,0.37,0.62,0.38,38.9
-854852400000,1942,11,1942,2,9,7,0.154,0.048,0.106,6682.39,42.08,42.08,39.78,1,1,1,254.7,250.3,261.9,175.4,163.9,79.29,77,93,0,0,0,0.311,0.294,0.362,175.4,163.9,184.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.109,0.115,0.0107,0.00968,0.0115,0.00042,0.00038,0.00045,0.301,0.282,0.318,0.012,0.011,0.013,24.98,24.93,25,0.947,0.943,0.95,0.977,0.971,0.98,0.925,0.917,0.931,40.7,37.89,42.94,39.78,36.81,42.08,0,0,0,0,0,0,0.221,0,0.048,0.31,0.69,0.31,43.4
-854247600000,1942,12,1942,3,10,7,0.164,0.0419,0.122,7618.7,50.52,50.52,45.35,2,1,1.2857142857142858,271.8,254.6,290,202.5,177.6,69.29,59,77,0,0,0,0.257,0.203,0.302,202.5,177.6,231,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.112,0.129,0.013,0.0108,0.0154,0.00051,0.00043,0.00061,0.304,0.239,0.386,0.012,0.0095,0.015,24.91,24.78,24.98,0.943,0.922,0.959,0.977,0.97,0.98,0.922,0.895,0.94,39.22,25.7,52.27,38.18,24.93,50,0,0,0,0,0,0,0.252,0,0.042,0.26,0.74,0.26,46.5
-853642800000,1942,12,1942,3,11,7,0.195,0.0357,0.159,9674.2,63.11,63.11,57.58,2,2,2,322,298.8,347.3,263,239.8,59,59,59,0,0,0,0.184,0.17,0.197,263,239.8,288.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.14,0.132,0.149,0.0242,0.0161,0.0351,0.00097,0.00064,0.0014,0.284,0.252,0.321,0.011,0.01,0.013,24.71,24.54,24.85,0.932,0.926,0.938,0.97,0.97,0.97,0.904,0.898,0.909,29.68,27.06,32.53,28.79,26.25,31.55,0,0,0,0,0,0,0.32,0,0.036,0.18,0.82,0.18,49.6
-853038000000,1942,12,1942,3,12,7,0.225,0.0466,0.178,10808.4,65.83,65.83,64.34,2,2,2,372.1,364,379,295.1,287,77,77,77,0,0,0,0.207,0.203,0.212,295.1,287,302,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.153,0.151,0.156,0.0383,0.0345,0.0415,0.0015,0.0014,0.0017,0.333,0.321,0.344,0.013,0.013,0.014,24.41,24.36,24.46,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.912,33.16,32.27,33.93,32.17,31.3,32.91,0,0,0,0,0,0,0.357,0,0.047,0.21,0.79,0.21,48
-852433200000,1942,12,1942,3,13,7,0.24,0.0502,0.19,11451.4,69.72,69.72,68.16,2,2,2,396.4,382.6,412.3,313.4,305.6,83,77,91,0,0,0,0.209,0.194,0.226,313.4,305.6,321.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.157,0.164,0.0469,0.0432,0.0506,0.0019,0.0018,0.0021,0.362,0.349,0.374,0.015,0.014,0.015,24.26,24.17,24.34,0.942,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.915,35.14,34.32,35.94,34.08,33.29,34.86,0,0,0,0,0,0,0.379,0,0.05,0.21,0.79,0.21,47.7
-851828400000,1943,1,1942,4,14,7,0.264,0.055,0.209,12586,78.54,78.54,74.92,2,2,2,435.9,422.2,451.8,344.9,331.2,91,91,91,0,0,0,0.209,0.201,0.216,344.9,331.2,360.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.172,0.168,0.178,0.0618,0.0553,0.0693,0.0025,0.0023,0.0028,0.409,0.389,0.433,0.017,0.016,0.018,24.03,23.93,24.11,0.948,0.945,0.95,0.973,0.97,0.976,0.922,0.917,0.928,38.5,37.02,40.22,37.46,35.91,39.27,0,0,0,0,0,0,0.416,0,0.055,0.21,0.79,0.21,47.7
-851223600000,1943,1,1942,4,15,7,0.29,0.0442,0.246,14906.6,92.12,92.12,88.73,2,2,2,480.1,461.1,496.9,407.1,388.1,73,73,73,0,0,0,0.152,0.147,0.158,407.1,388.1,423.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.193,0.186,0.199,0.0912,0.0822,0.0991,0.0038,0.0034,0.0041,0.501,0.473,0.526,0.021,0.019,0.022,23.74,23.64,23.85,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,45.27,43.28,47,44.36,42.42,46.06,0,0,0,0,0,0,0.493,0,0.044,0.15,0.85,0.15,51.4
-850618800000,1943,1,1942,4,16,7,0.312,0.0442,0.268,16093,98.81,98.81,95.79,2,2,2,515.6,492.5,531.3,442.6,419.5,73,73,73,0,0,0,0.142,0.137,0.148,442.6,419.5,458.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.205,0.197,0.211,0.108,0.097,0.115,0.0045,0.004,0.0048,0.554,0.52,0.578,0.023,0.021,0.024,23.53,23.43,23.66,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.87,46.55,50.42,47.9,45.62,49.41,0,0,0,0,0,0,0.532,0,0.044,0.14,0.86,0.14,51.6
-850014000000,1943,1,1942,4,17,7,0.323,0.0442,0.279,16676,100,100,99.26,2,2,2,534.4,525.1,542.7,461.4,452.1,73,73,73,0,0,0,0.137,0.135,0.139,461.4,452.1,469.7,990,990,990,966,966,966,24,24,24,0.212,0.209,0.215,0.117,0.112,0.121,0.0049,0.0047,0.005,0.583,0.569,0.595,0.024,0.024,0.025,23.41,23.36,23.47,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.71,49.85,51.47,49.63,48.85,50,0,0,0,0,0,0,0.551,0,0.044,0.14,0.86,0.14,51.6
-849409200000,1943,2,1942,5,18,7,0.338,0.0514,0.287,16843.7,101.7,101.7,100.3,3,2,2.2857142857142856,559.1,542.7,570.2,474.1,457.7,85,85,85,0,0,0,0.152,0.149,0.157,474.1,457.7,485.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.219,0.212,0.226,0.123,0.115,0.128,0.0051,0.0048,0.0054,0.574,0.514,0.618,0.024,0.022,0.026,23.31,23.23,23.38,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.916,0.938,46.66,34.94,52.45,45.29,33.89,50,0,0,0,0,0,0,0.557,0,0.051,0.15,0.85,0.15,49.8
-848804400000,1943,2,1942,5,19,7,0.374,0.0514,0.323,18680.4,114.9,114.9,111.2,3,3,3,618.4,606.9,636.6,533.4,521.9,85,85,85,0,0,0,0.138,0.134,0.14,533.4,521.9,551.6,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.253,0.246,0.263,0.157,0.15,0.169,0.0067,0.0063,0.0072,0.593,0.573,0.623,0.025,0.024,0.026,23.03,22.93,23.1,0.949,0.948,0.951,0.972,0.97,0.975,0.923,0.92,0.927,38.13,37.38,39.31,37.06,36.27,38.31,0,0,0,0,0,0,0.618,0,0.051,0.14,0.86,0.14,49.9
-848199600000,1943,2,1942,5,20,7,0.407,0.0514,0.356,20516.2,129.4,129.4,122.1,3,3,3,672.8,643.9,710.9,587.8,558.9,85,85,85,0,0,0,0.127,0.12,0.132,587.8,558.9,625.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.284,0.267,0.306,0.194,0.174,0.219,0.0083,0.0074,0.0094,0.685,0.636,0.749,0.029,0.027,0.032,22.72,22.51,22.89,0.953,0.951,0.955,0.978,0.976,0.98,0.932,0.928,0.936,41.62,39.79,44,40.71,38.82,43.12,0,0,0,0,0,0,0.678,0,0.051,0.13,0.87,0.13,50.4
-847594800000,1943,2,1942,5,21,7,0.446,0.0514,0.394,22513.9,135.5,135.5,134,3,3,3,737,725.1,745.4,652,640.1,85,85,85,0,0,0,0.115,0.114,0.117,652,640.1,660.4,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.32,0.314,0.325,0.237,0.229,0.242,0.01,0.0099,0.01,0.793,0.773,0.807,0.034,0.033,0.035,22.36,22.31,22.43,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.58,44.86,46.08,44.67,43.96,45.16,0,0,0,0,0,0,0.745,0,0.052,0.12,0.88,0.12,50.5
-846990000000,1943,3,1942,6,22,7,0.477,0.0647,0.413,23287.5,143.3,143.3,138.6,3,3,3,789.4,764,817.2,682.4,657,107,107,107,0,0,0,0.136,0.131,0.14,682.4,657,710.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.343,0.328,0.359,0.257,0.24,0.275,0.011,0.01,0.012,0.849,0.806,0.896,0.037,0.035,0.039,22.09,21.94,22.24,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.15,45.68,48.73,46.21,44.77,47.76,0,0,0,0,0,0,0.77,0,0.064,0.14,0.87,0.13,48.8
-846385200000,1943,3,1942,6,23,7,0.532,0.0723,0.459,25172.7,154.6,154.6,149.8,4,3,3.142857142857143,879,837.3,919.2,759.4,730.3,119.6,107,129,0,0,0,0.136,0.124,0.148,759.4,730.3,790.2,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.399,0.37,0.43,0.306,0.289,0.321,0.014,0.013,0.014,0.975,0.93,1.03,0.043,0.041,0.046,21.61,21.43,21.82,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.4,39.62,52.32,48.11,38.64,50,0,0,0,0,0,0,0.832,0,0.073,0.14,0.86,0.14,47.3
-845780400000,1943,3,1942,6,24,7,0.59,0.078,0.512,27527.3,171.9,171.9,163.9,4,4,4,975,928.7,1026,846,799.7,129,129,129,0,0,0,0.132,0.126,0.139,846,799.7,897.2,990,990,990,967.8,967.6,968,22.2,22,22.4,0.481,0.438,0.527,0.348,0.326,0.373,0.016,0.015,0.017,1.06,0.977,1.15,0.048,0.044,0.052,21.15,20.87,21.41,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.84,40.01,43.86,40.96,39.05,42.99,0,0,0,0,0,0,0.91,0,0.078,0.13,0.87,0.13,46.7
-845172000000,1943,3,1942,6,25,7,0.683,0.078,0.605,31290,195.6,195.6,186.3,4,4,4,1129,1047,1204,1000,918.3,129,129,129,0,0,0,0.115,0.107,0.123,1000,918.3,1075,990,990,990,968.3,968,968.5,21.7,21.5,22,0.644,0.547,0.744,0.471,0.383,0.592,0.022,0.017,0.028,1.39,1.18,1.63,0.064,0.054,0.076,20.3,19.83,20.77,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.51,44.68,49.9,46.56,43.79,48.9,0,0,0,0,0,0,1.03,0,0.078,0.11,0.89,0.11,45.8
-844567200000,1943,3,1942,6,26,7,0.816,0.0846,0.665,32523.9,197.8,197.8,193.6,4,4,4,1350,1241,1492,1210,1112,139.9,129,148,109.9,12,244,0.104,0.0992,0.113,1100,1100,1100,990,990,990,969,968.7,969.5,21,20.5,21.3,0.837,0.785,0.906,0.648,0.648,0.648,0.031,0.03,0.032,1.78,1.73,1.85,0.085,0.081,0.09,19.21,18.69,19.61,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.39,47.99,50.46,48.4,47.03,49.45,0,0,0,0,0,0,1.08,0,0.151,0.1,0.81,0.19,39.9
-843962400000,1943,4,1942,7,27,7,0.956,0.0895,0.665,31092.9,187.4,187.4,185.1,4,4,4,1580,1513,1634,1432,1365,148,148,148,332.3,265,386,0.0937,0.0906,0.0978,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.914,0.908,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.39,18.22,18.62,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.21,46.75,47.8,46.27,45.81,46.84,0,0,0,0,0,0,1.03,0,0.291,0.094,0.7,0.3,32.5
-843357600000,1943,4,1942,7,28,7,0.996,0.0895,0.665,30715.7,183.3,183.3,182.8,4,4,4,1646,1634,1669,1498,1486,148,148,148,398.7,386,421,0.0899,0.0887,0.0906,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.919,0.919,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.093,0.093,0.094,18.18,18.1,18.22,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.64,46.44,46.75,45.71,45.51,45.81,0,0,0,0,0,0,1.02,0,0.331,0.09,0.67,0.33,30.8
-842752800000,1943,4,1942,7,29,7,1,0.0895,0.665,30657.3,183.3,183.3,182.5,4,4,4,1657,1634,1669,1509,1486,148,148,148,408.6,386,421,0.0894,0.0887,0.0906,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.92,0.919,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.093,0.093,0.094,18.14,18.1,18.22,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.55,46.44,46.75,45.62,45.51,45.81,0,0,0,0,0,0,1.01,0,0.335,0.089,0.67,0.33,30.7
-842148000000,1943,4,1942,7,30,7,1,0.0971,0.665,30630.9,183.3,183.3,182.3,4,4,4,1662,1634,1669,1501,1477,160.6,148,192,401,377,421,0.0966,0.0887,0.115,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.919,0.916,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.093,0.094,18.13,18.1,18.22,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.51,46.44,46.75,45.58,45.51,45.81,0,0,0,0,0,0,1.01,0,0.335,0.097,0.67,0.33,30.6
-841543200000,1943,5,1942,8,31,7,1.01,0.116,0.665,30593.6,182.1,182.1,182.1,4,4,4,1669,1669,1669,1477,1477,192,192,192,377,377,377,0.115,0.115,0.115,1100,1100,1100,990,990,990,970,970,970,20,20,20,0.916,0.916,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.093,0.093,18.1,18.1,18.1,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.46,46.46,46.46,45.53,45.53,45.53,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
-840938400000,1943,5,1942,8,32,7,0.995,0.116,0.665,30733.1,183.7,183.7,182.9,4,4,4,1645,1622,1669,1453,1430,192,192,192,352.9,330,377,0.117,0.115,0.118,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.914,0.913,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.093,0.093,18.19,18.1,18.26,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.67,46.46,46.86,45.73,45.53,45.93,0,0,0,0,0,0,1.02,0,0.33,0.12,0.67,0.33,30.9
-840333600000,1943,5,1942,8,33,7,0.948,0.116,0.665,31172.4,187,187,185.5,4,4,4,1568,1528,1596,1376,1336,192,192,192,275.6,236,304,0.122,0.12,0.126,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.909,0.903,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.091,0.092,18.44,18.35,18.58,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.33,47.09,47.69,46.39,46.15,46.74,0,0,0,0,0,0,1.03,0,0.283,0.12,0.7,0.3,32.9
-839728800000,1943,5,1942,8,34,7,0.879,0.116,0.665,31884.1,192.6,192.6,189.8,4,4,4,1454,1379,1506,1262,1187,192,192,192,162,87,214,0.132,0.127,0.139,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.865,0.835,0.887,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.84,0.088,0.085,0.09,18.85,18.66,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.41,47.92,49.14,47.45,46.96,48.16,0,0,0,0,0,0,1.05,0,0.214,0.13,0.76,0.24,36.3
-839124000000,1943,5,1942,8,35,7,0.785,0.1,0.664,32821,196.8,196.8,195.4,4,4,4,1298,1250,1364,1133,1089,165.4,161,192,34.86,0,72,0.127,0.122,0.141,1098,1089,1100,990,990,990,968.8,968.7,969,21.2,21,21.3,0.805,0.776,0.826,0.644,0.623,0.648,0.03,0.029,0.031,1.75,1.7,1.77,0.083,0.08,0.085,19.41,19.18,19.62,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.84,49.3,50.21,48.84,48.31,49.2,0,0,0,0,0,0,1.09,0,0.121,0.13,0.85,0.15,41.8
-838519200000,1943,6,1942,9,36,7,0.707,0.11,0.597,30690.7,194.3,194.3,182.7,4,4,4,1169,1091,1235,987.1,881.3,182,161,210,0,0,0,0.157,0.13,0.192,987.1,881.3,1074,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.646,0.532,0.754,0.462,0.366,0.589,0.021,0.017,0.028,1.38,1.14,1.64,0.064,0.052,0.077,20.19,19.73,20.68,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.6,42.65,49.55,45.67,41.8,48.56,0,0,0,0,0,0,1.01,0,0.11,0.16,0.84,0.16,43.4
-837914400000,1943,6,1942,9,37,7,0.598,0.127,0.471,25318.1,161.9,161.9,150.7,4,3,3.4285714285714284,988.3,902.5,1059,778.3,692.5,210,210,210,0,0,0,0.213,0.198,0.233,778.3,692.5,848.6,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.439,0.364,0.502,0.314,0.264,0.35,0.014,0.012,0.016,1,0.882,1.08,0.045,0.039,0.049,21.16,20.84,21.61,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,45.59,39.24,51.33,44.59,38.24,50,0,0,0,0,0,0,0.837,0,0.127,0.21,0.79,0.21,42.3
-837309600000,1943,6,1942,9,38,7,0.474,0.127,0.347,19508.7,132.5,132.5,116.1,3,2,2.857142857142857,783.9,704.7,871.9,573.9,494.7,210,210,210,0,0,0,0.269,0.241,0.298,573.9,494.7,661.9,990,990,990,967,966.7,967.4,23,22.6,23.3,0.296,0.251,0.346,0.185,0.132,0.243,0.0081,0.0057,0.011,0.698,0.6,0.83,0.03,0.026,0.037,22.27,21.78,22.62,0.953,0.949,0.956,0.976,0.97,0.98,0.931,0.92,0.937,42.27,36.76,52.46,41.09,35.66,50,0,0,0,0,0,0,0.645,0,0.127,0.27,0.73,0.27,41.2
-836704800000,1943,6,1942,9,39,7,0.382,0.119,0.263,15481.7,99.21,99.21,92.15,2,2,2,631.9,588.3,684.5,435.6,402.3,196.3,186,210,0,0,0,0.311,0.294,0.326,435.6,402.3,474.5,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.217,0.202,0.24,0.105,0.0889,0.123,0.0044,0.0037,0.0053,0.559,0.505,0.626,0.024,0.021,0.027,23.02,22.74,23.25,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.02,43.8,50.61,46.08,42.92,49.6,0,0,0,0,0,0,0.512,0,0.119,0.31,0.69,0.31,40.5
-836100000000,1943,7,1942,10,40,7,0.321,0.108,0.213,12664.2,81.41,81.41,75.38,2,2,2,531.5,496.9,566.7,352.8,326.2,178.7,135,186,0,0,0,0.336,0.272,0.363,352.8,326.2,380.7,990,990,990,966,965.8,966.2,24,23.8,24.2,0.184,0.175,0.194,0.0655,0.053,0.0787,0.0027,0.0022,0.0033,0.43,0.391,0.472,0.018,0.016,0.02,23.58,23.38,23.72,0.949,0.945,0.952,0.974,0.97,0.979,0.924,0.917,0.933,38.69,35.83,41.56,37.69,34.75,40.71,0,0,0,0,0,0,0.419,0,0.108,0.34,0.66,0.34,39.5
-835495200000,1943,7,1942,10,41,7,0.284,0.0816,0.202,12105.3,76.6,76.6,72.06,2,2,2,469.6,446.6,490.4,334.6,311.6,135,135,135,0,0,0,0.288,0.275,0.302,334.6,311.6,355.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.166,0.182,0.057,0.0461,0.0667,0.0023,0.0019,0.0028,0.4,0.365,0.431,0.016,0.015,0.018,23.89,23.76,24.03,0.946,0.943,0.949,0.971,0.97,0.975,0.919,0.914,0.925,37.08,34.6,39.3,36.03,33.56,38.3,0,0,0,0,0,0,0.4,0,0.082,0.29,0.71,0.29,42.6
-834890400000,1943,7,1942,10,42,7,0.259,0.0816,0.177,10607.5,66.31,66.31,63.14,2,2,2,427.8,412.3,442.7,292.8,277.3,135,135,135,0,0,0,0.316,0.305,0.327,292.8,277.3,307.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.154,0.165,0.0372,0.0299,0.0442,0.0015,0.0012,0.0018,0.337,0.314,0.359,0.014,0.013,0.015,24.14,24.05,24.23,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.55,30.82,34.18,31.57,29.9,33.15,0,0,0,0,0,0,0.351,0,0.082,0.32,0.68,0.32,41
-834285600000,1943,7,1942,10,43,7,0.239,0.0799,0.159,9544.21,58.6,58.6,56.81,2,2,2,395.3,382.6,406.7,263.2,250.2,132.1,115,135,0,0,0,0.334,0.301,0.35,263.2,250.2,271.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.149,0.145,0.152,0.0232,0.0171,0.0272,0.00094,0.00069,0.0011,0.292,0.273,0.305,0.012,0.011,0.012,24.33,24.26,24.4,0.933,0.93,0.934,0.97,0.97,0.97,0.905,0.902,0.906,29.28,27.83,30.21,28.41,27,29.3,0,0,0,0,0,0,0.316,0,0.08,0.33,0.67,0.33,39.9
-833680800000,1943,8,1942,11,44,7,0.223,0.0696,0.153,9204.18,57.18,57.18,54.79,2,2,2,368,351.7,379,253,236.7,115,115,115,0,0,0,0.313,0.303,0.327,253,236.7,264,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.137,0.147,0.0195,0.0159,0.0236,0.00079,0.00064,0.00096,0.276,0.255,0.291,0.011,0.01,0.012,24.48,24.41,24.59,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,28.24,26.4,29.47,27.39,25.61,28.59,0,0,0,0,0,0,0.304,0,0.07,0.31,0.69,0.31,41.3
-833076000000,1943,8,1942,11,45,7,0.204,0.0696,0.134,8283.85,50.25,50.25,49.31,2,1,1.1428571428571428,336.5,327.5,347.3,221.5,212.5,115,115,115,0,0,0,0.342,0.331,0.351,221.5,212.5,232.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.129,0.136,0.0146,0.0138,0.0155,0.00059,0.00055,0.00062,0.365,0.25,0.401,0.015,0.01,0.016,24.55,24.48,24.61,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.11,25.9,52.62,45.72,25.13,50,0,0,0,0,0,0,0.274,0,0.07,0.34,0.66,0.34,40.6
-832471200000,1943,8,1942,11,46,7,0.189,0.0696,0.12,7534.3,47.3,47.3,44.85,1,1,1,313.1,302.6,324.1,198.1,187.6,115,115,115,0,0,0,0.368,0.355,0.38,198.1,187.6,209.1,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.127,0.0126,0.0117,0.0135,0.0005,0.00047,0.00054,0.346,0.327,0.366,0.014,0.013,0.015,24.69,24.61,24.76,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.76,43.33,48.26,44.85,42.46,47.3,0,0,0,0,0,0,0.249,0,0.069,0.37,0.63,0.37,39.9
-831866400000,1943,8,1942,11,47,7,0.179,0.0696,0.109,6838.93,42.46,42.46,40.71,1,1,1,295.2,287.1,302.6,180.2,172.1,115,115,115,0,0,0,0.39,0.38,0.401,180.2,172.1,187.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.0111,0.0104,0.0117,0.00044,0.00041,0.00047,0.314,0.3,0.327,0.013,0.012,0.013,24.8,24.76,24.85,0.949,0.946,0.951,0.979,0.975,0.98,0.928,0.923,0.932,41.59,39.69,43.33,40.71,38.71,42.46,0,0,0,0,0,0,0.226,0,0.07,0.39,0.61,0.39,38.2
-831261600000,1943,8,1942,11,48,7,0.165,0.0708,0.0939,5825.03,37.75,37.75,34.67,1,1,1,272.3,263.1,283.2,155.2,145.1,117.1,115,118,0,0,0,0.431,0.406,0.448,155.2,145.1,168.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.104,0.113,0.00894,0.00808,0.01,0.00035,0.00032,0.0004,0.269,0.251,0.293,0.011,0.0099,0.012,24.94,24.87,25,0.941,0.937,0.945,0.971,0.97,0.973,0.913,0.909,0.92,35.71,33.34,38.78,34.67,32.34,37.75,0,0,0,0,0,0,0.193,0,0.0711,0.43,0.57,0.43,35.3
-830656800000,1943,9,1942,12,49,7,0.156,0.0667,0.0891,5523.69,36.75,36.75,32.88,1,1,1,257.6,250.3,263.1,147.3,138.9,110.3,91,118,0,0,0,0.428,0.357,0.459,147.3,138.9,163.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.102,0.109,0.00827,0.00756,0.00965,0.00033,0.0003,0.00038,0.254,0.24,0.282,0.01,0.0095,0.011,25.02,25,25.03,0.938,0.935,0.943,0.97,0.97,0.971,0.91,0.907,0.916,33.89,31.86,37.83,32.88,30.91,36.75,0,0,0,0,0,0,0.183,0,0.0669,0.43,0.57,0.43,35.4
-830052000000,1943,9,1942,12,50,7,0.144,0.055,0.0889,5529.88,34.87,34.87,32.92,1,1,1,237.9,231.5,246.5,146.9,140.5,91,91,91,0,0,0,0.383,0.369,0.393,146.9,140.5,155.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00824,0.00769,0.00897,0.00032,0.0003,0.00035,0.252,0.241,0.267,0.0099,0.0095,0.011,25.12,25.05,25.17,0.938,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.913,33.93,32.43,35.95,32.92,31.46,34.87,0,0,0,0,0,0,0.183,0,0.0551,0.38,0.62,0.38,38.4
-829450800000,1943,9,1942,12,51,7,0.134,0.055,0.0785,4871.46,30.81,30.81,29,1,1,1,220.7,211.9,228.7,129.7,120.9,91,91,91,0,0,0,0.413,0.398,0.43,129.7,120.9,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0969,0.0937,0.0997,0.00678,0.00602,0.00745,0.00027,0.00024,0.00029,0.221,0.205,0.235,0.0087,0.008,0.0093,25.25,25.19,25.32,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.89,27.78,31.76,29,26.95,30.81,0,0,0,0,0,0,0.161,0,0.0555,0.41,0.59,0.41,36.4
-828846000000,1943,9,1942,12,52,7,0.125,0.0504,0.0743,4612.18,29.39,29.39,27.45,1,1,1,206.1,203.5,211.9,122.9,114.9,83.29,73,91,0,0,0,0.404,0.358,0.442,122.9,114.9,130.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0935,0.0916,0.0951,0.00619,0.00552,0.00688,0.00024,0.00022,0.00027,0.208,0.195,0.221,0.0081,0.0076,0.0086,25.36,25.32,25.37,0.926,0.921,0.931,0.97,0.97,0.97,0.898,0.894,0.903,28.3,26.35,30.3,27.45,25.56,29.39,0,0,0,0,0,0,0.153,0,0.0507,0.4,0.59,0.41,36.9
-828241200000,1943,10,1943,1,1,7,0.122,0.0442,0.0776,4837.55,29.3,29.3,28.79,1,1,1,201.3,199.9,203.5,128.3,126.9,73,73,73,0,0,0,0.362,0.359,0.365,128.3,126.9,130.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0937,0.095,0.00666,0.00654,0.00684,0.00026,0.00026,0.00027,0.217,0.214,0.221,0.0085,0.0084,0.0086,25.38,25.36,25.39,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.69,29.35,30.21,28.79,28.47,29.3,0,0,0,0,0,0,0.16,0,0.0444,0.36,0.64,0.36,39.7
-827636400000,1943,10,1943,1,2,7,0.118,0.0442,0.0741,4605.78,28.47,28.47,27.42,1,1,1,195.5,187.6,199.9,122.5,114.6,73,73,73,0,0,0,0.373,0.365,0.389,122.5,114.6,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0894,0.0937,0.00616,0.00549,0.00654,0.00024,0.00021,0.00026,0.206,0.192,0.214,0.0081,0.0075,0.0084,25.38,25.38,25.39,0.926,0.921,0.929,0.97,0.97,0.97,0.899,0.893,0.901,28.26,26.27,29.35,27.42,25.48,28.47,0,0,0,0,0,0,0.152,0,0.0439,0.37,0.63,0.37,39
-827031600000,1943,10,1943,1,3,7,0.109,0.0442,0.0652,4008.59,25.48,25.48,23.86,1,1,1,180.9,178.2,187.6,107.9,105.2,73,73,73,0,0,0,0.404,0.389,0.41,107.9,105.2,114.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0861,0.0894,0.00492,0.0047,0.00549,0.00019,0.00018,0.00021,0.18,0.175,0.192,0.007,0.0069,0.0075,25.38,25.38,25.38,0.916,0.914,0.921,0.97,0.97,0.97,0.889,0.887,0.893,24.6,23.95,26.27,23.86,23.23,25.48,0,0,0,0,0,0,0.133,0,0.0438,0.41,0.6,0.4,36.8
-826426800000,1943,10,1943,1,4,7,0.107,0.0442,0.0629,3856.21,23.91,23.91,22.95,1,1,1,177.1,176.4,181.1,104.1,103.4,73,73,73,0,0,0,0.412,0.403,0.414,104.1,103.4,108.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0854,0.0871,0.0046,0.00454,0.00494,0.00018,0.00018,0.00019,0.173,0.172,0.18,0.0068,0.0067,0.0071,25.38,25.38,25.38,0.913,0.913,0.916,0.97,0.97,0.97,0.886,0.886,0.889,23.66,23.5,24.65,22.95,22.79,23.91,0,0,0,0,0,0,0.128,0,0.0441,0.41,0.59,0.41,36
-825822000000,1943,11,1943,2,5,7,0.12,0.0405,0.0791,4932.18,30.72,30.72,29.36,1,1,1,197.7,187.6,203.5,130.7,120.6,67,67,67,0,0,0,0.339,0.329,0.357,130.7,120.6,136.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0904,0.0961,0.00686,0.006,0.00735,0.00027,0.00023,0.00029,0.22,0.202,0.23,0.0086,0.0079,0.009,25.37,25.35,25.38,0.931,0.925,0.933,0.97,0.97,0.97,0.903,0.898,0.905,30.27,27.77,31.67,29.36,26.93,30.72,0,0,0,0,0,0,0.163,0,0.0409,0.34,0.66,0.34,41.1
-825217200000,1943,11,1943,2,6,7,0.121,0.0405,0.0806,5034.5,30.72,30.72,29.97,1,1,1,200.3,197.9,203.5,133.3,130.9,67,67,67,0,0,0,0.335,0.329,0.339,133.3,130.9,136.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0941,0.0961,0.00708,0.00687,0.00735,0.00028,0.00027,0.00029,0.224,0.22,0.23,0.0088,0.0086,0.009,25.37,25.35,25.38,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.89,30.31,31.67,29.97,29.4,30.72,0,0,0,0,0,0,0.166,0,0.0404,0.33,0.67,0.33,41.6
-824612400000,1943,11,1943,2,7,7,0.129,0.0405,0.0889,5567.48,37.19,37.19,33.14,1,1,1,214.1,203.8,231.5,147.1,136.8,67,67,67,0,0,0,0.314,0.289,0.329,147.1,136.8,164.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0998,0.0962,0.106,0.00825,0.00738,0.00973,0.00032,0.00029,0.00038,0.249,0.231,0.28,0.0098,0.009,0.011,25.27,25.13,25.35,0.937,0.933,0.943,0.97,0.97,0.972,0.909,0.905,0.917,34.15,31.73,38.25,33.14,30.78,37.19,0,0,0,0,0,0,0.184,0,0.0401,0.31,0.69,0.31,43.2
-824007600000,1943,11,1943,2,8,7,0.148,0.0405,0.108,6794,46.1,46.1,40.44,1,1,1,245,228.3,268.9,178,161.3,67,67,67,0,0,0,0.274,0.249,0.293,178,161.3,201.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.105,0.119,0.0109,0.00946,0.0129,0.00043,0.00037,0.00051,0.304,0.275,0.347,0.012,0.011,0.014,25.03,24.88,25.16,0.948,0.942,0.955,0.976,0.971,0.98,0.925,0.915,0.936,41.42,37.51,47.04,40.44,36.41,46.1,0,0,0,0,0,0,0.225,0,0.04,0.27,0.73,0.27,45.9
-823402800000,1943,11,1943,2,9,7,0.164,0.0565,0.108,6773.71,44.77,44.77,40.32,1,1,1,271.6,259.4,287.1,178.1,155.4,93.43,67,104,0,0,0,0.343,0.255,0.401,178.1,155.4,196.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.107,0.117,0.0109,0.00896,0.0124,0.00043,0.00035,0.00049,0.308,0.268,0.337,0.012,0.011,0.013,24.91,24.83,24.99,0.948,0.941,0.953,0.977,0.97,0.98,0.926,0.913,0.934,41.26,35.83,45.68,40.32,34.76,44.77,0,0,0,0,0,0,0.224,0,0.056,0.34,0.66,0.34,41.3
-822798000000,1943,12,1943,3,10,7,0.206,0.0629,0.143,8701.05,56.45,56.45,51.79,2,1,1.7142857142857142,340.9,294.6,364,236.9,190.6,104,104,104,0,0,0,0.306,0.286,0.353,236.9,190.6,260,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.136,0.119,0.144,0.0164,0.012,0.0217,0.00066,0.00048,0.00088,0.295,0.257,0.396,0.012,0.01,0.016,24.6,24.5,24.79,0.936,0.926,0.959,0.973,0.97,0.98,0.911,0.898,0.94,33.61,26.8,52.34,32.55,26,50,0,0,0,0,0,0,0.288,0,0.063,0.31,0.69,0.31,42.2
-822193200000,1943,12,1943,3,11,7,0.229,0.0629,0.166,10023.2,62.91,62.91,59.66,2,2,2,378.9,364,394,274.9,260,104,104,104,0,0,0,0.275,0.264,0.286,274.9,260,290,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.144,0.154,0.0288,0.0217,0.0359,0.0012,0.00088,0.0015,0.306,0.284,0.329,0.012,0.011,0.013,24.4,24.3,24.5,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.75,29.1,32.43,29.83,28.23,31.45,0,0,0,0,0,0,0.331,0,0.063,0.27,0.72,0.28,43.8
-821588400000,1943,12,1943,3,12,7,0.268,0.0629,0.205,12355.2,83.96,83.96,73.54,2,2,2,443.1,394,490.4,339.1,290,104,104,104,0,0,0,0.236,0.212,0.264,339.1,290,386.4,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.172,0.154,0.188,0.0591,0.0359,0.0814,0.0024,0.0015,0.0034,0.402,0.329,0.473,0.016,0.013,0.02,24,23.72,24.3,0.946,0.938,0.953,0.973,0.97,0.98,0.921,0.91,0.934,37.77,32.43,42.84,36.77,31.45,41.98,0,0,0,0,0,0,0.409,0,0.063,0.23,0.76,0.24,46.1
-820983600000,1943,12,1943,3,13,7,0.329,0.0657,0.263,15741.6,99.71,99.71,93.7,2,2,2,544.1,502.8,588.3,435.6,398.8,108.6,104,120,0,0,0,0.2,0.185,0.21,435.6,398.8,468.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.207,0.193,0.222,0.105,0.0872,0.12,0.0044,0.0036,0.0051,0.548,0.492,0.6,0.023,0.02,0.025,23.4,23.15,23.65,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.81,44.15,50.87,46.85,43.27,49.86,0,0,0,0,0,0,0.521,0,0.066,0.2,0.8,0.2,47.8
-820378800000,1944,1,1943,4,14,7,0.397,0.0726,0.324,18626,126.6,126.6,110.9,3,2,2.857142857142857,656.3,606.9,735.5,536.3,486.9,120,120,120,0,0,0,0.184,0.163,0.198,536.3,486.9,615.5,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.26,0.232,0.305,0.16,0.129,0.212,0.0068,0.0054,0.0092,0.619,0.558,0.737,0.026,0.024,0.032,22.86,22.42,23.04,0.951,0.947,0.956,0.974,0.97,0.98,0.926,0.919,0.937,40.58,36.33,52.58,39.34,35.24,50,0,0,0,0,0,0,0.616,0,0.073,0.18,0.82,0.18,46.9
-819774000000,1944,1,1943,4,15,7,0.426,0.0824,0.344,19678.6,123.8,123.8,117.1,3,3,3,704.6,667.6,741,568.3,545.5,136.3,120,139,0,0,0,0.194,0.18,0.203,568.3,545.5,602,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.282,0.267,0.302,0.181,0.165,0.203,0.0078,0.0071,0.0088,0.661,0.622,0.719,0.028,0.027,0.031,22.62,22.42,22.81,0.952,0.95,0.954,0.976,0.973,0.98,0.929,0.925,0.935,40,38.54,42.1,39.04,37.49,41.26,0,0,0,0,0,0,0.651,0,0.082,0.19,0.81,0.19,46.2
-819169200000,1944,1,1943,4,16,7,0.464,0.0841,0.38,21589.5,135,135,128.5,3,3,3,767.7,741,804.6,628.7,602,139,139,139,0,0,0,0.181,0.173,0.188,628.7,602,665.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.317,0.302,0.338,0.221,0.203,0.246,0.0096,0.0088,0.011,0.764,0.719,0.826,0.033,0.031,0.036,22.27,22.06,22.42,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,43.71,42.1,45.91,42.84,41.26,44.99,0,0,0,0,0,0,0.714,0,0.084,0.18,0.82,0.18,46.5
-818564400000,1944,1,1943,4,17,7,0.526,0.0841,0.442,24389.5,150,150,145.2,3,3,3,869.4,827.5,910,730.4,688.5,139,139,139,0,0,0,0.16,0.153,0.168,730.4,688.5,771,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.381,0.351,0.415,0.288,0.261,0.312,0.013,0.011,0.014,0.939,0.865,1.01,0.042,0.038,0.045,21.68,21.45,21.93,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.52,47.22,51.69,48.39,46.28,50,0,0,0,0,0,0,0.807,0,0.084,0.16,0.84,0.16,46.4
-817959600000,1944,1,1943,4,18,7,0.592,0.096,0.496,26613.3,167.3,167.3,158.4,4,3,3.857142857142857,979.1,928.7,1035,820.4,779.1,158.7,139,162,0,0,0,0.162,0.15,0.172,820.4,779.1,873.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.464,0.427,0.513,0.336,0.316,0.362,0.015,0.014,0.016,1.03,0.962,1.11,0.046,0.043,0.051,21.16,20.88,21.42,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.44,39.52,51.89,41.39,38.53,50,0,0,0,0,0,0,0.88,0,0.096,0.16,0.84,0.16,45
-817354800000,1944,2,1943,5,19,7,0.696,0.098,0.598,30848.1,192.8,192.8,183.6,4,4,4,1150,1047,1222,988,885.3,162,162,162,0,0,0,0.141,0.133,0.155,988,885.3,1060,990,990,990,968.4,968,968.6,21.6,21.4,22,0.639,0.524,0.734,0.45,0.368,0.558,0.021,0.017,0.026,1.36,1.13,1.58,0.063,0.052,0.074,20.27,19.82,20.82,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.84,43.16,49.17,45.9,42.29,48.19,0,0,0,0,0,0,1.02,0,0.098,0.14,0.86,0.14,44.3
-816750000000,1944,2,1943,5,20,7,0.81,0.098,0.664,32551.7,196.5,196.5,193.8,4,4,4,1339,1246,1445,1177,1084,162,162,162,79.14,0,183,0.121,0.112,0.13,1098,1084,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.822,0.768,0.868,0.643,0.611,0.648,0.031,0.029,0.031,1.76,1.68,1.82,0.084,0.079,0.088,19.27,18.88,19.65,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.43,48.48,50.13,48.44,47.51,49.13,0,0,0,0,0,0,1.08,0,0.146,0.12,0.82,0.18,40.2
-816145200000,1944,2,1943,5,21,7,1,0.098,0.665,30657.7,187.8,187.8,182.5,4,4,4,1659,1506,1799,1497,1344,162,162,162,397.3,244,537,0.098,0.09,0.108,1100,1100,1100,990,990,990,970,969.5,970.5,20,19.5,20.5,0.909,0.89,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.096,18.14,17.68,18.66,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.55,45.31,47.91,45.62,44.4,46.95,0,0,0,0,0,0,1.01,0,0.335,0.098,0.67,0.33,30.7
-815540400000,1944,2,1943,5,22,7,1.19,0.131,0.665,28891.5,175.9,175.9,172,4,4,4,1968,1847,2083,1751,1685,217,162,239,650.7,585,744,0.11,0.0873,0.124,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.15,16.83,17.52,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.87,42.99,44.88,42.99,42.13,43.98,0,0,0,0,0,0,0.955,0,0.525,0.11,0.56,0.44,24.3
-814935600000,1944,3,1943,6,23,7,1.26,0.135,0.665,28338,169.3,169.3,168.7,4,4,4,2077,2054,2083,1854,1844,223,183,239,754.4,744,790,0.107,0.0883,0.115,1100,1100,1100,990,990,990,971.3,971.2,971.3,18.7,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.84,16.83,16.9,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.03,42.99,43.18,42.17,42.13,42.32,0,0,0,0,0,0,0.937,0,0.595,0.11,0.53,0.47,22.5
-814330800000,1944,3,1943,6,24,7,1.24,0.111,0.665,28456,170.1,170.1,169.4,4,4,4,2050,2021,2083,1867,1838,183,183,183,767,738,800,0.0893,0.0879,0.0906,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.91,16.83,16.98,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.21,42.99,43.4,42.35,42.13,42.53,0,0,0,0,0,0,0.941,0,0.575,0.09,0.54,0.46,22.9
-813722400000,1944,3,1943,6,25,7,1.3,0.111,0.665,28059.6,168.5,168.5,167,4,4,4,2142,2083,2220,1959,1900,183,183,183,859.6,800,937,0.0855,0.0824,0.0879,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.68,16.49,16.83,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.928,0.929,42.61,42.11,42.99,41.76,41.26,42.13,0,0,0,0,0,0,0.928,0,0.635,0.085,0.51,0.49,21.6
-813117600000,1944,3,1943,6,26,7,1.37,0.117,0.665,27509,165.1,165.1,163.7,4,4,4,2269,2220,2321,2077,2037,192.7,183,217,976.6,937,1008,0.0848,0.0799,0.0935,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.25,16.49,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.928,41.78,41.45,42.11,40.94,40.58,41.26,0,0,0,0,0,0,0.91,0,0.705,0.085,0.49,0.51,20.1
-812512800000,1944,4,1943,7,27,7,1.43,0.131,0.665,27093.6,162.3,162.3,161.3,4,4,4,2360,2321,2398,2143,2104,217,217,217,1043,1004,1081,0.092,0.0905,0.0935,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.16,16.06,16.25,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.924,0.926,41.2,40.95,41.45,40.32,40.05,40.58,0,0,0,0,0,0,0.896,0,0.765,0.092,0.47,0.53,18.9
-811908000000,1944,4,1943,7,28,7,1.48,0.131,0.665,26679,160.2,160.2,158.8,4,4,4,2449,2398,2496,2232,2181,217,217,217,1132,1081,1179,0.0887,0.0869,0.0905,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.83,16.06,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.922,0.924,40.62,40.31,40.95,39.7,39.37,40.05,0,0,0,0,0,0,0.882,0,0.815,0.089,0.45,0.55,18
-811303200000,1944,4,1943,7,29,7,1.52,0.131,0.665,26367.8,157.5,157.5,157,4,4,4,2515,2496,2529,2298,2279,217,217,217,1198,1179,1212,0.0863,0.0858,0.0869,1100,1100,1100,990,990,990,972.3,972.3,972.4,17.7,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.78,15.75,15.83,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.922,0.922,40.19,40.09,40.31,39.24,39.14,39.37,0,0,0,0,0,0,0.872,0,0.855,0.086,0.44,0.56,17.3
-810698400000,1944,4,1943,7,30,7,1.51,0.131,0.665,26444.8,158.4,158.4,157.4,4,4,4,2499,2464,2529,2282,2247,217,217,217,1182,1147,1212,0.0868,0.0858,0.0881,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.82,15.75,15.91,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.922,0.923,40.29,40.09,40.52,39.35,39.14,39.59,0,0,0,0,0,0,0.874,0,0.845,0.087,0.44,0.56,17.5
-810093600000,1944,5,1943,8,31,7,1.42,0.167,0.665,27143.2,164.3,164.3,161.6,4,4,4,2349,2248,2445,2073,1972,276,276,276,972.9,872,1069,0.118,0.113,0.123,1100,1100,1100,990,990,990,971.9,971.7,972.2,18.1,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.18,15.95,16.43,0.946,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.27,40.64,41.92,40.39,39.73,41.09,0,0,0,0,0,0,0.898,0,0.755,0.12,0.47,0.53,19.1
-809488800000,1944,5,1943,8,32,7,1.28,0.167,0.665,28203.7,170.8,170.8,167.9,4,4,4,2109,1995,2220,1833,1719,276,276,276,733.1,619,844,0.131,0.124,0.138,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.76,16.49,17.04,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.83,42.11,43.58,41.97,41.26,42.71,0,0,0,0,0,0,0.933,0,0.615,0.13,0.52,0.48,22
-808884000000,1944,5,1943,8,33,7,1.13,0.167,0.665,29408.1,178.2,178.2,175,4,4,4,1872,1780,1956,1596,1504,276,276,276,496.1,404,580,0.148,0.141,0.155,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.44,17.17,17.74,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.66,43.92,45.46,43.76,43.04,44.55,0,0,0,0,0,0,0.972,0,0.465,0.15,0.59,0.41,26
-808279200000,1944,5,1943,8,34,7,1,0.167,0.665,30669.3,186,186,182.6,4,4,4,1655,1557,1775,1379,1281,276,276,276,279.1,181,399,0.167,0.155,0.177,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.916,0.9,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.15,17.75,18.48,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.57,45.51,47.45,45.64,44.6,46.5,0,0,0,0,0,0,1.01,0,0.335,0.17,0.67,0.33,30.7
-807674400000,1944,5,1943,8,35,7,0.845,0.144,0.663,32168.7,194.8,194.8,191.5,4,4,4,1397,1284,1528,1159,1074,238.3,210,276,62.29,0,152,0.17,0.151,0.194,1096,1074,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.834,0.774,0.882,0.64,0.59,0.648,0.031,0.028,0.032,1.77,1.66,1.83,0.085,0.078,0.09,19.07,18.6,19.55,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.85,47.75,49.71,47.87,46.79,48.71,0,0,0,0,0,0,1.06,0,0.182,0.17,0.78,0.22,38.1
-807069600000,1944,6,1943,9,36,7,0.692,0.123,0.569,29548.2,187.8,187.8,175.9,4,4,4,1144,1035,1241,940.8,862.8,203,161,210,0,0,0,0.178,0.156,0.196,940.8,862.8,1031,990,990,990,968.4,968,968.7,21.6,21.3,22,0.595,0.514,0.71,0.403,0.357,0.492,0.019,0.016,0.023,1.26,1.11,1.49,0.058,0.051,0.07,20.39,19.86,20.88,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.87,41.92,47.91,43.97,41.08,46.95,0,0,0,0,0,0,0.977,0,0.123,0.18,0.82,0.18,42.7
-806464800000,1944,6,1943,9,37,7,0.535,0.0974,0.437,24088.6,160.9,160.9,143.4,4,3,3.2857142857142856,884,776.2,995,723,615.2,161,161,161,0,0,0,0.183,0.162,0.207,723,615.2,834,990,990,990,967.4,967,967.9,22.6,22.1,23,0.386,0.313,0.477,0.28,0.212,0.343,0.012,0.0092,0.015,0.907,0.744,1.04,0.04,0.032,0.047,21.66,21.08,22.25,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,44.96,39.92,50.8,44.02,38.96,49.79,0,0,0,0,0,0,0.797,0,0.098,0.18,0.82,0.18,45
-805860000000,1944,6,1943,9,38,7,0.418,0.0974,0.32,18348.3,125,125,109.2,3,2,2.7142857142857144,690.8,636.6,772.5,529.8,475.6,161,161,161,0,0,0,0.234,0.208,0.253,529.8,475.6,611.5,990,990,990,966.7,966.4,967,23.3,23,23.6,0.264,0.233,0.31,0.156,0.123,0.209,0.0067,0.0052,0.0091,0.632,0.551,0.738,0.027,0.024,0.032,22.71,22.27,22.93,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.918,0.937,42.31,35.49,51.84,41.17,34.43,50,0,0,0,0,0,0,0.607,0,0.098,0.23,0.77,0.23,43.9
-805255200000,1944,6,1943,9,39,7,0.346,0.0929,0.253,15067,97.23,97.23,89.68,2,2,2,572.7,536.9,619.8,419.1,400.5,153.6,135,161,0,0,0,0.268,0.249,0.287,419.1,400.5,458.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.206,0.198,0.224,0.0968,0.088,0.116,0.0041,0.0037,0.0049,0.528,0.5,0.591,0.022,0.021,0.025,23.3,23.03,23.48,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,45.76,43.83,49.61,44.84,42.95,48.62,0,0,0,0,0,0,0.498,0,0.093,0.27,0.73,0.27,43.5
-804650400000,1944,7,1943,10,40,7,0.306,0.0816,0.225,13472.2,85.48,85.48,80.19,2,2,2,506.6,477.8,531.3,371.6,342.8,135,135,135,0,0,0,0.267,0.254,0.283,371.6,342.8,396.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.188,0.177,0.196,0.0744,0.0608,0.086,0.0031,0.0025,0.0036,0.455,0.412,0.492,0.019,0.017,0.021,23.66,23.52,23.84,0.951,0.947,0.954,0.977,0.972,0.98,0.93,0.921,0.935,41.02,37.96,43.61,40.1,36.89,42.74,0,0,0,0,0,0,0.446,0,0.081,0.27,0.74,0.26,44
-804045600000,1944,7,1943,10,41,7,0.273,0.0816,0.191,11439.6,71.83,71.83,68.09,2,2,2,451.2,435.1,469.1,316.2,300.1,135,135,135,0,0,0,0.299,0.288,0.31,316.2,300.1,334.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.168,0.162,0.174,0.0483,0.0406,0.0567,0.002,0.0017,0.0023,0.372,0.348,0.399,0.015,0.014,0.016,24,23.89,24.09,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,35.1,33.35,37.03,34.05,32.35,35.92,0,0,0,0,0,0,0.378,0,0.082,0.3,0.7,0.3,41.9
-803440800000,1944,7,1943,10,42,7,0.244,0.0816,0.162,9710.8,63,63,57.8,2,2,2,403,382.6,427.1,268,247.6,135,135,135,0,0,0,0.336,0.316,0.353,268,247.6,292.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.144,0.159,0.0256,0.0168,0.0369,0.001,0.00068,0.0015,0.3,0.27,0.336,0.012,0.011,0.014,24.29,24.14,24.42,0.934,0.929,0.939,0.97,0.97,0.97,0.906,0.901,0.911,29.8,27.54,32.47,28.9,26.71,31.5,0,0,0,0,0,0,0.321,0,0.082,0.33,0.66,0.34,39.8
-802836000000,1944,7,1943,10,43,7,0.22,0.0816,0.138,8458.35,52.62,52.62,50.35,2,1,1.2857142857142858,363,351.7,379,228,216.7,135,135,135,0,0,0,0.372,0.356,0.384,228,216.7,244,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.133,0.142,0.0151,0.0142,0.0165,0.00061,0.00057,0.00067,0.356,0.262,0.404,0.014,0.011,0.016,24.43,24.38,24.46,0.949,0.926,0.959,0.977,0.97,0.98,0.928,0.899,0.94,44.14,26.68,52.46,42.89,25.88,50,0,0,0,0,0,0,0.28,0,0.082,0.37,0.63,0.37,38.4
-802231200000,1944,7,1943,10,44,7,0.206,0.0713,0.134,8308.35,50,50,49.45,1,1,1,339.8,330.7,347.3,221.9,212.3,117.9,115,135,0,0,0,0.347,0.335,0.389,221.9,212.3,228.7,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.13,0.134,0.0146,0.0138,0.0152,0.00059,0.00055,0.00061,0.389,0.374,0.401,0.016,0.015,0.016,24.51,24.48,24.57,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,51.12,48.79,52.62,49.45,47.82,50,0,0,0,0,0,0,0.275,0,0.072,0.35,0.65,0.35,40.3
-801626400000,1944,8,1943,11,45,7,0.193,0.0696,0.123,7726.89,50,50,45.99,1,1,1,318.4,302.6,337.2,203.4,187.6,115,115,115,0,0,0,0.362,0.341,0.38,203.4,187.6,222.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.12,0.132,0.013,0.0117,0.0146,0.00052,0.00047,0.00059,0.355,0.327,0.389,0.014,0.013,0.016,24.65,24.53,24.76,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.939,46.96,43.33,51.23,45.99,42.46,50,0,0,0,0,0,0,0.256,0,0.07,0.36,0.64,0.36,40
-801021600000,1944,8,1943,11,46,7,0.174,0.0696,0.105,6554.98,41.59,41.59,39.02,1,1,1,288.4,281.5,298.8,173.4,166.5,115,115,115,0,0,0,0.399,0.385,0.409,173.4,166.5,183.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.118,0.0105,0.0099,0.0114,0.00042,0.00039,0.00045,0.302,0.289,0.32,0.012,0.011,0.013,24.84,24.78,24.88,0.947,0.944,0.95,0.976,0.973,0.98,0.924,0.918,0.931,39.98,38.37,42.44,39.02,37.31,41.59,0,0,0,0,0,0,0.217,0,0.069,0.4,0.6,0.4,37.7
-800416800000,1944,8,1943,11,47,7,0.165,0.0696,0.0956,5938.59,37.31,37.31,35.35,1,1,1,273.1,263.1,281.5,158.1,148.1,115,115,115,0,0,0,0.421,0.409,0.437,158.1,148.1,166.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00919,0.00834,0.0099,0.00036,0.00033,0.00039,0.274,0.257,0.289,0.011,0.01,0.011,24.93,24.88,24.99,0.942,0.938,0.944,0.971,0.97,0.973,0.914,0.91,0.918,36.41,34.07,38.37,35.35,33.04,37.31,0,0,0,0,0,0,0.196,0,0.0694,0.42,0.58,0.42,36
-799812000000,1944,8,1943,11,48,7,0.154,0.0633,0.0908,5637.6,36.75,36.75,33.56,1,1,1,254.8,242.4,263.1,150.1,139.6,104.7,91,115,0,0,0,0.41,0.357,0.452,150.1,139.6,163.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.109,0.00851,0.00761,0.00965,0.00034,0.0003,0.00038,0.259,0.241,0.282,0.01,0.0095,0.011,25.02,24.99,25.09,0.939,0.935,0.943,0.97,0.97,0.971,0.911,0.907,0.916,34.59,32.04,37.83,33.56,31.08,36.75,0,0,0,0,0,0,0.186,0,0.0632,0.41,0.59,0.41,36.6
-799207200000,1944,9,1943,12,49,7,0.142,0.055,0.0873,5432.5,33.94,33.94,32.34,1,1,1,235.4,228.7,242.4,144.4,137.7,91,91,91,0,0,0,0.387,0.375,0.398,144.4,137.7,151.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0997,0.104,0.00802,0.00745,0.00862,0.00032,0.00029,0.00034,0.247,0.235,0.26,0.0097,0.0093,0.01,25.14,25.09,25.19,0.937,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.34,31.76,34.99,32.34,30.81,33.94,0,0,0,0,0,0,0.18,0,0.0547,0.39,0.61,0.39,38.3
-798602400000,1944,9,1943,12,50,7,0.135,0.055,0.0801,4977.68,30.81,30.81,29.63,1,1,1,223.5,216.8,228.7,132.5,125.8,91,91,91,0,0,0,0.407,0.398,0.42,132.5,125.8,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0978,0.0954,0.0997,0.00701,0.00644,0.00745,0.00028,0.00025,0.00029,0.226,0.214,0.235,0.0089,0.0084,0.0093,25.23,25.19,25.29,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.55,28.97,31.76,29.63,28.1,30.81,0,0,0,0,0,0,0.165,0,0.0549,0.41,0.59,0.41,36.9
-797997600000,1944,9,1943,12,51,7,0.125,0.055,0.0705,4354.79,27.22,27.22,25.92,1,1,1,207.5,203.8,213,116.5,112.8,91,91,91,0,0,0,0.439,0.427,0.446,116.5,112.8,122,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0909,0.0941,0.00565,0.00534,0.00612,0.00022,0.00021,0.00024,0.198,0.191,0.207,0.0077,0.0075,0.0081,25.36,25.31,25.39,0.922,0.92,0.926,0.97,0.97,0.97,0.895,0.892,0.899,26.72,25.83,28.07,25.92,25.05,27.22,0,0,0,0,0,0,0.144,0,0.0545,0.44,0.56,0.44,34.8
-797392800000,1944,9,1943,12,52,7,0.123,0.0535,0.0691,3092.36,28.83,28.83,18.41,1,1,1,202.7,201.4,203.8,114.2,110.4,88.43,73,91,0,0,0,0.436,0.362,0.452,114.2,110.4,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.09,0.0943,0.00546,0.00514,0.00667,0.00021,0.0002,0.00026,0.193,0.187,0.217,0.0076,0.0073,0.0085,25.39,25.37,25.4,0.658,0,0.93,0.693,0,0.97,0.639,0,0.902,18.98,0,29.72,18.41,0,28.83,0,2,0,0,0.286,0,0.102,0.286,0.0539,0.43,0.56,0.44,25.1
-796788000000,1944,10,1944,1,1,7,0.121,0.0442,0.0771,4809.17,28.83,28.83,28.63,1,1,1,200.6,199.9,201.4,127.6,126.9,73,73,73,0,0,0,0.364,0.362,0.365,127.6,126.9,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0937,0.0943,0.00659,0.00654,0.00667,0.00026,0.00026,0.00026,0.215,0.214,0.217,0.0084,0.0084,0.0085,25.38,25.37,25.39,0.929,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.51,29.35,29.72,28.63,28.47,28.83,0,0,0,0,0,0,0.159,0,0.0439,0.37,0.64,0.36,39.7
-796183200000,1944,10,1944,1,2,7,0.12,0.0442,0.0757,4710.81,28.47,28.47,28.04,1,1,1,198.1,196.6,199.9,125.1,123.6,73,73,73,0,0,0,0.368,0.365,0.371,125.1,123.6,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0926,0.0937,0.00638,0.00626,0.00654,0.00025,0.00024,0.00026,0.211,0.208,0.214,0.0082,0.0081,0.0084,25.39,25.39,25.39,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.9,0.901,28.91,28.54,29.35,28.04,27.68,28.47,0,0,0,0,0,0,0.156,0,0.0443,0.37,0.63,0.37,39.3
-795578400000,1944,10,1944,1,3,7,0.118,0.0442,0.0741,4603.31,27.68,27.68,27.4,1,1,1,195.5,195.3,196.6,122.5,122.3,73,73,73,0,0,0,0.374,0.371,0.374,122.5,122.3,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0921,0.0926,0.00616,0.00614,0.00626,0.00024,0.00024,0.00024,0.206,0.206,0.208,0.0081,0.008,0.0081,25.38,25.38,25.39,0.927,0.926,0.927,0.97,0.97,0.97,0.899,0.899,0.9,28.25,28.2,28.54,27.4,27.35,27.68,0,0,0,0,0,0,0.152,0,0.0439,0.37,0.63,0.37,39
-794973600000,1944,10,1944,1,4,7,0.119,0.0442,0.0749,4657.67,27.99,27.99,27.72,1,1,1,196.8,195.3,197.9,123.8,122.3,73,73,73,0,0,0,0.371,0.369,0.374,123.8,122.3,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0921,0.093,0.00627,0.00614,0.00636,0.00025,0.00024,0.00025,0.208,0.206,0.21,0.0081,0.008,0.0082,25.39,25.38,25.39,0.928,0.926,0.928,0.97,0.97,0.97,0.9,0.899,0.9,28.58,28.2,28.85,27.72,27.35,27.99,0,0,0,0,0,0,0.154,0,0.0441,0.37,0.63,0.37,39.1
-794368800000,1944,10,1944,1,5,7,0.121,0.0416,0.0797,4978.66,30.24,30.24,29.63,1,1,1,200.6,199.9,201.4,131.8,126.9,68.71,67,73,0,0,0,0.343,0.333,0.365,131.8,126.9,134.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0937,0.0953,0.00696,0.00654,0.00718,0.00027,0.00026,0.00028,0.222,0.214,0.227,0.0087,0.0084,0.0089,25.37,25.36,25.39,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.55,29.35,31.18,29.63,28.47,30.24,0,0,0,0,0,0,0.165,0,0.0413,0.34,0.66,0.34,41.1
-793764000000,1944,11,1944,2,6,7,0.125,0.0405,0.0844,5275.66,32.9,32.9,31.4,1,1,1,206.5,203.5,213,139.5,136.5,67,67,67,0,0,0,0.325,0.315,0.329,139.5,136.5,146,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0971,0.0961,0.0994,0.00761,0.00735,0.00816,0.0003,0.00029,0.00032,0.236,0.23,0.247,0.0092,0.009,0.0097,25.33,25.27,25.35,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.909,32.37,31.67,33.91,31.4,30.72,32.9,0,0,0,0,0,0,0.174,0,0.0406,0.32,0.68,0.32,42.2
-793159200000,1944,11,1944,2,7,7,0.14,0.0405,0.0993,6243.84,40.91,40.91,37.17,1,1,1,231.2,216.8,246.5,164.2,149.8,67,67,67,0,0,0,0.29,0.272,0.309,164.2,149.8,179.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.101,0.111,0.00971,0.00848,0.011,0.00038,0.00033,0.00043,0.28,0.254,0.307,0.011,0.01,0.012,25.13,25.01,25.25,0.943,0.939,0.948,0.973,0.97,0.98,0.918,0.91,0.929,38.17,34.8,41.76,37.17,33.76,40.91,0,0,0,0,0,0,0.206,0,0.0407,0.29,0.71,0.29,44.6
