datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
-217389600000,1963,2,1962,5,20,7,2.54,0.119,0.665,19551.3,122,122,116.4,4,4,4,4202,3928,4391,4005,3731,197,197,197,2905,2631,3094,0.047,0.0449,0.0502,1100,1100,1100,990,990,990,976,975.5,976.4,14,13.6,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.08,11.73,12.6,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.89,0.898,29.99,29.02,31.44,29.09,28.15,30.5,0,0,0,0,0,0,0.647,0,1.875,0.047,0.26,0.74,7.7
-216784800000,1963,2,1962,5,21,7,2.78,0.119,0.665,18194.7,111.5,111.5,108.3,4,4,4,4598,4445,4658,4401,4248,197,197,197,3302,3148,3361,0.0428,0.0423,0.0443,1100,1100,1100,990,990,990,976.8,976.5,976.9,13.2,13.1,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.35,11.24,11.63,0.914,0.912,0.916,0.97,0.97,0.97,0.886,0.885,0.889,27.96,27.66,28.74,27.08,26.75,27.88,0,0,0,0,0,0,0.602,0,2.115,0.043,0.24,0.76,6.54
-216180000000,1963,2,1962,5,22,7,3.14,0.15,0.665,15128.3,105.1,105.1,90.05,4,4,4,5195,4716,5687,4947,4519,247.6,197,315,3847,3419,4272,0.0472,0.0382,0.0586,1100,1100,1100,990.03,990,990.06,977.8,977,978.6,12.2,11.5,13,0.917,0.903,0.926,0.648,0.648,0.648,0.053,0.05,0.056,1.86,1.85,1.87,0.15,0.14,0.16,10.37,9.643,11.14,0.882,0.84,0.911,0.969,0.967,0.97,0.855,0.812,0.884,24.7,21.85,27.37,22.51,18.78,26.27,0,0,0,0,0,0,0.5,0,2.475,0.048,0.21,0.79,4.82
-215575200000,1963,3,1962,6,23,7,3.85,0.191,0.665,10187.9,69.83,69.83,60.64,4,4,4,6359,5855,6663,6044,5540,315,315,315,4944,4440,5248,0.0496,0.0473,0.0538,1100,1100,1100,990.12,990.08,990.14,979.5,978.8,979.9,10.6,10.3,11.2,0.883,0.873,0.898,0.648,0.648,0.648,0.061,0.058,0.063,1.83,1.82,1.85,0.17,0.16,0.18,8.797,8.449,9.404,0.799,0.786,0.818,0.961,0.96,0.965,0.768,0.755,0.789,18.96,18.36,20.74,15.16,14.24,17.46,0,0,0,0,0,0,0.337,0,3.185,0.05,0.17,0.83,2.65
-214970400000,1963,3,1962,6,24,7,4.22,0.191,0.665,9070.97,55.61,55.61,53.99,4,4,4,6983,6805,7037,6668,6490,315,315,315,5568,5390,5622,0.0451,0.0448,0.0463,1100,1100,1100,990.17,990.15,990.17,980.3,980,980.3,9.91,9.85,10.1,0.864,0.862,0.869,0.648,0.648,0.648,0.065,0.064,0.066,1.81,1.81,1.82,0.18,0.18,0.18,8.093,8.038,8.288,0.822,0.813,0.824,0.96,0.96,0.96,0.789,0.78,0.791,17.94,17.87,18.17,13.5,13.38,13.9,0,0,0,0,0,0,0.3,0,3.555,0.045,0.16,0.84,2.15
-214365600000,1963,3,1962,6,25,7,4.08,0.191,0.665,9441.47,57.5,57.5,56.2,4,4,4,6742,6602,6892,6427,6287,315,315,315,5327,5187,5477,0.0467,0.0457,0.0477,1100,1100,1100,990.15,990.14,990.16,980,979.8,980.2,10.2,10,10.3,0.871,0.866,0.875,0.648,0.648,0.648,0.064,0.063,0.065,1.82,1.81,1.82,0.18,0.18,0.18,8.359,8.19,8.517,0.81,0.802,0.817,0.96,0.96,0.96,0.777,0.77,0.785,18.25,18.06,18.43,14.05,13.7,14.38,0,0,0,0,0,0,0.312,0,3.415,0.047,0.16,0.84,2.31
-213760800000,1963,3,1962,6,26,7,3.85,0.191,0.665,10029.6,60.57,60.57,59.7,4,4,4,6367,6274,6502,6052,5959,315,315,315,4952,4859,5087,0.0495,0.0484,0.0502,1100,1100,1100,990.12,990.11,990.13,979.5,979.4,979.7,10.6,10.5,10.7,0.882,0.878,0.885,0.648,0.648,0.648,0.061,0.06,0.062,1.83,1.83,1.83,0.17,0.17,0.17,8.782,8.63,8.887,0.79,0.785,0.797,0.96,0.96,0.96,0.759,0.754,0.765,18.72,18.56,18.83,14.93,14.61,15.14,0,0,0,0,0,0,0.332,0,3.185,0.05,0.17,0.83,2.61
-213156000000,1963,4,1962,7,27,7,3.74,0.22,0.665,10390,63.98,63.98,61.85,4,4,4,6183,6064,6274,5819,5700,364,364,364,4719,4600,4810,0.0589,0.058,0.06,1100,1100,1100,990.1,990.09,990.11,979.3,979.1,979.4,10.8,10.7,11,0.888,0.885,0.892,0.648,0.648,0.648,0.06,0.059,0.06,1.84,1.83,1.84,0.17,0.17,0.17,8.99,8.887,9.124,0.786,0.78,0.792,0.961,0.96,0.962,0.755,0.75,0.762,19.05,18.83,19.48,15.46,15.14,16,0,0,0,0,0,0,0.344,0,3.075,0.059,0.18,0.82,2.78
-212551200000,1963,4,1962,7,28,7,3.51,0.22,0.665,12012.9,75.34,75.34,71.51,4,4,4,5802,5680,5967,5438,5316,364,364,364,4338,4216,4503,0.0628,0.061,0.0641,1100,1100,1100,990.07,990.06,990.09,978.7,978.6,979,11.3,11.1,11.5,0.899,0.894,0.903,0.648,0.648,0.648,0.057,0.056,0.058,1.85,1.84,1.85,0.16,0.16,0.17,9.479,9.243,9.654,0.825,0.803,0.841,0.965,0.963,0.967,0.796,0.773,0.813,21.09,20.01,21.9,17.88,16.61,18.83,0,0,0,0,0,0,0.397,0,2.845,0.063,0.19,0.81,3.42
-211946400000,1963,4,1962,7,29,7,3.24,0.22,0.665,14320.4,94.4,94.4,85.24,4,4,4,5355,5027,5622,4991,4663,364,364,364,3891,3563,4158,0.0681,0.0647,0.0724,1100,1100,1100,990.04,990.01,990.06,978.1,977.6,978.5,12,11.6,12.5,0.913,0.905,0.923,0.648,0.648,0.648,0.054,0.052,0.056,1.86,1.85,1.87,0.16,0.15,0.16,10.12,9.736,10.59,0.874,0.849,0.895,0.97,0.968,0.97,0.847,0.822,0.868,23.85,22.29,25.55,21.31,19.3,23.6,0,0,0,0,0,0,0.474,0,2.575,0.068,0.21,0.79,4.42
-211341600000,1963,4,1962,7,30,7,2.82,0.22,0.665,17782.8,113.8,113.8,105.9,4,4,4,4660,4329,4944,4296,3965,364,364,364,3196,2865,3480,0.0782,0.0736,0.0841,1100,1100,1100,990,990,990,976.9,976.3,977.4,13.1,12.6,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.047,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.24,10.72,11.84,0.911,0.9,0.918,0.97,0.97,0.97,0.884,0.873,0.891,27.61,26,29.34,26.46,24.25,28.46,0,0,0,0,0,0,0.588,0,2.155,0.078,0.24,0.76,6.31
-210736800000,1963,4,1962,7,31,7,2.44,0.202,0.665,20121.9,124.5,124.5,119.8,4,4,4,4036,3818,4241,3703,3497,333.3,321,364,2603,2397,2777,0.0826,0.0782,0.0874,1100,1100,1100,990,990,990,975.7,975.3,976.1,14.3,13.9,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.39,12,12.83,0.924,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.9,30.87,29.79,32.1,29.94,28.89,31.14,0,0,0,0,0,0,0.665,0,1.775,0.083,0.27,0.73,8.25
-210132000000,1963,5,1962,8,32,7,2.1,0.194,0.665,22231,137.2,137.2,132.3,4,4,4,3473,3258,3661,3152,2937,321,321,321,2052,1837,2240,0.0926,0.0877,0.0985,1100,1100,1100,990,990,990,974.6,974.1,975,15.4,15,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.56,13.16,14.02,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,34.11,33.02,35.35,33.08,32.03,34.29,0,0,0,0,0,0,0.735,0,1.435,0.092,0.32,0.68,10.6
-209527200000,1963,5,1962,8,33,7,1.81,0.194,0.665,24151,149.9,149.9,143.8,4,4,4,2996,2770,3219,2675,2449,321,321,321,1575,1349,1798,0.107,0.0997,0.116,1100,1100,1100,990,990,990,973.5,973,974,16.5,16,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.62,14.1,15.17,0.939,0.936,0.942,0.971,0.97,0.973,0.911,0.908,0.916,37.02,35.58,38.52,35.94,34.51,37.47,0,0,0,0,0,0,0.799,0,1.145,0.11,0.37,0.63,13.3
-208922400000,1963,5,1962,8,34,7,1.54,0.194,0.665,26244.2,160,160,156.2,4,4,4,2542,2404,2707,2221,2083,321,321,321,1121,983,1286,0.127,0.119,0.134,1100,1100,1100,990,990,990,972.4,972.1,972.8,17.6,17.2,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.72,15.32,16.05,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.918,0.924,40.01,38.93,40.91,39.05,37.91,40.01,0,0,0,0,0,0,0.868,0,0.875,0.13,0.43,0.57,17
-208317600000,1963,5,1962,8,35,7,1.35,0.183,0.665,27666.4,168.5,168.5,164.7,4,4,4,2232,2083,2363,1929,1826,302.7,257,321,829.3,726,942,0.135,0.118,0.148,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.15,16.83,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.929,42.03,41.18,42.99,41.17,40.29,42.13,0,0,0,0,0,0,0.915,0,0.685,0.14,0.49,0.51,20.5
-207712800000,1963,6,1962,9,36,7,1.12,0.155,0.665,29512.6,181,181,175.7,4,4,4,1855,1700,2030,1598,1443,257,257,257,498.1,343,673,0.139,0.127,0.151,1100,1100,1100,990,990,990,970.6,970.1,971.2,19.4,18.8,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.1,17.5,16.95,18,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.81,43.33,46.17,43.92,42.47,45.25,0,0,0,0,0,0,0.976,0,0.455,0.14,0.59,0.41,26.4
-207108000000,1963,6,1962,9,37,7,0.941,0.155,0.665,31241.9,188.3,188.3,186,4,4,4,1556,1492,1652,1299,1235,257,257,257,199.6,135,295,0.165,0.156,0.172,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.906,0.885,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.87,0.091,0.089,0.093,18.48,18.16,18.71,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.44,46.59,48.04,46.49,45.66,47.08,0,0,0,0,0,0,1.03,0,0.276,0.16,0.71,0.29,33.2
-206503200000,1963,6,1962,9,38,7,0.816,0.155,0.647,31818.2,193.2,193.2,189.4,4,4,4,1349,1284,1445,1092,1027,257,257,257,22.43,0,88,0.191,0.178,0.2,1069,1027,1100,990,990,990,969,968.8,969.3,21,20.7,21.2,0.792,0.721,0.866,0.579,0.484,0.648,0.028,0.023,0.031,1.66,1.49,1.81,0.079,0.07,0.088,19.34,18.88,19.72,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.31,47.4,49.28,47.35,46.45,48.3,0,0,0,0,0,0,1.05,0,0.169,0.19,0.79,0.21,39
-205898400000,1963,6,1962,9,39,7,0.713,0.155,0.557,28834.3,180.5,180.5,171.6,4,4,4,1178,1106,1241,921.4,848.7,257,257,257,0,0,0,0.218,0.207,0.232,921.4,848.7,983.7,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.583,0.512,0.657,0.385,0.35,0.415,0.018,0.016,0.019,1.22,1.09,1.35,0.057,0.05,0.063,20.32,20,20.68,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,43.79,41.03,46.06,42.91,40.14,45.13,0,0,0,0,0,0,0.954,0,0.156,0.22,0.78,0.22,40.4
-205293600000,1963,7,1962,10,40,7,0.623,0.137,0.485,25848.7,164.1,164.1,153.9,4,3,3.5714285714285716,1030,982,1091,802.5,755,227,227,227,0,0,0,0.221,0.208,0.231,802.5,755,864.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.463,0.419,0.519,0.327,0.304,0.357,0.015,0.014,0.016,1.04,0.998,1.11,0.047,0.045,0.051,20.97,20.7,21.17,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.937,44.83,39.24,51.27,43.79,38.24,50,0,0,0,0,0,0,0.855,0,0.138,0.22,0.78,0.22,41.5
-204688800000,1963,7,1962,10,41,7,0.555,0.137,0.417,22955.9,145.9,145.9,136.6,3,3,3,917.3,858,975.2,690.3,631,227,227,227,0,0,0,0.248,0.233,0.265,690.3,631,748.2,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.368,0.331,0.413,0.262,0.222,0.301,0.012,0.0098,0.014,0.883,0.779,0.993,0.039,0.034,0.045,21.55,21.21,21.89,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.48,43.12,49.62,45.55,42.26,48.63,0,0,0,0,0,0,0.759,0,0.138,0.25,0.75,0.25,41.4
-204084000000,1963,7,1962,10,42,7,0.491,0.137,0.353,19832.1,125.6,125.6,118,3,3,3,811.1,768.4,851.4,584.1,541.4,227,227,227,0,0,0,0.28,0.267,0.295,584.1,541.4,624.4,990,990,990,967.1,967,967.3,22.9,22.7,23,0.304,0.28,0.327,0.191,0.163,0.218,0.0084,0.0071,0.0096,0.7,0.628,0.768,0.031,0.027,0.034,22.16,21.93,22.4,0.953,0.95,0.955,0.976,0.971,0.98,0.93,0.922,0.936,40.3,37.66,42.73,39.35,36.56,41.88,0,0,0,0,0,0,0.656,0,0.138,0.28,0.72,0.28,40.4
-203479200000,1963,7,1962,10,43,7,0.445,0.137,0.307,17457.3,108.8,108.8,103.9,3,2,2.7142857142857144,735.2,704.7,764,508.2,477.7,227,227,227,0,0,0,0.309,0.297,0.322,508.2,477.7,537,990,990,990,966.8,966.7,967,23.2,23,23.3,0.261,0.243,0.277,0.142,0.124,0.16,0.0061,0.0053,0.0069,0.604,0.573,0.633,0.026,0.025,0.027,22.55,22.42,22.65,0.951,0.947,0.957,0.973,0.97,0.98,0.925,0.919,0.938,40.44,35.55,50.75,39.37,34.49,49.73,0,0,0,0,0,0,0.577,0,0.138,0.31,0.69,0.31,39.2
-202874400000,1963,7,1962,10,44,7,0.404,0.129,0.275,16056.9,98.91,98.91,95.58,2,2,2,667.7,643.9,698.6,455,441.9,212.7,202,227,0,0,0,0.319,0.3,0.332,455,441.9,472.1,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.23,0.222,0.24,0.114,0.108,0.122,0.0049,0.0046,0.0052,0.593,0.57,0.622,0.025,0.024,0.027,22.84,22.68,22.95,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.938,48.76,47.63,50.46,47.79,46.68,49.45,0,0,0,0,0,0,0.531,0,0.129,0.32,0.68,0.32,39.7
-202269600000,1963,8,1962,11,45,7,0.374,0.122,0.252,14829.7,91.92,91.92,88.27,2,2,2,618.1,588.3,636.6,416.1,386.3,202,202,202,0,0,0,0.327,0.317,0.343,416.1,386.3,434.6,990,990,990,966.4,966.2,966.4,23.6,23.6,23.8,0.21,0.199,0.218,0.0954,0.0813,0.104,0.004,0.0034,0.0044,0.529,0.484,0.558,0.022,0.02,0.024,23.1,23,23.27,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.938,45.04,42.01,46.9,44.14,41.17,45.96,0,0,0,0,0,0,0.49,0,0.122,0.33,0.67,0.33,39.7
-201664800000,1963,8,1962,11,46,7,0.349,0.122,0.227,13433.1,82.35,82.35,79.96,2,2,2,577.5,566.7,588.3,375.5,364.7,202,202,202,0,0,0,0.35,0.343,0.356,375.5,364.7,386.3,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.196,0.192,0.199,0.0762,0.0711,0.0813,0.0032,0.003,0.0034,0.468,0.452,0.484,0.02,0.019,0.02,23.33,23.27,23.4,0.952,0.95,0.953,0.978,0.976,0.98,0.931,0.927,0.934,40.89,39.77,42.01,39.98,38.8,41.17,0,0,0,0,0,0,0.444,0,0.122,0.35,0.65,0.35,38.5
-201060000000,1963,8,1962,11,47,7,0.32,0.122,0.198,11660.1,72.27,72.27,69.41,2,2,2,528.8,512.2,542.7,326.8,310.2,202,202,202,0,0,0,0.382,0.372,0.394,326.8,310.2,340.7,990,990,990,966,965.9,966,24,24,24.1,0.178,0.173,0.183,0.0532,0.0454,0.0598,0.0022,0.0019,0.0025,0.395,0.37,0.416,0.016,0.015,0.017,23.63,23.54,23.73,0.945,0.943,0.947,0.97,0.97,0.97,0.917,0.914,0.919,35.77,34.01,37.25,34.7,32.99,36.13,0,0,0,0,0,0,0.386,0,0.122,0.38,0.62,0.38,36.4
-200455200000,1963,8,1962,11,48,7,0.298,0.117,0.18,10685.8,72.8,72.8,63.61,2,2,2,492.3,485.3,507,298.3,288.4,194,146,202,0,0,0,0.394,0.301,0.412,298.3,288.4,339.3,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.168,0.165,0.178,0.0398,0.0351,0.0591,0.0016,0.0015,0.0024,0.351,0.337,0.408,0.015,0.014,0.017,23.83,23.76,23.86,0.94,0.938,0.947,0.97,0.97,0.971,0.912,0.91,0.919,32.78,31.66,37.5,31.8,30.71,36.4,0,0,0,0,0,0,0.353,0,0.118,0.39,0.6,0.4,35.9
-199850400000,1963,9,1962,12,49,7,0.282,0.0883,0.193,11542.4,70.55,70.55,68.7,2,2,2,465.8,446.6,474.7,319.8,300.6,146,146,146,0,0,0,0.314,0.308,0.327,319.8,300.6,328.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.171,0.164,0.174,0.05,0.0409,0.0541,0.0021,0.0017,0.0022,0.379,0.35,0.392,0.016,0.014,0.016,23.92,23.87,24.04,0.944,0.941,0.945,0.97,0.97,0.97,0.916,0.913,0.917,35.41,33.34,36.36,34.35,32.34,35.27,0,0,0,0,0,0,0.382,0,0.089,0.31,0.68,0.32,40.9
-199245600000,1963,9,1962,12,50,7,0.265,0.0883,0.177,10559.7,64.68,64.68,62.86,2,2,2,438.1,427.1,446.6,292.1,281.1,146,146,146,0,0,0,0.334,0.327,0.342,292.1,281.1,300.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.161,0.157,0.164,0.0369,0.0317,0.0409,0.0015,0.0013,0.0017,0.337,0.321,0.35,0.014,0.013,0.014,24.09,24.04,24.16,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,32.4,31.19,33.34,31.43,30.26,32.34,0,0,0,0,0,0,0.349,0,0.088,0.33,0.67,0.33,39.8
-198640800000,1963,9,1962,12,51,7,0.251,0.0883,0.163,9751.84,60.51,60.51,58.05,2,2,2,415.7,402.5,427.1,269.7,256.5,146,146,146,0,0,0,0.352,0.342,0.363,269.7,256.5,281.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.153,0.148,0.157,0.0263,0.0201,0.0317,0.0011,0.00082,0.0013,0.304,0.284,0.321,0.012,0.012,0.013,24.23,24.16,24.3,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.92,28.47,31.19,29.02,27.61,30.26,0,0,0,0,0,0,0.322,0,0.088,0.35,0.65,0.35,38.9
-198036000000,1963,9,1962,12,52,7,0.238,0.0883,0.149,8931.02,55.23,55.23,53.16,2,2,2,393,385.2,402.5,247,239.2,146,146,146,0,0,0,0.372,0.363,0.379,247,239.2,256.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.145,0.142,0.148,0.0171,0.0161,0.0201,0.00069,0.00065,0.00082,0.271,0.262,0.284,0.011,0.011,0.012,24.36,24.3,24.41,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,27.4,26.52,28.47,26.58,25.72,27.61,0,0,0,0,0,0,0.295,0,0.089,0.37,0.63,0.37,37.5
-197431200000,1963,9,1962,12,53,7,0.229,0.0748,0.154,9262.32,56.82,56.82,55.13,2,2,2,378.7,364,385.2,255,239.2,123.7,120,146,0,0,0,0.327,0.314,0.379,255,239.2,262.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.146,0.142,0.148,0.0203,0.0161,0.0229,0.00082,0.00065,0.00093,0.281,0.262,0.291,0.011,0.011,0.012,24.43,24.4,24.51,0.93,0.926,0.932,0.97,0.97,0.97,0.903,0.898,0.904,28.42,26.52,29.29,27.57,25.72,28.41,0,0,0,0,0,0,0.306,0,0.075,0.33,0.67,0.33,40.4
-196826400000,1963,10,1963,1,1,7,0.215,0.0726,0.143,8561.02,52.79,52.79,50.96,2,2,2,355.8,351.7,364,235.8,231.7,120,120,120,0,0,0,0.337,0.33,0.341,235.8,231.7,244,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.139,0.137,0.142,0.0158,0.0154,0.0165,0.00064,0.00062,0.00067,0.256,0.252,0.265,0.01,0.01,0.011,24.56,24.51,24.59,0.925,0.924,0.928,0.97,0.97,0.97,0.897,0.896,0.9,26.27,25.8,27.21,25.48,25.03,26.39,0,0,0,0,0,0,0.283,0,0.072,0.34,0.67,0.33,39.8
-196221600000,1963,10,1963,1,2,7,0.219,0.0726,0.146,8786.28,52.79,52.79,52.3,2,2,2,361.8,354,364,241.8,234,120,120,120,0,0,0,0.332,0.33,0.339,241.8,234,244,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.141,0.138,0.142,0.0163,0.0156,0.0165,0.00066,0.00063,0.00067,0.263,0.254,0.265,0.011,0.01,0.011,24.53,24.51,24.58,0.927,0.924,0.928,0.97,0.97,0.97,0.899,0.897,0.9,26.96,26.06,27.21,26.15,25.28,26.39,0,0,0,0,0,0,0.291,0,0.073,0.33,0.67,0.33,40.1
-195616800000,1963,10,1963,1,3,7,0.218,0.0726,0.146,8757.83,52.79,52.79,52.13,2,2,2,361.1,354,364,241.1,234,120,120,120,0,0,0,0.333,0.33,0.339,241.1,234,244,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.141,0.138,0.142,0.0162,0.0156,0.0165,0.00065,0.00063,0.00067,0.262,0.254,0.265,0.011,0.01,0.011,24.53,24.51,24.58,0.927,0.924,0.928,0.97,0.97,0.97,0.899,0.897,0.9,26.87,26.06,27.21,26.06,25.28,26.39,0,0,0,0,0,0,0.29,0,0.072,0.33,0.67,0.33,40.2
-195012000000,1963,10,1963,1,4,7,0.222,0.071,0.151,9071.56,58.73,58.73,54,2,2,2,366.9,358.7,385.2,249.5,238.7,117.4,114,120,0,0,0,0.321,0.296,0.335,249.5,238.7,271.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.14,0.151,0.0184,0.016,0.027,0.00074,0.00065,0.0011,0.273,0.26,0.303,0.011,0.01,0.012,24.49,24.37,24.55,0.929,0.926,0.934,0.97,0.97,0.97,0.901,0.898,0.906,27.83,26.6,30.28,27,25.8,29.37,0,0,0,0,0,0,0.3,0,0.071,0.32,0.68,0.32,40.9
-194407200000,1963,11,1963,2,5,7,0.248,0.0689,0.179,10745.3,68.26,68.26,63.96,2,2,2,409.6,385.2,429.8,295.6,271.2,114,114,114,0,0,0,0.279,0.265,0.296,295.6,271.2,315.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.159,0.151,0.166,0.0385,0.027,0.048,0.0016,0.0011,0.002,0.34,0.303,0.37,0.014,0.012,0.015,24.22,24.1,24.37,0.939,0.934,0.943,0.97,0.97,0.97,0.911,0.906,0.915,32.97,30.28,35.19,31.98,29.37,34.13,0,0,0,0,0,0,0.355,0,0.069,0.28,0.72,0.28,43.3
-193802400000,1963,11,1963,2,6,7,0.276,0.0689,0.207,12419.2,78.13,78.13,73.92,2,2,2,456,446.6,474.7,342,332.6,114,114,114,0,0,0,0.25,0.24,0.255,342,332.6,360.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.176,0.172,0.182,0.0604,0.056,0.0692,0.0025,0.0023,0.0029,0.409,0.395,0.437,0.017,0.016,0.018,23.94,23.83,24,0.947,0.946,0.95,0.972,0.97,0.976,0.921,0.917,0.927,38.02,37.01,40.02,36.96,35.9,39.07,0,0,0,0,0,0,0.411,0,0.069,0.25,0.75,0.25,45
-193197600000,1963,11,1963,2,7,7,0.309,0.0689,0.24,14405.2,97.63,97.63,85.75,2,2,2,510.8,477.8,570.2,396.8,363.8,114,114,114,0,0,0,0.224,0.2,0.239,396.8,363.8,456.2,990,990,990,965.9,965.8,966.2,24.1,23.8,24.2,0.195,0.183,0.217,0.0863,0.0707,0.114,0.0036,0.0029,0.0048,0.492,0.442,0.582,0.02,0.018,0.024,23.61,23.25,23.81,0.954,0.95,0.958,0.979,0.977,0.98,0.934,0.928,0.939,43.79,40.36,49.81,42.87,39.42,48.82,0,0,0,0,0,0,0.476,0,0.069,0.22,0.78,0.22,46.6
-192592800000,1963,11,1963,2,8,7,0.385,0.07,0.315,18190.8,120.7,120.7,108.3,3,2,2.5714285714285716,636.7,588.3,710.9,520.9,474.3,115.7,114,126,0,0,0,0.182,0.167,0.194,520.9,474.3,584.9,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.254,0.227,0.292,0.151,0.123,0.192,0.0064,0.0052,0.0082,0.628,0.583,0.689,0.027,0.025,0.03,22.93,22.57,23.14,0.953,0.949,0.956,0.977,0.97,0.98,0.931,0.92,0.937,44.59,37.22,52.49,43.24,36.11,50,0,0,0,0,0,0,0.602,0,0.07,0.18,0.82,0.18,47.2
-191988000000,1963,12,1963,3,9,7,0.463,0.0762,0.387,21961,137.5,137.5,130.7,3,3,3,765.6,725.1,804.6,639.6,599.1,126,126,126,0,0,0,0.165,0.157,0.174,639.6,599.1,678.6,990,990,990,967,966.8,967.1,23,22.9,23.2,0.323,0.3,0.345,0.228,0.201,0.254,0.0099,0.0087,0.011,0.782,0.713,0.847,0.034,0.031,0.037,22.26,22.03,22.49,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.46,42.02,46.78,43.57,41.18,45.85,0,0,0,0,0,0,0.726,0,0.076,0.16,0.84,0.16,47.4
-191383200000,1963,12,1963,3,10,7,0.503,0.0762,0.427,23852.5,144.3,144.3,142,3,3,3,831.6,817.2,845.8,705.6,691.2,126,126,126,0,0,0,0.151,0.149,0.154,705.6,691.2,719.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.36,0.352,0.369,0.272,0.263,0.282,0.012,0.012,0.012,0.893,0.869,0.917,0.039,0.038,0.04,21.88,21.8,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.29,47.49,49.08,47.33,46.54,48.1,0,0,0,0,0,0,0.789,0,0.076,0.15,0.85,0.15,47.4
-190778400000,1963,12,1963,3,11,7,0.513,0.0762,0.437,24311.4,146.3,146.3,144.7,3,3,3,848.3,845.8,858,722.3,719.8,126,126,126,0,0,0,0.149,0.147,0.149,722.3,719.8,732,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.37,0.369,0.378,0.284,0.282,0.29,0.012,0.012,0.013,0.921,0.917,0.94,0.041,0.04,0.041,21.79,21.73,21.8,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.22,49.08,49.75,48.24,48.1,48.75,0,0,0,0,0,0,0.804,0,0.076,0.15,0.85,0.15,47.4
-190173600000,1963,12,1963,3,12,7,0.53,0.0762,0.453,24936.4,153.5,153.5,148.4,4,3,3.142857142857143,875.6,858,910,749.6,732,126,126,126,0,0,0,0.144,0.138,0.147,749.6,732,784,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.394,0.378,0.426,0.3,0.29,0.318,0.013,0.013,0.014,0.961,0.94,1.02,0.043,0.041,0.045,21.64,21.47,21.73,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.81,39.38,52.11,47.65,38.39,50,0,0,0,0,0,0,0.825,0,0.077,0.14,0.85,0.15,47
-189568800000,1963,12,1963,3,13,7,0.568,0.0866,0.481,25995,158.1,158.1,154.7,4,3,3.857142857142857,938.8,919.2,964.9,795.6,778.7,143.1,126,150,0,0,0,0.152,0.135,0.162,795.6,778.7,814.9,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.44,0.426,0.46,0.324,0.316,0.333,0.015,0.014,0.015,0.987,0.967,1.03,0.044,0.043,0.046,21.36,21.23,21.46,0.954,0.953,0.956,0.976,0.975,0.98,0.931,0.929,0.937,41.58,39.48,51.98,40.47,38.49,50,0,0,0,0,0,0,0.86,0,0.087,0.15,0.85,0.15,45.8
-188964000000,1964,1,1963,4,14,7,0.59,0.0907,0.5,26871.1,160.9,160.9,159.9,4,4,4,976.2,964.9,982,826.2,814.9,150,150,150,0,0,0,0.154,0.153,0.155,826.2,814.9,832,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.47,0.46,0.475,0.339,0.333,0.342,0.015,0.015,0.015,1.03,1.01,1.04,0.046,0.045,0.047,21.17,21.13,21.23,0.954,0.954,0.954,0.978,0.977,0.978,0.933,0.932,0.933,40.89,40.45,41.12,39.99,39.51,40.23,0,0,0,0,0,0,0.889,0,0.09,0.15,0.85,0.15,45.5
-188359200000,1964,1,1963,4,15,7,0.604,0.0907,0.513,27500.5,165,165,163.7,4,4,4,998.8,982,1007,848.8,832,150,150,150,0,0,0,0.15,0.149,0.153,848.8,832,856.6,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.49,0.475,0.498,0.35,0.342,0.354,0.016,0.015,0.016,1.07,1.04,1.08,0.048,0.047,0.049,21.04,21,21.13,0.954,0.954,0.954,0.98,0.978,0.98,0.935,0.933,0.935,41.78,41.12,42.09,40.92,40.23,41.24,0,0,0,0,0,0,0.909,0,0.091,0.15,0.85,0.15,45.5
-187754400000,1964,1,1963,4,16,7,0.625,0.0907,0.534,28406.3,171.3,171.3,169.1,4,4,4,1033,1007,1047,882.8,856.6,150,150,150,0,0,0,0.145,0.143,0.149,882.8,856.6,897.3,990,990,990,968,967.9,968,22,22,22.1,0.522,0.498,0.535,0.366,0.354,0.373,0.017,0.016,0.017,1.13,1.08,1.15,0.051,0.049,0.053,20.87,20.8,21,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.13,42.09,43.71,42.27,41.24,42.84,0,0,0,0,0,0,0.939,0,0.091,0.15,0.85,0.15,45.5
-187149600000,1964,1,1963,4,17,7,0.655,0.0928,0.562,29560.9,181,181,176,4,4,4,1082,1047,1127,928.9,897.3,153.4,150,162,0,0,0,0.142,0.139,0.147,928.9,897.3,964.8,990,990,990,968.2,968,968.3,21.8,21.7,22,0.564,0.535,0.597,0.389,0.373,0.406,0.018,0.017,0.019,1.21,1.15,1.27,0.055,0.053,0.059,20.63,20.43,20.8,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.89,43.71,46.17,43.99,42.84,45.25,0,0,0,0,0,0,0.978,0,0.093,0.14,0.86,0.14,45.1
-186544800000,1964,2,1963,5,18,7,0.712,0.098,0.614,31500.6,191.7,191.7,187.5,4,4,4,1177,1127,1212,1015,964.8,162,162,162,0,0,0,0.138,0.134,0.144,1015,964.8,1050,990,990,990,968.5,968.3,968.6,21.5,21.4,21.7,0.669,0.597,0.719,0.47,0.406,0.536,0.022,0.019,0.025,1.42,1.27,1.55,0.066,0.059,0.072,20.12,19.89,20.43,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.83,46.17,48.89,46.88,45.25,47.92,0,0,0,0,0,0,1.04,0,0.098,0.14,0.86,0.14,44.2
-185940000000,1964,2,1963,5,19,7,0.776,0.098,0.662,32826,196.7,196.7,195.4,4,4,4,1283,1241,1320,1121,1079,162,162,162,26.57,0,58,0.127,0.123,0.131,1094,1079,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.795,0.761,0.817,0.635,0.6,0.648,0.03,0.028,0.031,1.73,1.66,1.77,0.082,0.078,0.084,19.48,19.33,19.69,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.85,49.69,50.17,48.85,48.69,49.17,0,0,0,0,0,0,1.09,0,0.114,0.13,0.85,0.15,42.3
-185335200000,1964,2,1963,5,20,7,0.848,0.098,0.665,32203.9,193.1,193.1,191.7,4,4,4,1402,1364,1445,1240,1202,162,162,162,140.1,102,183,0.116,0.112,0.119,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.851,0.835,0.868,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.82,0.086,0.085,0.088,19.03,18.88,19.17,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.9,48.48,49.27,47.92,47.51,48.29,0,0,0,0,0,0,1.06,0,0.183,0.12,0.78,0.22,38
-184730400000,1964,2,1963,5,21,7,0.958,0.105,0.665,31088.8,188.7,188.7,185.1,4,4,4,1585,1479,1721,1412,1317,173,162,239,311.4,217,399,0.109,0.0976,0.139,1100,1100,1100,990,990,990,969.8,969.4,970.2,20.2,19.8,20.6,0.903,0.885,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.83,1.87,0.091,0.089,0.095,18.39,17.93,18.75,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.21,45.99,48.15,46.26,45.07,47.18,0,0,0,0,0,0,1.03,0,0.293,0.11,0.69,0.31,32.5
-184125600000,1964,3,1963,6,22,7,1.2,0.145,0.665,28862.5,178.4,178.4,171.8,4,4,4,1978,1775,2173,1739,1536,239,239,239,639.6,436,834,0.121,0.11,0.135,1100,1100,1100,990,990,990,971,970.4,971.5,19,18.5,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.13,16.61,17.75,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.83,42.41,45.51,42.95,41.56,44.6,0,0,0,0,0,0,0.954,0,0.535,0.12,0.55,0.45,24.1
-183520800000,1964,3,1963,6,23,7,1.41,0.12,0.665,27249.2,165.1,165.1,162.2,4,4,4,2326,2220,2424,2127,1981,199,183,239,1027,881,1141,0.086,0.0755,0.108,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.24,16,16.49,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.928,41.42,40.78,42.11,40.55,39.87,41.26,0,0,0,0,0,0,0.901,0,0.745,0.085,0.47,0.53,19.3
-182916000000,1964,3,1963,6,24,7,1.47,0.111,0.665,26760.7,160,160,159.3,4,4,4,2431,2404,2464,2248,2221,183,183,183,1148,1121,1181,0.0753,0.0743,0.0761,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.91,16.05,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.924,40.73,40.52,40.91,39.82,39.59,40.01,0,0,0,0,0,0,0.885,0,0.805,0.076,0.45,0.55,18.2
-182311200000,1964,3,1963,6,25,7,1.42,0.111,0.665,27169.2,162.7,162.7,161.7,4,4,4,2343,2307,2398,2160,2124,183,183,183,1060,1024,1115,0.0781,0.0763,0.0793,1100,1100,1100,990,990,990,971.9,971.8,972.1,18.1,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.2,16.06,16.29,0.946,0.945,0.946,0.979,0.978,0.979,0.926,0.924,0.926,41.3,40.95,41.54,40.43,40.05,40.69,0,0,0,0,0,0,0.898,0,0.755,0.078,0.47,0.53,19.1
-181706400000,1964,3,1963,6,26,7,1.39,0.125,0.665,27411.6,163.2,163.2,163.2,4,4,4,2291,2291,2291,2084,2074,207.3,183,217,983.7,974,1008,0.0905,0.0799,0.0947,1100,1100,1100,990,990,990,971.8,971.8,971.8,18.2,18.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.32,16.32,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.64,41.64,41.64,40.79,40.79,40.79,0,0,0,0,0,0,0.906,0,0.725,0.09,0.48,0.52,19.7
-181101600000,1964,4,1963,7,27,7,1.4,0.131,0.665,27326.3,163.2,163.2,162.7,4,4,4,2310,2291,2321,2093,2074,217,217,217,992.4,974,1004,0.094,0.0935,0.0947,1100,1100,1100,990,990,990,971.8,971.8,971.9,18.2,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.25,16.32,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.52,41.45,41.64,40.66,40.58,40.79,0,0,0,0,0,0,0.904,0,0.735,0.094,0.48,0.52,19.5
-180496800000,1964,4,1963,7,28,7,1.42,0.131,0.665,27181.4,162.3,162.3,161.8,4,4,4,2341,2321,2354,2124,2104,217,217,217,1024,1004,1037,0.0927,0.0922,0.0935,1100,1100,1100,990,990,990,971.9,971.9,972,18.1,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.2,16.17,16.25,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.925,0.926,41.32,41.24,41.45,40.45,40.36,40.58,0,0,0,0,0,0,0.899,0,0.755,0.092,0.47,0.53,19.1
-179892000000,1964,4,1963,7,29,7,1.4,0.131,0.665,27326.9,163.2,163.2,162.7,4,4,4,2310,2291,2329,2093,2074,217,217,217,992.3,974,1012,0.094,0.0932,0.0947,1100,1100,1100,990,990,990,971.8,971.8,971.9,18.2,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.23,16.32,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.52,41.4,41.64,40.67,40.53,40.79,0,0,0,0,0,0,0.904,0,0.735,0.094,0.48,0.52,19.5
-179287200000,1964,4,1963,7,30,7,1.33,0.147,0.665,27812.3,167.5,167.5,165.5,4,4,4,2200,2122,2248,1958,1846,242.3,217,276,858.3,746,931,0.11,0.0965,0.13,1100,1100,1100,990,990,990,971.6,971.4,971.7,18.4,18.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.43,16.73,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.23,41.92,42.74,41.39,41.09,41.89,0,0,0,0,0,0,0.92,0,0.665,0.11,0.5,0.5,20.9
-178682400000,1964,5,1963,8,31,7,1.2,0.167,0.665,28795.5,174.8,174.8,171.4,4,4,4,1983,1879,2073,1707,1603,276,276,276,607.1,503,697,0.139,0.133,0.147,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.1,16.85,17.42,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.72,43.06,44.59,42.85,42.2,43.7,0,0,0,0,0,0,0.952,0,0.535,0.14,0.55,0.45,24
-178077600000,1964,5,1963,8,32,7,1.05,0.167,0.665,30206.1,183.7,183.7,179.8,4,4,4,1735,1622,1839,1459,1346,276,276,276,358.7,246,463,0.159,0.15,0.17,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.89,17.55,18.26,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.87,44.95,46.86,44.95,44.05,45.92,0,0,0,0,0,0,0.999,0,0.385,0.16,0.63,0.37,28.8
-177472800000,1964,5,1963,8,33,7,0.914,0.138,0.665,31524.2,191.1,191.1,187.6,4,4,4,1512,1419,1590,1284,1227,228,192,276,183.7,127,221,0.15,0.127,0.178,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.887,0.851,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.09,0.087,0.092,18.64,18.36,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.87,47.13,48.75,46.91,46.19,47.77,0,0,0,0,0,0,1.04,0,0.249,0.15,0.73,0.27,34.5
-176868000000,1964,5,1963,8,34,7,0.778,0.116,0.649,32287.6,195.2,195.2,192.2,4,4,4,1287,1212,1379,1095,1020,192,192,192,22,0,87,0.149,0.139,0.158,1073,1020,1100,990,990,990,968.8,968.6,969.1,21.2,20.9,21.4,0.766,0.68,0.835,0.587,0.468,0.648,0.028,0.022,0.031,1.65,1.43,1.78,0.078,0.067,0.085,19.55,19.12,20,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.03,47.78,49.79,48.05,46.83,48.79,0,0,0,0,0,0,1.07,0,0.129,0.15,0.83,0.17,41.5
-176263200000,1964,6,1963,9,35,7,0.667,0.0974,0.57,29797.1,189.8,189.8,177.4,4,4,4,1103,1026,1194,942.1,865.2,161,161,161,0,0,0,0.146,0.135,0.157,942.1,865.2,1033,990,990,990,968.2,968,968.5,21.8,21.5,22,0.584,0.506,0.694,0.404,0.358,0.497,0.019,0.016,0.023,1.25,1.1,1.48,0.057,0.05,0.069,20.53,20.01,20.92,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.25,42.36,48.41,44.34,41.51,47.44,0,0,0,0,0,0,0.985,0,0.097,0.15,0.85,0.15,44.7
-175658400000,1964,6,1963,9,36,7,0.563,0.0974,0.466,25324.9,160.9,160.9,150.7,4,3,3.4285714285714284,931.5,858,995,770.5,697,161,161,161,0,0,0,0.173,0.162,0.188,770.5,697,834,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.42,0.359,0.477,0.31,0.267,0.343,0.014,0.012,0.015,0.979,0.882,1.04,0.044,0.039,0.047,21.39,21.08,21.79,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.68,39.47,51.66,44.62,38.48,50,0,0,0,0,0,0,0.837,0,0.097,0.17,0.83,0.17,45
-175053600000,1964,6,1963,9,37,7,0.477,0.0974,0.38,21462.9,137.6,137.6,127.8,3,3,3,789.3,735.5,845.8,628.3,574.5,161,161,161,0,0,0,0.204,0.19,0.219,628.3,574.5,684.8,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.32,0.289,0.352,0.221,0.185,0.258,0.0096,0.008,0.011,0.766,0.675,0.861,0.033,0.029,0.038,22.18,21.86,22.48,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.93,0.938,43.48,40.21,46.81,42.59,39.27,45.88,0,0,0,0,0,0,0.71,0,0.097,0.2,0.8,0.2,45
-174448800000,1964,6,1963,9,38,7,0.412,0.0974,0.315,17965.8,115.7,115.7,106.9,3,2,2.7142857142857144,681.3,643.9,725.1,520.3,482.9,161,161,161,0,0,0,0.237,0.222,0.25,520.3,482.9,564.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.259,0.237,0.283,0.149,0.127,0.178,0.0064,0.0054,0.0077,0.616,0.551,0.658,0.026,0.024,0.028,22.76,22.54,22.9,0.951,0.946,0.956,0.974,0.97,0.98,0.927,0.918,0.937,41.78,35.49,52.44,40.41,34.43,50,0,0,0,0,0,0,0.594,0,0.097,0.24,0.76,0.24,43.6
-173844000000,1964,6,1963,9,39,7,0.365,0.0861,0.279,16452.5,100,100,97.93,2,2,2,603.3,588.3,631.8,460.9,453.3,142.4,135,161,0,0,0,0.236,0.222,0.26,460.9,453.3,471.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.223,0.218,0.23,0.117,0.113,0.122,0.0049,0.0048,0.0051,0.593,0.579,0.612,0.025,0.024,0.026,23.1,22.96,23.17,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.97,49.34,51.06,48.97,48.36,50,0,0,0,0,0,0,0.544,0,0.086,0.24,0.76,0.24,45.1
-173239200000,1964,7,1963,10,40,7,0.336,0.0905,0.245,14604.2,93.21,93.21,86.93,2,2,2,555.4,536.9,570.2,405.8,350.9,149.6,135,186,0,0,0,0.27,0.237,0.346,405.8,350.9,435.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.201,0.184,0.21,0.0905,0.0646,0.104,0.0038,0.0027,0.0044,0.508,0.428,0.551,0.021,0.018,0.023,23.39,23.28,23.56,0.954,0.949,0.957,0.978,0.973,0.98,0.934,0.923,0.938,44.43,38.45,47.56,43.46,37.4,46.61,0,0,0,0,0,0,0.483,0,0.091,0.27,0.73,0.27,43.5
-172634400000,1964,7,1963,10,41,7,0.311,0.112,0.198,11734.5,73.54,73.54,69.85,2,2,2,513.8,502.8,531.3,327.8,316.8,186,186,186,0,0,0,0.362,0.35,0.37,327.8,316.8,345.3,990,990,990,965.9,965.9,966,24.1,24,24.1,0.176,0.172,0.182,0.0537,0.0485,0.062,0.0022,0.002,0.0026,0.393,0.377,0.419,0.016,0.016,0.017,23.69,23.59,23.76,0.945,0.943,0.948,0.97,0.97,0.971,0.917,0.915,0.921,36,34.82,37.85,34.92,33.78,36.77,0,0,0,0,0,0,0.388,0,0.113,0.36,0.64,0.36,37.7
-172029600000,1964,7,1963,10,42,7,0.295,0.112,0.182,10800.1,66.34,66.34,64.29,2,2,2,487.1,477.8,496.9,301.1,291.8,186,186,186,0,0,0,0.382,0.374,0.389,301.1,291.8,310.9,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.166,0.163,0.17,0.0411,0.0367,0.0457,0.0017,0.0015,0.0019,0.353,0.339,0.368,0.015,0.014,0.015,23.86,23.8,23.91,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.914,33.14,32.13,34.2,32.14,31.17,33.17,0,0,0,0,0,0,0.357,0,0.113,0.38,0.62,0.38,36.6
-171424800000,1964,7,1963,10,43,7,0.282,0.107,0.175,10387,64.75,64.75,61.83,2,2,2,466.1,451.8,474.7,288.9,275.1,177.1,155,186,0,0,0,0.38,0.34,0.403,288.9,275.1,301.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.161,0.157,0.163,0.0354,0.0289,0.0413,0.0015,0.0012,0.0017,0.334,0.314,0.351,0.014,0.013,0.014,23.97,23.93,24.02,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.907,0.913,31.87,30.3,33.38,30.91,29.4,32.38,0,0,0,0,0,0,0.343,0,0.107,0.38,0.62,0.38,36.8
-170820000000,1964,8,1963,11,44,7,0.265,0.0937,0.171,10232.3,62.65,62.65,60.91,2,2,2,438.4,429.8,446.6,283.4,274.8,155,155,155,0,0,0,0.354,0.347,0.361,283.4,274.8,291.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.157,0.154,0.16,0.0328,0.0287,0.0366,0.0013,0.0012,0.0015,0.324,0.311,0.336,0.013,0.013,0.014,24.1,24.05,24.16,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,31.4,30.44,32.29,30.45,29.53,31.33,0,0,0,0,0,0,0.338,0,0.094,0.35,0.65,0.35,38.6
-170215200000,1964,8,1963,11,45,7,0.256,0.0937,0.162,9673.31,58.49,58.49,57.58,2,2,2,422.9,412.3,427.1,267.9,257.3,155,155,155,0,0,0,0.367,0.363,0.376,267.9,257.3,272.1,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.152,0.148,0.153,0.0254,0.0204,0.0274,0.001,0.00083,0.0011,0.3,0.284,0.307,0.012,0.012,0.013,24.2,24.17,24.26,0.934,0.931,0.935,0.97,0.97,0.97,0.906,0.903,0.907,29.68,28.5,30.15,28.79,27.65,29.24,0,0,0,0,0,0,0.32,0,0.094,0.37,0.63,0.37,37.8
-169610400000,1964,8,1963,11,46,7,0.24,0.101,0.139,8430.53,54.11,54.11,50.18,2,1,1.5714285714285714,397.6,385.2,406.7,230.2,201.2,167.4,155,184,0,0,0,0.422,0.381,0.478,230.2,201.2,251.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.132,0.146,0.0154,0.0129,0.0178,0.00063,0.00052,0.00072,0.313,0.264,0.378,0.013,0.011,0.015,24.3,24.24,24.36,0.94,0.927,0.957,0.974,0.97,0.98,0.916,0.899,0.938,35.89,26.68,48.24,35.02,25.88,47.28,0,0,0,0,0,0,0.279,0,0.101,0.42,0.58,0.42,35.1
-169005600000,1964,8,1963,11,47,7,0.227,0.111,0.116,7198.02,44.91,44.91,42.85,1,1,1,376.1,364,385.2,192.1,180,184,184,184,0,0,0,0.49,0.478,0.505,192.1,180,201.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.128,0.124,0.132,0.0121,0.0111,0.0129,0.00049,0.00045,0.00052,0.342,0.321,0.359,0.014,0.013,0.015,24.38,24.32,24.46,0.953,0.949,0.955,0.979,0.978,0.98,0.933,0.928,0.936,43.74,40.98,45.82,42.85,40.09,44.91,0,0,0,0,0,0,0.238,0,0.111,0.49,0.51,0.49,31.7
-168400800000,1964,8,1963,11,48,7,0.216,0.0874,0.128,7990.34,49.62,49.62,47.56,1,1,1,356.3,351.7,358.7,211.8,174.7,144.6,138,184,0,0,0,0.406,0.385,0.513,211.8,174.7,220.7,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.132,0.122,0.134,0.0137,0.0106,0.0145,0.00055,0.00043,0.00058,0.374,0.311,0.389,0.015,0.013,0.016,24.44,24.42,24.5,0.956,0.948,0.958,0.979,0.976,0.98,0.937,0.924,0.939,48.56,39.76,50.64,47.56,38.79,49.62,0,0,0,0,0,0,0.264,0,0.088,0.4,0.59,0.41,37
-167796000000,1964,9,1963,12,49,7,0.205,0.0835,0.122,7625.43,48.09,48.09,45.39,1,1,1,339.5,330.7,351.7,201.5,192.7,138,138,138,0,0,0,0.407,0.392,0.417,201.5,192.7,213.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.124,0.132,0.0129,0.0121,0.0139,0.00052,0.00049,0.00056,0.355,0.339,0.377,0.014,0.014,0.015,24.55,24.46,24.61,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.32,44.31,49.07,45.39,43.42,48.09,0,0,0,0,0,0,0.252,0,0.083,0.41,0.6,0.4,37.2
-167191200000,1964,9,1963,12,50,7,0.196,0.0835,0.113,7064.19,43.42,43.42,42.05,1,1,1,324.7,321.2,330.7,186.7,183.2,138,138,138,0,0,0,0.425,0.417,0.43,186.7,183.2,192.7,990,990,990,965,965,965.1,25,24.9,25,0.122,0.121,0.124,0.0116,0.0113,0.0121,0.00047,0.00045,0.00049,0.328,0.322,0.339,0.013,0.013,0.014,24.65,24.61,24.67,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,42.91,42.1,44.31,42.05,41.25,43.42,0,0,0,0,0,0,0.234,0,0.083,0.43,0.58,0.42,36
-166586400000,1964,9,1963,12,51,7,0.188,0.0835,0.104,6473.32,40.47,40.47,38.53,1,1,1,310.1,302.6,317.9,172.1,164.6,138,138,138,0,0,0,0.445,0.434,0.456,172.1,164.6,179.9,990,990,990,965,964.9,965,25,25,25.1,0.117,0.114,0.12,0.0104,0.00974,0.011,0.00041,0.00039,0.00044,0.302,0.289,0.316,0.012,0.012,0.013,24.75,24.69,24.8,0.946,0.944,0.949,0.975,0.971,0.979,0.923,0.917,0.929,39.52,37.8,41.34,38.53,36.71,40.47,0,0,0,0,0,0,0.214,0,0.084,0.44,0.55,0.45,34.4
-165981600000,1964,9,1963,12,52,7,0.175,0.0738,0.101,6306.79,40.72,40.72,37.54,1,1,1,289.3,281.5,298.8,167.3,152,122,110,138,0,0,0,0.421,0.379,0.476,167.3,152,180,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.117,0.00997,0.00867,0.0111,0.0004,0.00034,0.00044,0.292,0.266,0.314,0.012,0.011,0.012,24.85,24.82,24.88,0.945,0.94,0.949,0.974,0.97,0.979,0.92,0.912,0.929,38.53,34.86,41.58,37.54,33.81,40.72,0,0,0,0,0,0,0.209,0,0.074,0.42,0.58,0.42,36
-165376800000,1964,10,1964,1,1,7,0.165,0.0665,0.0983,6117.02,38.58,38.58,36.41,1,1,1,272.5,263.1,281.5,162.5,153.1,110,110,110,0,0,0,0.404,0.391,0.418,162.5,153.1,171.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.00956,0.00876,0.0103,0.00038,0.00035,0.00041,0.282,0.266,0.298,0.011,0.011,0.012,24.93,24.88,24.98,0.943,0.94,0.946,0.972,0.97,0.975,0.916,0.912,0.922,37.47,35.27,39.57,36.41,34.21,38.58,0,0,0,0,0,0,0.202,0,0.0667,0.4,0.6,0.4,37.1
-164772000000,1964,10,1964,1,2,7,0.159,0.0665,0.0922,5720.15,34.21,34.21,34.05,1,1,1,262.4,261.9,263.1,152.4,151.9,110,110,110,0,0,0,0.419,0.418,0.42,152.4,151.9,153.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.107,0.108,0.0087,0.00866,0.00876,0.00034,0.00034,0.00035,0.264,0.263,0.266,0.01,0.01,0.011,24.99,24.98,24.99,0.94,0.94,0.94,0.97,0.97,0.97,0.912,0.912,0.912,35.1,34.98,35.27,34.05,33.93,34.21,0,0,0,0,0,0,0.189,0,0.0668,0.42,0.58,0.42,36
-164167200000,1964,10,1964,1,3,7,0.16,0.0665,0.0939,5831.88,37.27,37.27,34.71,1,1,1,265.3,261.9,276.2,155.3,151.9,110,110,110,0,0,0,0.415,0.398,0.42,155.3,151.9,166.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.112,0.00895,0.00866,0.00987,0.00035,0.00034,0.00039,0.269,0.263,0.289,0.011,0.01,0.011,24.97,24.91,24.99,0.941,0.94,0.944,0.97,0.97,0.972,0.913,0.912,0.918,35.77,34.98,38.33,34.71,33.93,37.27,0,0,0,0,0,0,0.193,0,0.0661,0.42,0.59,0.41,36.4
-163562400000,1964,10,1964,1,4,7,0.171,0.0662,0.105,6592.97,40.05,40.05,39.24,1,1,1,283.5,281.5,287.1,174.1,171.5,109.4,106,110,0,0,0,0.386,0.374,0.391,174.1,171.5,177.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.114,0.116,0.0105,0.0103,0.0108,0.00042,0.00041,0.00043,0.303,0.298,0.308,0.012,0.012,0.012,24.86,24.84,24.88,0.947,0.946,0.948,0.976,0.975,0.978,0.924,0.922,0.927,40.19,39.57,40.95,39.24,38.58,40.05,0,0,0,0,0,0,0.218,0,0.066,0.39,0.61,0.39,38.6
-162957600000,1964,11,1964,2,5,7,0.176,0.0641,0.112,7022.98,43.72,43.72,41.8,1,1,1,290.5,283.2,298.8,184.5,177.2,106,106,106,0,0,0,0.365,0.355,0.374,184.5,177.2,192.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.116,0.121,0.0114,0.0108,0.0121,0.00045,0.00043,0.00048,0.321,0.308,0.336,0.013,0.012,0.013,24.82,24.77,24.86,0.95,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.934,42.67,40.95,44.62,41.8,40.05,43.72,0,0,0,0,0,0,0.232,0,0.064,0.36,0.64,0.36,39.9
-162352800000,1964,11,1964,2,6,7,0.191,0.0641,0.127,8008.66,48.74,48.74,47.67,1,1,1,316.4,305.9,321.2,210.4,199.9,106,106,106,0,0,0,0.335,0.33,0.346,210.4,199.9,215.2,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.129,0.0136,0.0127,0.014,0.00054,0.00051,0.00056,0.368,0.349,0.376,0.015,0.014,0.015,24.65,24.62,24.72,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.64,46.28,49.74,47.67,45.35,48.74,0,0,0,0,0,0,0.265,0,0.064,0.34,0.66,0.34,41.9
-161748000000,1964,11,1964,2,7,7,0.197,0.0641,0.133,8325.59,50,50,49.56,1,1,1,326,324.1,334.4,220,218.1,106,106,106,0,0,0,0.325,0.317,0.327,220,218.1,228.4,990,990,990,965,965,965.1,25,24.9,25,0.131,0.13,0.134,0.0145,0.0143,0.0152,0.00058,0.00057,0.00061,0.385,0.381,0.4,0.015,0.015,0.016,24.59,24.53,24.6,0.958,0.958,0.959,0.98,0.98,0.98,0.939,0.939,0.939,50.83,50.39,52.67,49.56,49.38,50,0,0,0,0,0,0,0.275,0,0.064,0.33,0.68,0.32,42.3
-161143200000,1964,11,1964,2,8,7,0.236,0.0641,0.172,10332,69.5,69.5,61.5,2,2,2,389.8,343.7,427.1,283.8,237.7,106,106,106,0,0,0,0.274,0.248,0.308,283.8,237.7,321.1,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.153,0.137,0.167,0.0341,0.016,0.0506,0.0014,0.00064,0.0021,0.322,0.256,0.376,0.013,0.01,0.015,24.33,24.1,24.63,0.936,0.925,0.944,0.97,0.97,0.97,0.908,0.898,0.916,31.7,26.56,35.82,30.75,25.76,34.75,0,0,0,0,0,0,0.342,0,0.064,0.27,0.73,0.27,43.8
-160538400000,1964,11,1964,2,9,7,0.262,0.0703,0.192,11519.1,74.1,74.1,68.57,2,2,2,433.6,406.7,461.1,317.3,300.2,116.3,106,118,0,0,0,0.269,0.256,0.282,317.3,300.2,343.1,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.166,0.159,0.176,0.0487,0.0407,0.061,0.002,0.0017,0.0025,0.372,0.346,0.411,0.015,0.014,0.017,24.08,23.91,24.22,0.943,0.941,0.947,0.97,0.97,0.972,0.915,0.912,0.921,35.33,33.47,38.12,34.28,32.47,37.05,0,0,0,0,0,0,0.381,0,0.07,0.27,0.73,0.27,44
-159933600000,1964,12,1964,3,10,7,0.268,0.0714,0.197,11815.2,70.91,70.91,70.33,2,2,2,443.8,442.7,446.6,325.8,324.7,118,118,118,0,0,0,0.266,0.264,0.267,325.8,324.7,328.6,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.17,0.169,0.171,0.0528,0.0523,0.0541,0.0022,0.0021,0.0022,0.385,0.383,0.389,0.016,0.016,0.016,24.02,24,24.02,0.945,0.945,0.945,0.97,0.97,0.97,0.916,0.916,0.917,36.25,36.13,36.55,35.16,35.05,35.45,0,0,0,0,0,0,0.391,0,0.071,0.27,0.74,0.26,44.1
-159328800000,1964,12,1964,3,11,7,0.282,0.0714,0.211,12657.8,78.66,78.66,75.34,2,2,2,466.5,446.6,481.3,348.5,328.6,118,118,118,0,0,0,0.253,0.245,0.264,348.5,328.6,363.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.171,0.183,0.0635,0.0541,0.0705,0.0026,0.0022,0.0029,0.419,0.389,0.441,0.017,0.016,0.018,23.88,23.79,24,0.948,0.945,0.95,0.973,0.97,0.977,0.923,0.917,0.928,38.7,36.55,40.27,37.67,35.45,39.33,0,0,0,0,0,0,0.419,0,0.071,0.25,0.75,0.25,44.9
-158724000000,1964,12,1964,3,12,7,0.31,0.0714,0.239,14338.7,90.3,90.3,85.35,2,2,2,512.4,490.4,536.9,394.4,372.4,118,118,118,0,0,0,0.231,0.22,0.241,394.4,372.4,418.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.186,0.202,0.0852,0.0748,0.0967,0.0035,0.0031,0.004,0.488,0.455,0.524,0.02,0.019,0.022,23.61,23.46,23.74,0.954,0.951,0.956,0.98,0.979,0.98,0.935,0.931,0.937,43.55,41.24,46.07,42.67,40.36,45.15,0,0,0,0,0,0,0.474,0,0.071,0.23,0.77,0.23,46.3
-158119200000,1964,12,1964,3,13,7,0.343,0.0768,0.266,15844.1,97.93,97.93,94.31,2,2,2,567.1,542.7,588.3,440.1,424.7,127,118,139,0,0,0,0.224,0.205,0.244,440.1,424.7,458.2,990,990,990,966.2,966,966.2,23.8,23.8,24,0.211,0.204,0.218,0.107,0.0994,0.115,0.0045,0.0042,0.0048,0.557,0.533,0.585,0.023,0.022,0.025,23.29,23.18,23.43,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.12,46.66,49.96,47.16,45.73,48.96,0,0,0,0,0,0,0.524,0,0.077,0.22,0.78,0.22,46.2
-157514400000,1965,1,1964,4,14,7,0.385,0.0841,0.301,17415.1,109,109,103.7,3,2,2.7142857142857144,637,593.1,667.6,498,454.1,139,139,139,0,0,0,0.218,0.208,0.234,498,454.1,528.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.243,0.218,0.26,0.136,0.113,0.154,0.0058,0.0048,0.0066,0.575,0.536,0.613,0.024,0.023,0.026,22.98,22.83,23.15,0.95,0.946,0.958,0.973,0.97,0.98,0.925,0.917,0.939,40.32,35.09,51.14,39.24,34.04,50,0,0,0,0,0,0,0.576,0,0.084,0.22,0.78,0.22,45.2
-156909600000,1965,1,1964,4,15,7,0.435,0.0841,0.351,20061.4,123.8,123.8,119.4,3,3,3,719.1,684.5,741,580.1,545.5,139,139,139,0,0,0,0.194,0.188,0.203,580.1,545.5,602,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.29,0.27,0.302,0.188,0.165,0.203,0.0081,0.0071,0.0088,0.682,0.623,0.719,0.029,0.027,0.031,22.54,22.42,22.74,0.953,0.95,0.954,0.977,0.973,0.98,0.931,0.925,0.935,40.72,38.54,42.1,39.8,37.49,41.26,0,0,0,0,0,0,0.663,0,0.084,0.19,0.81,0.19,46.1
-156304800000,1965,1,1964,4,16,7,0.468,0.0841,0.384,21759.4,133.8,133.8,129.5,3,3,3,773.4,745.4,797.9,634.4,606.4,139,139,139,0,0,0,0.18,0.174,0.186,634.4,606.4,658.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.321,0.305,0.334,0.225,0.206,0.241,0.0098,0.0089,0.011,0.773,0.726,0.815,0.034,0.031,0.036,22.23,22.09,22.39,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.05,42.37,45.52,43.17,41.52,44.61,0,0,0,0,0,0,0.72,0,0.084,0.18,0.82,0.18,46.5
-155700000000,1965,1,1964,4,17,7,0.503,0.0841,0.419,23432.9,143.8,143.8,139.5,3,3,3,831.6,797.9,858,692.6,658.9,139,139,139,0,0,0,0.167,0.162,0.174,692.6,658.9,719,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.354,0.334,0.369,0.264,0.241,0.281,0.012,0.011,0.012,0.872,0.815,0.916,0.038,0.036,0.04,21.9,21.75,22.09,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.44,45.52,48.92,46.49,44.61,47.94,0,0,0,0,0,0,0.775,0,0.084,0.17,0.83,0.17,46.6
-155095200000,1965,2,1964,5,18,7,0.55,0.0829,0.467,25430.2,156.7,156.7,151.4,4,3,3.4285714285714284,909.7,863.8,941.1,772.7,726.8,137,137,137,0,0,0,0.151,0.146,0.159,772.7,726.8,804.1,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.413,0.371,0.441,0.312,0.287,0.328,0.014,0.013,0.015,0.975,0.927,1.03,0.043,0.041,0.046,21.49,21.35,21.72,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.12,39.62,52.31,44.89,38.64,50,0,0,0,0,0,0,0.841,0,0.083,0.15,0.85,0.15,46.2
-154490400000,1965,2,1964,5,19,7,0.6,0.0829,0.517,27754.4,168.7,168.7,165.2,4,4,4,992.6,964.9,1015,855.6,827.9,137,137,137,0,0,0,0.138,0.135,0.142,855.6,827.9,877.5,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.488,0.463,0.509,0.353,0.34,0.364,0.016,0.015,0.016,1.07,1.02,1.11,0.048,0.046,0.05,21.06,20.94,21.22,0.954,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.16,41.08,43.03,41.3,40.19,42.17,0,0,0,0,0,0,0.918,0,0.083,0.14,0.86,0.14,46.3
-153885600000,1965,2,1964,5,20,7,0.653,0.0829,0.57,29991.4,187.1,187.1,178.5,4,4,4,1080,1035,1140,943.2,898.3,137,137,137,0,0,0,0.127,0.12,0.132,943.2,898.3,1003,990,990,990,968.2,968,968.3,21.8,21.7,22,0.571,0.528,0.637,0.396,0.374,0.43,0.018,0.017,0.02,1.23,1.15,1.35,0.056,0.052,0.062,20.62,20.31,20.84,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.54,43.85,47.74,44.63,42.98,46.78,0,0,0,0,0,0,0.992,0,0.083,0.13,0.87,0.13,45.9
