datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
424303200000,1983,6,1982,9,37,7,0.33,0.072,0.258,15436.8,99.9,99.9,91.89,2,2,2,546.3,515.4,588.3,427.3,396.4,119,119,119,0,0,0,0.218,0.202,0.231,427.3,396.4,469.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.206,0.195,0.224,0.101,0.0861,0.121,0.0042,0.0036,0.0051,0.538,0.491,0.604,0.022,0.02,0.025,23.4,23.15,23.59,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.88,43.76,50.97,45.94,42.89,49.95,0,0,0,0,0,0,0.51,0,0.072,0.22,0.78,0.22,46.8
424908000000,1983,6,1982,9,38,7,0.296,0.072,0.224,13479.4,84.05,84.05,80.23,2,2,2,489.5,474.7,507,370.5,355.7,119,119,119,0,0,0,0.243,0.235,0.251,370.5,355.7,388,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.18,0.192,0.0739,0.0669,0.0821,0.0031,0.0028,0.0034,0.452,0.43,0.478,0.019,0.018,0.02,23.75,23.64,23.83,0.951,0.949,0.953,0.978,0.975,0.98,0.93,0.925,0.934,41.03,39.45,42.88,40.12,38.46,42.02,0,0,0,0,0,0,0.446,0,0.072,0.24,0.76,0.24,45.5
425512800000,1983,6,1982,9,39,7,0.276,0.0691,0.206,12387.6,75.67,75.67,73.74,2,2,2,455.5,442.7,469.1,341.3,334.7,114.3,108,119,0,0,0,0.251,0.239,0.261,341.3,334.7,350.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.175,0.172,0.179,0.0601,0.057,0.0642,0.0025,0.0023,0.0026,0.408,0.397,0.422,0.017,0.016,0.017,23.94,23.87,24.01,0.947,0.946,0.948,0.972,0.97,0.974,0.92,0.918,0.923,37.94,37.28,38.86,36.87,36.17,37.84,0,0,0,0,0,0,0.41,0,0.07,0.25,0.75,0.25,44.9
426117600000,1983,7,1982,10,40,7,0.258,0.0653,0.193,11596,71.45,71.45,69.02,2,2,2,427,418.2,438.5,319,310.2,108,108,108,0,0,0,0.253,0.246,0.258,319,310.2,330.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.163,0.17,0.0496,0.0454,0.055,0.002,0.0019,0.0023,0.374,0.36,0.391,0.015,0.015,0.016,24.1,24.04,24.16,0.944,0.942,0.945,0.97,0.97,0.97,0.915,0.914,0.917,35.58,34.62,36.83,34.51,33.58,35.72,0,0,0,0,0,0,0.383,0,0.065,0.25,0.75,0.25,44.9
426722400000,1983,7,1982,10,41,7,0.244,0.0816,0.162,9726.7,61.08,61.08,57.9,2,2,2,403.4,394,418.2,268.4,259,135,135,135,0,0,0,0.335,0.323,0.343,268.4,259,283.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.148,0.156,0.0257,0.0213,0.0327,0.001,0.00086,0.0013,0.3,0.286,0.323,0.012,0.012,0.013,24.29,24.2,24.34,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,29.84,28.81,31.48,28.95,27.94,30.54,0,0,0,0,0,0,0.322,0,0.082,0.33,0.66,0.34,39.9
427327200000,1983,7,1982,10,42,7,0.23,0.0816,0.148,8869.77,53.99,53.99,52.8,2,2,2,379.8,375.1,385.2,244.8,240.1,135,135,135,0,0,0,0.355,0.35,0.36,244.8,240.1,250.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.143,0.141,0.145,0.0166,0.0162,0.0171,0.00067,0.00065,0.00069,0.267,0.262,0.273,0.011,0.011,0.011,24.43,24.4,24.46,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.899,0.902,27.21,26.68,27.83,26.4,25.88,27,0,0,0,0,0,0,0.293,0,0.082,0.35,0.64,0.36,38.6
427932000000,1983,7,1982,10,43,7,0.215,0.0816,0.134,8233.6,50.26,50.26,49.01,2,1,1.1428571428571428,356.3,343.7,368.3,221.3,208.7,135,135,135,0,0,0,0.379,0.367,0.393,221.3,208.7,233.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.134,0.13,0.139,0.0146,0.0135,0.0156,0.00059,0.00054,0.00063,0.368,0.254,0.404,0.015,0.01,0.016,24.45,24.38,24.51,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.84,25.91,52.46,45.42,25.13,50,0,0,0,0,0,0,0.272,0,0.081,0.38,0.62,0.38,38.3
428536800000,1983,8,1982,11,44,7,0.205,0.0696,0.135,8400,50,50,50,1,1,1,338.4,337.2,341.6,223.4,222.2,115,115,115,0,0,0,0.34,0.337,0.341,223.4,222.2,226.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.132,0.133,0.0147,0.0146,0.015,0.00059,0.00059,0.0006,0.391,0.389,0.397,0.016,0.016,0.016,24.52,24.5,24.53,0.959,0.959,0.959,0.98,0.98,0.98,0.939,0.939,0.94,51.5,51.23,52.18,50,50,50,0,0,0,0,0,0,0.278,0,0.07,0.34,0.66,0.34,41
429141600000,1983,8,1982,11,45,7,0.199,0.0696,0.129,8128.24,49.59,49.59,48.38,1,1,1,329,324.1,334.4,214,209.1,115,115,115,0,0,0,0.35,0.344,0.355,214,209.1,219.4,990,990,990,965,965,965.1,25,24.9,25,0.129,0.127,0.131,0.0139,0.0135,0.0144,0.00056,0.00054,0.00058,0.374,0.366,0.384,0.015,0.015,0.015,24.58,24.54,24.61,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.37,48.26,50.6,48.38,47.3,49.59,0,0,0,0,0,0,0.269,0,0.07,0.35,0.65,0.35,40.8
429746400000,1983,8,1982,11,46,7,0.19,0.0696,0.121,7604.87,45.94,45.94,45.27,1,1,1,315,305.9,317.9,200,190.9,115,115,115,0,0,0,0.365,0.362,0.376,200,190.9,202.9,990,990,990,965,964.9,965,25,25,25.1,0.124,0.121,0.125,0.0127,0.012,0.013,0.00051,0.00048,0.00052,0.349,0.333,0.355,0.014,0.013,0.014,24.68,24.66,24.74,0.955,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.19,44.1,46.88,45.27,43.21,45.94,0,0,0,0,0,0,0.251,0,0.069,0.37,0.64,0.36,40
430351200000,1983,8,1982,11,47,7,0.179,0.0696,0.109,6835.66,42.46,42.46,40.69,1,1,1,295.2,287.1,302.6,180.2,172.1,115,115,115,0,0,0,0.39,0.38,0.401,180.2,172.1,187.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.0111,0.0104,0.0117,0.00044,0.00041,0.00047,0.314,0.3,0.327,0.012,0.012,0.013,24.8,24.76,24.85,0.949,0.946,0.951,0.978,0.975,0.98,0.928,0.923,0.932,41.58,39.69,43.33,40.69,38.71,42.46,0,0,0,0,0,0,0.226,0,0.07,0.39,0.61,0.39,38.2
430956000000,1983,8,1982,11,48,7,0.169,0.0613,0.108,6792.14,43.29,43.29,40.43,1,1,1,280.1,273.3,287.1,178.8,168.2,101.3,91,115,0,0,0,0.361,0.323,0.406,178.8,168.2,190.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.118,0.0109,0.01,0.0119,0.00043,0.0004,0.00047,0.31,0.293,0.33,0.012,0.012,0.013,24.87,24.84,24.89,0.948,0.945,0.952,0.977,0.973,0.98,0.927,0.92,0.933,41.36,38.78,44.17,40.43,37.75,43.29,0,0,0,0,0,0,0.225,0,0.061,0.36,0.64,0.36,40.2
431560800000,1983,9,1982,12,49,7,0.161,0.0574,0.104,6523.64,41.4,41.4,38.83,1,1,1,266.7,261.9,273.3,171.8,143.9,94.86,91,118,0,0,0,0.356,0.333,0.451,171.8,143.9,182.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.104,0.115,0.0104,0.00798,0.0112,0.00041,0.00032,0.00045,0.297,0.249,0.315,0.012,0.0098,0.013,24.94,24.89,25,0.946,0.937,0.949,0.977,0.97,0.98,0.924,0.909,0.93,39.75,33.04,42.24,38.83,32.05,41.4,0,0,0,0,0,0,0.216,0,0.057,0.36,0.65,0.35,40.5
432165600000,1983,9,1982,12,50,7,0.151,0.0714,0.0793,4897.09,32.05,32.05,29.15,1,1,1,249.2,239.5,261.9,131.2,121.5,118,118,118,0,0,0,0.474,0.451,0.493,131.2,121.5,143.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0995,0.0961,0.104,0.0069,0.00608,0.00798,0.00027,0.00024,0.00032,0.226,0.209,0.249,0.0089,0.0082,0.0098,25.09,25,25.15,0.931,0.926,0.937,0.97,0.97,0.97,0.903,0.899,0.909,30.05,27.78,33.04,29.15,26.94,32.05,0,0,0,0,0,0,0.162,0,0.0717,0.47,0.53,0.47,32.4
432770400000,1983,9,1982,12,51,7,0.142,0.0714,0.0704,4327.09,26.94,26.94,25.76,1,1,1,234.4,228.3,239.5,116.4,110.3,118,118,118,0,0,0,0.504,0.493,0.517,116.4,110.3,121.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0943,0.0921,0.0961,0.00565,0.00513,0.00608,0.00022,0.0002,0.00024,0.2,0.189,0.209,0.0079,0.0074,0.0082,25.19,25.15,25.24,0.923,0.919,0.926,0.97,0.97,0.97,0.895,0.891,0.899,26.55,25.1,27.78,25.76,24.34,26.94,0,0,0,0,0,0,0.143,0,0.0716,0.5,0.5,0.5,30.5
433375200000,1983,9,1982,12,52,7,0.135,0.0677,0.0668,4101.97,26.65,26.65,24.42,1,1,1,222.5,216.8,225.8,110.5,102.7,112,97,118,0,0,0,0.503,0.447,0.535,110.5,102.7,119.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0917,0.0894,0.0937,0.00514,0.00448,0.00593,0.0002,0.00018,0.00023,0.188,0.175,0.204,0.0074,0.0069,0.008,25.28,25.26,25.3,0.919,0.913,0.925,0.97,0.97,0.97,0.891,0.886,0.897,25.17,23.28,27.48,24.42,22.58,26.65,0,0,0,0,0,0,0.136,0,0.0682,0.5,0.49,0.51,30.4
433980000000,1983,10,1983,1,1,7,0.129,0.0587,0.0706,4359.79,26.65,26.65,25.95,1,1,1,213.8,211.9,216.8,116.8,114.9,97,97,97,0,0,0,0.454,0.447,0.458,116.8,114.9,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0926,0.092,0.0937,0.00567,0.00551,0.00593,0.00022,0.00022,0.00023,0.198,0.195,0.204,0.0078,0.0076,0.008,25.32,25.3,25.33,0.923,0.921,0.925,0.97,0.97,0.97,0.895,0.894,0.897,26.75,26.3,27.48,25.95,25.51,26.65,0,0,0,0,0,0,0.144,0,0.0584,0.46,0.55,0.45,33.8
434584800000,1983,10,1983,1,2,7,0.132,0.0587,0.0735,4545.45,27.59,27.59,27.06,1,1,1,218.5,216.8,220.7,121.5,119.8,97,97,97,0,0,0,0.444,0.439,0.447,121.5,119.8,123.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0943,0.0937,0.0951,0.00607,0.00593,0.00627,0.00024,0.00023,0.00025,0.207,0.204,0.211,0.0081,0.008,0.0083,25.28,25.26,25.3,0.926,0.925,0.928,0.97,0.97,0.97,0.898,0.897,0.9,27.89,27.48,28.44,27.06,26.65,27.59,0,0,0,0,0,0,0.15,0,0.0585,0.44,0.56,0.44,34.4
435189600000,1983,10,1983,1,3,7,0.136,0.0587,0.0773,4789.38,29.33,29.33,28.51,1,1,1,224.7,220.7,228.3,127.7,123.7,97,97,97,0,0,0,0.432,0.425,0.439,127.7,123.7,131.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.0951,0.0978,0.00661,0.00627,0.00691,0.00026,0.00025,0.00027,0.218,0.211,0.224,0.0086,0.0083,0.0088,25.23,25.21,25.26,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.39,28.44,30.23,28.51,27.59,29.33,0,0,0,0,0,0,0.158,0,0.0587,0.43,0.57,0.43,35.2
435794400000,1983,10,1983,1,4,7,0.142,0.0587,0.083,5152.47,32.53,32.53,30.67,1,1,1,234.2,228.3,242.4,137.2,131.3,97,97,97,0,0,0,0.414,0.4,0.425,137.2,131.3,145.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0999,0.0978,0.103,0.00742,0.00691,0.00811,0.00029,0.00027,0.00032,0.235,0.224,0.25,0.0093,0.0088,0.0098,25.16,25.1,25.21,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.62,30.23,33.53,30.67,29.33,32.53,0,0,0,0,0,0,0.17,0,0.059,0.41,0.58,0.42,36.3
436399200000,1983,10,1983,1,5,7,0.152,0.0566,0.0953,5931.67,36.24,36.24,35.31,1,1,1,251.1,242.4,254.6,157.5,145.4,93.57,93,97,0,0,0,0.373,0.365,0.4,157.5,145.4,161.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.103,0.108,0.00914,0.00811,0.00948,0.00036,0.00032,0.00038,0.271,0.25,0.278,0.011,0.0098,0.011,25.03,25,25.1,0.941,0.937,0.943,0.97,0.97,0.97,0.913,0.909,0.915,36.39,33.53,37.35,35.31,32.53,36.24,0,0,0,0,0,0,0.196,0,0.0567,0.37,0.63,0.37,39
437004000000,1983,11,1983,2,6,7,0.154,0.0562,0.0976,6078.69,36.81,36.81,36.18,1,1,1,254.3,250.3,256.9,161.3,157.3,93,93,93,0,0,0,0.366,0.362,0.372,161.3,157.3,163.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.107,0.109,0.00946,0.00912,0.00968,0.00037,0.00036,0.00038,0.278,0.271,0.282,0.011,0.011,0.011,25.01,24.99,25.03,0.943,0.941,0.943,0.97,0.97,0.971,0.915,0.913,0.917,37.28,36.34,37.89,36.18,35.25,36.81,0,0,0,0,0,0,0.201,0,0.0564,0.36,0.63,0.37,39.5
437608800000,1983,11,1983,2,7,7,0.158,0.0562,0.102,6389.06,39.07,39.07,38.03,1,1,1,261.8,259.4,266,168.8,166.4,93,93,93,0,0,0,0.356,0.35,0.359,168.8,166.4,173,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.11,0.112,0.0101,0.00989,0.0105,0.0004,0.00039,0.00041,0.291,0.287,0.299,0.012,0.011,0.012,24.96,24.94,24.98,0.945,0.944,0.946,0.974,0.973,0.976,0.92,0.918,0.924,39.05,38.48,40.03,38.03,37.43,39.07,0,0,0,0,0,0,0.211,0,0.056,0.36,0.65,0.35,40.4
438213600000,1983,11,1983,2,8,7,0.175,0.0562,0.118,7464.95,47.64,47.64,44.43,1,1,1,288.5,273.3,302.6,195.5,180.3,93,93,93,0,0,0,0.323,0.307,0.34,195.5,180.3,209.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.115,0.125,0.0124,0.0111,0.0136,0.00049,0.00044,0.00054,0.339,0.312,0.364,0.013,0.012,0.015,24.81,24.72,24.9,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.929,0.937,45.34,41.76,48.62,44.43,40.91,47.64,0,0,0,0,0,0,0.247,0,0.057,0.32,0.67,0.33,42.7
438818400000,1983,11,1983,2,9,7,0.187,0.06,0.127,8027.04,48.49,48.49,47.78,1,1,1,309.8,305.9,317.9,210.5,201.9,99.29,93,104,0,0,0,0.32,0.304,0.34,210.5,201.9,213.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.126,0.123,0.128,0.0136,0.0129,0.0139,0.00054,0.00052,0.00056,0.366,0.351,0.373,0.015,0.014,0.015,24.68,24.64,24.72,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.76,46.75,49.48,47.78,45.82,48.49,0,0,0,0,0,0,0.265,0,0.06,0.32,0.68,0.32,42.9
439423200000,1983,12,1983,3,10,7,0.198,0.0629,0.135,8370.33,52.81,52.81,49.82,2,1,1.2857142857142858,327.6,317.9,347.3,223.6,213.9,104,104,104,0,0,0,0.318,0.299,0.327,223.6,213.9,243.3,990,990,990,965,965,965.1,25,24.9,25,0.131,0.128,0.138,0.0148,0.0139,0.0164,0.00059,0.00056,0.00066,0.344,0.25,0.396,0.014,0.01,0.016,24.62,24.55,24.66,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.57,26.06,52.34,42.44,25.28,50,0,0,0,0,0,0,0.277,0,0.063,0.32,0.68,0.32,42.3
440028000000,1983,12,1983,3,11,7,0.254,0.0629,0.191,11523.4,82.9,82.9,68.59,2,2,2,420,341.6,485.3,316,237.6,104,104,104,0,0,0,0.251,0.214,0.304,316,237.6,381.3,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.164,0.136,0.187,0.0488,0.0159,0.079,0.002,0.00064,0.0033,0.368,0.255,0.465,0.015,0.01,0.019,24.15,23.75,24.64,0.942,0.925,0.953,0.973,0.97,0.98,0.917,0.898,0.934,35.21,26.56,42.3,34.3,25.76,41.45,0,0,0,0,0,0,0.381,0,0.063,0.25,0.75,0.25,45.4
440632800000,1983,12,1983,3,12,7,0.265,0.0689,0.196,11766.9,71.62,71.62,70.04,2,2,2,438.2,435.1,446.6,324.2,317.1,114,104,118,0,0,0,0.26,0.239,0.271,324.2,317.1,331.1,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.168,0.166,0.171,0.052,0.0487,0.0553,0.0021,0.002,0.0023,0.382,0.372,0.39,0.016,0.015,0.016,24.05,24,24.07,0.944,0.943,0.945,0.97,0.97,0.97,0.916,0.915,0.917,36.1,35.3,36.92,35.02,34.24,35.81,0,0,0,0,0,0,0.389,0,0.069,0.26,0.74,0.26,44.4
441237600000,1983,12,1983,3,13,7,0.283,0.0715,0.211,12689.7,79.57,79.57,75.53,2,2,2,467.7,446.6,485.3,349.4,328.6,118.3,118,120,0,0,0,0.253,0.243,0.264,349.4,328.6,367.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.171,0.184,0.0639,0.0541,0.0724,0.0026,0.0022,0.003,0.42,0.389,0.447,0.017,0.016,0.018,23.88,23.77,24,0.948,0.945,0.951,0.974,0.97,0.978,0.923,0.917,0.929,38.79,36.55,40.7,37.77,35.45,39.78,0,0,0,0,0,0,0.42,0,0.072,0.25,0.75,0.25,44.8
441842400000,1984,1,1983,4,14,7,0.305,0.0726,0.233,14014.6,84.9,84.9,83.42,2,2,2,505.1,492.5,512.2,385.1,372.5,120,120,120,0,0,0,0.238,0.234,0.244,385.1,372.5,392.2,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.189,0.185,0.192,0.0808,0.0748,0.0841,0.0033,0.0031,0.0035,0.473,0.454,0.483,0.02,0.019,0.02,23.65,23.61,23.73,0.953,0.951,0.954,0.98,0.979,0.98,0.934,0.931,0.935,42.57,41.24,43.32,41.71,40.36,42.45,0,0,0,0,0,0,0.463,0,0.072,0.24,0.76,0.24,45.9
442447200000,1984,1,1983,4,15,7,0.318,0.0726,0.246,14752.7,89.88,89.88,87.81,2,2,2,526.6,515.4,536.9,406.6,395.4,120,120,120,0,0,0,0.228,0.224,0.233,406.6,395.4,416.9,990,990,990,966,965.9,966,24,24,24.1,0.197,0.193,0.201,0.0909,0.0856,0.0958,0.0038,0.0036,0.004,0.505,0.488,0.52,0.021,0.02,0.022,23.53,23.46,23.59,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.8,43.65,45.86,43.91,42.78,44.94,0,0,0,0,0,0,0.488,0,0.072,0.23,0.77,0.23,46.4
443052000000,1984,1,1983,4,16,7,0.342,0.0676,0.274,16226.1,103.9,103.9,96.58,3,2,2.2857142857142856,565.3,536.9,588.3,453.6,416.9,111.7,91,120,0,0,0,0.198,0.155,0.224,453.6,416.9,497.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.215,0.201,0.234,0.113,0.0958,0.134,0.0047,0.004,0.0056,0.545,0.52,0.58,0.023,0.022,0.024,23.31,23.22,23.46,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,44.33,35.71,49.76,43.34,34.64,48.77,0,0,0,0,0,0,0.537,0,0.068,0.2,0.8,0.2,47.4
443656800000,1984,1,1983,4,17,7,0.383,0.055,0.328,18964.2,118.8,118.8,112.9,3,3,3,633.2,599.5,662,542.2,508.5,91,91,91,0,0,0,0.144,0.137,0.152,542.2,508.5,571,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.259,0.24,0.275,0.163,0.141,0.182,0.0069,0.0059,0.0078,0.609,0.552,0.657,0.026,0.023,0.028,22.96,22.79,23.15,0.95,0.947,0.952,0.973,0.97,0.977,0.925,0.919,0.931,38.65,36.44,40.52,37.63,35.35,39.59,0,0,0,0,0,0,0.627,0,0.055,0.14,0.86,0.14,49.5
444261600000,1984,1,1983,4,18,7,0.414,0.0611,0.353,20359.9,124.2,124.2,121.2,3,3,3,685.2,662,704.7,584.2,569.1,101,91,105,0,0,0,0.147,0.136,0.156,584.2,569.1,599.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.285,0.275,0.294,0.191,0.181,0.202,0.0082,0.0077,0.0087,0.681,0.656,0.708,0.029,0.028,0.03,22.68,22.57,22.79,0.953,0.952,0.954,0.979,0.977,0.98,0.933,0.93,0.935,41.28,40.3,42.23,40.4,39.35,41.39,0,0,0,0,0,0,0.673,0,0.061,0.15,0.85,0.15,49.2
444866400000,1984,2,1983,5,19,7,0.445,0.0635,0.382,21799.9,134.7,134.7,129.8,3,3,3,735.9,710.9,764,630.9,605.9,105,105,105,0,0,0,0.143,0.137,0.148,630.9,605.9,659,990,990,990,966.8,966.7,967,23.2,23,23.3,0.312,0.298,0.328,0.222,0.206,0.241,0.0096,0.0088,0.01,0.761,0.718,0.808,0.033,0.031,0.035,22.4,22.24,22.54,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.936,0.937,44.14,42.62,45.82,43.25,41.76,44.91,0,0,0,0,0,0,0.721,0,0.063,0.14,0.86,0.14,49
445471200000,1984,2,1983,5,20,7,0.47,0.0635,0.406,23012.2,139.2,139.2,137,3,3,3,777.1,764,790.3,672.1,659,105,105,105,0,0,0,0.135,0.133,0.137,672.1,659,685.3,990,990,990,967,967,967.1,23,22.9,23,0.335,0.328,0.343,0.25,0.241,0.259,0.011,0.01,0.011,0.83,0.808,0.852,0.036,0.035,0.037,22.16,22.09,22.24,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.59,45.82,47.35,45.66,44.91,46.41,0,0,0,0,0,0,0.761,0,0.064,0.14,0.86,0.14,49
446076000000,1984,2,1983,5,21,7,0.501,0.0635,0.438,24461.3,149.2,149.2,145.6,3,3,3,829.2,797.9,851.4,724.2,692.9,105,105,105,0,0,0,0.127,0.123,0.132,724.2,692.9,746.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.366,0.347,0.381,0.285,0.264,0.3,0.012,0.012,0.013,0.919,0.865,0.959,0.04,0.038,0.042,21.86,21.74,22.04,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.52,47.78,50.74,48.53,46.83,49.73,0,0,0,0,0,0,0.809,0,0.063,0.13,0.87,0.13,48.8
446680800000,1984,2,1983,5,22,7,0.539,0.0718,0.467,25439,156.2,156.2,151.4,4,3,3.2857142857142856,891,851.4,928.7,772.3,746.4,118.7,105,129,0,0,0,0.133,0.12,0.144,772.3,746.4,799.7,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.41,0.381,0.438,0.313,0.3,0.326,0.014,0.013,0.015,0.985,0.959,1.01,0.044,0.042,0.045,21.55,21.41,21.74,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,48.19,39.62,52.18,46.77,38.64,50,0,0,0,0,0,0,0.841,0,0.072,0.13,0.87,0.13,47.2
447285600000,1984,3,1983,6,23,7,0.609,0.078,0.531,28368.2,181.7,181.7,168.9,4,4,4,1008,928.7,1091,878.5,799.7,129,129,129,0,0,0,0.128,0.118,0.139,878.5,799.7,962.3,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.51,0.438,0.587,0.364,0.326,0.405,0.016,0.015,0.019,1.11,0.977,1.26,0.05,0.044,0.058,20.98,20.55,21.41,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.936,43.11,40.01,46.34,42.21,39.05,45.41,0,0,0,0,0,0,0.938,0,0.078,0.13,0.87,0.13,46.6
447890400000,1984,3,1983,6,24,7,0.742,0.078,0.648,32620.2,198,198,194.2,4,4,4,1226,1127,1302,1097,997.8,129,129,129,25.29,0,73,0.105,0.0991,0.114,1072,997.8,1100,990,990,990,968.6,968.3,968.8,21.4,21.2,21.7,0.75,0.631,0.81,0.585,0.422,0.648,0.027,0.019,0.031,1.63,1.33,1.76,0.076,0.061,0.083,19.76,19.39,20.37,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.53,47.62,50.52,48.54,46.67,49.51,0,0,0,0,0,0,1.08,0,0.094,0.11,0.87,0.13,44
448495200000,1984,3,1983,6,25,7,0.93,0.078,0.665,31380.5,195.1,195.1,186.8,4,4,4,1538,1312,1700,1409,1183,129,129,129,308.7,83,471,0.0845,0.0759,0.0983,1100,1100,1100,990,990,990,969.6,968.9,970.1,20.4,19.9,21.1,0.887,0.816,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.76,1.86,0.09,0.084,0.094,18.56,18.01,19.35,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.65,46.19,49.76,46.7,45.27,48.77,0,0,0,0,0,0,1.04,0,0.265,0.084,0.72,0.28,33.7
449100000000,1984,3,1983,6,26,7,1.07,0.0797,0.665,30019.7,179.5,179.5,178.7,4,4,4,1767,1744,1780,1636,1615,131.7,129,148,535.6,515,546,0.0745,0.0727,0.0831,1100,1100,1100,990,990,990,970.3,970.3,970.4,19.7,19.6,19.7,0.923,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.096,17.78,17.74,17.86,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.58,45.46,45.79,44.67,44.55,44.88,0,0,0,0,0,0,0.993,0,0.405,0.074,0.62,0.38,28.1
449704800000,1984,4,1983,7,27,7,1.06,0.0895,0.665,30095.1,179.8,179.8,179.1,4,4,4,1753,1734,1780,1605,1586,148,148,148,505.1,486,532,0.0844,0.0831,0.0853,1100,1100,1100,990,990,990,970.3,970.2,970.4,19.7,19.6,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.096,17.82,17.74,17.88,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.7,45.46,45.86,44.78,44.55,44.95,0,0,0,0,0,0,0.995,0,0.395,0.084,0.63,0.37,28.4
450309600000,1984,4,1983,7,28,7,1.02,0.0895,0.665,30470.4,182.1,182.1,181.4,4,4,4,1689,1669,1721,1541,1521,148,148,148,441.4,421,473,0.0876,0.086,0.0887,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.922,0.921,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.094,0.095,18.03,17.93,18.1,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.27,45.99,46.44,45.34,45.07,45.51,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
450914400000,1984,4,1983,7,29,7,0.991,0.0895,0.665,30759.7,184.5,184.5,183.1,4,4,4,1639,1596,1689,1491,1448,148,148,148,390.7,348,441,0.0904,0.0876,0.0927,1100,1100,1100,990,990,990,969.9,969.8,970.1,20.1,19.9,20.2,0.919,0.916,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.2,18.04,18.34,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.71,46.28,47.07,45.77,45.35,46.13,0,0,0,0,0,0,1.02,0,0.326,0.09,0.67,0.33,31
451519200000,1984,4,1983,7,30,7,0.934,0.0895,0.665,31299.9,187.6,187.6,186.3,4,4,4,1544,1506,1596,1396,1358,148,148,148,296.3,258,348,0.0959,0.0927,0.0983,1100,1100,1100,990,990,990,969.6,969.5,969.8,20.4,20.2,20.5,0.911,0.908,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.091,0.092,18.51,18.34,18.64,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.53,47.07,47.86,46.58,46.13,46.9,0,0,0,0,0,0,1.04,0,0.269,0.096,0.71,0.29,33.5
452124000000,1984,4,1983,7,31,7,0.877,0.112,0.665,31907.9,192.3,192.3,189.9,4,4,4,1450,1388,1506,1264,1196,185.7,148,192,163.9,96,258,0.128,0.0983,0.138,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.866,0.838,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.79,1.86,0.088,0.086,0.091,18.86,18.64,19.09,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.45,47.86,49.06,47.48,46.9,48.08,0,0,0,0,0,0,1.06,0,0.212,0.13,0.76,0.24,36.4
452728800000,1984,5,1983,8,32,7,0.796,0.116,0.664,32709.6,195.8,195.8,194.7,4,4,4,1317,1284,1379,1125,1092,192,192,192,27.14,0,87,0.146,0.139,0.149,1098,1092,1100,990,990,990,968.9,968.8,969.1,21.1,20.9,21.2,0.805,0.785,0.835,0.643,0.631,0.648,0.03,0.03,0.031,1.75,1.71,1.78,0.083,0.081,0.085,19.36,19.12,19.49,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.67,49.14,49.95,48.68,48.16,48.95,0,0,0,0,0,0,1.08,0,0.132,0.15,0.83,0.17,41.1
453333600000,1984,5,1983,8,33,7,0.739,0.116,0.622,31619.8,193.3,193.3,188.2,4,4,4,1221,1175,1267,1029,983.4,192,192,192,0,0,0,0.157,0.152,0.163,1029,983.4,1075,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.693,0.626,0.76,0.493,0.415,0.592,0.023,0.019,0.028,1.47,1.32,1.65,0.069,0.061,0.077,19.93,19.61,20.23,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.01,46.6,49.32,47.05,45.67,48.33,0,0,0,0,0,0,1.05,0,0.117,0.16,0.84,0.16,42.8
453938400000,1984,5,1983,8,34,7,0.668,0.116,0.552,28968.9,181.1,181.1,172.4,4,4,4,1105,1055,1164,913.1,863.1,192,192,192,0,0,0,0.174,0.165,0.182,913.1,863.1,972.1,990,990,990,968.2,968.1,968.4,21.8,21.6,21.9,0.553,0.506,0.609,0.381,0.357,0.41,0.018,0.016,0.019,1.18,1.1,1.29,0.054,0.05,0.06,20.59,20.29,20.83,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.99,42.07,46.21,43.11,41.23,45.28,0,0,0,0,0,0,0.958,0,0.116,0.17,0.83,0.17,43.4
454543200000,1984,5,1983,8,35,7,0.574,0.108,0.466,25213.2,160,160,150.1,4,3,3.2857142857142856,948.8,863.8,1026,770.1,702.8,178.7,161,192,0,0,0,0.188,0.173,0.201,770.1,702.8,834.2,990,990,990,967.7,967.4,968,22.3,22,22.6,0.421,0.362,0.48,0.31,0.271,0.343,0.014,0.012,0.016,0.992,0.892,1.05,0.044,0.039,0.048,21.32,20.97,21.75,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.4,39.88,51.81,46.27,38.91,50,0,0,0,0,0,0,0.834,0,0.108,0.19,0.81,0.19,43.9
455148000000,1984,6,1983,9,36,7,0.458,0.0974,0.361,20441.4,136.2,136.2,121.7,3,3,3,757.5,667.6,837.3,596.5,506.6,161,161,161,0,0,0,0.214,0.192,0.241,596.5,506.6,676.3,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.302,0.251,0.347,0.199,0.139,0.253,0.0087,0.006,0.011,0.712,0.561,0.847,0.031,0.024,0.037,22.36,21.9,22.87,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.919,0.938,41.51,35.86,46.34,40.56,34.79,45.41,0,0,0,0,0,0,0.676,0,0.097,0.21,0.79,0.21,44.6
455752800000,1984,6,1983,9,37,7,0.357,0.072,0.285,16734.3,112.4,112.4,99.61,3,2,2.4285714285714284,590.6,531.3,662,471.6,412.3,119,119,119,0,0,0,0.203,0.18,0.224,471.6,412.3,543,990,990,990,966.2,966,966.5,23.8,23.5,24,0.228,0.2,0.266,0.123,0.0936,0.164,0.0052,0.0039,0.007,0.562,0.515,0.617,0.024,0.021,0.026,23.19,22.84,23.49,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.14,35.24,50.97,42.13,34.18,49.95,0,0,0,0,0,0,0.553,0,0.072,0.2,0.8,0.2,46.9
456357600000,1984,6,1983,9,38,7,0.299,0.072,0.227,13671.3,87.74,87.74,81.38,2,2,2,495,469.1,525.1,376,350.1,119,119,119,0,0,0,0.241,0.227,0.254,376,350.1,406.1,990,990,990,965.8,965.7,966,24.2,24,24.3,0.188,0.179,0.198,0.0765,0.0642,0.0907,0.0032,0.0026,0.0038,0.46,0.422,0.506,0.019,0.017,0.021,23.71,23.53,23.87,0.952,0.948,0.955,0.978,0.974,0.98,0.931,0.923,0.936,41.6,38.86,44.77,40.69,37.84,43.87,0,0,0,0,0,0,0.452,0,0.072,0.24,0.76,0.24,45.7
456962400000,1984,6,1983,9,39,7,0.269,0.071,0.198,11866.8,75.67,75.67,70.64,2,2,2,444.5,427.1,469.1,327.1,316.1,117.4,108,119,0,0,0,0.264,0.253,0.274,327.1,316.1,350.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.166,0.179,0.0534,0.0482,0.0642,0.0022,0.002,0.0026,0.387,0.371,0.422,0.016,0.015,0.017,24.01,23.87,24.1,0.945,0.943,0.948,0.971,0.97,0.974,0.917,0.915,0.923,36.39,35.19,38.86,35.32,34.13,37.84,0,0,0,0,0,0,0.392,0,0.071,0.26,0.74,0.26,44.1
457567200000,1984,7,1983,10,40,7,0.246,0.0653,0.181,10886.9,68.01,68.01,64.8,2,2,2,407.1,394,422.2,299.1,286,108,108,108,0,0,0,0.265,0.256,0.274,299.1,286,314.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.159,0.154,0.164,0.0402,0.034,0.0473,0.0016,0.0014,0.0019,0.344,0.324,0.366,0.014,0.013,0.015,24.23,24.13,24.31,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.4,31.96,35.06,32.4,31,34.01,0,0,0,0,0,0,0.36,0,0.065,0.27,0.74,0.26,44.3
458172000000,1984,7,1983,10,41,7,0.228,0.0653,0.163,9813.25,62,62,58.41,2,2,2,377.4,364,394,269.4,256,108,108,108,0,0,0,0.286,0.274,0.297,269.4,256,286,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.144,0.154,0.0261,0.0198,0.034,0.0011,0.0008,0.0014,0.299,0.279,0.324,0.012,0.011,0.013,24.41,24.31,24.5,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,30.11,28.63,31.96,29.21,27.77,31,0,0,0,0,0,0,0.325,0,0.065,0.29,0.71,0.29,43
458776800000,1984,7,1983,10,42,7,0.213,0.0653,0.147,8869.36,54.39,54.39,52.79,2,2,2,351.5,347.3,358.7,243.5,239.3,108,108,108,0,0,0,0.307,0.301,0.311,243.5,239.3,250.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.138,0.142,0.0165,0.0161,0.0173,0.00066,0.00065,0.0007,0.263,0.258,0.271,0.011,0.01,0.011,24.58,24.54,24.61,0.927,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,27.21,26.74,28.04,26.4,25.94,27.2,0,0,0,0,0,0,0.293,0,0.066,0.31,0.69,0.31,41.6
459381600000,1984,7,1983,10,43,7,0.202,0.0653,0.136,8378.81,51.06,51.06,49.87,2,1,1.4285714285714286,333.7,324.1,343.7,225.7,216.1,108,108,108,0,0,0,0.324,0.314,0.333,225.7,216.1,235.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.137,0.0149,0.0141,0.0158,0.0006,0.00057,0.00063,0.328,0.247,0.397,0.013,0.0099,0.016,24.6,24.53,24.67,0.943,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.21,25.58,52.23,39.07,24.81,50,0,0,0,0,0,0,0.277,0,0.066,0.32,0.67,0.33,41.5
459986400000,1984,7,1983,10,44,7,0.192,0.0588,0.133,8266.24,50,50,49.2,2,1,1.1428571428571428,316.9,305.9,324.1,219.6,212.9,97.29,93,108,0,0,0,0.307,0.29,0.336,219.6,212.9,228.2,990,990,990,965,964.9,965,25,25,25.1,0.13,0.127,0.132,0.0144,0.0138,0.0151,0.00058,0.00055,0.00061,0.361,0.244,0.392,0.014,0.0098,0.016,24.65,24.6,24.75,0.953,0.922,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.94,25.54,52.09,45.66,24.78,50,0,0,0,0,0,0,0.273,0,0.059,0.31,0.69,0.31,43.1
460591200000,1984,8,1983,11,45,7,0.18,0.06,0.12,7559.28,48.38,48.38,45,1,1,1,297.8,287.1,305.9,198.5,172.1,99.29,93,115,0,0,0,0.334,0.304,0.401,198.5,172.1,212.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.114,0.127,0.0126,0.0104,0.0138,0.0005,0.00041,0.00055,0.345,0.3,0.371,0.014,0.012,0.015,24.76,24.7,24.85,0.953,0.946,0.957,0.979,0.975,0.98,0.933,0.923,0.938,45.96,39.69,49.36,45,38.71,48.38,0,0,0,0,0,0,0.25,0,0.06,0.33,0.67,0.33,42
461196000000,1984,8,1983,11,46,7,0.169,0.0696,0.0996,6197.97,38.71,38.71,36.89,1,1,1,279.7,273.3,287.1,164.7,158.3,115,115,115,0,0,0,0.411,0.401,0.421,164.7,158.3,172.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.114,0.00975,0.00921,0.0104,0.00039,0.00037,0.00041,0.286,0.275,0.3,0.011,0.011,0.012,24.9,24.85,24.93,0.944,0.942,0.946,0.972,0.97,0.975,0.917,0.914,0.923,37.95,36.45,39.69,36.89,35.36,38.71,0,0,0,0,0,0,0.205,0,0.0694,0.41,0.59,0.41,36.7
461800800000,1984,8,1983,11,47,7,0.161,0.0696,0.0912,5654.68,34.36,34.36,33.66,1,1,1,265.8,261.9,268.9,150.8,146.9,115,115,115,0,0,0,0.433,0.428,0.439,150.8,146.9,153.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.108,0.00857,0.00823,0.00883,0.00034,0.00033,0.00035,0.261,0.254,0.267,0.01,0.01,0.011,24.98,24.96,25,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,34.7,33.77,35.43,33.66,32.76,34.36,0,0,0,0,0,0,0.187,0,0.0698,0.43,0.57,0.43,35.1
462405600000,1984,8,1983,11,48,7,0.154,0.0654,0.0891,5523.58,35.72,35.72,32.88,1,1,1,255.4,250.3,261.9,147.3,139.6,108.1,91,115,0,0,0,0.423,0.364,0.452,147.3,139.6,159.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00827,0.00761,0.00929,0.00033,0.0003,0.00037,0.254,0.241,0.274,0.01,0.0095,0.011,25.02,25,25.04,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,33.9,32.04,36.82,32.88,31.08,35.72,0,0,0,0,0,0,0.183,0,0.0649,0.42,0.58,0.42,35.9
463010400000,1984,9,1983,12,49,7,0.147,0.055,0.0915,5699.76,34.87,34.87,33.93,1,1,1,242.3,239.5,246.5,151.3,148.5,91,91,91,0,0,0,0.375,0.369,0.38,151.3,148.5,155.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.103,0.106,0.00861,0.00838,0.00897,0.00034,0.00033,0.00035,0.26,0.255,0.267,0.01,0.01,0.011,25.09,25.05,25.11,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,34.98,34.32,35.95,33.93,33.29,34.87,0,0,0,0,0,0,0.188,0,0.0555,0.37,0.62,0.38,38.8
463615200000,1984,9,1983,12,50,7,0.139,0.055,0.0841,5228.64,32.52,32.52,31.12,1,1,1,230,225.8,236.2,139,134.8,91,91,91,0,0,0,0.396,0.385,0.403,139,134.8,145.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0986,0.102,0.00757,0.00721,0.00809,0.0003,0.00028,0.00032,0.238,0.23,0.249,0.0094,0.0091,0.0098,25.18,25.13,25.21,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.909,32.09,31.09,33.53,31.12,30.16,32.52,0,0,0,0,0,0,0.173,0,0.0549,0.4,0.61,0.39,37.6
464220000000,1984,9,1983,12,51,7,0.135,0.055,0.08,4970.66,30.16,30.16,29.59,1,1,1,223.3,220.7,225.8,132.3,129.7,91,91,91,0,0,0,0.407,0.403,0.412,132.3,129.7,134.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0978,0.0969,0.0986,0.007,0.00678,0.00721,0.00027,0.00027,0.00028,0.226,0.221,0.23,0.0089,0.0087,0.0091,25.23,25.21,25.25,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.5,29.9,31.09,29.59,29,30.16,0,0,0,0,0,0,0.164,0,0.055,0.41,0.59,0.41,36.8
464824800000,1984,9,1983,12,52,7,0.131,0.055,0.0756,4687.86,29,29,27.9,1,1,1,216,211.9,220.7,125,120.9,91,91,91,0,0,0,0.422,0.412,0.43,125,120.9,129.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0952,0.0937,0.0969,0.00637,0.00602,0.00678,0.00025,0.00024,0.00027,0.213,0.205,0.221,0.0083,0.008,0.0087,25.29,25.25,25.32,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.903,28.77,27.78,29.9,27.9,26.95,29,0,0,0,0,0,0,0.155,0,0.0554,0.42,0.58,0.42,35.8
465429600000,1984,10,1984,1,1,7,0.126,0.0442,0.0818,5104.22,31.21,31.21,30.38,1,1,1,208.2,203.9,211.9,135.2,130.9,73,73,73,0,0,0,0.351,0.345,0.358,135.2,130.9,138.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0967,0.0951,0.098,0.00725,0.00688,0.00755,0.00028,0.00027,0.0003,0.229,0.221,0.235,0.009,0.0086,0.0092,25.32,25.29,25.36,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31.32,30.3,32.18,30.38,29.39,31.21,0,0,0,0,0,0,0.169,0,0.0442,0.35,0.65,0.35,40.5
466034400000,1984,10,1984,1,2,7,0.123,0.0442,0.0787,4905.27,29.39,29.39,29.2,1,1,1,203.1,201.4,203.9,130.1,128.4,73,73,73,0,0,0,0.359,0.358,0.362,130.1,128.4,130.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0943,0.0951,0.00681,0.00667,0.00688,0.00027,0.00026,0.00027,0.22,0.217,0.221,0.0086,0.0085,0.0086,25.36,25.36,25.37,0.93,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,30.1,29.72,30.3,29.2,28.83,29.39,0,0,0,0,0,0,0.162,0,0.0443,0.36,0.64,0.36,39.9
466639200000,1984,10,1984,1,3,7,0.124,0.0462,0.0776,4829.91,29.85,29.85,28.75,1,1,1,204.7,201.4,205.9,128.3,108.9,76.43,73,97,0,0,0,0.373,0.354,0.471,128.3,108.9,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0899,0.0959,0.00665,0.00501,0.00705,0.00026,0.0002,0.00028,0.217,0.184,0.225,0.0085,0.0072,0.0088,25.35,25.34,25.38,0.929,0.917,0.932,0.97,0.97,0.97,0.901,0.889,0.904,29.64,24.86,30.78,28.75,24.12,29.85,0,0,0,0,0,0,0.16,0,0.0464,0.37,0.63,0.37,39
467244000000,1984,10,1984,1,4,7,0.134,0.0587,0.0757,4684.79,29.4,29.4,27.89,1,1,1,222.1,205.9,228.7,125.1,108.9,97,97,97,0,0,0,0.437,0.424,0.471,125.1,108.9,131.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0956,0.0899,0.0979,0.00639,0.00501,0.00694,0.00025,0.0002,0.00027,0.213,0.184,0.225,0.0084,0.0072,0.0089,25.25,25.2,25.38,0.927,0.917,0.931,0.97,0.97,0.97,0.9,0.889,0.903,28.75,24.86,30.31,27.89,24.12,29.4,0,0,0,0,0,0,0.155,0,0.0583,0.44,0.56,0.44,35
467848800000,1984,10,1984,1,5,7,0.137,0.0573,0.0797,4947.74,29.69,29.69,29.45,1,1,1,226.5,225.8,228.3,131.8,128.8,94.71,93,97,0,0,0,0.418,0.412,0.43,131.8,128.8,132.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0977,0.0969,0.0979,0.00695,0.0067,0.00704,0.00027,0.00026,0.00028,0.225,0.22,0.227,0.0088,0.0086,0.0089,25.22,25.21,25.23,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.36,29.64,30.61,29.45,28.75,29.69,0,0,0,0,0,0,0.164,0,0.0573,0.42,0.58,0.42,36.1
468453600000,1984,11,1984,2,6,7,0.139,0.0562,0.0825,5126.18,30.99,30.99,30.51,1,1,1,229.4,225.8,231.5,136.4,132.8,93,93,93,0,0,0,0.406,0.402,0.412,136.4,132.8,138.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0992,0.0979,0.0999,0.00735,0.00704,0.00752,0.00029,0.00028,0.0003,0.233,0.227,0.237,0.0092,0.0089,0.0093,25.19,25.17,25.22,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.46,30.61,31.94,30.51,29.69,30.99,0,0,0,0,0,0,0.17,0,0.0565,0.4,0.59,0.41,36.9
469058400000,1984,11,1984,2,7,7,0.155,0.0562,0.0988,6181.03,43.22,43.22,36.79,1,1,1,256.4,231.5,283.2,163.4,138.5,93,93,93,0,0,0,0.365,0.328,0.402,163.4,138.5,190.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.0999,0.118,0.00964,0.00752,0.0119,0.00038,0.0003,0.00047,0.281,0.237,0.329,0.011,0.0093,0.013,25,24.84,25.17,0.943,0.934,0.952,0.973,0.97,0.98,0.918,0.906,0.933,37.78,31.94,44.1,36.79,30.99,43.22,0,0,0,0,0,0,0.204,0,0.0562,0.36,0.64,0.36,39.9
469663200000,1984,11,1984,2,8,7,0.174,0.0562,0.118,7450.95,45.84,45.84,44.35,1,1,1,288.1,283.2,294.6,195.1,190.2,93,93,93,0,0,0,0.323,0.316,0.328,195.1,190.2,201.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.118,0.122,0.0123,0.0119,0.0129,0.00049,0.00047,0.00051,0.338,0.329,0.35,0.013,0.013,0.014,24.81,24.77,24.84,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.26,44.1,46.77,44.35,43.22,45.84,0,0,0,0,0,0,0.246,0,0.056,0.32,0.68,0.32,42.8
470268000000,1984,11,1984,2,9,7,0.183,0.0581,0.125,7887.91,48.38,48.38,46.95,1,1,1,302.8,294.6,305.9,206.7,201.6,96.14,93,104,0,0,0,0.317,0.304,0.34,206.7,201.6,212.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.124,0.122,0.126,0.0133,0.0129,0.0138,0.00053,0.00051,0.00055,0.359,0.35,0.37,0.014,0.014,0.015,24.73,24.7,24.77,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.91,46.75,49.36,46.95,45.82,48.38,0,0,0,0,0,0,0.261,0,0.058,0.32,0.68,0.32,43.1
470872800000,1984,12,1984,3,10,7,0.19,0.0629,0.127,7991.16,50,50,47.57,1,1,1,314.7,305.9,330.7,210.7,201.9,104,104,104,0,0,0,0.331,0.314,0.34,210.7,201.9,226.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.123,0.132,0.0137,0.0129,0.015,0.00055,0.00052,0.0006,0.367,0.351,0.396,0.015,0.014,0.016,24.66,24.55,24.72,0.957,0.955,0.959,0.98,0.98,0.98,0.937,0.936,0.94,48.73,46.75,52.34,47.57,45.82,50,0,0,0,0,0,0,0.264,0,0.063,0.33,0.67,0.33,42.1
471477600000,1984,12,1984,3,11,7,0.211,0.0629,0.148,9072.74,64.74,64.74,54,2,1,1.4285714285714286,349,324.1,402.5,245,220.1,104,104,104,0,0,0,0.3,0.258,0.321,245,220.1,298.5,990,990,990,965.1,965,965.4,24.9,24.6,25,0.139,0.13,0.157,0.0206,0.0145,0.0399,0.00083,0.00058,0.0016,0.353,0.266,0.396,0.014,0.011,0.016,24.5,24.25,24.6,0.948,0.929,0.959,0.976,0.97,0.98,0.925,0.901,0.94,42.62,27.72,52.34,41.28,26.89,50,0,0,0,0,0,0,0.3,0,0.063,0.3,0.7,0.3,43
472082400000,1984,12,1984,3,12,7,0.256,0.0629,0.193,11587,70.5,70.5,68.97,2,2,2,422.5,412.3,429.8,318.5,308.3,104,104,104,0,0,0,0.246,0.242,0.252,318.5,308.3,325.8,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.165,0.161,0.167,0.0493,0.0445,0.0528,0.002,0.0018,0.0022,0.371,0.356,0.382,0.015,0.015,0.016,24.13,24.08,24.19,0.943,0.942,0.945,0.97,0.97,0.97,0.915,0.914,0.916,35.55,34.44,36.34,34.49,33.4,35.25,0,0,0,0,0,0,0.383,0,0.063,0.25,0.75,0.25,45.3
472687200000,1984,12,1984,3,13,7,0.269,0.0629,0.206,12394.6,75.38,75.38,73.78,2,2,2,444.7,435.1,451.8,340.7,331.1,104,104,104,0,0,0,0.234,0.23,0.239,340.7,331.1,347.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.172,0.169,0.175,0.0598,0.0553,0.0631,0.0025,0.0023,0.0026,0.405,0.39,0.415,0.017,0.016,0.017,23.99,23.95,24.05,0.947,0.945,0.948,0.972,0.97,0.973,0.92,0.917,0.923,37.96,36.92,38.72,36.89,35.81,37.69,0,0,0,0,0,0,0.41,0,0.063,0.23,0.77,0.23,46.1
473292000000,1984,12,1984,3,14,7,0.286,0.0712,0.215,12938.1,79.09,79.09,77.01,2,2,2,473.7,451.8,485.3,355.9,341.1,117.7,104,120,0,0,0,0.248,0.23,0.26,355.9,341.1,365.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.174,0.182,0.067,0.06,0.0714,0.0028,0.0025,0.0029,0.429,0.407,0.443,0.018,0.017,0.018,23.84,23.77,23.95,0.949,0.947,0.95,0.975,0.971,0.977,0.925,0.92,0.929,39.49,37.89,40.47,38.51,36.81,39.54,0,0,0,0,0,0,0.428,0,0.071,0.25,0.75,0.25,45.2
473896800000,1985,1,1984,4,15,7,0.307,0.0651,0.242,14569.6,98.28,98.28,86.72,2,2,2,508.3,490.4,548.2,400.8,370.4,107.6,91,120,0,0,0,0.213,0.166,0.245,400.8,370.4,457.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.194,0.184,0.212,0.0882,0.0738,0.115,0.0037,0.0031,0.0048,0.495,0.451,0.578,0.021,0.019,0.024,23.62,23.35,23.74,0.954,0.951,0.958,0.98,0.978,0.98,0.934,0.93,0.938,44.27,41.01,50.14,43.36,40.12,49.14,0,0,0,0,0,0,0.482,0,0.065,0.21,0.79,0.21,47.5
474501600000,1985,1,1984,4,16,7,0.338,0.055,0.283,16728.7,103.9,103.9,99.58,3,2,2.142857142857143,559.2,548.2,588.3,468.2,457.2,91,91,91,0,0,0,0.163,0.155,0.166,468.2,457.2,497.3,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.218,0.212,0.234,0.12,0.115,0.134,0.005,0.0048,0.0056,0.58,0.534,0.608,0.024,0.022,0.026,23.3,23.22,23.35,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.938,48.57,35.71,51.84,47.31,34.64,50,0,0,0,0,0,0,0.553,0,0.055,0.16,0.84,0.16,49.5
475106400000,1985,1,1984,4,17,7,0.392,0.055,0.337,19477.2,127,127,115.9,3,2,2.857142857142857,648.6,570.2,704.7,557.6,479.2,91,91,91,0,0,0,0.141,0.129,0.16,557.6,479.2,613.7,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.268,0.223,0.3,0.174,0.125,0.211,0.0074,0.0053,0.0091,0.651,0.564,0.729,0.028,0.024,0.031,22.86,22.55,23.22,0.953,0.948,0.956,0.977,0.97,0.98,0.931,0.919,0.937,42.14,36.94,52.16,41.03,35.83,50,0,0,0,0,0,0,0.644,0,0.055,0.14,0.86,0.14,49.7
475711200000,1985,1,1984,4,18,7,0.471,0.067,0.404,22878.3,140.6,140.6,136.2,3,3,3,779.2,725.1,820,668.5,634.1,110.7,91,137,0,0,0,0.141,0.116,0.172,668.5,634.1,691.3,990,990,990,967,966.8,967.2,23,22.8,23.2,0.334,0.311,0.346,0.248,0.225,0.263,0.011,0.0097,0.011,0.825,0.764,0.86,0.036,0.033,0.037,22.16,21.97,22.44,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.32,44.45,47.82,45.39,43.56,46.87,0,0,0,0,0,0,0.757,0,0.067,0.14,0.86,0.14,48.6
476316000000,1985,2,1984,5,19,7,0.505,0.0829,0.422,23600.6,140.8,140.8,140.5,3,3,3,835.1,827.5,837.3,698.1,690.5,137,137,137,0,0,0,0.164,0.164,0.166,698.1,690.5,700.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.355,0.35,0.356,0.267,0.262,0.269,0.012,0.012,0.012,0.878,0.866,0.882,0.039,0.038,0.039,21.88,21.87,21.92,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.78,47.36,47.9,46.83,46.41,46.95,0,0,0,0,0,0,0.78,0,0.083,0.16,0.84,0.16,46.7
476920800000,1985,2,1984,5,20,7,0.498,0.0829,0.415,23277.2,140.4,140.4,138.6,3,3,3,823.4,817.2,834.5,686.4,680.2,137,137,137,0,0,0,0.167,0.164,0.168,686.4,680.2,697.5,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.348,0.344,0.354,0.26,0.255,0.267,0.011,0.011,0.012,0.859,0.848,0.878,0.038,0.037,0.039,21.95,21.88,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.13,46.78,47.75,46.18,45.84,46.8,0,0,0,0,0,0,0.77,0,0.083,0.17,0.83,0.17,46.7
477525600000,1985,2,1984,5,21,7,0.504,0.0718,0.432,24129.3,146.9,146.9,143.6,3,3,3,833,820,837.3,714.3,683,118.7,105,137,0,0,0,0.142,0.125,0.167,714.3,683,732.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.361,0.346,0.369,0.278,0.257,0.29,0.012,0.011,0.013,0.903,0.853,0.932,0.04,0.037,0.041,21.86,21.82,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.85,46.94,49.98,47.88,46,48.98,0,0,0,0,0,0,0.798,0,0.072,0.14,0.86,0.14,47.9
478130400000,1985,2,1984,5,22,7,0.523,0.0697,0.453,25040.6,150,150,149.1,3,3,3,864,845.8,878.6,748.7,740.8,115.3,105,129,0,0,0,0.133,0.122,0.148,748.7,740.8,758.8,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.387,0.376,0.393,0.301,0.296,0.306,0.013,0.013,0.014,0.967,0.948,0.981,0.043,0.042,0.043,21.68,21.61,21.77,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.76,50.31,51.41,49.68,49.3,50,0,0,0,0,0,0,0.828,0,0.07,0.13,0.87,0.13,47.9
478735200000,1985,3,1984,6,23,7,0.556,0.078,0.478,26014,163.4,163.4,154.8,4,3,3.4285714285714284,918.9,883.7,971,789.9,754.7,129,129,129,0,0,0,0.14,0.133,0.146,789.9,754.7,842,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.429,0.397,0.477,0.321,0.304,0.347,0.014,0.013,0.016,1.01,0.983,1.05,0.045,0.044,0.047,21.42,21.17,21.58,0.955,0.954,0.957,0.979,0.978,0.98,0.936,0.933,0.938,46.92,41.02,51.43,45.85,40.12,50,0,0,0,0,0,0,0.86,0,0.078,0.14,0.86,0.14,46.8
479340000000,1985,3,1984,6,24,7,0.62,0.078,0.542,28858.3,176.3,176.3,171.8,4,4,4,1025,982,1055,896.4,853,129,129,129,0,0,0,0.126,0.122,0.131,896.4,853,926.1,990,990,990,968,967.8,968.1,22,21.9,22.2,0.527,0.487,0.554,0.373,0.352,0.387,0.017,0.016,0.018,1.14,1.07,1.2,0.052,0.048,0.055,20.88,20.73,21.1,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.82,42.12,44.98,42.94,41.28,44.08,0,0,0,0,0,0,0.954,0,0.078,0.13,0.87,0.13,46.5
479944800000,1985,3,1984,6,25,7,0.69,0.078,0.612,31597,193.7,193.7,188.1,4,4,4,1140,1091,1187,1011,962.3,129,129,129,0,0,0,0.113,0.109,0.118,1011,962.3,1058,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.652,0.587,0.719,0.464,0.405,0.554,0.021,0.019,0.026,1.4,1.26,1.56,0.065,0.058,0.073,20.26,19.95,20.55,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.98,46.34,49.41,47.02,45.41,48.43,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,45.8
480549600000,1985,3,1984,6,26,7,0.745,0.078,0.66,33072.2,198,198,196.9,4,4,4,1232,1200,1259,1103,1071,129,129,129,11.86,0,30,0.105,0.102,0.108,1091,1071,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.773,0.738,0.794,0.628,0.582,0.648,0.029,0.027,0.03,1.7,1.61,1.74,0.08,0.075,0.082,19.67,19.54,19.86,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.22,49.77,50.52,49.21,48.78,49.51,0,0,0,0,0,0,1.09,0,0.085,0.1,0.89,0.11,44.4
481154400000,1985,4,1984,7,27,7,0.829,0.0895,0.665,32388.7,196.4,196.4,192.8,4,4,4,1370,1276,1463,1222,1128,148,148,148,122.4,28,215,0.108,0.101,0.116,1100,1100,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.847,0.807,0.887,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.75,1.84,0.086,0.083,0.089,19.14,18.8,19.48,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.18,48.28,50.1,48.2,47.32,49.1,0,0,0,0,0,0,1.07,0,0.164,0.11,0.8,0.2,39.1
481759200000,1985,4,1984,7,28,7,0.951,0.0895,0.665,31143.2,188.1,188.1,185.4,4,4,4,1572,1492,1634,1424,1344,148,148,148,323.9,244,386,0.0943,0.0906,0.0992,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.913,0.906,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.87,0.092,0.09,0.093,18.42,18.22,18.69,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.29,46.75,47.99,46.34,45.81,47.03,0,0,0,0,0,0,1.03,0,0.286,0.094,0.7,0.3,32.7
482364000000,1985,4,1984,7,29,7,1.02,0.0895,0.665,30469.1,182.7,182.7,181.4,4,4,4,1689,1652,1744,1541,1504,148,148,148,441.3,404,496,0.0877,0.0849,0.0896,1100,1100,1100,990,990,990,970.1,970,970.3,19.9,19.7,20,0.922,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,18.03,17.85,18.16,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.27,45.78,46.6,45.34,44.86,45.67,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
482968800000,1985,4,1984,7,30,7,1.09,0.0895,0.665,29777.9,178.9,178.9,177.2,4,4,4,1808,1761,1856,1660,1613,148,148,148,560.1,513,608,0.0819,0.0798,0.084,1100,1100,1100,990,990,990,970.5,970.3,970.6,19.5,19.4,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.097,17.65,17.49,17.8,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.22,44.8,45.63,44.31,43.9,44.72,0,0,0,0,0,0,0.985,0,0.425,0.082,0.61,0.39,27.3
483573600000,1985,4,1984,7,31,7,1.15,0.109,0.665,29264.6,174.8,174.8,174.2,4,4,4,1897,1879,1930,1717,1696,179.4,148,192,617.3,596,640,0.0947,0.0784,0.102,1100,1100,1100,990,990,990,970.8,970.7,970.9,19.2,19.1,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.36,17.25,17.42,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.44,44.14,44.59,43.55,43.26,43.7,0,0,0,0,0,0,0.968,0,0.485,0.095,0.58,0.42,25.4
484178400000,1985,5,1984,8,32,7,1.15,0.116,0.665,29280.8,174.5,174.5,174.3,4,4,4,1894,1888,1902,1702,1696,192,192,192,602,596,610,0.102,0.101,0.102,1100,1100,1100,990,990,990,970.8,970.7,970.8,19.2,19.2,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.37,17.34,17.39,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.46,44.39,44.51,43.57,43.5,43.62,0,0,0,0,0,0,0.968,0,0.485,0.1,0.58,0.42,25.5
484783200000,1985,5,1984,8,33,7,1.1,0.116,0.665,29758.3,179.5,179.5,177.1,4,4,4,1812,1744,1888,1620,1552,192,192,192,519.6,452,596,0.106,0.102,0.11,1100,1100,1100,990,990,990,970.5,970.3,970.7,19.5,19.3,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.63,17.39,17.86,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.19,44.51,45.79,44.28,43.62,44.87,0,0,0,0,0,0,0.984,0,0.435,0.11,0.6,0.4,27.1
485388000000,1985,5,1984,8,34,7,0.996,0.16,0.665,30713.5,184.8,184.8,182.8,4,4,4,1647,1590,1734,1383,1314,264,192,276,283.3,214,442,0.161,0.111,0.174,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.917,0.913,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.17,17.89,18.36,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.64,45.88,47.13,45.7,44.96,46.19,0,0,0,0,0,0,1.02,0,0.331,0.16,0.67,0.33,30.8
485992800000,1985,5,1984,8,35,7,0.897,0.156,0.665,31713.3,192.2,192.2,188.8,4,4,4,1483,1388,1571,1226,1169,257.1,210,276,126,69,195,0.173,0.148,0.191,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.87,0.844,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.79,1.86,0.088,0.086,0.092,18.75,18.43,19.09,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.16,47.31,49.04,47.19,46.36,48.06,0,0,0,0,0,0,1.05,0,0.232,0.17,0.74,0.26,35.4
486597600000,1985,6,1984,9,36,7,0.776,0.127,0.644,32104,194.8,194.8,191.1,4,4,4,1284,1235,1364,1074,1025,210,210,210,9.143,0,54,0.164,0.154,0.17,1065,1025,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.763,0.701,0.835,0.568,0.478,0.648,0.027,0.022,0.031,1.62,1.46,1.78,0.077,0.069,0.085,19.58,19.17,19.9,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.75,47.73,49.71,47.77,46.78,48.71,0,0,0,0,0,0,1.06,0,0.132,0.16,0.83,0.17,41.4
487202400000,1985,6,1984,9,37,7,0.678,0.127,0.551,28760.4,183.5,183.5,171.2,4,4,4,1120,1026,1204,910.5,816.2,210,210,210,0,0,0,0.188,0.174,0.205,910.5,816.2,994.3,990,990,990,968.3,968,968.5,21.7,21.5,22,0.563,0.473,0.656,0.38,0.334,0.42,0.017,0.015,0.02,1.19,1.02,1.35,0.055,0.047,0.063,20.53,20.1,20.99,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,43.7,40.05,46.81,42.8,39.09,45.87,0,0,0,0,0,0,0.951,0,0.127,0.19,0.81,0.19,42.4
