datetime,year,month,waterYear,waterMonth,waterWeek,days,riverVolume,eFlowVolume,canalVolume,energy,plantPowerMax,plantPowerMin,plantPowerMean,turbinesMax,turbinesMin,turbinesMean,flowMean,flowMin,flowMax,flowAvailableForGenerationMean,flowAvailableForGenerationMin,eFlowMean,eFlowMin,eFlowMax,spillFlowMean,spillFlowMin,spillFlowMax,eFlowProportionMean,eFlowProportionMin,eFlowProportionMax,canalFlowMean,canalFlowMin,canalFlowMax,headPondLevelMean,headPondLevelMin,headPondLevelMax,tailwaterLevelMean,tailwaterLevelMin,tailwaterLevelMax,grossHeadMean,grossHeadMin,grossHeadMax,leftChannelHeadlossMean,leftChannelHeadlossMin,leftChannelHeadlossMax,canalHeadlossMean,canalHeadlossMin,canalHeadlossMax,canalHeadlossProportionMean,canalHeadlossProportionMin,canalHeadlossProportionMax,totalHeadlossMean,totalHeadlossMin,totalHeadlossMax,headlossProportionMean,headlossProportionMin,headlossProportionMax,netHeadMean,netHeadMin,netHeadMax,unitEfficiencyMean,unitEfficiencyMin,unitEfficiencyMax,generatorEfficiencyMean,generatorEfficiencyMin,generatorEfficiencyMax,totalEfficiencyMean,totalEfficiencyMin,totalEfficiencyMax,unitPowerMean,unitPowerMin,unitPowerMax,generatorPowerMean,generatorPowerMin,generatorPowerMax,lowFlowShutoffDays,highHeadShutoffDays,lowHeadShutoffDays,lowFlowShutoffProportion,highHeadShutoffProportion,lowHeadShutoffProportion,capFactor,shutoffProportion,bypassVolume,eFlowProportion,generationProportion,bypassProportion,specificEnergy
487807200000,1985,6,1984,9,38,7,0.552,0.127,0.425,23254.7,150,150,138.4,3,3,3,912.1,827.5,1001,702.1,617.5,210,210,210,0,0,0,0.231,0.21,0.254,702.1,617.5,790.9,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.378,0.321,0.449,0.269,0.213,0.322,0.012,0.0094,0.015,0.903,0.755,1.06,0.04,0.033,0.048,21.55,21.03,22.03,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,47.22,42.47,52.01,46.14,41.62,50,0,0,0,0,0,0,0.769,0,0.127,0.23,0.77,0.23,42.1
488412000000,1985,6,1984,9,39,7,0.435,0.127,0.308,17562.7,119.3,119.3,104.5,3,2,2.5714285714285716,719,648.5,797.9,509,438.5,210,210,210,0,0,0,0.293,0.263,0.324,509,438.5,587.9,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.26,0.219,0.304,0.144,0.106,0.194,0.0062,0.0045,0.0085,0.62,0.558,0.705,0.027,0.024,0.031,22.6,22.2,22.94,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.938,42.86,35.17,51.91,41.72,34.12,50,0,0,0,0,0,0,0.581,0,0.127,0.29,0.71,0.29,40.4
489016800000,1985,7,1984,10,40,7,0.35,0.112,0.238,14070.5,94.4,94.4,83.75,2,2,2,579.1,536.9,631.8,393.1,350.9,186,186,186,0,0,0,0.322,0.294,0.346,393.1,350.9,445.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.199,0.184,0.219,0.0846,0.0646,0.109,0.0036,0.0027,0.0046,0.491,0.428,0.572,0.021,0.018,0.024,23.31,23,23.56,0.953,0.949,0.958,0.978,0.973,0.98,0.932,0.923,0.939,42.81,38.45,48.16,41.88,37.4,47.2,0,0,0,0,0,0,0.465,0,0.112,0.32,0.68,0.32,40.2
489621600000,1985,7,1984,10,41,7,0.303,0.0949,0.208,12414.6,79.4,79.4,73.9,2,2,2,501.3,481.3,525.1,344.5,321,156.9,135,186,0,0,0,0.312,0.269,0.367,344.5,321,367.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.179,0.173,0.186,0.0616,0.0505,0.0726,0.0026,0.0021,0.003,0.416,0.383,0.45,0.017,0.016,0.019,23.73,23.63,23.82,0.948,0.944,0.951,0.973,0.97,0.977,0.922,0.916,0.929,37.98,35.27,40.62,36.95,34.22,39.7,0,0,0,0,0,0,0.411,0,0.095,0.31,0.69,0.31,41
490226400000,1985,7,1984,10,42,7,0.277,0.0816,0.195,11674.5,73.77,73.77,69.49,2,2,2,457.8,446.6,477.8,322.8,311.6,135,135,135,0,0,0,0.295,0.283,0.302,322.8,311.6,342.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.17,0.166,0.177,0.0514,0.0461,0.0608,0.0021,0.0019,0.0025,0.382,0.365,0.412,0.016,0.015,0.017,23.96,23.84,24.03,0.944,0.943,0.947,0.97,0.97,0.972,0.916,0.914,0.921,35.81,34.6,37.96,34.75,33.56,36.89,0,0,0,0,0,0,0.386,0,0.082,0.29,0.7,0.3,42.1
490831200000,1985,7,1984,10,43,7,0.257,0.0816,0.176,10513.4,66.31,66.31,62.58,2,2,2,425.2,412.3,442.7,290.2,277.3,135,135,135,0,0,0,0.318,0.305,0.327,290.2,277.3,307.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.159,0.154,0.165,0.036,0.0299,0.0442,0.0015,0.0012,0.0018,0.333,0.314,0.359,0.014,0.013,0.015,24.15,24.05,24.23,0.938,0.936,0.942,0.97,0.97,0.97,0.91,0.908,0.914,32.26,30.82,34.18,31.29,29.9,33.15,0,0,0,0,0,0,0.348,0,0.081,0.32,0.68,0.32,40.9
491436000000,1985,7,1984,10,44,7,0.236,0.0886,0.148,8885.93,57.7,57.7,52.89,2,1,1.5714285714285714,390.4,382.6,402.5,243.9,227.6,146.4,135,155,0,0,0,0.376,0.335,0.405,243.9,227.6,267.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.143,0.137,0.151,0.0186,0.0151,0.0253,0.00075,0.00061,0.001,0.335,0.256,0.407,0.014,0.01,0.016,24.31,24.27,24.4,0.942,0.925,0.958,0.974,0.97,0.98,0.918,0.897,0.939,38.56,25.94,52.47,37.16,25.17,50,0,0,0,0,0,0,0.294,0,0.088,0.38,0.63,0.37,37.7
492040800000,1985,8,1984,11,45,7,0.218,0.0937,0.124,7714.92,50,50,45.92,1,1,1,359.8,347.3,379,204.8,192.3,155,155,155,0,0,0,0.431,0.409,0.446,204.8,192.3,224,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.125,0.136,0.0132,0.0121,0.0148,0.00053,0.00049,0.0006,0.361,0.339,0.396,0.015,0.014,0.016,24.44,24.31,24.52,0.955,0.953,0.959,0.98,0.98,0.98,0.936,0.934,0.939,46.88,44.06,51.19,45.92,43.18,50,0,0,0,0,0,0,0.255,0,0.094,0.43,0.57,0.43,35.4
492645600000,1985,8,1984,11,46,7,0.202,0.0937,0.109,6758.65,42.36,42.36,40.23,1,1,1,334.7,327.5,343.7,179.7,172.5,155,155,155,0,0,0,0.463,0.451,0.473,179.7,172.5,188.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.118,0.124,0.011,0.0104,0.0118,0.00044,0.00042,0.00047,0.317,0.304,0.333,0.013,0.012,0.013,24.61,24.55,24.66,0.949,0.947,0.952,0.978,0.975,0.98,0.928,0.923,0.932,41.14,39.5,43.22,40.23,38.51,42.36,0,0,0,0,0,0,0.224,0,0.093,0.46,0.54,0.46,33.5
493250400000,1985,8,1984,11,47,7,0.193,0.0937,0.0993,6125.61,37.65,37.65,36.46,1,1,1,319.1,313.5,324.1,164.1,158.5,155,155,155,0,0,0,0.486,0.478,0.494,164.1,158.5,169.1,990,990,990,965,965,965,25,25,25,0.115,0.113,0.117,0.0097,0.00922,0.0101,0.00039,0.00037,0.00041,0.289,0.279,0.298,0.012,0.011,0.012,24.72,24.68,24.75,0.944,0.942,0.946,0.971,0.97,0.973,0.917,0.914,0.92,37.55,36.26,38.69,36.46,35.17,37.65,0,0,0,0,0,0,0.203,0,0.0937,0.49,0.51,0.49,31.7
493855200000,1985,8,1984,11,48,7,0.18,0.0905,0.0895,5520.66,38.67,38.67,32.86,1,1,1,297.7,290,310.1,148,135,149.7,118,155,0,0,0,0.503,0.407,0.534,148,135,172,990,990,990,964.9,964.9,965,25.1,25,25.1,0.109,0.105,0.114,0.00833,0.00723,0.0104,0.00033,0.00029,0.00041,0.259,0.237,0.299,0.01,0.0094,0.012,24.85,24.78,24.9,0.938,0.933,0.946,0.971,0.97,0.975,0.911,0.905,0.923,33.85,30.77,39.65,32.86,29.85,38.67,0,0,0,0,0,0,0.183,0,0.0905,0.5,0.5,0.5,30.7
494460000000,1985,9,1984,12,49,7,0.167,0.0714,0.0954,5921.57,36.99,36.99,35.25,1,1,1,275.8,266,283.2,157.8,148,118,118,118,0,0,0,0.428,0.417,0.444,157.8,148,165.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.105,0.111,0.00916,0.00833,0.00979,0.00036,0.00033,0.00039,0.274,0.256,0.287,0.011,0.01,0.011,24.92,24.88,24.98,0.942,0.938,0.944,0.971,0.97,0.972,0.914,0.91,0.917,36.32,34.01,38.06,35.25,32.99,36.99,0,0,0,0,0,0,0.196,0,0.0716,0.43,0.57,0.43,35.5
495064800000,1985,9,1984,12,50,7,0.157,0.0714,0.0851,5265.32,32.99,32.99,31.34,1,1,1,258.8,254.6,266,140.8,136.6,118,118,118,0,0,0,0.456,0.444,0.464,140.8,136.6,148,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.105,0.00772,0.00736,0.00833,0.00031,0.00029,0.00033,0.243,0.236,0.256,0.0096,0.0093,0.01,25.02,24.98,25.05,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,32.31,31.32,34.01,31.34,30.38,32.99,0,0,0,0,0,0,0.174,0,0.0719,0.45,0.54,0.46,33.5
495669600000,1985,9,1984,12,51,7,0.147,0.0714,0.0752,4632.08,29.4,29.4,27.57,1,1,1,242.3,234.6,250.3,124.3,116.6,118,118,118,0,0,0,0.487,0.471,0.503,124.3,116.6,132.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.097,0.0943,0.0999,0.00631,0.00566,0.00699,0.00025,0.00022,0.00028,0.214,0.2,0.228,0.0084,0.0079,0.009,25.13,25.07,25.19,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,28.42,26.6,30.31,27.57,25.8,29.4,0,0,0,0,0,0,0.153,0,0.0718,0.49,0.51,0.49,31.5
496274400000,1985,9,1984,12,52,7,0.139,0.0714,0.0674,4130.01,25.8,25.8,24.58,1,1,1,229.4,225.8,234.6,111.4,107.8,118,118,118,0,0,0,0.515,0.503,0.523,111.4,107.8,116.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0925,0.0912,0.0943,0.00522,0.00491,0.00566,0.00021,0.00019,0.00022,0.191,0.184,0.2,0.0075,0.0072,0.0079,25.23,25.19,25.26,0.919,0.917,0.923,0.97,0.97,0.97,0.892,0.889,0.895,25.34,24.49,26.6,24.58,23.76,25.8,0,0,0,0,0,0,0.137,0,0.0716,0.51,0.48,0.52,29.7
496879200000,1985,9,1984,12,53,7,0.135,0.0605,0.0748,4627.85,28.75,28.75,27.55,1,1,1,223.7,220.7,225.8,123.7,107.8,100,97,118,0,0,0,0.447,0.43,0.523,123.7,107.8,128.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0953,0.0912,0.0969,0.00626,0.00491,0.0067,0.00025,0.00019,0.00026,0.211,0.184,0.22,0.0083,0.0072,0.0086,25.25,25.23,25.26,0.927,0.917,0.93,0.97,0.97,0.97,0.899,0.889,0.902,28.4,24.49,29.64,27.55,23.76,28.75,0,0,0,0,0,0,0.153,0,0.0602,0.45,0.55,0.45,34.3
497484000000,1985,10,1985,1,1,7,0.127,0.0587,0.0688,4243.36,25.78,25.78,25.26,1,1,1,210.8,205.9,213,113.8,108.9,97,97,97,0,0,0,0.46,0.455,0.471,113.8,108.9,116,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0916,0.0899,0.0924,0.00542,0.00501,0.00561,0.00021,0.0002,0.00022,0.193,0.184,0.197,0.0076,0.0072,0.0077,25.34,25.32,25.38,0.921,0.917,0.922,0.97,0.97,0.97,0.893,0.889,0.895,26.04,24.86,26.58,25.26,24.12,25.78,0,0,0,0,0,0,0.14,0,0.0582,0.46,0.54,0.46,33.4
498088800000,1985,10,1985,1,2,7,0.124,0.0587,0.0655,4026.31,25.51,25.51,23.97,1,1,1,205.3,203.8,211.9,108.3,106.8,97,97,97,0,0,0,0.473,0.458,0.476,108.3,106.8,114.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0891,0.092,0.00495,0.00483,0.00551,0.00019,0.00019,0.00022,0.183,0.181,0.195,0.0072,0.0071,0.0076,25.38,25.33,25.4,0.916,0.915,0.921,0.97,0.97,0.97,0.889,0.888,0.894,24.71,24.35,26.3,23.97,23.62,25.51,0,0,0,0,0,0,0.133,0,0.0585,0.47,0.53,0.47,32.5
498693600000,1985,10,1985,1,3,7,0.127,0.0587,0.0684,4218.42,25.51,25.51,25.11,1,1,1,210.2,205.9,211.9,113.2,108.9,97,97,97,0,0,0,0.462,0.458,0.471,113.2,108.9,114.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0914,0.0899,0.092,0.00537,0.00501,0.00551,0.00021,0.0002,0.00022,0.192,0.184,0.195,0.0075,0.0072,0.0076,25.35,25.33,25.38,0.92,0.917,0.921,0.97,0.97,0.97,0.893,0.889,0.894,25.89,24.86,26.3,25.11,24.12,25.51,0,0,0,0,0,0,0.139,0,0.0586,0.46,0.54,0.46,33.2
499298400000,1985,10,1985,1,4,7,0.126,0.0576,0.0683,4211.25,26.47,26.47,25.07,1,1,1,208.2,205.9,211.9,113,108.9,95.29,93,97,0,0,0,0.458,0.439,0.471,113,108.9,118.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.0899,0.093,0.00535,0.00501,0.00585,0.00021,0.0002,0.00023,0.191,0.184,0.202,0.0075,0.0072,0.0079,25.36,25.33,25.38,0.92,0.917,0.924,0.97,0.97,0.97,0.892,0.889,0.896,25.84,24.86,27.29,25.07,24.12,26.47,0,0,0,0,0,0,0.139,0,0.0577,0.46,0.54,0.46,33.4
499903200000,1985,11,1985,2,5,7,0.127,0.0562,0.0709,4383.3,26.74,26.74,26.09,1,1,1,210.3,205.9,213,117.3,112.9,93,93,93,0,0,0,0.443,0.437,0.452,117.3,112.9,120,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0924,0.0909,0.0934,0.00572,0.00535,0.00595,0.00022,0.00021,0.00023,0.199,0.191,0.204,0.0078,0.0075,0.008,25.34,25.32,25.37,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.892,0.897,26.9,25.85,27.57,26.09,25.08,26.74,0,0,0,0,0,0,0.145,0,0.0561,0.44,0.56,0.44,34.5
500508000000,1985,11,1985,2,6,7,0.133,0.0562,0.0763,4728.86,29.13,29.13,28.15,1,1,1,219.1,211.9,223.4,126.1,118.9,93,93,93,0,0,0,0.424,0.416,0.439,126.1,118.9,130.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.093,0.0971,0.00647,0.00585,0.00683,0.00025,0.00023,0.00027,0.215,0.202,0.222,0.0084,0.0079,0.0087,25.27,25.24,25.33,0.929,0.924,0.931,0.97,0.97,0.97,0.901,0.896,0.903,29.02,27.29,30.03,28.15,26.47,29.13,0,0,0,0,0,0,0.156,0,0.0567,0.42,0.57,0.43,35.6
501112800000,1985,11,1985,2,7,7,0.14,0.0473,0.0928,5815.41,39.88,39.88,34.62,1,1,1,231.6,223.4,242.4,153.5,130.4,78.14,67,93,0,0,0,0.339,0.276,0.416,153.5,130.4,175.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0971,0.11,0.0088,0.00683,0.0107,0.00035,0.00027,0.00042,0.262,0.222,0.3,0.01,0.0087,0.012,25.15,25.05,25.24,0.939,0.931,0.947,0.973,0.97,0.978,0.914,0.903,0.926,35.57,30.03,40.79,34.62,29.13,39.88,0,0,0,0,0,0,0.192,0,0.0472,0.34,0.66,0.34,41.5
501717600000,1985,11,1985,2,8,7,0.143,0.0414,0.102,6391.36,39.17,39.17,38.04,1,1,1,236.4,234.6,239.5,168,159.2,68.43,67,77,0,0,0,0.29,0.28,0.326,168,159.2,172.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.105,0.109,0.01,0.00928,0.0104,0.0004,0.00037,0.00041,0.287,0.272,0.295,0.011,0.011,0.012,25.09,25.07,25.11,0.944,0.942,0.946,0.974,0.97,0.976,0.92,0.914,0.924,39.05,36.92,40.12,38.04,35.81,39.17,0,0,0,0,0,0,0.211,0,0.041,0.29,0.71,0.29,44.7
502322400000,1985,12,1985,3,9,7,0.147,0.0466,0.101,6330.1,43.03,43.03,37.68,1,1,1,243.8,234.6,266,166.8,157.6,77,77,77,0,0,0,0.317,0.29,0.328,166.8,157.6,189,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.108,0.105,0.116,0.00993,0.00915,0.0118,0.00039,0.00036,0.00047,0.286,0.269,0.325,0.011,0.011,0.013,25.06,24.91,25.12,0.944,0.941,0.951,0.973,0.97,0.98,0.919,0.913,0.932,38.72,36.55,43.91,37.68,35.46,43.03,0,0,0,0,0,0,0.209,0,0.046,0.32,0.69,0.31,43.1
502927200000,1985,12,1985,3,10,7,0.174,0.0466,0.128,8052.16,50,50,47.93,1,1,1,288.2,268.9,302.6,211.2,191.9,77,77,77,0,0,0,0.268,0.254,0.286,211.2,191.9,225.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.117,0.129,0.0137,0.0121,0.0149,0.00055,0.00048,0.0006,0.365,0.331,0.391,0.015,0.013,0.016,24.78,24.7,24.89,0.957,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,49.11,44.61,52.42,47.93,43.72,50,0,0,0,0,0,0,0.266,0,0.046,0.27,0.74,0.26,46.3
503532000000,1985,12,1985,3,11,7,0.187,0.0435,0.143,8905.71,65.57,65.57,53.01,2,1,1.2857142857142858,308.9,287.1,358.7,237.1,210.1,71.86,59,77,0,0,0,0.236,0.164,0.268,237.1,210.1,299.7,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.132,0.123,0.153,0.0199,0.0136,0.0404,0.00079,0.00054,0.0016,0.36,0.296,0.391,0.014,0.012,0.016,24.69,24.47,24.79,0.952,0.934,0.959,0.977,0.97,0.98,0.93,0.906,0.94,45.35,30.67,52.42,44.08,29.75,50,0,0,0,0,0,0,0.295,0,0.044,0.23,0.76,0.24,47.6
504136800000,1985,12,1985,3,12,7,0.231,0.0357,0.196,11860.3,73.13,73.13,70.6,2,2,2,382.3,358.7,394,323.3,299.7,59,59,59,0,0,0,0.154,0.15,0.164,323.3,299.7,335,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.161,0.153,0.165,0.0516,0.0404,0.0571,0.0021,0.0016,0.0023,0.374,0.338,0.391,0.015,0.014,0.016,24.32,24.24,24.47,0.944,0.94,0.946,0.97,0.97,0.971,0.916,0.912,0.918,36.38,33.8,37.66,35.3,32.79,36.57,0,0,0,0,0,0,0.392,0,0.035,0.15,0.85,0.15,51.3
504741600000,1985,12,1985,3,13,7,0.22,0.0495,0.171,10330.9,65.57,65.57,61.49,2,2,2,364,354,375.1,282.2,273,81.86,59,91,0,0,0,0.224,0.164,0.25,282.2,273,299.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.149,0.147,0.153,0.0322,0.0279,0.0404,0.0013,0.0011,0.0016,0.314,0.302,0.338,0.013,0.012,0.014,24.47,24.41,24.5,0.936,0.934,0.94,0.97,0.97,0.97,0.908,0.906,0.912,31.7,30.62,33.8,30.75,29.7,32.79,0,0,0,0,0,0,0.342,0,0.049,0.23,0.78,0.22,47
505346400000,1986,1,1985,4,14,7,0.238,0.0519,0.186,11218.9,71.7,71.7,66.78,2,2,2,393,375.1,402.5,307.1,284.1,85.86,73,91,0,0,0,0.219,0.181,0.243,307.1,284.1,329.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.159,0.151,0.165,0.044,0.0331,0.0545,0.0018,0.0013,0.0022,0.352,0.318,0.385,0.014,0.013,0.016,24.28,24.2,24.41,0.941,0.937,0.945,0.97,0.97,0.97,0.913,0.909,0.917,34.42,31.85,36.96,33.39,30.89,35.85,0,0,0,0,0,0,0.371,0,0.052,0.22,0.78,0.22,47.1
505951200000,1986,1,1985,4,15,7,0.259,0.0442,0.215,13046.4,81.77,81.77,77.66,2,2,2,428.6,406.7,446.6,355.6,333.7,73,73,73,0,0,0,0.17,0.163,0.179,355.6,333.7,373.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.174,0.167,0.181,0.0669,0.0565,0.0753,0.0027,0.0023,0.0031,0.424,0.391,0.451,0.017,0.016,0.018,24.05,23.94,24.18,0.949,0.946,0.952,0.976,0.97,0.98,0.926,0.918,0.932,39.8,37.41,41.73,38.83,36.31,40.88,0,0,0,0,0,0,0.431,0,0.044,0.17,0.83,0.17,50.4
506556000000,1986,1,1985,4,16,7,0.283,0.0442,0.239,14490.6,89.79,89.79,86.25,2,2,2,468,451.8,485.3,395,378.8,73,73,73,0,0,0,0.156,0.15,0.162,395,378.8,412.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.188,0.183,0.194,0.0854,0.0778,0.0936,0.0035,0.0032,0.0039,0.483,0.459,0.509,0.02,0.019,0.021,23.81,23.71,23.91,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.01,42.28,45.81,43.13,41.44,44.89,0,0,0,0,0,0,0.479,0,0.044,0.16,0.84,0.16,51.2
507160800000,1986,1,1985,4,17,7,0.307,0.0462,0.261,15700,99.48,99.48,93.45,2,2,2,507.6,485.3,548.2,431.1,412.3,76.43,73,85,0,0,0,0.15,0.145,0.158,431.1,412.3,463.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.201,0.194,0.213,0.102,0.0936,0.118,0.0043,0.0039,0.0049,0.537,0.509,0.586,0.022,0.021,0.024,23.58,23.35,23.71,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.68,45.81,50.76,46.73,44.89,49.74,0,0,0,0,0,0,0.519,0,0.046,0.15,0.85,0.15,51.1
507765600000,1986,2,1985,5,18,7,0.347,0.0514,0.296,17278.7,107.3,107.3,102.8,3,2,2.5714285714285716,574.4,542.7,599.5,489.4,457.7,85,85,85,0,0,0,0.148,0.142,0.157,489.4,457.7,514.5,990,990,990,966.2,966,966.3,23.8,23.7,24,0.228,0.212,0.242,0.131,0.115,0.145,0.0055,0.0048,0.0061,0.567,0.523,0.618,0.024,0.022,0.026,23.25,23.14,23.38,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.917,0.938,42.7,35.34,52.45,41.39,34.28,50,0,0,0,0,0,0,0.571,0,0.051,0.15,0.85,0.15,49.8
508370400000,1986,2,1985,5,19,7,0.384,0.0514,0.332,19233.7,120.1,120.1,114.5,3,3,3,634.4,606.9,662,549.4,521.9,85,85,85,0,0,0,0.134,0.128,0.14,549.4,521.9,577,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.262,0.246,0.278,0.168,0.15,0.186,0.0071,0.0063,0.0079,0.62,0.573,0.666,0.026,0.024,0.028,22.94,22.79,23.1,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.92,0.932,39.17,37.38,40.95,38.16,36.27,40.05,0,0,0,0,0,0,0.636,0,0.052,0.13,0.86,0.14,50.1
508975200000,1986,2,1985,5,20,7,0.428,0.0514,0.376,21611.5,134.7,134.7,128.6,3,3,3,707.1,674.1,741,622.1,589.1,85,85,85,0,0,0,0.12,0.115,0.126,622.1,589.1,656,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.303,0.285,0.323,0.217,0.195,0.239,0.0093,0.0083,0.01,0.742,0.687,0.799,0.032,0.029,0.035,22.53,22.34,22.72,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.934,0.937,43.76,41.72,45.82,42.88,40.88,44.9,0,0,0,0,0,0,0.715,0,0.052,0.12,0.88,0.12,50.5
509580000000,1986,2,1985,5,21,7,0.464,0.059,0.405,22995.3,140.7,140.7,136.9,3,3,3,768,745.4,790.3,670.4,647.2,97.57,85,129,0,0,0,0.127,0.11,0.166,670.4,647.2,691.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.333,0.325,0.343,0.249,0.233,0.263,0.011,0.01,0.011,0.826,0.793,0.859,0.036,0.034,0.037,22.2,22.12,22.31,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.56,44.91,47.87,45.63,44.01,46.91,0,0,0,0,0,0,0.76,0,0.059,0.13,0.87,0.13,49.6
510184800000,1986,3,1985,6,22,7,0.493,0.078,0.415,23317.5,143.7,143.7,138.8,3,3,3,815.8,790.3,845.8,686.8,661.3,129,129,129,0,0,0,0.158,0.153,0.163,686.8,661.3,716.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.349,0.334,0.366,0.26,0.243,0.28,0.011,0.011,0.012,0.86,0.817,0.911,0.038,0.036,0.04,21.98,21.81,22.12,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.21,45.74,48.89,46.26,44.83,47.91,0,0,0,0,0,0,0.771,0,0.078,0.16,0.84,0.16,47.3
510789600000,1986,3,1985,6,23,7,0.534,0.0666,0.467,25548.8,157.6,157.6,152.1,4,3,3.4285714285714284,882.1,851.4,910,772,722.4,110.1,107,129,0,0,0,0.125,0.118,0.152,772,722.4,803,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.408,0.369,0.436,0.312,0.284,0.328,0.014,0.012,0.015,0.971,0.92,1.01,0.043,0.041,0.045,21.6,21.48,21.77,0.955,0.953,0.957,0.978,0.976,0.98,0.935,0.93,0.938,46.33,40.02,52.05,45.1,39.06,50,0,0,0,0,0,0,0.845,0,0.067,0.12,0.87,0.13,47.8
511394400000,1986,3,1985,6,24,7,0.575,0.0704,0.505,27327.8,164.9,164.9,162.7,4,4,4,951.5,919.2,975.2,835.1,812.2,116.4,107,129,0,0,0,0.122,0.112,0.134,835.1,812.2,846.8,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.468,0.444,0.481,0.343,0.332,0.349,0.015,0.015,0.016,1.04,0.993,1.06,0.046,0.044,0.048,21.26,21.14,21.43,0.954,0.954,0.954,0.979,0.978,0.98,0.934,0.932,0.935,41.53,40.7,42.07,40.67,39.78,41.23,0,0,0,0,0,0,0.904,0,0.07,0.12,0.88,0.12,47.5
511999200000,1986,3,1985,6,25,7,0.62,0.078,0.542,28831.4,178.9,178.9,171.6,4,4,4,1024,975.2,1073,895.4,846.2,129,129,129,0,0,0,0.126,0.12,0.132,895.4,846.2,943.8,990,990,990,968,967.8,968.1,22,21.9,22.2,0.526,0.481,0.57,0.372,0.349,0.396,0.017,0.016,0.018,1.14,1.06,1.23,0.052,0.048,0.056,20.88,20.64,21.14,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.78,41.86,45.65,42.9,41.02,44.73,0,0,0,0,0,0,0.953,0,0.078,0.13,0.87,0.13,46.5
512604000000,1986,3,1985,6,26,7,0.705,0.0879,0.617,31649.7,196,196,188.4,4,4,4,1165,1091,1235,1020,962.3,145.3,129,148,0,0,0,0.125,0.118,0.132,1020,962.3,1087,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.677,0.587,0.776,0.483,0.405,0.618,0.022,0.019,0.029,1.44,1.26,1.69,0.067,0.058,0.079,20.14,19.67,20.55,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.06,46.34,50.01,47.1,45.41,49.01,0,0,0,0,0,0,1.05,0,0.088,0.12,0.88,0.12,44.9
513208800000,1986,4,1985,7,27,7,0.963,0.0895,0.665,31060.7,196.1,196.1,184.9,4,4,4,1593,1284,2009,1445,1136,148,148,148,345,36,761,0.095,0.0737,0.115,1100,1100,1100,990,990,990,969.8,968.8,971.1,20.2,18.9,21.2,0.888,0.81,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.84,1.76,1.87,0.091,0.083,0.099,18.38,17,19.45,0.951,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.935,47.16,43.48,50.02,46.22,42.61,49.02,0,0,0,0,0,0,1.03,0,0.298,0.093,0.69,0.31,32.3
513813600000,1986,4,1985,7,28,7,1.51,0.0895,0.665,26467,165.9,165.9,157.5,4,4,4,2493,2186,2899,2345,2038,148,148,148,1245,938,1651,0.0599,0.0511,0.0677,1100,1100,1100,990,990,990,972.3,971.5,973.3,17.7,16.7,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.84,14.86,16.58,0.944,0.94,0.947,0.977,0.971,0.98,0.922,0.913,0.928,40.33,37.67,42.33,39.39,36.58,41.48,0,0,0,0,0,0,0.875,0,0.845,0.059,0.44,0.56,17.5
514418400000,1986,4,1985,7,29,7,1.82,0.131,0.665,24037.2,144.5,144.5,143.1,4,4,4,3017,2965,3038,2800,2748,217,217,217,1700,1648,1721,0.0719,0.0714,0.0732,1100,1100,1100,990,990,990,973.6,973.4,973.6,16.4,16.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.57,14.52,14.7,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.88,36.74,37.23,35.77,35.64,36.11,0,0,0,0,0,0,0.795,0,1.155,0.072,0.37,0.63,13.2
515023200000,1986,4,1985,7,30,7,1.65,0.152,0.665,25368.3,156.1,156.1,151,4,4,4,2730,2544,2899,2479,2268,250.7,217,276,1379,1168,1582,0.0923,0.0749,0.108,1100,1100,1100,990,990,990,972.9,972.4,973.3,17.1,16.7,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.26,14.86,15.71,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.913,0.921,38.78,37.67,39.99,37.75,36.58,39.04,0,0,0,0,0,0,0.839,0,0.985,0.092,0.4,0.6,15.4
515628000000,1986,5,1985,8,31,7,1.42,0.167,0.665,27137.1,165.1,165.1,161.5,4,4,4,2350,2220,2496,2074,1944,276,276,276,973.6,844,1120,0.118,0.111,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.3,18.1,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.18,15.83,16.49,0.946,0.944,0.946,0.979,0.977,0.98,0.925,0.922,0.928,41.26,40.31,42.11,40.38,39.37,41.26,0,0,0,0,0,0,0.897,0,0.755,0.12,0.47,0.53,19.1
516232800000,1986,5,1985,8,32,7,1.23,0.167,0.665,28581.1,174.8,174.8,170.1,4,4,4,2030,1879,2173,1754,1603,276,276,276,654.3,503,797,0.136,0.127,0.147,1100,1100,1100,990,990,990,971.2,970.7,971.5,18.8,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.98,16.61,17.42,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.4,42.41,44.59,42.53,41.56,43.7,0,0,0,0,0,0,0.945,0,0.565,0.14,0.54,0.46,23.2
516837600000,1986,5,1985,8,33,7,1.06,0.167,0.665,30127.2,182.7,182.7,179.3,4,4,4,1748,1652,1847,1472,1376,276,276,276,372.6,276,471,0.158,0.149,0.167,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.84,17.52,18.16,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.75,44.88,46.6,44.83,43.98,45.67,0,0,0,0,0,0,0.996,0,0.395,0.16,0.63,0.37,28.4
517442400000,1986,5,1985,8,34,7,0.929,0.161,0.665,31380.5,189.4,189.4,186.8,4,4,4,1536,1463,1600,1270,1216,266.6,210,276,169.7,116,224,0.173,0.144,0.185,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.89,0.866,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.088,0.092,18.56,18.33,18.81,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.65,47.05,48.31,46.7,46.1,47.34,0,0,0,0,0,0,1.04,0,0.264,0.17,0.72,0.28,33.8
518047200000,1986,6,1985,9,35,7,0.806,0.127,0.656,32291,194.8,194.8,192.2,4,4,4,1333,1250,1435,1123,1040,210,210,210,38.14,0,125,0.158,0.146,0.168,1085,1040,1100,990,990,990,968.9,968.7,969.3,21.1,20.7,21.3,0.806,0.723,0.864,0.615,0.512,0.648,0.029,0.024,0.031,1.72,1.52,1.81,0.082,0.071,0.087,19.33,18.91,19.79,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.03,48.16,49.71,48.05,47.2,48.71,0,0,0,0,0,0,1.07,0,0.15,0.16,0.81,0.19,40.1
518652000000,1986,6,1985,9,36,7,0.704,0.127,0.577,29828.4,187.1,187.1,177.6,4,4,4,1164,1059,1235,953.6,848.6,210,210,210,0,0,0,0.181,0.17,0.198,953.6,848.6,1025,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.61,0.502,0.701,0.407,0.35,0.478,0.019,0.016,0.022,1.28,1.08,1.46,0.059,0.049,0.069,20.31,19.9,20.84,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,45.3,41.35,47.73,44.39,40.48,46.78,0,0,0,0,0,0,0.986,0,0.127,0.18,0.82,0.18,42.4
519256800000,1986,6,1985,9,37,7,0.586,0.127,0.459,24782.9,160,160,147.5,4,3,3.2857142857142856,968.9,871.9,1047,758.9,661.9,210,210,210,0,0,0,0.217,0.201,0.241,758.9,661.9,837.3,990,990,990,967.8,967.4,968,22.2,22,22.6,0.422,0.346,0.492,0.303,0.243,0.344,0.014,0.011,0.016,0.982,0.83,1.06,0.044,0.037,0.048,21.25,20.89,21.78,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.5,39.57,51.7,45.43,38.58,50,0,0,0,0,0,0,0.82,0,0.127,0.22,0.78,0.22,42.3
519861600000,1986,6,1985,9,38,7,0.459,0.127,0.332,18775.4,128,128,111.8,3,2,2.7142857142857144,758.3,667.6,845.8,548.3,457.6,210,210,210,0,0,0,0.279,0.248,0.315,548.3,457.6,635.8,990,990,990,966.9,966.6,967.3,23.1,22.7,23.4,0.282,0.23,0.332,0.169,0.115,0.226,0.0073,0.0049,0.0099,0.67,0.597,0.786,0.029,0.025,0.035,22.4,21.93,22.83,0.954,0.949,0.958,0.977,0.97,0.98,0.931,0.921,0.938,43.03,37.11,51.91,41.92,36,50,0,0,0,0,0,0,0.621,0,0.127,0.28,0.72,0.28,40.9
520466400000,1986,6,1985,9,39,7,0.362,0.115,0.247,14592,94.4,94.4,86.86,2,2,2,597.9,548.2,648.5,408.5,362.2,189.4,186,210,0,0,0,0.317,0.294,0.339,408.5,362.2,445.8,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.205,0.188,0.219,0.0918,0.07,0.109,0.0039,0.0029,0.0046,0.515,0.445,0.572,0.022,0.019,0.024,23.2,22.94,23.49,0.955,0.95,0.958,0.979,0.975,0.98,0.935,0.927,0.939,44.35,39.64,48.16,43.43,38.66,47.2,0,0,0,0,0,0,0.483,0,0.115,0.32,0.68,0.32,40.3
521071200000,1986,7,1985,10,40,7,0.31,0.112,0.198,11713.4,76.08,76.08,69.72,2,2,2,513,490.4,542.7,327,304.4,186,186,186,0,0,0,0.363,0.343,0.379,327,304.4,356.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.167,0.186,0.0533,0.0427,0.0673,0.0022,0.0018,0.0028,0.392,0.358,0.436,0.016,0.015,0.018,23.7,23.52,23.84,0.945,0.942,0.949,0.971,0.97,0.974,0.917,0.913,0.925,35.91,33.5,39.06,34.86,32.49,38.04,0,0,0,0,0,0,0.387,0,0.112,0.36,0.64,0.36,37.8
521676000000,1986,7,1985,10,41,7,0.281,0.112,0.169,10007.9,63.92,63.92,59.57,2,2,2,464.8,446.6,485.3,278.8,260.6,186,186,186,0,0,0,0.401,0.383,0.417,278.8,260.6,299.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.166,0.0306,0.022,0.0403,0.0013,0.0009,0.0017,0.32,0.292,0.35,0.013,0.012,0.014,23.99,23.87,24.1,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,30.71,28.71,32.95,29.79,27.85,31.96,0,0,0,0,0,0,0.331,0,0.112,0.4,0.6,0.4,35.6
522280800000,1986,7,1985,10,42,7,0.258,0.112,0.146,8693.55,53.98,53.98,51.75,2,1,1.7142857142857142,426.9,412.3,438.5,240.9,226.3,186,186,186,0,0,0,0.436,0.424,0.451,240.9,226.3,252.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.145,0.14,0.149,0.0164,0.015,0.0182,0.00067,0.00061,0.00074,0.311,0.267,0.413,0.013,0.011,0.017,24.17,24.1,24.21,0.937,0.927,0.958,0.973,0.97,0.98,0.911,0.899,0.939,34.15,26.54,52.53,33.02,25.74,50,0,0,0,0,0,0,0.287,0,0.112,0.43,0.57,0.43,33.7
522885600000,1986,7,1985,10,43,7,0.238,0.104,0.134,8181.34,50.33,50.33,48.7,2,1,1.1428571428571428,393.8,382.6,406.7,221.1,208,172.7,155,186,0,0,0,0.438,0.398,0.472,221.1,208,234.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.137,0.133,0.14,0.0145,0.0134,0.0157,0.00059,0.00055,0.00064,0.37,0.256,0.407,0.015,0.01,0.016,24.26,24.18,24.4,0.953,0.925,0.958,0.979,0.97,0.98,0.932,0.897,0.939,46.4,25.94,52.47,45.1,25.17,50,0,0,0,0,0,0,0.271,0,0.104,0.44,0.56,0.44,34.4
523490400000,1986,8,1985,11,44,7,0.223,0.0937,0.129,8061.02,50,50,47.98,1,1,1,369.1,354,379,214.1,199,155,155,155,0,0,0,0.42,0.409,0.438,214.1,199,224,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.133,0.127,0.136,0.0139,0.0127,0.0148,0.00056,0.00051,0.0006,0.378,0.351,0.396,0.015,0.014,0.016,24.38,24.31,24.48,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.935,0.939,48.99,45.6,51.19,47.98,44.69,50,0,0,0,0,0,0,0.267,0,0.094,0.42,0.58,0.42,36.1
524095200000,1986,8,1985,11,45,7,0.209,0.0937,0.115,7164.49,44.17,44.17,42.65,1,1,1,345,341.6,351.7,190,186.6,155,155,155,0,0,0,0.449,0.441,0.454,190,186.6,196.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.123,0.126,0.0119,0.0116,0.0125,0.00048,0.00047,0.0005,0.335,0.329,0.347,0.013,0.013,0.014,24.54,24.49,24.56,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,43.52,42.73,45.07,42.65,41.88,44.17,0,0,0,0,0,0,0.237,0,0.094,0.45,0.55,0.45,34.3
524700000000,1986,8,1985,11,46,7,0.198,0.0937,0.104,6467.99,40.88,40.88,38.5,1,1,1,327.4,313.5,337.2,172.4,158.5,155,155,155,0,0,0,0.474,0.46,0.494,172.4,158.5,182.2,990,990,990,965,965,965.1,25,24.9,25,0.118,0.113,0.121,0.0104,0.00922,0.0112,0.00042,0.00037,0.00045,0.304,0.279,0.321,0.012,0.011,0.013,24.66,24.59,24.75,0.947,0.942,0.95,0.975,0.97,0.98,0.923,0.914,0.93,39.47,36.26,41.73,38.5,35.17,40.88,0,0,0,0,0,0,0.214,0,0.094,0.47,0.53,0.47,32.7
525304800000,1986,8,1985,11,47,7,0.186,0.0937,0.0924,5691.76,35.17,35.17,33.88,1,1,1,307.8,294.6,313.5,152.8,139.6,155,155,155,0,0,0,0.504,0.494,0.526,152.8,139.6,158.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.111,0.106,0.113,0.00874,0.00762,0.00922,0.00035,0.0003,0.00037,0.268,0.245,0.279,0.011,0.0097,0.011,24.79,24.75,24.88,0.94,0.935,0.942,0.97,0.97,0.97,0.912,0.907,0.914,34.93,31.85,36.26,33.88,30.89,35.17,0,0,0,0,0,0,0.188,0,0.0936,0.5,0.5,0.5,30.6
525909600000,1986,9,1985,12,48,7,0.174,0.0714,0.103,6398.13,39.81,39.81,38.08,1,1,1,287.7,281.5,294.6,169.7,163.5,118,118,118,0,0,0,0.41,0.401,0.419,169.7,163.5,176.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.111,0.116,0.0102,0.00964,0.0108,0.0004,0.00038,0.00043,0.295,0.284,0.307,0.012,0.011,0.012,24.85,24.81,24.89,0.945,0.943,0.948,0.974,0.971,0.978,0.921,0.916,0.926,39.1,37.65,40.72,38.08,36.55,39.81,0,0,0,0,0,0,0.212,0,0.071,0.41,0.59,0.41,36.8
526514400000,1986,9,1985,12,49,7,0.165,0.0714,0.0937,5806.36,35.31,35.31,34.56,1,1,1,272.8,266,276.2,154.8,148,118,118,118,0,0,0,0.433,0.427,0.444,154.8,148,158.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.109,0.00891,0.00833,0.00919,0.00035,0.00033,0.00036,0.268,0.256,0.274,0.011,0.01,0.011,24.94,24.92,24.98,0.941,0.938,0.942,0.97,0.97,0.97,0.913,0.91,0.914,35.63,34.01,36.41,34.56,32.99,35.31,0,0,0,0,0,0,0.192,0,0.0713,0.43,0.57,0.43,35.2
527119200000,1986,9,1985,12,50,7,0.158,0.0714,0.0869,5375.03,32.99,32.99,31.99,1,1,1,261.6,256.9,266,143.6,138.9,118,118,118,0,0,0,0.451,0.444,0.459,143.6,138.9,148,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.105,0.00796,0.00756,0.00833,0.00032,0.0003,0.00033,0.248,0.24,0.256,0.0098,0.0095,0.01,25.01,24.98,25.03,0.937,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,32.98,31.86,34.01,31.99,30.91,32.99,0,0,0,0,0,0,0.178,0,0.0711,0.45,0.55,0.45,34
527724000000,1986,9,1985,12,51,7,0.15,0.0714,0.0791,4880.43,30.38,30.38,29.05,1,1,1,248.7,246.5,254.6,130.7,128.5,118,118,118,0,0,0,0.475,0.464,0.479,130.7,128.5,136.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0993,0.0985,0.101,0.00686,0.00667,0.00736,0.00027,0.00026,0.00029,0.225,0.221,0.236,0.0089,0.0087,0.0093,25.08,25.05,25.1,0.931,0.93,0.934,0.97,0.97,0.97,0.903,0.902,0.906,29.95,29.43,31.32,29.05,28.54,30.38,0,0,0,0,0,0,0.161,0,0.0709,0.48,0.53,0.47,32.5
528328800000,1986,9,1985,12,52,7,0.152,0.0679,0.0844,5225.36,32.79,32.79,31.1,1,1,1,251.9,242.4,259.4,139.6,132.4,112.3,110,118,0,0,0,0.446,0.428,0.459,139.6,132.4,146.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.105,0.00762,0.007,0.00824,0.0003,0.00028,0.00033,0.241,0.228,0.254,0.0095,0.009,0.01,25.06,25.02,25.12,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.07,30.39,33.8,31.1,29.47,32.79,0,0,0,0,0,0,0.173,0,0.0676,0.45,0.56,0.44,34.4
528933600000,1986,10,1986,1,1,7,0.156,0.0643,0.0915,5687.24,38.78,38.78,33.85,1,1,1,257.5,246.5,268.9,151.2,136.5,106.3,97,110,0,0,0,0.414,0.361,0.446,151.2,136.5,171.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.102,0.112,0.0086,0.00735,0.0104,0.00034,0.00029,0.00041,0.262,0.236,0.297,0.01,0.0093,0.012,25.01,24.93,25.09,0.939,0.933,0.946,0.972,0.97,0.975,0.912,0.905,0.923,34.84,31.35,39.75,33.85,30.41,38.78,0,0,0,0,0,0,0.188,0,0.0645,0.41,0.59,0.41,36.5
529538400000,1986,10,1986,1,2,7,0.172,0.0587,0.113,7121.68,43.83,43.83,42.39,1,1,1,283.9,273.3,290,186.9,176.3,97,97,97,0,0,0,0.342,0.334,0.355,186.9,176.3,193,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.114,0.12,0.0116,0.0107,0.0122,0.00046,0.00043,0.00048,0.324,0.305,0.335,0.013,0.012,0.013,24.84,24.81,24.9,0.951,0.947,0.953,0.98,0.978,0.98,0.931,0.926,0.934,43.27,40.79,44.73,42.39,39.88,43.83,0,0,0,0,0,0,0.236,0,0.059,0.34,0.66,0.34,41.4
530143200000,1986,10,1986,1,3,7,0.186,0.0654,0.121,7601.74,46.71,46.71,45.25,1,1,1,307.8,302.6,313.5,199.6,192.6,108.1,97,110,0,0,0,0.352,0.321,0.363,199.6,192.6,205.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.122,0.125,0.0127,0.0121,0.0132,0.00051,0.00048,0.00053,0.348,0.336,0.357,0.014,0.013,0.014,24.71,24.68,24.75,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.17,44.54,47.67,45.25,43.65,46.71,0,0,0,0,0,0,0.251,0,0.065,0.35,0.65,0.35,40.9
530748000000,1986,10,1986,1,4,7,0.202,0.0672,0.135,8311.4,50.13,50.13,49.47,2,1,1.4285714285714286,334.1,324.1,343.7,223,214.1,111.1,110,114,0,0,0,0.333,0.322,0.339,223,214.1,231.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.129,0.136,0.0147,0.0139,0.0154,0.00059,0.00056,0.00062,0.324,0.249,0.386,0.013,0.01,0.015,24.61,24.56,24.64,0.943,0.923,0.958,0.976,0.97,0.98,0.92,0.895,0.939,39.7,25.6,50.95,38.8,24.84,49.93,0,0,0,0,0,0,0.275,0,0.067,0.33,0.67,0.33,41.1
531352800000,1986,11,1986,2,5,7,0.214,0.0689,0.145,8749.8,55.1,55.1,52.08,2,2,2,354.6,347.3,368.3,240.6,233.3,114,114,114,0,0,0,0.322,0.31,0.328,240.6,233.3,254.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.137,0.145,0.0164,0.0156,0.019,0.00066,0.00063,0.00077,0.261,0.253,0.278,0.011,0.01,0.011,24.57,24.48,24.61,0.926,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.903,26.85,26.02,28.4,26.04,25.24,27.55,0,0,0,0,0,0,0.289,0,0.069,0.32,0.68,0.32,40.9
531957600000,1986,11,1986,2,6,7,0.238,0.0689,0.169,10154.2,64.56,64.56,60.44,2,2,2,393.1,375.1,412.3,279.1,261.1,114,114,114,0,0,0,0.29,0.277,0.304,279.1,261.1,298.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.153,0.147,0.16,0.0307,0.0222,0.0398,0.0012,0.0009,0.0016,0.315,0.288,0.344,0.013,0.012,0.014,24.32,24.2,24.44,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,31.16,29.15,33.28,30.22,28.28,32.28,0,0,0,0,0,0,0.336,0,0.069,0.29,0.71,0.29,42.7
532562400000,1986,11,1986,2,7,7,0.274,0.0689,0.205,12319,78.13,78.13,73.33,2,2,2,453,418.2,474.7,339,304.2,114,114,114,0,0,0,0.252,0.24,0.273,339,304.2,360.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.162,0.182,0.059,0.0426,0.0692,0.0024,0.0017,0.0029,0.405,0.353,0.437,0.017,0.014,0.018,23.96,23.83,24.17,0.947,0.941,0.95,0.973,0.97,0.976,0.921,0.913,0.927,37.7,33.93,40.02,36.66,32.91,39.07,0,0,0,0,0,0,0.407,0,0.069,0.25,0.75,0.25,45
533167200000,1986,11,1986,2,8,7,0.303,0.0689,0.234,14108.9,88.83,88.83,83.98,2,2,2,501.5,485.3,525.1,387.5,371.3,114,114,114,0,0,0,0.227,0.217,0.235,387.5,371.3,411.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.186,0.2,0.0819,0.0742,0.093,0.0034,0.0031,0.0039,0.478,0.453,0.513,0.02,0.019,0.021,23.67,23.52,23.76,0.953,0.951,0.956,0.98,0.979,0.98,0.934,0.931,0.937,42.86,41.15,45.32,41.99,40.27,44.41,0,0,0,0,0,0,0.467,0,0.069,0.23,0.77,0.23,46.6
533772000000,1986,12,1986,3,9,7,0.326,0.0762,0.25,14961.5,90.82,90.82,89.06,2,2,2,539.3,531.3,548.2,413.3,405.3,126,126,126,0,0,0,0.234,0.23,0.237,413.3,405.3,422.2,990,990,990,966,966,966.1,24,23.9,24,0.202,0.199,0.205,0.0941,0.0903,0.0983,0.0039,0.0038,0.0041,0.517,0.505,0.531,0.022,0.021,0.022,23.46,23.4,23.5,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.44,44.62,46.34,44.53,43.72,45.41,0,0,0,0,0,0,0.495,0,0.076,0.23,0.77,0.23,45.9
534376800000,1986,12,1986,3,10,7,0.344,0.0762,0.268,15922,98.51,98.51,94.77,2,2,2,568.4,554.6,588.3,442.4,428.6,126,126,126,0,0,0,0.222,0.214,0.227,442.4,428.6,462.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.213,0.207,0.222,0.108,0.101,0.117,0.0045,0.0042,0.0049,0.562,0.54,0.594,0.024,0.023,0.025,23.28,23.16,23.36,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.35,46.98,50.26,47.39,46.04,49.25,0,0,0,0,0,0,0.527,0,0.076,0.22,0.78,0.22,46.3
534981600000,1986,12,1986,3,11,7,0.369,0.0762,0.293,17053.5,104.9,104.9,101.5,3,2,2.4285714285714284,610.5,593.1,631.8,484.5,467.1,126,126,126,0,0,0,0.206,0.199,0.212,484.5,467.1,505.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.235,0.225,0.247,0.128,0.119,0.139,0.0054,0.005,0.0059,0.584,0.537,0.626,0.025,0.023,0.026,23.07,23.02,23.13,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.54,35.23,51.97,43.33,34.18,50,0,0,0,0,0,0,0.564,0,0.076,0.21,0.79,0.21,46.2
535586400000,1986,12,1986,3,12,7,0.392,0.0762,0.316,18143.4,110.8,110.8,108,3,3,3,648,636.6,662,522,510.6,126,126,126,0,0,0,0.195,0.19,0.198,522,510.6,536,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.256,0.25,0.264,0.15,0.142,0.159,0.0064,0.006,0.0068,0.583,0.564,0.607,0.025,0.024,0.026,22.92,22.85,22.99,0.948,0.947,0.95,0.97,0.97,0.972,0.92,0.919,0.923,37.1,36.35,38.01,36,35.26,36.94,0,0,0,0,0,0,0.6,0,0.076,0.19,0.81,0.19,46.3
536191200000,1986,12,1986,3,13,7,0.406,0.0807,0.326,18666.3,113.6,113.6,111.1,3,3,3,671.7,662,690.2,538.2,528.6,133.4,126,139,0,0,0,0.198,0.189,0.208,538.2,528.6,551.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.266,0.26,0.273,0.161,0.154,0.169,0.0069,0.0066,0.0072,0.611,0.595,0.633,0.026,0.025,0.027,22.8,22.71,22.85,0.95,0.949,0.951,0.972,0.971,0.974,0.923,0.921,0.926,38.1,37.45,38.9,37.04,36.35,37.87,0,0,0,0,0,0,0.617,0,0.08,0.2,0.8,0.2,46
536796000000,1987,1,1986,4,14,7,0.44,0.0841,0.356,20364.9,124.6,124.6,121.2,3,3,3,728.1,704.7,745.4,589.1,565.7,139,139,139,0,0,0,0.191,0.186,0.197,589.1,565.7,606.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.295,0.282,0.305,0.195,0.179,0.206,0.0084,0.0077,0.0089,0.697,0.657,0.726,0.03,0.028,0.031,22.49,22.39,22.62,0.953,0.952,0.955,0.978,0.976,0.98,0.933,0.929,0.935,41.29,39.82,42.37,40.41,38.85,41.52,0,0,0,0,0,0,0.673,0,0.084,0.19,0.81,0.19,46.3
537400800000,1987,1,1986,4,15,7,0.463,0.0841,0.379,21520.7,128.7,128.7,128.1,3,3,3,765.2,764,768.4,626.2,625,139,139,139,0,0,0,0.182,0.181,0.182,626.2,625,629.4,990,990,990,967,967,967,23,23,23,0.316,0.315,0.318,0.219,0.218,0.221,0.0095,0.0095,0.0096,0.76,0.757,0.765,0.033,0.033,0.033,22.28,22.26,22.29,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.57,43.5,43.76,42.7,42.63,42.89,0,0,0,0,0,0,0.712,0,0.084,0.18,0.82,0.18,46.5
538005600000,1987,1,1986,4,16,7,0.469,0.0841,0.385,21829.6,132.5,132.5,129.9,3,3,3,775.7,764,790.3,636.7,625,139,139,139,0,0,0,0.179,0.176,0.182,636.7,625,651.3,990,990,990,967,967,967.1,23,22.9,23,0.322,0.315,0.33,0.226,0.218,0.236,0.0098,0.0095,0.01,0.777,0.757,0.802,0.034,0.033,0.035,22.22,22.14,22.29,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.2,43.5,45.07,43.31,42.63,44.16,0,0,0,0,0,0,0.722,0,0.084,0.18,0.82,0.18,46.5
538610400000,1987,1,1986,4,17,7,0.496,0.0839,0.412,23125.2,140.8,140.8,137.6,3,3,3,820.2,790.3,837.3,681.5,651.3,138.7,137,139,0,0,0,0.169,0.164,0.176,681.5,651.3,700.3,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.347,0.33,0.357,0.256,0.236,0.269,0.011,0.01,0.012,0.852,0.802,0.882,0.037,0.035,0.039,21.97,21.87,22.14,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.82,45.07,47.9,45.88,44.16,46.95,0,0,0,0,0,0,0.765,0,0.084,0.17,0.83,0.17,46.6
539215200000,1987,2,1986,5,18,7,0.515,0.0829,0.433,24071,145.2,145.2,143.3,3,3,3,852.3,837.3,863.8,715.3,700.3,137,137,137,0,0,0,0.161,0.159,0.164,715.3,700.3,726.8,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.364,0.356,0.371,0.279,0.269,0.287,0.012,0.012,0.013,0.907,0.882,0.927,0.04,0.039,0.041,21.78,21.72,21.87,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.73,47.9,49.37,47.76,46.95,48.39,0,0,0,0,0,0,0.796,0,0.082,0.16,0.84,0.16,46.7
539820000000,1987,2,1986,5,19,7,0.536,0.0829,0.453,24872.1,150,150,148,3,3,3,885.5,863.8,910,748.5,726.8,137,137,137,0,0,0,0.155,0.151,0.159,748.5,726.8,773,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.391,0.371,0.413,0.3,0.287,0.313,0.013,0.013,0.014,0.968,0.927,1.01,0.043,0.041,0.045,21.59,21.45,21.72,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.53,49.37,51.83,49.35,48.39,50,0,0,0,0,0,0,0.822,0,0.083,0.15,0.85,0.15,46.4
540424800000,1987,2,1986,5,20,7,0.561,0.0829,0.479,25856.7,156.7,156.7,153.9,4,3,3.7142857142857144,928.4,910,941.1,791.4,773,137,137,137,0,0,0,0.148,0.146,0.151,791.4,773,804.1,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.43,0.413,0.441,0.322,0.313,0.328,0.014,0.014,0.015,0.985,0.962,1.03,0.044,0.043,0.046,21.4,21.35,21.45,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.929,0.937,43.33,39.62,52.31,42.05,38.64,50,0,0,0,0,0,0,0.855,0,0.082,0.15,0.85,0.15,46.1
541029600000,1987,2,1986,5,21,7,0.598,0.0868,0.512,27453.7,168.7,168.7,163.4,4,4,4,989.4,953.8,1015,845.8,816.8,143.6,137,183,0,0,0,0.145,0.135,0.18,845.8,816.8,877.5,990,990,990,967.9,967.7,967.9,22.1,22.1,22.3,0.481,0.453,0.509,0.348,0.334,0.364,0.016,0.015,0.016,1.06,1.01,1.11,0.048,0.045,0.05,21.09,20.94,21.28,0.954,0.954,0.955,0.979,0.977,0.98,0.934,0.932,0.936,41.73,40.64,43.03,40.85,39.72,42.17,0,0,0,0,0,0,0.908,0,0.086,0.15,0.86,0.14,45.9
541634400000,1987,3,1986,6,22,7,0.665,0.111,0.555,29098.8,184.2,184.2,173.2,4,4,4,1100,1035,1175,917.1,852.3,183,183,183,0,0,0,0.167,0.156,0.177,917.1,852.3,992.4,990,990,990,968.2,968,968.5,21.8,21.5,22,0.558,0.496,0.639,0.383,0.351,0.419,0.018,0.016,0.019,1.19,1.08,1.34,0.055,0.049,0.062,20.59,20.21,20.91,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.19,41.69,46.98,43.3,40.84,46.04,0,0,0,0,0,0,0.962,0,0.11,0.17,0.83,0.17,43.8
542239200000,1987,3,1986,6,23,7,0.776,0.111,0.645,32132.5,195.5,195.5,191.3,4,4,4,1282,1194,1419,1099,1011,183,183,183,33.71,0,136,0.143,0.129,0.153,1066,1011,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.76,0.666,0.854,0.571,0.448,0.648,0.027,0.021,0.031,1.62,1.4,1.8,0.077,0.065,0.087,19.59,18.97,20.09,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.79,47.58,49.88,47.82,46.63,48.88,0,0,0,0,0,0,1.06,0,0.131,0.14,0.83,0.17,41.4
542844000000,1987,3,1986,6,24,7,0.977,0.111,0.665,30906.9,189,189,184,4,4,4,1616,1475,1761,1433,1292,183,183,183,332.7,192,478,0.114,0.104,0.124,1100,1100,1100,990,990,990,969.9,969.4,970.3,20.1,19.7,20.6,0.907,0.877,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.83,1.87,0.092,0.089,0.095,18.29,17.8,18.77,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.93,45.64,48.2,45.99,44.72,47.24,0,0,0,0,0,0,1.02,0,0.312,0.11,0.68,0.32,31.6
543448800000,1987,3,1986,6,25,7,1.15,0.111,0.665,29269.3,177.6,177.6,174.2,4,4,4,1896,1799,1974,1713,1616,183,183,183,613,516,691,0.0967,0.0927,0.102,1100,1100,1100,990,990,990,970.8,970.5,971,19.2,19,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.36,17.11,17.67,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.44,43.76,45.29,43.56,42.89,44.39,0,0,0,0,0,0,0.968,0,0.485,0.097,0.58,0.42,25.5
544053600000,1987,3,1986,6,26,7,1.24,0.125,0.665,28450.4,170.1,170.1,169.3,4,4,4,2051,2021,2073,1844,1837,207.3,183,217,744,737,756,0.101,0.0901,0.106,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.9,16.85,16.98,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.2,43.06,43.4,42.34,42.2,42.53,0,0,0,0,0,0,0.941,0,0.575,0.1,0.54,0.46,22.9
544658400000,1987,4,1986,7,27,7,1.22,0.119,0.665,28590.5,170.4,170.4,170.2,4,4,4,2018,2009,2030,1821,1792,197.3,148,217,721.1,692,761,0.0976,0.0737,0.108,1100,1100,1100,990,990,990,971.1,971.1,971.2,18.9,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,16.98,16.95,17,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.41,43.33,43.48,42.55,42.47,42.61,0,0,0,0,0,0,0.945,0,0.555,0.098,0.55,0.45,23.4
545263200000,1987,4,1986,7,28,7,1.15,0.0895,0.665,29232.9,175.9,175.9,174,4,4,4,1902,1847,1974,1754,1699,148,148,148,654.3,599,726,0.0779,0.075,0.0801,1100,1100,1100,990,990,990,970.8,970.6,971,19.2,19,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.34,17.11,17.52,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.39,43.76,44.88,43.5,42.89,43.98,0,0,0,0,0,0,0.967,0,0.485,0.078,0.58,0.42,25.4
545868000000,1987,4,1986,7,29,7,1.08,0.0895,0.665,29873.3,178.9,178.9,177.8,4,4,4,1792,1761,1839,1644,1613,148,148,148,543.6,513,591,0.0826,0.0805,0.084,1100,1100,1100,990,990,990,970.4,970.3,970.6,19.6,19.4,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.097,17.7,17.55,17.8,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.36,44.95,45.63,44.45,44.05,44.72,0,0,0,0,0,0,0.988,0,0.415,0.083,0.62,0.38,27.7
546472800000,1987,4,1986,7,30,7,1.03,0.101,0.665,30420.6,182.7,182.7,181.1,4,4,4,1698,1652,1744,1531,1460,166.9,148,192,431.6,360,496,0.0986,0.0849,0.116,1100,1100,1100,990,990,990,970.1,970,970.3,19.9,19.7,20,0.921,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18.01,17.85,18.16,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.19,45.78,46.6,45.27,44.86,45.67,0,0,0,0,0,0,1.01,0,0.365,0.098,0.65,0.35,29.5
547077600000,1987,5,1986,8,31,7,0.962,0.116,0.665,31039.3,185.9,185.9,184.8,4,4,4,1591,1557,1634,1399,1365,192,192,192,299,265,342,0.121,0.118,0.123,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.911,0.908,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.093,18.36,18.22,18.48,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.13,46.76,47.43,46.19,45.83,46.48,0,0,0,0,0,0,1.03,0,0.297,0.12,0.69,0.31,32.3
547682400000,1987,5,1986,8,32,7,0.9,0.116,0.665,31672.5,191.6,191.6,188.5,4,4,4,1487,1406,1557,1295,1214,192,192,192,195.4,114,265,0.129,0.123,0.137,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.88,0.844,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.091,18.73,18.48,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.09,47.43,48.88,47.13,46.48,47.91,0,0,0,0,0,0,1.05,0,0.235,0.13,0.74,0.26,35.2
548287200000,1987,5,1986,8,33,7,0.795,0.116,0.66,32572.8,195.6,195.6,193.9,4,4,4,1315,1250,1379,1123,1058,192,192,192,31.43,0,87,0.146,0.139,0.154,1092,1058,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.798,0.735,0.835,0.629,0.553,0.648,0.03,0.026,0.031,1.73,1.58,1.78,0.082,0.074,0.085,19.38,19.12,19.74,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.46,48.85,49.9,48.47,47.87,48.9,0,0,0,0,0,0,1.08,0,0.135,0.15,0.83,0.17,41
548892000000,1987,5,1986,8,34,7,0.721,0.116,0.605,31033.2,190.5,190.5,184.7,4,4,4,1193,1147,1241,1001,955.3,192,192,192,0,0,0,0.161,0.155,0.167,1001,955.3,1049,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.652,0.591,0.722,0.447,0.401,0.533,0.021,0.019,0.025,1.38,1.26,1.54,0.064,0.058,0.072,20.12,19.8,20.38,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.12,45.6,48.6,46.18,44.68,47.63,0,0,0,0,0,0,1.03,0,0.116,0.16,0.84,0.16,43
549496800000,1987,6,1986,9,35,7,0.627,0.0974,0.53,28129.1,180.6,180.6,167.4,4,4,4,1037,971,1123,875.7,810,161,161,161,0,0,0,0.156,0.143,0.166,875.7,810,962.2,990,990,990,968,967.8,968.3,22,21.7,22.2,0.515,0.455,0.594,0.363,0.331,0.405,0.017,0.015,0.019,1.12,1,1.27,0.051,0.045,0.058,20.87,20.45,21.21,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,42.75,40.17,46.08,41.86,39.22,45.16,0,0,0,0,0,0,0.93,0,0.097,0.16,0.85,0.15,44.9
550101600000,1987,6,1986,9,36,7,0.532,0.0974,0.434,23954.1,153.9,153.9,142.6,4,3,3.142857142857143,879,790.3,953.8,718,629.3,161,161,161,0,0,0,0.184,0.169,0.204,718,629.3,792.8,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.379,0.321,0.439,0.279,0.221,0.323,0.012,0.0096,0.014,0.91,0.768,1.01,0.04,0.033,0.045,21.67,21.31,22.17,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.7,39.47,51.3,45.7,38.48,50,0,0,0,0,0,0,0.792,0,0.098,0.18,0.82,0.18,45
550706400000,1987,6,1986,9,37,7,0.426,0.0974,0.329,18743.7,124.2,124.2,111.6,3,2,2.857142857142857,704.9,650.5,768.4,543.9,489.5,161,161,161,0,0,0,0.229,0.21,0.248,543.9,489.5,607.4,990,990,990,966.7,966.5,967,23.3,23,23.5,0.272,0.241,0.308,0.165,0.13,0.207,0.0071,0.0055,0.009,0.64,0.551,0.731,0.027,0.024,0.032,22.64,22.3,22.9,0.951,0.946,0.956,0.975,0.97,0.98,0.928,0.918,0.937,40.77,35.49,52.44,39.57,34.43,50,0,0,0,0,0,0,0.62,0,0.097,0.23,0.77,0.23,44
551311200000,1987,6,1986,9,38,7,0.358,0.0974,0.261,15420.2,100,100,91.79,2,2,2,592,554.6,636.6,431,393.6,161,161,161,0,0,0,0.273,0.253,0.29,431,393.6,475.6,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.212,0.197,0.233,0.102,0.0848,0.123,0.0043,0.0035,0.0052,0.548,0.49,0.62,0.023,0.021,0.026,23.19,22.93,23.41,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.85,43.12,51.16,45.89,42.26,50,0,0,0,0,0,0,0.51,0,0.097,0.27,0.73,0.27,43.1
